  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae83f812-b85e-4056-917d-ec170168e868}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c733c23-8ba4-4967-80c3-38f5bc4e49ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae83f812-b85e-4056-917d-ec170168e868}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c733c23-8ba4-4967-80c3-38f5bc4e49ee}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5cb80d3d-1af1-4487-84d6-378b3ab4d033}, !- Handle
  F3 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd91cc47-c6f4-41a5-a404-9ea52d09d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f37fc98f-2419-49bc-a550-59c3eec07d19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd91cc47-c6f4-41a5-a404-9ea52d09d2d6}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f37fc98f-2419-49bc-a550-59c3eec07d19}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b812cf90-39eb-4c61-bde1-92d5d1e60c0c}, !- Handle
  F3 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9c0a6a11-602f-4d32-9fdd-1c74bf83db8d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {6af7cec6-21a1-4da7-8608-96234b6dfabc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a2c47e57-de4f-4c1f-ba8f-b79d9703c194}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0068c70a-0c9c-4838-95eb-32bf1c4f37aa}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {01d5f3f7-d76e-4f4e-990e-0897f350bfe5}, !- Handle
  F3 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c630ada9-d2e5-41c0-b0db-3ead59e111e6}, !- Handle
  F3 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ae047a6e-26aa-4af7-ab35-90a21e5072a9}, !- Handle
  F3 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {b812cf90-39eb-4c61-bde1-92d5d1e60c0c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ffee6fa9-424c-46e2-9e77-f4b9a115759e}, !- Supply Air Fan Name
  {5cb80d3d-1af1-4487-84d6-378b3ab4d033}, !- Exhaust Air Fan Name
  {c630ada9-d2e5-41c0-b0db-3ead59e111e6}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {67aedd5c-8cf3-4165-ba04-49a7b72896ce}, !- Air Inlet Node Name
  {544cec31-587d-43f2-9d1f-81e75213f831}; !- Air Outlet Node Name

OS:Node,
  {a5b4c5fa-d353-466b-bb2e-7300b4099b81}, !- Handle
  F3 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {4494a6e5-83f2-4c0f-bc35-8a3f8ebf4a2c}, !- Inlet Port
  {67aedd5c-8cf3-4165-ba04-49a7b72896ce}; !- Outlet Port

OS:Connection,
  {4494a6e5-83f2-4c0f-bc35-8a3f8ebf4a2c}, !- Handle
  {ca73c3cb-2d64-4496-82b5-eb34e626af6f}, !- Source Object
  2,                                      !- Outlet Port
  {a5b4c5fa-d353-466b-bb2e-7300b4099b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67aedd5c-8cf3-4165-ba04-49a7b72896ce}, !- Handle
  {a5b4c5fa-d353-466b-bb2e-7300b4099b81}, !- Source Object
  3,                                      !- Outlet Port
  {ae047a6e-26aa-4af7-ab35-90a21e5072a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {27772210-2569-4737-a6d3-aab8862b3ab0}, !- Handle
  F3 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {544cec31-587d-43f2-9d1f-81e75213f831}, !- Inlet Port
  {5cfa98af-8659-4338-a2a2-ea2b8bc31ebe}; !- Outlet Port

OS:Connection,
  {5cfa98af-8659-4338-a2a2-ea2b8bc31ebe}, !- Handle
  {27772210-2569-4737-a6d3-aab8862b3ab0}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea8fec-e959-4aba-981c-91d29c31afc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {544cec31-587d-43f2-9d1f-81e75213f831}, !- Handle
  {ae047a6e-26aa-4af7-ab35-90a21e5072a9}, !- Source Object
  13,                                     !- Outlet Port
  {27772210-2569-4737-a6d3-aab8862b3ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9c0a6a11-602f-4d32-9fdd-1c74bf83db8d}, !- Handle
  F3 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0414d35f-b365-4f98-ac96-9633ba30f82c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0414d35f-b365-4f98-ac96-9633ba30f82c}, !- Handle
  Table Lookup 1 Independent Variable List 871, !- Name
  {01d5f3f7-d76e-4f4e-990e-0897f350bfe5}; !- Model Object 1

OS:Table:Lookup,
  {6af7cec6-21a1-4da7-8608-96234b6dfabc}, !- Handle
  F3 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {c75f76e7-227a-4c48-ba60-fd8ac8fe150a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c75f76e7-227a-4c48-ba60-fd8ac8fe150a}, !- Handle
  Table Lookup 1 Independent Variable List 872, !- Name
  {01d5f3f7-d76e-4f4e-990e-0897f350bfe5}; !- Model Object 1

OS:Table:Lookup,
  {a2c47e57-de4f-4c1f-ba8f-b79d9703c194}, !- Handle
  F3 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {58008715-fd13-4019-9b18-94088ad912db}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {58008715-fd13-4019-9b18-94088ad912db}, !- Handle
  Table Lookup 1 Independent Variable List 873, !- Name
  {01d5f3f7-d76e-4f4e-990e-0897f350bfe5}; !- Model Object 1

OS:Table:Lookup,
  {0068c70a-0c9c-4838-95eb-32bf1c4f37aa}, !- Handle
  F3 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {eae7980d-d658-487c-aad0-94ba9177d71e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {eae7980d-d658-487c-aad0-94ba9177d71e}, !- Handle
  Table Lookup 1 Independent Variable List 874, !- Name
  {01d5f3f7-d76e-4f4e-990e-0897f350bfe5}; !- Model Object 1

OS:Connection,
  {03ca4a8d-209e-42f0-8704-26aaa58c2fa6}, !- Handle
  {2c0a008d-c71c-4612-86dc-3aa085a085cf}, !- Source Object
  3,                                      !- Outlet Port
  {296e614c-06c4-48d6-aa08-dd7c5b0400d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {17176427-5000-4a00-b9f3-87d7940c202f}, !- Handle
  {296e614c-06c4-48d6-aa08-dd7c5b0400d1}, !- Source Object
  7,                                      !- Outlet Port
  {12d8dcc9-1511-4a02-aa5f-eeae7e2810cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c548d8cc-59ff-4146-8b0a-69ea3ecf12a6}, !- Handle
  G SW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4f039fd-6499-4692-bb45-e62e9f163bbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50c8db71-c111-4612-915b-987822dde91d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4f039fd-6499-4692-bb45-e62e9f163bbe}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50c8db71-c111-4612-915b-987822dde91d}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3a8d37cd-7c44-49e2-8a6a-205df4512fcd}, !- Handle
  G SW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ec5d4a-ac25-4109-811a-1e6e60f6e3e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1687585a-fe22-42ad-9820-fcbaaada899f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41ec5d4a-ac25-4109-811a-1e6e60f6e3e5}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1687585a-fe22-42ad-9820-fcbaaada899f}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c40484c2-3c30-401b-86f3-261ec200cd6c}, !- Handle
  G SW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {2df5af43-c267-402a-bfc9-1e31d88fd72f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3445b776-1fa9-46e4-92e0-d725ffc1215b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f7336971-e913-4c25-9335-ecf49d66c08d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ec5dfb5d-1cff-4ad7-ba41-606d34592674}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {dd9b015e-02d3-4160-a432-bc20a28ad4ec}, !- Handle
  G SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {650acd04-e113-46c9-bec9-f5f8346f4f5f}, !- Handle
  G SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2994720c-bee6-4057-a921-2fe9a0348871}, !- Handle
  G SW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {c40484c2-3c30-401b-86f3-261ec200cd6c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c548d8cc-59ff-4146-8b0a-69ea3ecf12a6}, !- Supply Air Fan Name
  {3a8d37cd-7c44-49e2-8a6a-205df4512fcd}, !- Exhaust Air Fan Name
  {650acd04-e113-46c9-bec9-f5f8346f4f5f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4a258abc-a227-456e-bd8b-7d884e03e575}, !- Air Inlet Node Name
  {3e76a56c-41f9-4f90-89bc-8b1457f3d475}; !- Air Outlet Node Name

OS:Node,
  {c71cbe49-ba42-4829-92c2-b4bbf4649a2a}, !- Handle
  G SW Apartment ZN ERV Inlet Air Node,   !- Name
  {891ccb92-4ffb-4daf-9367-249cada078c9}, !- Inlet Port
  {4a258abc-a227-456e-bd8b-7d884e03e575}; !- Outlet Port

OS:Connection,
  {891ccb92-4ffb-4daf-9367-249cada078c9}, !- Handle
  {be228ad0-cf83-4320-a4e5-c252dd89ed89}, !- Source Object
  2,                                      !- Outlet Port
  {c71cbe49-ba42-4829-92c2-b4bbf4649a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a258abc-a227-456e-bd8b-7d884e03e575}, !- Handle
  {c71cbe49-ba42-4829-92c2-b4bbf4649a2a}, !- Source Object
  3,                                      !- Outlet Port
  {2994720c-bee6-4057-a921-2fe9a0348871}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aab1e736-15e7-44b1-97c2-d79f6233e895}, !- Handle
  G SW Apartment ZN ERV Outlet Air Node,  !- Name
  {3e76a56c-41f9-4f90-89bc-8b1457f3d475}, !- Inlet Port
  {7633a832-30ee-4641-bf71-d4b0d33c74a1}; !- Outlet Port

OS:Connection,
  {7633a832-30ee-4641-bf71-d4b0d33c74a1}, !- Handle
  {aab1e736-15e7-44b1-97c2-d79f6233e895}, !- Source Object
  3,                                      !- Outlet Port
  {1da9869f-bc72-4eea-a0dd-bc71333bc1d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e76a56c-41f9-4f90-89bc-8b1457f3d475}, !- Handle
  {2994720c-bee6-4057-a921-2fe9a0348871}, !- Source Object
  13,                                     !- Outlet Port
  {aab1e736-15e7-44b1-97c2-d79f6233e895}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {2df5af43-c267-402a-bfc9-1e31d88fd72f}, !- Handle
  G SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {39459ecd-d5d3-436c-88e5-80f3fbdfe37c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {39459ecd-d5d3-436c-88e5-80f3fbdfe37c}, !- Handle
  Table Lookup 1 Independent Variable List 879, !- Name
  {dd9b015e-02d3-4160-a432-bc20a28ad4ec}; !- Model Object 1

OS:Table:Lookup,
  {3445b776-1fa9-46e4-92e0-d725ffc1215b}, !- Handle
  G SW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {8d93f81d-f4f8-4244-ab77-349a0a581e04}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8d93f81d-f4f8-4244-ab77-349a0a581e04}, !- Handle
  Table Lookup 1 Independent Variable List 880, !- Name
  {dd9b015e-02d3-4160-a432-bc20a28ad4ec}; !- Model Object 1

OS:Table:Lookup,
  {f7336971-e913-4c25-9335-ecf49d66c08d}, !- Handle
  G SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f2d46593-b00b-4c3b-bd1f-7ae7305dbd66}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f2d46593-b00b-4c3b-bd1f-7ae7305dbd66}, !- Handle
  Table Lookup 1 Independent Variable List 881, !- Name
  {dd9b015e-02d3-4160-a432-bc20a28ad4ec}; !- Model Object 1

OS:Table:Lookup,
  {ec5dfb5d-1cff-4ad7-ba41-606d34592674}, !- Handle
  G SW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {3bfb777e-e341-4bf4-a68b-c11f5f065855}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3bfb777e-e341-4bf4-a68b-c11f5f065855}, !- Handle
  Table Lookup 1 Independent Variable List 882, !- Name
  {dd9b015e-02d3-4160-a432-bc20a28ad4ec}; !- Model Object 1

OS:Connection,
  {88fd2d80-9e91-4b47-b49d-83e1e533a11b}, !- Handle
  {5fe75af9-1146-48f1-b21c-367ec19bbaf5}, !- Source Object
  3,                                      !- Outlet Port
  {2969c5b3-0365-44a3-9741-8cb93d61a554}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c2af325b-d0df-46de-88aa-afce234bbea4}, !- Handle
  {2969c5b3-0365-44a3-9741-8cb93d61a554}, !- Source Object
  7,                                      !- Outlet Port
  {5e29b7fa-04f4-49b4-80bf-a0020388dba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3406ffcb-7fad-43eb-aecd-74d89b5a3c96}, !- Handle
  G NW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad214713-460d-4bdc-8084-66bba1120673}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4813aa3-c123-4266-ba77-8d8e754c404b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad214713-460d-4bdc-8084-66bba1120673}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4813aa3-c123-4266-ba77-8d8e754c404b}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e1821e5f-fdf1-4505-9bd1-2edbf7828ab0}, !- Handle
  G NW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0998d04e-382d-47ef-9cee-7f807416a8ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {904b5a72-e9ab-49f8-b14a-b2eecb8cef25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0998d04e-382d-47ef-9cee-7f807416a8ae}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {904b5a72-e9ab-49f8-b14a-b2eecb8cef25}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2083caf5-187b-4d2a-a14a-080c619aed19}, !- Handle
  G NW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {422ce1be-af06-44e3-924f-d3bd6e37390f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {7e2e18e2-68a5-4759-a8d9-29bb3faa9ff8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {2180ebba-4fa6-43e6-a913-df04d50ca078}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8079fae8-469f-4951-81fe-7f4aedabc913}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e3bb484a-2313-4628-a7b5-0dfb62d81fef}, !- Handle
  G NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {51c5bc98-dea9-4f5e-9632-d26711bec8be}, !- Handle
  G NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f10a8a44-e1e0-4e9c-9d2f-3bec68c9f8f2}, !- Handle
  G NW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {2083caf5-187b-4d2a-a14a-080c619aed19}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3406ffcb-7fad-43eb-aecd-74d89b5a3c96}, !- Supply Air Fan Name
  {e1821e5f-fdf1-4505-9bd1-2edbf7828ab0}, !- Exhaust Air Fan Name
  {51c5bc98-dea9-4f5e-9632-d26711bec8be}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7eb79c17-128d-4169-af5e-18940c9aeed7}, !- Air Inlet Node Name
  {b627ec65-1a1e-4c79-a098-82219a09558e}; !- Air Outlet Node Name

OS:Node,
  {9aaa0f50-15f7-445a-84d5-04b69735c499}, !- Handle
  G NW Apartment ZN ERV Inlet Air Node,   !- Name
  {928c6473-be52-42e3-b87f-342aa838c216}, !- Inlet Port
  {7eb79c17-128d-4169-af5e-18940c9aeed7}; !- Outlet Port

OS:Connection,
  {928c6473-be52-42e3-b87f-342aa838c216}, !- Handle
  {9cfc265c-f353-458d-802d-1e22660d72bf}, !- Source Object
  2,                                      !- Outlet Port
  {9aaa0f50-15f7-445a-84d5-04b69735c499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb79c17-128d-4169-af5e-18940c9aeed7}, !- Handle
  {9aaa0f50-15f7-445a-84d5-04b69735c499}, !- Source Object
  3,                                      !- Outlet Port
  {f10a8a44-e1e0-4e9c-9d2f-3bec68c9f8f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5ddc9df-71ee-440a-8cd1-76b0c6b54125}, !- Handle
  G NW Apartment ZN ERV Outlet Air Node,  !- Name
  {b627ec65-1a1e-4c79-a098-82219a09558e}, !- Inlet Port
  {c0779bf0-a125-410e-8229-c6e2c25e516e}; !- Outlet Port

OS:Connection,
  {c0779bf0-a125-410e-8229-c6e2c25e516e}, !- Handle
  {e5ddc9df-71ee-440a-8cd1-76b0c6b54125}, !- Source Object
  3,                                      !- Outlet Port
  {89cce660-2b7e-4aa9-a4f4-1adce1857db1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b627ec65-1a1e-4c79-a098-82219a09558e}, !- Handle
  {f10a8a44-e1e0-4e9c-9d2f-3bec68c9f8f2}, !- Source Object
  13,                                     !- Outlet Port
  {e5ddc9df-71ee-440a-8cd1-76b0c6b54125}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {422ce1be-af06-44e3-924f-d3bd6e37390f}, !- Handle
  G NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {6a167b93-f308-4fbc-9522-cacc93c99525}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6a167b93-f308-4fbc-9522-cacc93c99525}, !- Handle
  Table Lookup 1 Independent Variable List 887, !- Name
  {e3bb484a-2313-4628-a7b5-0dfb62d81fef}; !- Model Object 1

OS:Table:Lookup,
  {7e2e18e2-68a5-4759-a8d9-29bb3faa9ff8}, !- Handle
  G NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {c11c8189-f642-42ec-ad23-8038e28d3a69}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c11c8189-f642-42ec-ad23-8038e28d3a69}, !- Handle
  Table Lookup 1 Independent Variable List 888, !- Name
  {e3bb484a-2313-4628-a7b5-0dfb62d81fef}; !- Model Object 1

OS:Table:Lookup,
  {2180ebba-4fa6-43e6-a913-df04d50ca078}, !- Handle
  G NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {e7c837f7-bc0e-4688-b222-3578c11546fe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e7c837f7-bc0e-4688-b222-3578c11546fe}, !- Handle
  Table Lookup 1 Independent Variable List 889, !- Name
  {e3bb484a-2313-4628-a7b5-0dfb62d81fef}; !- Model Object 1

OS:Table:Lookup,
  {8079fae8-469f-4951-81fe-7f4aedabc913}, !- Handle
  G NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {9e361a5c-4860-4bd7-a548-b6863d9866c5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9e361a5c-4860-4bd7-a548-b6863d9866c5}, !- Handle
  Table Lookup 1 Independent Variable List 890, !- Name
  {e3bb484a-2313-4628-a7b5-0dfb62d81fef}; !- Model Object 1

OS:Connection,
  {4597061a-41e9-44c6-b067-893918c7e19e}, !- Handle
  {88221321-6168-46ae-9c10-498fe53f6e4b}, !- Source Object
  3,                                      !- Outlet Port
  {c2507734-d465-4e34-add0-e3afb984f61a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1de47dcb-d528-4189-837b-8760b0af08c9}, !- Handle
  {c2507734-d465-4e34-add0-e3afb984f61a}, !- Source Object
  7,                                      !- Outlet Port
  {2632d51e-59a0-421d-a594-18e7397d3b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0ddc9bd2-a544-4210-8f6e-0c6a20675715}, !- Handle
  M SW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {628c93c3-75d3-468c-a77a-1858d6e4afba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b74fe750-507f-4bb0-94a5-271c2dbda099}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {628c93c3-75d3-468c-a77a-1858d6e4afba}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b74fe750-507f-4bb0-94a5-271c2dbda099}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7ff2a3cb-eb21-497a-b31f-d7d240e2df8a}, !- Handle
  M SW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31afad4d-7905-4722-a576-02152d18a2ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d952fc84-c7ff-49c6-b0bd-7fede8efd6d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31afad4d-7905-4722-a576-02152d18a2ec}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d952fc84-c7ff-49c6-b0bd-7fede8efd6d1}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {56f9828a-a24c-4ec8-b615-1454b5002994}, !- Handle
  M SW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {f6c57c64-0eb1-46c3-a7fd-7719db6b4dd2}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {55b9e740-5b92-493f-8dbb-689b0b16b86f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c40ffa3f-3fa6-48ab-a8f5-645898c5fd92}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {efed04f8-3a7a-4319-ba17-1e3af2b2e9c0}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {30155a55-150b-4f80-9c7e-969634183db0}, !- Handle
  M SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2022f774-998e-4b65-be48-3c2eebe536d8}, !- Handle
  M SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {dedcaa9a-7b6a-4d26-9f4c-d0837b222af7}, !- Handle
  M SW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {56f9828a-a24c-4ec8-b615-1454b5002994}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0ddc9bd2-a544-4210-8f6e-0c6a20675715}, !- Supply Air Fan Name
  {7ff2a3cb-eb21-497a-b31f-d7d240e2df8a}, !- Exhaust Air Fan Name
  {2022f774-998e-4b65-be48-3c2eebe536d8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {24f51890-4a05-42a3-b4f8-1a7c949ce661}, !- Air Inlet Node Name
  {b0397457-74b0-4c3a-9807-7f7c74be1715}; !- Air Outlet Node Name

OS:Node,
  {af7a05d4-ae9b-43ab-876c-8208930685c6}, !- Handle
  M SW Apartment ZN ERV Inlet Air Node,   !- Name
  {c5631c5c-3d9a-4fd0-9c93-aa11d0b6cd11}, !- Inlet Port
  {24f51890-4a05-42a3-b4f8-1a7c949ce661}; !- Outlet Port

OS:Connection,
  {c5631c5c-3d9a-4fd0-9c93-aa11d0b6cd11}, !- Handle
  {84d7b001-e5d3-4a1d-a348-9c96f09bc1de}, !- Source Object
  2,                                      !- Outlet Port
  {af7a05d4-ae9b-43ab-876c-8208930685c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f51890-4a05-42a3-b4f8-1a7c949ce661}, !- Handle
  {af7a05d4-ae9b-43ab-876c-8208930685c6}, !- Source Object
  3,                                      !- Outlet Port
  {dedcaa9a-7b6a-4d26-9f4c-d0837b222af7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb7a4ca5-5ea7-471b-a2e4-7628233a2509}, !- Handle
  M SW Apartment ZN ERV Outlet Air Node,  !- Name
  {b0397457-74b0-4c3a-9807-7f7c74be1715}, !- Inlet Port
  {edb50138-5d06-456b-a276-36d48f8d1abc}; !- Outlet Port

OS:Connection,
  {edb50138-5d06-456b-a276-36d48f8d1abc}, !- Handle
  {eb7a4ca5-5ea7-471b-a2e4-7628233a2509}, !- Source Object
  3,                                      !- Outlet Port
  {5de0f5bf-b869-4e24-84be-abd260786a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0397457-74b0-4c3a-9807-7f7c74be1715}, !- Handle
  {dedcaa9a-7b6a-4d26-9f4c-d0837b222af7}, !- Source Object
  13,                                     !- Outlet Port
  {eb7a4ca5-5ea7-471b-a2e4-7628233a2509}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {f6c57c64-0eb1-46c3-a7fd-7719db6b4dd2}, !- Handle
  M SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {6b27deba-774e-434f-bbf2-ec145cdf69ba}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6b27deba-774e-434f-bbf2-ec145cdf69ba}, !- Handle
  Table Lookup 1 Independent Variable List 895, !- Name
  {30155a55-150b-4f80-9c7e-969634183db0}; !- Model Object 1

OS:Table:Lookup,
  {55b9e740-5b92-493f-8dbb-689b0b16b86f}, !- Handle
  M SW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {e6e2f209-7f33-46c9-bc54-98e65d428347}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e6e2f209-7f33-46c9-bc54-98e65d428347}, !- Handle
  Table Lookup 1 Independent Variable List 896, !- Name
  {30155a55-150b-4f80-9c7e-969634183db0}; !- Model Object 1

OS:Table:Lookup,
  {c40ffa3f-3fa6-48ab-a8f5-645898c5fd92}, !- Handle
  M SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {427e9cf4-1457-4368-9240-ae1468d3ae98}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {427e9cf4-1457-4368-9240-ae1468d3ae98}, !- Handle
  Table Lookup 1 Independent Variable List 897, !- Name
  {30155a55-150b-4f80-9c7e-969634183db0}; !- Model Object 1

OS:Table:Lookup,
  {efed04f8-3a7a-4319-ba17-1e3af2b2e9c0}, !- Handle
  M SW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {2fbe13fb-eeeb-455a-b916-2dbd969721ff}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2fbe13fb-eeeb-455a-b916-2dbd969721ff}, !- Handle
  Table Lookup 1 Independent Variable List 898, !- Name
  {30155a55-150b-4f80-9c7e-969634183db0}; !- Model Object 1

OS:Connection,
  {2dcce531-2bb0-42a3-979e-45afb9cbceb8}, !- Handle
  {fca88b07-c589-4704-9dcc-7a8e1449b9a9}, !- Source Object
  3,                                      !- Outlet Port
  {65916a26-65bd-4950-9a86-a0f28d3d45f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4c3949b9-a39f-4faf-8889-4ed34c62b404}, !- Handle
  {65916a26-65bd-4950-9a86-a0f28d3d45f2}, !- Source Object
  7,                                      !- Outlet Port
  {953eb087-dd33-41ef-bcd2-063650cc8eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {25f232ef-d382-425a-b39c-ae94285a004a}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85bef218-d47f-49de-8c85-fb8e67d1fa6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45b63171-4cf1-45d0-b97d-c17a03d4fc9d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {85bef218-d47f-49de-8c85-fb8e67d1fa6e}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45b63171-4cf1-45d0-b97d-c17a03d4fc9d}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {632c9637-634b-4f79-9c08-5775ec04d8d5}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27e161b8-1625-4eeb-9c22-bbae93eeb98f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99483098-8f13-45d4-88a2-b3ecbef22414}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27e161b8-1625-4eeb-9c22-bbae93eeb98f}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99483098-8f13-45d4-88a2-b3ecbef22414}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fdae2e26-5a74-4ebf-8578-059732790f57}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {bb037dca-9e9c-490f-99b3-04fef7c66624}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {63a7096d-7dd6-4cae-8210-d726768ad8f9}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d25824f0-01d5-4f59-898c-098289275b7e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9b1097bd-779f-4716-ae9d-69324a5cb2c8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {37284afd-b390-49aa-8bc8-5c9fe85c6c16}, !- Handle
  G S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {21513741-0823-4ba3-ae7b-2c3ea3f11498}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4ccbe64c-e77d-4f49-a21d-689f4e5b16ef}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {fdae2e26-5a74-4ebf-8578-059732790f57}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {25f232ef-d382-425a-b39c-ae94285a004a}, !- Supply Air Fan Name
  {632c9637-634b-4f79-9c08-5775ec04d8d5}, !- Exhaust Air Fan Name
  {21513741-0823-4ba3-ae7b-2c3ea3f11498}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fed3a14f-3a8a-4e93-9628-037c7f59d4bf}, !- Air Inlet Node Name
  {41988a27-988b-4f6f-864e-9c7985fdfd65}; !- Air Outlet Node Name

OS:Node,
  {170bbb43-bf07-477e-88e9-17ff6aed0983}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {135ec39d-6924-4669-b605-987b48f0bb82}, !- Inlet Port
  {fed3a14f-3a8a-4e93-9628-037c7f59d4bf}; !- Outlet Port

OS:Connection,
  {135ec39d-6924-4669-b605-987b48f0bb82}, !- Handle
  {539f7a04-4eb2-43b4-be12-1299a58607d0}, !- Source Object
  2,                                      !- Outlet Port
  {170bbb43-bf07-477e-88e9-17ff6aed0983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed3a14f-3a8a-4e93-9628-037c7f59d4bf}, !- Handle
  {170bbb43-bf07-477e-88e9-17ff6aed0983}, !- Source Object
  3,                                      !- Outlet Port
  {4ccbe64c-e77d-4f49-a21d-689f4e5b16ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fc72a57-e910-46b0-8ef0-f3b8bba7b039}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {41988a27-988b-4f6f-864e-9c7985fdfd65}, !- Inlet Port
  {abcddcbc-a0a2-4dca-97e5-6d0000e2aeef}; !- Outlet Port

OS:Connection,
  {abcddcbc-a0a2-4dca-97e5-6d0000e2aeef}, !- Handle
  {4fc72a57-e910-46b0-8ef0-f3b8bba7b039}, !- Source Object
  3,                                      !- Outlet Port
  {42c23ae3-8590-4b58-bf84-356a0b247661}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41988a27-988b-4f6f-864e-9c7985fdfd65}, !- Handle
  {4ccbe64c-e77d-4f49-a21d-689f4e5b16ef}, !- Source Object
  13,                                     !- Outlet Port
  {4fc72a57-e910-46b0-8ef0-f3b8bba7b039}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {bb037dca-9e9c-490f-99b3-04fef7c66624}, !- Handle
  G S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {e88992d2-5ce1-4219-92d0-257d7474bd74}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e88992d2-5ce1-4219-92d0-257d7474bd74}, !- Handle
  Table Lookup 1 Independent Variable List 903, !- Name
  {37284afd-b390-49aa-8bc8-5c9fe85c6c16}; !- Model Object 1

OS:Table:Lookup,
  {63a7096d-7dd6-4cae-8210-d726768ad8f9}, !- Handle
  G S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {89cfc1a3-8a2c-4282-b46d-a87ef186ce18}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {89cfc1a3-8a2c-4282-b46d-a87ef186ce18}, !- Handle
  Table Lookup 1 Independent Variable List 904, !- Name
  {37284afd-b390-49aa-8bc8-5c9fe85c6c16}; !- Model Object 1

OS:Table:Lookup,
  {d25824f0-01d5-4f59-898c-098289275b7e}, !- Handle
  G S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1e7308d5-babd-4267-98b1-059b50e80391}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1e7308d5-babd-4267-98b1-059b50e80391}, !- Handle
  Table Lookup 1 Independent Variable List 905, !- Name
  {37284afd-b390-49aa-8bc8-5c9fe85c6c16}; !- Model Object 1

OS:Table:Lookup,
  {9b1097bd-779f-4716-ae9d-69324a5cb2c8}, !- Handle
  G S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {71500bd7-bc16-4154-990d-f37e280ae302}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {71500bd7-bc16-4154-990d-f37e280ae302}, !- Handle
  Table Lookup 1 Independent Variable List 906, !- Name
  {37284afd-b390-49aa-8bc8-5c9fe85c6c16}; !- Model Object 1

OS:Connection,
  {f3f97f1f-87f4-4698-8ac9-c2aeaac57f9d}, !- Handle
  {92d85530-fa73-4070-b8f4-4ee3a3aa36d6}, !- Source Object
  3,                                      !- Outlet Port
  {a318b03a-17f6-4f2d-9238-761290ac7af2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b91716dc-d372-4c6c-aa0c-34ffffdc4d2f}, !- Handle
  {a318b03a-17f6-4f2d-9238-761290ac7af2}, !- Source Object
  7,                                      !- Outlet Port
  {45eef291-6719-461f-a1c8-29b42ad24ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9a6f7900-b016-476e-89e5-5b3b64e81313}, !- Handle
  M SE Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {264cae35-5432-4a07-a76d-5217f007335d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ef2c071-0155-4317-ba27-fad703ed0cf3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {264cae35-5432-4a07-a76d-5217f007335d}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ef2c071-0155-4317-ba27-fad703ed0cf3}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c1b3d7a0-d301-4e05-955e-b1e9ecbc223f}, !- Handle
  M SE Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b761e25b-deb4-404b-b708-66ff9e6805b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {07422422-e428-4800-916d-6a94e77c25d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b761e25b-deb4-404b-b708-66ff9e6805b0}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07422422-e428-4800-916d-6a94e77c25d5}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5d6f2418-76a2-4bd8-9163-ec028a35fb4f}, !- Handle
  M SE Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {87d5ed08-60a2-4957-bd20-1023e4a02413}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {dd054529-3fa8-4130-98f4-31144e161f15}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f5ec0d39-ece9-4d83-8c46-ff793b5bbd4c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {06511cda-9b75-4cf4-ae5c-28d78434a62b}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {aea00b21-57e2-47c7-b05d-d39f4806884e}, !- Handle
  M SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {66f2132b-e91e-4714-b6a4-fc3dd4b9d3b3}, !- Handle
  M SE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {02e5e2d0-9e84-49d1-9e0a-b765effc2b51}, !- Handle
  M SE Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {5d6f2418-76a2-4bd8-9163-ec028a35fb4f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9a6f7900-b016-476e-89e5-5b3b64e81313}, !- Supply Air Fan Name
  {c1b3d7a0-d301-4e05-955e-b1e9ecbc223f}, !- Exhaust Air Fan Name
  {66f2132b-e91e-4714-b6a4-fc3dd4b9d3b3}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {51fae71d-d166-4014-8d1d-60ae87e9da9e}, !- Air Inlet Node Name
  {3e6e1536-a3ac-4834-a57a-30533f089788}; !- Air Outlet Node Name

OS:Node,
  {bbe173ab-81df-4437-b2a5-4199bf9efc49}, !- Handle
  M SE Apartment ZN ERV Inlet Air Node,   !- Name
  {9616463e-7717-48b4-9e8d-4511c4a670fc}, !- Inlet Port
  {51fae71d-d166-4014-8d1d-60ae87e9da9e}; !- Outlet Port

OS:Connection,
  {9616463e-7717-48b4-9e8d-4511c4a670fc}, !- Handle
  {62bd0135-2514-443c-bdf1-202a11c193dd}, !- Source Object
  2,                                      !- Outlet Port
  {bbe173ab-81df-4437-b2a5-4199bf9efc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fae71d-d166-4014-8d1d-60ae87e9da9e}, !- Handle
  {bbe173ab-81df-4437-b2a5-4199bf9efc49}, !- Source Object
  3,                                      !- Outlet Port
  {02e5e2d0-9e84-49d1-9e0a-b765effc2b51}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {056ab174-45a4-42f9-88a4-d2066eaf4b25}, !- Handle
  M SE Apartment ZN ERV Outlet Air Node,  !- Name
  {3e6e1536-a3ac-4834-a57a-30533f089788}, !- Inlet Port
  {d7e6da4e-35f7-48dc-abbb-1326d041da31}; !- Outlet Port

OS:Connection,
  {d7e6da4e-35f7-48dc-abbb-1326d041da31}, !- Handle
  {056ab174-45a4-42f9-88a4-d2066eaf4b25}, !- Source Object
  3,                                      !- Outlet Port
  {8457e7ec-8d22-4cbb-9d5f-39880dc46299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e6e1536-a3ac-4834-a57a-30533f089788}, !- Handle
  {02e5e2d0-9e84-49d1-9e0a-b765effc2b51}, !- Source Object
  13,                                     !- Outlet Port
  {056ab174-45a4-42f9-88a4-d2066eaf4b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {87d5ed08-60a2-4957-bd20-1023e4a02413}, !- Handle
  M SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {fb48199f-ddf2-4819-956a-58a7fbd13ce5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fb48199f-ddf2-4819-956a-58a7fbd13ce5}, !- Handle
  Table Lookup 1 Independent Variable List 911, !- Name
  {aea00b21-57e2-47c7-b05d-d39f4806884e}; !- Model Object 1

OS:Table:Lookup,
  {dd054529-3fa8-4130-98f4-31144e161f15}, !- Handle
  M SE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {5a37f185-26a2-4596-890b-4179b215e803}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5a37f185-26a2-4596-890b-4179b215e803}, !- Handle
  Table Lookup 1 Independent Variable List 912, !- Name
  {aea00b21-57e2-47c7-b05d-d39f4806884e}; !- Model Object 1

OS:Table:Lookup,
  {f5ec0d39-ece9-4d83-8c46-ff793b5bbd4c}, !- Handle
  M SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5de779ba-27c0-4bd9-b1b1-209059686e6e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5de779ba-27c0-4bd9-b1b1-209059686e6e}, !- Handle
  Table Lookup 1 Independent Variable List 913, !- Name
  {aea00b21-57e2-47c7-b05d-d39f4806884e}; !- Model Object 1

OS:Table:Lookup,
  {06511cda-9b75-4cf4-ae5c-28d78434a62b}, !- Handle
  M SE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {cb3e27c3-5dc1-40a3-9419-bc503b766940}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb3e27c3-5dc1-40a3-9419-bc503b766940}, !- Handle
  Table Lookup 1 Independent Variable List 914, !- Name
  {aea00b21-57e2-47c7-b05d-d39f4806884e}; !- Model Object 1

OS:Connection,
  {6551011f-4443-4bab-8774-e4b32bbde178}, !- Handle
  {8e309c2b-10da-45ba-8da3-26e663773b9d}, !- Source Object
  3,                                      !- Outlet Port
  {7e4a4d60-9da4-4c6c-8a04-7d29f1ae9c39}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b3618c05-127c-4a35-a0d6-6edee1a6394e}, !- Handle
  {7e4a4d60-9da4-4c6c-8a04-7d29f1ae9c39}, !- Source Object
  7,                                      !- Outlet Port
  {3815a55f-ebbb-4838-a60c-f1eec0db94fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {53c847be-e0f4-4a52-8a0e-6b43d590b8af}, !- Handle
  F2 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c5a30ea-295e-4eee-a9ba-fb6630280e70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f46bd65-0480-4c9e-a09c-1a91123371ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c5a30ea-295e-4eee-a9ba-fb6630280e70}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f46bd65-0480-4c9e-a09c-1a91123371ac}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {385f1a21-4862-4410-b838-fb098913ef9f}, !- Handle
  F2 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02413a86-e27e-45e7-9839-bb981a2b4925}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {107dbbaa-d685-494b-81c7-ac8bba873db2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02413a86-e27e-45e7-9839-bb981a2b4925}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {107dbbaa-d685-494b-81c7-ac8bba873db2}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {41d8b30d-2296-4218-b61b-3c49e9b36b1a}, !- Handle
  F2 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {efe3bff5-a518-4355-a55f-ad496adeb059}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b1a49665-c315-419b-85ac-c7f076594dc5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ddbe86ea-3651-4cce-9e4a-66bf2dd7b1e8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8114dd43-5665-437d-88aa-32ee62d14c76}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {df624ecf-edf3-4d6f-ad1d-ffdd29900465}, !- Handle
  F2 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3f2fe190-9bde-4ed3-a424-490abfab6a02}, !- Handle
  F2 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {05cd86a0-11f2-4f92-8622-02f907353984}, !- Handle
  F2 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {41d8b30d-2296-4218-b61b-3c49e9b36b1a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {53c847be-e0f4-4a52-8a0e-6b43d590b8af}, !- Supply Air Fan Name
  {385f1a21-4862-4410-b838-fb098913ef9f}, !- Exhaust Air Fan Name
  {3f2fe190-9bde-4ed3-a424-490abfab6a02}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {235dbb86-4cc1-44c9-8993-8fd081ec247c}, !- Air Inlet Node Name
  {d46480a2-49f3-446d-b773-2a37d104f147}; !- Air Outlet Node Name

OS:Node,
  {e6d0ce0b-ab39-4638-ac7f-f572ed4f6a72}, !- Handle
  F2 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {abc9cf1c-3d7b-41cc-9e3f-7f99a37d62ab}, !- Inlet Port
  {235dbb86-4cc1-44c9-8993-8fd081ec247c}; !- Outlet Port

OS:Connection,
  {abc9cf1c-3d7b-41cc-9e3f-7f99a37d62ab}, !- Handle
  {517302c1-caf6-46c3-8905-fb94e08dbed1}, !- Source Object
  2,                                      !- Outlet Port
  {e6d0ce0b-ab39-4638-ac7f-f572ed4f6a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235dbb86-4cc1-44c9-8993-8fd081ec247c}, !- Handle
  {e6d0ce0b-ab39-4638-ac7f-f572ed4f6a72}, !- Source Object
  3,                                      !- Outlet Port
  {05cd86a0-11f2-4f92-8622-02f907353984}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9f3b0e2-9410-460a-950e-8235d77f418d}, !- Handle
  F2 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {d46480a2-49f3-446d-b773-2a37d104f147}, !- Inlet Port
  {d18ce165-2f9e-483e-b4bf-0bea247cc724}; !- Outlet Port

OS:Connection,
  {d18ce165-2f9e-483e-b4bf-0bea247cc724}, !- Handle
  {e9f3b0e2-9410-460a-950e-8235d77f418d}, !- Source Object
  3,                                      !- Outlet Port
  {d5463397-1700-47d3-a313-1430e45e2f87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d46480a2-49f3-446d-b773-2a37d104f147}, !- Handle
  {05cd86a0-11f2-4f92-8622-02f907353984}, !- Source Object
  13,                                     !- Outlet Port
  {e9f3b0e2-9410-460a-950e-8235d77f418d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {efe3bff5-a518-4355-a55f-ad496adeb059}, !- Handle
  F2 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {79c6ec5c-6943-4ab2-b0fd-a3d285b3a931}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {79c6ec5c-6943-4ab2-b0fd-a3d285b3a931}, !- Handle
  Table Lookup 1 Independent Variable List 919, !- Name
  {df624ecf-edf3-4d6f-ad1d-ffdd29900465}; !- Model Object 1

OS:Table:Lookup,
  {b1a49665-c315-419b-85ac-c7f076594dc5}, !- Handle
  F2 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {70738bdb-95db-4be6-b234-d3f8cdc2222f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {70738bdb-95db-4be6-b234-d3f8cdc2222f}, !- Handle
  Table Lookup 1 Independent Variable List 920, !- Name
  {df624ecf-edf3-4d6f-ad1d-ffdd29900465}; !- Model Object 1

OS:Table:Lookup,
  {ddbe86ea-3651-4cce-9e4a-66bf2dd7b1e8}, !- Handle
  F2 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1d3718fe-9468-4e6a-89cf-baebeeb658d0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1d3718fe-9468-4e6a-89cf-baebeeb658d0}, !- Handle
  Table Lookup 1 Independent Variable List 921, !- Name
  {df624ecf-edf3-4d6f-ad1d-ffdd29900465}; !- Model Object 1

OS:Table:Lookup,
  {8114dd43-5665-437d-88aa-32ee62d14c76}, !- Handle
  F2 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {ac10395f-3770-4656-b913-7f17e8d8cf61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ac10395f-3770-4656-b913-7f17e8d8cf61}, !- Handle
  Table Lookup 1 Independent Variable List 922, !- Name
  {df624ecf-edf3-4d6f-ad1d-ffdd29900465}; !- Model Object 1

OS:Connection,
  {02e4ea1d-c276-45b2-beb2-29d38d153b4c}, !- Handle
  {8e69cbe7-8f0a-4acc-a944-fc2b82881c75}, !- Source Object
  3,                                      !- Outlet Port
  {a7e788e2-48ac-49da-97d7-b4196f6e2800}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d621a270-1710-4d04-9598-e38428003588}, !- Handle
  {a7e788e2-48ac-49da-97d7-b4196f6e2800}, !- Source Object
  7,                                      !- Outlet Port
  {02ed5a50-5826-4c55-a3ca-11d0c1dfff4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9cf35bbd-5df2-4962-a81f-2f96b67f1a1c}, !- Handle
  F3 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c94a45be-5512-4629-b491-0562e2795131}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {733426a9-f2fe-4d8a-872b-522e3b2133f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c94a45be-5512-4629-b491-0562e2795131}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {733426a9-f2fe-4d8a-872b-522e3b2133f3}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ba788c19-8e0b-44c1-8758-1288a3a69c46}, !- Handle
  F3 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e3d81f1-3ea1-432d-be50-beda8d7a118a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f1e1f30-ba75-4b5a-82cc-fb3e99665152}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e3d81f1-3ea1-432d-be50-beda8d7a118a}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f1e1f30-ba75-4b5a-82cc-fb3e99665152}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02cdbfe2-c81f-4791-8c35-6ef9f073fa0d}, !- Handle
  F3 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {909316c6-98fb-476f-bf4d-09ac4975306c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {faceda43-a71f-41c3-a25c-f5603f931dcb}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {99019686-907d-4ffa-9a7f-a8a96068a574}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2a202fbf-bc60-495f-a18f-ad15dea4396a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e32c4483-143f-4112-9ff5-c2c533925d95}, !- Handle
  F3 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0fc8cef3-3c0b-488a-81f0-ab8b7157f11b}, !- Handle
  F3 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {eeb8becb-0ba7-4f8c-8cc6-f0861ede2b57}, !- Handle
  F3 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {02cdbfe2-c81f-4791-8c35-6ef9f073fa0d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9cf35bbd-5df2-4962-a81f-2f96b67f1a1c}, !- Supply Air Fan Name
  {ba788c19-8e0b-44c1-8758-1288a3a69c46}, !- Exhaust Air Fan Name
  {0fc8cef3-3c0b-488a-81f0-ab8b7157f11b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ed564404-082d-4bd9-a4a1-6299dd669e6b}, !- Air Inlet Node Name
  {5e690544-9869-418a-ab55-8e14fb655fb5}; !- Air Outlet Node Name

OS:Node,
  {dd1b1036-725d-4115-b51e-fbcb142aae32}, !- Handle
  F3 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {70b58dd1-43b1-4d14-b022-164bb4f9ea77}, !- Inlet Port
  {ed564404-082d-4bd9-a4a1-6299dd669e6b}; !- Outlet Port

OS:Connection,
  {70b58dd1-43b1-4d14-b022-164bb4f9ea77}, !- Handle
  {238aff0f-1af6-4d4c-a82a-ff88746122c2}, !- Source Object
  2,                                      !- Outlet Port
  {dd1b1036-725d-4115-b51e-fbcb142aae32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed564404-082d-4bd9-a4a1-6299dd669e6b}, !- Handle
  {dd1b1036-725d-4115-b51e-fbcb142aae32}, !- Source Object
  3,                                      !- Outlet Port
  {eeb8becb-0ba7-4f8c-8cc6-f0861ede2b57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4d90f192-c039-457a-a7af-855868a17687}, !- Handle
  F3 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {5e690544-9869-418a-ab55-8e14fb655fb5}, !- Inlet Port
  {fd27e48e-c5ac-4de8-88b6-0e7bb4ea70a4}; !- Outlet Port

OS:Connection,
  {fd27e48e-c5ac-4de8-88b6-0e7bb4ea70a4}, !- Handle
  {4d90f192-c039-457a-a7af-855868a17687}, !- Source Object
  3,                                      !- Outlet Port
  {333708af-7830-48dc-9a9f-28d0122f719f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e690544-9869-418a-ab55-8e14fb655fb5}, !- Handle
  {eeb8becb-0ba7-4f8c-8cc6-f0861ede2b57}, !- Source Object
  13,                                     !- Outlet Port
  {4d90f192-c039-457a-a7af-855868a17687}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {909316c6-98fb-476f-bf4d-09ac4975306c}, !- Handle
  F3 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {248c558e-03a4-4453-b8cf-85c5f266d560}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {248c558e-03a4-4453-b8cf-85c5f266d560}, !- Handle
  Table Lookup 1 Independent Variable List 927, !- Name
  {e32c4483-143f-4112-9ff5-c2c533925d95}; !- Model Object 1

OS:Table:Lookup,
  {faceda43-a71f-41c3-a25c-f5603f931dcb}, !- Handle
  F3 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {6fa7a498-7ed6-40a7-a9ee-c262140ed9ce}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6fa7a498-7ed6-40a7-a9ee-c262140ed9ce}, !- Handle
  Table Lookup 1 Independent Variable List 928, !- Name
  {e32c4483-143f-4112-9ff5-c2c533925d95}; !- Model Object 1

OS:Table:Lookup,
  {99019686-907d-4ffa-9a7f-a8a96068a574}, !- Handle
  F3 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {cbe75d1e-66a5-4672-9516-3d98f4213920}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cbe75d1e-66a5-4672-9516-3d98f4213920}, !- Handle
  Table Lookup 1 Independent Variable List 929, !- Name
  {e32c4483-143f-4112-9ff5-c2c533925d95}; !- Model Object 1

OS:Table:Lookup,
  {2a202fbf-bc60-495f-a18f-ad15dea4396a}, !- Handle
  F3 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {8683f83a-b859-4c1d-be6d-0846fd4e1199}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8683f83a-b859-4c1d-be6d-0846fd4e1199}, !- Handle
  Table Lookup 1 Independent Variable List 930, !- Name
  {e32c4483-143f-4112-9ff5-c2c533925d95}; !- Model Object 1

OS:Connection,
  {1361c9ba-59af-42d7-945b-2039be375c14}, !- Handle
  {5c2bd64c-554e-47e2-a55d-ff23a9f95f65}, !- Source Object
  3,                                      !- Outlet Port
  {7a4b79ca-5d22-4863-951c-c32a02da11f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a49c269d-3ca7-4487-b006-db1e5bd82dd9}, !- Handle
  {7a4b79ca-5d22-4863-951c-c32a02da11f6}, !- Source Object
  7,                                      !- Outlet Port
  {b39e8f84-7aa0-48a6-a3c9-74b842fa693f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e1a611b6-a0cb-46d1-bbff-ce564de6a4b0}, !- Handle
  F2 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bc7a25d-654b-483d-b76e-b3826a28205a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff35a8be-a810-47bf-a056-a7a65e43ac48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bc7a25d-654b-483d-b76e-b3826a28205a}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff35a8be-a810-47bf-a056-a7a65e43ac48}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {de47a139-f145-4137-a5d7-da80134ed197}, !- Handle
  F2 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8180cbdf-6de2-49a5-bbad-76af01edb68e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cbf94341-2402-492d-86f3-ac893e42a927}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8180cbdf-6de2-49a5-bbad-76af01edb68e}, !- Handle
  Fan On Off Power Curve 153,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cbf94341-2402-492d-86f3-ac893e42a927}, !- Handle
  Fan On Off Efficiency Curve 153,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e593c0de-1a7c-4d74-8401-367f87e32254}, !- Handle
  F2 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {04a6bf71-c1f8-4858-a634-5194a1db87c3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {36c26af5-c22c-464c-854f-3862232e4190}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {de622eee-2848-41f6-a476-17f37efe710f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {83f7279b-1b8c-46cb-b7da-ba9a6c27913f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {937d4d98-427d-4705-933e-a5c4c33b156c}, !- Handle
  F2 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {996f4b76-cee8-472a-b733-386baaa5b76e}, !- Handle
  F2 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b31510f6-ee07-4475-80a7-d75ec0063999}, !- Handle
  F2 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e593c0de-1a7c-4d74-8401-367f87e32254}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e1a611b6-a0cb-46d1-bbff-ce564de6a4b0}, !- Supply Air Fan Name
  {de47a139-f145-4137-a5d7-da80134ed197}, !- Exhaust Air Fan Name
  {996f4b76-cee8-472a-b733-386baaa5b76e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8cf5c22e-e9da-413f-9ff1-c3e9dd19f2d6}, !- Air Inlet Node Name
  {d97ebf9a-b562-40f0-a3f9-642f0252265a}; !- Air Outlet Node Name

OS:Node,
  {7edf0ab2-f0d5-4742-b722-662612613e4e}, !- Handle
  F2 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {a8611955-c131-4fa0-91da-d9d013655bbe}, !- Inlet Port
  {8cf5c22e-e9da-413f-9ff1-c3e9dd19f2d6}; !- Outlet Port

OS:Connection,
  {a8611955-c131-4fa0-91da-d9d013655bbe}, !- Handle
  {766322ca-30de-43ca-b662-9cea77bc3b55}, !- Source Object
  2,                                      !- Outlet Port
  {7edf0ab2-f0d5-4742-b722-662612613e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf5c22e-e9da-413f-9ff1-c3e9dd19f2d6}, !- Handle
  {7edf0ab2-f0d5-4742-b722-662612613e4e}, !- Source Object
  3,                                      !- Outlet Port
  {b31510f6-ee07-4475-80a7-d75ec0063999}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4a578df-40e3-47b8-a36d-4a2bd82355e3}, !- Handle
  F2 NE Apartment ZN ERV Outlet Air Node, !- Name
  {d97ebf9a-b562-40f0-a3f9-642f0252265a}, !- Inlet Port
  {f6b32ada-e7bf-4518-b92a-62dfd185621c}; !- Outlet Port

OS:Connection,
  {f6b32ada-e7bf-4518-b92a-62dfd185621c}, !- Handle
  {a4a578df-40e3-47b8-a36d-4a2bd82355e3}, !- Source Object
  3,                                      !- Outlet Port
  {f992ed20-745d-4c3d-b43b-c4a8465e34a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97ebf9a-b562-40f0-a3f9-642f0252265a}, !- Handle
  {b31510f6-ee07-4475-80a7-d75ec0063999}, !- Source Object
  13,                                     !- Outlet Port
  {a4a578df-40e3-47b8-a36d-4a2bd82355e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {04a6bf71-c1f8-4858-a634-5194a1db87c3}, !- Handle
  F2 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f09c3b51-03ea-4559-bbee-a4ca031f7046}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f09c3b51-03ea-4559-bbee-a4ca031f7046}, !- Handle
  Table Lookup 1 Independent Variable List 935, !- Name
  {937d4d98-427d-4705-933e-a5c4c33b156c}; !- Model Object 1

OS:Table:Lookup,
  {36c26af5-c22c-464c-854f-3862232e4190}, !- Handle
  F2 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {0194a902-e95e-466e-bb9a-81d8c84dc048}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0194a902-e95e-466e-bb9a-81d8c84dc048}, !- Handle
  Table Lookup 1 Independent Variable List 936, !- Name
  {937d4d98-427d-4705-933e-a5c4c33b156c}; !- Model Object 1

OS:Table:Lookup,
  {de622eee-2848-41f6-a476-17f37efe710f}, !- Handle
  F2 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {556c5f62-861a-4c52-9339-c85cf42ef556}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {556c5f62-861a-4c52-9339-c85cf42ef556}, !- Handle
  Table Lookup 1 Independent Variable List 937, !- Name
  {937d4d98-427d-4705-933e-a5c4c33b156c}; !- Model Object 1

OS:Table:Lookup,
  {83f7279b-1b8c-46cb-b7da-ba9a6c27913f}, !- Handle
  F2 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {f9528b17-e999-4bd9-b4cb-86998c0f9d8d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f9528b17-e999-4bd9-b4cb-86998c0f9d8d}, !- Handle
  Table Lookup 1 Independent Variable List 938, !- Name
  {937d4d98-427d-4705-933e-a5c4c33b156c}; !- Model Object 1

OS:Connection,
  {7cdcb3bd-bd36-4458-b108-61f61871c216}, !- Handle
  {305c2990-0e4d-40cb-a078-750a677f17dc}, !- Source Object
  3,                                      !- Outlet Port
  {7f97cab7-873f-44e3-b184-ef2232eb76a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {100bef3c-fcd2-4338-9051-7ce1f420ddb8}, !- Handle
  {7f97cab7-873f-44e3-b184-ef2232eb76a2}, !- Source Object
  7,                                      !- Outlet Port
  {79e5af67-7d53-43ca-b8ea-de90869d85f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4aa26b69-7183-4f7e-98e6-8b393cb0d642}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {535c7f12-c573-4eaa-b9c7-b0164016b133}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e6f3b861-7003-4ed6-9074-b86857fdcadd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {535c7f12-c573-4eaa-b9c7-b0164016b133}, !- Handle
  Fan On Off Power Curve 154,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e6f3b861-7003-4ed6-9074-b86857fdcadd}, !- Handle
  Fan On Off Efficiency Curve 154,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7f33b1f6-1a94-4ac2-812d-d18284e7a1eb}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e52a488-a3e1-4927-85e0-37a33d578316}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64e336a5-c64a-491c-970d-f9b87fc34ce7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e52a488-a3e1-4927-85e0-37a33d578316}, !- Handle
  Fan On Off Power Curve 155,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64e336a5-c64a-491c-970d-f9b87fc34ce7}, !- Handle
  Fan On Off Efficiency Curve 155,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19de99b7-f95d-462b-9a1e-22623ff027cf}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {4fb80b61-3f4f-4924-85d0-d95db4d109fa}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1880213f-86bb-42e8-93ed-8eabb6884e24}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {73f1d5bd-9e00-4f35-a58f-b203780bfda1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {56652a20-fbb8-4997-a80b-5812d9615180}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {69b8c4b0-fdba-4eb3-b9d7-f4f299122a85}, !- Handle
  G S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4407d431-f509-40e9-9e5e-5ee8768269a0}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8b7743d1-e6eb-4976-b3fb-9d94396b1b7e}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {19de99b7-f95d-462b-9a1e-22623ff027cf}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4aa26b69-7183-4f7e-98e6-8b393cb0d642}, !- Supply Air Fan Name
  {7f33b1f6-1a94-4ac2-812d-d18284e7a1eb}, !- Exhaust Air Fan Name
  {4407d431-f509-40e9-9e5e-5ee8768269a0}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {15c3f097-30bb-463f-9a38-c8bb80083325}, !- Air Inlet Node Name
  {34c5bbff-d955-4c0e-83b1-7609e6f782d3}; !- Air Outlet Node Name

OS:Node,
  {5acd4ac7-f738-4a15-9308-ab69cd50e5b4}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {4df909cc-c081-425b-ab82-326fd020e671}, !- Inlet Port
  {15c3f097-30bb-463f-9a38-c8bb80083325}; !- Outlet Port

OS:Connection,
  {4df909cc-c081-425b-ab82-326fd020e671}, !- Handle
  {7f6cd22a-14b4-4a25-9114-895b52599dc8}, !- Source Object
  2,                                      !- Outlet Port
  {5acd4ac7-f738-4a15-9308-ab69cd50e5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c3f097-30bb-463f-9a38-c8bb80083325}, !- Handle
  {5acd4ac7-f738-4a15-9308-ab69cd50e5b4}, !- Source Object
  3,                                      !- Outlet Port
  {8b7743d1-e6eb-4976-b3fb-9d94396b1b7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b65fffaa-786b-4733-afc9-89abf2da2c85}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {34c5bbff-d955-4c0e-83b1-7609e6f782d3}, !- Inlet Port
  {ca94807b-2452-41c9-ab57-e801c5950797}; !- Outlet Port

OS:Connection,
  {ca94807b-2452-41c9-ab57-e801c5950797}, !- Handle
  {b65fffaa-786b-4733-afc9-89abf2da2c85}, !- Source Object
  3,                                      !- Outlet Port
  {58b4e93c-9117-48b7-87e5-06af76e679d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34c5bbff-d955-4c0e-83b1-7609e6f782d3}, !- Handle
  {8b7743d1-e6eb-4976-b3fb-9d94396b1b7e}, !- Source Object
  13,                                     !- Outlet Port
  {b65fffaa-786b-4733-afc9-89abf2da2c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {4fb80b61-3f4f-4924-85d0-d95db4d109fa}, !- Handle
  G S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {895a5dce-1e9d-41fc-bd23-fb042abd7b99}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {895a5dce-1e9d-41fc-bd23-fb042abd7b99}, !- Handle
  Table Lookup 1 Independent Variable List 943, !- Name
  {69b8c4b0-fdba-4eb3-b9d7-f4f299122a85}; !- Model Object 1

OS:Table:Lookup,
  {1880213f-86bb-42e8-93ed-8eabb6884e24}, !- Handle
  G S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {e08a59a6-8f10-4ee8-800f-f9691014d08b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e08a59a6-8f10-4ee8-800f-f9691014d08b}, !- Handle
  Table Lookup 1 Independent Variable List 944, !- Name
  {69b8c4b0-fdba-4eb3-b9d7-f4f299122a85}; !- Model Object 1

OS:Table:Lookup,
  {73f1d5bd-9e00-4f35-a58f-b203780bfda1}, !- Handle
  G S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {92ea73ba-bcf8-4c9b-b303-761ab0381496}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {92ea73ba-bcf8-4c9b-b303-761ab0381496}, !- Handle
  Table Lookup 1 Independent Variable List 945, !- Name
  {69b8c4b0-fdba-4eb3-b9d7-f4f299122a85}; !- Model Object 1

OS:Table:Lookup,
  {56652a20-fbb8-4997-a80b-5812d9615180}, !- Handle
  G S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {99369245-17a2-4880-9a40-38316c2ca343}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {99369245-17a2-4880-9a40-38316c2ca343}, !- Handle
  Table Lookup 1 Independent Variable List 946, !- Name
  {69b8c4b0-fdba-4eb3-b9d7-f4f299122a85}; !- Model Object 1

OS:Connection,
  {c14c17aa-5dc2-445a-b3fd-af0d90532e11}, !- Handle
  {ca051e7e-36ca-4627-9a6b-9a416c58adea}, !- Source Object
  3,                                      !- Outlet Port
  {18c08003-754a-4940-8557-412456649e25}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {840a0733-bc2b-42b6-a65b-f866099759e3}, !- Handle
  {18c08003-754a-4940-8557-412456649e25}, !- Source Object
  7,                                      !- Outlet Port
  {460c5e41-5d8f-4ca2-b816-7fdcdec976a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0f740e2e-76c2-4006-b671-680b2be91814}, !- Handle
  F2 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d556bac-261c-4e41-a725-61b6cda3fced}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4575d1f-f031-446c-90ab-46ee33be6f1e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d556bac-261c-4e41-a725-61b6cda3fced}, !- Handle
  Fan On Off Power Curve 156,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4575d1f-f031-446c-90ab-46ee33be6f1e}, !- Handle
  Fan On Off Efficiency Curve 156,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ebd49a63-c116-4117-88f6-7baa2bc7944f}, !- Handle
  F2 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b72b27f-f676-4dfe-8e5a-d8ca49d2d8b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2bcc88a-ebcc-4cf4-94ff-d4af07c870ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b72b27f-f676-4dfe-8e5a-d8ca49d2d8b7}, !- Handle
  Fan On Off Power Curve 157,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2bcc88a-ebcc-4cf4-94ff-d4af07c870ff}, !- Handle
  Fan On Off Efficiency Curve 157,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae894444-db35-4c83-bde3-d478752f5ad2}, !- Handle
  F2 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9130bf02-f0ae-4202-981f-46bec088a8a9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a7ec7e1a-9410-4309-be57-f25bf6b51cca}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {083f14d8-7511-451f-80a9-fe2233110b52}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {27ced6ff-bce4-40b9-b221-a17fadc51d1a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {906d3647-fc95-4e64-b3d4-5d1e0bdee451}, !- Handle
  F2 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5e4ef50b-c96d-4a57-bcb1-a34d94743f04}, !- Handle
  F2 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c5c0b5b7-0900-4e24-bc62-d78df8ab7c41}, !- Handle
  F2 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {ae894444-db35-4c83-bde3-d478752f5ad2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0f740e2e-76c2-4006-b671-680b2be91814}, !- Supply Air Fan Name
  {ebd49a63-c116-4117-88f6-7baa2bc7944f}, !- Exhaust Air Fan Name
  {5e4ef50b-c96d-4a57-bcb1-a34d94743f04}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d48ed9c0-d573-4baf-b60e-3eb6420ec8a9}, !- Air Inlet Node Name
  {d67d2c53-364c-4a57-8d63-670266388779}; !- Air Outlet Node Name

OS:Node,
  {05029370-7efb-4869-bdb6-a37d91083ba1}, !- Handle
  F2 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {35c73c84-6b8c-442c-9f07-3f21f9a7c801}, !- Inlet Port
  {d48ed9c0-d573-4baf-b60e-3eb6420ec8a9}; !- Outlet Port

OS:Connection,
  {35c73c84-6b8c-442c-9f07-3f21f9a7c801}, !- Handle
  {d9830992-d604-447f-a143-2da1d22f9a33}, !- Source Object
  2,                                      !- Outlet Port
  {05029370-7efb-4869-bdb6-a37d91083ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48ed9c0-d573-4baf-b60e-3eb6420ec8a9}, !- Handle
  {05029370-7efb-4869-bdb6-a37d91083ba1}, !- Source Object
  3,                                      !- Outlet Port
  {c5c0b5b7-0900-4e24-bc62-d78df8ab7c41}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f2d09c6-a4bf-4bad-aa62-697eb85924ff}, !- Handle
  F2 SW Apartment ZN ERV Outlet Air Node, !- Name
  {d67d2c53-364c-4a57-8d63-670266388779}, !- Inlet Port
  {9095d61a-7196-43ff-8421-769ffe2ee1ca}; !- Outlet Port

OS:Connection,
  {9095d61a-7196-43ff-8421-769ffe2ee1ca}, !- Handle
  {8f2d09c6-a4bf-4bad-aa62-697eb85924ff}, !- Source Object
  3,                                      !- Outlet Port
  {670c48b1-a44f-4254-bd12-6d8c5f17f775}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d67d2c53-364c-4a57-8d63-670266388779}, !- Handle
  {c5c0b5b7-0900-4e24-bc62-d78df8ab7c41}, !- Source Object
  13,                                     !- Outlet Port
  {8f2d09c6-a4bf-4bad-aa62-697eb85924ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9130bf02-f0ae-4202-981f-46bec088a8a9}, !- Handle
  F2 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7e13a4b1-8d74-48b2-88f9-9123ead53a67}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7e13a4b1-8d74-48b2-88f9-9123ead53a67}, !- Handle
  Table Lookup 1 Independent Variable List 951, !- Name
  {906d3647-fc95-4e64-b3d4-5d1e0bdee451}; !- Model Object 1

OS:Table:Lookup,
  {a7ec7e1a-9410-4309-be57-f25bf6b51cca}, !- Handle
  F2 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {02200a6a-8dd5-4403-93dd-8fb4e182fa42}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {02200a6a-8dd5-4403-93dd-8fb4e182fa42}, !- Handle
  Table Lookup 1 Independent Variable List 952, !- Name
  {906d3647-fc95-4e64-b3d4-5d1e0bdee451}; !- Model Object 1

OS:Table:Lookup,
  {083f14d8-7511-451f-80a9-fe2233110b52}, !- Handle
  F2 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {2e738cb1-b2fc-4d0f-a171-bcff67199523}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2e738cb1-b2fc-4d0f-a171-bcff67199523}, !- Handle
  Table Lookup 1 Independent Variable List 953, !- Name
  {906d3647-fc95-4e64-b3d4-5d1e0bdee451}; !- Model Object 1

OS:Table:Lookup,
  {27ced6ff-bce4-40b9-b221-a17fadc51d1a}, !- Handle
  F2 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4810a131-ec0d-4fcb-b86d-14ac8feea69f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4810a131-ec0d-4fcb-b86d-14ac8feea69f}, !- Handle
  Table Lookup 1 Independent Variable List 954, !- Name
  {906d3647-fc95-4e64-b3d4-5d1e0bdee451}; !- Model Object 1

OS:Connection,
  {15d0a21b-fe5b-4b42-a89d-e38281d390d4}, !- Handle
  {6b36b3c6-d53a-4f4d-9ec8-6cd158d65183}, !- Source Object
  3,                                      !- Outlet Port
  {336c9e8c-da74-46bd-a535-a8e0dd243fd6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a8d9003d-d131-4931-9b65-65823affe32a}, !- Handle
  {336c9e8c-da74-46bd-a535-a8e0dd243fd6}, !- Source Object
  7,                                      !- Outlet Port
  {a1350ad2-c753-47ce-a136-3b24c09a24aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7d2aac83-cbc1-4f27-9a1b-dbcecde928aa}, !- Handle
  F4 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deb67f4d-ef29-41bf-8a45-a9ab886a812b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f24b15d5-c435-4aa9-909e-39e3df72c180}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {deb67f4d-ef29-41bf-8a45-a9ab886a812b}, !- Handle
  Fan On Off Power Curve 158,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f24b15d5-c435-4aa9-909e-39e3df72c180}, !- Handle
  Fan On Off Efficiency Curve 158,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {83b46167-5449-472c-b760-e49ae8eb2948}, !- Handle
  F4 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7c8c073-1629-4575-b4b3-44591680e039}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cd6588c-c0e6-4c40-b3f9-86053bf27936}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7c8c073-1629-4575-b4b3-44591680e039}, !- Handle
  Fan On Off Power Curve 159,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cd6588c-c0e6-4c40-b3f9-86053bf27936}, !- Handle
  Fan On Off Efficiency Curve 159,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cbf0072d-75f6-4b53-bf4a-cdb45be2a574}, !- Handle
  F4 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {54b8ce78-1e71-47c3-b8a3-0e91325377cf}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4e735d61-3592-445f-8efe-9393927b9dba}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ba431ee1-45bc-4458-99d8-693fe2e4538c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {71e5b84b-3be2-4fc8-9cbb-68e967368516}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e01a7cb2-abfd-4ab2-bff1-c56fe764d955}, !- Handle
  F4 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c590855c-ace7-46d3-a0c4-36d68607228b}, !- Handle
  F4 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3a355370-2d9e-4a9a-8442-3241551f07ac}, !- Handle
  F4 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {cbf0072d-75f6-4b53-bf4a-cdb45be2a574}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7d2aac83-cbc1-4f27-9a1b-dbcecde928aa}, !- Supply Air Fan Name
  {83b46167-5449-472c-b760-e49ae8eb2948}, !- Exhaust Air Fan Name
  {c590855c-ace7-46d3-a0c4-36d68607228b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8d9cde0f-f8fb-4cbf-b625-582ddaed6d08}, !- Air Inlet Node Name
  {5c1b1f2f-928a-438d-b2e9-9e5761116fde}; !- Air Outlet Node Name

OS:Node,
  {d04b3fd1-468c-4cd4-8d3b-32f1086de5e4}, !- Handle
  F4 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {2c698efc-4277-454e-9246-7bc9a058865c}, !- Inlet Port
  {8d9cde0f-f8fb-4cbf-b625-582ddaed6d08}; !- Outlet Port

OS:Connection,
  {2c698efc-4277-454e-9246-7bc9a058865c}, !- Handle
  {90a52d6d-0c33-44fc-adc7-80164ba437f7}, !- Source Object
  2,                                      !- Outlet Port
  {d04b3fd1-468c-4cd4-8d3b-32f1086de5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9cde0f-f8fb-4cbf-b625-582ddaed6d08}, !- Handle
  {d04b3fd1-468c-4cd4-8d3b-32f1086de5e4}, !- Source Object
  3,                                      !- Outlet Port
  {3a355370-2d9e-4a9a-8442-3241551f07ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1948e29-24d7-4b38-9133-26c9e58d44f4}, !- Handle
  F4 SW Apartment ZN ERV Outlet Air Node, !- Name
  {5c1b1f2f-928a-438d-b2e9-9e5761116fde}, !- Inlet Port
  {8a5babcc-90db-455d-9797-b207b941f997}; !- Outlet Port

OS:Connection,
  {8a5babcc-90db-455d-9797-b207b941f997}, !- Handle
  {c1948e29-24d7-4b38-9133-26c9e58d44f4}, !- Source Object
  3,                                      !- Outlet Port
  {7bf24d4b-e6f6-4f03-88ee-b30115988916}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c1b1f2f-928a-438d-b2e9-9e5761116fde}, !- Handle
  {3a355370-2d9e-4a9a-8442-3241551f07ac}, !- Source Object
  13,                                     !- Outlet Port
  {c1948e29-24d7-4b38-9133-26c9e58d44f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {54b8ce78-1e71-47c3-b8a3-0e91325377cf}, !- Handle
  F4 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {dfa3c921-2066-400b-b81d-49ff1bef2884}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dfa3c921-2066-400b-b81d-49ff1bef2884}, !- Handle
  Table Lookup 1 Independent Variable List 959, !- Name
  {e01a7cb2-abfd-4ab2-bff1-c56fe764d955}; !- Model Object 1

OS:Table:Lookup,
  {4e735d61-3592-445f-8efe-9393927b9dba}, !- Handle
  F4 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {26e57e27-ce64-4a58-8749-a9473f6024a8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {26e57e27-ce64-4a58-8749-a9473f6024a8}, !- Handle
  Table Lookup 1 Independent Variable List 960, !- Name
  {e01a7cb2-abfd-4ab2-bff1-c56fe764d955}; !- Model Object 1

OS:Table:Lookup,
  {ba431ee1-45bc-4458-99d8-693fe2e4538c}, !- Handle
  F4 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {797ff401-2cc0-4ff8-a79e-dc1062fb2fea}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {797ff401-2cc0-4ff8-a79e-dc1062fb2fea}, !- Handle
  Table Lookup 1 Independent Variable List 961, !- Name
  {e01a7cb2-abfd-4ab2-bff1-c56fe764d955}; !- Model Object 1

OS:Table:Lookup,
  {71e5b84b-3be2-4fc8-9cbb-68e967368516}, !- Handle
  F4 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {85355fc4-3e57-4ba7-aabb-fe731d28f9b1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {85355fc4-3e57-4ba7-aabb-fe731d28f9b1}, !- Handle
  Table Lookup 1 Independent Variable List 962, !- Name
  {e01a7cb2-abfd-4ab2-bff1-c56fe764d955}; !- Model Object 1

OS:Connection,
  {125bb3bb-a6b6-4aea-884b-39ad7b548239}, !- Handle
  {e650f039-9eb3-426d-ab59-212b366002bd}, !- Source Object
  3,                                      !- Outlet Port
  {82d8ec76-10c5-4d46-9d82-bdbb41fac034}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fb2f708e-7c7c-41f9-814c-608b9dc11b65}, !- Handle
  {82d8ec76-10c5-4d46-9d82-bdbb41fac034}, !- Source Object
  7,                                      !- Outlet Port
  {f21cead5-de06-4ba7-8d90-6cd5e622fbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7311258a-b888-4081-bddd-8abc3f2f5b9d}, !- Handle
  F7 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bad40971-304c-43bb-a0eb-86e8339cf013}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3dd2848f-4b4b-4394-a8ae-bb35144e92ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bad40971-304c-43bb-a0eb-86e8339cf013}, !- Handle
  Fan On Off Power Curve 160,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3dd2848f-4b4b-4394-a8ae-bb35144e92ed}, !- Handle
  Fan On Off Efficiency Curve 160,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c89fa84d-26db-4f1c-89d9-c43cb7fca2ea}, !- Handle
  F7 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {289c3ea7-9756-48d4-9a5c-f7a95b3de913}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9e8d9c0-1604-4e30-8fca-6970f71545b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {289c3ea7-9756-48d4-9a5c-f7a95b3de913}, !- Handle
  Fan On Off Power Curve 161,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9e8d9c0-1604-4e30-8fca-6970f71545b5}, !- Handle
  Fan On Off Efficiency Curve 161,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {39c68a9c-eb99-4ce4-8ab7-0808a0383fe5}, !- Handle
  F7 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {c8ea0ff0-469a-4723-bb5a-2b3cf871ee01}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {0cd12c8a-c009-416b-a407-696231d9fb4f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {eab6a7cf-0944-4aec-b4a5-091d5df827b5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {204ff1c0-fd62-4f2d-96f3-7a2e52493a34}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {127ee7c6-bcb4-4310-a018-3fb3b0bc9637}, !- Handle
  F7 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {af546099-4d67-4102-9469-5c5f2f9ebfdb}, !- Handle
  F7 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2b94f96f-d397-4483-9ac1-4f759bd63280}, !- Handle
  F7 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {39c68a9c-eb99-4ce4-8ab7-0808a0383fe5}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7311258a-b888-4081-bddd-8abc3f2f5b9d}, !- Supply Air Fan Name
  {c89fa84d-26db-4f1c-89d9-c43cb7fca2ea}, !- Exhaust Air Fan Name
  {af546099-4d67-4102-9469-5c5f2f9ebfdb}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c7aee8fa-ceff-43e3-8bbe-ab59fae00c29}, !- Air Inlet Node Name
  {0ad0254e-ad9b-4804-b6d3-97ae9c2ece3f}; !- Air Outlet Node Name

OS:Node,
  {b8f32710-8a9d-4194-9482-3b5909cb65eb}, !- Handle
  F7 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {c1ce0166-03b7-4984-80bc-f6305a02bfc6}, !- Inlet Port
  {c7aee8fa-ceff-43e3-8bbe-ab59fae00c29}; !- Outlet Port

OS:Connection,
  {c1ce0166-03b7-4984-80bc-f6305a02bfc6}, !- Handle
  {99ccb1e0-64a6-4e37-b1d2-57a3091e55a4}, !- Source Object
  2,                                      !- Outlet Port
  {b8f32710-8a9d-4194-9482-3b5909cb65eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7aee8fa-ceff-43e3-8bbe-ab59fae00c29}, !- Handle
  {b8f32710-8a9d-4194-9482-3b5909cb65eb}, !- Source Object
  3,                                      !- Outlet Port
  {2b94f96f-d397-4483-9ac1-4f759bd63280}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc5da846-7f49-43ec-96db-77c7436addd3}, !- Handle
  F7 SW Apartment ZN ERV Outlet Air Node, !- Name
  {0ad0254e-ad9b-4804-b6d3-97ae9c2ece3f}, !- Inlet Port
  {c1628c93-5a9f-4b5b-98cd-d08ae5acaaea}; !- Outlet Port

OS:Connection,
  {c1628c93-5a9f-4b5b-98cd-d08ae5acaaea}, !- Handle
  {dc5da846-7f49-43ec-96db-77c7436addd3}, !- Source Object
  3,                                      !- Outlet Port
  {3f6ad085-f084-4eed-b4b4-50af04b6d4b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ad0254e-ad9b-4804-b6d3-97ae9c2ece3f}, !- Handle
  {2b94f96f-d397-4483-9ac1-4f759bd63280}, !- Source Object
  13,                                     !- Outlet Port
  {dc5da846-7f49-43ec-96db-77c7436addd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {c8ea0ff0-469a-4723-bb5a-2b3cf871ee01}, !- Handle
  F7 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {943d18d5-caf9-4f33-9bd7-5a457cea0aac}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {943d18d5-caf9-4f33-9bd7-5a457cea0aac}, !- Handle
  Table Lookup 1 Independent Variable List 967, !- Name
  {127ee7c6-bcb4-4310-a018-3fb3b0bc9637}; !- Model Object 1

OS:Table:Lookup,
  {0cd12c8a-c009-416b-a407-696231d9fb4f}, !- Handle
  F7 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {bae0810e-f7b2-4378-a93c-d440b2449c26}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bae0810e-f7b2-4378-a93c-d440b2449c26}, !- Handle
  Table Lookup 1 Independent Variable List 968, !- Name
  {127ee7c6-bcb4-4310-a018-3fb3b0bc9637}; !- Model Object 1

OS:Table:Lookup,
  {eab6a7cf-0944-4aec-b4a5-091d5df827b5}, !- Handle
  F7 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8cb80673-c9cf-42bc-9832-2502563cb5ab}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8cb80673-c9cf-42bc-9832-2502563cb5ab}, !- Handle
  Table Lookup 1 Independent Variable List 969, !- Name
  {127ee7c6-bcb4-4310-a018-3fb3b0bc9637}; !- Model Object 1

OS:Table:Lookup,
  {204ff1c0-fd62-4f2d-96f3-7a2e52493a34}, !- Handle
  F7 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {67666c97-bc59-486d-b0be-ff2a986f1804}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {67666c97-bc59-486d-b0be-ff2a986f1804}, !- Handle
  Table Lookup 1 Independent Variable List 970, !- Name
  {127ee7c6-bcb4-4310-a018-3fb3b0bc9637}; !- Model Object 1

OS:Connection,
  {bb227705-08dc-4ae6-834a-5e54b2b33455}, !- Handle
  {55ef0028-92ec-421a-933d-505e588a09fb}, !- Source Object
  3,                                      !- Outlet Port
  {2e20fde5-1947-4c63-baf2-94f778a4ac5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2b0ec27e-ce33-429f-abf0-fe8f0804849a}, !- Handle
  {2e20fde5-1947-4c63-baf2-94f778a4ac5b}, !- Source Object
  7,                                      !- Outlet Port
  {e7a73c8a-6c80-483a-abc8-6acd774a78fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b8c2596-fe6d-432f-aab4-e964bea6deaa}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7dcdee5-4e3c-48fd-b4ed-b24d8febc09b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fad068c2-38ef-4bfe-b32d-687e6a581693}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7dcdee5-4e3c-48fd-b4ed-b24d8febc09b}, !- Handle
  Fan On Off Power Curve 162,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fad068c2-38ef-4bfe-b32d-687e6a581693}, !- Handle
  Fan On Off Efficiency Curve 162,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {aab254c6-f8fc-4fbc-9eb2-98b9c04b1648}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9450271c-e1ca-4cc9-98c0-f24d606542c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1de77774-dc31-4d44-9660-bc580535054b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9450271c-e1ca-4cc9-98c0-f24d606542c3}, !- Handle
  Fan On Off Power Curve 163,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1de77774-dc31-4d44-9660-bc580535054b}, !- Handle
  Fan On Off Efficiency Curve 163,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5baf194f-d0fc-44ab-a09a-2fe27a2af68c}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {c34a8ecd-f2c4-4e7f-b393-d25dc12de77e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9a7d0bf2-1f53-4114-b80c-ce911a14b57f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {87f678c4-67f2-46d2-a401-66eb95372eec}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {71143199-515c-48e8-8b3e-84e9e24e4813}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {9039c658-1613-45cf-afe6-81437a2acd72}, !- Handle
  G N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {13adf03d-9ae4-49be-8c88-dd12bcbea652}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7c59bc67-05db-4ec4-a506-cf07cb35a7e8}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {5baf194f-d0fc-44ab-a09a-2fe27a2af68c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8b8c2596-fe6d-432f-aab4-e964bea6deaa}, !- Supply Air Fan Name
  {aab254c6-f8fc-4fbc-9eb2-98b9c04b1648}, !- Exhaust Air Fan Name
  {13adf03d-9ae4-49be-8c88-dd12bcbea652}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2b85257c-6a0d-4b5d-bfcc-4b27ce3c1b38}, !- Air Inlet Node Name
  {069ef75a-89f3-4807-9ce0-ee9a62a33544}; !- Air Outlet Node Name

OS:Node,
  {0579e512-e6df-418c-a51e-c1693e6672e2}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {92734136-6a79-42ea-a477-8cbcc8f2557a}, !- Inlet Port
  {2b85257c-6a0d-4b5d-bfcc-4b27ce3c1b38}; !- Outlet Port

OS:Connection,
  {92734136-6a79-42ea-a477-8cbcc8f2557a}, !- Handle
  {76909278-9aa7-4dbc-a75c-f4b69f52e8d8}, !- Source Object
  2,                                      !- Outlet Port
  {0579e512-e6df-418c-a51e-c1693e6672e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b85257c-6a0d-4b5d-bfcc-4b27ce3c1b38}, !- Handle
  {0579e512-e6df-418c-a51e-c1693e6672e2}, !- Source Object
  3,                                      !- Outlet Port
  {7c59bc67-05db-4ec4-a506-cf07cb35a7e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {daa628fb-a354-4a57-9619-6200f4d36874}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {069ef75a-89f3-4807-9ce0-ee9a62a33544}, !- Inlet Port
  {c95a0c19-0a4f-4195-afbd-7f92135bde3c}; !- Outlet Port

OS:Connection,
  {c95a0c19-0a4f-4195-afbd-7f92135bde3c}, !- Handle
  {daa628fb-a354-4a57-9619-6200f4d36874}, !- Source Object
  3,                                      !- Outlet Port
  {196b7e3c-6da7-4930-b991-606cef637231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {069ef75a-89f3-4807-9ce0-ee9a62a33544}, !- Handle
  {7c59bc67-05db-4ec4-a506-cf07cb35a7e8}, !- Source Object
  13,                                     !- Outlet Port
  {daa628fb-a354-4a57-9619-6200f4d36874}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {c34a8ecd-f2c4-4e7f-b393-d25dc12de77e}, !- Handle
  G N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {568285fa-0458-4530-b5fe-d04dac340427}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {568285fa-0458-4530-b5fe-d04dac340427}, !- Handle
  Table Lookup 1 Independent Variable List 975, !- Name
  {9039c658-1613-45cf-afe6-81437a2acd72}; !- Model Object 1

OS:Table:Lookup,
  {9a7d0bf2-1f53-4114-b80c-ce911a14b57f}, !- Handle
  G N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {006f3aa5-6534-41bd-bc19-9445b1ae1ab9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {006f3aa5-6534-41bd-bc19-9445b1ae1ab9}, !- Handle
  Table Lookup 1 Independent Variable List 976, !- Name
  {9039c658-1613-45cf-afe6-81437a2acd72}; !- Model Object 1

OS:Table:Lookup,
  {87f678c4-67f2-46d2-a401-66eb95372eec}, !- Handle
  G N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c0ea094e-4674-40f9-9f7d-c58a7bf96fd8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c0ea094e-4674-40f9-9f7d-c58a7bf96fd8}, !- Handle
  Table Lookup 1 Independent Variable List 977, !- Name
  {9039c658-1613-45cf-afe6-81437a2acd72}; !- Model Object 1

OS:Table:Lookup,
  {71143199-515c-48e8-8b3e-84e9e24e4813}, !- Handle
  G N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {80a859e5-2e75-4d28-9f77-9794780718ff}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {80a859e5-2e75-4d28-9f77-9794780718ff}, !- Handle
  Table Lookup 1 Independent Variable List 978, !- Name
  {9039c658-1613-45cf-afe6-81437a2acd72}; !- Model Object 1

OS:Connection,
  {26d22834-4a7b-4700-9944-bd17f31cc245}, !- Handle
  {c461ada2-754c-427c-9f36-a7dd12e7e631}, !- Source Object
  3,                                      !- Outlet Port
  {8eebebe2-dd3e-4ea5-a805-147cc1a71f04}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d7d6b0e3-be08-4be8-9f6f-154c1918e358}, !- Handle
  {8eebebe2-dd3e-4ea5-a805-147cc1a71f04}, !- Source Object
  7,                                      !- Outlet Port
  {7c70dfcb-7ffc-4f5b-89e2-e8bbfd74aeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d3febfc4-065b-4026-abe7-e1cb4f7e4e39}, !- Handle
  F2 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dfd0285-c5b6-4f8c-a311-5dff463de1b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af4f46cd-cb0c-465a-b85f-747feff5abf3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3dfd0285-c5b6-4f8c-a311-5dff463de1b7}, !- Handle
  Fan On Off Power Curve 164,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af4f46cd-cb0c-465a-b85f-747feff5abf3}, !- Handle
  Fan On Off Efficiency Curve 164,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e93d2a0a-cf5c-458b-83b3-ca40ee336ff1}, !- Handle
  F2 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7ba5db1-e9b0-4c17-af64-4bbd0bde7bcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5775a37-b8c6-453c-9bb5-5461b6304118}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7ba5db1-e9b0-4c17-af64-4bbd0bde7bcd}, !- Handle
  Fan On Off Power Curve 165,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5775a37-b8c6-453c-9bb5-5461b6304118}, !- Handle
  Fan On Off Efficiency Curve 165,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a32a0751-7e3b-43d0-8f5b-aa172b8f54f4}, !- Handle
  F2 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0de7c7cf-b3c8-430e-bcc6-247dccb07b18}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3ee4cb10-bb8d-41c4-ae18-eb59c402865d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6df37be9-a7c3-46ec-ba14-da8176a9da00}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {466ad79d-f060-47e6-ac93-9df880080849}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {7cc9a815-5dea-401f-a42f-ac7eb2bf66fd}, !- Handle
  F2 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {18d711ca-6595-4840-83a9-a824772f8d36}, !- Handle
  F2 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d23c5c53-5c39-46fa-8dca-376774e68c85}, !- Handle
  F2 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a32a0751-7e3b-43d0-8f5b-aa172b8f54f4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d3febfc4-065b-4026-abe7-e1cb4f7e4e39}, !- Supply Air Fan Name
  {e93d2a0a-cf5c-458b-83b3-ca40ee336ff1}, !- Exhaust Air Fan Name
  {18d711ca-6595-4840-83a9-a824772f8d36}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c47b26d8-7e15-425f-b1d7-3126c0a915e3}, !- Air Inlet Node Name
  {248f0f8e-0100-422a-bf58-45569f6a9198}; !- Air Outlet Node Name

OS:Node,
  {9c2dd361-417d-4fcd-aef9-3590f3fddba5}, !- Handle
  F2 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {d7dedab3-60db-48be-ad4b-f328c2f65f2a}, !- Inlet Port
  {c47b26d8-7e15-425f-b1d7-3126c0a915e3}; !- Outlet Port

OS:Connection,
  {d7dedab3-60db-48be-ad4b-f328c2f65f2a}, !- Handle
  {0b445801-b9c7-4174-8c9a-8ae89235f220}, !- Source Object
  2,                                      !- Outlet Port
  {9c2dd361-417d-4fcd-aef9-3590f3fddba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47b26d8-7e15-425f-b1d7-3126c0a915e3}, !- Handle
  {9c2dd361-417d-4fcd-aef9-3590f3fddba5}, !- Source Object
  3,                                      !- Outlet Port
  {d23c5c53-5c39-46fa-8dca-376774e68c85}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0b243eb-8323-4710-b24e-5f22a3834572}, !- Handle
  F2 SE Apartment ZN ERV Outlet Air Node, !- Name
  {248f0f8e-0100-422a-bf58-45569f6a9198}, !- Inlet Port
  {e4a80308-f7bd-4422-8a84-c5c7d3b90a26}; !- Outlet Port

OS:Connection,
  {e4a80308-f7bd-4422-8a84-c5c7d3b90a26}, !- Handle
  {f0b243eb-8323-4710-b24e-5f22a3834572}, !- Source Object
  3,                                      !- Outlet Port
  {2da647cf-c9a3-404b-b690-af81ec86babb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {248f0f8e-0100-422a-bf58-45569f6a9198}, !- Handle
  {d23c5c53-5c39-46fa-8dca-376774e68c85}, !- Source Object
  13,                                     !- Outlet Port
  {f0b243eb-8323-4710-b24e-5f22a3834572}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0de7c7cf-b3c8-430e-bcc6-247dccb07b18}, !- Handle
  F2 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cb8e0938-2f43-4503-8df5-17ade6c3f5f9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb8e0938-2f43-4503-8df5-17ade6c3f5f9}, !- Handle
  Table Lookup 1 Independent Variable List 983, !- Name
  {7cc9a815-5dea-401f-a42f-ac7eb2bf66fd}; !- Model Object 1

OS:Table:Lookup,
  {3ee4cb10-bb8d-41c4-ae18-eb59c402865d}, !- Handle
  F2 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {80fce11e-78e8-445a-8acd-e8c8490b9692}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {80fce11e-78e8-445a-8acd-e8c8490b9692}, !- Handle
  Table Lookup 1 Independent Variable List 984, !- Name
  {7cc9a815-5dea-401f-a42f-ac7eb2bf66fd}; !- Model Object 1

OS:Table:Lookup,
  {6df37be9-a7c3-46ec-ba14-da8176a9da00}, !- Handle
  F2 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d05c2df5-b9a9-4b06-966d-164072c9644d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d05c2df5-b9a9-4b06-966d-164072c9644d}, !- Handle
  Table Lookup 1 Independent Variable List 985, !- Name
  {7cc9a815-5dea-401f-a42f-ac7eb2bf66fd}; !- Model Object 1

OS:Table:Lookup,
  {466ad79d-f060-47e6-ac93-9df880080849}, !- Handle
  F2 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {58f7818c-cb2c-425c-b58e-2d2849b5054c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {58f7818c-cb2c-425c-b58e-2d2849b5054c}, !- Handle
  Table Lookup 1 Independent Variable List 986, !- Name
  {7cc9a815-5dea-401f-a42f-ac7eb2bf66fd}; !- Model Object 1

OS:Connection,
  {de781415-93b8-432a-9735-f33967fad7f5}, !- Handle
  {479f798b-edce-4b79-b11f-645964265ac0}, !- Source Object
  3,                                      !- Outlet Port
  {00d55e1b-efe5-4a3b-a728-957817ef851f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1ba0e7a9-6570-4be1-829e-5e25854154ca}, !- Handle
  {00d55e1b-efe5-4a3b-a728-957817ef851f}, !- Source Object
  7,                                      !- Outlet Port
  {d89f01c8-6bd8-473a-a5b1-95e2093482cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {61a4155c-11d1-4450-a76c-ca3576cc4496}, !- Handle
  F4 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e9fd1d-919f-4715-968f-7e28de436f1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65454160-54ac-4e1a-9331-c70b5ba0b81d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76e9fd1d-919f-4715-968f-7e28de436f1d}, !- Handle
  Fan On Off Power Curve 166,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65454160-54ac-4e1a-9331-c70b5ba0b81d}, !- Handle
  Fan On Off Efficiency Curve 166,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {deb763fa-afb0-4886-87c6-014d4edfdcd8}, !- Handle
  F4 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57397080-e429-4fd3-bc59-9df677d190b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65fd4e3e-2f1d-418d-9653-97082009090e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57397080-e429-4fd3-bc59-9df677d190b3}, !- Handle
  Fan On Off Power Curve 167,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65fd4e3e-2f1d-418d-9653-97082009090e}, !- Handle
  Fan On Off Efficiency Curve 167,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a5741591-3bdb-44c1-a79c-974e9c6c3269}, !- Handle
  F4 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ff489cef-e11f-416a-adf2-5d1825e8f05f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {87403b06-45f6-4601-a9e4-144093d990e5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aa6c0908-67a2-4329-82bc-34d6d5ff6865}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4c90513a-9fef-4bc8-b9d9-f04634e6da20}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0b4c600d-b6cf-44a3-a536-3cb4e0128d77}, !- Handle
  F4 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {332a8ec6-6da5-4ee7-960f-0a228d0fead0}, !- Handle
  F4 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d48ae0e7-914d-48ee-a6ad-6c7860a54535}, !- Handle
  F4 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a5741591-3bdb-44c1-a79c-974e9c6c3269}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {61a4155c-11d1-4450-a76c-ca3576cc4496}, !- Supply Air Fan Name
  {deb763fa-afb0-4886-87c6-014d4edfdcd8}, !- Exhaust Air Fan Name
  {332a8ec6-6da5-4ee7-960f-0a228d0fead0}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {78b01482-71bc-4971-b7c8-7b77ec5deab8}, !- Air Inlet Node Name
  {be0756d5-384b-4c83-8ed7-d91e264350c1}; !- Air Outlet Node Name

OS:Node,
  {d8a5e115-6aa6-4d37-838d-eedb0fc47e7f}, !- Handle
  F4 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {753a0aed-d538-4340-922a-17bf2c1b094d}, !- Inlet Port
  {78b01482-71bc-4971-b7c8-7b77ec5deab8}; !- Outlet Port

OS:Connection,
  {753a0aed-d538-4340-922a-17bf2c1b094d}, !- Handle
  {5a2bf80b-0a3d-4700-91ad-0de3c80fa5b8}, !- Source Object
  2,                                      !- Outlet Port
  {d8a5e115-6aa6-4d37-838d-eedb0fc47e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b01482-71bc-4971-b7c8-7b77ec5deab8}, !- Handle
  {d8a5e115-6aa6-4d37-838d-eedb0fc47e7f}, !- Source Object
  3,                                      !- Outlet Port
  {d48ae0e7-914d-48ee-a6ad-6c7860a54535}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b738f0e1-05f8-4821-abd0-ae19b64fcb16}, !- Handle
  F4 NE Apartment ZN ERV Outlet Air Node, !- Name
  {be0756d5-384b-4c83-8ed7-d91e264350c1}, !- Inlet Port
  {06722e58-579b-4d7f-942b-5ebb2fd8a390}; !- Outlet Port

OS:Connection,
  {06722e58-579b-4d7f-942b-5ebb2fd8a390}, !- Handle
  {b738f0e1-05f8-4821-abd0-ae19b64fcb16}, !- Source Object
  3,                                      !- Outlet Port
  {09a0b725-a63b-41a9-8610-666949ca1caf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be0756d5-384b-4c83-8ed7-d91e264350c1}, !- Handle
  {d48ae0e7-914d-48ee-a6ad-6c7860a54535}, !- Source Object
  13,                                     !- Outlet Port
  {b738f0e1-05f8-4821-abd0-ae19b64fcb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ff489cef-e11f-416a-adf2-5d1825e8f05f}, !- Handle
  F4 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {115c5e7b-421c-4e63-a4c0-5799ab6d5bf2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {115c5e7b-421c-4e63-a4c0-5799ab6d5bf2}, !- Handle
  Table Lookup 1 Independent Variable List 991, !- Name
  {0b4c600d-b6cf-44a3-a536-3cb4e0128d77}; !- Model Object 1

OS:Table:Lookup,
  {87403b06-45f6-4601-a9e4-144093d990e5}, !- Handle
  F4 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {977e4a3f-252c-4d49-86b8-a873afbc6902}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {977e4a3f-252c-4d49-86b8-a873afbc6902}, !- Handle
  Table Lookup 1 Independent Variable List 992, !- Name
  {0b4c600d-b6cf-44a3-a536-3cb4e0128d77}; !- Model Object 1

OS:Table:Lookup,
  {aa6c0908-67a2-4329-82bc-34d6d5ff6865}, !- Handle
  F4 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b67a2fbe-ce5f-4859-ad83-2008de3f9749}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b67a2fbe-ce5f-4859-ad83-2008de3f9749}, !- Handle
  Table Lookup 1 Independent Variable List 993, !- Name
  {0b4c600d-b6cf-44a3-a536-3cb4e0128d77}; !- Model Object 1

OS:Table:Lookup,
  {4c90513a-9fef-4bc8-b9d9-f04634e6da20}, !- Handle
  F4 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {b87eca52-265d-4a36-be8e-1aeaf6f5fa2b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b87eca52-265d-4a36-be8e-1aeaf6f5fa2b}, !- Handle
  Table Lookup 1 Independent Variable List 994, !- Name
  {0b4c600d-b6cf-44a3-a536-3cb4e0128d77}; !- Model Object 1

OS:Connection,
  {77094368-2863-463e-ba71-1b5a1c82ce66}, !- Handle
  {e7757435-4b57-4da1-8454-768b9e948f3e}, !- Source Object
  3,                                      !- Outlet Port
  {3024fb19-06d7-42ce-8e44-6ae6faa51819}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d0d51bb8-25c9-4148-9e38-9f797fcc2913}, !- Handle
  {3024fb19-06d7-42ce-8e44-6ae6faa51819}, !- Source Object
  7,                                      !- Outlet Port
  {0467b4da-0b73-4876-a8c3-34abb530412a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {78238d04-952c-4f82-880f-5e1925361fbd}, !- Handle
  F3 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e64922c2-470b-4a69-967e-210b25534a5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a31ef937-7e29-4b8b-9f50-391892395600}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e64922c2-470b-4a69-967e-210b25534a5e}, !- Handle
  Fan On Off Power Curve 168,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a31ef937-7e29-4b8b-9f50-391892395600}, !- Handle
  Fan On Off Efficiency Curve 168,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e094cae0-523f-4e51-889a-fe84eb301780}, !- Handle
  F3 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9057045-1a6d-4df5-89cd-0a3b78e73c0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bb5a27b-797f-42d5-87ca-cb4400c0a3b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9057045-1a6d-4df5-89cd-0a3b78e73c0e}, !- Handle
  Fan On Off Power Curve 169,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bb5a27b-797f-42d5-87ca-cb4400c0a3b9}, !- Handle
  Fan On Off Efficiency Curve 169,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f56f3e22-2b7e-46c8-83b8-6b9b026087a0}, !- Handle
  F3 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {09d8cee8-7de3-4d8f-99d6-57901899a265}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d0bd5451-1878-4120-8726-f75972ad9f2b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ea253305-3479-421b-a1b1-b8e32e746633}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e326d818-2b17-42f7-9650-3c6a7c1a094d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {d7e7ef2e-8a3c-443d-ae55-93d5564213b4}, !- Handle
  F3 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f2b082b6-e137-42ac-bab6-3a804ef88475}, !- Handle
  F3 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7465c135-5b70-4166-817a-f6ec8d440a72}, !- Handle
  F3 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {f56f3e22-2b7e-46c8-83b8-6b9b026087a0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {78238d04-952c-4f82-880f-5e1925361fbd}, !- Supply Air Fan Name
  {e094cae0-523f-4e51-889a-fe84eb301780}, !- Exhaust Air Fan Name
  {f2b082b6-e137-42ac-bab6-3a804ef88475}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eb2b02ed-ebdd-469a-9b7f-e4d9281526af}, !- Air Inlet Node Name
  {1684ba85-85be-4576-98fe-175dc3c36b64}; !- Air Outlet Node Name

OS:Node,
  {73a846ca-93ab-4427-b0be-57c999af4f8b}, !- Handle
  F3 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {b5c76a37-b0fc-44bb-a7ed-058397b2e6b8}, !- Inlet Port
  {eb2b02ed-ebdd-469a-9b7f-e4d9281526af}; !- Outlet Port

OS:Connection,
  {b5c76a37-b0fc-44bb-a7ed-058397b2e6b8}, !- Handle
  {9f6facd1-6d3d-4dc9-8307-c89766a28d03}, !- Source Object
  2,                                      !- Outlet Port
  {73a846ca-93ab-4427-b0be-57c999af4f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2b02ed-ebdd-469a-9b7f-e4d9281526af}, !- Handle
  {73a846ca-93ab-4427-b0be-57c999af4f8b}, !- Source Object
  3,                                      !- Outlet Port
  {7465c135-5b70-4166-817a-f6ec8d440a72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52189bd1-bc9b-4e47-bdcd-ad27429bcea4}, !- Handle
  F3 SW Apartment ZN ERV Outlet Air Node, !- Name
  {1684ba85-85be-4576-98fe-175dc3c36b64}, !- Inlet Port
  {cd799f9b-4202-48be-af86-223815ff171f}; !- Outlet Port

OS:Connection,
  {cd799f9b-4202-48be-af86-223815ff171f}, !- Handle
  {52189bd1-bc9b-4e47-bdcd-ad27429bcea4}, !- Source Object
  3,                                      !- Outlet Port
  {d427034c-dca1-4d24-8b4c-c37910c8bc3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1684ba85-85be-4576-98fe-175dc3c36b64}, !- Handle
  {7465c135-5b70-4166-817a-f6ec8d440a72}, !- Source Object
  13,                                     !- Outlet Port
  {52189bd1-bc9b-4e47-bdcd-ad27429bcea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {09d8cee8-7de3-4d8f-99d6-57901899a265}, !- Handle
  F3 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {b70424ff-a36f-494d-a529-5c41fa0cbb89}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b70424ff-a36f-494d-a529-5c41fa0cbb89}, !- Handle
  Table Lookup 1 Independent Variable List 999, !- Name
  {d7e7ef2e-8a3c-443d-ae55-93d5564213b4}; !- Model Object 1

OS:Table:Lookup,
  {d0bd5451-1878-4120-8726-f75972ad9f2b}, !- Handle
  F3 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {93302dd8-4ad9-401c-96ac-85fd0d20b94a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {93302dd8-4ad9-401c-96ac-85fd0d20b94a}, !- Handle
  Table Lookup 1 Independent Variable List 1000, !- Name
  {d7e7ef2e-8a3c-443d-ae55-93d5564213b4}; !- Model Object 1

OS:Table:Lookup,
  {ea253305-3479-421b-a1b1-b8e32e746633}, !- Handle
  F3 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {4197126b-2b08-4dd8-b20d-288b505092f8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4197126b-2b08-4dd8-b20d-288b505092f8}, !- Handle
  Table Lookup 1 Independent Variable List 1001, !- Name
  {d7e7ef2e-8a3c-443d-ae55-93d5564213b4}; !- Model Object 1

OS:Table:Lookup,
  {e326d818-2b17-42f7-9650-3c6a7c1a094d}, !- Handle
  F3 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4425159a-0b8d-46ec-8601-7faece33062b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4425159a-0b8d-46ec-8601-7faece33062b}, !- Handle
  Table Lookup 1 Independent Variable List 1002, !- Name
  {d7e7ef2e-8a3c-443d-ae55-93d5564213b4}; !- Model Object 1

OS:Connection,
  {8c52a53a-634c-4581-abd7-c836f4826ae4}, !- Handle
  {d076990c-d7ef-4236-8933-4bb2f3910c42}, !- Source Object
  3,                                      !- Outlet Port
  {4cc9e4b9-faef-43da-b0df-1c647bef2e8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e36bc076-a5e3-45ce-8181-46e79bee7021}, !- Handle
  {4cc9e4b9-faef-43da-b0df-1c647bef2e8a}, !- Source Object
  7,                                      !- Outlet Port
  {e84b4047-805a-4dbc-af6b-96672d45934b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9c749696-6900-465d-9547-e08ebbeb07b0}, !- Handle
  F9 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25c101ea-1be8-4771-98b4-de5beac9a316}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f07dbb25-4868-4045-802a-76a916028d67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25c101ea-1be8-4771-98b4-de5beac9a316}, !- Handle
  Fan On Off Power Curve 170,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f07dbb25-4868-4045-802a-76a916028d67}, !- Handle
  Fan On Off Efficiency Curve 170,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a143c34d-5e14-4812-a1cc-99a39973374d}, !- Handle
  F9 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0fbe06ac-43f5-4fb4-85ce-344f5ff2c3c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4493d821-f6ca-41fa-a090-95ea3c3ec753}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0fbe06ac-43f5-4fb4-85ce-344f5ff2c3c3}, !- Handle
  Fan On Off Power Curve 171,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4493d821-f6ca-41fa-a090-95ea3c3ec753}, !- Handle
  Fan On Off Efficiency Curve 171,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7ef0583-f7b1-40e9-a359-4139e4e03622}, !- Handle
  F9 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {bdb86210-71e8-4e27-98bb-42c392a2233b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d1fb48ea-c95b-462c-b5fc-373b4888268c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b61366ed-ba33-4fb9-af30-d442b78829bd}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7018f327-10d8-40c0-a6a3-fa45527ccec1}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3d958b2d-6239-459b-96c6-12e883e05390}, !- Handle
  F9 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5311d4a5-71f9-4ca5-b603-ed01b2a1c50a}, !- Handle
  F9 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {62845528-c576-41f1-af93-9f4effdc605b}, !- Handle
  F9 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d7ef0583-f7b1-40e9-a359-4139e4e03622}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9c749696-6900-465d-9547-e08ebbeb07b0}, !- Supply Air Fan Name
  {a143c34d-5e14-4812-a1cc-99a39973374d}, !- Exhaust Air Fan Name
  {5311d4a5-71f9-4ca5-b603-ed01b2a1c50a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d8fa1ba8-25e2-46ab-8fcd-1a1d44d6f17a}, !- Air Inlet Node Name
  {7d4fe664-277e-499f-a8e3-c7fa10885e24}; !- Air Outlet Node Name

OS:Node,
  {60c6da36-33c0-4dcd-898b-711cd6828c0b}, !- Handle
  F9 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {19e9eb5c-6fe0-44d8-b454-f8904d9afc47}, !- Inlet Port
  {d8fa1ba8-25e2-46ab-8fcd-1a1d44d6f17a}; !- Outlet Port

OS:Connection,
  {19e9eb5c-6fe0-44d8-b454-f8904d9afc47}, !- Handle
  {7b14f9b9-4c00-479d-b969-17dab02fe8ec}, !- Source Object
  2,                                      !- Outlet Port
  {60c6da36-33c0-4dcd-898b-711cd6828c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fa1ba8-25e2-46ab-8fcd-1a1d44d6f17a}, !- Handle
  {60c6da36-33c0-4dcd-898b-711cd6828c0b}, !- Source Object
  3,                                      !- Outlet Port
  {62845528-c576-41f1-af93-9f4effdc605b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef5bbc63-e32a-41cd-8b2e-7297b8f9c70f}, !- Handle
  F9 SW Apartment ZN ERV Outlet Air Node, !- Name
  {7d4fe664-277e-499f-a8e3-c7fa10885e24}, !- Inlet Port
  {33458721-f386-4e81-b49d-0297c50c63c8}; !- Outlet Port

OS:Connection,
  {33458721-f386-4e81-b49d-0297c50c63c8}, !- Handle
  {ef5bbc63-e32a-41cd-8b2e-7297b8f9c70f}, !- Source Object
  3,                                      !- Outlet Port
  {47fe194d-ca4e-41d4-85d7-aa47c5d176cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d4fe664-277e-499f-a8e3-c7fa10885e24}, !- Handle
  {62845528-c576-41f1-af93-9f4effdc605b}, !- Source Object
  13,                                     !- Outlet Port
  {ef5bbc63-e32a-41cd-8b2e-7297b8f9c70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {bdb86210-71e8-4e27-98bb-42c392a2233b}, !- Handle
  F9 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {bb15f4e0-d12a-4837-843e-28edb12f9171}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bb15f4e0-d12a-4837-843e-28edb12f9171}, !- Handle
  Table Lookup 1 Independent Variable List 1007, !- Name
  {3d958b2d-6239-459b-96c6-12e883e05390}; !- Model Object 1

OS:Table:Lookup,
  {d1fb48ea-c95b-462c-b5fc-373b4888268c}, !- Handle
  F9 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {a3910b59-d81d-4d1a-b8e1-e2c2624a478f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a3910b59-d81d-4d1a-b8e1-e2c2624a478f}, !- Handle
  Table Lookup 1 Independent Variable List 1008, !- Name
  {3d958b2d-6239-459b-96c6-12e883e05390}; !- Model Object 1

OS:Table:Lookup,
  {b61366ed-ba33-4fb9-af30-d442b78829bd}, !- Handle
  F9 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {ba01f269-78b3-4ac7-84db-604750a0ca4e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ba01f269-78b3-4ac7-84db-604750a0ca4e}, !- Handle
  Table Lookup 1 Independent Variable List 1009, !- Name
  {3d958b2d-6239-459b-96c6-12e883e05390}; !- Model Object 1

OS:Table:Lookup,
  {7018f327-10d8-40c0-a6a3-fa45527ccec1}, !- Handle
  F9 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {918fb717-0443-42e7-bafa-d55c7a09effc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {918fb717-0443-42e7-bafa-d55c7a09effc}, !- Handle
  Table Lookup 1 Independent Variable List 1010, !- Name
  {3d958b2d-6239-459b-96c6-12e883e05390}; !- Model Object 1

OS:Connection,
  {e617e7a8-9147-4df9-8a30-32b00da9060d}, !- Handle
  {ceda1a0a-7cd7-42a6-95be-c0176336305a}, !- Source Object
  3,                                      !- Outlet Port
  {0f69bb98-3af8-40f0-b0b3-b3f1f7fe2c5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {08184223-7f6e-4b58-a911-a7bd24c95db9}, !- Handle
  {0f69bb98-3af8-40f0-b0b3-b3f1f7fe2c5e}, !- Source Object
  7,                                      !- Outlet Port
  {b6528430-411c-417b-a9aa-88565d1b8d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ea61ac4d-3818-4f7f-bc9f-89fcfe37fd02}, !- Handle
  F2 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32cf66f4-6df4-4461-a3f0-e97a348a3ef4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad60a68e-e870-4d51-8e49-99711f7791c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32cf66f4-6df4-4461-a3f0-e97a348a3ef4}, !- Handle
  Fan On Off Power Curve 172,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad60a68e-e870-4d51-8e49-99711f7791c1}, !- Handle
  Fan On Off Efficiency Curve 172,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0f75500a-837f-4dc3-915e-d1f03ffbe664}, !- Handle
  F2 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf1a85da-d235-441c-a744-fb3f9a666874}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3198abd9-1148-4ce0-9506-f41eb42042c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf1a85da-d235-441c-a744-fb3f9a666874}, !- Handle
  Fan On Off Power Curve 173,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3198abd9-1148-4ce0-9506-f41eb42042c1}, !- Handle
  Fan On Off Efficiency Curve 173,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e5a34724-df3c-47aa-8d3c-9abb6d5cc736}, !- Handle
  F2 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {833a07de-0489-4dec-83f3-085fb08ba776}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ed239c31-4b10-409a-a76a-c67ad240605a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e8ca840d-56f8-4262-8b32-78502cabb8f8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b5c4ca9e-5788-46e4-a0c8-a561f1c39389}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {263f8a95-2f54-4251-b07b-6c856e2632d6}, !- Handle
  F2 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {96ed0d29-cfdc-4277-a365-43855717a193}, !- Handle
  F2 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8bd97fec-60c1-41ec-9dda-f6da35a9540c}, !- Handle
  F2 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e5a34724-df3c-47aa-8d3c-9abb6d5cc736}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ea61ac4d-3818-4f7f-bc9f-89fcfe37fd02}, !- Supply Air Fan Name
  {0f75500a-837f-4dc3-915e-d1f03ffbe664}, !- Exhaust Air Fan Name
  {96ed0d29-cfdc-4277-a365-43855717a193}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {652c0866-7cd3-4300-8f14-80cd2b2fa351}, !- Air Inlet Node Name
  {cd41699b-befb-4b6a-9077-f6a7f3097d0a}; !- Air Outlet Node Name

OS:Node,
  {67d9179d-09e5-4d02-9862-585f866703c5}, !- Handle
  F2 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {18ae8955-c93f-4caf-889f-4b568d0c8b9e}, !- Inlet Port
  {652c0866-7cd3-4300-8f14-80cd2b2fa351}; !- Outlet Port

OS:Connection,
  {18ae8955-c93f-4caf-889f-4b568d0c8b9e}, !- Handle
  {a0e99873-3553-4db6-a146-6fe149650ae5}, !- Source Object
  2,                                      !- Outlet Port
  {67d9179d-09e5-4d02-9862-585f866703c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652c0866-7cd3-4300-8f14-80cd2b2fa351}, !- Handle
  {67d9179d-09e5-4d02-9862-585f866703c5}, !- Source Object
  3,                                      !- Outlet Port
  {8bd97fec-60c1-41ec-9dda-f6da35a9540c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d4282b4-a8ac-40b4-840d-41e542615858}, !- Handle
  F2 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {cd41699b-befb-4b6a-9077-f6a7f3097d0a}, !- Inlet Port
  {b1399a58-d444-45b8-8908-195a85062773}; !- Outlet Port

OS:Connection,
  {b1399a58-d444-45b8-8908-195a85062773}, !- Handle
  {8d4282b4-a8ac-40b4-840d-41e542615858}, !- Source Object
  3,                                      !- Outlet Port
  {49225f38-7d6f-4e82-91ee-bea3dfc86f2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd41699b-befb-4b6a-9077-f6a7f3097d0a}, !- Handle
  {8bd97fec-60c1-41ec-9dda-f6da35a9540c}, !- Source Object
  13,                                     !- Outlet Port
  {8d4282b4-a8ac-40b4-840d-41e542615858}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {833a07de-0489-4dec-83f3-085fb08ba776}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7f78e20c-0033-40c9-814e-754035812b80}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7f78e20c-0033-40c9-814e-754035812b80}, !- Handle
  Table Lookup 1 Independent Variable List 1015, !- Name
  {263f8a95-2f54-4251-b07b-6c856e2632d6}; !- Model Object 1

OS:Table:Lookup,
  {ed239c31-4b10-409a-a76a-c67ad240605a}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {bd8129fd-5664-4a15-8b35-4c8f2f5d45ef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bd8129fd-5664-4a15-8b35-4c8f2f5d45ef}, !- Handle
  Table Lookup 1 Independent Variable List 1016, !- Name
  {263f8a95-2f54-4251-b07b-6c856e2632d6}; !- Model Object 1

OS:Table:Lookup,
  {e8ca840d-56f8-4262-8b32-78502cabb8f8}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9c6bb26b-7b5d-4311-87a9-5d8a4eff579a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9c6bb26b-7b5d-4311-87a9-5d8a4eff579a}, !- Handle
  Table Lookup 1 Independent Variable List 1017, !- Name
  {263f8a95-2f54-4251-b07b-6c856e2632d6}; !- Model Object 1

OS:Table:Lookup,
  {b5c4ca9e-5788-46e4-a0c8-a561f1c39389}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {0c5e7cba-3bb6-4be9-a681-e647a12f22b7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0c5e7cba-3bb6-4be9-a681-e647a12f22b7}, !- Handle
  Table Lookup 1 Independent Variable List 1018, !- Name
  {263f8a95-2f54-4251-b07b-6c856e2632d6}; !- Model Object 1

OS:Connection,
  {4e454c89-4620-40bc-8b2d-d1558d82267b}, !- Handle
  {f6afe7ab-3431-4652-8a06-979585d09b8c}, !- Source Object
  3,                                      !- Outlet Port
  {73e056a8-817e-4828-9907-1462ffa81442}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {19ac600c-149a-4663-8f1d-7269861fda7a}, !- Handle
  {73e056a8-817e-4828-9907-1462ffa81442}, !- Source Object
  7,                                      !- Outlet Port
  {39a7b58d-5297-48a7-8f05-b634e052601f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ee2afd60-c637-4bfc-8200-8c2172559b6c}, !- Handle
  F4 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64c21167-fbab-401f-b78d-7cc3c678ef1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b396509b-3f14-4837-8b71-e0540806e335}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {64c21167-fbab-401f-b78d-7cc3c678ef1d}, !- Handle
  Fan On Off Power Curve 174,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b396509b-3f14-4837-8b71-e0540806e335}, !- Handle
  Fan On Off Efficiency Curve 174,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {75a0f2d3-f64e-4405-8ef6-73843976339e}, !- Handle
  F4 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1df66b8c-221e-4f1c-a3b4-9a3b06dceccb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {afaa620b-7f9e-4a57-8282-0ba6d52f86af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1df66b8c-221e-4f1c-a3b4-9a3b06dceccb}, !- Handle
  Fan On Off Power Curve 175,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {afaa620b-7f9e-4a57-8282-0ba6d52f86af}, !- Handle
  Fan On Off Efficiency Curve 175,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2c0adf70-8e72-4de1-b949-5f5994fff14d}, !- Handle
  F4 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {7a94b6ca-5b56-4b7c-bc18-5ded1ba2b2bf}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {48a306b1-241f-426e-9d7e-260bca028f05}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {87062185-ebee-4601-8fd3-37dbef63ef18}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {05bbc660-aaf0-4add-a5f5-b689042404af}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {fcf35ded-dc25-46bd-891f-b84751476622}, !- Handle
  F4 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f81fd068-f00a-43b3-b7ec-848103a1c503}, !- Handle
  F4 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0fcd6a40-2d4a-4472-97f4-304876284e8f}, !- Handle
  F4 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {2c0adf70-8e72-4de1-b949-5f5994fff14d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ee2afd60-c637-4bfc-8200-8c2172559b6c}, !- Supply Air Fan Name
  {75a0f2d3-f64e-4405-8ef6-73843976339e}, !- Exhaust Air Fan Name
  {f81fd068-f00a-43b3-b7ec-848103a1c503}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {96abaeb2-0e84-4ab5-8f5f-6ade3b500692}, !- Air Inlet Node Name
  {b64658de-5d29-4351-91d7-4c63fb00b40d}; !- Air Outlet Node Name

OS:Node,
  {ffd0b915-1b36-4629-b83a-ea11abac9abe}, !- Handle
  F4 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {6e004da0-0d0d-41d1-9959-a26d5c4f885d}, !- Inlet Port
  {96abaeb2-0e84-4ab5-8f5f-6ade3b500692}; !- Outlet Port

OS:Connection,
  {6e004da0-0d0d-41d1-9959-a26d5c4f885d}, !- Handle
  {2ab0821b-e6b2-400f-86a2-1a79b851647f}, !- Source Object
  2,                                      !- Outlet Port
  {ffd0b915-1b36-4629-b83a-ea11abac9abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96abaeb2-0e84-4ab5-8f5f-6ade3b500692}, !- Handle
  {ffd0b915-1b36-4629-b83a-ea11abac9abe}, !- Source Object
  3,                                      !- Outlet Port
  {0fcd6a40-2d4a-4472-97f4-304876284e8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b7cfd3d4-a31a-4e71-9f09-c217bae427ca}, !- Handle
  F4 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {b64658de-5d29-4351-91d7-4c63fb00b40d}, !- Inlet Port
  {13f2d1fc-7291-47a4-bf60-3e01b106d588}; !- Outlet Port

OS:Connection,
  {13f2d1fc-7291-47a4-bf60-3e01b106d588}, !- Handle
  {b7cfd3d4-a31a-4e71-9f09-c217bae427ca}, !- Source Object
  3,                                      !- Outlet Port
  {e5b19ab9-bde0-4b5d-b1eb-6f8ec02700b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b64658de-5d29-4351-91d7-4c63fb00b40d}, !- Handle
  {0fcd6a40-2d4a-4472-97f4-304876284e8f}, !- Source Object
  13,                                     !- Outlet Port
  {b7cfd3d4-a31a-4e71-9f09-c217bae427ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {7a94b6ca-5b56-4b7c-bc18-5ded1ba2b2bf}, !- Handle
  F4 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f1a669c1-1952-490c-8ee5-2107104b97fd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f1a669c1-1952-490c-8ee5-2107104b97fd}, !- Handle
  Table Lookup 1 Independent Variable List 1023, !- Name
  {fcf35ded-dc25-46bd-891f-b84751476622}; !- Model Object 1

OS:Table:Lookup,
  {48a306b1-241f-426e-9d7e-260bca028f05}, !- Handle
  F4 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {9899b3c9-ba05-4d54-bd11-e84ec312ff9a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9899b3c9-ba05-4d54-bd11-e84ec312ff9a}, !- Handle
  Table Lookup 1 Independent Variable List 1024, !- Name
  {fcf35ded-dc25-46bd-891f-b84751476622}; !- Model Object 1

OS:Table:Lookup,
  {87062185-ebee-4601-8fd3-37dbef63ef18}, !- Handle
  F4 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0d996798-764a-4adb-9c7a-0950169d265c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0d996798-764a-4adb-9c7a-0950169d265c}, !- Handle
  Table Lookup 1 Independent Variable List 1025, !- Name
  {fcf35ded-dc25-46bd-891f-b84751476622}; !- Model Object 1

OS:Table:Lookup,
  {05bbc660-aaf0-4add-a5f5-b689042404af}, !- Handle
  F4 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4315c4c5-e132-4d0d-971a-e5fef7ace812}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4315c4c5-e132-4d0d-971a-e5fef7ace812}, !- Handle
  Table Lookup 1 Independent Variable List 1026, !- Name
  {fcf35ded-dc25-46bd-891f-b84751476622}; !- Model Object 1

OS:Connection,
  {31fe458b-c1fb-4ce2-8ee6-a223c5f1936d}, !- Handle
  {bf9f60fc-9a33-4f6c-9742-82046fe43714}, !- Source Object
  3,                                      !- Outlet Port
  {94cae6f7-937b-4bf4-a327-39f834d3254d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {11e366ec-7321-419a-b72a-48084e92257d}, !- Handle
  {94cae6f7-937b-4bf4-a327-39f834d3254d}, !- Source Object
  7,                                      !- Outlet Port
  {18949fc1-94e3-42f2-8452-2286651ab105}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fc4a2a90-8e9d-47bf-9fc1-29ec4a227204}, !- Handle
  F3 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f73f5af3-84ae-47eb-ac4e-37c43860ba20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e22d8eae-724c-40bd-8744-425231c7998a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f73f5af3-84ae-47eb-ac4e-37c43860ba20}, !- Handle
  Fan On Off Power Curve 176,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e22d8eae-724c-40bd-8744-425231c7998a}, !- Handle
  Fan On Off Efficiency Curve 176,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d4153c41-4649-443c-b8f2-0a4e8f04d66d}, !- Handle
  F3 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {386a0d31-a921-49bd-a7ac-bc7ce6ed1dc4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6cccfb31-7f06-4f62-b597-d1a60002f773}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {386a0d31-a921-49bd-a7ac-bc7ce6ed1dc4}, !- Handle
  Fan On Off Power Curve 177,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cccfb31-7f06-4f62-b597-d1a60002f773}, !- Handle
  Fan On Off Efficiency Curve 177,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b1d2b7d-9351-44a9-9c2a-d062ff17bf4d}, !- Handle
  F3 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {69cf7913-3229-4d11-86e0-6f798e9e1bb8}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {194fcfbe-e84b-401a-95e5-4b08f368a0b2}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {722030cb-b33f-45ac-9ed3-5f642f5f0f4d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5e181bba-a0c0-4fd2-8f94-8e3630df9182}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c01dfed7-0c0f-46e3-98f0-42b7d716c285}, !- Handle
  F3 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2a9cc17d-5bf4-4444-b2e6-27d49f651bb5}, !- Handle
  F3 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d29dfceb-a72f-4f9a-ad20-bccda2f5ea70}, !- Handle
  F3 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {4b1d2b7d-9351-44a9-9c2a-d062ff17bf4d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {fc4a2a90-8e9d-47bf-9fc1-29ec4a227204}, !- Supply Air Fan Name
  {d4153c41-4649-443c-b8f2-0a4e8f04d66d}, !- Exhaust Air Fan Name
  {2a9cc17d-5bf4-4444-b2e6-27d49f651bb5}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fdd65059-c1bc-47b2-a4e4-2aeedc2a362f}, !- Air Inlet Node Name
  {68b73bc2-4810-4bd2-a966-cc81f4cd508e}; !- Air Outlet Node Name

OS:Node,
  {8dd5ad30-5ef4-4d03-844e-76e5f6bdeffe}, !- Handle
  F3 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {bcac1d8b-bc99-48f1-941d-f7eedaebfe80}, !- Inlet Port
  {fdd65059-c1bc-47b2-a4e4-2aeedc2a362f}; !- Outlet Port

OS:Connection,
  {bcac1d8b-bc99-48f1-941d-f7eedaebfe80}, !- Handle
  {6f1fdec5-0db3-4f28-9ade-a3ea2867e136}, !- Source Object
  2,                                      !- Outlet Port
  {8dd5ad30-5ef4-4d03-844e-76e5f6bdeffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd65059-c1bc-47b2-a4e4-2aeedc2a362f}, !- Handle
  {8dd5ad30-5ef4-4d03-844e-76e5f6bdeffe}, !- Source Object
  3,                                      !- Outlet Port
  {d29dfceb-a72f-4f9a-ad20-bccda2f5ea70}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2340176e-7873-4b82-ac14-b64766d2d60c}, !- Handle
  F3 NE Apartment ZN ERV Outlet Air Node, !- Name
  {68b73bc2-4810-4bd2-a966-cc81f4cd508e}, !- Inlet Port
  {9876febe-ed1f-4b5b-86a0-94ceb484e5b8}; !- Outlet Port

OS:Connection,
  {9876febe-ed1f-4b5b-86a0-94ceb484e5b8}, !- Handle
  {2340176e-7873-4b82-ac14-b64766d2d60c}, !- Source Object
  3,                                      !- Outlet Port
  {d3372f22-1204-4c9c-ab39-43a237a1748f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68b73bc2-4810-4bd2-a966-cc81f4cd508e}, !- Handle
  {d29dfceb-a72f-4f9a-ad20-bccda2f5ea70}, !- Source Object
  13,                                     !- Outlet Port
  {2340176e-7873-4b82-ac14-b64766d2d60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {69cf7913-3229-4d11-86e0-6f798e9e1bb8}, !- Handle
  F3 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {8feebbb1-d9ef-4755-b079-e4f19a176710}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8feebbb1-d9ef-4755-b079-e4f19a176710}, !- Handle
  Table Lookup 1 Independent Variable List 1031, !- Name
  {c01dfed7-0c0f-46e3-98f0-42b7d716c285}; !- Model Object 1

OS:Table:Lookup,
  {194fcfbe-e84b-401a-95e5-4b08f368a0b2}, !- Handle
  F3 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {c6b7ff97-1085-4a99-be89-92c6f9ef3123}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c6b7ff97-1085-4a99-be89-92c6f9ef3123}, !- Handle
  Table Lookup 1 Independent Variable List 1032, !- Name
  {c01dfed7-0c0f-46e3-98f0-42b7d716c285}; !- Model Object 1

OS:Table:Lookup,
  {722030cb-b33f-45ac-9ed3-5f642f5f0f4d}, !- Handle
  F3 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f987de34-8c80-4364-93cb-968e1d5a5f7d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f987de34-8c80-4364-93cb-968e1d5a5f7d}, !- Handle
  Table Lookup 1 Independent Variable List 1033, !- Name
  {c01dfed7-0c0f-46e3-98f0-42b7d716c285}; !- Model Object 1

OS:Table:Lookup,
  {5e181bba-a0c0-4fd2-8f94-8e3630df9182}, !- Handle
  F3 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {26b6cbf7-575b-4d36-8c09-525c654099c6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {26b6cbf7-575b-4d36-8c09-525c654099c6}, !- Handle
  Table Lookup 1 Independent Variable List 1034, !- Name
  {c01dfed7-0c0f-46e3-98f0-42b7d716c285}; !- Model Object 1

OS:Connection,
  {2b7df636-e0e2-49b3-baf3-4e335411fa1d}, !- Handle
  {6b815a46-ff37-417c-9cc0-4a47ee2ec333}, !- Source Object
  3,                                      !- Outlet Port
  {9cb18b65-c04a-4686-90b6-07bcb1ac5653}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8a1ee1a6-b1ba-4cc5-8250-59884a25c31d}, !- Handle
  {9cb18b65-c04a-4686-90b6-07bcb1ac5653}, !- Source Object
  7,                                      !- Outlet Port
  {bb02c513-b1a9-486e-8ec1-816ce8f5a91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4cb0cf6b-62d4-421e-a1dc-1eb13351b575}, !- Handle
  M S2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b19f34f7-abb9-4e7e-8d29-ca78d1218ecd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {560ca814-d945-4fe3-b09b-7e291fe49ba7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b19f34f7-abb9-4e7e-8d29-ca78d1218ecd}, !- Handle
  Fan On Off Power Curve 178,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {560ca814-d945-4fe3-b09b-7e291fe49ba7}, !- Handle
  Fan On Off Efficiency Curve 178,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3f69dbad-b15d-43d6-8b2f-af06798349bc}, !- Handle
  M S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d36d1c15-5479-4b00-b37e-32c5e35541f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13293a78-7567-4274-831d-1a21196fe193}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d36d1c15-5479-4b00-b37e-32c5e35541f7}, !- Handle
  Fan On Off Power Curve 179,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13293a78-7567-4274-831d-1a21196fe193}, !- Handle
  Fan On Off Efficiency Curve 179,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e79245b5-3bf9-4751-836a-845ddc42b409}, !- Handle
  M S2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {acbe97b5-4d74-4392-a4bc-ef17f706730f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c472984f-76ae-40ce-8ed4-770c1f35a732}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e03c0ac2-426f-4606-b941-07ca3abb1842}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2d94be7b-aeeb-47e9-b971-91ba1edaed36}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {82a36ab3-a398-4e37-814d-dc31bfd8a5ce}, !- Handle
  M S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8879a724-5bc0-42b5-8c08-94e6504e2efd}, !- Handle
  M S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a92318f2-7aa7-4d0f-8728-28089bb8dcf2}, !- Handle
  M S2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e79245b5-3bf9-4751-836a-845ddc42b409}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4cb0cf6b-62d4-421e-a1dc-1eb13351b575}, !- Supply Air Fan Name
  {3f69dbad-b15d-43d6-8b2f-af06798349bc}, !- Exhaust Air Fan Name
  {8879a724-5bc0-42b5-8c08-94e6504e2efd}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {326555ca-1354-4e8d-bf2c-4fe19ce5ba97}, !- Air Inlet Node Name
  {ec16d601-b5aa-4433-ac4f-3b8e06a3bd8c}; !- Air Outlet Node Name

OS:Node,
  {aa77f03a-3012-4a12-b007-ad90410003a9}, !- Handle
  M S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {bf62aca1-d8f9-43e1-9c7d-7a39e5203add}, !- Inlet Port
  {326555ca-1354-4e8d-bf2c-4fe19ce5ba97}; !- Outlet Port

OS:Connection,
  {bf62aca1-d8f9-43e1-9c7d-7a39e5203add}, !- Handle
  {6b841103-fd8b-441c-8a78-1ffa5c437d34}, !- Source Object
  2,                                      !- Outlet Port
  {aa77f03a-3012-4a12-b007-ad90410003a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326555ca-1354-4e8d-bf2c-4fe19ce5ba97}, !- Handle
  {aa77f03a-3012-4a12-b007-ad90410003a9}, !- Source Object
  3,                                      !- Outlet Port
  {a92318f2-7aa7-4d0f-8728-28089bb8dcf2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15cd2480-15c1-477a-9868-17b2ffad2bfc}, !- Handle
  M S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {ec16d601-b5aa-4433-ac4f-3b8e06a3bd8c}, !- Inlet Port
  {aa8750ad-1990-4091-9e7d-1c005447db77}; !- Outlet Port

OS:Connection,
  {aa8750ad-1990-4091-9e7d-1c005447db77}, !- Handle
  {15cd2480-15c1-477a-9868-17b2ffad2bfc}, !- Source Object
  3,                                      !- Outlet Port
  {d6dca563-6432-476f-acaa-6d45bda097f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec16d601-b5aa-4433-ac4f-3b8e06a3bd8c}, !- Handle
  {a92318f2-7aa7-4d0f-8728-28089bb8dcf2}, !- Source Object
  13,                                     !- Outlet Port
  {15cd2480-15c1-477a-9868-17b2ffad2bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {acbe97b5-4d74-4392-a4bc-ef17f706730f}, !- Handle
  M S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7ab6d652-8cb7-4b28-8284-510285c7c055}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7ab6d652-8cb7-4b28-8284-510285c7c055}, !- Handle
  Table Lookup 1 Independent Variable List 1039, !- Name
  {82a36ab3-a398-4e37-814d-dc31bfd8a5ce}; !- Model Object 1

OS:Table:Lookup,
  {c472984f-76ae-40ce-8ed4-770c1f35a732}, !- Handle
  M S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {c6b5c762-139a-45fe-8952-1258a629f9c3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c6b5c762-139a-45fe-8952-1258a629f9c3}, !- Handle
  Table Lookup 1 Independent Variable List 1040, !- Name
  {82a36ab3-a398-4e37-814d-dc31bfd8a5ce}; !- Model Object 1

OS:Table:Lookup,
  {e03c0ac2-426f-4606-b941-07ca3abb1842}, !- Handle
  M S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7f7f1b8d-444c-49b8-8396-1af9f1a2384a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7f7f1b8d-444c-49b8-8396-1af9f1a2384a}, !- Handle
  Table Lookup 1 Independent Variable List 1041, !- Name
  {82a36ab3-a398-4e37-814d-dc31bfd8a5ce}; !- Model Object 1

OS:Table:Lookup,
  {2d94be7b-aeeb-47e9-b971-91ba1edaed36}, !- Handle
  M S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {e297997c-ad0f-4ce9-a797-2997b2ddec9a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e297997c-ad0f-4ce9-a797-2997b2ddec9a}, !- Handle
  Table Lookup 1 Independent Variable List 1042, !- Name
  {82a36ab3-a398-4e37-814d-dc31bfd8a5ce}; !- Model Object 1

OS:Connection,
  {c8dd30e1-8d3c-4d09-bf8b-7158eb402ee3}, !- Handle
  {e59fcdb0-9f9b-4f7c-a084-54373ae32da9}, !- Source Object
  3,                                      !- Outlet Port
  {c44c4ff6-38c3-4d53-804e-d130a5be36b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76cecbe6-86c1-4156-b0c5-0292c0d8f867}, !- Handle
  {c44c4ff6-38c3-4d53-804e-d130a5be36b4}, !- Source Object
  7,                                      !- Outlet Port
  {d5c1a51f-0182-4415-9b94-02c2facc05c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8691f51d-f7bd-4693-851b-e932642173a8}, !- Handle
  T NW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deeaefa1-73ba-40b0-8607-f2f18d01d14d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60fd4519-b50b-43fb-93c5-ce011f2688f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {deeaefa1-73ba-40b0-8607-f2f18d01d14d}, !- Handle
  Fan On Off Power Curve 180,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60fd4519-b50b-43fb-93c5-ce011f2688f3}, !- Handle
  Fan On Off Efficiency Curve 180,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b805eee3-9639-4ebd-808e-b314099da50d}, !- Handle
  T NW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dede6593-f5db-4f3f-9b91-ed38e2087c05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17db6f9d-cc4f-41d8-bb98-8dc0b8b4ab86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dede6593-f5db-4f3f-9b91-ed38e2087c05}, !- Handle
  Fan On Off Power Curve 181,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17db6f9d-cc4f-41d8-bb98-8dc0b8b4ab86}, !- Handle
  Fan On Off Efficiency Curve 181,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78fe3df0-b13c-4fba-a0c9-07767a9b6fee}, !- Handle
  T NW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {4a28b8b1-ad6b-475d-aa38-8aa29d2c6308}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {23e220ed-a25f-4d1d-9f0e-fceeb80db2f5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {32dabe17-39ba-4fe2-a026-1e241e80f1d8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9ee4980f-79f9-4fde-9a28-5faab220a547}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {4be09d0b-8250-4e48-be49-95680dcf5bd2}, !- Handle
  T NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cdd637d1-f4cd-41b6-99bf-3565b624f56d}, !- Handle
  T NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4149c6d9-ea71-4b2e-ab91-f6c3661a049d}, !- Handle
  T NW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {78fe3df0-b13c-4fba-a0c9-07767a9b6fee}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8691f51d-f7bd-4693-851b-e932642173a8}, !- Supply Air Fan Name
  {b805eee3-9639-4ebd-808e-b314099da50d}, !- Exhaust Air Fan Name
  {cdd637d1-f4cd-41b6-99bf-3565b624f56d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6fc04a86-f860-4b07-99bd-76c7ddf63127}, !- Air Inlet Node Name
  {de169f02-6906-4b31-9fc5-3f996760cf21}; !- Air Outlet Node Name

OS:Node,
  {ae4e4814-bdb0-4f40-84ae-0444a3778fe7}, !- Handle
  T NW Apartment ZN ERV Inlet Air Node,   !- Name
  {3ccf8092-8928-4e96-8d6f-823f83daf4db}, !- Inlet Port
  {6fc04a86-f860-4b07-99bd-76c7ddf63127}; !- Outlet Port

OS:Connection,
  {3ccf8092-8928-4e96-8d6f-823f83daf4db}, !- Handle
  {0024c57a-22a6-4f60-97cd-415b1552c3ad}, !- Source Object
  2,                                      !- Outlet Port
  {ae4e4814-bdb0-4f40-84ae-0444a3778fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc04a86-f860-4b07-99bd-76c7ddf63127}, !- Handle
  {ae4e4814-bdb0-4f40-84ae-0444a3778fe7}, !- Source Object
  3,                                      !- Outlet Port
  {4149c6d9-ea71-4b2e-ab91-f6c3661a049d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0083887-41d5-487f-bab3-a708383ac6bc}, !- Handle
  T NW Apartment ZN ERV Outlet Air Node,  !- Name
  {de169f02-6906-4b31-9fc5-3f996760cf21}, !- Inlet Port
  {f463b62f-7dc9-43dc-b8ee-d61b71ebb3e6}; !- Outlet Port

OS:Connection,
  {f463b62f-7dc9-43dc-b8ee-d61b71ebb3e6}, !- Handle
  {d0083887-41d5-487f-bab3-a708383ac6bc}, !- Source Object
  3,                                      !- Outlet Port
  {66427973-6e65-49b4-b0a3-2b611355be32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de169f02-6906-4b31-9fc5-3f996760cf21}, !- Handle
  {4149c6d9-ea71-4b2e-ab91-f6c3661a049d}, !- Source Object
  13,                                     !- Outlet Port
  {d0083887-41d5-487f-bab3-a708383ac6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {4a28b8b1-ad6b-475d-aa38-8aa29d2c6308}, !- Handle
  T NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0de3f3f1-fcb5-4ec2-823a-a7ed58e49ac2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0de3f3f1-fcb5-4ec2-823a-a7ed58e49ac2}, !- Handle
  Table Lookup 1 Independent Variable List 1047, !- Name
  {4be09d0b-8250-4e48-be49-95680dcf5bd2}; !- Model Object 1

OS:Table:Lookup,
  {23e220ed-a25f-4d1d-9f0e-fceeb80db2f5}, !- Handle
  T NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {dbf42a2f-6f5b-4ec2-afde-1c638014f8f0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dbf42a2f-6f5b-4ec2-afde-1c638014f8f0}, !- Handle
  Table Lookup 1 Independent Variable List 1048, !- Name
  {4be09d0b-8250-4e48-be49-95680dcf5bd2}; !- Model Object 1

OS:Table:Lookup,
  {32dabe17-39ba-4fe2-a026-1e241e80f1d8}, !- Handle
  T NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0878f9b0-82de-46c5-b071-df8cbaeffaa8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0878f9b0-82de-46c5-b071-df8cbaeffaa8}, !- Handle
  Table Lookup 1 Independent Variable List 1049, !- Name
  {4be09d0b-8250-4e48-be49-95680dcf5bd2}; !- Model Object 1

OS:Table:Lookup,
  {9ee4980f-79f9-4fde-9a28-5faab220a547}, !- Handle
  T NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {26c3a9ae-9836-4994-9b7f-e0a64425f0d8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {26c3a9ae-9836-4994-9b7f-e0a64425f0d8}, !- Handle
  Table Lookup 1 Independent Variable List 1050, !- Name
  {4be09d0b-8250-4e48-be49-95680dcf5bd2}; !- Model Object 1

OS:Connection,
  {b84bf1d5-6cd2-4627-8b4c-3a0ee1f1d63e}, !- Handle
  {646dcb70-f228-4779-89a9-e75c6c7760c7}, !- Source Object
  3,                                      !- Outlet Port
  {ce504621-59c7-4fd0-b59b-ac88deab56ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b0a0556f-f53c-4ac7-90a4-f3176b09f092}, !- Handle
  {ce504621-59c7-4fd0-b59b-ac88deab56ef}, !- Source Object
  7,                                      !- Outlet Port
  {a121cb95-5233-4cd5-b625-302f845810da}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9ed5ef3d-998a-4f47-8a8b-7a4edadc69c3}, !- Handle
  M NW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb1aa053-a719-4058-bddf-8ab4b778a441}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {863b7e16-71aa-4939-af1d-c1cea14fe5e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb1aa053-a719-4058-bddf-8ab4b778a441}, !- Handle
  Fan On Off Power Curve 182,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {863b7e16-71aa-4939-af1d-c1cea14fe5e2}, !- Handle
  Fan On Off Efficiency Curve 182,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6126f762-4c9d-427d-a982-688bd66ea91a}, !- Handle
  M NW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1376a22b-8f61-4221-a2af-d78adf66dced}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bbc566e-b305-4316-83d0-e7cc09024419}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1376a22b-8f61-4221-a2af-d78adf66dced}, !- Handle
  Fan On Off Power Curve 183,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bbc566e-b305-4316-83d0-e7cc09024419}, !- Handle
  Fan On Off Efficiency Curve 183,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {071261bf-e8dd-4c22-83a6-6091faa4a376}, !- Handle
  M NW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {3e1e70f2-de24-4668-9103-c70ee2a37c53}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {bdef8dc1-ed1d-4b95-aaec-dcac6f6447cb}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {00c2dc5e-e956-4a2f-91e5-f3c48f6fce49}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {976949be-8c41-460f-97b6-489cc13b58c4}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {382f0dee-b48e-4a5e-9cec-e24adce381eb}, !- Handle
  M NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f93f3a29-b2cb-483c-971f-040718828c13}, !- Handle
  M NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cfaa7b99-e4ce-4ba0-ab20-f010b8286e35}, !- Handle
  M NW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {071261bf-e8dd-4c22-83a6-6091faa4a376}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9ed5ef3d-998a-4f47-8a8b-7a4edadc69c3}, !- Supply Air Fan Name
  {6126f762-4c9d-427d-a982-688bd66ea91a}, !- Exhaust Air Fan Name
  {f93f3a29-b2cb-483c-971f-040718828c13}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c40f6c8f-c4a1-4242-944b-7040a33bd878}, !- Air Inlet Node Name
  {d2440c85-02d1-4d6b-b025-4762fa01b346}; !- Air Outlet Node Name

OS:Node,
  {24080675-911f-429c-8462-264e7000ee1f}, !- Handle
  M NW Apartment ZN ERV Inlet Air Node,   !- Name
  {2ef6f4ab-95ec-415f-b0b2-7b26dd261e4a}, !- Inlet Port
  {c40f6c8f-c4a1-4242-944b-7040a33bd878}; !- Outlet Port

OS:Connection,
  {2ef6f4ab-95ec-415f-b0b2-7b26dd261e4a}, !- Handle
  {eb8e16dc-f18c-462a-8306-99dab3e015f2}, !- Source Object
  2,                                      !- Outlet Port
  {24080675-911f-429c-8462-264e7000ee1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40f6c8f-c4a1-4242-944b-7040a33bd878}, !- Handle
  {24080675-911f-429c-8462-264e7000ee1f}, !- Source Object
  3,                                      !- Outlet Port
  {cfaa7b99-e4ce-4ba0-ab20-f010b8286e35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7fb7d63-adc3-49b8-9462-9d87792a9dba}, !- Handle
  M NW Apartment ZN ERV Outlet Air Node,  !- Name
  {d2440c85-02d1-4d6b-b025-4762fa01b346}, !- Inlet Port
  {2cc30cb4-60fa-4251-86d0-cbc4b7232cc1}; !- Outlet Port

OS:Connection,
  {2cc30cb4-60fa-4251-86d0-cbc4b7232cc1}, !- Handle
  {a7fb7d63-adc3-49b8-9462-9d87792a9dba}, !- Source Object
  3,                                      !- Outlet Port
  {04be3bbd-4849-4070-b088-aa72477c3c02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2440c85-02d1-4d6b-b025-4762fa01b346}, !- Handle
  {cfaa7b99-e4ce-4ba0-ab20-f010b8286e35}, !- Source Object
  13,                                     !- Outlet Port
  {a7fb7d63-adc3-49b8-9462-9d87792a9dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {3e1e70f2-de24-4668-9103-c70ee2a37c53}, !- Handle
  M NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {4c2ca057-feef-4a8d-8bf5-a851c6ee183d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4c2ca057-feef-4a8d-8bf5-a851c6ee183d}, !- Handle
  Table Lookup 1 Independent Variable List 1055, !- Name
  {382f0dee-b48e-4a5e-9cec-e24adce381eb}; !- Model Object 1

OS:Table:Lookup,
  {bdef8dc1-ed1d-4b95-aaec-dcac6f6447cb}, !- Handle
  M NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {1c64fcf6-2138-4904-a210-1b2cebd91581}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c64fcf6-2138-4904-a210-1b2cebd91581}, !- Handle
  Table Lookup 1 Independent Variable List 1056, !- Name
  {382f0dee-b48e-4a5e-9cec-e24adce381eb}; !- Model Object 1

OS:Table:Lookup,
  {00c2dc5e-e956-4a2f-91e5-f3c48f6fce49}, !- Handle
  M NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7ffd8c2b-78e6-435b-ae6c-6b419fe4b226}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7ffd8c2b-78e6-435b-ae6c-6b419fe4b226}, !- Handle
  Table Lookup 1 Independent Variable List 1057, !- Name
  {382f0dee-b48e-4a5e-9cec-e24adce381eb}; !- Model Object 1

OS:Table:Lookup,
  {976949be-8c41-460f-97b6-489cc13b58c4}, !- Handle
  M NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {53b0ea89-0a86-4297-9e3b-abca2cc5c52e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {53b0ea89-0a86-4297-9e3b-abca2cc5c52e}, !- Handle
  Table Lookup 1 Independent Variable List 1058, !- Name
  {382f0dee-b48e-4a5e-9cec-e24adce381eb}; !- Model Object 1

OS:Connection,
  {55be6630-ea74-4168-a20c-ccc3f9bce5b0}, !- Handle
  {076762ca-eeaa-4098-b4cb-7701511924e8}, !- Source Object
  3,                                      !- Outlet Port
  {ee50fd50-2768-4b9e-8121-a8db692831b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8ec4c587-dae7-4b3c-a2f2-06fa04313e52}, !- Handle
  {ee50fd50-2768-4b9e-8121-a8db692831b7}, !- Source Object
  7,                                      !- Outlet Port
  {b9419681-edc9-4f6e-96b6-2a5b3c531eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {40cba495-a725-441f-88dd-3c20eb03db65}, !- Handle
  F4 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0e1098-7f50-4f00-9f11-f27a0e79e6c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {499f3c0d-742b-43a7-8b06-2073152f9aad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c0e1098-7f50-4f00-9f11-f27a0e79e6c5}, !- Handle
  Fan On Off Power Curve 184,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {499f3c0d-742b-43a7-8b06-2073152f9aad}, !- Handle
  Fan On Off Efficiency Curve 184,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2d37bd36-d064-471b-b1a7-2367751c0374}, !- Handle
  F4 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e820678f-72c5-447a-a6a2-662169939f95}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d8f79d5-d55a-4655-9da5-1fa75e60c643}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e820678f-72c5-447a-a6a2-662169939f95}, !- Handle
  Fan On Off Power Curve 185,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d8f79d5-d55a-4655-9da5-1fa75e60c643}, !- Handle
  Fan On Off Efficiency Curve 185,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9fbc8e1a-0216-49f9-b7b8-abe5e3f661be}, !- Handle
  F4 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {29962c12-691d-4bbe-a5ce-e116e4c71e9e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a982d26c-b8ab-497f-b31a-d58a713bfe0c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8dbceba5-c161-41a3-bfb5-195af12c59ad}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9a5c7990-927a-4efa-9a2d-4064876dfd5a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {de3e1a96-37f7-453f-87d3-bf7986fd6d22}, !- Handle
  F4 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {522c46ee-d4d3-4c04-af6c-6ba1c070f718}, !- Handle
  F4 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c51cafe9-cfdf-4012-8e74-06a80b24f427}, !- Handle
  F4 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {9fbc8e1a-0216-49f9-b7b8-abe5e3f661be}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {40cba495-a725-441f-88dd-3c20eb03db65}, !- Supply Air Fan Name
  {2d37bd36-d064-471b-b1a7-2367751c0374}, !- Exhaust Air Fan Name
  {522c46ee-d4d3-4c04-af6c-6ba1c070f718}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d2a7b599-1881-4d22-ac25-fc72e819c661}, !- Air Inlet Node Name
  {71795354-44cc-4d5d-8a61-4506b27c27a1}; !- Air Outlet Node Name

OS:Node,
  {97c18d98-0081-47fa-a77d-06fb6eb4eed6}, !- Handle
  F4 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {ba98ac74-35ba-4fff-9996-bf593bb74eec}, !- Inlet Port
  {d2a7b599-1881-4d22-ac25-fc72e819c661}; !- Outlet Port

OS:Connection,
  {ba98ac74-35ba-4fff-9996-bf593bb74eec}, !- Handle
  {6889c423-05dc-4dd0-b554-010e90be5a1b}, !- Source Object
  2,                                      !- Outlet Port
  {97c18d98-0081-47fa-a77d-06fb6eb4eed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a7b599-1881-4d22-ac25-fc72e819c661}, !- Handle
  {97c18d98-0081-47fa-a77d-06fb6eb4eed6}, !- Source Object
  3,                                      !- Outlet Port
  {c51cafe9-cfdf-4012-8e74-06a80b24f427}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a83f89a5-26fc-4896-9c84-445b7058decb}, !- Handle
  F4 SE Apartment ZN ERV Outlet Air Node, !- Name
  {71795354-44cc-4d5d-8a61-4506b27c27a1}, !- Inlet Port
  {eed50051-2b09-4c44-a681-843892ade316}; !- Outlet Port

OS:Connection,
  {eed50051-2b09-4c44-a681-843892ade316}, !- Handle
  {a83f89a5-26fc-4896-9c84-445b7058decb}, !- Source Object
  3,                                      !- Outlet Port
  {645d9fab-f66d-42ca-b671-e4395710a7d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71795354-44cc-4d5d-8a61-4506b27c27a1}, !- Handle
  {c51cafe9-cfdf-4012-8e74-06a80b24f427}, !- Source Object
  13,                                     !- Outlet Port
  {a83f89a5-26fc-4896-9c84-445b7058decb}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {29962c12-691d-4bbe-a5ce-e116e4c71e9e}, !- Handle
  F4 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {828fe378-7392-4699-b5dd-6d22e5ffc8b3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {828fe378-7392-4699-b5dd-6d22e5ffc8b3}, !- Handle
  Table Lookup 1 Independent Variable List 1063, !- Name
  {de3e1a96-37f7-453f-87d3-bf7986fd6d22}; !- Model Object 1

OS:Table:Lookup,
  {a982d26c-b8ab-497f-b31a-d58a713bfe0c}, !- Handle
  F4 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {6e7187d9-3a1a-48d0-9a80-be730093e1c1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6e7187d9-3a1a-48d0-9a80-be730093e1c1}, !- Handle
  Table Lookup 1 Independent Variable List 1064, !- Name
  {de3e1a96-37f7-453f-87d3-bf7986fd6d22}; !- Model Object 1

OS:Table:Lookup,
  {8dbceba5-c161-41a3-bfb5-195af12c59ad}, !- Handle
  F4 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {60a2aa01-eb93-4db9-95bb-543468df36a0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {60a2aa01-eb93-4db9-95bb-543468df36a0}, !- Handle
  Table Lookup 1 Independent Variable List 1065, !- Name
  {de3e1a96-37f7-453f-87d3-bf7986fd6d22}; !- Model Object 1

OS:Table:Lookup,
  {9a5c7990-927a-4efa-9a2d-4064876dfd5a}, !- Handle
  F4 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {e07a3011-1dde-4dc2-88b7-c8a6163e0b23}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e07a3011-1dde-4dc2-88b7-c8a6163e0b23}, !- Handle
  Table Lookup 1 Independent Variable List 1066, !- Name
  {de3e1a96-37f7-453f-87d3-bf7986fd6d22}; !- Model Object 1

OS:Connection,
  {65bc2cac-61e6-4a6b-95c5-7032be9ab45d}, !- Handle
  {da90d840-ff27-4ea7-8dc5-dbbd6ad96e81}, !- Source Object
  3,                                      !- Outlet Port
  {3d6ea255-0a61-4d84-8e90-82fcd7f0757a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cb8b6155-e749-48df-9573-65dd85506e48}, !- Handle
  {3d6ea255-0a61-4d84-8e90-82fcd7f0757a}, !- Source Object
  7,                                      !- Outlet Port
  {4c423e1c-9c8e-48f0-a2c3-621e6f245fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d568c7c1-e060-4b54-8194-daa079682d2a}, !- Handle
  F6 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cda2188-aa53-48d3-a9f7-b61174d38e72}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5fe6326-bccf-45fd-a3df-81a7b266e2dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3cda2188-aa53-48d3-a9f7-b61174d38e72}, !- Handle
  Fan On Off Power Curve 186,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5fe6326-bccf-45fd-a3df-81a7b266e2dd}, !- Handle
  Fan On Off Efficiency Curve 186,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b2da9a08-3b48-4f04-ae28-41ba2224ab13}, !- Handle
  F6 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {596e42dc-847e-4028-bbde-39e8105998b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a93b583-3edf-4c4c-879a-4da3d69f4ad1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {596e42dc-847e-4028-bbde-39e8105998b0}, !- Handle
  Fan On Off Power Curve 187,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a93b583-3edf-4c4c-879a-4da3d69f4ad1}, !- Handle
  Fan On Off Efficiency Curve 187,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
