  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19885ade-05a9-42dc-b3f5-61dd313d7c6f}, !- Handle
  F6 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {6900a830-d490-4d76-a3f4-7c6e9ccc9fcf}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {cd285bd4-aa65-4743-9be2-371b0289f892}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c1a5e738-0a53-4bb4-a7b7-13500f100656}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a686c9d6-f3c8-40e5-8166-e8bbdf6a7b02}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {4dd13dd6-0cde-4647-8d78-8bb7144e3c5a}, !- Handle
  F6 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7a809cee-aad6-4a31-b871-908c201ac19d}, !- Handle
  F6 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7c40b110-d01d-42c6-ba14-895c6f90e4da}, !- Handle
  F6 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {19885ade-05a9-42dc-b3f5-61dd313d7c6f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d568c7c1-e060-4b54-8194-daa079682d2a}, !- Supply Air Fan Name
  {b2da9a08-3b48-4f04-ae28-41ba2224ab13}, !- Exhaust Air Fan Name
  {7a809cee-aad6-4a31-b871-908c201ac19d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ef68fbb8-6260-4385-97c5-898751125c26}, !- Air Inlet Node Name
  {385a0554-3090-4215-b587-c043b1ec809e}; !- Air Outlet Node Name

OS:Node,
  {2e65c35e-6db4-4bec-b4f6-3c447ebdb376}, !- Handle
  F6 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {93140449-5011-4603-9606-fa68120ff191}, !- Inlet Port
  {ef68fbb8-6260-4385-97c5-898751125c26}; !- Outlet Port

OS:Connection,
  {93140449-5011-4603-9606-fa68120ff191}, !- Handle
  {c556d702-a35e-4865-8a8c-2c389b011a71}, !- Source Object
  2,                                      !- Outlet Port
  {2e65c35e-6db4-4bec-b4f6-3c447ebdb376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef68fbb8-6260-4385-97c5-898751125c26}, !- Handle
  {2e65c35e-6db4-4bec-b4f6-3c447ebdb376}, !- Source Object
  3,                                      !- Outlet Port
  {7c40b110-d01d-42c6-ba14-895c6f90e4da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d5ea2e9d-4902-4864-9bca-e91bbd4e1cd2}, !- Handle
  F6 SE Apartment ZN ERV Outlet Air Node, !- Name
  {385a0554-3090-4215-b587-c043b1ec809e}, !- Inlet Port
  {d20b87f4-2ad1-43ec-b438-c0034ec4e96e}; !- Outlet Port

OS:Connection,
  {d20b87f4-2ad1-43ec-b438-c0034ec4e96e}, !- Handle
  {d5ea2e9d-4902-4864-9bca-e91bbd4e1cd2}, !- Source Object
  3,                                      !- Outlet Port
  {c353c8f4-be61-44b7-aadb-60080c282677}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {385a0554-3090-4215-b587-c043b1ec809e}, !- Handle
  {7c40b110-d01d-42c6-ba14-895c6f90e4da}, !- Source Object
  13,                                     !- Outlet Port
  {d5ea2e9d-4902-4864-9bca-e91bbd4e1cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {6900a830-d490-4d76-a3f4-7c6e9ccc9fcf}, !- Handle
  F6 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {e7992913-f255-484e-b1b3-0146a47ff761}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e7992913-f255-484e-b1b3-0146a47ff761}, !- Handle
  Table Lookup 1 Independent Variable List 1071, !- Name
  {4dd13dd6-0cde-4647-8d78-8bb7144e3c5a}; !- Model Object 1

OS:Table:Lookup,
  {cd285bd4-aa65-4743-9be2-371b0289f892}, !- Handle
  F6 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {496ba91a-fe4b-41ae-b8b3-5ecb525e13f7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {496ba91a-fe4b-41ae-b8b3-5ecb525e13f7}, !- Handle
  Table Lookup 1 Independent Variable List 1072, !- Name
  {4dd13dd6-0cde-4647-8d78-8bb7144e3c5a}; !- Model Object 1

OS:Table:Lookup,
  {c1a5e738-0a53-4bb4-a7b7-13500f100656}, !- Handle
  F6 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a5f8872f-1d5f-4748-83b9-45a987033e29}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a5f8872f-1d5f-4748-83b9-45a987033e29}, !- Handle
  Table Lookup 1 Independent Variable List 1073, !- Name
  {4dd13dd6-0cde-4647-8d78-8bb7144e3c5a}; !- Model Object 1

OS:Table:Lookup,
  {a686c9d6-f3c8-40e5-8166-e8bbdf6a7b02}, !- Handle
  F6 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {b8384e09-09f4-4a25-b4ca-2dfed2351cbf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b8384e09-09f4-4a25-b4ca-2dfed2351cbf}, !- Handle
  Table Lookup 1 Independent Variable List 1074, !- Name
  {4dd13dd6-0cde-4647-8d78-8bb7144e3c5a}; !- Model Object 1

OS:Connection,
  {e27f69e1-f312-4b2b-9bcd-04236bed3b35}, !- Handle
  {67538e68-5701-4eaa-b2bb-eac67d1ba8b7}, !- Source Object
  3,                                      !- Outlet Port
  {ed7bdecd-4288-49ba-ad83-bc9693d136ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8da975fa-df20-4fe6-ab5d-9b435aacc270}, !- Handle
  {ed7bdecd-4288-49ba-ad83-bc9693d136ff}, !- Source Object
  7,                                      !- Outlet Port
  {039bb144-c964-46d1-908c-3514193011e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e77dc9b7-0ee8-47a0-82b1-9eb86ce11e42}, !- Handle
  T S2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6b583b0-a1ac-48fb-b241-6892ddd655c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {baf7d43c-60a1-43f8-a65b-5b514e94fda3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6b583b0-a1ac-48fb-b241-6892ddd655c2}, !- Handle
  Fan On Off Power Curve 188,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {baf7d43c-60a1-43f8-a65b-5b514e94fda3}, !- Handle
  Fan On Off Efficiency Curve 188,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {cd9f6c92-fdf5-4baa-99c9-c2effd27e15e}, !- Handle
  T S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e729aa83-6855-46aa-8ab6-457b1e0cd1ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eefa2698-e68d-4cb9-b857-ffae09c0d85e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e729aa83-6855-46aa-8ab6-457b1e0cd1ef}, !- Handle
  Fan On Off Power Curve 189,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eefa2698-e68d-4cb9-b857-ffae09c0d85e}, !- Handle
  Fan On Off Efficiency Curve 189,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45fee137-5d3b-48fb-8528-ad132134a841}, !- Handle
  T S2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8ff61d9f-ea1a-4817-8012-09176da4e593}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d35c8bfd-babf-456f-9681-9b35768fd82c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0c53e322-92d4-40fb-ad1c-bbf5bffdf8fe}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f742f0c7-ff17-498e-8433-43406bee1d4c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {a4e814fd-d0ef-4f96-8887-2af3b675456d}, !- Handle
  T S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7272ed06-ce74-4381-8f92-3b97402e517f}, !- Handle
  T S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bae0bf5e-7c3a-48fa-801d-1dca23698279}, !- Handle
  T S2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {45fee137-5d3b-48fb-8528-ad132134a841}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e77dc9b7-0ee8-47a0-82b1-9eb86ce11e42}, !- Supply Air Fan Name
  {cd9f6c92-fdf5-4baa-99c9-c2effd27e15e}, !- Exhaust Air Fan Name
  {7272ed06-ce74-4381-8f92-3b97402e517f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1b27f7d7-7553-413c-8448-30415c4da3d7}, !- Air Inlet Node Name
  {12bb9e71-4d39-42f4-b4e7-b1a35f1c034f}; !- Air Outlet Node Name

OS:Node,
  {0ecb6cb8-6eb8-463b-9d52-57b5c545ee51}, !- Handle
  T S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {812d6049-ff47-4b19-bc5d-a0e168ad9ae5}, !- Inlet Port
  {1b27f7d7-7553-413c-8448-30415c4da3d7}; !- Outlet Port

OS:Connection,
  {812d6049-ff47-4b19-bc5d-a0e168ad9ae5}, !- Handle
  {6886c982-90f7-4f1d-bd26-aade4c7b1053}, !- Source Object
  2,                                      !- Outlet Port
  {0ecb6cb8-6eb8-463b-9d52-57b5c545ee51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b27f7d7-7553-413c-8448-30415c4da3d7}, !- Handle
  {0ecb6cb8-6eb8-463b-9d52-57b5c545ee51}, !- Source Object
  3,                                      !- Outlet Port
  {bae0bf5e-7c3a-48fa-801d-1dca23698279}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e53fed2c-dbad-4494-806b-889036fb6038}, !- Handle
  T S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {12bb9e71-4d39-42f4-b4e7-b1a35f1c034f}, !- Inlet Port
  {74f121dc-cdc9-4f2e-9cdc-f21fb85c39bf}; !- Outlet Port

OS:Connection,
  {74f121dc-cdc9-4f2e-9cdc-f21fb85c39bf}, !- Handle
  {e53fed2c-dbad-4494-806b-889036fb6038}, !- Source Object
  3,                                      !- Outlet Port
  {1396a483-e68c-4c29-a2a2-bec7dc8d6299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12bb9e71-4d39-42f4-b4e7-b1a35f1c034f}, !- Handle
  {bae0bf5e-7c3a-48fa-801d-1dca23698279}, !- Source Object
  13,                                     !- Outlet Port
  {e53fed2c-dbad-4494-806b-889036fb6038}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8ff61d9f-ea1a-4817-8012-09176da4e593}, !- Handle
  T S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {81cfa0a4-6e8f-49f2-bca0-ec19742b16c4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {81cfa0a4-6e8f-49f2-bca0-ec19742b16c4}, !- Handle
  Table Lookup 1 Independent Variable List 1079, !- Name
  {a4e814fd-d0ef-4f96-8887-2af3b675456d}; !- Model Object 1

OS:Table:Lookup,
  {d35c8bfd-babf-456f-9681-9b35768fd82c}, !- Handle
  T S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {33b47a0f-6aa8-4561-bd7b-cf22e1d68ad2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {33b47a0f-6aa8-4561-bd7b-cf22e1d68ad2}, !- Handle
  Table Lookup 1 Independent Variable List 1080, !- Name
  {a4e814fd-d0ef-4f96-8887-2af3b675456d}; !- Model Object 1

OS:Table:Lookup,
  {0c53e322-92d4-40fb-ad1c-bbf5bffdf8fe}, !- Handle
  T S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {6862a7bb-8467-4248-b13d-4dbd3277f4ea}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6862a7bb-8467-4248-b13d-4dbd3277f4ea}, !- Handle
  Table Lookup 1 Independent Variable List 1081, !- Name
  {a4e814fd-d0ef-4f96-8887-2af3b675456d}; !- Model Object 1

OS:Table:Lookup,
  {f742f0c7-ff17-498e-8433-43406bee1d4c}, !- Handle
  T S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {6bfcf479-76f5-48c5-83b5-45547bb854be}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6bfcf479-76f5-48c5-83b5-45547bb854be}, !- Handle
  Table Lookup 1 Independent Variable List 1082, !- Name
  {a4e814fd-d0ef-4f96-8887-2af3b675456d}; !- Model Object 1

OS:Connection,
  {255372bd-a9d2-452c-8937-eef3446b8111}, !- Handle
  {06b2d783-34a6-478d-b9f6-40375f11b301}, !- Source Object
  3,                                      !- Outlet Port
  {eaf843b9-36b4-4d48-926e-1da84c4c664b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4206f4f3-a8e8-4a68-9da7-f152506864c9}, !- Handle
  {eaf843b9-36b4-4d48-926e-1da84c4c664b}, !- Source Object
  7,                                      !- Outlet Port
  {40c8ae40-ef0e-491e-9f40-dc30abe13cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2f91c1f9-37ce-4d35-bdb3-b4856c79a771}, !- Handle
  G NE Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cadf89f-2d46-4683-961c-aaeead884559}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {594cc935-87e6-4233-9fab-a3639e837a29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cadf89f-2d46-4683-961c-aaeead884559}, !- Handle
  Fan On Off Power Curve 190,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {594cc935-87e6-4233-9fab-a3639e837a29}, !- Handle
  Fan On Off Efficiency Curve 190,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {86ab9710-f903-460c-9389-e8df13964fea}, !- Handle
  G NE Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c875f86-85e7-4839-8b08-163af2260d0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e0bf1a4-04ca-421a-b680-0ad8995a75da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c875f86-85e7-4839-8b08-163af2260d0d}, !- Handle
  Fan On Off Power Curve 191,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e0bf1a4-04ca-421a-b680-0ad8995a75da}, !- Handle
  Fan On Off Efficiency Curve 191,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {72c569ec-ff85-4238-b823-a873cc204edf}, !- Handle
  G NE Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {6b8b73f1-248a-4da4-beec-e7e2acebdd79}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3c31e4e7-3cba-4f2c-930a-8d351a5edd73}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8ede8946-16ab-4123-9132-4fe18e14072c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {aeaf32a2-3d90-457e-841a-f36b304d2452}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {81e93abc-1a6e-41c9-b54d-1727ea84a052}, !- Handle
  G NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cb68d723-d65f-4c11-b589-04161d18b077}, !- Handle
  G NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {34158cc6-2055-4571-8a66-ddd707cbac97}, !- Handle
  G NE Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {72c569ec-ff85-4238-b823-a873cc204edf}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {2f91c1f9-37ce-4d35-bdb3-b4856c79a771}, !- Supply Air Fan Name
  {86ab9710-f903-460c-9389-e8df13964fea}, !- Exhaust Air Fan Name
  {cb68d723-d65f-4c11-b589-04161d18b077}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d005f1ef-9092-4bfa-9d7f-d0b03dee262b}, !- Air Inlet Node Name
  {ce0cd694-1520-4b75-a321-fe230996b1c8}; !- Air Outlet Node Name

OS:Node,
  {1cba00a4-3723-4fe1-8d04-92e9848e39c6}, !- Handle
  G NE Apartment ZN ERV Inlet Air Node,   !- Name
  {8b923cb0-667f-4e1f-aaed-d5c707131333}, !- Inlet Port
  {d005f1ef-9092-4bfa-9d7f-d0b03dee262b}; !- Outlet Port

OS:Connection,
  {8b923cb0-667f-4e1f-aaed-d5c707131333}, !- Handle
  {531debd1-d6a9-4c24-b612-2e0af905c344}, !- Source Object
  2,                                      !- Outlet Port
  {1cba00a4-3723-4fe1-8d04-92e9848e39c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d005f1ef-9092-4bfa-9d7f-d0b03dee262b}, !- Handle
  {1cba00a4-3723-4fe1-8d04-92e9848e39c6}, !- Source Object
  3,                                      !- Outlet Port
  {34158cc6-2055-4571-8a66-ddd707cbac97}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb81f3bb-ece1-48c6-995a-91b46be63414}, !- Handle
  G NE Apartment ZN ERV Outlet Air Node,  !- Name
  {ce0cd694-1520-4b75-a321-fe230996b1c8}, !- Inlet Port
  {7b5130b9-caed-4e5a-92a8-9ca956a1ebe3}; !- Outlet Port

OS:Connection,
  {7b5130b9-caed-4e5a-92a8-9ca956a1ebe3}, !- Handle
  {fb81f3bb-ece1-48c6-995a-91b46be63414}, !- Source Object
  3,                                      !- Outlet Port
  {3441298f-ffce-49f5-90d8-c2b34fce4b2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce0cd694-1520-4b75-a321-fe230996b1c8}, !- Handle
  {34158cc6-2055-4571-8a66-ddd707cbac97}, !- Source Object
  13,                                     !- Outlet Port
  {fb81f3bb-ece1-48c6-995a-91b46be63414}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {6b8b73f1-248a-4da4-beec-e7e2acebdd79}, !- Handle
  G NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {24fb016a-403c-47d2-b037-b69796b8e22d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {24fb016a-403c-47d2-b037-b69796b8e22d}, !- Handle
  Table Lookup 1 Independent Variable List 1087, !- Name
  {81e93abc-1a6e-41c9-b54d-1727ea84a052}; !- Model Object 1

OS:Table:Lookup,
  {3c31e4e7-3cba-4f2c-930a-8d351a5edd73}, !- Handle
  G NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {caa459b6-2013-4c0a-8caa-37409a78d5a7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {caa459b6-2013-4c0a-8caa-37409a78d5a7}, !- Handle
  Table Lookup 1 Independent Variable List 1088, !- Name
  {81e93abc-1a6e-41c9-b54d-1727ea84a052}; !- Model Object 1

OS:Table:Lookup,
  {8ede8946-16ab-4123-9132-4fe18e14072c}, !- Handle
  G NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8aade95d-8c6b-469f-b8e1-098e50f08257}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8aade95d-8c6b-469f-b8e1-098e50f08257}, !- Handle
  Table Lookup 1 Independent Variable List 1089, !- Name
  {81e93abc-1a6e-41c9-b54d-1727ea84a052}; !- Model Object 1

OS:Table:Lookup,
  {aeaf32a2-3d90-457e-841a-f36b304d2452}, !- Handle
  G NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {860c5482-c733-4f05-87b2-d393e842601f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {860c5482-c733-4f05-87b2-d393e842601f}, !- Handle
  Table Lookup 1 Independent Variable List 1090, !- Name
  {81e93abc-1a6e-41c9-b54d-1727ea84a052}; !- Model Object 1

OS:Connection,
  {04274e14-a783-48b2-8576-6377ee6255c5}, !- Handle
  {8d249fb1-06be-4e53-a287-28b8d4d60248}, !- Source Object
  3,                                      !- Outlet Port
  {5f21c00c-298b-47fc-885e-7089418d6a10}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f46eaf44-40f2-4fff-b762-30b8dd3ef1fd}, !- Handle
  {5f21c00c-298b-47fc-885e-7089418d6a10}, !- Source Object
  7,                                      !- Outlet Port
  {92a5fdfd-fd8d-4537-b4b8-1a8839055516}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7c67d3db-38fb-4224-99ab-ed1bc2631174}, !- Handle
  F7 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80640f45-c0d3-4b75-9190-d3972b688567}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {887bd585-192f-48f8-8abd-21d3a95e157f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80640f45-c0d3-4b75-9190-d3972b688567}, !- Handle
  Fan On Off Power Curve 192,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {887bd585-192f-48f8-8abd-21d3a95e157f}, !- Handle
  Fan On Off Efficiency Curve 192,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {043c0061-0fd7-4ef5-a6e4-6af468bfdcc9}, !- Handle
  F7 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d485843d-e9a9-4b87-9b7c-b5b53152e020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34e5446f-5379-425d-aeec-7c4007a4f036}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d485843d-e9a9-4b87-9b7c-b5b53152e020}, !- Handle
  Fan On Off Power Curve 193,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34e5446f-5379-425d-aeec-7c4007a4f036}, !- Handle
  Fan On Off Efficiency Curve 193,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b0c810ea-e47a-4c4f-a123-6b8a1709433d}, !- Handle
  F7 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {26332ae5-8f68-4825-a549-8918db48b093}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9f3cc0b4-100d-4092-9970-dd5f9a526df1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {95ec2006-3d41-45e6-b0b1-edf1463d74b9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7cedad60-a320-460d-8550-cd646967289c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {37afe523-8d1c-417b-8b5d-f72bd4b00060}, !- Handle
  F7 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {534b75e6-66ad-4833-8d94-71c000569e73}, !- Handle
  F7 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f03477cf-0da3-40d6-85b9-0271e7fd9e96}, !- Handle
  F7 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {b0c810ea-e47a-4c4f-a123-6b8a1709433d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7c67d3db-38fb-4224-99ab-ed1bc2631174}, !- Supply Air Fan Name
  {043c0061-0fd7-4ef5-a6e4-6af468bfdcc9}, !- Exhaust Air Fan Name
  {534b75e6-66ad-4833-8d94-71c000569e73}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fa6a701c-2f93-4086-b493-6f532c6623df}, !- Air Inlet Node Name
  {d8771e90-b416-42b0-8b7f-1e0347bf9292}; !- Air Outlet Node Name

OS:Node,
  {7d11740b-1e13-4349-95ae-38e9da3360e9}, !- Handle
  F7 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {f9fe96ed-8d96-4ae4-9e76-ba921cba23a8}, !- Inlet Port
  {fa6a701c-2f93-4086-b493-6f532c6623df}; !- Outlet Port

OS:Connection,
  {f9fe96ed-8d96-4ae4-9e76-ba921cba23a8}, !- Handle
  {edb019a9-4c68-4c30-bd8e-2911f6643f01}, !- Source Object
  2,                                      !- Outlet Port
  {7d11740b-1e13-4349-95ae-38e9da3360e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6a701c-2f93-4086-b493-6f532c6623df}, !- Handle
  {7d11740b-1e13-4349-95ae-38e9da3360e9}, !- Source Object
  3,                                      !- Outlet Port
  {f03477cf-0da3-40d6-85b9-0271e7fd9e96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94481f4f-817c-4488-80de-cdfc47b8ce1a}, !- Handle
  F7 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {d8771e90-b416-42b0-8b7f-1e0347bf9292}, !- Inlet Port
  {b7b9c11b-dc21-45ae-b3c7-aacc740c26d9}; !- Outlet Port

OS:Connection,
  {b7b9c11b-dc21-45ae-b3c7-aacc740c26d9}, !- Handle
  {94481f4f-817c-4488-80de-cdfc47b8ce1a}, !- Source Object
  3,                                      !- Outlet Port
  {6c36c407-4565-4907-ad14-4d9b5d87d73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8771e90-b416-42b0-8b7f-1e0347bf9292}, !- Handle
  {f03477cf-0da3-40d6-85b9-0271e7fd9e96}, !- Source Object
  13,                                     !- Outlet Port
  {94481f4f-817c-4488-80de-cdfc47b8ce1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {26332ae5-8f68-4825-a549-8918db48b093}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {63032fcc-9d07-41f1-b440-4eb918e7d8fe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {63032fcc-9d07-41f1-b440-4eb918e7d8fe}, !- Handle
  Table Lookup 1 Independent Variable List 1095, !- Name
  {37afe523-8d1c-417b-8b5d-f72bd4b00060}; !- Model Object 1

OS:Table:Lookup,
  {9f3cc0b4-100d-4092-9970-dd5f9a526df1}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {6a4eb24d-e2fb-4515-8c6d-c90933a2bb90}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6a4eb24d-e2fb-4515-8c6d-c90933a2bb90}, !- Handle
  Table Lookup 1 Independent Variable List 1096, !- Name
  {37afe523-8d1c-417b-8b5d-f72bd4b00060}; !- Model Object 1

OS:Table:Lookup,
  {95ec2006-3d41-45e6-b0b1-edf1463d74b9}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7b824927-d900-4832-aab1-fce3b3c3c432}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7b824927-d900-4832-aab1-fce3b3c3c432}, !- Handle
  Table Lookup 1 Independent Variable List 1097, !- Name
  {37afe523-8d1c-417b-8b5d-f72bd4b00060}; !- Model Object 1

OS:Table:Lookup,
  {7cedad60-a320-460d-8550-cd646967289c}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {78251f37-275e-4dca-839e-c4d48bc805a2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {78251f37-275e-4dca-839e-c4d48bc805a2}, !- Handle
  Table Lookup 1 Independent Variable List 1098, !- Name
  {37afe523-8d1c-417b-8b5d-f72bd4b00060}; !- Model Object 1

OS:Connection,
  {5a3dbd68-dc5e-47e9-9df4-7ff13517f8b0}, !- Handle
  {c04a0bd8-7682-45a4-981a-f45be28d0f47}, !- Source Object
  3,                                      !- Outlet Port
  {651c3764-0e49-4ac7-825a-2f930ff868d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {36e34fe1-6cc7-4aee-984d-9893ef07fe1e}, !- Handle
  {651c3764-0e49-4ac7-825a-2f930ff868d4}, !- Source Object
  7,                                      !- Outlet Port
  {d65cd177-5e29-4314-9b57-51dff79b1e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {27b01d59-6ef0-4372-8ad3-70b2555be123}, !- Handle
  F2 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {357dc276-375e-4c3c-873f-18e8ee44041f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {caaf3ab8-0904-4b0f-9624-c03daf3b41a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {357dc276-375e-4c3c-873f-18e8ee44041f}, !- Handle
  Fan On Off Power Curve 194,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {caaf3ab8-0904-4b0f-9624-c03daf3b41a3}, !- Handle
  Fan On Off Efficiency Curve 194,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ad8d8e06-b5b9-4e20-b243-19ca3b099914}, !- Handle
  F2 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7807dd8f-400d-4348-a10f-cd183654db71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3dc9ba3d-962a-49d2-bb43-dcf6abef6f55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7807dd8f-400d-4348-a10f-cd183654db71}, !- Handle
  Fan On Off Power Curve 195,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3dc9ba3d-962a-49d2-bb43-dcf6abef6f55}, !- Handle
  Fan On Off Efficiency Curve 195,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03bbb266-75e4-4fba-8f0b-8f3828ca7973}, !- Handle
  F2 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0f371393-2cdf-44a1-ace3-6e17c527b546}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c1950d03-bec0-4a09-8041-84caf209a48d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6dc20f82-0bd2-4dc7-823e-7fb8b013d5c8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7dd0d4f3-4a34-444b-8c5f-7cd4fbecbef7}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {7e667f6c-a9fe-451d-8b6b-452dad593351}, !- Handle
  F2 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a1b985ad-3782-4463-9a0a-8179ba365603}, !- Handle
  F2 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7cdf7ac9-127d-470a-a309-01d63aad9def}, !- Handle
  F2 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {03bbb266-75e4-4fba-8f0b-8f3828ca7973}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {27b01d59-6ef0-4372-8ad3-70b2555be123}, !- Supply Air Fan Name
  {ad8d8e06-b5b9-4e20-b243-19ca3b099914}, !- Exhaust Air Fan Name
  {a1b985ad-3782-4463-9a0a-8179ba365603}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f1bbcc6d-b811-4b74-a53a-0895209aeb49}, !- Air Inlet Node Name
  {b6696ae3-218f-4273-97c8-44da018031a5}; !- Air Outlet Node Name

OS:Node,
  {cdaa403b-84a1-40c9-9327-62cda69d4a7f}, !- Handle
  F2 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {e9a13ca9-be87-48d0-8fcc-90c70ec86720}, !- Inlet Port
  {f1bbcc6d-b811-4b74-a53a-0895209aeb49}; !- Outlet Port

OS:Connection,
  {e9a13ca9-be87-48d0-8fcc-90c70ec86720}, !- Handle
  {29f56ba2-1e59-4317-b9d2-8d7932ee7e90}, !- Source Object
  2,                                      !- Outlet Port
  {cdaa403b-84a1-40c9-9327-62cda69d4a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1bbcc6d-b811-4b74-a53a-0895209aeb49}, !- Handle
  {cdaa403b-84a1-40c9-9327-62cda69d4a7f}, !- Source Object
  3,                                      !- Outlet Port
  {7cdf7ac9-127d-470a-a309-01d63aad9def}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46800007-a5e8-4715-bda4-2fba2a04fb90}, !- Handle
  F2 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {b6696ae3-218f-4273-97c8-44da018031a5}, !- Inlet Port
  {621259da-4db1-4ced-b659-c5a062dc096a}; !- Outlet Port

OS:Connection,
  {621259da-4db1-4ced-b659-c5a062dc096a}, !- Handle
  {46800007-a5e8-4715-bda4-2fba2a04fb90}, !- Source Object
  3,                                      !- Outlet Port
  {2cde8a56-ea40-4119-9168-2ad42588855d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6696ae3-218f-4273-97c8-44da018031a5}, !- Handle
  {7cdf7ac9-127d-470a-a309-01d63aad9def}, !- Source Object
  13,                                     !- Outlet Port
  {46800007-a5e8-4715-bda4-2fba2a04fb90}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0f371393-2cdf-44a1-ace3-6e17c527b546}, !- Handle
  F2 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {9d8a93b2-dc38-43da-994a-39eaebb01e35}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9d8a93b2-dc38-43da-994a-39eaebb01e35}, !- Handle
  Table Lookup 1 Independent Variable List 1103, !- Name
  {7e667f6c-a9fe-451d-8b6b-452dad593351}; !- Model Object 1

OS:Table:Lookup,
  {c1950d03-bec0-4a09-8041-84caf209a48d}, !- Handle
  F2 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {4035815b-75dc-431b-9143-277630220a83}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4035815b-75dc-431b-9143-277630220a83}, !- Handle
  Table Lookup 1 Independent Variable List 1104, !- Name
  {7e667f6c-a9fe-451d-8b6b-452dad593351}; !- Model Object 1

OS:Table:Lookup,
  {6dc20f82-0bd2-4dc7-823e-7fb8b013d5c8}, !- Handle
  F2 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a3f08d16-6d99-4b05-991b-67bdbc832703}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a3f08d16-6d99-4b05-991b-67bdbc832703}, !- Handle
  Table Lookup 1 Independent Variable List 1105, !- Name
  {7e667f6c-a9fe-451d-8b6b-452dad593351}; !- Model Object 1

OS:Table:Lookup,
  {7dd0d4f3-4a34-444b-8c5f-7cd4fbecbef7}, !- Handle
  F2 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {2702ada2-db88-4539-a0bf-9e85e135f50f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2702ada2-db88-4539-a0bf-9e85e135f50f}, !- Handle
  Table Lookup 1 Independent Variable List 1106, !- Name
  {7e667f6c-a9fe-451d-8b6b-452dad593351}; !- Model Object 1

OS:Connection,
  {30beed5e-b7ed-408f-aac0-4a7473b55788}, !- Handle
  {8e222a5e-7f03-478d-a5e8-e298e78f943b}, !- Source Object
  3,                                      !- Outlet Port
  {ea25a60f-0bb4-42f5-8562-076ad10f6dce}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4a31ad18-86de-4138-ac77-462134d63b0b}, !- Handle
  {ea25a60f-0bb4-42f5-8562-076ad10f6dce}, !- Source Object
  7,                                      !- Outlet Port
  {9be10500-d138-4f63-9c50-98fda5490bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c3f7568c-d02b-40f5-a1d2-c61ffafbfb10}, !- Handle
  F2 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a79df918-e639-429e-81d2-a41113f99b97}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9ee5b9d-1bb5-4150-8cee-42a418a8556c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a79df918-e639-429e-81d2-a41113f99b97}, !- Handle
  Fan On Off Power Curve 196,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9ee5b9d-1bb5-4150-8cee-42a418a8556c}, !- Handle
  Fan On Off Efficiency Curve 196,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2fd6dbfc-d365-4942-b870-74e51690f6a8}, !- Handle
  F2 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63f97fe8-96c8-4964-bd0c-3d1ed6c4ab3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2f92468-4cda-43bd-8a78-f508f72b3910}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63f97fe8-96c8-4964-bd0c-3d1ed6c4ab3c}, !- Handle
  Fan On Off Power Curve 197,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2f92468-4cda-43bd-8a78-f508f72b3910}, !- Handle
  Fan On Off Efficiency Curve 197,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8f99b44b-5d76-4253-a4fb-0331c8982ab1}, !- Handle
  F2 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0620c3f0-f55b-4d61-b216-bf9fbd58dd80}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c68a1e77-a755-46b3-88bc-de432334614a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a54a034e-4ed1-425a-b750-f1350a92aa6f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {896d4ceb-3ad4-4601-9f78-987d92ea2e0d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8917541f-c117-4e86-b764-9f8711739d01}, !- Handle
  F2 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {79f229dc-fb46-4b55-b48f-50062905b58e}, !- Handle
  F2 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f6682b47-333e-4ab5-ac25-13cefe03c7b5}, !- Handle
  F2 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {8f99b44b-5d76-4253-a4fb-0331c8982ab1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c3f7568c-d02b-40f5-a1d2-c61ffafbfb10}, !- Supply Air Fan Name
  {2fd6dbfc-d365-4942-b870-74e51690f6a8}, !- Exhaust Air Fan Name
  {79f229dc-fb46-4b55-b48f-50062905b58e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e9e8067b-0b9f-43e0-a8c2-5ebe498a348e}, !- Air Inlet Node Name
  {9da427c5-fdb5-4a63-bbe1-13a0d3232df9}; !- Air Outlet Node Name

OS:Node,
  {be00b945-6de4-4711-b908-9b4bad42f81d}, !- Handle
  F2 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {1eaae009-5423-4004-9340-b31dfe91bf77}, !- Inlet Port
  {e9e8067b-0b9f-43e0-a8c2-5ebe498a348e}; !- Outlet Port

OS:Connection,
  {1eaae009-5423-4004-9340-b31dfe91bf77}, !- Handle
  {0756ce73-3955-4fd9-9212-281e614c9f64}, !- Source Object
  2,                                      !- Outlet Port
  {be00b945-6de4-4711-b908-9b4bad42f81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e8067b-0b9f-43e0-a8c2-5ebe498a348e}, !- Handle
  {be00b945-6de4-4711-b908-9b4bad42f81d}, !- Source Object
  3,                                      !- Outlet Port
  {f6682b47-333e-4ab5-ac25-13cefe03c7b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb19d414-93cb-486a-9e79-5c9be0545a7a}, !- Handle
  F2 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {9da427c5-fdb5-4a63-bbe1-13a0d3232df9}, !- Inlet Port
  {f5066c7b-53f7-46ee-a8bd-47e8944d2ead}; !- Outlet Port

OS:Connection,
  {f5066c7b-53f7-46ee-a8bd-47e8944d2ead}, !- Handle
  {eb19d414-93cb-486a-9e79-5c9be0545a7a}, !- Source Object
  3,                                      !- Outlet Port
  {3b48b006-c91a-4ebf-8acf-728bf9f2ce26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9da427c5-fdb5-4a63-bbe1-13a0d3232df9}, !- Handle
  {f6682b47-333e-4ab5-ac25-13cefe03c7b5}, !- Source Object
  13,                                     !- Outlet Port
  {eb19d414-93cb-486a-9e79-5c9be0545a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0620c3f0-f55b-4d61-b216-bf9fbd58dd80}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {50b7e6a0-4044-4ec7-ad45-b22a7f1d1701}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {50b7e6a0-4044-4ec7-ad45-b22a7f1d1701}, !- Handle
  Table Lookup 1 Independent Variable List 1111, !- Name
  {8917541f-c117-4e86-b764-9f8711739d01}; !- Model Object 1

OS:Table:Lookup,
  {c68a1e77-a755-46b3-88bc-de432334614a}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {f9778afe-3163-496a-83e5-998d7f3c1868}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f9778afe-3163-496a-83e5-998d7f3c1868}, !- Handle
  Table Lookup 1 Independent Variable List 1112, !- Name
  {8917541f-c117-4e86-b764-9f8711739d01}; !- Model Object 1

OS:Table:Lookup,
  {a54a034e-4ed1-425a-b750-f1350a92aa6f}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b420c24b-79b8-4c51-8ae8-3db453ff05d5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b420c24b-79b8-4c51-8ae8-3db453ff05d5}, !- Handle
  Table Lookup 1 Independent Variable List 1113, !- Name
  {8917541f-c117-4e86-b764-9f8711739d01}; !- Model Object 1

OS:Table:Lookup,
  {896d4ceb-3ad4-4601-9f78-987d92ea2e0d}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {40467396-fbfc-4169-a89b-a09c202e1c5f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {40467396-fbfc-4169-a89b-a09c202e1c5f}, !- Handle
  Table Lookup 1 Independent Variable List 1114, !- Name
  {8917541f-c117-4e86-b764-9f8711739d01}; !- Model Object 1

OS:Connection,
  {21e995e4-efc3-406c-a49b-f44138f4a538}, !- Handle
  {94a9f84d-e21f-486e-a8cc-3872f12262dd}, !- Source Object
  3,                                      !- Outlet Port
  {e5bf0bcb-6f22-44a1-aaf4-47c3c0caa35e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a369b14e-1c32-4a2d-a8f1-4563cea402b7}, !- Handle
  {e5bf0bcb-6f22-44a1-aaf4-47c3c0caa35e}, !- Source Object
  7,                                      !- Outlet Port
  {e57cd792-70bc-4b73-b2f9-66fa7caf7f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {97bcac33-0a13-4b13-b541-8d1bf3948b39}, !- Handle
  M NE Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {531dbcc5-5ccf-4098-a586-518cd6012746}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5723b5d-8e2f-4ba8-bd10-1e1699ba1c7a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {531dbcc5-5ccf-4098-a586-518cd6012746}, !- Handle
  Fan On Off Power Curve 198,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5723b5d-8e2f-4ba8-bd10-1e1699ba1c7a}, !- Handle
  Fan On Off Efficiency Curve 198,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6ca85a60-9ced-441a-875b-4b7942ab5429}, !- Handle
  M NE Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73d5f814-8cb8-445e-84b4-a4bfa3c11854}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02b79e67-6535-48c2-8254-af6aa3ff7262}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73d5f814-8cb8-445e-84b4-a4bfa3c11854}, !- Handle
  Fan On Off Power Curve 199,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02b79e67-6535-48c2-8254-af6aa3ff7262}, !- Handle
  Fan On Off Efficiency Curve 199,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7a17dbc5-f13a-4686-a210-8694ff1a32db}, !- Handle
  M NE Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {476782d5-c7c7-4041-8b9d-c97abb1c803f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f9e4ff43-2613-4fc1-8ffe-e389a81ba511}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bf25402e-2cdf-4a5f-b7ce-a7421a907428}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f3a071f9-865b-4482-bf13-a3ba84ced300}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {cd46a057-d52f-4508-a6e6-ba040b450678}, !- Handle
  M NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6c477397-3ea1-42ab-9336-efab85641b14}, !- Handle
  M NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1f866b64-069f-4a7e-ac4f-c8741b39f9c1}, !- Handle
  M NE Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {7a17dbc5-f13a-4686-a210-8694ff1a32db}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {97bcac33-0a13-4b13-b541-8d1bf3948b39}, !- Supply Air Fan Name
  {6ca85a60-9ced-441a-875b-4b7942ab5429}, !- Exhaust Air Fan Name
  {6c477397-3ea1-42ab-9336-efab85641b14}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {30d4281c-bbce-4bf5-92eb-daad43c8bc31}, !- Air Inlet Node Name
  {f6ff967f-7841-4818-a052-749d441feb4e}; !- Air Outlet Node Name

OS:Node,
  {7a49364c-0c8d-4599-ac8d-772391ff16e4}, !- Handle
  M NE Apartment ZN ERV Inlet Air Node,   !- Name
  {c9960d6a-587d-40c1-aefc-3d35d283043b}, !- Inlet Port
  {30d4281c-bbce-4bf5-92eb-daad43c8bc31}; !- Outlet Port

OS:Connection,
  {c9960d6a-587d-40c1-aefc-3d35d283043b}, !- Handle
  {6e10f421-9cf1-459b-a626-ec9b9dd45ec4}, !- Source Object
  2,                                      !- Outlet Port
  {7a49364c-0c8d-4599-ac8d-772391ff16e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d4281c-bbce-4bf5-92eb-daad43c8bc31}, !- Handle
  {7a49364c-0c8d-4599-ac8d-772391ff16e4}, !- Source Object
  3,                                      !- Outlet Port
  {1f866b64-069f-4a7e-ac4f-c8741b39f9c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e75edc5f-87b4-46fd-a668-62ec567c5d15}, !- Handle
  M NE Apartment ZN ERV Outlet Air Node,  !- Name
  {f6ff967f-7841-4818-a052-749d441feb4e}, !- Inlet Port
  {c023593d-8aaf-4761-a8d9-78b7731ec965}; !- Outlet Port

OS:Connection,
  {c023593d-8aaf-4761-a8d9-78b7731ec965}, !- Handle
  {e75edc5f-87b4-46fd-a668-62ec567c5d15}, !- Source Object
  3,                                      !- Outlet Port
  {2101601c-5361-46a7-bb12-cc985ad0af32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6ff967f-7841-4818-a052-749d441feb4e}, !- Handle
  {1f866b64-069f-4a7e-ac4f-c8741b39f9c1}, !- Source Object
  13,                                     !- Outlet Port
  {e75edc5f-87b4-46fd-a668-62ec567c5d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {476782d5-c7c7-4041-8b9d-c97abb1c803f}, !- Handle
  M NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f8bf78f0-1e83-4891-bfd4-39913d0a1910}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f8bf78f0-1e83-4891-bfd4-39913d0a1910}, !- Handle
  Table Lookup 1 Independent Variable List 1119, !- Name
  {cd46a057-d52f-4508-a6e6-ba040b450678}; !- Model Object 1

OS:Table:Lookup,
  {f9e4ff43-2613-4fc1-8ffe-e389a81ba511}, !- Handle
  M NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {1f7ef754-a54e-4b90-a945-2f4758e45f06}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1f7ef754-a54e-4b90-a945-2f4758e45f06}, !- Handle
  Table Lookup 1 Independent Variable List 1120, !- Name
  {cd46a057-d52f-4508-a6e6-ba040b450678}; !- Model Object 1

OS:Table:Lookup,
  {bf25402e-2cdf-4a5f-b7ce-a7421a907428}, !- Handle
  M NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0fb33065-af75-416b-b3e7-9507cb69379c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0fb33065-af75-416b-b3e7-9507cb69379c}, !- Handle
  Table Lookup 1 Independent Variable List 1121, !- Name
  {cd46a057-d52f-4508-a6e6-ba040b450678}; !- Model Object 1

OS:Table:Lookup,
  {f3a071f9-865b-4482-bf13-a3ba84ced300}, !- Handle
  M NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {0b77435a-dd0c-43a5-8d6a-131884b10161}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0b77435a-dd0c-43a5-8d6a-131884b10161}, !- Handle
  Table Lookup 1 Independent Variable List 1122, !- Name
  {cd46a057-d52f-4508-a6e6-ba040b450678}; !- Model Object 1

OS:Connection,
  {2f13c91c-d604-461b-b32f-b53d37d33fb8}, !- Handle
  {38e4e9b6-0bc6-4aec-882f-584297d2fdff}, !- Source Object
  3,                                      !- Outlet Port
  {65907bb1-bb72-4c71-bda9-70a664c7adeb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {68d98f53-3be2-4e72-87b2-082e06b78487}, !- Handle
  {65907bb1-bb72-4c71-bda9-70a664c7adeb}, !- Source Object
  7,                                      !- Outlet Port
  {66ee21b9-82c6-47de-a106-0dddbd047859}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c46d6bd8-bfa9-4929-844b-e83abd93afbd}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0f38825-69fc-44a3-84d1-ac0172cfcd75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ffbcefd-1624-427f-83c0-fc1e01704d2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0f38825-69fc-44a3-84d1-ac0172cfcd75}, !- Handle
  Fan On Off Power Curve 200,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ffbcefd-1624-427f-83c0-fc1e01704d2a}, !- Handle
  Fan On Off Efficiency Curve 200,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a2c09c7c-ccb0-4c42-8faf-80e2c28ce6d5}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70741fc9-9c85-43b9-a74e-c0db44ea289c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {436fd470-6585-4819-bb60-d06342480eb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {70741fc9-9c85-43b9-a74e-c0db44ea289c}, !- Handle
  Fan On Off Power Curve 201,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {436fd470-6585-4819-bb60-d06342480eb1}, !- Handle
  Fan On Off Efficiency Curve 201,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1f5a212a-7f46-462f-a1e5-e3a8692c2587}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9a49789e-0dd4-49bc-b978-68edb58854d4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4a08e418-3c6b-4dba-9163-baa5fba4ed74}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6a82f1bc-476c-4af8-a741-cbe92416f616}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b70fcd52-d68d-41e1-bd35-440f40c0fa75}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {61d2995e-150d-4451-b550-0cd0ff3c7a2f}, !- Handle
  M N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {96b4fa16-a0f5-4e2f-92dc-1a80472dc8ea}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d8ccd72a-573a-43d8-b73f-5999030c1c46}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {1f5a212a-7f46-462f-a1e5-e3a8692c2587}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c46d6bd8-bfa9-4929-844b-e83abd93afbd}, !- Supply Air Fan Name
  {a2c09c7c-ccb0-4c42-8faf-80e2c28ce6d5}, !- Exhaust Air Fan Name
  {96b4fa16-a0f5-4e2f-92dc-1a80472dc8ea}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8bcbb629-f558-469f-917e-a87b031c7226}, !- Air Inlet Node Name
  {7dc28054-1728-4dd0-abf4-6f0fcc72b38d}; !- Air Outlet Node Name

OS:Node,
  {e46b542f-165d-4ec2-a09f-2bbf457941d7}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {fcfbd701-a3cc-4194-834f-fb64de2b38da}, !- Inlet Port
  {8bcbb629-f558-469f-917e-a87b031c7226}; !- Outlet Port

OS:Connection,
  {fcfbd701-a3cc-4194-834f-fb64de2b38da}, !- Handle
  {d23826b9-47cb-4e13-be53-ff050c0cf746}, !- Source Object
  2,                                      !- Outlet Port
  {e46b542f-165d-4ec2-a09f-2bbf457941d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcbb629-f558-469f-917e-a87b031c7226}, !- Handle
  {e46b542f-165d-4ec2-a09f-2bbf457941d7}, !- Source Object
  3,                                      !- Outlet Port
  {d8ccd72a-573a-43d8-b73f-5999030c1c46}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {270a37d2-2724-493c-a8d3-81fad252ee60}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {7dc28054-1728-4dd0-abf4-6f0fcc72b38d}, !- Inlet Port
  {787e6d38-50fa-46a7-b000-6ffe532e0eea}; !- Outlet Port

OS:Connection,
  {787e6d38-50fa-46a7-b000-6ffe532e0eea}, !- Handle
  {270a37d2-2724-493c-a8d3-81fad252ee60}, !- Source Object
  3,                                      !- Outlet Port
  {4f3ca7d1-fb15-4bba-8b3c-e54195ba6436}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dc28054-1728-4dd0-abf4-6f0fcc72b38d}, !- Handle
  {d8ccd72a-573a-43d8-b73f-5999030c1c46}, !- Source Object
  13,                                     !- Outlet Port
  {270a37d2-2724-493c-a8d3-81fad252ee60}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9a49789e-0dd4-49bc-b978-68edb58854d4}, !- Handle
  M N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1c86f641-d9a2-4282-8e43-ff597255bf33}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c86f641-d9a2-4282-8e43-ff597255bf33}, !- Handle
  Table Lookup 1 Independent Variable List 1127, !- Name
  {61d2995e-150d-4451-b550-0cd0ff3c7a2f}; !- Model Object 1

OS:Table:Lookup,
  {4a08e418-3c6b-4dba-9163-baa5fba4ed74}, !- Handle
  M N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {43d08e39-b77e-4e21-bcc7-d7ed9b58ea77}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {43d08e39-b77e-4e21-bcc7-d7ed9b58ea77}, !- Handle
  Table Lookup 1 Independent Variable List 1128, !- Name
  {61d2995e-150d-4451-b550-0cd0ff3c7a2f}; !- Model Object 1

OS:Table:Lookup,
  {6a82f1bc-476c-4af8-a741-cbe92416f616}, !- Handle
  M N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {108233aa-29a9-4706-9263-420669f055bc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {108233aa-29a9-4706-9263-420669f055bc}, !- Handle
  Table Lookup 1 Independent Variable List 1129, !- Name
  {61d2995e-150d-4451-b550-0cd0ff3c7a2f}; !- Model Object 1

OS:Table:Lookup,
  {b70fcd52-d68d-41e1-bd35-440f40c0fa75}, !- Handle
  M N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {b4c26966-6cf4-479e-ac61-5c03e5e62713}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b4c26966-6cf4-479e-ac61-5c03e5e62713}, !- Handle
  Table Lookup 1 Independent Variable List 1130, !- Name
  {61d2995e-150d-4451-b550-0cd0ff3c7a2f}; !- Model Object 1

OS:Connection,
  {3f0cbfd3-f1e6-4ee9-9bf1-64ff8301b1d3}, !- Handle
  {eb0db38a-8a1c-4547-9a43-fbc0d58608e3}, !- Source Object
  3,                                      !- Outlet Port
  {bfb5e50c-b5c6-446b-9e91-b10d24001243}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e8f49ff2-da42-4b96-8ce6-b05d93a9f393}, !- Handle
  {bfb5e50c-b5c6-446b-9e91-b10d24001243}, !- Source Object
  7,                                      !- Outlet Port
  {70107d62-bec0-4b05-9d75-3af388d6cd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {adb086f1-123a-4917-a73d-5a9550074d82}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a456370-4420-458e-8a4d-711b006e926d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d9a5aa4-1193-4550-bdb0-bcbc04ed768e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a456370-4420-458e-8a4d-711b006e926d}, !- Handle
  Fan On Off Power Curve 202,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d9a5aa4-1193-4550-bdb0-bcbc04ed768e}, !- Handle
  Fan On Off Efficiency Curve 202,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {94af1aa5-4a86-482f-910e-d368b9dfd83b}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f30ac9c7-6537-476b-bf5e-c7953804408b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b07cdc5c-72e9-46e4-b023-adacc0fb131f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f30ac9c7-6537-476b-bf5e-c7953804408b}, !- Handle
  Fan On Off Power Curve 203,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b07cdc5c-72e9-46e4-b023-adacc0fb131f}, !- Handle
  Fan On Off Efficiency Curve 203,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3287a71d-fbe0-4cf3-850a-5ea82f8a5a15}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {3fda7047-56af-443e-8ffd-a3ef27fe8291}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {010e83e4-39b9-4b1b-b95f-f964d2905097}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {cd9bf66b-b0c5-4d20-b28e-13eb6995765b}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7e97389d-b2e4-430c-bc56-26be81398d24}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {111fd7b2-9832-4109-a319-fc658d2d29e4}, !- Handle
  M N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {81937800-87af-4486-bb14-f6022077aca4}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7c6f1186-fd36-4810-940a-185a8aa5c5ac}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {3287a71d-fbe0-4cf3-850a-5ea82f8a5a15}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {adb086f1-123a-4917-a73d-5a9550074d82}, !- Supply Air Fan Name
  {94af1aa5-4a86-482f-910e-d368b9dfd83b}, !- Exhaust Air Fan Name
  {81937800-87af-4486-bb14-f6022077aca4}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eb18dea8-c785-4c99-bfc7-2ffd1cf74334}, !- Air Inlet Node Name
  {4b3d71f1-4c67-466f-9712-632026592c88}; !- Air Outlet Node Name

OS:Node,
  {3bb2cbc7-e56d-47eb-ab0f-fbbe2ed356bb}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {5f8edd49-3565-4c72-9e5d-a516bfac4f8f}, !- Inlet Port
  {eb18dea8-c785-4c99-bfc7-2ffd1cf74334}; !- Outlet Port

OS:Connection,
  {5f8edd49-3565-4c72-9e5d-a516bfac4f8f}, !- Handle
  {89f24d99-fea5-4f07-a3f4-eabb1a74af94}, !- Source Object
  2,                                      !- Outlet Port
  {3bb2cbc7-e56d-47eb-ab0f-fbbe2ed356bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb18dea8-c785-4c99-bfc7-2ffd1cf74334}, !- Handle
  {3bb2cbc7-e56d-47eb-ab0f-fbbe2ed356bb}, !- Source Object
  3,                                      !- Outlet Port
  {7c6f1186-fd36-4810-940a-185a8aa5c5ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {203ff8db-0ae0-4ebe-9c28-89be7eb9b247}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {4b3d71f1-4c67-466f-9712-632026592c88}, !- Inlet Port
  {748c9536-4129-4fc0-923a-e319868fac6f}; !- Outlet Port

OS:Connection,
  {748c9536-4129-4fc0-923a-e319868fac6f}, !- Handle
  {203ff8db-0ae0-4ebe-9c28-89be7eb9b247}, !- Source Object
  3,                                      !- Outlet Port
  {33e493ed-d722-4ee6-aee1-45d444c2a23e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b3d71f1-4c67-466f-9712-632026592c88}, !- Handle
  {7c6f1186-fd36-4810-940a-185a8aa5c5ac}, !- Source Object
  13,                                     !- Outlet Port
  {203ff8db-0ae0-4ebe-9c28-89be7eb9b247}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {3fda7047-56af-443e-8ffd-a3ef27fe8291}, !- Handle
  M N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {4729b63d-5ac6-42f7-9f3e-8de2bc966582}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4729b63d-5ac6-42f7-9f3e-8de2bc966582}, !- Handle
  Table Lookup 1 Independent Variable List 1135, !- Name
  {111fd7b2-9832-4109-a319-fc658d2d29e4}; !- Model Object 1

OS:Table:Lookup,
  {010e83e4-39b9-4b1b-b95f-f964d2905097}, !- Handle
  M N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {9e8af8e8-78a0-4d49-be55-f66b6f1b0de5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9e8af8e8-78a0-4d49-be55-f66b6f1b0de5}, !- Handle
  Table Lookup 1 Independent Variable List 1136, !- Name
  {111fd7b2-9832-4109-a319-fc658d2d29e4}; !- Model Object 1

OS:Table:Lookup,
  {cd9bf66b-b0c5-4d20-b28e-13eb6995765b}, !- Handle
  M N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5a197e4e-1317-4058-8eb5-f3562407ead9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5a197e4e-1317-4058-8eb5-f3562407ead9}, !- Handle
  Table Lookup 1 Independent Variable List 1137, !- Name
  {111fd7b2-9832-4109-a319-fc658d2d29e4}; !- Model Object 1

OS:Table:Lookup,
  {7e97389d-b2e4-430c-bc56-26be81398d24}, !- Handle
  M N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {64cf84a9-d86a-4ccd-9f70-a4baf2a09b89}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {64cf84a9-d86a-4ccd-9f70-a4baf2a09b89}, !- Handle
  Table Lookup 1 Independent Variable List 1138, !- Name
  {111fd7b2-9832-4109-a319-fc658d2d29e4}; !- Model Object 1

OS:Connection,
  {f32f20f2-931a-439d-a8cf-6998a0ba5fbe}, !- Handle
  {a2ca085c-f874-426d-bc19-6b0036572487}, !- Source Object
  3,                                      !- Outlet Port
  {622dcb08-d184-4581-b760-cc85f628285b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8e444c35-bceb-48f4-b430-94b7d2ecebf1}, !- Handle
  {622dcb08-d184-4581-b760-cc85f628285b}, !- Source Object
  7,                                      !- Outlet Port
  {8cb4268d-34a7-4c3b-8c16-83ad34455f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8ac6f216-dc4c-4012-ad75-32c0c50f41f9}, !- Handle
  F4 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe2fc999-d790-436c-9cf2-9174bd675f0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c04976c-5577-4e64-afb1-29090ff80934}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe2fc999-d790-436c-9cf2-9174bd675f0c}, !- Handle
  Fan On Off Power Curve 204,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c04976c-5577-4e64-afb1-29090ff80934}, !- Handle
  Fan On Off Efficiency Curve 204,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {486c8a63-ced4-4418-9e72-02b62bf6fe69}, !- Handle
  F4 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eea11652-32f9-4028-8479-128ed7cdee91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbc4b21c-773c-4ae1-adb9-a83aad326537}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eea11652-32f9-4028-8479-128ed7cdee91}, !- Handle
  Fan On Off Power Curve 205,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbc4b21c-773c-4ae1-adb9-a83aad326537}, !- Handle
  Fan On Off Efficiency Curve 205,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d6370ea3-f6f4-4fd1-91e8-104ecb41f8df}, !- Handle
  F4 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ad77886a-0016-45b2-a73e-fc759d5a87c3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c8cc10c6-3e73-4450-aea5-f6e252287128}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {539ee07e-3f45-4ceb-9ed0-59b1fcd32a93}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9ae7e60f-810b-4901-9223-ae3c74fb1a51}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b69b5796-d42a-4e51-826a-63e6cae3eb3a}, !- Handle
  F4 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e0858a0a-6ad2-47c6-b66f-5706976b90d1}, !- Handle
  F4 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7d0e4dce-3af4-4a97-9362-f9808008640f}, !- Handle
  F4 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d6370ea3-f6f4-4fd1-91e8-104ecb41f8df}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8ac6f216-dc4c-4012-ad75-32c0c50f41f9}, !- Supply Air Fan Name
  {486c8a63-ced4-4418-9e72-02b62bf6fe69}, !- Exhaust Air Fan Name
  {e0858a0a-6ad2-47c6-b66f-5706976b90d1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {db7ce441-4b48-4f40-9567-ab3291e0d30b}, !- Air Inlet Node Name
  {ee030096-2016-42d6-9a6b-0949ccc1055a}; !- Air Outlet Node Name

OS:Node,
  {a06f0a64-dbf7-49bd-94cf-79f015430422}, !- Handle
  F4 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {13eb32b2-bfae-4fdf-94f3-e909f00e826f}, !- Inlet Port
  {db7ce441-4b48-4f40-9567-ab3291e0d30b}; !- Outlet Port

OS:Connection,
  {13eb32b2-bfae-4fdf-94f3-e909f00e826f}, !- Handle
  {255a6156-1e19-4d24-9b5f-08ce6bc2e4fa}, !- Source Object
  2,                                      !- Outlet Port
  {a06f0a64-dbf7-49bd-94cf-79f015430422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7ce441-4b48-4f40-9567-ab3291e0d30b}, !- Handle
  {a06f0a64-dbf7-49bd-94cf-79f015430422}, !- Source Object
  3,                                      !- Outlet Port
  {7d0e4dce-3af4-4a97-9362-f9808008640f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b25a5faa-09e8-45c6-86ac-a8588d387ca1}, !- Handle
  F4 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {ee030096-2016-42d6-9a6b-0949ccc1055a}, !- Inlet Port
  {17519ac8-c3ce-4d22-89a9-63bebf3f79b3}; !- Outlet Port

OS:Connection,
  {17519ac8-c3ce-4d22-89a9-63bebf3f79b3}, !- Handle
  {b25a5faa-09e8-45c6-86ac-a8588d387ca1}, !- Source Object
  3,                                      !- Outlet Port
  {b8f33984-27c5-4cd2-936c-753aabea7310}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee030096-2016-42d6-9a6b-0949ccc1055a}, !- Handle
  {7d0e4dce-3af4-4a97-9362-f9808008640f}, !- Source Object
  13,                                     !- Outlet Port
  {b25a5faa-09e8-45c6-86ac-a8588d387ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ad77886a-0016-45b2-a73e-fc759d5a87c3}, !- Handle
  F4 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1fb151c2-db4b-490c-b4e7-35e47ae817fb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1fb151c2-db4b-490c-b4e7-35e47ae817fb}, !- Handle
  Table Lookup 1 Independent Variable List 1143, !- Name
  {b69b5796-d42a-4e51-826a-63e6cae3eb3a}; !- Model Object 1

OS:Table:Lookup,
  {c8cc10c6-3e73-4450-aea5-f6e252287128}, !- Handle
  F4 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {bfc2f7e1-ce9d-4c4c-a1ff-98614fea8f76}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bfc2f7e1-ce9d-4c4c-a1ff-98614fea8f76}, !- Handle
  Table Lookup 1 Independent Variable List 1144, !- Name
  {b69b5796-d42a-4e51-826a-63e6cae3eb3a}; !- Model Object 1

OS:Table:Lookup,
  {539ee07e-3f45-4ceb-9ed0-59b1fcd32a93}, !- Handle
  F4 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c74ef4ea-cf06-443e-be28-b49badfab1ef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c74ef4ea-cf06-443e-be28-b49badfab1ef}, !- Handle
  Table Lookup 1 Independent Variable List 1145, !- Name
  {b69b5796-d42a-4e51-826a-63e6cae3eb3a}; !- Model Object 1

OS:Table:Lookup,
  {9ae7e60f-810b-4901-9223-ae3c74fb1a51}, !- Handle
  F4 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {7d13e2d4-1275-413b-93ee-a1697a1a8896}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7d13e2d4-1275-413b-93ee-a1697a1a8896}, !- Handle
  Table Lookup 1 Independent Variable List 1146, !- Name
  {b69b5796-d42a-4e51-826a-63e6cae3eb3a}; !- Model Object 1

OS:Connection,
  {5b38debd-9764-400d-9512-f2b3d9a6b6cc}, !- Handle
  {a69814d2-268a-443c-b63c-950b1aafd05b}, !- Source Object
  3,                                      !- Outlet Port
  {f3e67456-0750-4dfb-84db-14dc748e02f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f07b3db4-0cb4-4617-8b86-eaeaf046e9e1}, !- Handle
  {f3e67456-0750-4dfb-84db-14dc748e02f0}, !- Source Object
  7,                                      !- Outlet Port
  {4b33d699-5b75-44a0-95e5-31bde1206d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {258289f2-08e9-40f2-8e98-f97963b1a246}, !- Handle
  M S1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dee188be-aeb0-49d9-aa6f-2f89f87fe266}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aff0395d-4cff-4470-8803-1156b019817a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dee188be-aeb0-49d9-aa6f-2f89f87fe266}, !- Handle
  Fan On Off Power Curve 206,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aff0395d-4cff-4470-8803-1156b019817a}, !- Handle
  Fan On Off Efficiency Curve 206,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2465b2f3-70d4-41ec-8a25-4cc9164f5e59}, !- Handle
  M S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c155b997-e8f9-4af1-bd04-1d808f9e0115}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ff0ee2a-5865-4386-9564-d4f217282e49}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c155b997-e8f9-4af1-bd04-1d808f9e0115}, !- Handle
  Fan On Off Power Curve 207,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ff0ee2a-5865-4386-9564-d4f217282e49}, !- Handle
  Fan On Off Efficiency Curve 207,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d256ada2-4c48-4e15-a02a-3e9792e09cea}, !- Handle
  M S1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {5dca5481-d70b-4c58-9ba9-4655a79495c6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {363fa122-99a7-488d-88de-f76811c2f294}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0043d9bd-baad-4d4d-ab38-b17a9689cbf9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {056e8b23-5055-4937-89de-9195ff3a4a41}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5ed21b95-a938-481a-91b7-6ff6ee3e25f5}, !- Handle
  M S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a8c8b545-6b81-41a5-ac65-2c7bfab73031}, !- Handle
  M S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a45e9ba9-40e1-40f7-9917-a35a202b3db7}, !- Handle
  M S1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d256ada2-4c48-4e15-a02a-3e9792e09cea}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {258289f2-08e9-40f2-8e98-f97963b1a246}, !- Supply Air Fan Name
  {2465b2f3-70d4-41ec-8a25-4cc9164f5e59}, !- Exhaust Air Fan Name
  {a8c8b545-6b81-41a5-ac65-2c7bfab73031}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {16d7fed4-0997-4b68-9ace-542e0cd7d647}, !- Air Inlet Node Name
  {204d19bb-d10a-4410-ad81-da43b5a96018}; !- Air Outlet Node Name

OS:Node,
  {7ca0231a-9957-4a18-8487-70c88f3b6ca2}, !- Handle
  M S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {fd0637ce-a194-42af-9d72-782fefe8866e}, !- Inlet Port
  {16d7fed4-0997-4b68-9ace-542e0cd7d647}; !- Outlet Port

OS:Connection,
  {fd0637ce-a194-42af-9d72-782fefe8866e}, !- Handle
  {37294dfa-47a9-4607-825c-058b95652717}, !- Source Object
  2,                                      !- Outlet Port
  {7ca0231a-9957-4a18-8487-70c88f3b6ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d7fed4-0997-4b68-9ace-542e0cd7d647}, !- Handle
  {7ca0231a-9957-4a18-8487-70c88f3b6ca2}, !- Source Object
  3,                                      !- Outlet Port
  {a45e9ba9-40e1-40f7-9917-a35a202b3db7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c6d5def6-aa0c-4dba-afa1-2c430b385d16}, !- Handle
  M S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {204d19bb-d10a-4410-ad81-da43b5a96018}, !- Inlet Port
  {5ec31625-1bc6-4597-96f6-4241b6a8bb11}; !- Outlet Port

OS:Connection,
  {5ec31625-1bc6-4597-96f6-4241b6a8bb11}, !- Handle
  {c6d5def6-aa0c-4dba-afa1-2c430b385d16}, !- Source Object
  3,                                      !- Outlet Port
  {556475f6-d39b-4f7f-acfd-c623453b65f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {204d19bb-d10a-4410-ad81-da43b5a96018}, !- Handle
  {a45e9ba9-40e1-40f7-9917-a35a202b3db7}, !- Source Object
  13,                                     !- Outlet Port
  {c6d5def6-aa0c-4dba-afa1-2c430b385d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {5dca5481-d70b-4c58-9ba9-4655a79495c6}, !- Handle
  M S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cf2e3156-bb25-4fbd-90bf-09c53d9fe96d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cf2e3156-bb25-4fbd-90bf-09c53d9fe96d}, !- Handle
  Table Lookup 1 Independent Variable List 1151, !- Name
  {5ed21b95-a938-481a-91b7-6ff6ee3e25f5}; !- Model Object 1

OS:Table:Lookup,
  {363fa122-99a7-488d-88de-f76811c2f294}, !- Handle
  M S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {5c6d56ab-d921-4293-9c0c-fd477080d334}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5c6d56ab-d921-4293-9c0c-fd477080d334}, !- Handle
  Table Lookup 1 Independent Variable List 1152, !- Name
  {5ed21b95-a938-481a-91b7-6ff6ee3e25f5}; !- Model Object 1

OS:Table:Lookup,
  {0043d9bd-baad-4d4d-ab38-b17a9689cbf9}, !- Handle
  M S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {20228fe6-add3-47a7-9699-af6e23eece41}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {20228fe6-add3-47a7-9699-af6e23eece41}, !- Handle
  Table Lookup 1 Independent Variable List 1153, !- Name
  {5ed21b95-a938-481a-91b7-6ff6ee3e25f5}; !- Model Object 1

OS:Table:Lookup,
  {056e8b23-5055-4937-89de-9195ff3a4a41}, !- Handle
  M S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {d0d79a59-d04f-4213-9413-1134188d43ed}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d0d79a59-d04f-4213-9413-1134188d43ed}, !- Handle
  Table Lookup 1 Independent Variable List 1154, !- Name
  {5ed21b95-a938-481a-91b7-6ff6ee3e25f5}; !- Model Object 1

OS:Connection,
  {a76dbe52-e5c0-49a4-b439-380ce435b9c5}, !- Handle
  {515cc8e2-501c-4f5b-b9b6-2105bfcede93}, !- Source Object
  3,                                      !- Outlet Port
  {e115666c-ff93-4cdc-b428-bb129f1177d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {587ad508-237a-4365-9771-c60c74076648}, !- Handle
  {e115666c-ff93-4cdc-b428-bb129f1177d9}, !- Source Object
  7,                                      !- Outlet Port
  {987042a8-f98a-4bd4-bafa-4bea3115c037}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1707fc63-e9d1-4905-965d-7abf1b6bbb79}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {123b19b4-0dbb-4777-bd1b-a11e9d7cef0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a3a61d3-6649-48b3-990c-6687f940f0a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {123b19b4-0dbb-4777-bd1b-a11e9d7cef0a}, !- Handle
  Fan On Off Power Curve 208,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a3a61d3-6649-48b3-990c-6687f940f0a6}, !- Handle
  Fan On Off Efficiency Curve 208,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ad74619d-68d4-4b28-b9b9-e6d01f3dde19}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdcc1f7b-0c06-46d0-ac1c-03a3e4c0c022}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1459e7fd-a5b3-4f08-a9bb-54b4bf9874ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdcc1f7b-0c06-46d0-ac1c-03a3e4c0c022}, !- Handle
  Fan On Off Power Curve 209,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1459e7fd-a5b3-4f08-a9bb-54b4bf9874ed}, !- Handle
  Fan On Off Efficiency Curve 209,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3b2811ca-99ad-4582-b1fa-7ad2d1a16158}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8319a45b-e8a1-433f-b4f4-3b49ea95b69e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c1f36238-1f4d-46d0-a901-17297833c476}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b83eb634-13d4-45d0-8903-0f43b75640f7}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {90a623c5-16a7-457c-a457-b4fbe25619ea}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {708f82a6-ab02-47f8-b350-d4b1ede820f4}, !- Handle
  G N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ffe3d81f-82d0-428e-b891-b545fecb1e8a}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {adc7fb7d-2971-4b06-b3ce-cd2ec84225c0}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {3b2811ca-99ad-4582-b1fa-7ad2d1a16158}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1707fc63-e9d1-4905-965d-7abf1b6bbb79}, !- Supply Air Fan Name
  {ad74619d-68d4-4b28-b9b9-e6d01f3dde19}, !- Exhaust Air Fan Name
  {ffe3d81f-82d0-428e-b891-b545fecb1e8a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8df615a3-db5f-4cd1-859b-d4fb0b997430}, !- Air Inlet Node Name
  {86015127-fce0-4e43-9709-09933211a2cf}; !- Air Outlet Node Name

OS:Node,
  {c567a42e-ac86-46fd-82e4-a812436d3a72}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {d95fc3d1-44e0-4870-b170-8ecb74ea95c8}, !- Inlet Port
  {8df615a3-db5f-4cd1-859b-d4fb0b997430}; !- Outlet Port

OS:Connection,
  {d95fc3d1-44e0-4870-b170-8ecb74ea95c8}, !- Handle
  {8d3e76de-8c30-4a3f-a120-badbcd5d1d4f}, !- Source Object
  2,                                      !- Outlet Port
  {c567a42e-ac86-46fd-82e4-a812436d3a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df615a3-db5f-4cd1-859b-d4fb0b997430}, !- Handle
  {c567a42e-ac86-46fd-82e4-a812436d3a72}, !- Source Object
  3,                                      !- Outlet Port
  {adc7fb7d-2971-4b06-b3ce-cd2ec84225c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {772d6cc0-fdc5-45b6-87ea-9d80fc5639b4}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {86015127-fce0-4e43-9709-09933211a2cf}, !- Inlet Port
  {883bc7fd-9204-4e20-aa41-e8ca5a24966e}; !- Outlet Port

OS:Connection,
  {883bc7fd-9204-4e20-aa41-e8ca5a24966e}, !- Handle
  {772d6cc0-fdc5-45b6-87ea-9d80fc5639b4}, !- Source Object
  3,                                      !- Outlet Port
  {4b2f3388-6b1c-4ff6-b221-e59d1ed0a57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86015127-fce0-4e43-9709-09933211a2cf}, !- Handle
  {adc7fb7d-2971-4b06-b3ce-cd2ec84225c0}, !- Source Object
  13,                                     !- Outlet Port
  {772d6cc0-fdc5-45b6-87ea-9d80fc5639b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8319a45b-e8a1-433f-b4f4-3b49ea95b69e}, !- Handle
  G N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {34eda01c-11d7-44c5-b4e8-c86ed03c087b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {34eda01c-11d7-44c5-b4e8-c86ed03c087b}, !- Handle
  Table Lookup 1 Independent Variable List 1159, !- Name
  {708f82a6-ab02-47f8-b350-d4b1ede820f4}; !- Model Object 1

OS:Table:Lookup,
  {c1f36238-1f4d-46d0-a901-17297833c476}, !- Handle
  G N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {6e1ddcca-f80f-4fa4-8f89-762648160ebc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6e1ddcca-f80f-4fa4-8f89-762648160ebc}, !- Handle
  Table Lookup 1 Independent Variable List 1160, !- Name
  {708f82a6-ab02-47f8-b350-d4b1ede820f4}; !- Model Object 1

OS:Table:Lookup,
  {b83eb634-13d4-45d0-8903-0f43b75640f7}, !- Handle
  G N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0b71dbbf-743c-408d-b0a8-136e0e73d2a1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0b71dbbf-743c-408d-b0a8-136e0e73d2a1}, !- Handle
  Table Lookup 1 Independent Variable List 1161, !- Name
  {708f82a6-ab02-47f8-b350-d4b1ede820f4}; !- Model Object 1

OS:Table:Lookup,
  {90a623c5-16a7-457c-a457-b4fbe25619ea}, !- Handle
  G N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {a6610f2f-f67b-4f05-8175-b8b5528390a3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a6610f2f-f67b-4f05-8175-b8b5528390a3}, !- Handle
  Table Lookup 1 Independent Variable List 1162, !- Name
  {708f82a6-ab02-47f8-b350-d4b1ede820f4}; !- Model Object 1

OS:Connection,
  {caf92352-fde0-4873-b3ee-4a6acac5f260}, !- Handle
  {1ce3146d-5253-4b58-879b-df57249adb9f}, !- Source Object
  3,                                      !- Outlet Port
  {cc42a00e-251a-4d6f-b1b6-9ab52954f769}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {21cd76df-b78a-48d2-9b3a-3236ab618810}, !- Handle
  {cc42a00e-251a-4d6f-b1b6-9ab52954f769}, !- Source Object
  7,                                      !- Outlet Port
  {015b0517-3e48-476b-b1eb-9daa3e429541}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8936a568-7825-4af8-8f58-32cd55d034a9}, !- Handle
  F6 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b12437c-c281-4b04-b75b-212e1e6afaa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37f68ee3-0869-43fa-a23d-898980bffefb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b12437c-c281-4b04-b75b-212e1e6afaa1}, !- Handle
  Fan On Off Power Curve 210,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37f68ee3-0869-43fa-a23d-898980bffefb}, !- Handle
  Fan On Off Efficiency Curve 210,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fb9ae4be-06fc-4e91-a30b-06dcd1ff148a}, !- Handle
  F6 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfa9065f-5c00-4f32-9e28-71af2abbfae6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {436ac978-464f-4d31-96ce-3d8c295c90b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfa9065f-5c00-4f32-9e28-71af2abbfae6}, !- Handle
  Fan On Off Power Curve 211,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {436ac978-464f-4d31-96ce-3d8c295c90b7}, !- Handle
  Fan On Off Efficiency Curve 211,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2d4237cb-7430-4125-a982-2bc1fed5e87d}, !- Handle
  F6 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9b7f81b5-35db-4eac-81de-d80f0ce0281d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {63a5cca9-39e8-46d8-a041-9c9512dd3a8c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {2194eefe-36cf-4965-b3aa-a601c76147bb}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {11b6246b-d336-4608-b8d3-2e97cf8211b3}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {00403fec-fd7c-4a3f-a088-5979d16ab125}, !- Handle
  F6 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e7e8bdf2-3302-4740-aebb-80e1c10ae22e}, !- Handle
  F6 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1c7c17ce-0df5-422b-8c96-e7ddda966720}, !- Handle
  F6 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {2d4237cb-7430-4125-a982-2bc1fed5e87d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8936a568-7825-4af8-8f58-32cd55d034a9}, !- Supply Air Fan Name
  {fb9ae4be-06fc-4e91-a30b-06dcd1ff148a}, !- Exhaust Air Fan Name
  {e7e8bdf2-3302-4740-aebb-80e1c10ae22e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2216cc7e-b03f-40a9-ab8e-dc0c1fca14e5}, !- Air Inlet Node Name
  {a18fe893-3426-4f17-8164-1cd08ada0f84}; !- Air Outlet Node Name

OS:Node,
  {2fb277ff-bd81-4f66-861c-c92d26573eca}, !- Handle
  F6 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {1fcf4d52-4f71-4dad-8771-af226d541101}, !- Inlet Port
  {2216cc7e-b03f-40a9-ab8e-dc0c1fca14e5}; !- Outlet Port

OS:Connection,
  {1fcf4d52-4f71-4dad-8771-af226d541101}, !- Handle
  {30a8658b-5d0e-429f-afea-cb0b44aeaee6}, !- Source Object
  2,                                      !- Outlet Port
  {2fb277ff-bd81-4f66-861c-c92d26573eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2216cc7e-b03f-40a9-ab8e-dc0c1fca14e5}, !- Handle
  {2fb277ff-bd81-4f66-861c-c92d26573eca}, !- Source Object
  3,                                      !- Outlet Port
  {1c7c17ce-0df5-422b-8c96-e7ddda966720}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {052e6aff-acba-430d-a2f3-e2ade51a39e1}, !- Handle
  F6 SW Apartment ZN ERV Outlet Air Node, !- Name
  {a18fe893-3426-4f17-8164-1cd08ada0f84}, !- Inlet Port
  {ef33121f-3ef5-4101-87a3-5ce3642d4c8e}; !- Outlet Port

OS:Connection,
  {ef33121f-3ef5-4101-87a3-5ce3642d4c8e}, !- Handle
  {052e6aff-acba-430d-a2f3-e2ade51a39e1}, !- Source Object
  3,                                      !- Outlet Port
  {84c20e28-5a24-4bdf-bb03-f5b9b684cb30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a18fe893-3426-4f17-8164-1cd08ada0f84}, !- Handle
  {1c7c17ce-0df5-422b-8c96-e7ddda966720}, !- Source Object
  13,                                     !- Outlet Port
  {052e6aff-acba-430d-a2f3-e2ade51a39e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9b7f81b5-35db-4eac-81de-d80f0ce0281d}, !- Handle
  F6 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {42df75a5-0153-4a7a-be7f-3e1f856a37de}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {42df75a5-0153-4a7a-be7f-3e1f856a37de}, !- Handle
  Table Lookup 1 Independent Variable List 1167, !- Name
  {00403fec-fd7c-4a3f-a088-5979d16ab125}; !- Model Object 1

OS:Table:Lookup,
  {63a5cca9-39e8-46d8-a041-9c9512dd3a8c}, !- Handle
  F6 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {de306ae1-e387-4bcf-acc3-0a9fff2af861}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de306ae1-e387-4bcf-acc3-0a9fff2af861}, !- Handle
  Table Lookup 1 Independent Variable List 1168, !- Name
  {00403fec-fd7c-4a3f-a088-5979d16ab125}; !- Model Object 1

OS:Table:Lookup,
  {2194eefe-36cf-4965-b3aa-a601c76147bb}, !- Handle
  F6 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f843d031-238f-4c95-a38a-af6957db7423}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f843d031-238f-4c95-a38a-af6957db7423}, !- Handle
  Table Lookup 1 Independent Variable List 1169, !- Name
  {00403fec-fd7c-4a3f-a088-5979d16ab125}; !- Model Object 1

OS:Table:Lookup,
  {11b6246b-d336-4608-b8d3-2e97cf8211b3}, !- Handle
  F6 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {b19f4026-b545-4334-8fdd-f2e725f56358}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b19f4026-b545-4334-8fdd-f2e725f56358}, !- Handle
  Table Lookup 1 Independent Variable List 1170, !- Name
  {00403fec-fd7c-4a3f-a088-5979d16ab125}; !- Model Object 1

OS:Connection,
  {a3765f2e-3d89-4eca-b531-1b8ee9c9101c}, !- Handle
  {9899e039-8aa6-475e-ac7d-633848f38fbf}, !- Source Object
  3,                                      !- Outlet Port
  {062c2bde-3ad4-491a-a638-7504ddbc0dee}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b549d92b-f7a2-4c80-b194-03bdfe4ef3d5}, !- Handle
  {062c2bde-3ad4-491a-a638-7504ddbc0dee}, !- Source Object
  7,                                      !- Outlet Port
  {6afe1e37-e237-465b-adf2-ba8b6f24675f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9b1a1943-a11c-4cd8-9198-71dcabd5157b}, !- Handle
  F6 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b035232-9162-4557-bb46-169d96a4ccc2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64f55328-451f-4f9a-9ae3-2f02dc2ccc56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b035232-9162-4557-bb46-169d96a4ccc2}, !- Handle
  Fan On Off Power Curve 212,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64f55328-451f-4f9a-9ae3-2f02dc2ccc56}, !- Handle
  Fan On Off Efficiency Curve 212,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {29f6a409-4ad8-4d4c-a518-1931ffb5fd7c}, !- Handle
  F6 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c51ee7e-3e9c-4d16-a43c-4f13291e8971}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4e5c55e-0760-463d-b3b0-125de12cb471}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c51ee7e-3e9c-4d16-a43c-4f13291e8971}, !- Handle
  Fan On Off Power Curve 213,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4e5c55e-0760-463d-b3b0-125de12cb471}, !- Handle
  Fan On Off Efficiency Curve 213,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d2de4286-0278-453c-8114-4dbc2750765d}, !- Handle
  F6 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {5a4364b7-4c65-4422-af31-1d1f7c2d625d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {0af99e99-d40a-48e1-9870-54a34a196d7c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d7cb423e-13ad-4487-b74c-1b7f6bd602c1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {78aca603-fa90-49f1-8f1f-46c79102e031}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e62d66f0-5797-4c77-b827-af0ae59869f7}, !- Handle
  F6 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e6b70a74-821f-4048-aecd-869d10c86916}, !- Handle
  F6 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {66278eef-18cf-41fe-8b1e-0c5b47881059}, !- Handle
  F6 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d2de4286-0278-453c-8114-4dbc2750765d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9b1a1943-a11c-4cd8-9198-71dcabd5157b}, !- Supply Air Fan Name
  {29f6a409-4ad8-4d4c-a518-1931ffb5fd7c}, !- Exhaust Air Fan Name
  {e6b70a74-821f-4048-aecd-869d10c86916}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8490f039-36cf-4114-9b97-a13d1ed04d4c}, !- Air Inlet Node Name
  {f52a3bc7-c33c-4fe5-9299-bdcaadbf808f}; !- Air Outlet Node Name

OS:Node,
  {e3f889da-4b4a-45cd-b7a0-0e6c983504cc}, !- Handle
  F6 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {c2443420-c76e-4016-9412-fd10181f5c98}, !- Inlet Port
  {8490f039-36cf-4114-9b97-a13d1ed04d4c}; !- Outlet Port

OS:Connection,
  {c2443420-c76e-4016-9412-fd10181f5c98}, !- Handle
  {c56fdc10-3881-4d20-bad0-ff123d8f8be7}, !- Source Object
  2,                                      !- Outlet Port
  {e3f889da-4b4a-45cd-b7a0-0e6c983504cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8490f039-36cf-4114-9b97-a13d1ed04d4c}, !- Handle
  {e3f889da-4b4a-45cd-b7a0-0e6c983504cc}, !- Source Object
  3,                                      !- Outlet Port
  {66278eef-18cf-41fe-8b1e-0c5b47881059}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a1c1bb1-f2d2-4d51-8a60-ab1941767f7c}, !- Handle
  F6 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {f52a3bc7-c33c-4fe5-9299-bdcaadbf808f}, !- Inlet Port
  {eb840276-abe8-4881-848b-520834bbe50b}; !- Outlet Port

OS:Connection,
  {eb840276-abe8-4881-848b-520834bbe50b}, !- Handle
  {9a1c1bb1-f2d2-4d51-8a60-ab1941767f7c}, !- Source Object
  3,                                      !- Outlet Port
  {5dff8cf2-3f03-4fc8-b56c-5565fa82b250}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f52a3bc7-c33c-4fe5-9299-bdcaadbf808f}, !- Handle
  {66278eef-18cf-41fe-8b1e-0c5b47881059}, !- Source Object
  13,                                     !- Outlet Port
  {9a1c1bb1-f2d2-4d51-8a60-ab1941767f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {5a4364b7-4c65-4422-af31-1d1f7c2d625d}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {4ee555ef-6997-443f-9ed2-decc7f2e12a7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ee555ef-6997-443f-9ed2-decc7f2e12a7}, !- Handle
  Table Lookup 1 Independent Variable List 1175, !- Name
  {e62d66f0-5797-4c77-b827-af0ae59869f7}; !- Model Object 1

OS:Table:Lookup,
  {0af99e99-d40a-48e1-9870-54a34a196d7c}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {59fcfb6a-7c41-4f14-8964-de9296962e32}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {59fcfb6a-7c41-4f14-8964-de9296962e32}, !- Handle
  Table Lookup 1 Independent Variable List 1176, !- Name
  {e62d66f0-5797-4c77-b827-af0ae59869f7}; !- Model Object 1

OS:Table:Lookup,
  {d7cb423e-13ad-4487-b74c-1b7f6bd602c1}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {05fa3bb6-c315-4e7c-808f-44a0ac2accd6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {05fa3bb6-c315-4e7c-808f-44a0ac2accd6}, !- Handle
  Table Lookup 1 Independent Variable List 1177, !- Name
  {e62d66f0-5797-4c77-b827-af0ae59869f7}; !- Model Object 1

OS:Table:Lookup,
  {78aca603-fa90-49f1-8f1f-46c79102e031}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {377a0af1-488c-4abd-aa59-dfabe7762385}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {377a0af1-488c-4abd-aa59-dfabe7762385}, !- Handle
  Table Lookup 1 Independent Variable List 1178, !- Name
  {e62d66f0-5797-4c77-b827-af0ae59869f7}; !- Model Object 1

OS:Connection,
  {81d98a3a-5892-494c-a0bc-72e949ee2f3c}, !- Handle
  {6dee7dd9-a464-4fc2-81fe-1f87998ec195}, !- Source Object
  3,                                      !- Outlet Port
  {55f2d3dd-37b3-4d49-a465-6efd05a9824f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0711366a-c38f-4907-afb5-c89e9eef3677}, !- Handle
  {55f2d3dd-37b3-4d49-a465-6efd05a9824f}, !- Source Object
  7,                                      !- Outlet Port
  {56aece26-d068-4aee-b464-810a5683ee0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {06d59ccb-c394-46f7-ac35-789ebe215e93}, !- Handle
  F6 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbe2b97c-fdad-4020-8e19-4d3fb6b3e53e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3679b98-6fe5-4570-a11e-43566f57308d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbe2b97c-fdad-4020-8e19-4d3fb6b3e53e}, !- Handle
  Fan On Off Power Curve 214,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3679b98-6fe5-4570-a11e-43566f57308d}, !- Handle
  Fan On Off Efficiency Curve 214,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {dfdc04a9-70bb-4675-ac9c-94ef3fa23c0a}, !- Handle
  F6 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {520cb425-49fb-4eda-997c-527d5d2ef9e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd3e0a79-ed4f-4cfc-ad9b-878dbcca80e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {520cb425-49fb-4eda-997c-527d5d2ef9e7}, !- Handle
  Fan On Off Power Curve 215,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd3e0a79-ed4f-4cfc-ad9b-878dbcca80e2}, !- Handle
  Fan On Off Efficiency Curve 215,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78a74cdd-fcca-4c06-962c-6ff956a8be41}, !- Handle
  F6 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {6674e667-8456-4a6b-b6bd-fe1b311bbec6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a6259967-df25-4c9b-ad45-fb2965caba6b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8f51a990-aa4c-42b8-be66-86d4e7a170a4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0844f41c-66b7-4080-bd1b-95a6ca632fe5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c43e1a95-3ddc-4493-80dc-3248b4acfeb6}, !- Handle
  F6 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4aa1090f-f6f0-4abe-a75d-27e669a44d1f}, !- Handle
  F6 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e8919fac-abba-4714-8028-c48a0fd0cc53}, !- Handle
  F6 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {78a74cdd-fcca-4c06-962c-6ff956a8be41}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {06d59ccb-c394-46f7-ac35-789ebe215e93}, !- Supply Air Fan Name
  {dfdc04a9-70bb-4675-ac9c-94ef3fa23c0a}, !- Exhaust Air Fan Name
  {4aa1090f-f6f0-4abe-a75d-27e669a44d1f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3be4f520-65cd-46e3-862c-0055c6ab1268}, !- Air Inlet Node Name
  {08e6494b-870a-49b7-9ccd-6a466696a88d}; !- Air Outlet Node Name

OS:Node,
  {e6987565-8be9-4feb-bd83-b37f7361d53e}, !- Handle
  F6 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {dda78334-667e-46a0-bf97-577049e68ca1}, !- Inlet Port
  {3be4f520-65cd-46e3-862c-0055c6ab1268}; !- Outlet Port

OS:Connection,
  {dda78334-667e-46a0-bf97-577049e68ca1}, !- Handle
  {43ca22e9-1c8d-4246-9bf3-0390eb16819f}, !- Source Object
  2,                                      !- Outlet Port
  {e6987565-8be9-4feb-bd83-b37f7361d53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be4f520-65cd-46e3-862c-0055c6ab1268}, !- Handle
  {e6987565-8be9-4feb-bd83-b37f7361d53e}, !- Source Object
  3,                                      !- Outlet Port
  {e8919fac-abba-4714-8028-c48a0fd0cc53}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bad87a40-f39c-4f45-824c-2bdee0eae1a2}, !- Handle
  F6 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {08e6494b-870a-49b7-9ccd-6a466696a88d}, !- Inlet Port
  {f9d5d430-b7a1-4356-b5db-63d34488063b}; !- Outlet Port

OS:Connection,
  {f9d5d430-b7a1-4356-b5db-63d34488063b}, !- Handle
  {bad87a40-f39c-4f45-824c-2bdee0eae1a2}, !- Source Object
  3,                                      !- Outlet Port
  {31ad324d-35f2-4cf1-833a-c28388b55dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08e6494b-870a-49b7-9ccd-6a466696a88d}, !- Handle
  {e8919fac-abba-4714-8028-c48a0fd0cc53}, !- Source Object
  13,                                     !- Outlet Port
  {bad87a40-f39c-4f45-824c-2bdee0eae1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {6674e667-8456-4a6b-b6bd-fe1b311bbec6}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {aaeba2bd-fe69-45b7-add0-c4d8d39f0445}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {aaeba2bd-fe69-45b7-add0-c4d8d39f0445}, !- Handle
  Table Lookup 1 Independent Variable List 1183, !- Name
  {c43e1a95-3ddc-4493-80dc-3248b4acfeb6}; !- Model Object 1

OS:Table:Lookup,
  {a6259967-df25-4c9b-ad45-fb2965caba6b}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {952c1e1a-9dac-47f3-811e-6ee00c00b0e8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {952c1e1a-9dac-47f3-811e-6ee00c00b0e8}, !- Handle
  Table Lookup 1 Independent Variable List 1184, !- Name
  {c43e1a95-3ddc-4493-80dc-3248b4acfeb6}; !- Model Object 1

OS:Table:Lookup,
  {8f51a990-aa4c-42b8-be66-86d4e7a170a4}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a8350810-2964-4ba3-8c7a-c4867313adda}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a8350810-2964-4ba3-8c7a-c4867313adda}, !- Handle
  Table Lookup 1 Independent Variable List 1185, !- Name
  {c43e1a95-3ddc-4493-80dc-3248b4acfeb6}; !- Model Object 1

OS:Table:Lookup,
  {0844f41c-66b7-4080-bd1b-95a6ca632fe5}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {be8e5473-3950-4fdd-940b-789423d8b569}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {be8e5473-3950-4fdd-940b-789423d8b569}, !- Handle
  Table Lookup 1 Independent Variable List 1186, !- Name
  {c43e1a95-3ddc-4493-80dc-3248b4acfeb6}; !- Model Object 1

OS:Connection,
  {603d85ff-626f-4111-bd8a-b4b5007d970b}, !- Handle
  {d37eb2e4-001f-4914-bad2-d3a6866d9b77}, !- Source Object
  3,                                      !- Outlet Port
  {836163b5-affb-4039-9177-321d405c1485}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b0931a6a-6b8d-436d-af18-34e8cdd5da03}, !- Handle
  {836163b5-affb-4039-9177-321d405c1485}, !- Source Object
  7,                                      !- Outlet Port
  {430e6b57-16f1-473d-a80c-9af989323a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3a00faf5-6ac9-4968-9d0a-e5f13f944b25}, !- Handle
  F7 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c298f8af-2be9-484d-8a5f-defa7134d733}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7e343b7-ad00-40ef-9d29-84e1f3f24a08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c298f8af-2be9-484d-8a5f-defa7134d733}, !- Handle
  Fan On Off Power Curve 216,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7e343b7-ad00-40ef-9d29-84e1f3f24a08}, !- Handle
  Fan On Off Efficiency Curve 216,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0d68fd92-ec30-4715-aa52-bb0fc7429349}, !- Handle
  F7 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95e777f8-08e0-4bde-a2b9-b389726b6866}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {124d3e28-ca6a-49c2-a64d-8044d9817815}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95e777f8-08e0-4bde-a2b9-b389726b6866}, !- Handle
  Fan On Off Power Curve 217,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {124d3e28-ca6a-49c2-a64d-8044d9817815}, !- Handle
  Fan On Off Efficiency Curve 217,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ffe02a78-f793-4970-80db-de97040ca07f}, !- Handle
  F7 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {db8c3f00-ba11-41a1-bf48-4c3719cb622f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c61a5083-5ba2-4ee0-a3d5-49e87c8ef46e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c93187b4-eb0e-44f1-bb40-a779ded038d6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a4f09523-d73b-4b51-aa35-b3e1659eaec1}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {48fd4acc-b497-46b8-bfa6-279a2f9b6219}, !- Handle
  F7 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c9b7b87a-23eb-47f5-917b-c5b48e4b17f4}, !- Handle
  F7 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {30a147f5-1ce8-472d-8437-58cf0e774a28}, !- Handle
  F7 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {ffe02a78-f793-4970-80db-de97040ca07f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3a00faf5-6ac9-4968-9d0a-e5f13f944b25}, !- Supply Air Fan Name
  {0d68fd92-ec30-4715-aa52-bb0fc7429349}, !- Exhaust Air Fan Name
  {c9b7b87a-23eb-47f5-917b-c5b48e4b17f4}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {14272a22-8ee3-4793-8967-f2eb166d260c}, !- Air Inlet Node Name
  {77386f94-cff7-4470-9109-ee6cd847e1d2}; !- Air Outlet Node Name

OS:Node,
  {c1349c69-e0c7-4acd-9a77-6adf84f3e9de}, !- Handle
  F7 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {b7bc6fac-4613-4fdd-b599-1db7ac94a2fe}, !- Inlet Port
  {14272a22-8ee3-4793-8967-f2eb166d260c}; !- Outlet Port

OS:Connection,
  {b7bc6fac-4613-4fdd-b599-1db7ac94a2fe}, !- Handle
  {ea390ccb-adbe-49cd-97f1-a8f27f49660f}, !- Source Object
  2,                                      !- Outlet Port
  {c1349c69-e0c7-4acd-9a77-6adf84f3e9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14272a22-8ee3-4793-8967-f2eb166d260c}, !- Handle
  {c1349c69-e0c7-4acd-9a77-6adf84f3e9de}, !- Source Object
  3,                                      !- Outlet Port
  {30a147f5-1ce8-472d-8437-58cf0e774a28}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ea2e256d-089b-4038-b37a-1dc983806870}, !- Handle
  F7 NW Apartment ZN ERV Outlet Air Node, !- Name
  {77386f94-cff7-4470-9109-ee6cd847e1d2}, !- Inlet Port
  {a64d2c24-01d2-4f2a-892a-280d757a21ea}; !- Outlet Port

OS:Connection,
  {a64d2c24-01d2-4f2a-892a-280d757a21ea}, !- Handle
  {ea2e256d-089b-4038-b37a-1dc983806870}, !- Source Object
  3,                                      !- Outlet Port
  {8fed054c-6e4d-42ae-89ca-db13a7b15bb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77386f94-cff7-4470-9109-ee6cd847e1d2}, !- Handle
  {30a147f5-1ce8-472d-8437-58cf0e774a28}, !- Source Object
  13,                                     !- Outlet Port
  {ea2e256d-089b-4038-b37a-1dc983806870}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {db8c3f00-ba11-41a1-bf48-4c3719cb622f}, !- Handle
  F7 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {e061180e-5a76-4f40-82ea-858085456624}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e061180e-5a76-4f40-82ea-858085456624}, !- Handle
  Table Lookup 1 Independent Variable List 1191, !- Name
  {48fd4acc-b497-46b8-bfa6-279a2f9b6219}; !- Model Object 1

OS:Table:Lookup,
  {c61a5083-5ba2-4ee0-a3d5-49e87c8ef46e}, !- Handle
  F7 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {ab8e4cee-0e6e-4d39-af47-190c413f44a5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ab8e4cee-0e6e-4d39-af47-190c413f44a5}, !- Handle
  Table Lookup 1 Independent Variable List 1192, !- Name
  {48fd4acc-b497-46b8-bfa6-279a2f9b6219}; !- Model Object 1

OS:Table:Lookup,
  {c93187b4-eb0e-44f1-bb40-a779ded038d6}, !- Handle
  F7 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c418915a-afd6-4ae9-b69d-81a7fffc5d67}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c418915a-afd6-4ae9-b69d-81a7fffc5d67}, !- Handle
  Table Lookup 1 Independent Variable List 1193, !- Name
  {48fd4acc-b497-46b8-bfa6-279a2f9b6219}; !- Model Object 1

OS:Table:Lookup,
  {a4f09523-d73b-4b51-aa35-b3e1659eaec1}, !- Handle
  F7 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {8461a056-a9d4-4e3f-8bbb-edcbeae53dbe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8461a056-a9d4-4e3f-8bbb-edcbeae53dbe}, !- Handle
  Table Lookup 1 Independent Variable List 1194, !- Name
  {48fd4acc-b497-46b8-bfa6-279a2f9b6219}; !- Model Object 1

OS:Connection,
  {efc01e71-fadf-4787-89d1-e109dacc40d8}, !- Handle
  {c5178055-b99c-4717-af0c-d5f26285d685}, !- Source Object
  3,                                      !- Outlet Port
  {40747e91-44e7-400b-b5f3-e8763c0b626a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {52777e57-0485-45c5-9730-9e3136440669}, !- Handle
  {40747e91-44e7-400b-b5f3-e8763c0b626a}, !- Source Object
  7,                                      !- Outlet Port
  {c9bc20fc-4143-4e3f-8f46-a30e73517912}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fd29cdea-d171-4085-8c5c-642f4ff73f0d}, !- Handle
  F7 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {668d4b75-1e9e-4dc1-9dd2-06bddcb23ed1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87ed54ed-dbdf-45d6-a644-ffb42454d0e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {668d4b75-1e9e-4dc1-9dd2-06bddcb23ed1}, !- Handle
  Fan On Off Power Curve 218,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87ed54ed-dbdf-45d6-a644-ffb42454d0e7}, !- Handle
  Fan On Off Efficiency Curve 218,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {db5f70db-9163-4252-b528-c0eaa093367b}, !- Handle
  F7 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81433b2a-9fa3-4910-946b-2d45da35e6b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e2978fa-b16b-41ac-8fb8-aa278fae2166}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81433b2a-9fa3-4910-946b-2d45da35e6b9}, !- Handle
  Fan On Off Power Curve 219,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e2978fa-b16b-41ac-8fb8-aa278fae2166}, !- Handle
  Fan On Off Efficiency Curve 219,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3168609f-6183-4c9b-a5aa-c9fd155b8a2e}, !- Handle
  F7 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {1dc42efc-7e41-4a45-8cd3-9c500113a493}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5a20f670-3071-40e0-aaf8-f481c9740932}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {89fd8f46-2871-4a30-8ddc-2a7f16357c44}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ac784b61-7fd6-4721-bc7f-457cab4c0b3f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {97f5f371-f3f8-4560-9caa-f0e82b17e767}, !- Handle
  F7 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b4b97e8c-37e7-4bb4-8c9e-38032c5ff93c}, !- Handle
  F7 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {24c88199-46c1-439b-9634-e47ec5ab1cbf}, !- Handle
  F7 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {3168609f-6183-4c9b-a5aa-c9fd155b8a2e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {fd29cdea-d171-4085-8c5c-642f4ff73f0d}, !- Supply Air Fan Name
  {db5f70db-9163-4252-b528-c0eaa093367b}, !- Exhaust Air Fan Name
  {b4b97e8c-37e7-4bb4-8c9e-38032c5ff93c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a2c23f94-4c0f-4148-b8ba-401bc42ed2c8}, !- Air Inlet Node Name
  {df220aeb-6de9-4fde-ab0e-d3cb29303404}; !- Air Outlet Node Name

OS:Node,
  {3498163c-2229-492b-8278-b254d9b17678}, !- Handle
  F7 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {c6e374da-8dcc-435f-a878-d0de7171545c}, !- Inlet Port
  {a2c23f94-4c0f-4148-b8ba-401bc42ed2c8}; !- Outlet Port

OS:Connection,
  {c6e374da-8dcc-435f-a878-d0de7171545c}, !- Handle
  {4e99549e-cfce-4a94-be3a-8191e0754b94}, !- Source Object
  2,                                      !- Outlet Port
  {3498163c-2229-492b-8278-b254d9b17678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c23f94-4c0f-4148-b8ba-401bc42ed2c8}, !- Handle
  {3498163c-2229-492b-8278-b254d9b17678}, !- Source Object
  3,                                      !- Outlet Port
  {24c88199-46c1-439b-9634-e47ec5ab1cbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14c81af5-e873-4e60-b801-3398b0b66fc9}, !- Handle
  F7 SE Apartment ZN ERV Outlet Air Node, !- Name
  {df220aeb-6de9-4fde-ab0e-d3cb29303404}, !- Inlet Port
  {49f759c8-88d8-4974-a991-c125db14638b}; !- Outlet Port

OS:Connection,
  {49f759c8-88d8-4974-a991-c125db14638b}, !- Handle
  {14c81af5-e873-4e60-b801-3398b0b66fc9}, !- Source Object
  3,                                      !- Outlet Port
  {9b26391d-06fe-4710-b592-a99d9ac1a245}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df220aeb-6de9-4fde-ab0e-d3cb29303404}, !- Handle
  {24c88199-46c1-439b-9634-e47ec5ab1cbf}, !- Source Object
  13,                                     !- Outlet Port
  {14c81af5-e873-4e60-b801-3398b0b66fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {1dc42efc-7e41-4a45-8cd3-9c500113a493}, !- Handle
  F7 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a84c8d19-9924-46e1-9fc9-1f3ec8bd35e1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a84c8d19-9924-46e1-9fc9-1f3ec8bd35e1}, !- Handle
  Table Lookup 1 Independent Variable List 1199, !- Name
  {97f5f371-f3f8-4560-9caa-f0e82b17e767}; !- Model Object 1

OS:Table:Lookup,
  {5a20f670-3071-40e0-aaf8-f481c9740932}, !- Handle
  F7 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {dd01b97a-c47a-4f53-9c86-20d0f4ab9724}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dd01b97a-c47a-4f53-9c86-20d0f4ab9724}, !- Handle
  Table Lookup 1 Independent Variable List 1200, !- Name
  {97f5f371-f3f8-4560-9caa-f0e82b17e767}; !- Model Object 1

OS:Table:Lookup,
  {89fd8f46-2871-4a30-8ddc-2a7f16357c44}, !- Handle
  F7 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bacc91bd-bd26-43ce-8586-6aeadfd6d1d3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bacc91bd-bd26-43ce-8586-6aeadfd6d1d3}, !- Handle
  Table Lookup 1 Independent Variable List 1201, !- Name
  {97f5f371-f3f8-4560-9caa-f0e82b17e767}; !- Model Object 1

OS:Table:Lookup,
  {ac784b61-7fd6-4721-bc7f-457cab4c0b3f}, !- Handle
  F7 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {5e6fba36-e8c7-482d-a066-d0a1bdba0461}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5e6fba36-e8c7-482d-a066-d0a1bdba0461}, !- Handle
  Table Lookup 1 Independent Variable List 1202, !- Name
  {97f5f371-f3f8-4560-9caa-f0e82b17e767}; !- Model Object 1

OS:Connection,
  {da4bf869-b79b-445f-aeff-fc772ed64f08}, !- Handle
  {47d8d67a-7bff-49bc-8ca2-820c0572e703}, !- Source Object
  3,                                      !- Outlet Port
  {bb8f62ff-ffab-4ab0-8995-1bf4e1157054}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b2fa794c-61f9-4a29-9f85-6abea7ff5a30}, !- Handle
  {bb8f62ff-ffab-4ab0-8995-1bf4e1157054}, !- Source Object
  7,                                      !- Outlet Port
  {f33b4b7f-f1a6-4ff8-9b0a-916c90f638d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {930bc242-2d57-4b9f-8e59-3cac2b5d43ed}, !- Handle
  F6 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {daabeca4-94d9-4c4a-b28c-6af5b56cc0c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {379f2282-07a2-41c8-9164-276a5cc223a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {daabeca4-94d9-4c4a-b28c-6af5b56cc0c5}, !- Handle
  Fan On Off Power Curve 220,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {379f2282-07a2-41c8-9164-276a5cc223a4}, !- Handle
  Fan On Off Efficiency Curve 220,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7c5b2979-a4f8-4871-8bd5-80c54e21b458}, !- Handle
  F6 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6180ab08-fd84-45fe-ae3c-bd99c66e6cd6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61888c0e-93b6-4626-9a0b-9911742c546a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6180ab08-fd84-45fe-ae3c-bd99c66e6cd6}, !- Handle
  Fan On Off Power Curve 221,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61888c0e-93b6-4626-9a0b-9911742c546a}, !- Handle
  Fan On Off Efficiency Curve 221,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {664dfded-3f83-41e0-9d48-d895457493a0}, !- Handle
  F6 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e036cd34-8a40-4110-98a9-8ed381220043}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {bb4dc6db-eb4d-4d7c-b488-52c6d6faff63}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f574db02-72ed-4b7b-afce-2f67635b680d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {55c25fc8-3518-4941-be75-beb5a9f7500e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {a58f7ee9-1eb9-411a-b46d-0631ed23a322}, !- Handle
  F6 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2d7c1797-4399-4c36-ab57-a89d49f070e5}, !- Handle
  F6 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {60dbb2d4-0e67-4de7-b7c9-c68da8cd3218}, !- Handle
  F6 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {664dfded-3f83-41e0-9d48-d895457493a0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {930bc242-2d57-4b9f-8e59-3cac2b5d43ed}, !- Supply Air Fan Name
  {7c5b2979-a4f8-4871-8bd5-80c54e21b458}, !- Exhaust Air Fan Name
  {2d7c1797-4399-4c36-ab57-a89d49f070e5}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {48734433-7891-4d8a-8b94-b273c2e8361a}, !- Air Inlet Node Name
  {8f3a9cce-e199-4783-afac-12b770e451e0}; !- Air Outlet Node Name

OS:Node,
  {764e16bc-18a7-44ec-b165-318884a940ac}, !- Handle
  F6 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {bf04f996-d031-4463-b604-773ad8940598}, !- Inlet Port
  {48734433-7891-4d8a-8b94-b273c2e8361a}; !- Outlet Port

OS:Connection,
  {bf04f996-d031-4463-b604-773ad8940598}, !- Handle
  {21bbc92c-d200-40dd-85a4-671e37fa0a56}, !- Source Object
  2,                                      !- Outlet Port
  {764e16bc-18a7-44ec-b165-318884a940ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48734433-7891-4d8a-8b94-b273c2e8361a}, !- Handle
  {764e16bc-18a7-44ec-b165-318884a940ac}, !- Source Object
  3,                                      !- Outlet Port
  {60dbb2d4-0e67-4de7-b7c9-c68da8cd3218}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca9990e3-53ee-4581-8d0b-a9f34e67a32b}, !- Handle
  F6 NW Apartment ZN ERV Outlet Air Node, !- Name
  {8f3a9cce-e199-4783-afac-12b770e451e0}, !- Inlet Port
  {3f843565-3e17-42e5-8a02-e0f3ba33347a}; !- Outlet Port

OS:Connection,
  {3f843565-3e17-42e5-8a02-e0f3ba33347a}, !- Handle
  {ca9990e3-53ee-4581-8d0b-a9f34e67a32b}, !- Source Object
  3,                                      !- Outlet Port
  {073ff883-c041-483a-b529-4b8de48fb058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f3a9cce-e199-4783-afac-12b770e451e0}, !- Handle
  {60dbb2d4-0e67-4de7-b7c9-c68da8cd3218}, !- Source Object
  13,                                     !- Outlet Port
  {ca9990e3-53ee-4581-8d0b-a9f34e67a32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e036cd34-8a40-4110-98a9-8ed381220043}, !- Handle
  F6 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3ec40f16-eadb-4a9a-a7d4-1b634e7e985f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3ec40f16-eadb-4a9a-a7d4-1b634e7e985f}, !- Handle
  Table Lookup 1 Independent Variable List 1207, !- Name
  {a58f7ee9-1eb9-411a-b46d-0631ed23a322}; !- Model Object 1

OS:Table:Lookup,
  {bb4dc6db-eb4d-4d7c-b488-52c6d6faff63}, !- Handle
  F6 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {843fe4ac-b25a-4783-a8d1-76c1959238c0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {843fe4ac-b25a-4783-a8d1-76c1959238c0}, !- Handle
  Table Lookup 1 Independent Variable List 1208, !- Name
  {a58f7ee9-1eb9-411a-b46d-0631ed23a322}; !- Model Object 1

OS:Table:Lookup,
  {f574db02-72ed-4b7b-afce-2f67635b680d}, !- Handle
  F6 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d0c9a5ff-75a7-4ef2-80be-2dba96082779}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d0c9a5ff-75a7-4ef2-80be-2dba96082779}, !- Handle
  Table Lookup 1 Independent Variable List 1209, !- Name
  {a58f7ee9-1eb9-411a-b46d-0631ed23a322}; !- Model Object 1

OS:Table:Lookup,
  {55c25fc8-3518-4941-be75-beb5a9f7500e}, !- Handle
  F6 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {3eb763b9-64ec-469a-8a33-d0f9ac29996f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3eb763b9-64ec-469a-8a33-d0f9ac29996f}, !- Handle
  Table Lookup 1 Independent Variable List 1210, !- Name
  {a58f7ee9-1eb9-411a-b46d-0631ed23a322}; !- Model Object 1

OS:Connection,
  {71d43cc6-7b36-47b4-9241-fbf34c1cffac}, !- Handle
  {eec55615-c69f-40ad-97a2-8c1fd1283788}, !- Source Object
  3,                                      !- Outlet Port
  {c73f37a3-a7e9-400f-8646-4671aa223330}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76466339-2507-4c04-a5c0-dad8ef129e94}, !- Handle
  {c73f37a3-a7e9-400f-8646-4671aa223330}, !- Source Object
  7,                                      !- Outlet Port
  {94ebd2f3-389b-46ec-9212-22379cf3f014}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ae5d8a4c-9b96-4f3d-8b76-d5bdc4ab16e7}, !- Handle
  F6 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c672dba7-fb0e-443c-ae17-787dddf5df9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e6eddc26-ba1f-4e33-93ee-8c926b567ec5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c672dba7-fb0e-443c-ae17-787dddf5df9f}, !- Handle
  Fan On Off Power Curve 222,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e6eddc26-ba1f-4e33-93ee-8c926b567ec5}, !- Handle
  Fan On Off Efficiency Curve 222,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {914ab2f4-cc8d-4794-8a16-505a92cabca8}, !- Handle
  F6 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c03644f4-ba35-4020-bec6-009fe290cbf2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1b44d8a-4133-4e61-bac9-2b7f45b95d1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c03644f4-ba35-4020-bec6-009fe290cbf2}, !- Handle
  Fan On Off Power Curve 223,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1b44d8a-4133-4e61-bac9-2b7f45b95d1c}, !- Handle
  Fan On Off Efficiency Curve 223,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fbf92e11-d102-4bd6-aa3b-af481d40ef77}, !- Handle
  F6 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {f384bd8d-dd07-4839-89e7-7ff0b51b636c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a4d4f6b1-b198-4daa-91ef-ee0514c4c1c8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {427cc1ca-67f4-4eed-b6ae-0797a364829b}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {1abcc307-c763-4cf2-9256-b54057b19fcb}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {80d2ec81-2cf9-46c2-9503-9f8fc08ae9cf}, !- Handle
  F6 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3a094cfc-50d9-4b97-9111-860ed171f54b}, !- Handle
  F6 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1f444d7f-b55e-433a-93be-4c38d0c9f75c}, !- Handle
  F6 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {fbf92e11-d102-4bd6-aa3b-af481d40ef77}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ae5d8a4c-9b96-4f3d-8b76-d5bdc4ab16e7}, !- Supply Air Fan Name
  {914ab2f4-cc8d-4794-8a16-505a92cabca8}, !- Exhaust Air Fan Name
  {3a094cfc-50d9-4b97-9111-860ed171f54b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {983f7ec7-f4ea-44ed-8700-b544942e9184}, !- Air Inlet Node Name
  {83b78694-6064-4bb6-a46e-6ed96a2827c4}; !- Air Outlet Node Name

OS:Node,
  {f7f19bad-8d8c-44ba-93fe-7f2e83a230cd}, !- Handle
  F6 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {359d9b40-853c-48f9-89c0-57e2152c5830}, !- Inlet Port
  {983f7ec7-f4ea-44ed-8700-b544942e9184}; !- Outlet Port

OS:Connection,
  {359d9b40-853c-48f9-89c0-57e2152c5830}, !- Handle
  {6b91c3ef-bf09-4c50-ab1f-8cb8acfe94c7}, !- Source Object
  2,                                      !- Outlet Port
  {f7f19bad-8d8c-44ba-93fe-7f2e83a230cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983f7ec7-f4ea-44ed-8700-b544942e9184}, !- Handle
  {f7f19bad-8d8c-44ba-93fe-7f2e83a230cd}, !- Source Object
  3,                                      !- Outlet Port
  {1f444d7f-b55e-433a-93be-4c38d0c9f75c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {539f4c48-1fca-4c68-a3d4-8f699a1fc457}, !- Handle
  F6 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {83b78694-6064-4bb6-a46e-6ed96a2827c4}, !- Inlet Port
  {1a12ddd6-c42c-4827-a250-dadb5e433ce6}; !- Outlet Port

OS:Connection,
  {1a12ddd6-c42c-4827-a250-dadb5e433ce6}, !- Handle
  {539f4c48-1fca-4c68-a3d4-8f699a1fc457}, !- Source Object
  3,                                      !- Outlet Port
  {ce9c0d08-5909-4808-b9f3-1b351c3838c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83b78694-6064-4bb6-a46e-6ed96a2827c4}, !- Handle
  {1f444d7f-b55e-433a-93be-4c38d0c9f75c}, !- Source Object
  13,                                     !- Outlet Port
  {539f4c48-1fca-4c68-a3d4-8f699a1fc457}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {f384bd8d-dd07-4839-89e7-7ff0b51b636c}, !- Handle
  F6 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c80dd20e-1851-406e-ba92-1bd9c10f54cd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c80dd20e-1851-406e-ba92-1bd9c10f54cd}, !- Handle
  Table Lookup 1 Independent Variable List 1215, !- Name
  {80d2ec81-2cf9-46c2-9503-9f8fc08ae9cf}; !- Model Object 1

OS:Table:Lookup,
  {a4d4f6b1-b198-4daa-91ef-ee0514c4c1c8}, !- Handle
  F6 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {7b68486c-f16a-4e0b-8906-26724b751639}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7b68486c-f16a-4e0b-8906-26724b751639}, !- Handle
  Table Lookup 1 Independent Variable List 1216, !- Name
  {80d2ec81-2cf9-46c2-9503-9f8fc08ae9cf}; !- Model Object 1

OS:Table:Lookup,
  {427cc1ca-67f4-4eed-b6ae-0797a364829b}, !- Handle
  F6 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {36575e75-5934-4d61-8204-7c62a5ec67d0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {36575e75-5934-4d61-8204-7c62a5ec67d0}, !- Handle
  Table Lookup 1 Independent Variable List 1217, !- Name
  {80d2ec81-2cf9-46c2-9503-9f8fc08ae9cf}; !- Model Object 1

OS:Table:Lookup,
  {1abcc307-c763-4cf2-9256-b54057b19fcb}, !- Handle
  F6 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {7dcade94-2dda-43b4-83c0-2584ff238c2b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7dcade94-2dda-43b4-83c0-2584ff238c2b}, !- Handle
  Table Lookup 1 Independent Variable List 1218, !- Name
  {80d2ec81-2cf9-46c2-9503-9f8fc08ae9cf}; !- Model Object 1

OS:Connection,
  {41828f16-44fc-4164-87a4-915c2fe3fbd6}, !- Handle
  {826b4df7-556a-4aca-89e7-21b4b1e4a3aa}, !- Source Object
  3,                                      !- Outlet Port
  {d663530f-3862-42b0-8b36-d3d2f1e52fcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ec434ae5-5a69-402e-8d1d-9dde5b9e46b3}, !- Handle
  {d663530f-3862-42b0-8b36-d3d2f1e52fcd}, !- Source Object
  7,                                      !- Outlet Port
  {2ebb9526-d031-4ac3-97ea-0b388bc6f3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c70a7c26-640d-443f-8f9c-cd6eda8d60c7}, !- Handle
  F7 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed6f0900-e638-49fd-b485-4f4037507b67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bf057b9-e2dc-4afe-8626-5a71b9da24a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed6f0900-e638-49fd-b485-4f4037507b67}, !- Handle
  Fan On Off Power Curve 224,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bf057b9-e2dc-4afe-8626-5a71b9da24a0}, !- Handle
  Fan On Off Efficiency Curve 224,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1ed54ddc-8a01-4a03-9532-20f4c8d93922}, !- Handle
  F7 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a4ce478-3ae7-4d19-9ff3-977a6dd6ebec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9d2b1d8-3aed-4516-b6ce-bf2ef17dcdd6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a4ce478-3ae7-4d19-9ff3-977a6dd6ebec}, !- Handle
  Fan On Off Power Curve 225,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9d2b1d8-3aed-4516-b6ce-bf2ef17dcdd6}, !- Handle
  Fan On Off Efficiency Curve 225,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b6d0ab9-7525-4b09-ba52-f7c183811a4b}, !- Handle
  F7 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {482d4238-90d5-4743-be06-6b83210f3813}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {232cf268-dd24-415a-8036-e0e5969dfb84}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {37c03195-e4c6-4083-bf18-89e97bb39ed1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {563c4301-5368-40f8-8026-50f9c6db2c12}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0f7ec342-90f4-4e79-8726-d2d91a256bf3}, !- Handle
  F7 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {136b41b5-7b54-4951-bb68-fe01b0759a7b}, !- Handle
  F7 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5ef2de92-f668-4032-9083-ff81dbad83d6}, !- Handle
  F7 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {5b6d0ab9-7525-4b09-ba52-f7c183811a4b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c70a7c26-640d-443f-8f9c-cd6eda8d60c7}, !- Supply Air Fan Name
  {1ed54ddc-8a01-4a03-9532-20f4c8d93922}, !- Exhaust Air Fan Name
  {136b41b5-7b54-4951-bb68-fe01b0759a7b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b2de6c11-10e4-4233-82c8-e037935e84ad}, !- Air Inlet Node Name
  {fce51da4-eeea-4102-82d5-323dcf447838}; !- Air Outlet Node Name

OS:Node,
  {7a16bec4-e957-41d5-b0bc-881a6fdea856}, !- Handle
  F7 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {a387e5b4-35c8-4d23-8881-bbec89a538ae}, !- Inlet Port
  {b2de6c11-10e4-4233-82c8-e037935e84ad}; !- Outlet Port

OS:Connection,
  {a387e5b4-35c8-4d23-8881-bbec89a538ae}, !- Handle
  {33c2f3d8-8fb5-4da2-8872-42bd2ff790bc}, !- Source Object
  2,                                      !- Outlet Port
  {7a16bec4-e957-41d5-b0bc-881a6fdea856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2de6c11-10e4-4233-82c8-e037935e84ad}, !- Handle
  {7a16bec4-e957-41d5-b0bc-881a6fdea856}, !- Source Object
  3,                                      !- Outlet Port
  {5ef2de92-f668-4032-9083-ff81dbad83d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d32f6172-63c4-47b8-bd7e-2e6c94ab0428}, !- Handle
  F7 NE Apartment ZN ERV Outlet Air Node, !- Name
  {fce51da4-eeea-4102-82d5-323dcf447838}, !- Inlet Port
  {eecd6a16-2b30-4afc-943c-fd22647bf065}; !- Outlet Port

OS:Connection,
  {eecd6a16-2b30-4afc-943c-fd22647bf065}, !- Handle
  {d32f6172-63c4-47b8-bd7e-2e6c94ab0428}, !- Source Object
  3,                                      !- Outlet Port
  {f7e228ae-cf4b-4087-ac49-f4746d0dfb34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fce51da4-eeea-4102-82d5-323dcf447838}, !- Handle
  {5ef2de92-f668-4032-9083-ff81dbad83d6}, !- Source Object
  13,                                     !- Outlet Port
  {d32f6172-63c4-47b8-bd7e-2e6c94ab0428}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {482d4238-90d5-4743-be06-6b83210f3813}, !- Handle
  F7 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {5a80c341-371a-441e-9aea-9aa6d05857b9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5a80c341-371a-441e-9aea-9aa6d05857b9}, !- Handle
  Table Lookup 1 Independent Variable List 1223, !- Name
  {0f7ec342-90f4-4e79-8726-d2d91a256bf3}; !- Model Object 1

OS:Table:Lookup,
  {232cf268-dd24-415a-8036-e0e5969dfb84}, !- Handle
  F7 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {8eb7172b-eea6-4769-8c2a-bdc9bf6564e9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8eb7172b-eea6-4769-8c2a-bdc9bf6564e9}, !- Handle
  Table Lookup 1 Independent Variable List 1224, !- Name
  {0f7ec342-90f4-4e79-8726-d2d91a256bf3}; !- Model Object 1

OS:Table:Lookup,
  {37c03195-e4c6-4083-bf18-89e97bb39ed1}, !- Handle
  F7 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d4b71da7-e7d1-4289-a57b-368952d7ecea}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d4b71da7-e7d1-4289-a57b-368952d7ecea}, !- Handle
  Table Lookup 1 Independent Variable List 1225, !- Name
  {0f7ec342-90f4-4e79-8726-d2d91a256bf3}; !- Model Object 1

OS:Table:Lookup,
  {563c4301-5368-40f8-8026-50f9c6db2c12}, !- Handle
  F7 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {864dc2a4-badd-4949-8dea-51abf7f59489}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {864dc2a4-badd-4949-8dea-51abf7f59489}, !- Handle
  Table Lookup 1 Independent Variable List 1226, !- Name
  {0f7ec342-90f4-4e79-8726-d2d91a256bf3}; !- Model Object 1

OS:Connection,
  {6cac2c66-53ca-44ff-90b4-9be4e01bdf00}, !- Handle
  {68ec8770-ccd9-4282-b0c2-a96dabd81958}, !- Source Object
  3,                                      !- Outlet Port
  {0c218747-13ca-4b74-806c-3433e81b17d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {07c5d74f-c402-4a82-bd85-c10603769366}, !- Handle
  {0c218747-13ca-4b74-806c-3433e81b17d2}, !- Source Object
  7,                                      !- Outlet Port
  {db8a195f-2ff9-4f64-8296-019d793e0f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5215ce7b-548a-475e-9c67-95fb2b30d8fe}, !- Handle
  F7 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f973ec96-7a4d-485c-8283-6e27c5bda8ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f5a6dfe-1e81-465d-8add-7bdd68f6d43f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f973ec96-7a4d-485c-8283-6e27c5bda8ee}, !- Handle
  Fan On Off Power Curve 226,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f5a6dfe-1e81-465d-8add-7bdd68f6d43f}, !- Handle
  Fan On Off Efficiency Curve 226,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2639df00-7065-4f0e-b076-2a17ad910425}, !- Handle
  F7 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e88233a1-a795-4755-8a8a-fef68bf3a5b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4821871c-4f01-469c-8416-849811e73f95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e88233a1-a795-4755-8a8a-fef68bf3a5b2}, !- Handle
  Fan On Off Power Curve 227,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4821871c-4f01-469c-8416-849811e73f95}, !- Handle
  Fan On Off Efficiency Curve 227,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6463fe3d-972e-4f1e-9715-871a85dcd3c2}, !- Handle
  F7 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {89fe6044-c27f-4bf1-8171-e87560ff82df}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9377b775-c721-49dc-abc9-fd4e549787e5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {94d5ddcc-85e9-48ac-867e-722e7777c522}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {6fbdc9db-329c-4bbc-a31b-d4f0cb0f4466}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {01339ec0-6cf5-4ce2-a4ee-5ed42d3392fd}, !- Handle
  F7 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {82714593-651f-4f55-81b3-51a552567da9}, !- Handle
  F7 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3b43fa37-ea4f-4e29-b336-df217cad61fe}, !- Handle
  F7 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {6463fe3d-972e-4f1e-9715-871a85dcd3c2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5215ce7b-548a-475e-9c67-95fb2b30d8fe}, !- Supply Air Fan Name
  {2639df00-7065-4f0e-b076-2a17ad910425}, !- Exhaust Air Fan Name
  {82714593-651f-4f55-81b3-51a552567da9}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0c0b56bd-40a4-4af9-a043-1eb4dcf53141}, !- Air Inlet Node Name
  {88c05b64-112f-4620-bc83-7672a8a39cf3}; !- Air Outlet Node Name

OS:Node,
  {312c774a-b12d-4a47-9314-96011473bca4}, !- Handle
  F7 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {e5ae85e5-b15d-4169-b343-68467ddf56d9}, !- Inlet Port
  {0c0b56bd-40a4-4af9-a043-1eb4dcf53141}; !- Outlet Port

OS:Connection,
  {e5ae85e5-b15d-4169-b343-68467ddf56d9}, !- Handle
  {9a3ee995-c87e-42a8-8064-1d2af988db19}, !- Source Object
  2,                                      !- Outlet Port
  {312c774a-b12d-4a47-9314-96011473bca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0b56bd-40a4-4af9-a043-1eb4dcf53141}, !- Handle
  {312c774a-b12d-4a47-9314-96011473bca4}, !- Source Object
  3,                                      !- Outlet Port
  {3b43fa37-ea4f-4e29-b336-df217cad61fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4121bf4-7b91-48ae-b7bf-202a7f820f99}, !- Handle
  F7 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {88c05b64-112f-4620-bc83-7672a8a39cf3}, !- Inlet Port
  {17aa98ed-f5e7-45b2-84b7-7ebeba034412}; !- Outlet Port

OS:Connection,
  {17aa98ed-f5e7-45b2-84b7-7ebeba034412}, !- Handle
  {b4121bf4-7b91-48ae-b7bf-202a7f820f99}, !- Source Object
  3,                                      !- Outlet Port
  {48f754f2-335e-47ee-b809-0cc9b98d7cd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88c05b64-112f-4620-bc83-7672a8a39cf3}, !- Handle
  {3b43fa37-ea4f-4e29-b336-df217cad61fe}, !- Source Object
  13,                                     !- Outlet Port
  {b4121bf4-7b91-48ae-b7bf-202a7f820f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {89fe6044-c27f-4bf1-8171-e87560ff82df}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {4e09480a-42cb-47ac-bddb-2eecc24d0f14}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4e09480a-42cb-47ac-bddb-2eecc24d0f14}, !- Handle
  Table Lookup 1 Independent Variable List 1231, !- Name
  {01339ec0-6cf5-4ce2-a4ee-5ed42d3392fd}; !- Model Object 1

OS:Table:Lookup,
  {9377b775-c721-49dc-abc9-fd4e549787e5}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {d2c83d0d-ba41-46fd-b3c9-98cc684b1b35}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d2c83d0d-ba41-46fd-b3c9-98cc684b1b35}, !- Handle
  Table Lookup 1 Independent Variable List 1232, !- Name
  {01339ec0-6cf5-4ce2-a4ee-5ed42d3392fd}; !- Model Object 1

OS:Table:Lookup,
  {94d5ddcc-85e9-48ac-867e-722e7777c522}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {470a28a9-a5ba-4203-95cb-e5df0da0af2f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {470a28a9-a5ba-4203-95cb-e5df0da0af2f}, !- Handle
  Table Lookup 1 Independent Variable List 1233, !- Name
  {01339ec0-6cf5-4ce2-a4ee-5ed42d3392fd}; !- Model Object 1

OS:Table:Lookup,
  {6fbdc9db-329c-4bbc-a31b-d4f0cb0f4466}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {a5a16b32-5248-44de-8a10-27d198cc2c1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a5a16b32-5248-44de-8a10-27d198cc2c1d}, !- Handle
  Table Lookup 1 Independent Variable List 1234, !- Name
  {01339ec0-6cf5-4ce2-a4ee-5ed42d3392fd}; !- Model Object 1

OS:Connection,
  {97f7151a-1f5e-4496-849a-b8ba67171943}, !- Handle
  {91390c9b-b87c-48b4-adc7-ca164cef7f67}, !- Source Object
  3,                                      !- Outlet Port
  {2b42515c-d3a1-4168-9830-8b23659c20f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1edafa8f-4c41-4777-bb3d-60bcd974a581}, !- Handle
  {2b42515c-d3a1-4168-9830-8b23659c20f1}, !- Source Object
  7,                                      !- Outlet Port
  {62b0536e-f66e-4383-b380-4b1d316c73bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7643d6bd-7251-4bab-a03d-96357a2c794c}, !- Handle
  F7 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9039250-502a-4208-8ecb-bf99fb61dbe7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {771b0c19-e37a-43db-b49f-80e157e109b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9039250-502a-4208-8ecb-bf99fb61dbe7}, !- Handle
  Fan On Off Power Curve 228,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {771b0c19-e37a-43db-b49f-80e157e109b1}, !- Handle
  Fan On Off Efficiency Curve 228,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4ced49e8-b43f-47aa-8db1-922074e5c371}, !- Handle
  F7 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {418964e1-e40a-45e4-8f47-0193b6beb600}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {615cc284-b2f5-4ede-ae91-1af0d922ca09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {418964e1-e40a-45e4-8f47-0193b6beb600}, !- Handle
  Fan On Off Power Curve 229,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {615cc284-b2f5-4ede-ae91-1af0d922ca09}, !- Handle
  Fan On Off Efficiency Curve 229,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03032228-04d0-41b5-b1d3-e81094a42a41}, !- Handle
  F7 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {964047dc-f40a-49d6-b31d-17296fbcef55}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {49e43e1e-4f9e-4bce-b23f-d3e11239e5b8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a938ab8a-d4d8-432b-afcf-137692e3c0f4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e4cec03b-21bc-472f-a4dc-8c9ffa8418a8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6b67b80a-96b6-4d71-a0db-bc54cabd7bb9}, !- Handle
  F7 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e36b7358-94e0-45ea-86f7-31bc971ae88b}, !- Handle
  F7 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4dd02735-8756-4fab-a9a6-9a61440e7f17}, !- Handle
  F7 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {03032228-04d0-41b5-b1d3-e81094a42a41}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7643d6bd-7251-4bab-a03d-96357a2c794c}, !- Supply Air Fan Name
  {4ced49e8-b43f-47aa-8db1-922074e5c371}, !- Exhaust Air Fan Name
  {e36b7358-94e0-45ea-86f7-31bc971ae88b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d058cc80-7e14-4dd1-b78d-2cded2215c0d}, !- Air Inlet Node Name
  {05769dc5-654d-4d62-9019-24bc846f4c07}; !- Air Outlet Node Name

OS:Node,
  {523ce338-0ac3-491e-9d76-e098fdfd821d}, !- Handle
  F7 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {8a1817b8-f1ee-450d-ad31-6619ef9d8569}, !- Inlet Port
  {d058cc80-7e14-4dd1-b78d-2cded2215c0d}; !- Outlet Port

OS:Connection,
  {8a1817b8-f1ee-450d-ad31-6619ef9d8569}, !- Handle
  {06bd57d7-fe4c-408b-9cbd-0bf4d5351e89}, !- Source Object
  2,                                      !- Outlet Port
  {523ce338-0ac3-491e-9d76-e098fdfd821d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d058cc80-7e14-4dd1-b78d-2cded2215c0d}, !- Handle
  {523ce338-0ac3-491e-9d76-e098fdfd821d}, !- Source Object
  3,                                      !- Outlet Port
  {4dd02735-8756-4fab-a9a6-9a61440e7f17}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6c615a2-a8b8-456a-82dd-fd39ffa6078a}, !- Handle
  F7 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {05769dc5-654d-4d62-9019-24bc846f4c07}, !- Inlet Port
  {4f97aacf-7668-4b89-819b-e5477aef1a39}; !- Outlet Port

OS:Connection,
  {4f97aacf-7668-4b89-819b-e5477aef1a39}, !- Handle
  {a6c615a2-a8b8-456a-82dd-fd39ffa6078a}, !- Source Object
  3,                                      !- Outlet Port
  {897dc9a4-1790-4359-9fee-e198b4d1db46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05769dc5-654d-4d62-9019-24bc846f4c07}, !- Handle
  {4dd02735-8756-4fab-a9a6-9a61440e7f17}, !- Source Object
  13,                                     !- Outlet Port
  {a6c615a2-a8b8-456a-82dd-fd39ffa6078a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {964047dc-f40a-49d6-b31d-17296fbcef55}, !- Handle
  F7 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {82bf93c0-72ab-40ee-979c-bed7f4a4fe95}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {82bf93c0-72ab-40ee-979c-bed7f4a4fe95}, !- Handle
  Table Lookup 1 Independent Variable List 1239, !- Name
  {6b67b80a-96b6-4d71-a0db-bc54cabd7bb9}; !- Model Object 1

OS:Table:Lookup,
  {49e43e1e-4f9e-4bce-b23f-d3e11239e5b8}, !- Handle
  F7 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {114ff911-2fa6-4430-b1a0-1d2180752897}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {114ff911-2fa6-4430-b1a0-1d2180752897}, !- Handle
  Table Lookup 1 Independent Variable List 1240, !- Name
  {6b67b80a-96b6-4d71-a0db-bc54cabd7bb9}; !- Model Object 1

OS:Table:Lookup,
  {a938ab8a-d4d8-432b-afcf-137692e3c0f4}, !- Handle
  F7 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {56e6d610-6570-4111-b26a-970334fcddd2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {56e6d610-6570-4111-b26a-970334fcddd2}, !- Handle
  Table Lookup 1 Independent Variable List 1241, !- Name
  {6b67b80a-96b6-4d71-a0db-bc54cabd7bb9}; !- Model Object 1

OS:Table:Lookup,
  {e4cec03b-21bc-472f-a4dc-8c9ffa8418a8}, !- Handle
  F7 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {2ac63ab6-1c9b-47eb-9382-69a14b114e44}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2ac63ab6-1c9b-47eb-9382-69a14b114e44}, !- Handle
  Table Lookup 1 Independent Variable List 1242, !- Name
  {6b67b80a-96b6-4d71-a0db-bc54cabd7bb9}; !- Model Object 1

OS:Connection,
  {9e1fcc46-c48b-4084-ba10-88812d6f5e0f}, !- Handle
  {43f2670c-1403-4914-9629-ae471e5eb732}, !- Source Object
  3,                                      !- Outlet Port
  {8f33cef3-b70a-4017-a90e-696a6e29a85e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ae5b29a9-48ab-4f33-8239-26ff90521cd7}, !- Handle
  {8f33cef3-b70a-4017-a90e-696a6e29a85e}, !- Source Object
  7,                                      !- Outlet Port
  {970dec57-79ca-4854-b05c-21f107d9456a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d4254b8d-9033-4582-a644-b0f70c04cce2}, !- Handle
  F7 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c918c7c9-1997-4129-95bb-c13ffe1910f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3330a15c-6f83-418f-9a04-fa03118d5490}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c918c7c9-1997-4129-95bb-c13ffe1910f1}, !- Handle
  Fan On Off Power Curve 230,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3330a15c-6f83-418f-9a04-fa03118d5490}, !- Handle
  Fan On Off Efficiency Curve 230,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {50db2b86-74a4-4c8f-be68-5674292d8963}, !- Handle
  F7 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0af0d1e-4981-470a-adb7-2442b3e154d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a43c75cf-df2a-4b8c-bb5a-0675f0387839}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0af0d1e-4981-470a-adb7-2442b3e154d2}, !- Handle
  Fan On Off Power Curve 231,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a43c75cf-df2a-4b8c-bb5a-0675f0387839}, !- Handle
  Fan On Off Efficiency Curve 231,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cdf00af8-2b3a-42dc-b874-75a05296c6a8}, !- Handle
  F7 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {59284fad-630d-4a04-8b46-4c32644a02c7}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {fad42c65-062f-4485-b126-75708aacb5a5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7150f0b1-4d6e-4cab-ae0e-70d214107636}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2e2da977-1df6-433e-9a8c-7145c32979f3}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {54df2030-f1e7-4bea-8f56-29d4829f7178}, !- Handle
  F7 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {13a63ac0-7601-4309-9d2f-c7734baf56d1}, !- Handle
  F7 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {785e3669-18d2-4937-80a1-98b2f25ee21c}, !- Handle
  F7 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {cdf00af8-2b3a-42dc-b874-75a05296c6a8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d4254b8d-9033-4582-a644-b0f70c04cce2}, !- Supply Air Fan Name
  {50db2b86-74a4-4c8f-be68-5674292d8963}, !- Exhaust Air Fan Name
  {13a63ac0-7601-4309-9d2f-c7734baf56d1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4f742f51-182e-4263-908e-f35fa60d9e0e}, !- Air Inlet Node Name
  {13ca7947-76a4-46fc-a55a-01f7345bc270}; !- Air Outlet Node Name

OS:Node,
  {6bf5462f-e278-4f6e-bf6d-5d0e9c7af58c}, !- Handle
  F7 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {2baad845-25bc-49fd-b98b-6255a0f11a92}, !- Inlet Port
  {4f742f51-182e-4263-908e-f35fa60d9e0e}; !- Outlet Port

OS:Connection,
  {2baad845-25bc-49fd-b98b-6255a0f11a92}, !- Handle
  {048d403c-6ff6-4cd7-8638-1716bca6bf33}, !- Source Object
  2,                                      !- Outlet Port
  {6bf5462f-e278-4f6e-bf6d-5d0e9c7af58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f742f51-182e-4263-908e-f35fa60d9e0e}, !- Handle
  {6bf5462f-e278-4f6e-bf6d-5d0e9c7af58c}, !- Source Object
  3,                                      !- Outlet Port
  {785e3669-18d2-4937-80a1-98b2f25ee21c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b484d67-1a8e-430e-960c-0662b6e874e1}, !- Handle
  F7 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {13ca7947-76a4-46fc-a55a-01f7345bc270}, !- Inlet Port
  {7a1a2fbd-241f-4fc6-b959-ea2a07faaa6c}; !- Outlet Port

OS:Connection,
  {7a1a2fbd-241f-4fc6-b959-ea2a07faaa6c}, !- Handle
  {8b484d67-1a8e-430e-960c-0662b6e874e1}, !- Source Object
  3,                                      !- Outlet Port
  {bf8da045-9c79-4717-8743-f3acca4dad79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13ca7947-76a4-46fc-a55a-01f7345bc270}, !- Handle
  {785e3669-18d2-4937-80a1-98b2f25ee21c}, !- Source Object
  13,                                     !- Outlet Port
  {8b484d67-1a8e-430e-960c-0662b6e874e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {59284fad-630d-4a04-8b46-4c32644a02c7}, !- Handle
  F7 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {d3f1780a-a1ed-437b-bf67-a4db235cb1dc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d3f1780a-a1ed-437b-bf67-a4db235cb1dc}, !- Handle
  Table Lookup 1 Independent Variable List 1247, !- Name
  {54df2030-f1e7-4bea-8f56-29d4829f7178}; !- Model Object 1

OS:Table:Lookup,
  {fad42c65-062f-4485-b126-75708aacb5a5}, !- Handle
  F7 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {2d1f2871-9556-47e5-9422-2481f7b45ad0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2d1f2871-9556-47e5-9422-2481f7b45ad0}, !- Handle
  Table Lookup 1 Independent Variable List 1248, !- Name
  {54df2030-f1e7-4bea-8f56-29d4829f7178}; !- Model Object 1

OS:Table:Lookup,
  {7150f0b1-4d6e-4cab-ae0e-70d214107636}, !- Handle
  F7 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bb8a2398-9f48-4253-9f34-950f3c954b93}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bb8a2398-9f48-4253-9f34-950f3c954b93}, !- Handle
  Table Lookup 1 Independent Variable List 1249, !- Name
  {54df2030-f1e7-4bea-8f56-29d4829f7178}; !- Model Object 1

OS:Table:Lookup,
  {2e2da977-1df6-433e-9a8c-7145c32979f3}, !- Handle
  F7 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {ff655897-d8f3-4217-9519-eed2aaba9234}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ff655897-d8f3-4217-9519-eed2aaba9234}, !- Handle
  Table Lookup 1 Independent Variable List 1250, !- Name
  {54df2030-f1e7-4bea-8f56-29d4829f7178}; !- Model Object 1

OS:Connection,
  {79c51a25-c11f-4003-96e9-a6a103014600}, !- Handle
  {cc2cfe6c-087a-41f8-bba9-2e492e18b569}, !- Source Object
  3,                                      !- Outlet Port
  {98ff62fa-4a64-4105-983d-6a474e0a5b2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {733a1884-37b3-4a11-9bb1-e4f935422499}, !- Handle
  {98ff62fa-4a64-4105-983d-6a474e0a5b2a}, !- Source Object
  7,                                      !- Outlet Port
  {b5814b32-8b35-4c19-8a79-89a201f493c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {28e4872d-7625-4a2e-b49d-87a95710ac20}, !- Handle
  F8 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c91affd-e184-44bf-b127-bf27a71986a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4808e1d-c340-4502-a3cc-7c9205e50986}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c91affd-e184-44bf-b127-bf27a71986a7}, !- Handle
  Fan On Off Power Curve 232,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4808e1d-c340-4502-a3cc-7c9205e50986}, !- Handle
  Fan On Off Efficiency Curve 232,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2990e1c6-b19f-4036-97a9-8367a3e4289f}, !- Handle
  F8 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc722ef5-e6cf-438f-8a6f-285cb5c23a90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4ffbf70-8eaf-4883-aa0c-eb8fdebbcd03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc722ef5-e6cf-438f-8a6f-285cb5c23a90}, !- Handle
  Fan On Off Power Curve 233,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4ffbf70-8eaf-4883-aa0c-eb8fdebbcd03}, !- Handle
  Fan On Off Efficiency Curve 233,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {552acf51-40ee-4753-8397-ca1a26223ccb}, !- Handle
  F8 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ce0ca2e9-ef63-4de5-89af-277e95ba1ef0}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e71895a3-362d-4b91-a8a0-61895c30f50f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {9ebc7f29-8dc6-47e3-8229-5c38718fdc33}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {031c536f-c903-447b-8d86-2a984ee9ef37}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {be4d260a-ad24-426f-b9ef-fcf09eafc3e1}, !- Handle
  F8 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f539f4ba-d6ca-4506-912a-841c149c7544}, !- Handle
  F8 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {29d0b3f6-346e-4a0f-a7c9-80fd6f25703d}, !- Handle
  F8 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {552acf51-40ee-4753-8397-ca1a26223ccb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {28e4872d-7625-4a2e-b49d-87a95710ac20}, !- Supply Air Fan Name
  {2990e1c6-b19f-4036-97a9-8367a3e4289f}, !- Exhaust Air Fan Name
  {f539f4ba-d6ca-4506-912a-841c149c7544}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bcacc68d-4ee2-4c5f-ad10-5bfd9fb56f07}, !- Air Inlet Node Name
  {17bd6d76-5324-4d63-9ec0-6fb4339ceb0c}; !- Air Outlet Node Name

OS:Node,
  {4ed935f1-40de-4fc0-825c-f095cffcdafa}, !- Handle
  F8 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {8120d18b-c751-4771-ad77-a87f0567186b}, !- Inlet Port
  {bcacc68d-4ee2-4c5f-ad10-5bfd9fb56f07}; !- Outlet Port

OS:Connection,
  {8120d18b-c751-4771-ad77-a87f0567186b}, !- Handle
  {0fca694b-7ec1-4c1c-964d-dbb1400b2813}, !- Source Object
  2,                                      !- Outlet Port
  {4ed935f1-40de-4fc0-825c-f095cffcdafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcacc68d-4ee2-4c5f-ad10-5bfd9fb56f07}, !- Handle
  {4ed935f1-40de-4fc0-825c-f095cffcdafa}, !- Source Object
  3,                                      !- Outlet Port
  {29d0b3f6-346e-4a0f-a7c9-80fd6f25703d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8dd4ea5b-34f2-4c57-a508-a9c8a5723677}, !- Handle
  F8 NW Apartment ZN ERV Outlet Air Node, !- Name
  {17bd6d76-5324-4d63-9ec0-6fb4339ceb0c}, !- Inlet Port
  {d66e3d50-d640-48cf-bc65-22393d770187}; !- Outlet Port

OS:Connection,
  {d66e3d50-d640-48cf-bc65-22393d770187}, !- Handle
  {8dd4ea5b-34f2-4c57-a508-a9c8a5723677}, !- Source Object
  3,                                      !- Outlet Port
  {1dc367b9-b0e4-48c6-93b4-132f380d48ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17bd6d76-5324-4d63-9ec0-6fb4339ceb0c}, !- Handle
  {29d0b3f6-346e-4a0f-a7c9-80fd6f25703d}, !- Source Object
  13,                                     !- Outlet Port
  {8dd4ea5b-34f2-4c57-a508-a9c8a5723677}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ce0ca2e9-ef63-4de5-89af-277e95ba1ef0}, !- Handle
  F8 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {16f72628-8fc1-4ca3-95d5-eb690f1bd39c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {16f72628-8fc1-4ca3-95d5-eb690f1bd39c}, !- Handle
  Table Lookup 1 Independent Variable List 1255, !- Name
  {be4d260a-ad24-426f-b9ef-fcf09eafc3e1}; !- Model Object 1

OS:Table:Lookup,
  {e71895a3-362d-4b91-a8a0-61895c30f50f}, !- Handle
  F8 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {1346b1a7-8583-4f46-978f-10086c4a80fc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1346b1a7-8583-4f46-978f-10086c4a80fc}, !- Handle
  Table Lookup 1 Independent Variable List 1256, !- Name
  {be4d260a-ad24-426f-b9ef-fcf09eafc3e1}; !- Model Object 1

OS:Table:Lookup,
  {9ebc7f29-8dc6-47e3-8229-5c38718fdc33}, !- Handle
  F8 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {3f337936-68fd-41a7-9602-62564dcc2ca0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f337936-68fd-41a7-9602-62564dcc2ca0}, !- Handle
  Table Lookup 1 Independent Variable List 1257, !- Name
  {be4d260a-ad24-426f-b9ef-fcf09eafc3e1}; !- Model Object 1

OS:Table:Lookup,
  {031c536f-c903-447b-8d86-2a984ee9ef37}, !- Handle
  F8 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {b445455e-a537-4ff9-af3d-885cc16d0afd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b445455e-a537-4ff9-af3d-885cc16d0afd}, !- Handle
  Table Lookup 1 Independent Variable List 1258, !- Name
  {be4d260a-ad24-426f-b9ef-fcf09eafc3e1}; !- Model Object 1

OS:Connection,
  {8300b003-15b5-4d3a-a338-ac53f4d99806}, !- Handle
  {5c7befec-928c-42f1-aeb7-5a9c17ba8bb8}, !- Source Object
  3,                                      !- Outlet Port
  {c7352315-cf7c-49c4-8c01-560dbc5801bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {335b4d38-a8d7-4837-a80d-edd2364e75ee}, !- Handle
  {c7352315-cf7c-49c4-8c01-560dbc5801bc}, !- Source Object
  7,                                      !- Outlet Port
  {7f37b33d-4341-4007-baaf-4ce1e2203097}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1b4c56c0-2e15-4963-9957-8c647e84dfc4}, !- Handle
  F8 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61b1be4f-adbd-48ef-aa9c-9c94a139a54d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {923e0e95-7044-4e2e-b146-4a977d35e807}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61b1be4f-adbd-48ef-aa9c-9c94a139a54d}, !- Handle
  Fan On Off Power Curve 234,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {923e0e95-7044-4e2e-b146-4a977d35e807}, !- Handle
  Fan On Off Efficiency Curve 234,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7ec8bf36-b28b-4e2a-9c20-91b31f896800}, !- Handle
  F8 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bda76d2-0eee-4543-9b3b-c7e67666248d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a1ff3eb-88d5-4ef3-b227-d7a62b5f03e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5bda76d2-0eee-4543-9b3b-c7e67666248d}, !- Handle
  Fan On Off Power Curve 235,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a1ff3eb-88d5-4ef3-b227-d7a62b5f03e8}, !- Handle
  Fan On Off Efficiency Curve 235,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {adc293da-4f19-47e8-851c-d137e0f0b43c}, !- Handle
  F8 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {38ca7cb4-17c3-45a4-a489-d14647158a07}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5179714c-02fa-4eff-bfc8-70eeeaf62680}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aa0e2236-608d-4e45-a0f5-29244ddcb907}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f3840a59-4f58-4560-b710-737f5f880bf7}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e4526dd2-1b28-42ac-a6e2-88ad9eb8cb4e}, !- Handle
  F8 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7fd33205-d9a0-455d-8351-dcc1bf2ffc94}, !- Handle
  F8 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c5e78c60-30d6-4f33-b479-d00a02cbac58}, !- Handle
  F8 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {adc293da-4f19-47e8-851c-d137e0f0b43c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1b4c56c0-2e15-4963-9957-8c647e84dfc4}, !- Supply Air Fan Name
  {7ec8bf36-b28b-4e2a-9c20-91b31f896800}, !- Exhaust Air Fan Name
  {7fd33205-d9a0-455d-8351-dcc1bf2ffc94}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d3a1a73e-b379-4edc-917e-a00b48398f84}, !- Air Inlet Node Name
  {883a6084-3e9e-417b-9594-9333674939dd}; !- Air Outlet Node Name

OS:Node,
  {b6fc95c6-2bd9-47f2-8b5a-6611e072d485}, !- Handle
  F8 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {017eef19-a126-4821-bf65-a699551a3565}, !- Inlet Port
  {d3a1a73e-b379-4edc-917e-a00b48398f84}; !- Outlet Port

OS:Connection,
  {017eef19-a126-4821-bf65-a699551a3565}, !- Handle
  {0b516921-7788-4afc-a2d0-24b930116692}, !- Source Object
  2,                                      !- Outlet Port
  {b6fc95c6-2bd9-47f2-8b5a-6611e072d485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a1a73e-b379-4edc-917e-a00b48398f84}, !- Handle
  {b6fc95c6-2bd9-47f2-8b5a-6611e072d485}, !- Source Object
  3,                                      !- Outlet Port
  {c5e78c60-30d6-4f33-b479-d00a02cbac58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91da9a47-d9ed-4ebe-9340-dc58c80d3afc}, !- Handle
  F8 SE Apartment ZN ERV Outlet Air Node, !- Name
  {883a6084-3e9e-417b-9594-9333674939dd}, !- Inlet Port
  {3653e650-d037-474d-af2f-a2bc449f8098}; !- Outlet Port

OS:Connection,
  {3653e650-d037-474d-af2f-a2bc449f8098}, !- Handle
  {91da9a47-d9ed-4ebe-9340-dc58c80d3afc}, !- Source Object
  3,                                      !- Outlet Port
  {f46e1993-5421-4c6e-b982-377999549732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {883a6084-3e9e-417b-9594-9333674939dd}, !- Handle
  {c5e78c60-30d6-4f33-b479-d00a02cbac58}, !- Source Object
  13,                                     !- Outlet Port
  {91da9a47-d9ed-4ebe-9340-dc58c80d3afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {38ca7cb4-17c3-45a4-a489-d14647158a07}, !- Handle
  F8 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {6aaaaa75-f8ee-4f2f-8bd8-299c8f9b1332}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6aaaaa75-f8ee-4f2f-8bd8-299c8f9b1332}, !- Handle
  Table Lookup 1 Independent Variable List 1263, !- Name
  {e4526dd2-1b28-42ac-a6e2-88ad9eb8cb4e}; !- Model Object 1

OS:Table:Lookup,
  {5179714c-02fa-4eff-bfc8-70eeeaf62680}, !- Handle
  F8 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {3789dc2a-fcf7-46f9-90b4-86aeac03db7b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3789dc2a-fcf7-46f9-90b4-86aeac03db7b}, !- Handle
  Table Lookup 1 Independent Variable List 1264, !- Name
  {e4526dd2-1b28-42ac-a6e2-88ad9eb8cb4e}; !- Model Object 1

OS:Table:Lookup,
  {aa0e2236-608d-4e45-a0f5-29244ddcb907}, !- Handle
  F8 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1688b6af-4489-436d-a71a-c77b6db1cdcb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1688b6af-4489-436d-a71a-c77b6db1cdcb}, !- Handle
  Table Lookup 1 Independent Variable List 1265, !- Name
  {e4526dd2-1b28-42ac-a6e2-88ad9eb8cb4e}; !- Model Object 1

OS:Table:Lookup,
  {f3840a59-4f58-4560-b710-737f5f880bf7}, !- Handle
  F8 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {b53ba09d-f97f-4793-97e5-9ab8a6fa9f6c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b53ba09d-f97f-4793-97e5-9ab8a6fa9f6c}, !- Handle
  Table Lookup 1 Independent Variable List 1266, !- Name
  {e4526dd2-1b28-42ac-a6e2-88ad9eb8cb4e}; !- Model Object 1

OS:Connection,
  {d073d2a3-4028-41f2-a280-13c7d4ab5536}, !- Handle
  {efd12b27-e18e-4d01-96ac-8854d49fe1f3}, !- Source Object
  3,                                      !- Outlet Port
  {662b039f-fe64-4475-8ce5-d8c1b44ac8d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bcb4209a-167b-4984-b0f3-a543f4fec8ab}, !- Handle
  {662b039f-fe64-4475-8ce5-d8c1b44ac8d5}, !- Source Object
  7,                                      !- Outlet Port
  {5caa8393-2806-45c7-a4de-bb18e784ec44}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f35de497-bafb-4acf-aae0-dd4f90f2f6a9}, !- Handle
  F8 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09dfa9b5-1c34-45a8-9aee-3bc9e18a2267}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {910ffa05-6a16-4031-ad13-c0a31239bc4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09dfa9b5-1c34-45a8-9aee-3bc9e18a2267}, !- Handle
  Fan On Off Power Curve 236,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {910ffa05-6a16-4031-ad13-c0a31239bc4c}, !- Handle
  Fan On Off Efficiency Curve 236,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {aee5b3fd-19c7-495b-8a19-25671d00b7a9}, !- Handle
  F8 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5fd5fbd-5011-4049-969e-dc759ed80f7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c439096c-c245-4d85-af9b-ed2c67b0e8b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a5fd5fbd-5011-4049-969e-dc759ed80f7f}, !- Handle
  Fan On Off Power Curve 237,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c439096c-c245-4d85-af9b-ed2c67b0e8b4}, !- Handle
  Fan On Off Efficiency Curve 237,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {74c4922e-0676-4bca-8fb7-a1b5013e2518}, !- Handle
  F8 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ac3df9c9-6643-42dd-a982-e4a02d63b2b4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {02cacc52-dd3f-4c17-a60c-804243494061}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {843fbef9-769a-41af-ac43-bc88fad7abd1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c3e6ec4c-91fc-44e5-a087-6758d7a5d9c0}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e2751472-f169-44c6-a168-451a5068495e}, !- Handle
  F8 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5de24299-1a03-4f54-a824-cab6fb707934}, !- Handle
  F8 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a91fb2ce-505c-4246-b4fc-74466cd1cae0}, !- Handle
  F8 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {74c4922e-0676-4bca-8fb7-a1b5013e2518}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f35de497-bafb-4acf-aae0-dd4f90f2f6a9}, !- Supply Air Fan Name
  {aee5b3fd-19c7-495b-8a19-25671d00b7a9}, !- Exhaust Air Fan Name
  {5de24299-1a03-4f54-a824-cab6fb707934}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {10f98af9-27dd-4161-98ec-90f390b67407}, !- Air Inlet Node Name
  {53085035-1ea0-483e-8690-9523bd5ebc58}; !- Air Outlet Node Name

OS:Node,
  {937c5db0-43fe-4784-acf4-8172996e124b}, !- Handle
  F8 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {e69d3003-6b6f-4069-a475-492b92d6e903}, !- Inlet Port
  {10f98af9-27dd-4161-98ec-90f390b67407}; !- Outlet Port

OS:Connection,
  {e69d3003-6b6f-4069-a475-492b92d6e903}, !- Handle
  {d8b7495e-af85-441a-a430-f75408a98d78}, !- Source Object
  2,                                      !- Outlet Port
  {937c5db0-43fe-4784-acf4-8172996e124b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f98af9-27dd-4161-98ec-90f390b67407}, !- Handle
  {937c5db0-43fe-4784-acf4-8172996e124b}, !- Source Object
  3,                                      !- Outlet Port
  {a91fb2ce-505c-4246-b4fc-74466cd1cae0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d0cf918-6d24-41c8-8792-fe6216339198}, !- Handle
  F8 NE Apartment ZN ERV Outlet Air Node, !- Name
  {53085035-1ea0-483e-8690-9523bd5ebc58}, !- Inlet Port
  {c36366f3-bf6b-483b-81c9-0dea756c3963}; !- Outlet Port

OS:Connection,
  {c36366f3-bf6b-483b-81c9-0dea756c3963}, !- Handle
  {6d0cf918-6d24-41c8-8792-fe6216339198}, !- Source Object
  3,                                      !- Outlet Port
  {03fb418a-3cda-4534-8a33-b530f4ef789f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53085035-1ea0-483e-8690-9523bd5ebc58}, !- Handle
  {a91fb2ce-505c-4246-b4fc-74466cd1cae0}, !- Source Object
  13,                                     !- Outlet Port
  {6d0cf918-6d24-41c8-8792-fe6216339198}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ac3df9c9-6643-42dd-a982-e4a02d63b2b4}, !- Handle
  F8 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2ceca540-7fdc-4008-8196-c0072fb56c0d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2ceca540-7fdc-4008-8196-c0072fb56c0d}, !- Handle
  Table Lookup 1 Independent Variable List 1271, !- Name
  {e2751472-f169-44c6-a168-451a5068495e}; !- Model Object 1

OS:Table:Lookup,
  {02cacc52-dd3f-4c17-a60c-804243494061}, !- Handle
  F8 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {e26b3d07-9dd9-4f6e-af9a-2f2030749d0f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e26b3d07-9dd9-4f6e-af9a-2f2030749d0f}, !- Handle
  Table Lookup 1 Independent Variable List 1272, !- Name
  {e2751472-f169-44c6-a168-451a5068495e}; !- Model Object 1

OS:Table:Lookup,
  {843fbef9-769a-41af-ac43-bc88fad7abd1}, !- Handle
  F8 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {55c8a7b1-d143-4686-9edd-e5d7ac65f848}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {55c8a7b1-d143-4686-9edd-e5d7ac65f848}, !- Handle
  Table Lookup 1 Independent Variable List 1273, !- Name
  {e2751472-f169-44c6-a168-451a5068495e}; !- Model Object 1

OS:Table:Lookup,
  {c3e6ec4c-91fc-44e5-a087-6758d7a5d9c0}, !- Handle
  F8 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {0e34b74a-c64b-46ce-9ae1-3ffc5efaccb9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0e34b74a-c64b-46ce-9ae1-3ffc5efaccb9}, !- Handle
  Table Lookup 1 Independent Variable List 1274, !- Name
  {e2751472-f169-44c6-a168-451a5068495e}; !- Model Object 1

OS:Connection,
  {a9868ac4-3239-4078-901b-02b3d9f14f18}, !- Handle
  {ac42a313-d2cd-45c0-a6e0-4ae1fceec0d1}, !- Source Object
  3,                                      !- Outlet Port
  {51546e6e-1e27-43ea-a48c-df7cd668b91c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {293e4be5-c0af-45ff-8442-308a414660ae}, !- Handle
  {51546e6e-1e27-43ea-a48c-df7cd668b91c}, !- Source Object
  7,                                      !- Outlet Port
  {a943aec7-38e9-4861-acf2-6c4cee0705e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cf9ee518-99b4-4bf0-9e47-2ef23589a3e9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {89cb6924-be09-41d5-8030-18528587fd84}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {22f61fc7-9cfa-42f0-afdd-663df82c31a9}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {89cb6924-be09-41d5-8030-18528587fd84}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {4c529395-03f7-47ca-b966-a7f76bec1ea7}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  1.434246,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc57b116-dba4-473b-be92-786afa747990}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  2.890223,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {ecfd27f8-7229-4fe7-b1b5-30777aeca14e}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cdeacb99-1315-422a-bddb-64ef639000a8}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1f5d67f-b72a-4452-b0f8-c54ac851ec59}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f905bb23-5e07-4ff5-af80-4e1e7237c0d7}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {389389dd-8a64-4963-b8bf-ffa730459fb3}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7b7a6a37-fb5e-44b9-98f4-58e9af6b219c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {62bd1739-3243-4883-8da8-ffe6fd32bcfb}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {34a9990b-ff0e-46ff-9c3a-3d60fb9ae8d8}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {67efbceb-750f-41a9-a864-5f197810a27d}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b281c8eb-35a3-487f-b63b-66028db16461}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {21d73f3c-1c11-4b9c-9049-906f1e13ab50}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2bbb059-d763-4759-9bac-152456898355}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c4e09497-d49a-4b87-bd30-ab7262a294ba}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b076c31-4bb2-4cb0-b1e2-27511be2304c}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7d8f5cfa-2f57-42f3-9f34-d665016d3ec2}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6a87595f-982f-403d-b255-c4ded775ab7b}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8b5c79e2-b822-4743-bbf2-488941be11bd}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

