  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {cbf31578-d81f-4af9-8fd8-ec06eb5bf152}, !- Handle
  Hospital ER_Triage People,              !- Name
  {93198a84-14d7-4d6b-b1e8-17d3f95237eb}, !- People Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {860938b1-47a5-463e-8d4a-90634e4df06c}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {84bb8c7c-99fa-4db7-8df4-50a4dcfeab4c}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {860938b1-47a5-463e-8d4a-90634e4df06c}, !- Lights Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3da15d87-61ac-44e4-bbec-0779cbccefd4}, !- Handle
  {860938b1-47a5-463e-8d4a-90634e4df06c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7f808234-a093-441c-a0cf-ebb22c4337f1}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2811e5f8-841c-468e-b791-696c75822931}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {7f808234-a093-441c-a0cf-ebb22c4337f1}, !- Electric Equipment Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {91e7a9a7-2db9-444a-9fd4-9ae8476eda5f}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {679e3654-ea6a-4748-ac27-f39ddb337d4e}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {ea43142a-7c7b-4c30-968f-f216279939f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0e0bf83-a004-4555-82b1-cb13b4b8af57}, !- Handle
  Hospital ER_Triage Thermostat,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4adc5b8b-da13-4fe9-8ea8-28c8cd92081f}, !- Handle
  Hospital HospitalOfficeFlr1 1,          !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0a649335-ec93-4d15-8544-eb6b4fc859a5}, !- Handle
  Hospital HospitalOfficeFlr1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {0604d6aa-f672-4907-bef2-7c3298a22eef}, !- Handle
  Hospital HospitalOfficeFlr1 People,     !- Name
  {0a649335-ec93-4d15-8544-eb6b4fc859a5}, !- People Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {681e80a7-0ab6-4330-8472-90c57ca93abd}, !- Handle
  Hospital HospitalOfficeFlr1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ba5ae923-1481-400d-8f34-c73e72add636}, !- Handle
  Hospital HospitalOfficeFlr1 Lights,     !- Name
  {681e80a7-0ab6-4330-8472-90c57ca93abd}, !- Lights Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b863a652-d387-46f8-a42c-6c3370d54f30}, !- Handle
  {681e80a7-0ab6-4330-8472-90c57ca93abd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a6a84e0a-69b6-4ab9-98da-b9da78785686}, !- Handle
  Hospital HospitalOfficeFlr1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8a6e35a-8772-4096-9bff-b09af904a4f7}, !- Handle
  Hospital HospitalOfficeFlr1 Elec Equip, !- Name
  {a6a84e0a-69b6-4ab9-98da-b9da78785686}, !- Electric Equipment Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a9eaa1b8-e988-45aa-9d7e-a87c675b2f5b}, !- Handle
  Hospital HospitalOfficeFlr1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b1b25d3-c76b-4c76-ad5a-c10173b697e2}, !- Handle
  Hospital HospitalOfficeFlr1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {e99cbc19-930e-4276-8cb3-0660f30e51f4}, !- Default Day Schedule Name
  {a5836f1d-b871-4213-b0ef-89a18a708477}, !- Summer Design Day Schedule Name
  {0f913b22-1290-4ce1-ae6c-7f4e76aab4e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99cbc19-930e-4276-8cb3-0660f30e51f4}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c1cae2e5-9730-47ac-b72c-26f1a2d6844a}, !- Handle
  Schedule Rule 22,                       !- Name
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e51d771-0a93-46a7-a68e-520c26fed15a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e51d771-0a93-46a7-a68e-520c26fed15a}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {a5836f1d-b871-4213-b0ef-89a18a708477}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b0af2c2-7b28-4351-840f-ea9f52f239f9}, !- Handle
  Schedule Rule 23,                       !- Name
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c8ae9f4-0601-4a75-b9ba-75e04d655a36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c8ae9f4-0601-4a75-b9ba-75e04d655a36}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0f913b22-1290-4ce1-ae6c-7f4e76aab4e1}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ef45684-2624-4a05-878a-661db167c714}, !- Handle
  Hospital HospitalOfficeFlr1 Thermostat, !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {00fa608e-c531-42e1-9f11-02f0f2887e3b}, !- Handle
  Hospital HospitalOfficeFlr5 1,          !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {51d637ba-672b-4378-9f08-a0c212cab396}, !- Handle
  Hospital HospitalOfficeFlr5 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {cefa7187-43e5-4638-b19b-a24427ee471b}, !- Handle
  Hospital HospitalOfficeFlr5 People,     !- Name
  {51d637ba-672b-4378-9f08-a0c212cab396}, !- People Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ddc429b9-415b-4372-b2ee-307a589b09e9}, !- Handle
  Hospital HospitalOfficeFlr5 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {66155a90-8656-4087-bc86-1e4b2871f50f}, !- Handle
  Hospital HospitalOfficeFlr5 Lights,     !- Name
  {ddc429b9-415b-4372-b2ee-307a589b09e9}, !- Lights Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5248c97c-f466-462a-98c0-6c6bea928918}, !- Handle
  {ddc429b9-415b-4372-b2ee-307a589b09e9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0a91fba8-1743-402b-a558-fa82d42c5a96}, !- Handle
  Hospital HospitalOfficeFlr5 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0740bf67-d90a-4bb3-93f1-25f3e5404ce2}, !- Handle
  Hospital HospitalOfficeFlr5 Elec Equip, !- Name
  {0a91fba8-1743-402b-a558-fa82d42c5a96}, !- Electric Equipment Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {952e2343-9a12-4f7f-a60b-f1f22af807f6}, !- Handle
  Hospital HospitalOfficeFlr5 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {faf88a43-c913-4fd5-a4a7-8e0a40d160cd}, !- Handle
  Hospital HospitalOfficeFlr5 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0cf3a72-5baa-4c2a-a505-1195477af7ba}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat, !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9f3afca3-699c-4d63-8e91-d70860ade545}, !- Handle
  Hospital ICU_NurseStn 1,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {27ad9f91-1171-4dac-ad35-881ecde1315f}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a01bf60f-1c14-4ae6-ac46-e50839d3237e}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {27ad9f91-1171-4dac-ad35-881ecde1315f}, !- People Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a0d63f87-e7a1-4c73-8256-a137560e45a3}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {07b5ad2d-d52f-4b29-8e2e-c68ac3e9d982}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {a0d63f87-e7a1-4c73-8256-a137560e45a3}, !- Lights Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4547b55c-a23a-4829-bc12-f2ec22fcd0af}, !- Handle
  {a0d63f87-e7a1-4c73-8256-a137560e45a3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {45de1131-7346-497c-889a-c466e8b80617}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f880ff8d-f719-4c7e-9739-bc294435eab5}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {45de1131-7346-497c-889a-c466e8b80617}, !- Electric Equipment Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9eb58d78-4012-42f1-b73e-299546fb876e}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ecd934ab-11ad-4978-98bc-bdc855f6392d}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {ea43142a-7c7b-4c30-968f-f216279939f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e5175c7-c05a-40e4-b862-73de08032d69}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2ddf02c6-9e3e-426e-8ecb-b898383c2827}, !- Handle
  Hospital ICU_Open 1,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {412e0bcb-16c2-4221-b083-2f9c68b34a30}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {5fd7c4b8-7fff-4e3a-8fad-baa89882e304}, !- Handle
  Hospital ICU_Open People,               !- Name
  {412e0bcb-16c2-4221-b083-2f9c68b34a30}, !- People Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5a83db5f-cb3d-4b93-b6c1-8eb0386b27c4}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5ff65f1c-4643-4a70-ba2f-238ef9be9cfa}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {5a83db5f-cb3d-4b93-b6c1-8eb0386b27c4}, !- Lights Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {931a857e-4c37-46f7-83a9-ef5a635d5c11}, !- Handle
  {5a83db5f-cb3d-4b93-b6c1-8eb0386b27c4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4965591e-4882-47b7-8a8e-66eb91ec96fc}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {afeb2eb5-522b-4d4f-acc8-b67fc2185429}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {4965591e-4882-47b7-8a8e-66eb91ec96fc}, !- Electric Equipment Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {19acb35c-3625-41a5-8c73-7e6120b0c71b}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79f14106-51f3-48b1-b23f-c8c5c34ce5e6}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {ea43142a-7c7b-4c30-968f-f216279939f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cca0f8e2-1785-4e79-badf-34c99ab67d11}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3ce4a477-7af0-4788-8bb4-aa5a129ad847}, !- Handle
  Hospital ICU_PatRm 1,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {499c4abe-7128-43a5-a841-88b135ae24fd}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a3130d28-af56-4013-ba9a-4e8a2f3b26a2}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {499c4abe-7128-43a5-a841-88b135ae24fd}, !- People Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8853e2be-bab1-419c-81a3-9fcdd014f919}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {18b6bb5c-e7ed-4584-bf28-e3de2eb886e9}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {8853e2be-bab1-419c-81a3-9fcdd014f919}, !- Lights Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ddc6eeee-bda0-453a-b1d8-2225fd0b6bb7}, !- Handle
  {8853e2be-bab1-419c-81a3-9fcdd014f919}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {09b29c79-7763-45d8-9ed7-cb044f9459de}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99c70b5e-ba2a-48a8-8126-b9a33e2b83a3}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {09b29c79-7763-45d8-9ed7-cb044f9459de}, !- Electric Equipment Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {41abf26a-8e17-4763-8293-83b5967430b7}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a2966da-cab3-4f51-bb12-86d96c4c0726}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {ea43142a-7c7b-4c30-968f-f216279939f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff0f891a-0943-47e1-b3fa-a7a9a2b63906}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e0f61e5-e5e5-459c-9963-279652ddf85f}, !- Handle
  Hospital Kitchen 1,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {c3044f0d-f95a-4e5d-8e1b-dc55ba1c60cd}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {41666e5c-973f-47c6-8957-9114560553ce}, !- Handle
  Hospital Kitchen People,                !- Name
  {c3044f0d-f95a-4e5d-8e1b-dc55ba1c60cd}, !- People Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2422bb2a-1459-4780-8d84-f72de63ed82c}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {193ea106-8cf7-4907-9d17-927f5c7f2eb1}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {2422bb2a-1459-4780-8d84-f72de63ed82c}, !- Lights Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0e059ac3-dfa2-4e4b-a88d-727a1d8b7bb2}, !- Handle
  {2422bb2a-1459-4780-8d84-f72de63ed82c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d468bd0d-5dbe-4dd6-9c74-a7209f2e674b}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4425606e-74e2-426b-a999-a6370cfd7363}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {d468bd0d-5dbe-4dd6-9c74-a7209f2e674b}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {b6e51bd3-576d-4300-b171-ee23588a08b3}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.388862517426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {a5aadfb1-6760-49e9-b455-f1beeccb2583}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {b6e51bd3-576d-4300-b171-ee23588a08b3}, !- Gas Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3667e9b1-deda-449b-bd1b-2bc182411317}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  3.398,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e9557a66-3445-43a5-9fa1-ce3d9909a62b}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {40c50abd-763d-434d-aaa0-078ca65183f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f284e68-f1af-43ba-a27e-949af439952f}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {add6a003-f0f5-42bc-823e-0a7fa6b3a141}, !- Handle
  Hospital Lab 1,                         !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {e9954c24-d748-40cb-838d-5974ddf9d821}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {c3c0734a-9651-4869-bf7b-f89a990730a8}, !- Handle
  Hospital Lab People,                    !- Name
  {e9954c24-d748-40cb-838d-5974ddf9d821}, !- People Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4457622e-b331-48dd-9bf5-4e12baa816e9}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {91899b45-a732-4067-a0df-c64182e4f167}, !- Handle
  Hospital Lab Lights,                    !- Name
  {4457622e-b331-48dd-9bf5-4e12baa816e9}, !- Lights Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dbf6cc70-8af6-4182-9af3-d81ad3ef4c08}, !- Handle
  {4457622e-b331-48dd-9bf5-4e12baa816e9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3b32a360-19f0-4c0a-a790-967c5bba15a6}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {611e3b5a-15e0-48da-9d9f-0a49ad4ee002}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {3b32a360-19f0-4c0a-a790-967c5bba15a6}, !- Electric Equipment Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a47ee517-f31a-407f-b044-73abb5e7100e}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d73f7360-eff1-4f63-9acb-0a409bc8e3b2}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {40c50abd-763d-434d-aaa0-078ca65183f7}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a581e0ff-1483-481f-9f19-2d0784bda8db}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed29f765-af15-4820-b7c6-19c0d778f817}, !- Handle
  Hospital Lobby 1,                       !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {bc6d6886-95bc-42d3-8c8b-7bc6fb320db3}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {056c348c-5511-485c-8a3f-7297d53c065c}, !- Handle
  Hospital Lobby People,                  !- Name
  {bc6d6886-95bc-42d3-8c8b-7bc6fb320db3}, !- People Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {38f15027-a4a0-4a48-b362-07d596c1ffb6}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6d0e9d4e-03c1-4662-9a4e-001aebcaf930}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {38f15027-a4a0-4a48-b362-07d596c1ffb6}, !- Lights Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c1bdc7a3-109b-4fc9-8b5f-9ebae5ff41f6}, !- Handle
  {38f15027-a4a0-4a48-b362-07d596c1ffb6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f0ad0e9c-9d6e-4b3d-8809-6d3ece487a4e}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66499df6-58e8-4e25-80f0-20c866c80480}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {f0ad0e9c-9d6e-4b3d-8809-6d3ece487a4e}, !- Electric Equipment Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {837b3edf-a77f-4583-8f6c-84424a6caa51}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {debcd6f4-28f2-48d8-bbfa-06e73f2d64d0}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {fea3700b-82ba-4514-a51d-fcb933eeb66f}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fea3700b-82ba-4514-a51d-fcb933eeb66f}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {27503b78-de18-49ba-a54b-ef9849889a92}, !- Default Day Schedule Name
  {9a3599f2-104a-449c-a409-3e074e049a70}, !- Summer Design Day Schedule Name
  {11c6ec8b-ecfa-4c76-9199-1351b592a484}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27503b78-de18-49ba-a54b-ef9849889a92}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {46277656-0d7d-4690-a35a-4d8ce0422d63}, !- Handle
  Schedule Rule 24,                       !- Name
  {fea3700b-82ba-4514-a51d-fcb933eeb66f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c214283c-3300-45cd-ba2a-baf6749127de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c214283c-3300-45cd-ba2a-baf6749127de}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {9a3599f2-104a-449c-a409-3e074e049a70}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0545f9b-03e3-4f5b-8ad9-38ade2669f29}, !- Handle
  Schedule Rule 25,                       !- Name
  {fea3700b-82ba-4514-a51d-fcb933eeb66f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ace49b8-1199-4888-b816-af9ca986a220}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ace49b8-1199-4888-b816-af9ca986a220}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {11c6ec8b-ecfa-4c76-9199-1351b592a484}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c311c805-9f12-4535-a6c9-836ca6adfda2}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {24c6d048-7cdf-4f9b-afc6-2c974f4fcd11}, !- Handle
  Hospital NurseStn 1,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {33c49e8c-a886-4873-8aaa-90021e09d6f5}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {00f11f40-59a0-48c3-a361-3984f4bc5ab2}, !- Handle
  Hospital NurseStn People,               !- Name
  {33c49e8c-a886-4873-8aaa-90021e09d6f5}, !- People Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {97652148-559b-4886-a98e-3ec59b4fd916}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50d24ddb-9010-4c45-8ca2-2891362e9610}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {97652148-559b-4886-a98e-3ec59b4fd916}, !- Lights Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5699a5f3-8573-403f-b4c9-90fac6c7b0da}, !- Handle
  {97652148-559b-4886-a98e-3ec59b4fd916}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {55a12985-3813-4d82-a21e-f7fe07b7b265}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0daa332e-211f-4aa5-ae93-4a25777b1cb9}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {55a12985-3813-4d82-a21e-f7fe07b7b265}, !- Electric Equipment Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5010ef5f-d38d-429d-bcbf-678b61aeb336}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {521a8b5a-e4d8-4792-a24c-59b1da45632c}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {20ae1999-dbf7-48e3-ba14-af33be0f1e5d}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {20ae1999-dbf7-48e3-ba14-af33be0f1e5d}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {e2a4bc85-38b2-40a8-9c25-5638e185b565}, !- Default Day Schedule Name
  {b01d5b1e-dde1-4b64-a720-fbcba390ab38}, !- Summer Design Day Schedule Name
  {2336a139-ec48-4930-9068-985258c436da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2a4bc85-38b2-40a8-9c25-5638e185b565}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {a00b2682-5852-4be1-b450-72a6f5fc18c0}, !- Handle
  Schedule Rule 26,                       !- Name
  {20ae1999-dbf7-48e3-ba14-af33be0f1e5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcf8b73d-f01b-4ff1-a6a0-4ed61b76fef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcf8b73d-f01b-4ff1-a6a0-4ed61b76fef0}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {b01d5b1e-dde1-4b64-a720-fbcba390ab38}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1239d1fc-e8c0-4768-81bf-0418285fcef2}, !- Handle
  Schedule Rule 27,                       !- Name
  {20ae1999-dbf7-48e3-ba14-af33be0f1e5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d1cac12-fa77-482c-9be0-584e04a83f14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d1cac12-fa77-482c-9be0-584e04a83f14}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {2336a139-ec48-4930-9068-985258c436da}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d49ec7c9-c98f-4400-bab9-d2ab6508cac0}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f34a421b-1dee-43b5-96e9-73e4a07eee89}, !- Handle
  Hospital Office 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {e12ee8b6-1ea8-4643-ac05-6d18ba1514b4}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0753473729169681,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {37d31f49-9756-4108-aba5-d92687768f2c}, !- Handle
  Hospital Office People,                 !- Name
  {e12ee8b6-1ea8-4643-ac05-6d18ba1514b4}, !- People Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2d2368d5-8240-4d82-bb1d-8649f90e81c7}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {21d5d790-996b-4ed9-8989-f2ac49e57787}, !- Handle
  Hospital Office Lights,                 !- Name
  {2d2368d5-8240-4d82-bb1d-8649f90e81c7}, !- Lights Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {48566e34-0b6a-4a13-a206-b002d3382509}, !- Handle
  {2d2368d5-8240-4d82-bb1d-8649f90e81c7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {47d98e48-740f-4b1c-b2ac-8ce033599cc3}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37a43673-e467-430b-96d0-e2ba16d8179f}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {47d98e48-740f-4b1c-b2ac-8ce033599cc3}, !- Electric Equipment Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a6ff06b4-4c36-4954-9ce4-037d0628467c}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {af874628-ebbe-4f29-a16a-f9d3bb9a1b50}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {bd1c9671-31f8-4888-b99a-b121201d4f32}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d86dcddd-4d1a-49d4-80f6-2394875e45a6}, !- Handle
  Hospital Office Thermostat,             !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {009e41df-bc31-4f1b-9978-2b839b9b5153}, !- Handle
  Hospital OR 1,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {4d9a3f8b-7735-402d-82d5-7cce44ef64fe}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {1c6d7a8b-60e6-4809-945c-287eba8adf74}, !- Handle
  Hospital OR People,                     !- Name
  {4d9a3f8b-7735-402d-82d5-7cce44ef64fe}, !- People Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {093163b4-0b94-4c39-bc8a-ee8652572446}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.326437541764,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {72014f19-97f2-4e73-b035-b140deaecb68}, !- Handle
  Hospital OR Lights,                     !- Name
  {093163b4-0b94-4c39-bc8a-ee8652572446}, !- Lights Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {68ddbc07-7b43-4857-8e0b-47302c9c7597}, !- Handle
  {093163b4-0b94-4c39-bc8a-ee8652572446}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {599b7478-1f48-47d2-a01e-8ceb340f8066}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42c13575-0ba8-4d62-bb85-61da0c37d2cb}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {599b7478-1f48-47d2-a01e-8ceb340f8066}, !- Electric Equipment Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce6554e7-f01c-4e3a-b993-3599c58c9959}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {395ee16f-55dc-4117-a6e3-4b28ee4de58e}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {ea43142a-7c7b-4c30-968f-f216279939f7}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f347ba90-5674-4728-9e26-86ae6b8d7d60}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1e7a3b86-f4ab-4d10-b110-740a7795b001}, !- Handle
  Hospital PatRoom 1,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {e3c72502-7f7c-4af1-b01e-7fe785cfcc55}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {937d034c-5b82-4c48-b81b-6ca3103fa914}, !- Handle
  Hospital PatRoom People,                !- Name
  {e3c72502-7f7c-4af1-b01e-7fe785cfcc55}, !- People Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23dce77f-8736-4b60-b3af-2e92a6eef831}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8bf5a15a-0589-4c9c-9094-dfe4c7ad1db5}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {23dce77f-8736-4b60-b3af-2e92a6eef831}, !- Lights Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9f1dca5a-a197-405a-b285-90487819abb6}, !- Handle
  {23dce77f-8736-4b60-b3af-2e92a6eef831}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0c8cb13b-ac86-41cb-9345-2fb609dc544f}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6510aaa7-2ece-4209-b71a-a1890de98f25}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {0c8cb13b-ac86-41cb-9345-2fb609dc544f}, !- Electric Equipment Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f78aad3-849d-4260-807a-a8ca9cbf5e78}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {45850197-2e2c-48ca-a43d-c5ed0b796cc2}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fa95a3-d6f2-4dcf-9765-3263b3eaf95f}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {40c50abd-763d-434d-aaa0-078ca65183f7}, !- Lighting Schedule Name
  {c481a83b-ad4e-4d38-b880-746f3721fe28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5572b53e-87bf-4657-a155-8a5fd8a7628a}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8352d69d-03b0-414d-b5eb-e7da01a7ea8b}, !- Handle
  Hospital PhysTherapy 1,                 !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {62979213-27f5-4096-a19e-9272d3bb9184}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9c75a059-6960-4c1d-a785-414b4e62c0f1}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {62979213-27f5-4096-a19e-9272d3bb9184}, !- People Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1317f28c-c03c-4463-bf24-785c9dd106f4}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {419d9fa0-f8e3-4df1-84ed-a35aa4c9dad1}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {1317f28c-c03c-4463-bf24-785c9dd106f4}, !- Lights Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {71cdcd6e-fe40-4f20-8f0a-c0b05b661857}, !- Handle
  {1317f28c-c03c-4463-bf24-785c9dd106f4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {95381d99-5468-4513-a5a4-1be646fac7f1}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7498b28a-8a10-4807-8081-f31d5677d831}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {95381d99-5468-4513-a5a4-1be646fac7f1}, !- Electric Equipment Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d79125c9-b101-4215-9317-64a631889f24}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6b5d2931-9f4b-451b-a2cd-765b0a26cd97}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {40c50abd-763d-434d-aaa0-078ca65183f7}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a569b62-b918-46f9-9ee5-2c3536a34e9b}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2fd9f56-2b15-4197-9448-6019f9c1bc27}, !- Handle
  Hospital Radiology 1,                   !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {71ca6670-68f0-4e37-bbc3-154ee18ba733}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {be585d9b-3695-4205-b75f-903b49497d1d}, !- Handle
  Hospital Radiology People,              !- Name
  {71ca6670-68f0-4e37-bbc3-154ee18ba733}, !- People Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f49b4020-a968-4552-9659-ddb35d46af47}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c189604a-5335-4ac6-92ce-74c5d6bde21c}, !- Clothing Insulation Schedule Name
  {ff01b252-e41e-4128-a7c8-fed08ac9b663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {96e9a1fe-3f1b-4cb6-8ff4-46ad4afddea5}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1180757917071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1e70638f-ef8a-4ab5-93b1-d20f46b3da09}, !- Handle
  Hospital Radiology Lights,              !- Name
  {96e9a1fe-3f1b-4cb6-8ff4-46ad4afddea5}, !- Lights Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b94fa6cf-490b-4dd2-ba25-47e48a8b0ad0}, !- Handle
  {96e9a1fe-3f1b-4cb6-8ff4-46ad4afddea5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4672f278-9a18-4e40-b627-a7cb61037e20}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a55f6633-c853-44bc-b321-3167e5a94e83}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {4672f278-9a18-4e40-b627-a7cb61037e20}, !- Electric Equipment Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {60383789-ff84-473a-a632-9a7baf60eb62}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e1e4889-842c-4613-94e2-a261089353b3}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5be4af4d-d6e8-48d1-b405-c6c28fb36d05}, !- Number of People Schedule Name
  {b766c4a6-3f52-400b-b797-176a31d2e6f8}, !- People Activity Level Schedule Name
  {c975de7b-7aae-44b0-9820-bbb77d527703}, !- Lighting Schedule Name
  {3f6ac2b9-e71e-4cca-801b-7a26da482112}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c975de7b-7aae-44b0-9820-bbb77d527703}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {f0d0f11c-cfce-405f-b6b4-bae87526a9cc}, !- Default Day Schedule Name
  {b81c4485-7a2d-47a1-927f-ea0c879b85e6}, !- Summer Design Day Schedule Name
  {d5d9dfed-4897-49d8-9e5d-6e54fb3ce52f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0d0f11c-cfce-405f-b6b4-bae87526a9cc}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9da46ef1-3a13-4c40-b18b-7dfe83032e1d}, !- Handle
  Schedule Rule 28,                       !- Name
  {c975de7b-7aae-44b0-9820-bbb77d527703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe086496-16dc-40f6-bc6e-d24c15ac093c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe086496-16dc-40f6-bc6e-d24c15ac093c}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {b81c4485-7a2d-47a1-927f-ea0c879b85e6}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e05fceb5-30e9-445d-9a00-cd93d7e54c9f}, !- Handle
  Schedule Rule 29,                       !- Name
  {c975de7b-7aae-44b0-9820-bbb77d527703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f03bc72e-4ff8-431c-852f-b87e12d143a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f03bc72e-4ff8-431c-852f-b87e12d143a6}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {d5d9dfed-4897-49d8-9e5d-6e54fb3ce52f}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0de82bb1-2d99-4f9d-a61f-440d19ad33ee}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7c30121f-2513-4d42-8e2e-988717a1fdb5}, !- Handle
  OR1_Flr_2 HVAC On Infiltration,         !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {413e5238-8c83-46c7-863e-822c2653c96c}, !- Handle
  OR1_Flr_2 HVAC Off Infiltration,        !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3656f2f-8dcd-47ec-8aa0-5be222caaa36}, !- Handle
  ER_Triage_Mult4_Flr_1 HVAC On Infiltration, !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e9b435a1-7d5c-4672-9699-8d522ffe9399}, !- Handle
  ER_Triage_Mult4_Flr_1 HVAC Off Infiltration, !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b169a14f-0fb0-474e-bbb5-7bb6e7291755}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 HVAC On Infiltration, !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cda3335a-cf05-47a5-8488-c05d2c9c9a8f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 HVAC Off Infiltration, !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {36017054-7274-4627-8e00-ffcb145a8d30}, !- Handle
  PatRoom2_Flr_4 HVAC On Infiltration,    !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5851f124-1bf0-498a-ade9-ba300faa75e8}, !- Handle
  PatRoom2_Flr_4 HVAC Off Infiltration,   !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d5c8cd0d-d13c-4542-a542-9947e99547b9}, !- Handle
  OR2_Mult5_Flr_2 HVAC On Infiltration,   !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7909e2d5-03a1-4d8f-87f5-e810b12512b2}, !- Handle
  OR2_Mult5_Flr_2 HVAC Off Infiltration,  !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4cf2dc8c-0a31-41bb-99de-f2d92f48f1cc}, !- Handle
  Corridor_NW_Flr_3 HVAC On Infiltration, !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {891532a2-138b-49b5-806e-0090aed49dcb}, !- Handle
  Corridor_NW_Flr_3 HVAC Off Infiltration, !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1685ea92-1d01-481e-8bb8-326859cff310}, !- Handle
  NurseStn_Lobby_Flr_5 HVAC On Infiltration, !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {84852a58-c075-4c8e-8de2-49f695a7df29}, !- Handle
  NurseStn_Lobby_Flr_5 HVAC Off Infiltration, !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9daa205c-ec3d-4ede-b250-95d640b35e7c}, !- Handle
  Office2_Mult5_Flr_5 HVAC On Infiltration, !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2179207e-8c19-4c6d-8051-22c91168d4ce}, !- Handle
  Office2_Mult5_Flr_5 HVAC Off Infiltration, !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b9bda975-de67-444e-be05-33241f328e02}, !- Handle
  Office1_Mult4_Flr_1 HVAC On Infiltration, !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fef16ded-54de-46e1-aa3c-9ac52a9a5387}, !- Handle
  Office1_Mult4_Flr_1 HVAC Off Infiltration, !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3d0f9e02-171f-4cb1-8f62-6d645a1d60ce}, !- Handle
  PatRoom7_Mult10_Flr_4 HVAC On Infiltration, !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82d2c796-1ef9-4c26-a810-cafb7eef2464}, !- Handle
  PatRoom7_Mult10_Flr_4 HVAC Off Infiltration, !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {93657853-d050-47ab-97cf-d6b17ff1d3aa}, !- Handle
  Office3_Flr_5 HVAC On Infiltration,     !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4586827-7ab5-44b0-b53c-3d382c6ffc8d}, !- Handle
  Office3_Flr_5 HVAC Off Infiltration,    !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ea1a2a65-0005-449b-b5bb-b2b223a89403}, !- Handle
  PatRoom8_Flr_4 HVAC On Infiltration,    !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2d1e1be-ba93-48ce-8e63-18ab313f9bb7}, !- Handle
  PatRoom8_Flr_4 HVAC Off Infiltration,   !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3fda0772-d64c-4263-ab09-26f837793eef}, !- Handle
  Dining_Flr_5 HVAC On Infiltration,      !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dd72c0b0-2ebd-4026-b24e-c6b02da7ea08}, !- Handle
  Dining_Flr_5 HVAC Off Infiltration,     !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ff2e0d46-03e7-4eb9-8e78-d561dc4c6cb8}, !- Handle
  PatRoom7_Mult10_Flr_3 HVAC On Infiltration, !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7570c211-e008-463a-b7f3-0609f3932789}, !- Handle
  PatRoom7_Mult10_Flr_3 HVAC Off Infiltration, !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fab0ddb8-9653-45cd-8fb6-167ad2b47940}, !- Handle
  ER_Trauma2_Flr_1 HVAC On Infiltration,  !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e5e52134-9483-40cc-acac-7e92826f2c93}, !- Handle
  ER_Trauma2_Flr_1 HVAC Off Infiltration, !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ce72e6e4-c9a4-4264-bc1c-8beb8af37a99}, !- Handle
  OR_NurseStn_Lobby_Flr_2 HVAC On Infiltration, !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {29128327-d81f-497e-89ef-efd0b4128064}, !- Handle
  OR_NurseStn_Lobby_Flr_2 HVAC Off Infiltration, !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7211d27a-e2e6-425c-8605-6d51d912f433}, !- Handle
  IC_PatRoom2_Flr_2 HVAC On Infiltration, !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f0e7b535-42dd-4e0b-9c9c-4d0959d4d63f}, !- Handle
  IC_PatRoom2_Flr_2 HVAC Off Infiltration, !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fdc2a24e-8a65-4c96-b397-7ae1d2dd41fd}, !- Handle
  Corridor_Flr_2 HVAC On Infiltration,    !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d59920e-633e-420a-848a-c7cfca1653dd}, !- Handle
  Corridor_Flr_2 HVAC Off Infiltration,   !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d61a70da-6755-4024-a7f1-38faf8c81a2d}, !- Handle
  PatRoom3_Mult10_Flr_4 HVAC On Infiltration, !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {26da05b1-46c3-4280-a808-ce4db6981c48}, !- Handle
  PatRoom3_Mult10_Flr_4 HVAC Off Infiltration, !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc7e3094-97ad-45f7-95a5-9c4ebdfae0f7}, !- Handle
  ICU_Flr_2 HVAC On Infiltration,         !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {80f4b840-7451-47e3-bc4a-b896b9015fad}, !- Handle
  ICU_Flr_2 HVAC Off Infiltration,        !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f43307e4-9440-4fae-bb8e-8781f829d942}, !- Handle
  Office4_Mult6_Flr_5 HVAC On Infiltration, !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1dc5c730-e8a0-418f-885c-8c20470f317d}, !- Handle
  Office4_Mult6_Flr_5 HVAC Off Infiltration, !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0462e3fb-0249-406a-a292-8a812b72bb41}, !- Handle
  PatRoom4_Flr_4 HVAC On Infiltration,    !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fddc2efe-376c-4e6b-96fd-247b4db232aa}, !- Handle
  PatRoom4_Flr_4 HVAC Off Infiltration,   !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59d43f6b-b02b-48d8-be4e-5ae9492c1352}, !- Handle
  PatRoom6_Flr_4 HVAC On Infiltration,    !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ab73b6a-b22b-4073-86a1-f8a33a6f5d0b}, !- Handle
  PatRoom6_Flr_4 HVAC Off Infiltration,   !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0e2636a2-e8cd-441d-b4ce-fd168bf0dab3}, !- Handle
  ER_Exam1_Mult4_Flr_1 HVAC On Infiltration, !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {260e7149-45d4-4445-a431-f81f546cfeeb}, !- Handle
  ER_Exam1_Mult4_Flr_1 HVAC Off Infiltration, !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {29a947fb-eae9-464c-81ca-ad196ce5be21}, !- Handle
  PatRoom5_Mult10_Flr_3 HVAC On Infiltration, !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {36684914-d7a4-4183-81a7-3106d8a357a7}, !- Handle
  PatRoom5_Mult10_Flr_3 HVAC Off Infiltration, !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ef4dd52c-9929-4c8c-b939-a1dc0e7fbe92}, !- Handle
  ER_Trauma1_Flr_1 HVAC On Infiltration,  !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {35fda03e-b7c2-4bb0-b988-354f5c8f6124}, !- Handle
  ER_Trauma1_Flr_1 HVAC Off Infiltration, !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6a2a8ff0-9002-4fcc-9851-7c317d8a26bc}, !- Handle
  Corridor_Flr_1 HVAC On Infiltration,    !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65fd973e-6018-4cdb-b1f0-81dddc1f772b}, !- Handle
  Corridor_Flr_1 HVAC Off Infiltration,   !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4978898b-ed13-41db-be20-344adb1f978e}, !- Handle
  Lobby_Records_Flr_1 HVAC On Infiltration, !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fcf8899d-a227-481f-a3e4-050b0c5c9fca}, !- Handle
  Lobby_Records_Flr_1 HVAC Off Infiltration, !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a50644f7-fa8f-4115-b503-594b82a79536}, !- Handle
  Corridor_NW_Flr_4 HVAC On Infiltration, !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c79331a5-06c2-44c1-8870-5f947b12e590}, !- Handle
  Corridor_NW_Flr_4 HVAC Off Infiltration, !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc6c56ff-7d60-4c04-a888-a569e7249f34}, !- Handle
  ER_NurseStn_Lobby_Flr_1 HVAC On Infiltration, !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f5367aed-58b0-4008-baeb-0cb6e0d00f49}, !- Handle
  ER_NurseStn_Lobby_Flr_1 HVAC Off Infiltration, !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7189f691-00d7-412a-bc4f-f39c78130f43}, !- Handle
  OR3_Flr_2 HVAC On Infiltration,         !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7d247991-8bd3-4839-aaa6-c636d29f05d4}, !- Handle
  OR3_Flr_2 HVAC Off Infiltration,        !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7153e9e9-c7c3-429c-bf84-2bbca0632224}, !- Handle
  PatRoom1_Mult10_Flr_4 HVAC On Infiltration, !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {69b1def7-f546-451e-993b-f77bf233184d}, !- Handle
  PatRoom1_Mult10_Flr_4 HVAC Off Infiltration, !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {06fd2203-09d8-4065-ae36-f3ce1c44d2a3}, !- Handle
  Corridor_SE_Flr_3 HVAC On Infiltration, !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5231d374-80aa-40d3-8983-c556652b1eab}, !- Handle
  Corridor_SE_Flr_3 HVAC Off Infiltration, !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8c90254-c5a7-40c6-98cc-cfc0a18c38f5}, !- Handle
  Kitchen_Flr_5 HVAC On Infiltration,     !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f91e62f0-5a44-4600-81df-7f1a9f7b81ec}, !- Handle
  Kitchen_Flr_5 HVAC Off Infiltration,    !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {280d0440-2c1a-448d-810f-a35569864eb4}, !- Handle
  Office1_Flr_5 HVAC On Infiltration,     !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ef34ece4-a312-4fcb-97dd-1523c0985e36}, !- Handle
  Office1_Flr_5 HVAC Off Infiltration,    !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {95a59d38-ad9c-4a8e-a138-9aa2fcf7d344}, !- Handle
  PatRoom2_Flr_3 HVAC On Infiltration,    !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cca03e1e-6a88-457e-84ec-8bf8ca7bc338}, !- Handle
  PatRoom2_Flr_3 HVAC Off Infiltration,   !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bd978804-2e15-4343-be58-ceb21cbf4b8a}, !- Handle
  Corridor_Flr_5 HVAC On Infiltration,    !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fbdddef0-5d8d-4970-86c5-5f263979eeb6}, !- Handle
  Corridor_Flr_5 HVAC Off Infiltration,   !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {560e1ff1-679c-4f93-9498-c91bbdc092ac}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 HVAC On Infiltration, !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37ce8283-503b-447d-aace-3aefac05b187}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 HVAC Off Infiltration, !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9dfcf278-f8be-434e-97f2-5fe0c0cff510}, !- Handle
  PatRoom8_Flr_3 HVAC On Infiltration,    !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {23c7dfbb-48a4-4d10-94c7-e92428914e5a}, !- Handle
  PatRoom8_Flr_3 HVAC Off Infiltration,   !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {67ad4e27-a398-412b-97f3-2b450033714c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 HVAC On Infiltration, !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ac9f5636-71af-46de-b129-59f290fc6b47}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 HVAC Off Infiltration, !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f669a01d-2ac2-4f8a-adfe-33b555439d32}, !- Handle
  PatRoom3_Mult10_Flr_3 HVAC On Infiltration, !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7dcfce0f-d08e-4738-b451-f3b8d4364462}, !- Handle
  PatRoom3_Mult10_Flr_3 HVAC Off Infiltration, !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1ad1b74e-1b91-4cd3-9003-a14a93510c5b}, !- Handle
  PatRoom1_Mult10_Flr_3 HVAC On Infiltration, !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e583bbed-9f8f-464a-a535-83bcfed2a487}, !- Handle
  PatRoom1_Mult10_Flr_3 HVAC Off Infiltration, !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3bcfdb27-fb65-4519-8add-383ccb7d40c0}, !- Handle
  PatRoom5_Mult10_Flr_4 HVAC On Infiltration, !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8e73584-fde2-48e1-8d88-6af869b16cf1}, !- Handle
  PatRoom5_Mult10_Flr_4 HVAC Off Infiltration, !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a50cd0ec-b87c-4919-8ca0-3c994968ff68}, !- Handle
  ER_Exam3_Mult4_Flr_1 HVAC On Infiltration, !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4ccd0a4-4b81-421d-8f54-ea0ec37ff957}, !- Handle
  ER_Exam3_Mult4_Flr_1 HVAC Off Infiltration, !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b3546eaa-5e0f-4c77-a015-b7b2a2be0931}, !- Handle
  Corridor_SE_Flr_4 HVAC On Infiltration, !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f26e9866-a5cb-4907-8ce3-f7a52a2cd718}, !- Handle
  Corridor_SE_Flr_4 HVAC Off Infiltration, !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {29d0d605-5c2b-46fb-8f27-32a8c71e724e}, !- Handle
  PatRoom6_Flr_3 HVAC On Infiltration,    !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7aad02e4-b54b-4723-8ecf-fa7173827333}, !- Handle
  PatRoom6_Flr_3 HVAC Off Infiltration,   !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f84e20d1-297d-42bd-991d-5f7bac7b6a99}, !- Handle
  PatRoom4_Flr_3 HVAC On Infiltration,    !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c976e7e8-b191-4c43-8342-b7175630dd08}, !- Handle
  PatRoom4_Flr_3 HVAC Off Infiltration,   !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0568,                                 !- Constant Term Coefficient
  0.0023,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0101,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {bbc79d55-853d-468c-aac6-1016b0c06e53}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {7d94ebf2-6023-4d0a-a967-3d600e3ce14c}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cc5ad8a-e004-43c6-ad3c-10bce26beb0b}, !- Zone Air Inlet Port List
  {53d5f42d-1da1-4564-bc93-65c9027c5ea5}, !- Zone Air Exhaust Port List
  {f0fd5823-f597-48e4-9956-723da6ed05fe}, !- Zone Air Node Name
  {c73a9f05-04d6-4ed7-8936-21117e31dc25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54312dec-d48e-421a-b734-82945fee885b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6cc3229-b4fe-485d-84b8-359f3f434c8c}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {f0fd5823-f597-48e4-9956-723da6ed05fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0fd5823-f597-48e4-9956-723da6ed05fe}, !- Handle
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Source Object
  11,                                     !- Outlet Port
  {a6cc3229-b4fe-485d-84b8-359f3f434c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cc5ad8a-e004-43c6-ad3c-10bce26beb0b}, !- Handle
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- HVAC Component
  {b5d5708b-19f4-496b-851e-863fcd306f6b}; !- Port 1

OS:PortList,
  {53d5f42d-1da1-4564-bc93-65c9027c5ea5}, !- Handle
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}; !- HVAC Component

OS:PortList,
  {c73a9f05-04d6-4ed7-8936-21117e31dc25}, !- Handle
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- HVAC Component
  {06e4eb82-559b-4ef1-b8b5-12f790cdd5a9}; !- Port 1

OS:Sizing:Zone,
  {e4838841-0ac9-4b19-8d8a-5e3effcb149c}, !- Handle
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e78c1a3d-20ba-4995-8293-da64482b3e5a}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56a0f705-a839-4b54-850d-96ac742b56a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {54312dec-d48e-421a-b734-82945fee885b}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92672f07-bdec-4ccc-bb5e-c1f27993b814}, !- Zone Air Inlet Port List
  {8eddd138-c196-4140-872c-520b9b8eef27}, !- Zone Air Exhaust Port List
  {403c2e1a-c895-4a80-be25-9b220a7d1bd7}, !- Zone Air Node Name
  {8b4ec05a-3802-4955-8944-01a4ab876c63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14dcab71-8535-451e-96f2-aac6dcbd8e68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edbc929b-f062-4119-8533-9804a8e5779c}, !- Handle
  Corridor_Flr_1 ZN Zone Air Node,        !- Name
  {403c2e1a-c895-4a80-be25-9b220a7d1bd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {403c2e1a-c895-4a80-be25-9b220a7d1bd7}, !- Handle
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- Source Object
  11,                                     !- Outlet Port
  {edbc929b-f062-4119-8533-9804a8e5779c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92672f07-bdec-4ccc-bb5e-c1f27993b814}, !- Handle
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- HVAC Component
  {f89bd1fa-2a0a-4030-88e0-54d9d6d59cb4}; !- Port 1

OS:PortList,
  {8eddd138-c196-4140-872c-520b9b8eef27}, !- Handle
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}; !- HVAC Component

OS:PortList,
  {8b4ec05a-3802-4955-8944-01a4ab876c63}, !- Handle
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- HVAC Component
  {e34be3d0-dd91-4df5-954f-7b4cd1547f59}; !- Port 1

OS:Sizing:Zone,
  {779953eb-f7b4-4241-9090-58f1859b5597}, !- Handle
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9a3d6e17-b156-4e8b-a9b5-d3e08bd2c92f}, !- Handle
  Corridor_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {c6a5c973-bc1e-4205-98ca-deaeb329eb22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {352e5885-5d17-470d-ba32-bc3bb3cfca6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {14dcab71-8535-451e-96f2-aac6dcbd8e68}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86bd61f5-c6aa-45b3-a624-de5f22ee02f4}, !- Zone Air Inlet Port List
  {a4590bbb-4983-4d04-896e-1022726b51e7}, !- Zone Air Exhaust Port List
  {5b3e4485-05de-4414-8e61-23b5cea89022}, !- Zone Air Node Name
  {68258f32-34d8-43a6-ae8d-9e68de5b6a25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d50e2c11-beb5-49d9-9aec-ed579908a3de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d14d180a-5b3e-40a5-a9b2-0c1760648092}, !- Handle
  Corridor_Flr_2 ZN Zone Air Node,        !- Name
  {5b3e4485-05de-4414-8e61-23b5cea89022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b3e4485-05de-4414-8e61-23b5cea89022}, !- Handle
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- Source Object
  11,                                     !- Outlet Port
  {d14d180a-5b3e-40a5-a9b2-0c1760648092}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86bd61f5-c6aa-45b3-a624-de5f22ee02f4}, !- Handle
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- HVAC Component
  {80bb0926-dc7c-42c1-87fd-058c6ea9e084}; !- Port 1

OS:PortList,
  {a4590bbb-4983-4d04-896e-1022726b51e7}, !- Handle
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}; !- HVAC Component

OS:PortList,
  {68258f32-34d8-43a6-ae8d-9e68de5b6a25}, !- Handle
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- HVAC Component
  {492f1c79-46b8-43e6-8816-c768f1d271e1}; !- Port 1

OS:Sizing:Zone,
  {f8566906-afe3-4b93-a2f3-ecac91731a5f}, !- Handle
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0d489b78-4a19-4542-8547-261fc1fe1eb5}, !- Handle
  Corridor_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {68e39bec-28da-4ac1-80a9-99ce0cd17852}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22cf9c33-495b-40cc-8434-3b4a34c57788}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d50e2c11-beb5-49d9-9aec-ed579908a3de}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35ae775e-184a-4835-a8b1-4e18f0d870c6}, !- Zone Air Inlet Port List
  {51296241-1bc5-4620-9d84-bce1d899f97f}, !- Zone Air Exhaust Port List
  {b164ec4b-71cc-456a-a15c-98038e50277f}, !- Zone Air Node Name
  {b82b76e5-bdc5-413c-a20a-baa944f1074b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63636ef9-0ef5-4acf-8e0e-f7c96a5690d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae8ff48-c2d2-43f6-bade-c25e477b0f42}, !- Handle
  Corridor_Flr_5 ZN Zone Air Node,        !- Name
  {b164ec4b-71cc-456a-a15c-98038e50277f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b164ec4b-71cc-456a-a15c-98038e50277f}, !- Handle
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- Source Object
  11,                                     !- Outlet Port
  {dae8ff48-c2d2-43f6-bade-c25e477b0f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35ae775e-184a-4835-a8b1-4e18f0d870c6}, !- Handle
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- HVAC Component
  {79e6f2e7-df6d-49a6-9150-2278bc74844b}; !- Port 1

OS:PortList,
  {51296241-1bc5-4620-9d84-bce1d899f97f}, !- Handle
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}; !- HVAC Component

OS:PortList,
  {b82b76e5-bdc5-413c-a20a-baa944f1074b}, !- Handle
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- HVAC Component
  {1b950114-a122-43e2-94e9-2ea7b78582ca}; !- Port 1

OS:Sizing:Zone,
  {2ee1f7e2-b8ba-4e1a-aeba-81d064e68594}, !- Handle
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6f89e1f4-745a-46b8-9cad-51de976ed7fe}, !- Handle
  Corridor_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {28de6abd-8948-427d-85ba-bad1b1b1ac3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7213c168-9efb-4064-9d80-893f2add25c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {63636ef9-0ef5-4acf-8e0e-f7c96a5690d8}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {340ea872-2fca-4e7d-ac7f-2b0056ad33a1}, !- Zone Air Inlet Port List
  {6b9e7e37-4e40-4406-bf35-90a020f516a2}, !- Zone Air Exhaust Port List
  {b1a7c329-5255-4640-8f14-34bee5584569}, !- Zone Air Node Name
  {037cb430-49d5-4e30-be8d-a6e942f77cb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7eadb94f-6ea5-42f6-a227-a4b7a9d22753}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c91899d-3bb1-4643-a38b-3c310af715f7}, !- Handle
  Corridor_NW_Flr_3 ZN Zone Air Node,     !- Name
  {b1a7c329-5255-4640-8f14-34bee5584569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1a7c329-5255-4640-8f14-34bee5584569}, !- Handle
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- Source Object
  11,                                     !- Outlet Port
  {6c91899d-3bb1-4643-a38b-3c310af715f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {340ea872-2fca-4e7d-ac7f-2b0056ad33a1}, !- Handle
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- HVAC Component
  {4369d0bc-4264-46e3-a2c8-54f68a648241}; !- Port 1

OS:PortList,
  {6b9e7e37-4e40-4406-bf35-90a020f516a2}, !- Handle
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}; !- HVAC Component

OS:PortList,
  {037cb430-49d5-4e30-be8d-a6e942f77cb5}, !- Handle
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- HVAC Component
  {13579130-4252-41f7-b882-c7eafd402e0d}; !- Port 1

OS:Sizing:Zone,
  {9b45bcf4-499d-41be-b551-fce9d7315643}, !- Handle
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0e77a59f-ce95-4eed-9a96-f8ed23a59bc0}, !- Handle
  Corridor_NW_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {7c0edbcf-8919-4885-9d8f-fecc480c8dff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19df389d-305c-4106-973a-9bc60380422b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7eadb94f-6ea5-42f6-a227-a4b7a9d22753}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98628097-06d5-4150-9427-2087ee0ba9b0}, !- Zone Air Inlet Port List
  {0f4d2278-316d-4c94-ac68-7170df023895}, !- Zone Air Exhaust Port List
  {2cc3f593-e8f7-479e-a99c-94e91de2d83e}, !- Zone Air Node Name
  {3a497e02-691d-4f49-bb7f-073773583a80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b2159dd-35f2-4d2c-9e1a-6f30b81ab224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {319d3d3d-ad36-42be-aee5-b23c4605b8cd}, !- Handle
  Corridor_NW_Flr_4 ZN Zone Air Node,     !- Name
  {2cc3f593-e8f7-479e-a99c-94e91de2d83e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cc3f593-e8f7-479e-a99c-94e91de2d83e}, !- Handle
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- Source Object
  11,                                     !- Outlet Port
  {319d3d3d-ad36-42be-aee5-b23c4605b8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98628097-06d5-4150-9427-2087ee0ba9b0}, !- Handle
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- HVAC Component
  {8605da84-a34c-4248-a835-aba4cc54a266}; !- Port 1

OS:PortList,
  {0f4d2278-316d-4c94-ac68-7170df023895}, !- Handle
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}; !- HVAC Component

OS:PortList,
  {3a497e02-691d-4f49-bb7f-073773583a80}, !- Handle
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- HVAC Component
  {baa181d2-7bd9-4be1-a649-e636be33b31d}; !- Port 1

OS:Sizing:Zone,
  {80ee239a-bd58-417e-9730-cd7a41b383cc}, !- Handle
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b44c5ca5-afea-4fcc-98b2-e18ce86c5d84}, !- Handle
  Corridor_NW_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {e1721d66-88dc-4260-a0b6-be4840f4eb98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7374ad0-3e70-4c24-a8b8-6aaad75ced98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b2159dd-35f2-4d2c-9e1a-6f30b81ab224}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9443e33-9c81-4e31-80c5-cce5d6d13ea4}, !- Zone Air Inlet Port List
  {a1c129e1-9147-4438-a7f6-3ae1e74596a8}, !- Zone Air Exhaust Port List
  {e97afbc8-3ce4-46f0-888d-b243d34230d1}, !- Zone Air Node Name
  {71d971f5-5afc-4c1a-b513-22edb8f85ac1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a45bce5-490b-47ba-959c-7801ebc306b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69299169-9636-458b-8b2e-f0413999f1f6}, !- Handle
  Corridor_SE_Flr_3 ZN Zone Air Node,     !- Name
  {e97afbc8-3ce4-46f0-888d-b243d34230d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e97afbc8-3ce4-46f0-888d-b243d34230d1}, !- Handle
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- Source Object
  11,                                     !- Outlet Port
  {69299169-9636-458b-8b2e-f0413999f1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9443e33-9c81-4e31-80c5-cce5d6d13ea4}, !- Handle
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- HVAC Component
  {79bc920d-6bfa-4334-a63d-ab76032bea30}; !- Port 1

OS:PortList,
  {a1c129e1-9147-4438-a7f6-3ae1e74596a8}, !- Handle
  {069d7dda-0f2e-42ec-8537-66419bbced49}; !- HVAC Component

OS:PortList,
  {71d971f5-5afc-4c1a-b513-22edb8f85ac1}, !- Handle
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- HVAC Component
  {84080c4f-347a-4bcb-8561-36cef19d9d8e}; !- Port 1

OS:Sizing:Zone,
  {5c009f4f-b991-4ede-adca-dcbd6d674858}, !- Handle
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d1d4e7b1-4734-4745-83ab-93eec4bb0cfc}, !- Handle
  Corridor_SE_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {069d7dda-0f2e-42ec-8537-66419bbced49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d539cf9-3b39-46e1-825e-00ce3ae74be1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6a45bce5-490b-47ba-959c-7801ebc306b0}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e96ce35-53ff-45a7-93a3-5b84c57f4aee}, !- Zone Air Inlet Port List
  {1ca7a14b-8b30-4582-a597-1e82362ffc22}, !- Zone Air Exhaust Port List
  {64d48e8c-9392-4903-9e55-a887b0f99e7e}, !- Zone Air Node Name
  {73109e7a-d162-4cb1-b1a5-393952323e2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a12877d-596e-404d-847d-263fc7353128}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a83cd4-aa55-4d5e-87b1-9a765fbcb864}, !- Handle
  Corridor_SE_Flr_4 ZN Zone Air Node,     !- Name
  {64d48e8c-9392-4903-9e55-a887b0f99e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d48e8c-9392-4903-9e55-a887b0f99e7e}, !- Handle
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- Source Object
  11,                                     !- Outlet Port
  {46a83cd4-aa55-4d5e-87b1-9a765fbcb864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e96ce35-53ff-45a7-93a3-5b84c57f4aee}, !- Handle
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- HVAC Component
  {dd41079a-249c-4817-abdd-24ee6bc81a19}; !- Port 1

OS:PortList,
  {1ca7a14b-8b30-4582-a597-1e82362ffc22}, !- Handle
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}; !- HVAC Component

OS:PortList,
  {73109e7a-d162-4cb1-b1a5-393952323e2e}, !- Handle
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- HVAC Component
  {1155e71e-00fe-44b3-a09f-78e9485cffcc}; !- Port 1

OS:Sizing:Zone,
  {e066b3a9-d09b-423c-8b82-d68c16d9e176}, !- Handle
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {15b1030d-2087-438a-8699-8b87cda80278}, !- Handle
  Corridor_SE_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {9c3d5778-73d3-4017-9c4c-38503f7dc51b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1cc1f92-f8d4-4f7c-b78d-1da720551292}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a12877d-596e-404d-847d-263fc7353128}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {046c1595-71e2-46a6-8b38-78f0bceb49d7}, !- Zone Air Inlet Port List
  {b759f7b2-0554-4a90-8998-87c40eb9d245}, !- Zone Air Exhaust Port List
  {3b0d8cd0-fd61-4e38-99c9-9b8d8243150c}, !- Zone Air Node Name
  {9e555cf1-e1a4-4c30-9ce6-375b48e12f2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ab199a3-9eae-448a-967c-f6b7cd81962e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {610e34a0-72d6-4fa7-b064-bece15ae5c58}, !- Handle
  Dining_Flr_5 ZN Zone Air Node,          !- Name
  {3b0d8cd0-fd61-4e38-99c9-9b8d8243150c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b0d8cd0-fd61-4e38-99c9-9b8d8243150c}, !- Handle
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- Source Object
  11,                                     !- Outlet Port
  {610e34a0-72d6-4fa7-b064-bece15ae5c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {046c1595-71e2-46a6-8b38-78f0bceb49d7}, !- Handle
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- HVAC Component
  {ddf15fb0-766b-4953-bdff-71af13e53b72}; !- Port 1

OS:PortList,
  {b759f7b2-0554-4a90-8998-87c40eb9d245}, !- Handle
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}; !- HVAC Component

OS:PortList,
  {9e555cf1-e1a4-4c30-9ce6-375b48e12f2a}, !- Handle
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- HVAC Component
  {cf01128b-82c2-4361-b2e3-f1dc4b443fdf}; !- Port 1

OS:Sizing:Zone,
  {210d88b9-432b-463e-9b2c-834ec8ad305c}, !- Handle
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {61c52432-a99c-4317-a70c-b6c5f5421de0}, !- Handle
  Dining_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {1935aaf9-9eac-4865-818c-fb3343ae7b6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97a88136-7765-4d6a-a318-f7a87740d069}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ab199a3-9eae-448a-967c-f6b7cd81962e}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3fa6076-ce96-4857-bcfd-22fc9124eb18}, !- Zone Air Inlet Port List
  {3202a956-6677-4ca0-9681-8fd96265b12f}, !- Zone Air Exhaust Port List
  {e266364b-60a1-4928-a2a3-d90445281cc3}, !- Zone Air Node Name
  {7d880f39-74b7-4e4d-b07e-1a655dda4339}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75eeece8-1667-4cf1-9a24-bde07aadcb43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f6a7cc6-3465-4c52-ae48-b5908577241a}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {e266364b-60a1-4928-a2a3-d90445281cc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e266364b-60a1-4928-a2a3-d90445281cc3}, !- Handle
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- Source Object
  11,                                     !- Outlet Port
  {1f6a7cc6-3465-4c52-ae48-b5908577241a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3fa6076-ce96-4857-bcfd-22fc9124eb18}, !- Handle
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- HVAC Component
  {6f1649e4-8699-4785-ba1c-8a0e422cf29a}; !- Port 1

OS:PortList,
  {3202a956-6677-4ca0-9681-8fd96265b12f}, !- Handle
  {ce9e7f9d-032f-48fa-849b-84825a880332}; !- HVAC Component

OS:PortList,
  {7d880f39-74b7-4e4d-b07e-1a655dda4339}, !- Handle
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- HVAC Component
  {86ba7fd1-2421-45f7-a170-66c9c2b39ad9}; !- Port 1

OS:Sizing:Zone,
  {375b180f-9ef4-4e27-8d66-5ccc8fdbe005}, !- Handle
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {009cca33-1d5a-4d6d-bc34-66cf9373fd21}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ce9e7f9d-032f-48fa-849b-84825a880332}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {322f2be5-a245-47db-b04d-195bb351e5bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {75eeece8-1667-4cf1-9a24-bde07aadcb43}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c3c4c52-bbae-4172-8b23-9ff9e97255b9}, !- Zone Air Inlet Port List
  {6dbaff58-558e-410c-8dd9-dfe641bba1ba}, !- Zone Air Exhaust Port List
  {e8b963ca-490b-4bb5-b381-2460c1adb9cf}, !- Zone Air Node Name
  {5f36c95e-3436-43b6-af04-cfa3e5b2c5bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1cfed0c-2903-41c4-ada7-c5c73386ba55}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {762a3995-b913-41b7-88d3-db13eb844704}; !- Humidistat Name

OS:Node,
  {9878aa29-bb87-4118-a740-38bce647772a}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {e8b963ca-490b-4bb5-b381-2460c1adb9cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8b963ca-490b-4bb5-b381-2460c1adb9cf}, !- Handle
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- Source Object
  11,                                     !- Outlet Port
  {9878aa29-bb87-4118-a740-38bce647772a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c3c4c52-bbae-4172-8b23-9ff9e97255b9}, !- Handle
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- HVAC Component
  {3fbafcb5-bbee-41bc-a459-b8c562cb1ff0}; !- Port 1

OS:PortList,
  {6dbaff58-558e-410c-8dd9-dfe641bba1ba}, !- Handle
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}; !- HVAC Component

OS:PortList,
  {5f36c95e-3436-43b6-af04-cfa3e5b2c5bd}, !- Handle
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- HVAC Component
  {e96e2219-d819-4b71-aa41-69cae69d6937}; !- Port 1

OS:Sizing:Zone,
  {978e1d74-b72b-4553-970b-eb127b0baea3}, !- Handle
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b7c125a6-9e10-4e65-a1e5-cc78d7d98481}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d93c39ed-428d-4261-9b70-42c2a419b0aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1cfed0c-2903-41c4-ada7-c5c73386ba55}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b459835-4082-4925-92eb-4cc2ce84171b}, !- Zone Air Inlet Port List
  {046ddcda-30c6-46b3-b9ff-9c828f1f00be}, !- Zone Air Exhaust Port List
  {b3433424-69a4-4c4f-9bcc-a09500dd8803}, !- Zone Air Node Name
  {297f0dec-c64c-48aa-86b7-25f949b1015d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8656950-a939-439c-a016-24520ea5dc20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b06a52c0-aceb-47cd-b23f-dc661665980e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone Air Node, !- Name
  {b3433424-69a4-4c4f-9bcc-a09500dd8803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3433424-69a4-4c4f-9bcc-a09500dd8803}, !- Handle
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- Source Object
  11,                                     !- Outlet Port
  {b06a52c0-aceb-47cd-b23f-dc661665980e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b459835-4082-4925-92eb-4cc2ce84171b}, !- Handle
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- HVAC Component
  {5e8272c4-6b2d-4971-a4d2-e233029b9e8a}; !- Port 1

OS:PortList,
  {046ddcda-30c6-46b3-b9ff-9c828f1f00be}, !- Handle
  {e32cbe60-0a51-4266-ab83-c11eff14da44}; !- HVAC Component

OS:PortList,
  {297f0dec-c64c-48aa-86b7-25f949b1015d}, !- Handle
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- HVAC Component
  {81786e2e-a558-46a7-b5d2-552ffba2e9c5}; !- Port 1

OS:Sizing:Zone,
  {e003151a-d77a-4b4a-a760-a846129482f5}, !- Handle
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bd1308da-7732-4dc6-bb1e-aae250d657bb}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {e32cbe60-0a51-4266-ab83-c11eff14da44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {518114ea-73a1-4665-bf2a-ffee251ecda7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8656950-a939-439c-a016-24520ea5dc20}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {603d6c9c-6972-4eda-8d33-06714fbe7737}, !- Zone Air Inlet Port List
  {25526058-7fe0-447e-bb71-cf09a02dfc37}, !- Zone Air Exhaust Port List
  {6df0b42c-f921-4a35-bdd8-de1e1ce2dcf8}, !- Zone Air Node Name
  {1519c047-0120-49ad-973b-6b1e75fc3539}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a18017a-e8dd-481c-b5ee-5a0f909ff102}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56fe092f-b80e-46b4-80d2-83aa777d3d61}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone Air Node,      !- Name
  {6df0b42c-f921-4a35-bdd8-de1e1ce2dcf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6df0b42c-f921-4a35-bdd8-de1e1ce2dcf8}, !- Handle
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- Source Object
  11,                                     !- Outlet Port
  {56fe092f-b80e-46b4-80d2-83aa777d3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {603d6c9c-6972-4eda-8d33-06714fbe7737}, !- Handle
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- HVAC Component
  {bedd17cb-90e6-4f45-b42b-c54e4f830223}; !- Port 1

OS:PortList,
  {25526058-7fe0-447e-bb71-cf09a02dfc37}, !- Handle
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}; !- HVAC Component

OS:PortList,
  {1519c047-0120-49ad-973b-6b1e75fc3539}, !- Handle
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- HVAC Component
  {dc48ed2c-f91d-46d1-939d-b8010f85bbcc}; !- Port 1

OS:Sizing:Zone,
  {4cfd8483-b6ff-4112-a446-ce65adaf6850}, !- Handle
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d5b98ff2-db36-45b1-9b20-d03cc47277e1}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ab88183c-5076-4b3a-9f61-6c97f9dc89b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e61216e-1544-4ab1-b687-b98adf908dda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a18017a-e8dd-481c-b5ee-5a0f909ff102}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed64ba9a-d212-465c-b12a-2ba2a82a841f}, !- Zone Air Inlet Port List
  {240efd65-caa1-46b7-a995-5efb29f10735}, !- Zone Air Exhaust Port List
  {fd1955e1-f2a0-43da-a354-6ed154e8821a}, !- Zone Air Node Name
  {610bdf18-6282-4632-855e-b45cad2acae6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4f513f9-15a9-4da7-aa6c-ef041617c8eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7c9fad2-5b71-4535-9a34-c721233c1b0f}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone Air Node,      !- Name
  {fd1955e1-f2a0-43da-a354-6ed154e8821a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd1955e1-f2a0-43da-a354-6ed154e8821a}, !- Handle
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- Source Object
  11,                                     !- Outlet Port
  {f7c9fad2-5b71-4535-9a34-c721233c1b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed64ba9a-d212-465c-b12a-2ba2a82a841f}, !- Handle
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- HVAC Component
  {f0ced919-023e-4a68-9a7f-fd4b5b8d8502}; !- Port 1

OS:PortList,
  {240efd65-caa1-46b7-a995-5efb29f10735}, !- Handle
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}; !- HVAC Component

OS:PortList,
  {610bdf18-6282-4632-855e-b45cad2acae6}, !- Handle
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- HVAC Component
  {b2b6090f-5b9f-471f-8dcd-158d93bf354e}; !- Port 1

OS:Sizing:Zone,
  {3be2f247-4e85-4d76-8d65-8ae71fcb9549}, !- Handle
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e08232b0-070d-4190-8130-d9c00450e335}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {e3e0ec6e-d1ff-468c-a25a-2d90421c3c9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59d7ba2a-c77b-4c8f-800f-06bcb8eb3e27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d4f513f9-15a9-4da7-aa6c-ef041617c8eb}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9bc68b7-448d-48b8-a3af-5d3c9b4f96ce}, !- Zone Air Inlet Port List
  {636baab0-f930-4962-8d6f-2ed75707989b}, !- Zone Air Exhaust Port List
  {345a3e99-47a9-4d5c-b807-851e41653552}, !- Zone Air Node Name
  {941d0857-28b7-4ada-8f3e-7de60acb518c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18825790-a0a9-4723-8666-097e5b809041}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae0ca01a-4588-4d28-bbc3-13a0f3541f71}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone Air Node, !- Name
  {345a3e99-47a9-4d5c-b807-851e41653552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {345a3e99-47a9-4d5c-b807-851e41653552}, !- Handle
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- Source Object
  11,                                     !- Outlet Port
  {ae0ca01a-4588-4d28-bbc3-13a0f3541f71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9bc68b7-448d-48b8-a3af-5d3c9b4f96ce}, !- Handle
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- HVAC Component
  {4e0e81e5-f6f3-4fe6-a30d-a1b534a4bfa1}; !- Port 1

OS:PortList,
  {636baab0-f930-4962-8d6f-2ed75707989b}, !- Handle
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}; !- HVAC Component

OS:PortList,
  {941d0857-28b7-4ada-8f3e-7de60acb518c}, !- Handle
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- HVAC Component
  {a8b9ab95-261a-42f1-b964-a79a44505cd8}; !- Port 1

OS:Sizing:Zone,
  {454a9ec3-5230-4bc3-b7c5-c1f234c6d373}, !- Handle
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {28232055-f55a-4fe1-9148-fab7fcd9b225}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {b81a5de0-30c1-4dd3-9477-2852a7b70111}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {651e9316-ba33-4800-b465-76d552fd85a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {18825790-a0a9-4723-8666-097e5b809041}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c54d0c68-40df-4c40-afca-97016cfa4414}, !- Zone Air Inlet Port List
  {9e2488f5-66d8-49c3-a84b-0912596abf82}, !- Zone Air Exhaust Port List
  {1c5a07ae-cd88-4645-9e97-6d6caf9a2204}, !- Zone Air Node Name
  {e2099e46-867a-437b-83ec-fa8172a27d9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77d57599-dd5e-48d9-a87f-9c0615634235}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {19d55d31-efa0-4052-a9a1-218abf3bc2ee}; !- Humidistat Name

OS:Node,
  {ebe6161d-5d11-4794-8950-328fc5b92219}, !- Handle
  ICU_Flr_2 ZN Zone Air Node,             !- Name
  {1c5a07ae-cd88-4645-9e97-6d6caf9a2204}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c5a07ae-cd88-4645-9e97-6d6caf9a2204}, !- Handle
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- Source Object
  11,                                     !- Outlet Port
  {ebe6161d-5d11-4794-8950-328fc5b92219}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c54d0c68-40df-4c40-afca-97016cfa4414}, !- Handle
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- HVAC Component
  {36f4aa1a-f4e9-486a-b21a-71da687404e7}; !- Port 1

OS:PortList,
  {9e2488f5-66d8-49c3-a84b-0912596abf82}, !- Handle
  {a019bdb3-43f6-4320-943a-7580fac054c6}; !- HVAC Component

OS:PortList,
  {e2099e46-867a-437b-83ec-fa8172a27d9a}, !- Handle
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- HVAC Component
  {e4c7dc3c-712d-4b02-bfea-b0df796aac39}; !- Port 1

OS:Sizing:Zone,
  {f4eabd20-1d05-48db-ac18-08b7e4abd1ae}, !- Handle
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3e30bbe9-be24-4737-bb31-3f088348d032}, !- Handle
  ICU_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {a019bdb3-43f6-4320-943a-7580fac054c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad10787d-ea8f-4df5-9b38-222995f9590d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {77d57599-dd5e-48d9-a87f-9c0615634235}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {939fd1d6-d51c-4cde-b440-d0e9a55a34bf}, !- Zone Air Inlet Port List
  {f73861a1-2df9-4559-8324-b8abdd75d940}, !- Zone Air Exhaust Port List
  {0cadec9d-765f-48fd-a7b6-e00fe100702d}, !- Zone Air Node Name
  {8a6eecef-220d-49b7-b1c1-8893626d9dbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee63ed28-d327-42be-b7f8-0c3ed10e6be0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dc0e55f-a333-4f0e-a395-a5b22046489c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {0cadec9d-765f-48fd-a7b6-e00fe100702d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cadec9d-765f-48fd-a7b6-e00fe100702d}, !- Handle
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- Source Object
  11,                                     !- Outlet Port
  {4dc0e55f-a333-4f0e-a395-a5b22046489c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {939fd1d6-d51c-4cde-b440-d0e9a55a34bf}, !- Handle
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- HVAC Component
  {f9a2775d-449c-443b-8cc1-72c29e380958}; !- Port 1

OS:PortList,
  {f73861a1-2df9-4559-8324-b8abdd75d940}, !- Handle
  {cd8513a1-9d69-4ace-bedc-219ae093303a}; !- HVAC Component

OS:PortList,
  {8a6eecef-220d-49b7-b1c1-8893626d9dbe}, !- Handle
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- HVAC Component
  {60f56c67-3b1f-4056-9cb3-e6ddd2b82d24}; !- Port 1

OS:Sizing:Zone,
  {3ae2b46a-c516-4b1b-9257-135a7b11aee7}, !- Handle
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1a753a0d-01e1-4b1b-bb92-f72b5dbd597d}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {cd8513a1-9d69-4ace-bedc-219ae093303a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {366c2a5a-1f1e-43c7-98bf-ed54e10bce4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee63ed28-d327-42be-b7f8-0c3ed10e6be0}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94602849-6c78-416a-8172-729c5810d0c6}, !- Zone Air Inlet Port List
  {d8e52174-6c77-4369-b848-23f8a2a485ad}, !- Zone Air Exhaust Port List
  {f9b28e5d-3b8e-4fe4-a34d-9e6fd3261d71}, !- Zone Air Node Name
  {6babd233-6f62-4562-bc11-db40e06565ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c57d2bf9-d335-473d-8560-4f5601b4cb02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39064856-32b3-4eaa-81a4-d91be3c3776f}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone Air Node, !- Name
  {f9b28e5d-3b8e-4fe4-a34d-9e6fd3261d71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b28e5d-3b8e-4fe4-a34d-9e6fd3261d71}, !- Handle
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- Source Object
  11,                                     !- Outlet Port
  {39064856-32b3-4eaa-81a4-d91be3c3776f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94602849-6c78-416a-8172-729c5810d0c6}, !- Handle
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- HVAC Component
  {30a7d385-d2ae-4ed4-b355-d56a5d0b778b}; !- Port 1

OS:PortList,
  {d8e52174-6c77-4369-b848-23f8a2a485ad}, !- Handle
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}; !- HVAC Component

OS:PortList,
  {6babd233-6f62-4562-bc11-db40e06565ee}, !- Handle
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- HVAC Component
  {6c71c1fc-5223-4099-a834-5531f24417b4}; !- Port 1

OS:Sizing:Zone,
  {5253ae81-35c1-4e92-906f-2a72af2a4a8a}, !- Handle
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4530552a-93bf-4963-88ff-97e611a5a373}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {8097ec9f-1a41-4e09-bbe8-9424822f518c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d99f21a-6aec-437f-a7e2-485b8aa96050}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c57d2bf9-d335-473d-8560-4f5601b4cb02}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8b31b9c-3218-4df2-8848-5fd982761f0b}, !- Zone Air Inlet Port List
  {0ec07d6e-5f18-4abb-bdd8-80cd2135bbed}, !- Zone Air Exhaust Port List
  {81b9aa31-611c-4604-986f-af60afd22a8d}, !- Zone Air Node Name
  {fb6a4862-e0ed-451a-9072-3c03e09ce0a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e96a501f-6e4f-4b00-a504-048079aaa10d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {707fff2b-9fc3-4425-8f55-c3661b617c43}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone Air Node,     !- Name
  {81b9aa31-611c-4604-986f-af60afd22a8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81b9aa31-611c-4604-986f-af60afd22a8d}, !- Handle
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- Source Object
  11,                                     !- Outlet Port
  {707fff2b-9fc3-4425-8f55-c3661b617c43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8b31b9c-3218-4df2-8848-5fd982761f0b}, !- Handle
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- HVAC Component
  {bba71f2c-bc29-4c25-8f6a-466fd31dcef4}; !- Port 1

OS:PortList,
  {0ec07d6e-5f18-4abb-bdd8-80cd2135bbed}, !- Handle
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}; !- HVAC Component

OS:PortList,
  {fb6a4862-e0ed-451a-9072-3c03e09ce0a7}, !- Handle
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- HVAC Component
  {b2b57673-12bc-4646-b5c2-f6cb4cc48977}; !- Port 1

OS:Sizing:Zone,
  {21131097-883d-4959-bcd3-b88f08e98a49}, !- Handle
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3ab50d01-e463-40d3-ac64-2dc9241cf3d3}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {31bf1084-3ca7-42a1-b4e7-8abff530b5d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dbbcc23-2fde-4edb-af00-792e5ccbbb8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e96a501f-6e4f-4b00-a504-048079aaa10d}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7df56741-da27-42d9-97b3-6d291dce5d44}, !- Zone Air Inlet Port List
  {cb0b69d9-393c-4c68-899d-5a64ddbc2dd0}, !- Zone Air Exhaust Port List
  {848ec196-bbdf-4688-8256-33fd87727caf}, !- Zone Air Node Name
  {352d72d1-afb3-4ddc-a054-5a939d2bce8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {410a6c54-0b56-47f9-83cb-ecd2c5b15a79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d5d9c16-392c-4107-a435-3a7d16eb8151}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone Air Node, !- Name
  {848ec196-bbdf-4688-8256-33fd87727caf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {848ec196-bbdf-4688-8256-33fd87727caf}, !- Handle
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- Source Object
  11,                                     !- Outlet Port
  {4d5d9c16-392c-4107-a435-3a7d16eb8151}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7df56741-da27-42d9-97b3-6d291dce5d44}, !- Handle
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- HVAC Component
  {88f9c047-21dd-43ee-9459-cd41be78d3ab}; !- Port 1

OS:PortList,
  {cb0b69d9-393c-4c68-899d-5a64ddbc2dd0}, !- Handle
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}; !- HVAC Component

OS:PortList,
  {352d72d1-afb3-4ddc-a054-5a939d2bce8e}, !- Handle
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- HVAC Component
  {b00248a8-a930-49ec-9376-7a76e695a06f}; !- Port 1

OS:Sizing:Zone,
  {918ee950-58c1-4089-8852-39f8f543be93}, !- Handle
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {152a87f0-7f6e-4adb-96c1-7eba74e65f4e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {273ff399-d68a-4c10-a23a-080a0f1e88a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ce86dc-143f-4f0f-bcf5-894a9716c662}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {410a6c54-0b56-47f9-83cb-ecd2c5b15a79}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e58b630-e97d-4905-9a3d-74e690b8ea1c}, !- Zone Air Inlet Port List
  {90818d14-81be-4c9a-b275-e9464efbddc0}, !- Zone Air Exhaust Port List
  {2f704e07-8bcc-4fbf-9385-bbdba9fe4bf9}, !- Zone Air Node Name
  {bab8eb33-5790-49b4-90b2-c1fa21e5427c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4568e37f-15f1-4d4a-8a42-6376d102daf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbe40b84-7436-4176-9f08-5799f4d1bcb4}, !- Handle
  Kitchen_Flr_5 ZN Zone Air Node,         !- Name
  {2f704e07-8bcc-4fbf-9385-bbdba9fe4bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f704e07-8bcc-4fbf-9385-bbdba9fe4bf9}, !- Handle
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Source Object
  11,                                     !- Outlet Port
  {fbe40b84-7436-4176-9f08-5799f4d1bcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e58b630-e97d-4905-9a3d-74e690b8ea1c}, !- Handle
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- HVAC Component
  {8ff099bb-a6af-4d1a-8746-aa108e2c88c3}; !- Port 1

OS:PortList,
  {90818d14-81be-4c9a-b275-e9464efbddc0}, !- Handle
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- HVAC Component
  {70efe1b3-75ec-474a-ba79-42e0749113d0}; !- Port 1

OS:PortList,
  {bab8eb33-5790-49b4-90b2-c1fa21e5427c}, !- Handle
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- HVAC Component
  {39ff8d81-7d39-49b9-aa7f-7f26359da71f}; !- Port 1

OS:Sizing:Zone,
  {54ef5fcf-97ab-4bdf-8a0d-5ad950f8df60}, !- Handle
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a2faa189-9210-41b3-b77a-2f59947e30d4}, !- Handle
  Kitchen_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57187795-f73c-4594-b1e4-f4384db46471}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff8e0e35-86be-4b21-9a31-774405dcaae4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4568e37f-15f1-4d4a-8a42-6376d102daf2}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {478611e8-aaf6-4dea-9c2c-d3f75092474e}, !- Zone Air Inlet Port List
  {427b9e7b-74d9-4fd2-af82-782c39aa1c31}, !- Zone Air Exhaust Port List
  {7c467d77-b5f6-41cb-b4be-4c95c8eac9b6}, !- Zone Air Node Name
  {762fcdf2-a905-4437-963e-ac9b05cde0fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b351845-6900-4831-929e-69356e36d986}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {289ae18b-5b4c-4ef6-babb-4f39c400c655}; !- Humidistat Name

OS:Node,
  {8227ae9c-18b7-41d9-b531-4b787af9490b}, !- Handle
  Lab_Flr_3 ZN Zone Air Node,             !- Name
  {7c467d77-b5f6-41cb-b4be-4c95c8eac9b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c467d77-b5f6-41cb-b4be-4c95c8eac9b6}, !- Handle
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- Source Object
  11,                                     !- Outlet Port
  {8227ae9c-18b7-41d9-b531-4b787af9490b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {478611e8-aaf6-4dea-9c2c-d3f75092474e}, !- Handle
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- HVAC Component
  {cea6bb36-e091-408f-aecc-b98a0b8893d0}; !- Port 1

OS:PortList,
  {427b9e7b-74d9-4fd2-af82-782c39aa1c31}, !- Handle
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}; !- HVAC Component

OS:PortList,
  {762fcdf2-a905-4437-963e-ac9b05cde0fc}, !- Handle
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- HVAC Component
  {a06bf311-145c-44d8-ad4d-7e9dd1da7124}; !- Port 1

OS:Sizing:Zone,
  {571e34fb-f305-4257-a8ef-f174cd6b6abc}, !- Handle
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f48dab05-d5c2-45b2-8292-8ceca480f710}, !- Handle
  Lab_Flr_3 ZN Zone HVAC Equipment List,  !- Name
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2a633ee-b361-4819-a5b2-54c030e48692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b351845-6900-4831-929e-69356e36d986}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0649893e-bc18-42d9-bb33-8913c3c791cf}, !- Zone Air Inlet Port List
  {7351a61d-b605-44ca-a57b-90e7252bbd72}, !- Zone Air Exhaust Port List
  {9a0d22fe-da55-455a-90a0-462e1bdca241}, !- Zone Air Node Name
  {4d1a5734-caa5-4fd0-bb3a-599f315a0f2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73e205b2-7a23-48e8-895c-e02430aa283d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26a23d0f-96bd-4055-82cd-4909add67415}, !- Handle
  Lab_Flr_4 ZN Zone Air Node,             !- Name
  {9a0d22fe-da55-455a-90a0-462e1bdca241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a0d22fe-da55-455a-90a0-462e1bdca241}, !- Handle
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- Source Object
  11,                                     !- Outlet Port
  {26a23d0f-96bd-4055-82cd-4909add67415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0649893e-bc18-42d9-bb33-8913c3c791cf}, !- Handle
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- HVAC Component
  {a3d7a9e5-421b-43be-a351-a7d38d4b888d}; !- Port 1

OS:PortList,
  {7351a61d-b605-44ca-a57b-90e7252bbd72}, !- Handle
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}; !- HVAC Component

OS:PortList,
  {4d1a5734-caa5-4fd0-bb3a-599f315a0f2f}, !- Handle
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- HVAC Component
  {f202fe4f-042f-4795-b59d-ae92d2abdd32}; !- Port 1

OS:Sizing:Zone,
  {2580e7aa-ff4d-481c-aef9-008b31d25932}, !- Handle
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0d0491f4-bbf2-4eae-aa38-12fdd4dda476}, !- Handle
  Lab_Flr_4 ZN Zone HVAC Equipment List,  !- Name
  {c5f15203-13be-44e0-aa0e-9e5b5c5e3664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c9c2999-bf25-4085-aa07-036015b5a65e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {73e205b2-7a23-48e8-895c-e02430aa283d}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {552418da-e3b9-427b-870a-b431b486ce42}, !- Zone Air Inlet Port List
  {a20c2949-3fc2-4e6e-997a-b71a98aad28d}, !- Zone Air Exhaust Port List
  {a922b2e0-b972-4e0a-b008-03a50fe79fe3}, !- Zone Air Node Name
  {599e3e48-440e-47f3-a9a3-fc4ab6dadc62}, !- Zone Return Air Port List
  {6994ff58-97d7-4886-81a2-a20a1a242698}, !- Primary Daylighting Control Name
  0.077,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {30b10909-f166-47c5-8918-def16324505a}, !- Secondary Daylighting Control Name
  0.077,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6800335-2b31-4244-b4c2-5cf4cef825be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d50b623-b2cc-4028-8236-f3aa931660e8}, !- Handle
  Lobby_Records_Flr_1 ZN Zone Air Node,   !- Name
  {a922b2e0-b972-4e0a-b008-03a50fe79fe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a922b2e0-b972-4e0a-b008-03a50fe79fe3}, !- Handle
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- Source Object
  11,                                     !- Outlet Port
  {3d50b623-b2cc-4028-8236-f3aa931660e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {552418da-e3b9-427b-870a-b431b486ce42}, !- Handle
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- HVAC Component
  {cb5563d2-b599-4559-839f-f3ffdd52c45f}; !- Port 1

OS:PortList,
  {a20c2949-3fc2-4e6e-997a-b71a98aad28d}, !- Handle
  {1e555aa0-9413-4396-9b23-c2e31599aa35}; !- HVAC Component

OS:PortList,
  {599e3e48-440e-47f3-a9a3-fc4ab6dadc62}, !- Handle
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- HVAC Component
  {061fbb45-d2b9-4c31-8af8-5b9d71f17692}; !- Port 1

OS:Sizing:Zone,
  {cbc05412-3840-494d-9e01-df03b74c500e}, !- Handle
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3c9d1f1a-eb1b-40e4-be4b-97f5fa99718d}, !- Handle
  Lobby_Records_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {1e555aa0-9413-4396-9b23-c2e31599aa35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6eeb231-30d8-4085-8f11-6eec802b5703}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6800335-2b31-4244-b4c2-5cf4cef825be}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba14de65-7fca-4771-88e9-c6c3d65ddb76}, !- Zone Air Inlet Port List
  {ab7718c9-aab1-4fea-8a8e-1b89c40b4f12}, !- Zone Air Exhaust Port List
  {5214d622-7b60-4544-b553-d91449d6fead}, !- Zone Air Node Name
  {27c06210-7074-4175-b78d-63b796de5ffd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1b7ba7f-e79e-4530-87d2-8ac57a429eae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b2daddf-ab1a-4bfc-98ac-9f5a535de236}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone Air Node,  !- Name
  {5214d622-7b60-4544-b553-d91449d6fead}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5214d622-7b60-4544-b553-d91449d6fead}, !- Handle
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- Source Object
  11,                                     !- Outlet Port
  {9b2daddf-ab1a-4bfc-98ac-9f5a535de236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba14de65-7fca-4771-88e9-c6c3d65ddb76}, !- Handle
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- HVAC Component
  {5277593f-3181-4a24-9f7a-8553dc29c99d}; !- Port 1

OS:PortList,
  {ab7718c9-aab1-4fea-8a8e-1b89c40b4f12}, !- Handle
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}; !- HVAC Component

OS:PortList,
  {27c06210-7074-4175-b78d-63b796de5ffd}, !- Handle
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- HVAC Component
  {cc18352b-4e7f-4a1e-b90d-fbd79f9c46d7}; !- Port 1

OS:Sizing:Zone,
  {14af31c9-80b4-4095-a877-ad7f3436f352}, !- Handle
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
