  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {114eb14d-3fa6-43d7-96b3-ca70cd1a03f6}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ef9b5f0f-8ff2-491d-9918-479358952bd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60f81a07-ba00-4298-98de-4ae8ac9a9ab4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1b7ba7f-e79e-4530-87d2-8ac57a429eae}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e2ef718-8526-48de-97c4-6e73dc8e91ae}, !- Zone Air Inlet Port List
  {1ee28a77-69ff-4466-9bb5-e2fb29896425}, !- Zone Air Exhaust Port List
  {f69f4efb-9982-47f6-b8ad-294ef3632402}, !- Zone Air Node Name
  {9a4abfcc-6100-4ccc-8197-bf52bde03878}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25851065-5158-4ca6-84a8-6f8f1f5c782a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0ae7500-2a63-46ed-bff8-acd18bc16e47}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone Air Node,  !- Name
  {f69f4efb-9982-47f6-b8ad-294ef3632402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69f4efb-9982-47f6-b8ad-294ef3632402}, !- Handle
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- Source Object
  11,                                     !- Outlet Port
  {a0ae7500-2a63-46ed-bff8-acd18bc16e47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e2ef718-8526-48de-97c4-6e73dc8e91ae}, !- Handle
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- HVAC Component
  {8f92d805-1c83-4ee7-8cdb-229808d68caa}; !- Port 1

OS:PortList,
  {1ee28a77-69ff-4466-9bb5-e2fb29896425}, !- Handle
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}; !- HVAC Component

OS:PortList,
  {9a4abfcc-6100-4ccc-8197-bf52bde03878}, !- Handle
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- HVAC Component
  {e8f6a615-884f-4574-9f52-b39910a5a2a2}; !- Port 1

OS:Sizing:Zone,
  {63c6492f-010d-496d-8213-0e5729e973e3}, !- Handle
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8ebe28a1-7528-4bf9-8fd5-c0bd9e5581bd}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {9816cfe1-1839-4cfc-89b1-2f5ccefbb6cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7723dd94-5496-457c-84a3-460214500b3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {25851065-5158-4ca6-84a8-6f8f1f5c782a}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9212abcf-d4c3-4d28-b367-71b932798a3f}, !- Zone Air Inlet Port List
  {0f60b7e3-7ba0-444b-94a6-dd3291cb1b66}, !- Zone Air Exhaust Port List
  {37ff4070-06af-4268-ad1c-9be10aff9055}, !- Zone Air Node Name
  {e35064a9-1398-4cea-aa6c-d31a4e6c7acb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9baa081e-fac6-49d7-958e-f03d786045a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8ca656a-07c2-41f2-b77c-42feeec9af62}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone Air Node,  !- Name
  {37ff4070-06af-4268-ad1c-9be10aff9055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37ff4070-06af-4268-ad1c-9be10aff9055}, !- Handle
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- Source Object
  11,                                     !- Outlet Port
  {b8ca656a-07c2-41f2-b77c-42feeec9af62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9212abcf-d4c3-4d28-b367-71b932798a3f}, !- Handle
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- HVAC Component
  {c654200a-40c7-4571-a0e5-1172e6d04ae8}; !- Port 1

OS:PortList,
  {0f60b7e3-7ba0-444b-94a6-dd3291cb1b66}, !- Handle
  {f142fc03-923f-4bef-a96f-165b81adea7e}; !- HVAC Component

OS:PortList,
  {e35064a9-1398-4cea-aa6c-d31a4e6c7acb}, !- Handle
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- HVAC Component
  {7513d7a3-fe4e-40e4-98e5-7d15b55ca471}; !- Port 1

OS:Sizing:Zone,
  {b4c037aa-e609-4efd-a2b3-7a1e5f4cf00d}, !- Handle
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2a1fcdd5-fd82-4f88-bba8-2fedf33122e9}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {f142fc03-923f-4bef-a96f-165b81adea7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {843a46f9-dc59-4461-85c6-f66fc1a462fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9baa081e-fac6-49d7-958e-f03d786045a6}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48974a2f-1543-4fe3-add7-60ff6797529a}, !- Zone Air Inlet Port List
  {b7bad782-cab1-4e83-b134-1e71bbf64008}, !- Zone Air Exhaust Port List
  {1263701c-9ca5-4bbf-9fe1-0790105cd7c2}, !- Zone Air Node Name
  {d23cce84-7354-48f0-be21-7ac1feb8f44a}, !- Zone Return Air Port List
  {bee2bf80-4002-4b92-ab85-ac9e0488ef2c}, !- Primary Daylighting Control Name
  0.447,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9c18b503-5088-498b-8dd8-11d62c138a16}, !- Secondary Daylighting Control Name
  0.317,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2b9b958-cabe-4566-89b7-632f6ebb50ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26dea113-7661-46d4-a95d-77fc4ce18208}, !- Handle
  Office1_Flr_5 ZN Zone Air Node,         !- Name
  {1263701c-9ca5-4bbf-9fe1-0790105cd7c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1263701c-9ca5-4bbf-9fe1-0790105cd7c2}, !- Handle
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- Source Object
  11,                                     !- Outlet Port
  {26dea113-7661-46d4-a95d-77fc4ce18208}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48974a2f-1543-4fe3-add7-60ff6797529a}, !- Handle
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- HVAC Component
  {dd38395b-56ce-4f34-9ea7-537cdb44797d}; !- Port 1

OS:PortList,
  {b7bad782-cab1-4e83-b134-1e71bbf64008}, !- Handle
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}; !- HVAC Component

OS:PortList,
  {d23cce84-7354-48f0-be21-7ac1feb8f44a}, !- Handle
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- HVAC Component
  {5bab377c-5c62-4ebb-96f2-df5fbb802747}; !- Port 1

OS:Sizing:Zone,
  {b45f7a49-b28b-4b1e-be0a-f8a238df0f7d}, !- Handle
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b23db10c-1f82-4cf4-81ee-882ebda67e91}, !- Handle
  Office1_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {e75b5c28-67f5-4c4b-8fa6-0c16fed75579}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78df5a07-f7e7-46de-b1c9-2bf881be9b4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2b9b958-cabe-4566-89b7-632f6ebb50ee}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 1, !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Heating Setpoint Temperature Schedule Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3cded209-966b-49fc-9026-374303216de6}, !- Handle
  Hospital HTGSETP_SCH - occupant standby mode, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {10474162-d533-464a-b033-121e5eafcdfa}, !- Default Day Schedule Name
  {31e5779a-77a6-4f93-9d01-2c76c3df0c41}, !- Summer Design Day Schedule Name
  {174c56ad-3bdc-411b-8858-b93cf6196a53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10474162-d533-464a-b033-121e5eafcdfa}, !- Handle
  Hospital HTGSETP_SCH Default 1,         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  20.4444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {31e5779a-77a6-4f93-9d01-2c76c3df0c41}, !- Handle
  Hospital HTGSETP_SCH Summer Design Day 1, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {174c56ad-3bdc-411b-8858-b93cf6196a53}, !- Handle
  Hospital HTGSETP_SCH Winter Design Day 1, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d63216ca-38b4-47ba-abc8-d82fd0310a2b}, !- Handle
  Schedule Rule 30,                       !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {646342cc-d71f-49f7-8002-b6b41d6408ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {646342cc-d71f-49f7-8002-b6b41d6408ad}, !- Handle
  Hospital HTGSETP_SCH Wknd Day 1,        !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  20.4444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}, !- Handle
  Hospital CLGSETP_SCH - occupant standby mode, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {5daa214f-4fba-4447-8907-d631395abb0d}, !- Default Day Schedule Name
  {0a27b15a-2413-4d45-a121-0aec88b8b508}, !- Summer Design Day Schedule Name
  {289614e0-78cd-4766-9177-43a6a383a18e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5daa214f-4fba-4447-8907-d631395abb0d}, !- Handle
  Hospital CLGSETP_SCH Default 1,         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0a27b15a-2413-4d45-a121-0aec88b8b508}, !- Handle
  Hospital CLGSETP_SCH Summer Design Day 1, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {289614e0-78cd-4766-9177-43a6a383a18e}, !- Handle
  Hospital CLGSETP_SCH Winter Design Day 1, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c2601b33-bf32-4aa1-ae00-2c3af4c563bf}, !- Handle
  Schedule Rule 31,                       !- Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {297a4072-e0d9-4f5f-8f71-90cca5aac7ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {297a4072-e0d9-4f5f-8f71-90cca5aac7ee}, !- Handle
  Hospital CLGSETP_SCH Wknd Day 1,        !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ThermalZone,
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {968eec25-a191-4ea3-b64d-bd9b323f41a4}, !- Zone Air Inlet Port List
  {b7b6556a-70b5-481c-b9d0-8d5fcc81e670}, !- Zone Air Exhaust Port List
  {ff2f8a59-1311-4994-beb4-b64a45d52f61}, !- Zone Air Node Name
  {6cf5f1f8-821b-4ed2-af84-2920dbefc8f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53753c3a-a6c0-4067-a96d-a08169e75e30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c707771-ffb6-4555-b939-2e391943bd5c}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone Air Node,   !- Name
  {ff2f8a59-1311-4994-beb4-b64a45d52f61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2f8a59-1311-4994-beb4-b64a45d52f61}, !- Handle
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- Source Object
  11,                                     !- Outlet Port
  {5c707771-ffb6-4555-b939-2e391943bd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {968eec25-a191-4ea3-b64d-bd9b323f41a4}, !- Handle
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- HVAC Component
  {47fb3900-7778-4b33-befa-9b670a541593}; !- Port 1

OS:PortList,
  {b7b6556a-70b5-481c-b9d0-8d5fcc81e670}, !- Handle
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}; !- HVAC Component

OS:PortList,
  {6cf5f1f8-821b-4ed2-af84-2920dbefc8f1}, !- Handle
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- HVAC Component
  {ea785f84-a829-42e7-a6d4-cf40fac90181}; !- Port 1

OS:Sizing:Zone,
  {37e97a37-e47d-40ba-8658-0576637b709a}, !- Handle
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {62edf244-91e6-41cc-8143-563a5bfe0df2}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ed9de9e7-72a9-437d-9b9f-a0d93e24fe0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccc6818e-02a6-4be3-9978-b954f4d5d0ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {53753c3a-a6c0-4067-a96d-a08169e75e30}, !- Handle
  Hospital HospitalOfficeFlr1 Thermostat 1, !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Heating Setpoint Temperature Schedule Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8abf60f5-02b4-4384-9824-ac0243e8c41e}, !- Zone Air Inlet Port List
  {0b4cb766-39ed-41cb-b330-3bf4ba770119}, !- Zone Air Exhaust Port List
  {215f0d77-52be-4f2f-b04a-c945c944ba93}, !- Zone Air Node Name
  {152360b8-67d1-453f-92bc-d3e062f2d7c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1986b3df-1b03-4c4c-88e1-dc566638cb0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73870423-c621-48af-92b1-a62a2efe5fa8}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone Air Node,   !- Name
  {215f0d77-52be-4f2f-b04a-c945c944ba93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {215f0d77-52be-4f2f-b04a-c945c944ba93}, !- Handle
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- Source Object
  11,                                     !- Outlet Port
  {73870423-c621-48af-92b1-a62a2efe5fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8abf60f5-02b4-4384-9824-ac0243e8c41e}, !- Handle
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- HVAC Component
  {5f359c82-01fc-486a-9df5-8922e002d7b3}; !- Port 1

OS:PortList,
  {0b4cb766-39ed-41cb-b330-3bf4ba770119}, !- Handle
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}; !- HVAC Component

OS:PortList,
  {152360b8-67d1-453f-92bc-d3e062f2d7c3}, !- Handle
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- HVAC Component
  {1e07afb1-879b-43a0-836e-2ffe4ae2a53e}; !- Port 1

OS:Sizing:Zone,
  {ef456d0d-9f83-4e8d-995a-de5a825d38b2}, !- Handle
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {abbf9867-0d06-4f6b-9011-eb0503d87b63}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {c17eb4b3-d3c7-4ac5-a7ba-f943840b562b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc071799-0bbe-4780-85b1-8fdc8551448b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1986b3df-1b03-4c4c-88e1-dc566638cb0f}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 2, !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Heating Setpoint Temperature Schedule Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e51a36f9-0c52-4557-b6a9-6f17ca602810}, !- Zone Air Inlet Port List
  {b1a3d0d9-a2b3-4e81-84a4-f44eec7550ec}, !- Zone Air Exhaust Port List
  {11970831-e067-4c8d-8fdd-4a3f092be17a}, !- Zone Air Node Name
  {d031c142-d99e-4252-b2fe-f03c38b98730}, !- Zone Return Air Port List
  {36b3cc5a-9f3f-4655-abf9-6842a6336d82}, !- Primary Daylighting Control Name
  0.447,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {42c75dfd-29f0-4781-9fdc-7c7f9b2f9fa8}, !- Secondary Daylighting Control Name
  0.317,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73d80594-7a0e-4cf8-a8fd-ffb59b665655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f316b2d9-3ade-4272-ad2b-d77551d7ff1a}, !- Handle
  Office3_Flr_5 ZN Zone Air Node,         !- Name
  {11970831-e067-4c8d-8fdd-4a3f092be17a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11970831-e067-4c8d-8fdd-4a3f092be17a}, !- Handle
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- Source Object
  11,                                     !- Outlet Port
  {f316b2d9-3ade-4272-ad2b-d77551d7ff1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e51a36f9-0c52-4557-b6a9-6f17ca602810}, !- Handle
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- HVAC Component
  {c9410959-93f9-4970-96a2-d8c51b6f36e1}; !- Port 1

OS:PortList,
  {b1a3d0d9-a2b3-4e81-84a4-f44eec7550ec}, !- Handle
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}; !- HVAC Component

OS:PortList,
  {d031c142-d99e-4252-b2fe-f03c38b98730}, !- Handle
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- HVAC Component
  {606ae981-2d10-4e90-8f9a-c92af8e2b68b}; !- Port 1

OS:Sizing:Zone,
  {d654e86d-b228-4a2c-9e25-44dff2997ef6}, !- Handle
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9fad9072-2193-434b-870d-08ed5ee3f644}, !- Handle
  Office3_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {818ce3be-c043-42b6-8e91-6e6bef6acaf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d42537f-5a85-4f8f-aef2-5217b59ccd67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {73d80594-7a0e-4cf8-a8fd-ffb59b665655}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 3, !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Heating Setpoint Temperature Schedule Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d3958c6-019c-4d26-a903-51b1c4d55268}, !- Zone Air Inlet Port List
  {f67b0025-3c47-41fe-82b1-e9cf01e1926d}, !- Zone Air Exhaust Port List
  {6902f820-9d00-46da-bc64-371a2d0e223b}, !- Zone Air Node Name
  {e4c602b1-3349-4213-80b5-fef50a1ffa21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b76b5170-8385-42f7-b4c5-ca141650103e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {519b5fa5-ba7d-4de3-bea6-38e29875e451}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone Air Node,   !- Name
  {6902f820-9d00-46da-bc64-371a2d0e223b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6902f820-9d00-46da-bc64-371a2d0e223b}, !- Handle
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- Source Object
  11,                                     !- Outlet Port
  {519b5fa5-ba7d-4de3-bea6-38e29875e451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d3958c6-019c-4d26-a903-51b1c4d55268}, !- Handle
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- HVAC Component
  {06b10cc4-3c70-402f-b437-ea0fc732e7c9}; !- Port 1

OS:PortList,
  {f67b0025-3c47-41fe-82b1-e9cf01e1926d}, !- Handle
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}; !- HVAC Component

OS:PortList,
  {e4c602b1-3349-4213-80b5-fef50a1ffa21}, !- Handle
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- HVAC Component
  {89e694dd-d39c-4278-8b36-eb5d22d6eeac}; !- Port 1

OS:Sizing:Zone,
  {73df2212-a3b4-4186-8c63-76528a1141ac}, !- Handle
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d23bc9c9-3e73-40bf-b1b2-031df312ad63}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {d1fcd3a0-7e71-4dce-a8aa-ecc3294fdb07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d68f5b17-96e8-48b1-8789-9dc9732d17f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b76b5170-8385-42f7-b4c5-ca141650103e}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 4, !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Heating Setpoint Temperature Schedule Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaa1c01b-37d7-4efa-ae42-e77294270f17}, !- Zone Air Inlet Port List
  {f00778bf-1480-4151-ae60-6213d357d868}, !- Zone Air Exhaust Port List
  {2c86a66e-9d4c-4a97-91bb-74a605e1e98f}, !- Zone Air Node Name
  {082b2cfd-92f5-4a51-894d-eca5af33c0fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4663b343-6a03-4958-984e-7e1d2b3a6f29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da8bfe0b-e716-494d-978d-3acc53a2c672}, !- Handle
  OR1_Flr_2 ZN Zone Air Node,             !- Name
  {2c86a66e-9d4c-4a97-91bb-74a605e1e98f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c86a66e-9d4c-4a97-91bb-74a605e1e98f}, !- Handle
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- Source Object
  11,                                     !- Outlet Port
  {da8bfe0b-e716-494d-978d-3acc53a2c672}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaa1c01b-37d7-4efa-ae42-e77294270f17}, !- Handle
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- HVAC Component
  {dad2ea93-8cf3-4f24-88d7-56b5bea6f372}; !- Port 1

OS:PortList,
  {f00778bf-1480-4151-ae60-6213d357d868}, !- Handle
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}; !- HVAC Component

OS:PortList,
  {082b2cfd-92f5-4a51-894d-eca5af33c0fd}, !- Handle
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- HVAC Component
  {521ff707-380b-4713-b97a-812daef84e09}; !- Port 1

OS:Sizing:Zone,
  {dde82be0-8f5b-48f2-a37c-fc201a541fe6}, !- Handle
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b2e57b13-7f33-4e61-bb92-038f21a11684}, !- Handle
  OR1_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {1f16cb21-f30a-4a8f-887f-77f33a712ef5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7745f14c-5128-49ac-9c2b-6c4d3ffa0fd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4663b343-6a03-4958-984e-7e1d2b3a6f29}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37ac5468-2533-46da-b664-72a2bf078537}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {796d098b-6396-44d1-ab19-8735e4944e4d}, !- Zone Air Inlet Port List
  {86dc15db-a1a0-4db3-85e5-ab10ee975e0f}, !- Zone Air Exhaust Port List
  {5d842cc3-1af7-45b4-8824-c2bd5aa48b80}, !- Zone Air Node Name
  {1b18bdb2-0822-4c90-aba6-5d3d4c3b22c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7c88875-7815-473b-8ade-d8b30096daa2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a578f7c8-9e22-4a1d-94a2-898142a81dc6}; !- Humidistat Name

OS:Node,
  {af35fdba-9b51-4475-bf81-4355b02fccf5}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone Air Node,       !- Name
  {5d842cc3-1af7-45b4-8824-c2bd5aa48b80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d842cc3-1af7-45b4-8824-c2bd5aa48b80}, !- Handle
  {37ac5468-2533-46da-b664-72a2bf078537}, !- Source Object
  11,                                     !- Outlet Port
  {af35fdba-9b51-4475-bf81-4355b02fccf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {796d098b-6396-44d1-ab19-8735e4944e4d}, !- Handle
  {37ac5468-2533-46da-b664-72a2bf078537}, !- HVAC Component
  {d4a43ed4-df1a-4d4c-937d-cb4bc36f306a}; !- Port 1

OS:PortList,
  {86dc15db-a1a0-4db3-85e5-ab10ee975e0f}, !- Handle
  {37ac5468-2533-46da-b664-72a2bf078537}; !- HVAC Component

OS:PortList,
  {1b18bdb2-0822-4c90-aba6-5d3d4c3b22c0}, !- Handle
  {37ac5468-2533-46da-b664-72a2bf078537}, !- HVAC Component
  {fea2d3e1-14c9-44ea-a081-32fa98dbbde3}; !- Port 1

OS:Sizing:Zone,
  {09e15a2f-1617-4e85-bf19-fd85df5d9d8a}, !- Handle
  {37ac5468-2533-46da-b664-72a2bf078537}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b7d3af32-1862-4a45-891f-5a0a20d8aa0d}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {37ac5468-2533-46da-b664-72a2bf078537}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eee6cd96-6887-483f-b5f5-91a054e58e2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7c88875-7815-473b-8ade-d8b30096daa2}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d126985-a512-412e-890c-7e3eae71108c}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a1fd9f5-04fe-43dd-bcde-d3056630f6f2}, !- Zone Air Inlet Port List
  {eb903654-39b2-46ad-aae6-6c110d43ac40}, !- Zone Air Exhaust Port List
  {8d607f8b-ae87-4194-84ea-f808f1f2c469}, !- Zone Air Node Name
  {20be9ddb-3782-444b-a3a3-0e838d27c4bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0450d3e9-8ec9-442a-9a57-34830a08de5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e59e9a54-4d14-4698-a2b6-1788b3e7d209}, !- Handle
  OR3_Flr_2 ZN Zone Air Node,             !- Name
  {8d607f8b-ae87-4194-84ea-f808f1f2c469}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d607f8b-ae87-4194-84ea-f808f1f2c469}, !- Handle
  {4d126985-a512-412e-890c-7e3eae71108c}, !- Source Object
  11,                                     !- Outlet Port
  {e59e9a54-4d14-4698-a2b6-1788b3e7d209}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a1fd9f5-04fe-43dd-bcde-d3056630f6f2}, !- Handle
  {4d126985-a512-412e-890c-7e3eae71108c}, !- HVAC Component
  {dde42544-088c-4231-b91d-8175d9435622}; !- Port 1

OS:PortList,
  {eb903654-39b2-46ad-aae6-6c110d43ac40}, !- Handle
  {4d126985-a512-412e-890c-7e3eae71108c}; !- HVAC Component

OS:PortList,
  {20be9ddb-3782-444b-a3a3-0e838d27c4bd}, !- Handle
  {4d126985-a512-412e-890c-7e3eae71108c}, !- HVAC Component
  {da5a5a96-5e4f-4174-b0fe-f3c04d3bb1f9}; !- Port 1

OS:Sizing:Zone,
  {4e15e1d1-4747-436c-94f1-aa90ad531a2f}, !- Handle
  {4d126985-a512-412e-890c-7e3eae71108c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f1c78a5f-cc07-4812-abfb-9f8f883da032}, !- Handle
  OR3_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {4d126985-a512-412e-890c-7e3eae71108c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a40cc3d-5b22-4f4b-afef-739afe970926}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0450d3e9-8ec9-442a-9a57-34830a08de5e}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- Handle
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf8dda1f-f951-4435-be71-47a9232b8448}, !- Zone Air Inlet Port List
  {65559dbf-6099-4ddf-b512-a71203f17db9}, !- Zone Air Exhaust Port List
  {77202d6f-b534-4f10-bd13-374467bc3596}, !- Zone Air Node Name
  {e2ebe688-3806-4d37-a762-c7ccc8002080}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcd5eb50-63f8-4c7a-a295-e18a1bd477e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f9ca35-ea34-42b5-ac1f-05746bce7283}, !- Handle
  OR4_Flr_2 ZN Zone Air Node,             !- Name
  {77202d6f-b534-4f10-bd13-374467bc3596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77202d6f-b534-4f10-bd13-374467bc3596}, !- Handle
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- Source Object
  11,                                     !- Outlet Port
  {19f9ca35-ea34-42b5-ac1f-05746bce7283}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf8dda1f-f951-4435-be71-47a9232b8448}, !- Handle
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- HVAC Component
  {f1ec075b-a8c9-4d3d-9795-3b5d315d5457}; !- Port 1

OS:PortList,
  {65559dbf-6099-4ddf-b512-a71203f17db9}, !- Handle
  {2918c3a1-9176-4211-8575-259fd8936cae}; !- HVAC Component

OS:PortList,
  {e2ebe688-3806-4d37-a762-c7ccc8002080}, !- Handle
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- HVAC Component
  {926186b7-0b36-42b8-8dcb-f7ebbfa5b4d6}; !- Port 1

OS:Sizing:Zone,
  {5c240dbc-911e-41d0-af8b-34d498cddc9a}, !- Handle
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d7b71fb5-80a0-4926-b17a-12824fbb822f}, !- Handle
  OR4_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {2918c3a1-9176-4211-8575-259fd8936cae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ad8f4fc-ecc8-4b58-9b78-22c1e9bf6662}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fcd5eb50-63f8-4c7a-a295-e18a1bd477e9}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aaf7570-976d-477e-af86-0e88895d86e2}, !- Zone Air Inlet Port List
  {53c2eb97-21aa-4324-93fc-67bc3544d242}, !- Zone Air Exhaust Port List
  {e4998045-0752-4457-b078-d8446cc3bcc1}, !- Zone Air Node Name
  {8026143c-82f1-4ef3-85fd-861e302341ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {792a6698-bb7a-4a8f-ad68-26225d688f83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1b13420-b39c-457c-8ccc-39d6fec5546b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {e4998045-0752-4457-b078-d8446cc3bcc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4998045-0752-4457-b078-d8446cc3bcc1}, !- Handle
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- Source Object
  11,                                     !- Outlet Port
  {e1b13420-b39c-457c-8ccc-39d6fec5546b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aaf7570-976d-477e-af86-0e88895d86e2}, !- Handle
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- HVAC Component
  {c66d8952-ff98-4086-9651-be89ab9425d4}; !- Port 1

OS:PortList,
  {53c2eb97-21aa-4324-93fc-67bc3544d242}, !- Handle
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}; !- HVAC Component

OS:PortList,
  {8026143c-82f1-4ef3-85fd-861e302341ca}, !- Handle
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- HVAC Component
  {bbc44096-9e45-4bfd-a26c-3a1040ad676d}; !- Port 1

OS:Sizing:Zone,
  {e2f84473-7660-4d51-b88f-247ef90ec6c2}, !- Handle
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8875c503-b0ff-4a73-9894-f0e503211491}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {6946cd95-b4f2-442c-aa2d-76a5f18a1037}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4cb554b-9dfe-4e32-a2fc-5e2e12abb5e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {792a6698-bb7a-4a8f-ad68-26225d688f83}, !- Handle
  Hospital NurseStn Thermostat 4,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8512f219-6e44-4d94-a9a5-9245df8f1ac1}, !- Zone Air Inlet Port List
  {96364cf0-fa1d-44d3-8712-10d3f5a9ffce}, !- Zone Air Exhaust Port List
  {ba2bf936-61e1-4ed7-b196-5d7ae930b99b}, !- Zone Air Node Name
  {c55e26e4-1209-4c08-83d2-8fccd8f7f475}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6283266f-6b05-4832-9b8a-bdcb4b373261}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f4c33ad-e27f-4825-b4cb-03fb51bdc0c9}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {ba2bf936-61e1-4ed7-b196-5d7ae930b99b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba2bf936-61e1-4ed7-b196-5d7ae930b99b}, !- Handle
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- Source Object
  11,                                     !- Outlet Port
  {4f4c33ad-e27f-4825-b4cb-03fb51bdc0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8512f219-6e44-4d94-a9a5-9245df8f1ac1}, !- Handle
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- HVAC Component
  {a021d0d2-cc4d-4045-a7e4-f8b23ab3130d}; !- Port 1

OS:PortList,
  {96364cf0-fa1d-44d3-8712-10d3f5a9ffce}, !- Handle
  {16aacb15-01eb-4180-9c66-e131ba47240c}; !- HVAC Component

OS:PortList,
  {c55e26e4-1209-4c08-83d2-8fccd8f7f475}, !- Handle
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- HVAC Component
  {3bd06e95-316d-4d57-b1e6-a27f6ad42a9b}; !- Port 1

OS:Sizing:Zone,
  {39b75057-16ba-43a7-ada0-966b43885b1e}, !- Handle
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5e389abb-89d9-4ec0-9b46-70771a5c6d89}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {16aacb15-01eb-4180-9c66-e131ba47240c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {972ebce3-22c1-4f4f-b3b8-daca26319014}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6283266f-6b05-4832-9b8a-bdcb4b373261}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {445f34bf-484e-462b-8972-dc0d1779d8ed}, !- Zone Air Inlet Port List
  {17f5f56b-6e78-49a8-82f5-ae5b8e1a110d}, !- Zone Air Exhaust Port List
  {8e8915bf-439d-4da6-b3ea-bfe506e32096}, !- Zone Air Node Name
  {84dfd3d1-fbb4-4bc8-970e-4d857d956e08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8e2800a-5cfd-4bce-be08-cd29d5b0a68b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ede534-0a30-427d-b742-076e42606809}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {8e8915bf-439d-4da6-b3ea-bfe506e32096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8915bf-439d-4da6-b3ea-bfe506e32096}, !- Handle
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- Source Object
  11,                                     !- Outlet Port
  {c8ede534-0a30-427d-b742-076e42606809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {445f34bf-484e-462b-8972-dc0d1779d8ed}, !- Handle
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- HVAC Component
  {084a55d5-f7c2-4c1b-be94-c2e34e59371e}; !- Port 1

OS:PortList,
  {17f5f56b-6e78-49a8-82f5-ae5b8e1a110d}, !- Handle
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}; !- HVAC Component

OS:PortList,
  {84dfd3d1-fbb4-4bc8-970e-4d857d956e08}, !- Handle
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- HVAC Component
  {3753710f-283b-4392-bf4e-74891fa80aa5}; !- Port 1

OS:Sizing:Zone,
  {021d780e-0dc8-4e28-8f99-0c91f09f7f74}, !- Handle
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ca4e07a3-271e-4f88-b09f-d62a12c22805}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {4817c1b5-3cbb-4065-ba7f-3a2b8854b43c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4523cb7e-2439-44d7-a95a-3fd2b644a6f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8e2800a-5cfd-4bce-be08-cd29d5b0a68b}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- Handle
  PatRoom2_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db2fb3a0-81b2-4c55-9041-b994ff27e328}, !- Zone Air Inlet Port List
  {f2bb0530-83a7-4897-bb00-494c9440fa7a}, !- Zone Air Exhaust Port List
  {fb32c833-eaf8-499b-a6c8-bd0f31e2827c}, !- Zone Air Node Name
  {3150b8f2-6804-4fb2-82b0-344eae1f5f1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2ec5daa-8464-499a-9191-61a3fe0b9ac9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81743778-d9fa-4048-a944-4d8a5c2f803a}, !- Handle
  PatRoom2_Flr_3 ZN Zone Air Node,        !- Name
  {fb32c833-eaf8-499b-a6c8-bd0f31e2827c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb32c833-eaf8-499b-a6c8-bd0f31e2827c}, !- Handle
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- Source Object
  11,                                     !- Outlet Port
  {81743778-d9fa-4048-a944-4d8a5c2f803a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db2fb3a0-81b2-4c55-9041-b994ff27e328}, !- Handle
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- HVAC Component
  {af01a231-5c30-4cdc-b0ba-0da89b5124c7}; !- Port 1

OS:PortList,
  {f2bb0530-83a7-4897-bb00-494c9440fa7a}, !- Handle
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}; !- HVAC Component

OS:PortList,
  {3150b8f2-6804-4fb2-82b0-344eae1f5f1c}, !- Handle
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- HVAC Component
  {4bfb438b-0abd-4894-ad2a-c0245a86f633}; !- Port 1

OS:Sizing:Zone,
  {4ec9af66-6cd5-49b5-b76f-dd098575520e}, !- Handle
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {581f17f7-ea16-428b-948e-31120144948b}, !- Handle
  PatRoom2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {7ef46bb9-4428-4d08-9707-adf09f2103c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86ab2587-ddd8-4ca5-b782-031376f90a14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2ec5daa-8464-499a-9191-61a3fe0b9ac9}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- Handle
  PatRoom2_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3d72c73-9d99-41ad-96a6-f007dc2ef41e}, !- Zone Air Inlet Port List
  {560980c3-78e3-4136-94dd-8c96592c500e}, !- Zone Air Exhaust Port List
  {c73f0c70-6b34-4b36-ba45-b02df19c0482}, !- Zone Air Node Name
  {cd4de52b-faa5-4e18-9fd3-d5f9989f2a72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0c76481-6c14-4b6b-a7e3-42c3e9f7aa75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {508a8bff-6b2a-4f45-b48a-1b94d7109c37}, !- Handle
  PatRoom2_Flr_4 ZN Zone Air Node,        !- Name
  {c73f0c70-6b34-4b36-ba45-b02df19c0482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c73f0c70-6b34-4b36-ba45-b02df19c0482}, !- Handle
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- Source Object
  11,                                     !- Outlet Port
  {508a8bff-6b2a-4f45-b48a-1b94d7109c37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3d72c73-9d99-41ad-96a6-f007dc2ef41e}, !- Handle
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- HVAC Component
  {a2aa166d-17b4-4de8-bfba-3206f359e109}; !- Port 1

OS:PortList,
  {560980c3-78e3-4136-94dd-8c96592c500e}, !- Handle
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}; !- HVAC Component

OS:PortList,
  {cd4de52b-faa5-4e18-9fd3-d5f9989f2a72}, !- Handle
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- HVAC Component
  {051c3794-5067-4e3e-afc5-141f2371195b}; !- Port 1

OS:Sizing:Zone,
  {e375c0db-6be9-4e30-b67e-3f5ff1a0ed65}, !- Handle
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cd70c253-b983-438f-9cea-6f4623ecc581}, !- Handle
  PatRoom2_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {2e7d2f81-3ca0-4386-9394-7690de19c06c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b682e50-047f-4213-957d-e26804ec307f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e0c76481-6c14-4b6b-a7e3-42c3e9f7aa75}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d676770-b686-4308-a82c-3916bd446f5c}, !- Zone Air Inlet Port List
  {b9060c27-b4af-46f8-a187-9a9508f498a9}, !- Zone Air Exhaust Port List
  {6bdab161-9bb8-430b-ac2f-66785dc97855}, !- Zone Air Node Name
  {fe0ad5a0-7e0c-44ca-8999-ea67b775b868}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {511d3efe-7e25-4cfa-afa7-c5955f1fe7e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741b61ce-db68-43e6-a70b-c5e730ae92a4}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {6bdab161-9bb8-430b-ac2f-66785dc97855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bdab161-9bb8-430b-ac2f-66785dc97855}, !- Handle
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- Source Object
  11,                                     !- Outlet Port
  {741b61ce-db68-43e6-a70b-c5e730ae92a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d676770-b686-4308-a82c-3916bd446f5c}, !- Handle
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- HVAC Component
  {b44e2279-b7be-4832-8a01-c044af415ac2}; !- Port 1

OS:PortList,
  {b9060c27-b4af-46f8-a187-9a9508f498a9}, !- Handle
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}; !- HVAC Component

OS:PortList,
  {fe0ad5a0-7e0c-44ca-8999-ea67b775b868}, !- Handle
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- HVAC Component
  {32628a13-fd98-4825-8046-bae3f519e807}; !- Port 1

OS:Sizing:Zone,
  {f485884b-3a60-4a04-9a15-92caaef736cb}, !- Handle
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b2a1f7bb-2bba-4784-9270-e05cf00df7af}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {6d2bbbc1-0639-4750-a790-1a0d230c6289}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9db137d9-403d-4ab0-93af-282d4e7187be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {511d3efe-7e25-4cfa-afa7-c5955f1fe7e8}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b938e611-7ba3-41bc-96e4-74165072e244}, !- Zone Air Inlet Port List
  {b3e81f58-3815-4de8-8aef-50840640f3e7}, !- Zone Air Exhaust Port List
  {fab48a6c-0f65-4710-a414-11840c1959ad}, !- Zone Air Node Name
  {f6880c21-5257-409d-90d2-cf23fc956816}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {259d4660-e217-4c9e-b829-a589a809c8b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {538dc059-58ff-4cba-81fc-607510dac836}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {fab48a6c-0f65-4710-a414-11840c1959ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab48a6c-0f65-4710-a414-11840c1959ad}, !- Handle
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- Source Object
  11,                                     !- Outlet Port
  {538dc059-58ff-4cba-81fc-607510dac836}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b938e611-7ba3-41bc-96e4-74165072e244}, !- Handle
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- HVAC Component
  {d9b4498e-fba3-4484-bc8b-840eeb9ca9c0}; !- Port 1

OS:PortList,
  {b3e81f58-3815-4de8-8aef-50840640f3e7}, !- Handle
  {9b0a9632-764d-4344-b66c-a4c12e476f60}; !- HVAC Component

OS:PortList,
  {f6880c21-5257-409d-90d2-cf23fc956816}, !- Handle
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- HVAC Component
  {dacdbb9f-cbf1-4e86-8f54-389450e910e2}; !- Port 1

OS:Sizing:Zone,
  {0a0e76dc-1810-4b0b-a2c4-8c420ad0a64a}, !- Handle
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {818f60d2-3f26-484c-b8f3-298f1cb344ca}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {9b0a9632-764d-4344-b66c-a4c12e476f60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9589faca-6749-44af-859a-296d1e98f288}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {259d4660-e217-4c9e-b829-a589a809c8b2}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- Handle
  PatRoom4_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2cd199f-c7f5-4f51-ba48-ac16471e6bd5}, !- Zone Air Inlet Port List
  {c7856785-95cc-49c3-bc8b-0d56e78bfba1}, !- Zone Air Exhaust Port List
  {2fe7dd7e-aafb-444f-aaa1-4654c5bf59ba}, !- Zone Air Node Name
  {de65e561-765c-4be1-a50b-fa524d9f9e5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc38140d-4195-4f2c-a9df-12e9d46db3df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10181cdd-f6a8-413c-aebc-b4b26ccd9de9}, !- Handle
  PatRoom4_Flr_3 ZN Zone Air Node,        !- Name
  {2fe7dd7e-aafb-444f-aaa1-4654c5bf59ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fe7dd7e-aafb-444f-aaa1-4654c5bf59ba}, !- Handle
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- Source Object
  11,                                     !- Outlet Port
  {10181cdd-f6a8-413c-aebc-b4b26ccd9de9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2cd199f-c7f5-4f51-ba48-ac16471e6bd5}, !- Handle
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- HVAC Component
  {59cba828-440a-4bc3-9790-ccc5b4fb2523}; !- Port 1

OS:PortList,
  {c7856785-95cc-49c3-bc8b-0d56e78bfba1}, !- Handle
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}; !- HVAC Component

OS:PortList,
  {de65e561-765c-4be1-a50b-fa524d9f9e5c}, !- Handle
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- HVAC Component
  {e4536c5c-bfd8-464d-b47f-0e5ac26b900d}; !- Port 1

OS:Sizing:Zone,
  {e37449c9-28e3-46bb-8d0c-5aa839682fb2}, !- Handle
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {04d47824-397e-4b8b-ba3f-31812c92bd8d}, !- Handle
  PatRoom4_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {c99e10aa-18bb-42c4-bf04-9bb7b983cfc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c21bd10-615c-416c-99a1-fbcee8512a56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc38140d-4195-4f2c-a9df-12e9d46db3df}, !- Handle
  Hospital PatRoom Thermostat 7,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- Handle
  PatRoom4_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e627e894-eab7-4b34-8d24-c237d7891ac6}, !- Zone Air Inlet Port List
  {ea26fbb3-a32f-4f1f-bb0e-ea2ff91cb780}, !- Zone Air Exhaust Port List
  {afa2777c-27ec-4248-aa8f-061ff171691d}, !- Zone Air Node Name
  {d59013ea-dcd7-4a27-8b35-dff0c2461a12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4371d130-df03-4ce9-85b5-35d22eaebd7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {553fb430-64f0-4d0d-9cc7-a92cc7b91870}, !- Handle
  PatRoom4_Flr_4 ZN Zone Air Node,        !- Name
  {afa2777c-27ec-4248-aa8f-061ff171691d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afa2777c-27ec-4248-aa8f-061ff171691d}, !- Handle
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- Source Object
  11,                                     !- Outlet Port
  {553fb430-64f0-4d0d-9cc7-a92cc7b91870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e627e894-eab7-4b34-8d24-c237d7891ac6}, !- Handle
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- HVAC Component
  {64f9dc10-fc1d-4f15-b26f-3603be50c841}; !- Port 1

OS:PortList,
  {ea26fbb3-a32f-4f1f-bb0e-ea2ff91cb780}, !- Handle
  {e49a0840-19bd-4426-bcbc-214b5570362d}; !- HVAC Component

OS:PortList,
  {d59013ea-dcd7-4a27-8b35-dff0c2461a12}, !- Handle
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- HVAC Component
  {31635b63-1bc4-4790-a5b3-ededab8f024f}; !- Port 1

OS:Sizing:Zone,
  {f9f297af-a2be-4961-ae25-71908976a087}, !- Handle
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a39dcbc3-df09-462d-b1eb-9e99b9765b5f}, !- Handle
  PatRoom4_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {e49a0840-19bd-4426-bcbc-214b5570362d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85a21c4d-8608-4539-8916-cda636fb67f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4371d130-df03-4ce9-85b5-35d22eaebd7f}, !- Handle
  Hospital PatRoom Thermostat 8,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ca4e656-ebf3-4e12-b568-7642e613ef45}, !- Zone Air Inlet Port List
  {b44efc37-96c1-47c5-a4c1-8d688252f50b}, !- Zone Air Exhaust Port List
  {a7f22cf1-7d3c-4438-91eb-268e495fca6b}, !- Zone Air Node Name
  {84dc514d-4c8d-4416-b537-c6ed152c1825}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bf5ed43-136d-4a3b-90fc-1f6c339d45f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e67cc85a-66b9-4013-a168-4a7ba2a00ecf}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {a7f22cf1-7d3c-4438-91eb-268e495fca6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f22cf1-7d3c-4438-91eb-268e495fca6b}, !- Handle
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- Source Object
  11,                                     !- Outlet Port
  {e67cc85a-66b9-4013-a168-4a7ba2a00ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ca4e656-ebf3-4e12-b568-7642e613ef45}, !- Handle
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- HVAC Component
  {9fe04ed3-6864-47ad-baf4-45f187237844}; !- Port 1

OS:PortList,
  {b44efc37-96c1-47c5-a4c1-8d688252f50b}, !- Handle
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}; !- HVAC Component

OS:PortList,
  {84dc514d-4c8d-4416-b537-c6ed152c1825}, !- Handle
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- HVAC Component
  {c6d07655-682a-49bf-aab2-e956242f0ff6}; !- Port 1

OS:Sizing:Zone,
  {605e6fe3-b95a-4561-9a51-8a4bfc804915}, !- Handle
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6d34cc88-7673-4c2a-a0aa-a8e5a2342564}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {fcdd096f-ac6b-4e1e-8536-e4dcc440ed3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd2adcca-96c5-4acb-809e-0aa5572dc30c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8bf5ed43-136d-4a3b-90fc-1f6c339d45f4}, !- Handle
  Hospital PatRoom Thermostat 9,          !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37df0245-00d2-4833-94c8-b3cd94e45b54}, !- Zone Air Inlet Port List
  {49142cc3-623f-4fe9-ab7a-a6c070291c7a}, !- Zone Air Exhaust Port List
  {480f6e61-ac4f-4994-bb85-8987de962b2b}, !- Zone Air Node Name
  {11659bc6-7442-4cde-a4d9-aa880261e26c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abcbb922-2aac-4c4a-93b3-ce83d7a2c566}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {cf305bbc-0af5-41df-978e-a18eb4faa713}; !- Humidistat Name

OS:Node,
  {8cc446f9-b0a0-4204-800e-31f3287df799}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {480f6e61-ac4f-4994-bb85-8987de962b2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {480f6e61-ac4f-4994-bb85-8987de962b2b}, !- Handle
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- Source Object
  11,                                     !- Outlet Port
  {8cc446f9-b0a0-4204-800e-31f3287df799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37df0245-00d2-4833-94c8-b3cd94e45b54}, !- Handle
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- HVAC Component
  {433901f2-0457-494b-ac03-7094cfdd052a}; !- Port 1

OS:PortList,
  {49142cc3-623f-4fe9-ab7a-a6c070291c7a}, !- Handle
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}; !- HVAC Component

OS:PortList,
  {11659bc6-7442-4cde-a4d9-aa880261e26c}, !- Handle
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- HVAC Component
  {2be937b4-7000-4ea1-a4c2-c1b002155696}; !- Port 1

OS:Sizing:Zone,
  {9ac0cbae-759d-4efe-8f48-b2fc71a89ec3}, !- Handle
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c167045e-bc88-4c56-8082-c16e7b0007b9}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {196b7ebb-b519-40bf-8300-74df03f0caee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {abcbb922-2aac-4c4a-93b3-ce83d7a2c566}, !- Handle
  Hospital PatRoom Thermostat 10,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- Handle
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9217663-7e6f-47db-a20b-b9164e0f382e}, !- Zone Air Inlet Port List
  {443ac341-aeff-4c69-8e06-3477363741f3}, !- Zone Air Exhaust Port List
  {b89767a1-b69a-4d0c-94a6-816b629e0931}, !- Zone Air Node Name
  {189978f7-f28b-41ff-802d-51b1aac60e53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c05e4835-a1be-4e97-9a2d-408eaaa1caea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a28938a-36bf-4a09-9913-a7de4ffd4386}, !- Handle
  PatRoom6_Flr_3 ZN Zone Air Node,        !- Name
  {b89767a1-b69a-4d0c-94a6-816b629e0931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b89767a1-b69a-4d0c-94a6-816b629e0931}, !- Handle
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- Source Object
  11,                                     !- Outlet Port
  {5a28938a-36bf-4a09-9913-a7de4ffd4386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9217663-7e6f-47db-a20b-b9164e0f382e}, !- Handle
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- HVAC Component
  {104d06e5-2b51-44a0-a23c-ab23cee0cc0a}; !- Port 1

OS:PortList,
  {443ac341-aeff-4c69-8e06-3477363741f3}, !- Handle
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}; !- HVAC Component

OS:PortList,
  {189978f7-f28b-41ff-802d-51b1aac60e53}, !- Handle
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- HVAC Component
  {cc1a3476-d04b-4f51-909e-277e59e5722c}; !- Port 1

OS:Sizing:Zone,
  {650e47e1-d5fa-428d-b276-2aae76688ffa}, !- Handle
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {005241d2-76ed-4587-9d4c-31d7082234e1}, !- Handle
  PatRoom6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {6304899a-7934-4ded-a87b-1cda9fcae3fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01daa0f9-128b-4fe5-932b-9c091f5dcd1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c05e4835-a1be-4e97-9a2d-408eaaa1caea}, !- Handle
  Hospital PatRoom Thermostat 11,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- Handle
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d74e740e-9834-438a-b864-6ed35c2db8e9}, !- Zone Air Inlet Port List
  {de54eab5-7dc0-49ce-83df-2daf8d6acced}, !- Zone Air Exhaust Port List
  {76131a5b-17ea-4363-bedc-347b159ebf42}, !- Zone Air Node Name
  {0a985fa2-a54b-4ffb-8f5d-f4543d4e9a23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87a1b78e-4052-4df9-a533-b82dae548fc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0eb1724-d7a6-4286-8bdb-def02a9ce7db}, !- Handle
  PatRoom6_Flr_4 ZN Zone Air Node,        !- Name
  {76131a5b-17ea-4363-bedc-347b159ebf42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76131a5b-17ea-4363-bedc-347b159ebf42}, !- Handle
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- Source Object
  11,                                     !- Outlet Port
  {b0eb1724-d7a6-4286-8bdb-def02a9ce7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d74e740e-9834-438a-b864-6ed35c2db8e9}, !- Handle
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- HVAC Component
  {8725110c-add1-47f9-b43a-2d62232cac6d}; !- Port 1

OS:PortList,
  {de54eab5-7dc0-49ce-83df-2daf8d6acced}, !- Handle
  {b4feaa83-8abe-4223-bc24-e8af45826910}; !- HVAC Component

OS:PortList,
  {0a985fa2-a54b-4ffb-8f5d-f4543d4e9a23}, !- Handle
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- HVAC Component
  {5b5aeb92-d16e-4175-9a22-55b9d3f85104}; !- Port 1

OS:Sizing:Zone,
  {595ffef2-c5da-41fc-8426-ca3ff5381ad4}, !- Handle
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f9905932-5f64-42b0-bd92-ad3349fed917}, !- Handle
  PatRoom6_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {b4feaa83-8abe-4223-bc24-e8af45826910}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e082db2-d1ee-40b7-8ac7-700e4b03f1df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {87a1b78e-4052-4df9-a533-b82dae548fc0}, !- Handle
  Hospital PatRoom Thermostat 12,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2d50a67-cd5f-47ef-9d23-a0491c26af34}, !- Zone Air Inlet Port List
  {87ecab05-97c9-4c99-8643-e95c3f3f79b7}, !- Zone Air Exhaust Port List
  {a6a59990-860e-4e5a-abb9-800f981a332a}, !- Zone Air Node Name
  {a1cd569d-771d-4b4a-a39a-c52d28c7cde8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1796f142-9ef0-4e9f-b8ef-698fa5abb15d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c988b97-b6bf-4b56-8bd6-e1bd79ff2517}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {a6a59990-860e-4e5a-abb9-800f981a332a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6a59990-860e-4e5a-abb9-800f981a332a}, !- Handle
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- Source Object
  11,                                     !- Outlet Port
  {9c988b97-b6bf-4b56-8bd6-e1bd79ff2517}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2d50a67-cd5f-47ef-9d23-a0491c26af34}, !- Handle
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- HVAC Component
  {21cf6bcd-4a04-4f71-9bc7-b4c98e4f59db}; !- Port 1

OS:PortList,
  {87ecab05-97c9-4c99-8643-e95c3f3f79b7}, !- Handle
  {26c00c73-befe-483c-8fce-a2dc07ab1185}; !- HVAC Component

OS:PortList,
  {a1cd569d-771d-4b4a-a39a-c52d28c7cde8}, !- Handle
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- HVAC Component
  {ca353033-5e0e-46f8-8bdb-083c0692f594}; !- Port 1

OS:Sizing:Zone,
  {208d4dc7-077d-4307-bfb0-4f72c32d7b4a}, !- Handle
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5bac857c-3261-4ab5-b9d1-1ddd5873cb8b}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {26c00c73-befe-483c-8fce-a2dc07ab1185}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7825d8eb-d071-48b8-8353-fab6b0c60742}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1796f142-9ef0-4e9f-b8ef-698fa5abb15d}, !- Handle
  Hospital PatRoom Thermostat 13,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3924181-60a8-4fa8-9090-1531895b1efa}, !- Zone Air Inlet Port List
  {3b5a82fd-9790-4c13-833d-eb7b82b03a7a}, !- Zone Air Exhaust Port List
  {96274a62-b826-4856-9856-8981e862402a}, !- Zone Air Node Name
  {7c18e208-941f-4cb9-a273-6a20908b3671}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a424195e-bbe0-46d1-b575-ebd19e267c9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71b9dd33-be33-4e3f-afec-8f91a13baa7b}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {96274a62-b826-4856-9856-8981e862402a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96274a62-b826-4856-9856-8981e862402a}, !- Handle
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- Source Object
  11,                                     !- Outlet Port
  {71b9dd33-be33-4e3f-afec-8f91a13baa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3924181-60a8-4fa8-9090-1531895b1efa}, !- Handle
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- HVAC Component
  {87d74e2b-86fa-489d-a339-b07a300034dc}; !- Port 1

OS:PortList,
  {3b5a82fd-9790-4c13-833d-eb7b82b03a7a}, !- Handle
  {8971ad02-593c-469c-a4b8-d671882a5dbb}; !- HVAC Component

OS:PortList,
  {7c18e208-941f-4cb9-a273-6a20908b3671}, !- Handle
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- HVAC Component
  {4502a4ca-137f-4349-9bb0-4db1fc1587db}; !- Port 1

OS:Sizing:Zone,
  {4b9299cd-8679-4f51-be58-cd15010f219c}, !- Handle
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {40a71894-7ab9-4cfb-b768-97b382dbdea3}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {8971ad02-593c-469c-a4b8-d671882a5dbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9d21dcb-ce0d-493c-b8b0-6b4b7ff2e3f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a424195e-bbe0-46d1-b575-ebd19e267c9f}, !- Handle
  Hospital PatRoom Thermostat 14,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- Handle
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f1df606-e033-4722-8026-051afe1904f8}, !- Zone Air Inlet Port List
  {b2a10bd0-8661-4e37-8694-483674e4f1ad}, !- Zone Air Exhaust Port List
  {47855b7f-bff0-4072-8e74-5aabbd482213}, !- Zone Air Node Name
  {47c6d3a9-c3c7-4aa3-9802-bc08f86667a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e22520a-7c6e-48a8-8faa-d83f12835200}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae420ae3-1a3c-499a-aaab-d2be3d3445ec}, !- Handle
  PatRoom8_Flr_3 ZN Zone Air Node,        !- Name
  {47855b7f-bff0-4072-8e74-5aabbd482213}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47855b7f-bff0-4072-8e74-5aabbd482213}, !- Handle
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- Source Object
  11,                                     !- Outlet Port
  {ae420ae3-1a3c-499a-aaab-d2be3d3445ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f1df606-e033-4722-8026-051afe1904f8}, !- Handle
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- HVAC Component
  {02cd9942-aad8-4cc3-9b90-0e98b5376b86}; !- Port 1

OS:PortList,
  {b2a10bd0-8661-4e37-8694-483674e4f1ad}, !- Handle
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}; !- HVAC Component

OS:PortList,
  {47c6d3a9-c3c7-4aa3-9802-bc08f86667a8}, !- Handle
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- HVAC Component
  {0d989422-e641-4f96-b19a-f17077499872}; !- Port 1

OS:Sizing:Zone,
  {c073b02a-8675-4ecc-84b2-341af2af88c9}, !- Handle
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ab828c4d-097b-479a-8e85-9dbd002081f5}, !- Handle
  PatRoom8_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {88ce233d-8931-4d0c-8a5e-2e5ef73d129b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {281c4a14-650c-4b87-96ed-b2c1d5c6c9c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e22520a-7c6e-48a8-8faa-d83f12835200}, !- Handle
  Hospital PatRoom Thermostat 15,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- Handle
  PatRoom8_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d12d4ae-35de-4a0a-968e-8104b7d1a078}, !- Zone Air Inlet Port List
  {119a76d9-a2e1-4b40-a587-68172c673f31}, !- Zone Air Exhaust Port List
  {016922b1-e953-4a0d-9cb8-6246c728dcf5}, !- Zone Air Node Name
  {c6a56b4a-aa26-4273-b731-6024055b769c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c684d22-1207-483b-bca1-6dbf7ade2e2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67c16eaa-59c5-437a-856a-749516664534}, !- Handle
  PatRoom8_Flr_4 ZN Zone Air Node,        !- Name
  {016922b1-e953-4a0d-9cb8-6246c728dcf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {016922b1-e953-4a0d-9cb8-6246c728dcf5}, !- Handle
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- Source Object
  11,                                     !- Outlet Port
  {67c16eaa-59c5-437a-856a-749516664534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d12d4ae-35de-4a0a-968e-8104b7d1a078}, !- Handle
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- HVAC Component
  {5714d98a-8dd7-46f6-b303-733d9669864f}; !- Port 1

OS:PortList,
  {119a76d9-a2e1-4b40-a587-68172c673f31}, !- Handle
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}; !- HVAC Component

OS:PortList,
  {c6a56b4a-aa26-4273-b731-6024055b769c}, !- Handle
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- HVAC Component
  {ebf1c7d0-a36d-4463-907d-fcf236812a74}; !- Port 1

OS:Sizing:Zone,
  {4caaa183-a849-4389-b3b5-cd1fee3d1445}, !- Handle
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ed35b27a-462d-40c5-9f37-4732a066950b}, !- Handle
  PatRoom8_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {70762e59-3af7-4bb9-925e-5acfd9bf05cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {729a01ec-1640-4290-bca3-ab14d2781e0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c684d22-1207-483b-bca1-6dbf7ade2e2f}, !- Handle
  Hospital PatRoom Thermostat 16,         !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- Handle
  PhysTherapy_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b206245-bc4e-49d9-9cf7-75f80c1be77b}, !- Zone Air Inlet Port List
  {28cbad43-f948-4502-9f5d-2b2399d2e10c}, !- Zone Air Exhaust Port List
  {1245e15d-867c-4b1d-8682-3d7b40583ac9}, !- Zone Air Node Name
  {f2c45091-0860-4cc6-b38c-639571bc5698}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59fa71e2-41c6-464e-a65d-0010cef22114}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1323d22b-cb2f-4508-b0f6-e77bf7e96c69}, !- Handle
  PhysTherapy_Flr_3 ZN Zone Air Node,     !- Name
  {1245e15d-867c-4b1d-8682-3d7b40583ac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1245e15d-867c-4b1d-8682-3d7b40583ac9}, !- Handle
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- Source Object
  11,                                     !- Outlet Port
  {1323d22b-cb2f-4508-b0f6-e77bf7e96c69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b206245-bc4e-49d9-9cf7-75f80c1be77b}, !- Handle
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- HVAC Component
  {4d4254bc-a662-4007-b43b-74c8a8ab4871}; !- Port 1

OS:PortList,
  {28cbad43-f948-4502-9f5d-2b2399d2e10c}, !- Handle
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}; !- HVAC Component

OS:PortList,
  {f2c45091-0860-4cc6-b38c-639571bc5698}, !- Handle
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- HVAC Component
  {ed145d49-4456-49fb-bb74-f6391721ea09}; !- Port 1

OS:Sizing:Zone,
  {76b1fd4f-bcbc-4f9a-a584-60cd33658714}, !- Handle
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a301c11f-57a5-4c81-b8be-4d28dec7dd58}, !- Handle
  PhysTherapy_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {926e5eb0-4381-4fe0-9e1f-90ac1081b267}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3512f597-595c-492c-b48a-764bffee2611}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {59fa71e2-41c6-464e-a65d-0010cef22114}, !- Handle
  Hospital PhysTherapy Thermostat 1,      !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84e375fb-2887-4162-878c-38cb12726da4}, !- Handle
  Radiology_Flr_4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1170f030-126e-4383-8d84-8c3294e46cea}, !- Zone Air Inlet Port List
  {ac72c366-5462-4639-bdf8-40a89656622e}, !- Zone Air Exhaust Port List
  {4c229ea7-2948-41b1-810d-d46242c43db6}, !- Zone Air Node Name
  {3787254a-8981-48d5-9ac3-a919917a69bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e9b2b16-441d-47d3-9a27-81e0631c752c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201d4caa-4b01-43d2-8abb-cea62e22ea5e}, !- Handle
  Radiology_Flr_4 ZN Zone Air Node,       !- Name
  {4c229ea7-2948-41b1-810d-d46242c43db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c229ea7-2948-41b1-810d-d46242c43db6}, !- Handle
  {84e375fb-2887-4162-878c-38cb12726da4}, !- Source Object
  11,                                     !- Outlet Port
  {201d4caa-4b01-43d2-8abb-cea62e22ea5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1170f030-126e-4383-8d84-8c3294e46cea}, !- Handle
  {84e375fb-2887-4162-878c-38cb12726da4}, !- HVAC Component
  {1db28417-1513-4958-843a-fce4b8ead760}; !- Port 1

OS:PortList,
  {ac72c366-5462-4639-bdf8-40a89656622e}, !- Handle
  {84e375fb-2887-4162-878c-38cb12726da4}; !- HVAC Component

OS:PortList,
  {3787254a-8981-48d5-9ac3-a919917a69bc}, !- Handle
  {84e375fb-2887-4162-878c-38cb12726da4}, !- HVAC Component
  {f62c58d3-a1e0-4664-8286-31179047e0a4}; !- Port 1

OS:Sizing:Zone,
  {8de36968-90cb-4b37-ae01-efcc6bd8c14d}, !- Handle
  {84e375fb-2887-4162-878c-38cb12726da4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {095341ce-0191-4348-80f2-4493fd19bc25}, !- Handle
  Radiology_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {84e375fb-2887-4162-878c-38cb12726da4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {364e6313-19de-4f2f-bbf0-7a4ca1aa2748}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2e9b2b16-441d-47d3-9a27-81e0631c752c}, !- Handle
  Hospital Radiology Thermostat 1,        !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Heating Setpoint Temperature Schedule Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e41254af-0571-4954-a470-d3a054306598}, !- Handle
  Hospital HVACOperationSchd,             !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {f1914931-41ec-461f-86f1-5570370d98c5}, !- Default Day Schedule Name
  {a8cd1fb2-9178-45c0-a556-2ce06e3d9d52}, !- Summer Design Day Schedule Name
  {58968440-9bb3-4f48-b14e-be4e1c7c428d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1914931-41ec-461f-86f1-5570370d98c5}, !- Handle
  Hospital HVACOperationSchd Default,     !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58968440-9bb3-4f48-b14e-be4e1c7c428d}, !- Handle
  Hospital HVACOperationSchd Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8cd1fb2-9178-45c0-a556-2ce06e3d9d52}, !- Handle
  Hospital HVACOperationSchd Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Handle
  Hospital BLDG_OA_FRAC_SCH,              !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {ebb214cf-cc26-4561-914c-8104a07149e5}, !- Default Day Schedule Name
  {a9ef5931-fec8-473e-83ad-1aeceb303f16}, !- Summer Design Day Schedule Name
  {b7a8b916-49fd-412b-8b55-879df457bd36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebb214cf-cc26-4561-914c-8104a07149e5}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Default,      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7a8b916-49fd-412b-8b55-879df457bd36}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9ef5931-fec8-473e-83ad-1aeceb303f16}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb5f166e-4949-43f4-9164-c5f57c146061}, !- Handle
  Schedule Rule 32,                       !- Name
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dad20c77-668a-4bb9-aae8-c56ef7752448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dad20c77-668a-4bb9-aae8-c56ef7752448}, !- Handle
  Hospital BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:PlantLoop,
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {355ba07c-e31e-41d2-8ae2-bf5f916c61f0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {82d54d3d-bed1-4d07-a0a0-8974d8b3fb9b}, !- Plant Side Inlet Node Name
  {7a421dbb-22ff-4a14-b7fa-dce17e69ff6c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {191eb9e2-ec0a-4579-aca6-cc197ca50ca1}, !- Demand Side Inlet Node Name
  {e30142fb-c4ac-4efe-8627-d22be737707b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a56cc5bd-934d-40a5-bac9-fb64921f8251}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Demand Mixer Name
  {84b300ae-a163-47fa-b533-d09969866455}, !- Demand Splitter Name
  {d46dff62-b785-4bd7-8190-bb2f87b16e63}, !- Supply Mixer Name
  {e7e2b81b-13b9-4172-9c03-7b9f4789ba7b}; !- Supply Splitter Name

OS:Node,
  {4fe6a1cf-1736-4dd7-8581-56b1d70e804e}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {82d54d3d-bed1-4d07-a0a0-8974d8b3fb9b}, !- Inlet Port
  {1653f6b2-fd58-448d-853f-4b78562105b6}; !- Outlet Port

OS:Node,
  {355ba07c-e31e-41d2-8ae2-bf5f916c61f0}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {c00c4611-aa7e-4dbb-905c-0c4d4f30b375}, !- Inlet Port
  {7a421dbb-22ff-4a14-b7fa-dce17e69ff6c}; !- Outlet Port

OS:Node,
  {b251b818-394a-4cce-8be4-074ee41f3f26}, !- Handle
  Boiler 6300kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Name
  {02b104d2-8968-4268-9b3b-bc2b16fdee07}, !- Inlet Port
  {e8e79ed7-f7ff-4639-8b36-b90e71756847}; !- Outlet Port

OS:Connector:Mixer,
  {d46dff62-b785-4bd7-8190-bb2f87b16e63}, !- Handle
  Connector Mixer 1,                      !- Name
  {25be7ecd-871d-4132-97f5-9ad7ebfb5c52}, !- Outlet Branch Name
  {c0cfe33a-b5b6-4e1a-8f93-f61b7491282b}, !- Inlet Branch Name 1
  {b842814c-ad8d-4ae5-9fc2-ddd64fb39c3d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e7e2b81b-13b9-4172-9c03-7b9f4789ba7b}, !- Handle
  Connector Splitter 1,                   !- Name
  {270e901d-c8f9-4f56-97a0-3921dec55b51}, !- Inlet Branch Name
  {02b104d2-8968-4268-9b3b-bc2b16fdee07}, !- Outlet Branch Name 1
  {fe50abf9-f149-476b-89db-311304a55a54}; !- Outlet Branch Name 2

OS:Connection,
  {82d54d3d-bed1-4d07-a0a0-8974d8b3fb9b}, !- Handle
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Source Object
  14,                                     !- Outlet Port
  {4fe6a1cf-1736-4dd7-8581-56b1d70e804e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b104d2-8968-4268-9b3b-bc2b16fdee07}, !- Handle
  {e7e2b81b-13b9-4172-9c03-7b9f4789ba7b}, !- Source Object
  3,                                      !- Outlet Port
  {b251b818-394a-4cce-8be4-074ee41f3f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a421dbb-22ff-4a14-b7fa-dce17e69ff6c}, !- Handle
  {355ba07c-e31e-41d2-8ae2-bf5f916c61f0}, !- Source Object
  3,                                      !- Outlet Port
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ca6d61eb-6812-4039-937e-8133c3c11371}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {191eb9e2-ec0a-4579-aca6-cc197ca50ca1}, !- Inlet Port
  {754dddf8-cb55-4eef-812c-0972df0986a6}; !- Outlet Port

OS:Node,
  {e505f6df-0ad8-43f5-a978-a9d358fc9c13}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {44e824ad-c328-4896-b36f-a6e0b26957b3}, !- Inlet Port
  {e30142fb-c4ac-4efe-8627-d22be737707b}; !- Outlet Port

OS:Node,
  {d47513ba-c158-467d-9aac-a964c5b8e0a3}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a918de26-5355-45c6-8379-0a42bced5056}, !- Inlet Port
  {d2ec06b8-3936-4281-b8b3-330e05d6630d}; !- Outlet Port

OS:Connector:Mixer,
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Handle
  Connector Mixer 2,                      !- Name
  {44f6b6fe-a2df-4e12-a820-d9a9d1a9da2b}, !- Outlet Branch Name
  {52061924-b8af-49a3-b038-b5076e473ae3}, !- Inlet Branch Name 1
  {bc8efabd-874e-442f-9d59-9c4165f1389a}, !- Inlet Branch Name 2
  {d1289af8-7e3a-4233-b4eb-fccd4b567e57}, !- Inlet Branch Name 3
  {371b8df0-e7cb-412c-b311-31da16c70aaf}, !- Inlet Branch Name 4
  {695243e7-b766-4a89-9c93-a308d3fe540e}, !- Inlet Branch Name 5
  {9b0c21b1-5428-44ad-b3f5-5775f532d91c}, !- Inlet Branch Name 6
  {1f21f250-811d-4690-bbec-ca3dcf742aad}, !- Inlet Branch Name 7
  {344bd967-81d7-42ff-a213-4729926e1698}, !- Inlet Branch Name 8
  {7026c790-3127-4c11-904f-cd8f266859b3}, !- Inlet Branch Name 9
  {6fa7eb32-6dd7-4b5d-acd9-8677d6846a01}, !- Inlet Branch Name 10
  {a99dcc99-66ef-43cc-be4f-72dcaf200f82}, !- Inlet Branch Name 11
  {c3d2b051-18ed-45e0-b4c3-2af4aa947f7b}, !- Inlet Branch Name 12
  {42522a1e-09b6-414b-8cbe-57a1bd8ccdee}, !- Inlet Branch Name 13
  {140e574b-7ef9-441f-b03e-e03678c65423}, !- Inlet Branch Name 14
  {5c9a066f-89ad-4a68-87a0-60fef51ac347}, !- Inlet Branch Name 15
  {23b66454-6696-479f-a9e3-96fcace682e4}, !- Inlet Branch Name 16
  {4330057a-b944-428c-b03c-40fc991ff04c}, !- Inlet Branch Name 17
  {56da6950-af77-4f47-8088-2c9fdcbc314e}, !- Inlet Branch Name 18
  {d8ac2161-22a3-49d5-9893-96a0f57e4882}, !- Inlet Branch Name 19
  {d4c24ef3-1696-4a57-9caa-3a7e5fc9d6a3}, !- Inlet Branch Name 20
  {13535aec-153e-4ae0-bdc9-46ec8665a2f3}, !- Inlet Branch Name 21
  {ad8ef710-e4a9-4270-a6e7-08bd1adbab99}, !- Inlet Branch Name 22
  {f95e7305-7923-4e05-b853-9f238365a25b}, !- Inlet Branch Name 23
  {d7f4aa2d-886d-4973-8c06-905cb1fe93e1}, !- Inlet Branch Name 24
  {c383ee7b-d585-47b3-b358-bfb4a494a641}, !- Inlet Branch Name 25
  {f16f10f3-6a88-48b1-bf3c-783422a07f25}, !- Inlet Branch Name 26
  {d61b590c-c373-49fc-9f5c-9b143586fd24}, !- Inlet Branch Name 27
  {afd70881-8a40-4381-82b5-0ecbe5104fdf}, !- Inlet Branch Name 28
  {89efc5ef-4e2d-4d89-afd8-00a7b5bf01a9}, !- Inlet Branch Name 29
  {b12ceadb-a701-4819-b682-b891e5a18969}, !- Inlet Branch Name 30
  {6ed6a217-0d0d-4182-9c2e-04e0063d29f7}, !- Inlet Branch Name 31
  {fbfdb4f8-4e9f-4527-aadf-22c01f3bc3c5}, !- Inlet Branch Name 32
  {f0dfadad-1d44-457b-8d9b-8d4446815e98}, !- Inlet Branch Name 33
  {d6c0a0df-bb50-4282-90c7-8721fb10ce11}, !- Inlet Branch Name 34
  {457d4a9d-771b-44e7-875d-cbb363fc5c9c}, !- Inlet Branch Name 35
  {3df3174e-8072-4fdf-b54e-18f2fbcad493}, !- Inlet Branch Name 36
  {35060c15-66c0-4175-b10c-405633c6db54}, !- Inlet Branch Name 37
  {15ea07bb-ddb9-45ac-af60-d1c78af881de}, !- Inlet Branch Name 38
  {1f69da96-1161-42c8-bc2a-7165407d3dde}, !- Inlet Branch Name 39
  {e67eef31-38ed-4e6a-b8f6-398f6ed13f38}, !- Inlet Branch Name 40
  {7802db84-7a13-4234-bd69-794f764a6a3d}, !- Inlet Branch Name 41
  {fce55989-0f63-4804-b713-4fdbca8ad643}, !- Inlet Branch Name 42
  {82a26891-9d1d-43fb-8c35-dbd0db1f8b9d}, !- Inlet Branch Name 43
  {629e9a23-e316-4445-9d12-c6f58f536f7c}, !- Inlet Branch Name 44
  {2b6231d7-bd00-4f38-87d4-82644a00c988}, !- Inlet Branch Name 45
  {5f2f515a-d042-47dc-b49d-e8f1f33cc930}, !- Inlet Branch Name 46
  {fb50aff6-7441-4a96-bb0f-53704818792b}, !- Inlet Branch Name 47
  {9b58d86f-5db2-453d-b210-d406556df255}, !- Inlet Branch Name 48
  {e9d756af-cb46-4037-b845-75b028c1e9be}, !- Inlet Branch Name 49
  {adf21141-3f4b-49a3-919e-6aacc26747a4}, !- Inlet Branch Name 50
  {2c1f23e7-9f70-40f1-923b-a9d018ff0ad4}, !- Inlet Branch Name 51
  {63ef80ef-e558-44f0-b98f-f3844fcf422c}, !- Inlet Branch Name 52
  {496633cc-f0ab-4d47-b3c2-6296e01e85d4}, !- Inlet Branch Name 53
  {7af926b8-f745-4b62-84bc-15e9f9323cd8}, !- Inlet Branch Name 54
  {5c49cfe6-86a8-4b23-9027-5ac294c20fa4}, !- Inlet Branch Name 55
  {d22179ad-1ff2-4c68-8423-b66330476dd4}, !- Inlet Branch Name 56
  {0c26797d-b9ab-4db8-b538-792f1ccaa915}, !- Inlet Branch Name 57
  {9d9d43aa-2db1-42cd-8646-495456e69f62}, !- Inlet Branch Name 58
  {0b9fd799-29cb-4d58-8438-df57a1ebe875}, !- Inlet Branch Name 59
  {dda29a7e-47e4-4bc4-962b-b3df59c5540a}, !- Inlet Branch Name 60
  {fde95d6d-32b6-4177-bbf4-3b0595a0a4d0}, !- Inlet Branch Name 61
  {3b264377-8f41-4a2b-8088-a498f5e3be8f}, !- Inlet Branch Name 62
  {5b480a9d-ba1a-46d5-a8e3-16c3992e4ad3}, !- Inlet Branch Name 63
  {a9275615-4767-4e56-8600-cd8f690dfb95}, !- Inlet Branch Name 64
  {5308431e-3ccf-4d1b-8b63-11333045c48b}, !- Inlet Branch Name 65
  {7999c969-474b-47d3-92c2-8aa55322a112}, !- Inlet Branch Name 66
  {08155e1f-ab90-404a-9c7f-df087c5be48a}, !- Inlet Branch Name 67
  {29e1b11f-7b76-4e7d-a9f9-ae6964a62fef}, !- Inlet Branch Name 68
  ;                                       !- Inlet Branch Name 69

OS:Connector:Splitter,
  {84b300ae-a163-47fa-b533-d09969866455}, !- Handle
  Connector Splitter 2,                   !- Name
  {fbe59233-d8d1-4656-977a-c499fe1abed9}, !- Inlet Branch Name
  {a918de26-5355-45c6-8379-0a42bced5056}, !- Outlet Branch Name 1
  {dba11516-cb6a-4a60-b32c-0792bffcb124}, !- Outlet Branch Name 2
  {28339832-c6d9-4590-b4f1-82942789dc10}, !- Outlet Branch Name 3
  {9b4be8d8-f733-4890-94ce-57bce117ead0}, !- Outlet Branch Name 4
  {1f6a9ded-2b90-419c-a070-9f211b0e19d0}, !- Outlet Branch Name 5
  {0792edf1-5f85-435d-bb8f-4fb386f44432}, !- Outlet Branch Name 6
  {11eb0f83-bc59-4852-aa24-6cc2eb463764}, !- Outlet Branch Name 7
  {5de919b4-a555-4c92-a645-0017adbcc81a}, !- Outlet Branch Name 8
  {90ca0276-adcc-44e2-9cbd-6d45c62b65a6}, !- Outlet Branch Name 9
  {4b48cd49-d376-4b8b-9f69-4a6d1860a294}, !- Outlet Branch Name 10
  {39632f98-c40f-49cc-bb64-b43778156d37}, !- Outlet Branch Name 11
  {6b9436bf-58fe-4d41-9310-2168789920e1}, !- Outlet Branch Name 12
  {defb7916-eac3-4a43-bfd6-7544a1ad5f0b}, !- Outlet Branch Name 13
  {30872d73-d7fc-4606-a263-1779819a8ce9}, !- Outlet Branch Name 14
  {ddd016d1-f485-4c90-83e4-a9630c14057a}, !- Outlet Branch Name 15
  {8a926b33-7e88-4d9c-8eca-76590d2fc642}, !- Outlet Branch Name 16
  {ac30d5f2-3fa4-4f73-8ad2-f9e70d03041a}, !- Outlet Branch Name 17
  {7751ab8e-9e67-4721-bf95-8ce00e7c42ae}, !- Outlet Branch Name 18
  {1d9da6c5-062c-4b46-ba5a-807de712d6f0}, !- Outlet Branch Name 19
  {fd796209-d6db-4825-9ace-e138697847da}, !- Outlet Branch Name 20
  {cdfc982f-7e8a-4b06-aed9-fc07cc804ae0}, !- Outlet Branch Name 21
  {f365ccae-435e-4c57-b432-d8d6bd0faf4b}, !- Outlet Branch Name 22
  {e14602a9-a581-41d9-ab35-47e280d95f71}, !- Outlet Branch Name 23
  {015095b6-24aa-4609-a84a-b90199ecd3e7}, !- Outlet Branch Name 24
  {fac83c01-5fc3-4fd0-86b8-43050af9362c}, !- Outlet Branch Name 25
  {c29c0733-3611-46a5-bf9a-419b7790e3ae}, !- Outlet Branch Name 26
  {b3c89ca0-3b2a-424f-8467-818d5226b123}, !- Outlet Branch Name 27
  {0fd5c682-7b67-4568-aa38-8f07058c8435}, !- Outlet Branch Name 28
  {92069026-321d-46c0-a0b2-560d6d4591b2}, !- Outlet Branch Name 29
  {b00e7fdb-1b40-495f-9120-0b5467990dd9}, !- Outlet Branch Name 30
  {5e913c25-2b4b-4347-a438-7d39a14e2a24}, !- Outlet Branch Name 31
  {d5d5c37b-4b5d-4b59-8358-7a9e2467ada6}, !- Outlet Branch Name 32
  {414dc284-e9af-4dbe-8713-9fcb4778a35f}, !- Outlet Branch Name 33
  {7fd6ebb1-b7fd-411b-b37b-4de04dc3f094}, !- Outlet Branch Name 34
  {47e3321a-2073-4abe-8d8e-731a260b1e5c}, !- Outlet Branch Name 35
  {638684b5-add1-400b-a807-6c657aa7691d}, !- Outlet Branch Name 36
  {26fc0b51-e406-49f1-bb3e-3f7df71c3c11}, !- Outlet Branch Name 37
  {7409ae6c-bffa-4537-9c38-9ab2a605514d}, !- Outlet Branch Name 38
  {53f4676e-5c41-4c6f-972a-39f21b8c1205}, !- Outlet Branch Name 39
  {d888c82b-1b54-4d50-8523-a587f147c4dc}, !- Outlet Branch Name 40
  {da10d71b-66bb-463e-8d5c-58ece62c8d00}, !- Outlet Branch Name 41
  {c9b72973-f5be-4813-be29-8da636afc57e}, !- Outlet Branch Name 42
  {9632f3d8-4e60-40c8-87a5-4881cc2c8a71}, !- Outlet Branch Name 43
  {c4537f58-837d-49c0-82ac-0e2a11b87541}, !- Outlet Branch Name 44
  {6f7fa822-717e-4c90-a8f1-8bf4e9d5d255}, !- Outlet Branch Name 45
  {cf9e7352-f144-4cde-a354-086198a14ab7}, !- Outlet Branch Name 46
  {a6d7b1a2-d6a6-4186-981c-7bdcc1b14341}, !- Outlet Branch Name 47
  {26073367-1195-491e-964d-8a823326a053}, !- Outlet Branch Name 48
  {04f4d9d8-f100-4008-9732-eb7a5b66e02f}, !- Outlet Branch Name 49
  {5e53d401-1628-4ad7-ac3f-d3e1e0320eb1}, !- Outlet Branch Name 50
  {d0742c07-bf30-4ca8-b73f-73346764fc72}, !- Outlet Branch Name 51
  {bc7a7f49-d2a9-4812-b029-2fb19e3c74ab}, !- Outlet Branch Name 52
  {faa02c75-e129-4d05-8996-aa055e48c5ab}, !- Outlet Branch Name 53
  {d6e985e5-dcd3-433b-b912-962e9224c835}, !- Outlet Branch Name 54
  {079a5572-c938-420a-b441-0e6c439c6434}, !- Outlet Branch Name 55
  {8aff7eb7-0f37-4962-9f30-d2fe6fa72e35}, !- Outlet Branch Name 56
  {e8bd0764-f2b6-4377-a3dc-669c21b5dfd3}, !- Outlet Branch Name 57
  {dc14fcc4-00c5-4cfb-b6a5-1b1fc001fd33}, !- Outlet Branch Name 58
  {e5a9acd2-a19d-4ffd-bd25-e72dcd51138c}, !- Outlet Branch Name 59
  {57f06875-f22b-4c68-b5aa-7b8fba0c54f2}, !- Outlet Branch Name 60
  {e1a6218c-e219-4dbb-a42d-a893c6313053}, !- Outlet Branch Name 61
  {f6161c2a-7189-4d06-ba22-611b7185f9a8}, !- Outlet Branch Name 62
  {95431ecd-9ef4-4e00-8c14-12a6797bd007}, !- Outlet Branch Name 63
  {626f3604-8f16-406c-9c8d-fb1eee7e6897}, !- Outlet Branch Name 64
  {428a659d-3617-4a6a-b0fd-c619487c27cb}, !- Outlet Branch Name 65
  {a4064a31-12b6-4b3e-a8d4-475c9e1cafd7}, !- Outlet Branch Name 66
  {3a573828-eb5e-40a1-9801-a263cb4900d0}, !- Outlet Branch Name 67
  {3c008ce4-54fd-4f97-989d-676c5f33f8f4}, !- Outlet Branch Name 68
  ;                                       !- Outlet Branch Name 69

OS:Connection,
  {191eb9e2-ec0a-4579-aca6-cc197ca50ca1}, !- Handle
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Source Object
  17,                                     !- Outlet Port
  {ca6d61eb-6812-4039-937e-8133c3c11371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a918de26-5355-45c6-8379-0a42bced5056}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  3,                                      !- Outlet Port
  {d47513ba-c158-467d-9aac-a964c5b8e0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30142fb-c4ac-4efe-8627-d22be737707b}, !- Handle
  {e505f6df-0ad8-43f5-a978-a9d358fc9c13}, !- Source Object
  3,                                      !- Outlet Port
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0d7f33dd-1be8-45a6-be40-bba414b52f5a}, !- Handle
  {23561a1b-5c9b-40e2-8892-c49cb1904ff5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a56cc5bd-934d-40a5-bac9-fb64921f8251}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4fd15c2a-54a8-4481-8d91-0735e02a6aec}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {01520fba-56e4-4a47-8b0b-d439593bd709}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01520fba-56e4-4a47-8b0b-d439593bd709}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3f60bd4e-4d9d-413c-bf16-9ece044f67b0}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4fd15c2a-54a8-4481-8d91-0735e02a6aec}, !- Schedule Name
  {355ba07c-e31e-41d2-8ae2-bf5f916c61f0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1688c685-13f2-4e6c-b34a-92e65124a513}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1653f6b2-fd58-448d-853f-4b78562105b6}, !- Inlet Node Name
  {49d92da9-d4b8-405c-9377-69484d4f0654}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.94023,                                !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {de3e3d50-2031-4a5e-9767-b2d99b5db8d5}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {49d92da9-d4b8-405c-9377-69484d4f0654}, !- Inlet Port
  {270e901d-c8f9-4f56-97a0-3921dec55b51}; !- Outlet Port

OS:Connection,
  {1653f6b2-fd58-448d-853f-4b78562105b6}, !- Handle
  {4fe6a1cf-1736-4dd7-8581-56b1d70e804e}, !- Source Object
  3,                                      !- Outlet Port
  {1688c685-13f2-4e6c-b34a-92e65124a513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d92da9-d4b8-405c-9377-69484d4f0654}, !- Handle
  {1688c685-13f2-4e6c-b34a-92e65124a513}, !- Source Object
  3,                                      !- Outlet Port
  {de3e3d50-2031-4a5e-9767-b2d99b5db8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270e901d-c8f9-4f56-97a0-3921dec55b51}, !- Handle
  {de3e3d50-2031-4a5e-9767-b2d99b5db8d5}, !- Source Object
  3,                                      !- Outlet Port
  {e7e2b81b-13b9-4172-9c03-7b9f4789ba7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {27c439a7-87f0-4a9f-8b8f-1bece2232798}, !- Handle
  Boiler 6300kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {88b8b7b7-b699-4f7e-a27a-f92cb06ccef8}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {e8e79ed7-f7ff-4639-8b36-b90e71756847}, !- Boiler Water Inlet Node Name
  {7dea2df4-6bc9-43df-bf22-7df3f70779d3}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {60aab90f-c1b7-4005-b460-648d36e31199}, !- Handle
  Boiler 6300kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Name
  {7dea2df4-6bc9-43df-bf22-7df3f70779d3}, !- Inlet Port
  {c0cfe33a-b5b6-4e1a-8f93-f61b7491282b}; !- Outlet Port

OS:Connection,
  {e8e79ed7-f7ff-4639-8b36-b90e71756847}, !- Handle
  {b251b818-394a-4cce-8be4-074ee41f3f26}, !- Source Object
  3,                                      !- Outlet Port
  {27c439a7-87f0-4a9f-8b8f-1bece2232798}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7dea2df4-6bc9-43df-bf22-7df3f70779d3}, !- Handle
  {27c439a7-87f0-4a9f-8b8f-1bece2232798}, !- Source Object
  12,                                     !- Outlet Port
  {60aab90f-c1b7-4005-b460-648d36e31199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cfe33a-b5b6-4e1a-8f93-f61b7491282b}, !- Handle
  {60aab90f-c1b7-4005-b460-648d36e31199}, !- Source Object
  3,                                      !- Outlet Port
  {d46dff62-b785-4bd7-8190-bb2f87b16e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03a7cd99-c54e-43e7-a884-cb834c48d469}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {80676841-59d8-4603-aed1-0064165cf041}, !- Inlet Node Name
  {fee19346-887c-44eb-81ed-b054121a46e0}; !- Outlet Node Name

OS:Node,
  {5f26c4bc-5ebb-4774-a88d-528d80542a2b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {fe50abf9-f149-476b-89db-311304a55a54}, !- Inlet Port
  {80676841-59d8-4603-aed1-0064165cf041}; !- Outlet Port

OS:Connection,
  {fe50abf9-f149-476b-89db-311304a55a54}, !- Handle
  {e7e2b81b-13b9-4172-9c03-7b9f4789ba7b}, !- Source Object
  4,                                      !- Outlet Port
  {5f26c4bc-5ebb-4774-a88d-528d80542a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee538a30-e106-4646-921c-a907a6a4b2a6}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {fee19346-887c-44eb-81ed-b054121a46e0}, !- Inlet Port
  {b842814c-ad8d-4ae5-9fc2-ddd64fb39c3d}; !- Outlet Port

OS:Connection,
  {80676841-59d8-4603-aed1-0064165cf041}, !- Handle
  {5f26c4bc-5ebb-4774-a88d-528d80542a2b}, !- Source Object
  3,                                      !- Outlet Port
  {03a7cd99-c54e-43e7-a884-cb834c48d469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee19346-887c-44eb-81ed-b054121a46e0}, !- Handle
  {03a7cd99-c54e-43e7-a884-cb834c48d469}, !- Source Object
  3,                                      !- Outlet Port
  {ee538a30-e106-4646-921c-a907a6a4b2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b842814c-ad8d-4ae5-9fc2-ddd64fb39c3d}, !- Handle
  {ee538a30-e106-4646-921c-a907a6a4b2a6}, !- Source Object
  3,                                      !- Outlet Port
  {d46dff62-b785-4bd7-8190-bb2f87b16e63}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6b71618-1b61-40c7-b0f1-bfe6943fd751}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {d2ec06b8-3936-4281-b8b3-330e05d6630d}, !- Inlet Node Name
  {573f14a3-c323-4a11-bb4b-f2ae5f8762bc}; !- Outlet Node Name

OS:Node,
  {819a64a5-eafa-4bd0-b3be-9521c721730e}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {573f14a3-c323-4a11-bb4b-f2ae5f8762bc}, !- Inlet Port
  {52061924-b8af-49a3-b038-b5076e473ae3}; !- Outlet Port

OS:Connection,
  {d2ec06b8-3936-4281-b8b3-330e05d6630d}, !- Handle
  {d47513ba-c158-467d-9aac-a964c5b8e0a3}, !- Source Object
  3,                                      !- Outlet Port
  {a6b71618-1b61-40c7-b0f1-bfe6943fd751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573f14a3-c323-4a11-bb4b-f2ae5f8762bc}, !- Handle
  {a6b71618-1b61-40c7-b0f1-bfe6943fd751}, !- Source Object
  3,                                      !- Outlet Port
  {819a64a5-eafa-4bd0-b3be-9521c721730e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52061924-b8af-49a3-b038-b5076e473ae3}, !- Handle
  {819a64a5-eafa-4bd0-b3be-9521c721730e}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3dea317-0812-4f5e-bbf6-5e94463bca0a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {6f2d861a-e733-4af2-b5cb-2b0b4faaaac8}, !- Inlet Node Name
  {c00c4611-aa7e-4dbb-905c-0c4d4f30b375}; !- Outlet Node Name

OS:Node,
  {37ff8870-b1d0-47ce-ad13-b8056bb1e4ad}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {25be7ecd-871d-4132-97f5-9ad7ebfb5c52}, !- Inlet Port
  {6f2d861a-e733-4af2-b5cb-2b0b4faaaac8}; !- Outlet Port

OS:Connection,
  {25be7ecd-871d-4132-97f5-9ad7ebfb5c52}, !- Handle
  {d46dff62-b785-4bd7-8190-bb2f87b16e63}, !- Source Object
  2,                                      !- Outlet Port
  {37ff8870-b1d0-47ce-ad13-b8056bb1e4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2d861a-e733-4af2-b5cb-2b0b4faaaac8}, !- Handle
  {37ff8870-b1d0-47ce-ad13-b8056bb1e4ad}, !- Source Object
  3,                                      !- Outlet Port
  {f3dea317-0812-4f5e-bbf6-5e94463bca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00c4611-aa7e-4dbb-905c-0c4d4f30b375}, !- Handle
  {f3dea317-0812-4f5e-bbf6-5e94463bca0a}, !- Source Object
  3,                                      !- Outlet Port
  {355ba07c-e31e-41d2-8ae2-bf5f916c61f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {047d969b-6dac-418a-8a31-ecec8b5d0797}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {754dddf8-cb55-4eef-812c-0972df0986a6}, !- Inlet Node Name
  {c0fa6d4f-0b13-4f44-8f18-405b1fa40cd9}; !- Outlet Node Name

OS:Node,
  {e6c48081-9d12-496c-9c22-5196e0faf8d7}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {c0fa6d4f-0b13-4f44-8f18-405b1fa40cd9}, !- Inlet Port
  {fbe59233-d8d1-4656-977a-c499fe1abed9}; !- Outlet Port

OS:Connection,
  {754dddf8-cb55-4eef-812c-0972df0986a6}, !- Handle
  {ca6d61eb-6812-4039-937e-8133c3c11371}, !- Source Object
  3,                                      !- Outlet Port
  {047d969b-6dac-418a-8a31-ecec8b5d0797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fa6d4f-0b13-4f44-8f18-405b1fa40cd9}, !- Handle
  {047d969b-6dac-418a-8a31-ecec8b5d0797}, !- Source Object
  3,                                      !- Outlet Port
  {e6c48081-9d12-496c-9c22-5196e0faf8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe59233-d8d1-4656-977a-c499fe1abed9}, !- Handle
  {e6c48081-9d12-496c-9c22-5196e0faf8d7}, !- Source Object
  3,                                      !- Outlet Port
  {84b300ae-a163-47fa-b533-d09969866455}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee2c7201-cbc1-489e-a259-7d4f0e5ea4d3}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {33cf4cf5-683e-45c8-b52e-6bb0386d7a32}, !- Inlet Node Name
  {44e824ad-c328-4896-b36f-a6e0b26957b3}; !- Outlet Node Name

OS:Node,
  {6a91bc74-64c6-46c7-b3df-7c73c4906d46}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {44f6b6fe-a2df-4e12-a820-d9a9d1a9da2b}, !- Inlet Port
  {33cf4cf5-683e-45c8-b52e-6bb0386d7a32}; !- Outlet Port

OS:Connection,
  {44f6b6fe-a2df-4e12-a820-d9a9d1a9da2b}, !- Handle
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Source Object
  2,                                      !- Outlet Port
  {6a91bc74-64c6-46c7-b3df-7c73c4906d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cf4cf5-683e-45c8-b52e-6bb0386d7a32}, !- Handle
  {6a91bc74-64c6-46c7-b3df-7c73c4906d46}, !- Source Object
  3,                                      !- Outlet Port
  {ee2c7201-cbc1-489e-a259-7d4f0e5ea4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e824ad-c328-4896-b36f-a6e0b26957b3}, !- Handle
  {ee2c7201-cbc1-489e-a259-7d4f0e5ea4d3}, !- Source Object
  3,                                      !- Outlet Port
  {e505f6df-0ad8-43f5-a978-a9d358fc9c13}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {66ca4bca-de04-443f-9c74-1cc69877df3d}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a7d13ea0-6e76-4160-b75c-fa2dbb55d82b}, !- Plant Side Inlet Node Name
  {f86824b8-9616-4700-8c77-364652b9c12f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bdb7200e-a677-4372-9246-464911446f04}, !- Demand Side Inlet Node Name
  {66ab0193-7331-4181-bca8-d705bde13e39}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5fd784ac-a173-4e30-a562-c8a705a263f6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Demand Mixer Name
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Demand Splitter Name
  {478094d4-5232-4ea2-917a-95cb101a88ff}, !- Supply Mixer Name
  {bc7049d1-f5ba-4205-bc92-0c03440306bd}; !- Supply Splitter Name

OS:Node,
  {bc5013d7-c9a2-4d81-b50d-87717231afeb}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {a7d13ea0-6e76-4160-b75c-fa2dbb55d82b}, !- Inlet Port
  {321daba3-984c-4897-a73c-94721af7ad1d}; !- Outlet Port

OS:Node,
  {66ca4bca-de04-443f-9c74-1cc69877df3d}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {e54bdc90-b8e8-4b2d-a472-e90754a0eab2}, !- Inlet Port
  {f86824b8-9616-4700-8c77-364652b9c12f}; !- Outlet Port

OS:Node,
  {510ce0ed-d86f-4989-b43a-bb389cd108ac}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {94dae4da-477a-45ca-9c3c-e71eb9168f87}, !- Inlet Port
  {973df120-5869-4697-9e54-02bad6c0f67e}; !- Outlet Port

OS:Connector:Mixer,
  {478094d4-5232-4ea2-917a-95cb101a88ff}, !- Handle
  Connector Mixer 3,                      !- Name
  {1c629bb9-6a08-493a-9992-60a08a34e1d4}, !- Outlet Branch Name
  {e1320f32-006e-4e38-bfea-f12e1bded870}, !- Inlet Branch Name 1
  {05e4e5ae-ff58-453f-b0d1-1ca1c675c339}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bc7049d1-f5ba-4205-bc92-0c03440306bd}, !- Handle
  Connector Splitter 3,                   !- Name
  {25729446-8fdc-48fe-8563-4871ad7c063f}, !- Inlet Branch Name
  {94dae4da-477a-45ca-9c3c-e71eb9168f87}, !- Outlet Branch Name 1
  {1981bf8f-03eb-46c0-87dc-6d9dcea7f54a}; !- Outlet Branch Name 2

OS:Connection,
  {a7d13ea0-6e76-4160-b75c-fa2dbb55d82b}, !- Handle
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Source Object
  14,                                     !- Outlet Port
  {bc5013d7-c9a2-4d81-b50d-87717231afeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dae4da-477a-45ca-9c3c-e71eb9168f87}, !- Handle
  {bc7049d1-f5ba-4205-bc92-0c03440306bd}, !- Source Object
  3,                                      !- Outlet Port
  {510ce0ed-d86f-4989-b43a-bb389cd108ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86824b8-9616-4700-8c77-364652b9c12f}, !- Handle
  {66ca4bca-de04-443f-9c74-1cc69877df3d}, !- Source Object
  3,                                      !- Outlet Port
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {31f82a27-9e2d-40b8-b90c-b0d023c03c1e}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {bdb7200e-a677-4372-9246-464911446f04}, !- Inlet Port
  {be2df5c9-2e9e-4ece-ad87-091e3eaf9c58}; !- Outlet Port

OS:Node,
  {c30c8d90-0dce-42e3-a7e8-f27406c737c2}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {3967cdfa-b6fc-4e23-a770-ed9ea0e87b41}, !- Inlet Port
  {66ab0193-7331-4181-bca8-d705bde13e39}; !- Outlet Port

OS:Node,
  {95bf933a-ac35-42ca-a26d-9607ac69b460}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {023037fe-88db-4ef6-b692-6ebf635a6025}, !- Inlet Port
  {a4dcf6df-0a28-4fb2-bf8c-268e1800baf6}; !- Outlet Port

OS:Connector:Mixer,
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Handle
  Connector Mixer 4,                      !- Name
  {b9544b63-e56f-478b-8599-aa64d39c4583}, !- Outlet Branch Name
  {99a0da98-ce3a-4d8f-a372-24dbbc381553}, !- Inlet Branch Name 1
  {e3155b2e-20b0-4e1c-b49b-d032e33d4c9a}, !- Inlet Branch Name 2
  {60f0c06f-c5e4-4e60-a3e4-f7cd9ec709ef}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Handle
  Connector Splitter 4,                   !- Name
  {9b918b22-2302-4d3f-b26e-543ba25ad673}, !- Inlet Branch Name
  {023037fe-88db-4ef6-b692-6ebf635a6025}, !- Outlet Branch Name 1
  {6e3b6de8-3196-45ac-8388-f9a5c8f09d17}, !- Outlet Branch Name 2
  {6d4f3095-0d15-4d84-b9fa-677764445ede}; !- Outlet Branch Name 3

OS:Connection,
  {bdb7200e-a677-4372-9246-464911446f04}, !- Handle
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Source Object
  17,                                     !- Outlet Port
  {31f82a27-9e2d-40b8-b90c-b0d023c03c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023037fe-88db-4ef6-b692-6ebf635a6025}, !- Handle
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Source Object
  3,                                      !- Outlet Port
  {95bf933a-ac35-42ca-a26d-9607ac69b460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ab0193-7331-4181-bca8-d705bde13e39}, !- Handle
  {c30c8d90-0dce-42e3-a7e8-f27406c737c2}, !- Source Object
  3,                                      !- Outlet Port
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c9aac269-d6e3-43c8-a519-9fba224b3f38}, !- Handle
  {5afbbebb-06f7-43b1-9a4a-b016c6b783a9}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5fd784ac-a173-4e30-a562-c8a705a263f6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2e98febe-c187-483e-9f5e-606ebc3e1fe6}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 8.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.44444444444448,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {66ca4bca-de04-443f-9c74-1cc69877df3d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ef36a37d-d66b-494b-b1c8-a8f4a23849aa}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {321daba3-984c-4897-a73c-94721af7ad1d}, !- Inlet Node Name
  {cf6c6c05-cfc8-4074-9c69-2856c137039b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.946296,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {77502b03-770e-4b2e-96d3-7c4f8a6310f8}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {cf6c6c05-cfc8-4074-9c69-2856c137039b}, !- Inlet Port
  {25729446-8fdc-48fe-8563-4871ad7c063f}; !- Outlet Port

OS:Connection,
  {321daba3-984c-4897-a73c-94721af7ad1d}, !- Handle
  {bc5013d7-c9a2-4d81-b50d-87717231afeb}, !- Source Object
  3,                                      !- Outlet Port
  {ef36a37d-d66b-494b-b1c8-a8f4a23849aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf6c6c05-cfc8-4074-9c69-2856c137039b}, !- Handle
  {ef36a37d-d66b-494b-b1c8-a8f4a23849aa}, !- Source Object
  3,                                      !- Outlet Port
  {77502b03-770e-4b2e-96d3-7c4f8a6310f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25729446-8fdc-48fe-8563-4871ad7c063f}, !- Handle
  {77502b03-770e-4b2e-96d3-7c4f8a6310f8}, !- Source Object
  3,                                      !- Outlet Port
  {bc7049d1-f5ba-4205-bc92-0c03440306bd}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {bfe39f80-cc50-4d35-9427-b7ab375f6043}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {973df120-5869-4697-9e54-02bad6c0f67e}, !- Water Inlet Node
  {325eaed3-293f-4acc-9109-5fbbdc0d9ea2}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  4.44444444444448,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  23898.0751161373,                       !- Design Fan Power {W}
  {9a5e1608-987a-4217-9985-fa2522ed2fbe}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {9a5e1608-987a-4217-9985-fa2522ed2fbe}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {68db530f-4bb2-4fd1-90f3-f077bb770012}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {325eaed3-293f-4acc-9109-5fbbdc0d9ea2}, !- Inlet Port
  {e1320f32-006e-4e38-bfea-f12e1bded870}; !- Outlet Port

OS:Connection,
  {973df120-5869-4697-9e54-02bad6c0f67e}, !- Handle
  {510ce0ed-d86f-4989-b43a-bb389cd108ac}, !- Source Object
  3,                                      !- Outlet Port
  {bfe39f80-cc50-4d35-9427-b7ab375f6043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325eaed3-293f-4acc-9109-5fbbdc0d9ea2}, !- Handle
  {bfe39f80-cc50-4d35-9427-b7ab375f6043}, !- Source Object
  3,                                      !- Outlet Port
  {68db530f-4bb2-4fd1-90f3-f077bb770012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1320f32-006e-4e38-bfea-f12e1bded870}, !- Handle
  {68db530f-4bb2-4fd1-90f3-f077bb770012}, !- Source Object
  3,                                      !- Outlet Port
  {478094d4-5232-4ea2-917a-95cb101a88ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d22d15b-7cb8-43b0-b728-c37612fd496e}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {dc1b0e95-a424-402a-bd14-b1b7591884c2}, !- Inlet Node Name
  {da95d6ea-0c46-4a60-b636-b26e8181fe5b}; !- Outlet Node Name

OS:Node,
  {b8786d2e-9c91-4255-bf68-18f237ccdb11}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {1981bf8f-03eb-46c0-87dc-6d9dcea7f54a}, !- Inlet Port
  {dc1b0e95-a424-402a-bd14-b1b7591884c2}; !- Outlet Port

OS:Connection,
  {1981bf8f-03eb-46c0-87dc-6d9dcea7f54a}, !- Handle
  {bc7049d1-f5ba-4205-bc92-0c03440306bd}, !- Source Object
  4,                                      !- Outlet Port
  {b8786d2e-9c91-4255-bf68-18f237ccdb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f40c38ab-0213-4359-afd2-7ec109ce1558}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {da95d6ea-0c46-4a60-b636-b26e8181fe5b}, !- Inlet Port
  {05e4e5ae-ff58-453f-b0d1-1ca1c675c339}; !- Outlet Port

OS:Connection,
  {dc1b0e95-a424-402a-bd14-b1b7591884c2}, !- Handle
  {b8786d2e-9c91-4255-bf68-18f237ccdb11}, !- Source Object
  3,                                      !- Outlet Port
  {9d22d15b-7cb8-43b0-b728-c37612fd496e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da95d6ea-0c46-4a60-b636-b26e8181fe5b}, !- Handle
  {9d22d15b-7cb8-43b0-b728-c37612fd496e}, !- Source Object
  3,                                      !- Outlet Port
  {f40c38ab-0213-4359-afd2-7ec109ce1558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e4e5ae-ff58-453f-b0d1-1ca1c675c339}, !- Handle
  {f40c38ab-0213-4359-afd2-7ec109ce1558}, !- Source Object
  3,                                      !- Outlet Port
  {478094d4-5232-4ea2-917a-95cb101a88ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {321b9662-efcd-487c-ae57-4e07e963d4f7}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {a4dcf6df-0a28-4fb2-bf8c-268e1800baf6}, !- Inlet Node Name
  {451b60aa-16bd-49cf-8928-77b7e6d2a8f3}; !- Outlet Node Name

OS:Node,
  {1d4b5d77-2e01-43a1-a04e-07fabc6c5d68}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {451b60aa-16bd-49cf-8928-77b7e6d2a8f3}, !- Inlet Port
  {99a0da98-ce3a-4d8f-a372-24dbbc381553}; !- Outlet Port

OS:Connection,
  {a4dcf6df-0a28-4fb2-bf8c-268e1800baf6}, !- Handle
  {95bf933a-ac35-42ca-a26d-9607ac69b460}, !- Source Object
  3,                                      !- Outlet Port
  {321b9662-efcd-487c-ae57-4e07e963d4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451b60aa-16bd-49cf-8928-77b7e6d2a8f3}, !- Handle
  {321b9662-efcd-487c-ae57-4e07e963d4f7}, !- Source Object
  3,                                      !- Outlet Port
  {1d4b5d77-2e01-43a1-a04e-07fabc6c5d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a0da98-ce3a-4d8f-a372-24dbbc381553}, !- Handle
  {1d4b5d77-2e01-43a1-a04e-07fabc6c5d68}, !- Source Object
  3,                                      !- Outlet Port
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39ef9e89-73c4-4870-8287-91231148429b}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {f9ee07d2-f0fb-4487-8493-ad6f7b298943}, !- Inlet Node Name
  {e54bdc90-b8e8-4b2d-a472-e90754a0eab2}; !- Outlet Node Name

OS:Node,
  {7e63a96c-27be-4a1c-8f33-7556c56f0f77}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {1c629bb9-6a08-493a-9992-60a08a34e1d4}, !- Inlet Port
  {f9ee07d2-f0fb-4487-8493-ad6f7b298943}; !- Outlet Port

OS:Connection,
  {1c629bb9-6a08-493a-9992-60a08a34e1d4}, !- Handle
  {478094d4-5232-4ea2-917a-95cb101a88ff}, !- Source Object
  2,                                      !- Outlet Port
  {7e63a96c-27be-4a1c-8f33-7556c56f0f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ee07d2-f0fb-4487-8493-ad6f7b298943}, !- Handle
  {7e63a96c-27be-4a1c-8f33-7556c56f0f77}, !- Source Object
  3,                                      !- Outlet Port
  {39ef9e89-73c4-4870-8287-91231148429b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54bdc90-b8e8-4b2d-a472-e90754a0eab2}, !- Handle
  {39ef9e89-73c4-4870-8287-91231148429b}, !- Source Object
  3,                                      !- Outlet Port
  {66ca4bca-de04-443f-9c74-1cc69877df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f079686e-4471-41e5-a999-61b65d1dfbb8}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {be2df5c9-2e9e-4ece-ad87-091e3eaf9c58}, !- Inlet Node Name
  {4444140e-9884-4ea6-bb57-d6a741fe520f}; !- Outlet Node Name

OS:Node,
  {7e57879a-6127-4a93-aac0-e290fcf0c651}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {4444140e-9884-4ea6-bb57-d6a741fe520f}, !- Inlet Port
  {9b918b22-2302-4d3f-b26e-543ba25ad673}; !- Outlet Port

OS:Connection,
  {be2df5c9-2e9e-4ece-ad87-091e3eaf9c58}, !- Handle
  {31f82a27-9e2d-40b8-b90c-b0d023c03c1e}, !- Source Object
  3,                                      !- Outlet Port
  {f079686e-4471-41e5-a999-61b65d1dfbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4444140e-9884-4ea6-bb57-d6a741fe520f}, !- Handle
  {f079686e-4471-41e5-a999-61b65d1dfbb8}, !- Source Object
  3,                                      !- Outlet Port
  {7e57879a-6127-4a93-aac0-e290fcf0c651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b918b22-2302-4d3f-b26e-543ba25ad673}, !- Handle
  {7e57879a-6127-4a93-aac0-e290fcf0c651}, !- Source Object
  3,                                      !- Outlet Port
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5d44408-17eb-4ee9-95c1-02856652ec5b}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {da8cf3e9-98c5-476b-8c1b-6ca8afac2991}, !- Inlet Node Name
  {3967cdfa-b6fc-4e23-a770-ed9ea0e87b41}; !- Outlet Node Name

OS:Node,
  {e2e79542-e913-4660-9665-f9746e26ef72}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {b9544b63-e56f-478b-8599-aa64d39c4583}, !- Inlet Port
  {da8cf3e9-98c5-476b-8c1b-6ca8afac2991}; !- Outlet Port

OS:Connection,
  {b9544b63-e56f-478b-8599-aa64d39c4583}, !- Handle
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Source Object
  2,                                      !- Outlet Port
  {e2e79542-e913-4660-9665-f9746e26ef72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8cf3e9-98c5-476b-8c1b-6ca8afac2991}, !- Handle
  {e2e79542-e913-4660-9665-f9746e26ef72}, !- Source Object
  3,                                      !- Outlet Port
  {c5d44408-17eb-4ee9-95c1-02856652ec5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3967cdfa-b6fc-4e23-a770-ed9ea0e87b41}, !- Handle
  {c5d44408-17eb-4ee9-95c1-02856652ec5b}, !- Source Object
  3,                                      !- Outlet Port
  {c30c8d90-0dce-42e3-a7e8-f27406c737c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3ef9a89f-2039-49b5-9969-c54cd8c12e4a}, !- Loop Temperature Setpoint Node Name
  40.0000000000001,                       !- Maximum Loop Temperature {C}
  1.11111111111114,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b1f14c3f-4cc4-445e-94d5-13635924add9}, !- Plant Side Inlet Node Name
  {10f7f00e-29af-47f0-998b-7eb518d09f39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ab38e3c-c221-483b-8297-5814aec5994e}, !- Demand Side Inlet Node Name
  {3ed2b09a-3a49-4b90-9be7-b51d01d812bc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ba6da22f-764d-4332-b5e1-6fea500a61a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Demand Mixer Name
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Demand Splitter Name
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Supply Mixer Name
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}; !- Supply Splitter Name

OS:Node,
  {a76373da-bf70-4cb9-9b1e-2f9c39c2a8eb}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b1f14c3f-4cc4-445e-94d5-13635924add9}, !- Inlet Port
  {bf9268d1-12ea-493a-bb63-577292ee7682}; !- Outlet Port

OS:Node,
  {3ef9a89f-2039-49b5-9969-c54cd8c12e4a}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {406d33b4-9b08-43c9-a10a-cc4dffe12bd4}, !- Inlet Port
  {10f7f00e-29af-47f0-998b-7eb518d09f39}; !- Outlet Port

OS:Node,
  {b3ffc50a-994f-452b-993d-6146b818d9f6}, !- Handle
  WaterCooled  Centrifugal Chiller 0 222tons 0.61kW/ton Supply Inlet Water Node, !- Name
  {b262e965-f16c-4a67-906d-c2f1f2515836}, !- Inlet Port
  {af4e3d96-f1f4-4570-97ca-c50fd7211cd3}; !- Outlet Port

OS:Connector:Mixer,
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Handle
  Connector Mixer 5,                      !- Name
  {9cda664e-f554-464a-95f8-494bc13403d1}, !- Outlet Branch Name
  {ccc24249-852f-4cc5-a6e5-95f2c9f73d57}, !- Inlet Branch Name 1
  {0460df6d-33fc-4418-b6a3-bc10084ecfe3}, !- Inlet Branch Name 2
  {a3abed0e-3b76-4c7d-96eb-8cdf510312c0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}, !- Handle
  Connector Splitter 5,                   !- Name
  {8f74d4f6-0132-4abc-bf04-88bd9548d7da}, !- Inlet Branch Name
  {b262e965-f16c-4a67-906d-c2f1f2515836}, !- Outlet Branch Name 1
  {1c1b590d-dcf6-4b09-938a-9affabdf4bb2}, !- Outlet Branch Name 2
  {6c16284d-f120-4719-81f5-5564d50d97d4}; !- Outlet Branch Name 3

OS:Connection,
  {b1f14c3f-4cc4-445e-94d5-13635924add9}, !- Handle
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Source Object
  14,                                     !- Outlet Port
  {a76373da-bf70-4cb9-9b1e-2f9c39c2a8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b262e965-f16c-4a67-906d-c2f1f2515836}, !- Handle
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}, !- Source Object
  3,                                      !- Outlet Port
  {b3ffc50a-994f-452b-993d-6146b818d9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f7f00e-29af-47f0-998b-7eb518d09f39}, !- Handle
  {3ef9a89f-2039-49b5-9969-c54cd8c12e4a}, !- Source Object
  3,                                      !- Outlet Port
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6f9475f3-a671-48c8-a878-6dd0af0b378d}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {2ab38e3c-c221-483b-8297-5814aec5994e}, !- Inlet Port
  {b26650a4-dd20-4928-b808-cd3ab505716d}; !- Outlet Port

OS:Node,
  {5b90dc9b-ee72-4014-88d0-888b700f3ee4}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d878a414-7467-4bce-b1d3-ff4332f9b84e}, !- Inlet Port
  {3ed2b09a-3a49-4b90-9be7-b51d01d812bc}; !- Outlet Port

OS:Node,
  {0e7b93af-4284-45d6-9f58-706fd45f1677}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {2955e62a-3b1e-47fc-841c-b91166d03c8c}, !- Inlet Port
  {4f04a5ed-9c15-4e42-b5ba-94fe7510ba61}; !- Outlet Port

OS:Connector:Mixer,
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Handle
  Connector Mixer 6,                      !- Name
  {989139d1-310d-4feb-94c4-d2d7e8e5e660}, !- Outlet Branch Name
  {7562c6d3-2df3-4bda-a38a-765b89e102f8}, !- Inlet Branch Name 1
  {78291b69-6f12-468e-a325-1bfece5c2d65}, !- Inlet Branch Name 2
  {788af12e-80a6-4520-a855-9c8ed30f8e75}, !- Inlet Branch Name 3
  {b4af0265-9600-47f7-bfba-c1f0e21a6823}, !- Inlet Branch Name 4
  {d0d56574-4c5d-4dc6-88f7-d7a7235e3d39}, !- Inlet Branch Name 5
  {f56c1542-0c97-4e1f-82d9-250dd4cadc0d}, !- Inlet Branch Name 6
  {ecec17cb-5b77-4873-8181-5d809d362eaa}, !- Inlet Branch Name 7
  {c03b95c8-7d22-4394-b5ce-f2eb3382e4d0}, !- Inlet Branch Name 8
  {6cb11db4-db27-43d7-a838-c9a6c10030e3}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Handle
  Connector Splitter 6,                   !- Name
  {29d60802-6a1b-4481-8078-eca953a36345}, !- Inlet Branch Name
  {2955e62a-3b1e-47fc-841c-b91166d03c8c}, !- Outlet Branch Name 1
  {2b07e672-5f16-4380-abbc-230a95a0d999}, !- Outlet Branch Name 2
  {9b6cc808-0f9a-45b0-821b-6d00389d349c}, !- Outlet Branch Name 3
  {882ec903-1eda-43bf-9143-9f2cc8f6090c}, !- Outlet Branch Name 4
  {0277bf0c-dd0f-433f-9d4f-ed5505708f68}, !- Outlet Branch Name 5
  {63f8baad-9ae4-4688-a510-505a4b692ef1}, !- Outlet Branch Name 6
  {7f191c28-7e00-4544-897c-d5a141c3a9a1}, !- Outlet Branch Name 7
  {7a329379-a55d-4412-ba74-057ab36bba00}, !- Outlet Branch Name 8
  {1dcc8b4d-1205-471a-a8f7-689ae8f8ce4f}; !- Outlet Branch Name 9

OS:Connection,
  {2ab38e3c-c221-483b-8297-5814aec5994e}, !- Handle
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Source Object
  17,                                     !- Outlet Port
  {6f9475f3-a671-48c8-a878-6dd0af0b378d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2955e62a-3b1e-47fc-841c-b91166d03c8c}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  3,                                      !- Outlet Port
  {0e7b93af-4284-45d6-9f58-706fd45f1677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed2b09a-3a49-4b90-9be7-b51d01d812bc}, !- Handle
  {5b90dc9b-ee72-4014-88d0-888b700f3ee4}, !- Source Object
  3,                                      !- Outlet Port
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {53aeaa0b-d97d-4031-a352-b19b638b3269}, !- Handle
  {431a2941-cf8f-4ccf-a09a-0ff94e85b954}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.33333333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ba6da22f-764d-4332-b5e1-6fea500a61a5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {df064db3-75ea-4749-9e0b-0072fbf7daa5}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {16a0b490-ce42-4476-827c-aed3e745f872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16a0b490-ce42-4476-827c-aed3e745f872}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c9523ee8-198b-43b5-a56a-e640af14e90d}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {df064db3-75ea-4749-9e0b-0072fbf7daa5}, !- Schedule Name
  {3ef9a89f-2039-49b5-9969-c54cd8c12e4a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b7d2736f-1b05-4239-a2dd-f79d7a42d948}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {bf9268d1-12ea-493a-bb63-577292ee7682}, !- Inlet Node Name
  {54adf934-4bac-49b1-b357-d77e3df71f39}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.927087,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ccf37a9f-846d-4345-a80c-2e842a095d81}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {54adf934-4bac-49b1-b357-d77e3df71f39}, !- Inlet Port
  {8f74d4f6-0132-4abc-bf04-88bd9548d7da}; !- Outlet Port

OS:Connection,
  {bf9268d1-12ea-493a-bb63-577292ee7682}, !- Handle
  {a76373da-bf70-4cb9-9b1e-2f9c39c2a8eb}, !- Source Object
  3,                                      !- Outlet Port
  {b7d2736f-1b05-4239-a2dd-f79d7a42d948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54adf934-4bac-49b1-b357-d77e3df71f39}, !- Handle
  {b7d2736f-1b05-4239-a2dd-f79d7a42d948}, !- Source Object
  3,                                      !- Outlet Port
  {ccf37a9f-846d-4345-a80c-2e842a095d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f74d4f6-0132-4abc-bf04-88bd9548d7da}, !- Handle
  {ccf37a9f-846d-4345-a80c-2e842a095d81}, !- Source Object
  3,                                      !- Outlet Port
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {37f77a86-67be-4bca-ac04-c6724372a13b}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {b0aafafd-b817-46ad-8326-ae10863d51a6}, !- Inlet Node Name
  {7f46aead-9d8a-42b8-b903-71760bb0982d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.94023,                                !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b0ee6a51-75b3-49ac-a9c9-4d482fd3246e}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {7f46aead-9d8a-42b8-b903-71760bb0982d}, !- Inlet Port
  {29d60802-6a1b-4481-8078-eca953a36345}; !- Outlet Port

OS:Connection,
  {7f46aead-9d8a-42b8-b903-71760bb0982d}, !- Handle
  {37f77a86-67be-4bca-ac04-c6724372a13b}, !- Source Object
  3,                                      !- Outlet Port
  {b0ee6a51-75b3-49ac-a9c9-4d482fd3246e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d60802-6a1b-4481-8078-eca953a36345}, !- Handle
  {b0ee6a51-75b3-49ac-a9c9-4d482fd3246e}, !- Source Object
  3,                                      !- Outlet Port
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {eb576621-b8f8-47be-9a97-622d23b35199}, !- Handle
  WaterCooled  Centrifugal Chiller 0 222tons 0.61kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.7655737704918,                        !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {405b4379-2e75-47b5-8373-c1639d43921e}, !- Cooling Capacity Function of Temperature Curve Name
  {6d8be63e-72fd-4901-ace0-000c849dd284}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7d7ea482-5623-45e1-bb5f-9fa4550ba088}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {af4e3d96-f1f4-4570-97ca-c50fd7211cd3}, !- Chilled Water Inlet Node Name
  {2dcf60bd-6127-46ab-81a0-a3b8798a871d}, !- Chilled Water Outlet Node Name
  {e86b6712-c0bd-436d-90c6-96d0ebd21f80}, !- Condenser Inlet Node Name
  {d2682366-8d09-4f7f-bc20-eb326022d272}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {ff1f88b5-35eb-4f46-bde0-e04e44edaf04}, !- Handle
  WaterCooled  Centrifugal Chiller 0 222tons 0.61kW/ton Supply Outlet Water Node, !- Name
  {2dcf60bd-6127-46ab-81a0-a3b8798a871d}, !- Inlet Port
  {ccc24249-852f-4cc5-a6e5-95f2c9f73d57}; !- Outlet Port

OS:Connection,
  {af4e3d96-f1f4-4570-97ca-c50fd7211cd3}, !- Handle
  {b3ffc50a-994f-452b-993d-6146b818d9f6}, !- Source Object
  3,                                      !- Outlet Port
  {eb576621-b8f8-47be-9a97-622d23b35199}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2dcf60bd-6127-46ab-81a0-a3b8798a871d}, !- Handle
  {eb576621-b8f8-47be-9a97-622d23b35199}, !- Source Object
  16,                                     !- Outlet Port
  {ff1f88b5-35eb-4f46-bde0-e04e44edaf04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc24249-852f-4cc5-a6e5-95f2c9f73d57}, !- Handle
  {ff1f88b5-35eb-4f46-bde0-e04e44edaf04}, !- Source Object
  3,                                      !- Outlet Port
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d23dcb33-f191-477e-a785-d46108d392d1}, !- Handle
  WaterCooled  Centrifugal Chiller 0 222tons 0.61kW/ton Demand Inlet Water Node, !- Name
  {6e3b6de8-3196-45ac-8388-f9a5c8f09d17}, !- Inlet Port
  {e86b6712-c0bd-436d-90c6-96d0ebd21f80}; !- Outlet Port

OS:Connection,
  {6e3b6de8-3196-45ac-8388-f9a5c8f09d17}, !- Handle
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Source Object
  4,                                      !- Outlet Port
  {d23dcb33-f191-477e-a785-d46108d392d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f230b46c-a4ae-46ce-8435-f8cb5a71df9b}, !- Handle
  WaterCooled  Centrifugal Chiller 0 222tons 0.61kW/ton Demand Outlet Water Node, !- Name
  {d2682366-8d09-4f7f-bc20-eb326022d272}, !- Inlet Port
  {e3155b2e-20b0-4e1c-b49b-d032e33d4c9a}; !- Outlet Port

OS:Connection,
  {e86b6712-c0bd-436d-90c6-96d0ebd21f80}, !- Handle
  {d23dcb33-f191-477e-a785-d46108d392d1}, !- Source Object
  3,                                      !- Outlet Port
  {eb576621-b8f8-47be-9a97-622d23b35199}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d2682366-8d09-4f7f-bc20-eb326022d272}, !- Handle
  {eb576621-b8f8-47be-9a97-622d23b35199}, !- Source Object
  18,                                     !- Outlet Port
  {f230b46c-a4ae-46ce-8435-f8cb5a71df9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3155b2e-20b0-4e1c-b49b-d032e33d4c9a}, !- Handle
  {f230b46c-a4ae-46ce-8435-f8cb5a71df9b}, !- Source Object
  3,                                      !- Outlet Port
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Target Object
  4;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}, !- Handle
  WaterCooled  Centrifugal Chiller 1 222tons 0.61kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.7655737704918,                        !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {405b4379-2e75-47b5-8373-c1639d43921e}, !- Cooling Capacity Function of Temperature Curve Name
  {6d8be63e-72fd-4901-ace0-000c849dd284}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7d7ea482-5623-45e1-bb5f-9fa4550ba088}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {89c2b247-e7cd-454d-a059-28e09ca95c87}, !- Chilled Water Inlet Node Name
  {fad60dc5-90a4-4b7b-9f30-d27b293ffaa0}, !- Chilled Water Outlet Node Name
  {bc6315f3-1acc-44ea-b92a-a2743b143876}, !- Condenser Inlet Node Name
  {8a2a6da8-4e8a-4300-ab5c-eb5d3df158e4}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {9b9805ea-426a-4f19-bdb6-017897b7ca8e}, !- Handle
  WaterCooled  Centrifugal Chiller 1 222tons 0.61kW/ton Supply Inlet Water Node, !- Name
  {1c1b590d-dcf6-4b09-938a-9affabdf4bb2}, !- Inlet Port
  {89c2b247-e7cd-454d-a059-28e09ca95c87}; !- Outlet Port

OS:Connection,
  {1c1b590d-dcf6-4b09-938a-9affabdf4bb2}, !- Handle
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}, !- Source Object
  4,                                      !- Outlet Port
  {9b9805ea-426a-4f19-bdb6-017897b7ca8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366f15f6-f037-4219-8da7-f3916e2ab8ac}, !- Handle
  WaterCooled  Centrifugal Chiller 1 222tons 0.61kW/ton Supply Outlet Water Node, !- Name
  {fad60dc5-90a4-4b7b-9f30-d27b293ffaa0}, !- Inlet Port
  {0460df6d-33fc-4418-b6a3-bc10084ecfe3}; !- Outlet Port

OS:Connection,
  {89c2b247-e7cd-454d-a059-28e09ca95c87}, !- Handle
  {9b9805ea-426a-4f19-bdb6-017897b7ca8e}, !- Source Object
  3,                                      !- Outlet Port
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {fad60dc5-90a4-4b7b-9f30-d27b293ffaa0}, !- Handle
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}, !- Source Object
  16,                                     !- Outlet Port
  {366f15f6-f037-4219-8da7-f3916e2ab8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0460df6d-33fc-4418-b6a3-bc10084ecfe3}, !- Handle
  {366f15f6-f037-4219-8da7-f3916e2ab8ac}, !- Source Object
  3,                                      !- Outlet Port
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {15c2e927-afdf-40e4-92ac-b6cf4f7b5221}, !- Handle
  WaterCooled  Centrifugal Chiller 1 222tons 0.61kW/ton Demand Inlet Water Node, !- Name
  {6d4f3095-0d15-4d84-b9fa-677764445ede}, !- Inlet Port
  {bc6315f3-1acc-44ea-b92a-a2743b143876}; !- Outlet Port

OS:Connection,
  {6d4f3095-0d15-4d84-b9fa-677764445ede}, !- Handle
  {0d477d0d-bd7c-4ce8-a8d2-72199d1a75f1}, !- Source Object
  5,                                      !- Outlet Port
  {15c2e927-afdf-40e4-92ac-b6cf4f7b5221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d72954da-6532-478c-8693-d90874acaa17}, !- Handle
  WaterCooled  Centrifugal Chiller 1 222tons 0.61kW/ton Demand Outlet Water Node, !- Name
  {8a2a6da8-4e8a-4300-ab5c-eb5d3df158e4}, !- Inlet Port
  {60f0c06f-c5e4-4e60-a3e4-f7cd9ec709ef}; !- Outlet Port

OS:Connection,
  {bc6315f3-1acc-44ea-b92a-a2743b143876}, !- Handle
  {15c2e927-afdf-40e4-92ac-b6cf4f7b5221}, !- Source Object
  3,                                      !- Outlet Port
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8a2a6da8-4e8a-4300-ab5c-eb5d3df158e4}, !- Handle
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}, !- Source Object
  18,                                     !- Outlet Port
  {d72954da-6532-478c-8693-d90874acaa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f0c06f-c5e4-4e60-a3e4-f7cd9ec709ef}, !- Handle
  {d72954da-6532-478c-8693-d90874acaa17}, !- Source Object
  3,                                      !- Outlet Port
  {b38324d8-5b52-40c3-8854-4ddfb95a757a}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a35e248d-640d-408e-95f5-51ab98e42bb0}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {56b90653-8126-462b-990b-6974c2933a3e}, !- Inlet Node Name
  {9f155cdf-af64-49b2-9d0e-223874f5201e}; !- Outlet Node Name

OS:Node,
  {a7c28f6b-b041-4feb-9331-630af8637f0b}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {6c16284d-f120-4719-81f5-5564d50d97d4}, !- Inlet Port
  {56b90653-8126-462b-990b-6974c2933a3e}; !- Outlet Port

OS:Connection,
  {6c16284d-f120-4719-81f5-5564d50d97d4}, !- Handle
  {1bbc4161-5e08-4fbd-a0f3-128c434f7332}, !- Source Object
  5,                                      !- Outlet Port
  {a7c28f6b-b041-4feb-9331-630af8637f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39a78ab3-fdb1-4eea-a54c-d83b7d2f9be4}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9f155cdf-af64-49b2-9d0e-223874f5201e}, !- Inlet Port
  {a3abed0e-3b76-4c7d-96eb-8cdf510312c0}; !- Outlet Port

OS:Connection,
  {56b90653-8126-462b-990b-6974c2933a3e}, !- Handle
  {a7c28f6b-b041-4feb-9331-630af8637f0b}, !- Source Object
  3,                                      !- Outlet Port
  {a35e248d-640d-408e-95f5-51ab98e42bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f155cdf-af64-49b2-9d0e-223874f5201e}, !- Handle
  {a35e248d-640d-408e-95f5-51ab98e42bb0}, !- Source Object
  3,                                      !- Outlet Port
  {39a78ab3-fdb1-4eea-a54c-d83b7d2f9be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3abed0e-3b76-4c7d-96eb-8cdf510312c0}, !- Handle
  {39a78ab3-fdb1-4eea-a54c-d83b7d2f9be4}, !- Source Object
  3,                                      !- Outlet Port
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf728383-ef3a-4ab6-913c-7ac877b55267}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {4f04a5ed-9c15-4e42-b5ba-94fe7510ba61}, !- Inlet Node Name
  {89da9fea-f6ad-495a-b431-7e3306500f67}; !- Outlet Node Name

OS:Node,
  {a9a07bc3-c35c-4ea2-a7ea-651ad0004455}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {89da9fea-f6ad-495a-b431-7e3306500f67}, !- Inlet Port
  {7562c6d3-2df3-4bda-a38a-765b89e102f8}; !- Outlet Port

OS:Connection,
  {4f04a5ed-9c15-4e42-b5ba-94fe7510ba61}, !- Handle
  {0e7b93af-4284-45d6-9f58-706fd45f1677}, !- Source Object
  3,                                      !- Outlet Port
  {cf728383-ef3a-4ab6-913c-7ac877b55267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89da9fea-f6ad-495a-b431-7e3306500f67}, !- Handle
  {cf728383-ef3a-4ab6-913c-7ac877b55267}, !- Source Object
  3,                                      !- Outlet Port
  {a9a07bc3-c35c-4ea2-a7ea-651ad0004455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7562c6d3-2df3-4bda-a38a-765b89e102f8}, !- Handle
  {a9a07bc3-c35c-4ea2-a7ea-651ad0004455}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98a58881-8ea9-47b9-8514-b60e9d364b2e}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {481dee84-764a-47c1-b3fc-876722f84c2f}, !- Inlet Node Name
  {406d33b4-9b08-43c9-a10a-cc4dffe12bd4}; !- Outlet Node Name

OS:Node,
  {b9d6a17f-62b6-4a31-85ae-2903c7a3f02b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {9cda664e-f554-464a-95f8-494bc13403d1}, !- Inlet Port
  {481dee84-764a-47c1-b3fc-876722f84c2f}; !- Outlet Port

OS:Connection,
  {9cda664e-f554-464a-95f8-494bc13403d1}, !- Handle
  {88499daa-edb9-4bad-ba7d-eec80e9c1ba0}, !- Source Object
  2,                                      !- Outlet Port
  {b9d6a17f-62b6-4a31-85ae-2903c7a3f02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481dee84-764a-47c1-b3fc-876722f84c2f}, !- Handle
  {b9d6a17f-62b6-4a31-85ae-2903c7a3f02b}, !- Source Object
  3,                                      !- Outlet Port
  {98a58881-8ea9-47b9-8514-b60e9d364b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406d33b4-9b08-43c9-a10a-cc4dffe12bd4}, !- Handle
  {98a58881-8ea9-47b9-8514-b60e9d364b2e}, !- Source Object
  3,                                      !- Outlet Port
  {3ef9a89f-2039-49b5-9969-c54cd8c12e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07cb1087-8057-4622-a3fd-e21c540b4cce}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b26650a4-dd20-4928-b808-cd3ab505716d}, !- Inlet Node Name
  {1c54e05e-e033-49ea-8371-90ccd27153ae}; !- Outlet Node Name

OS:Node,
  {11e5286c-24b3-48cf-a9f5-86e0bc895509}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {1c54e05e-e033-49ea-8371-90ccd27153ae}, !- Inlet Port
  {b0aafafd-b817-46ad-8326-ae10863d51a6}; !- Outlet Port

OS:Connection,
  {b26650a4-dd20-4928-b808-cd3ab505716d}, !- Handle
  {6f9475f3-a671-48c8-a878-6dd0af0b378d}, !- Source Object
  3,                                      !- Outlet Port
  {07cb1087-8057-4622-a3fd-e21c540b4cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c54e05e-e033-49ea-8371-90ccd27153ae}, !- Handle
  {07cb1087-8057-4622-a3fd-e21c540b4cce}, !- Source Object
  3,                                      !- Outlet Port
  {11e5286c-24b3-48cf-a9f5-86e0bc895509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0aafafd-b817-46ad-8326-ae10863d51a6}, !- Handle
  {11e5286c-24b3-48cf-a9f5-86e0bc895509}, !- Source Object
  3,                                      !- Outlet Port
  {37f77a86-67be-4bca-ac04-c6724372a13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c62adae2-3406-49fd-9da4-32d741330c22}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {deea1bef-0283-4cfe-afd7-7faf449e98aa}, !- Inlet Node Name
  {d878a414-7467-4bce-b1d3-ff4332f9b84e}; !- Outlet Node Name

OS:Node,
  {028a6bfe-2291-4016-abca-5dbdb7452cd9}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {989139d1-310d-4feb-94c4-d2d7e8e5e660}, !- Inlet Port
  {deea1bef-0283-4cfe-afd7-7faf449e98aa}; !- Outlet Port

OS:Connection,
  {989139d1-310d-4feb-94c4-d2d7e8e5e660}, !- Handle
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Source Object
  2,                                      !- Outlet Port
  {028a6bfe-2291-4016-abca-5dbdb7452cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deea1bef-0283-4cfe-afd7-7faf449e98aa}, !- Handle
  {028a6bfe-2291-4016-abca-5dbdb7452cd9}, !- Source Object
  3,                                      !- Outlet Port
  {c62adae2-3406-49fd-9da4-32d741330c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d878a414-7467-4bce-b1d3-ff4332f9b84e}, !- Handle
  {c62adae2-3406-49fd-9da4-32d741330c22}, !- Source Object
  3,                                      !- Outlet Port
  {5b90dc9b-ee72-4014-88d0-888b700f3ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {2f3d1cdd-3165-44cd-be76-8c4c58e5618e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a29c12e7-7e9d-4e26-9c9b-b5b9e8dbfefe}, !- Supply Side Inlet Node Name
  {39f3e299-532b-4386-a35b-f8878c4f2a9b}, !- Demand Side Outlet Node Name
  {b5fd2e7a-c038-41ef-b1d3-38d2c8c6a90a}, !- Demand Side Inlet Node A
  {32852841-27be-4a2b-8a01-a002d1902c80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Demand Mixer Name
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d7e5056-f441-44a5-a0b1-5243cef3da16}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {a29c12e7-7e9d-4e26-9c9b-b5b9e8dbfefe}, !- Inlet Port
  {fc839951-b1fe-476f-b5fd-defcadd12ba3}; !- Outlet Port

OS:Node,
  {b30b7682-1924-4087-969b-0c0348d72003}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {26a7b8ff-a0a4-451f-a4a2-f25ce0945271}, !- Inlet Port
  {32852841-27be-4a2b-8a01-a002d1902c80}; !- Outlet Port

OS:Connection,
  {a29c12e7-7e9d-4e26-9c9b-b5b9e8dbfefe}, !- Handle
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- Source Object
  9,                                      !- Outlet Port
  {4d7e5056-f441-44a5-a0b1-5243cef3da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32852841-27be-4a2b-8a01-a002d1902c80}, !- Handle
  {b30b7682-1924-4087-969b-0c0348d72003}, !- Source Object
  3,                                      !- Outlet Port
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25a08686-124c-49cb-ba44-fef0fbc835e9}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {b5fd2e7a-c038-41ef-b1d3-38d2c8c6a90a}, !- Inlet Port
  {a2927dec-70d7-42fc-86d1-cf2302f07721}; !- Outlet Port

OS:Node,
  {bd29502d-67fe-4d96-ae42-e767790e6fb2}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {1f3f3ce1-a15b-4e61-9032-3164fdc126bf}, !- Inlet Port
  {39f3e299-532b-4386-a35b-f8878c4f2a9b}; !- Outlet Port

OS:Node,
  {b0c0c077-1188-4213-84f8-cff38dac2075}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {f80b4c1f-0a4c-49ff-89d6-1d3f7c845267}, !- Inlet Port
  {b5d5708b-19f4-496b-851e-863fcd306f6b}; !- Outlet Port

OS:Connection,
  {b5fd2e7a-c038-41ef-b1d3-38d2c8c6a90a}, !- Handle
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- Source Object
  11,                                     !- Outlet Port
  {25a08686-124c-49cb-ba44-fef0fbc835e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f3e299-532b-4386-a35b-f8878c4f2a9b}, !- Handle
  {bd29502d-67fe-4d96-ae42-e767790e6fb2}, !- Source Object
  3,                                      !- Outlet Port
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a2927dec-70d7-42fc-86d1-cf2302f07721}, !- Inlet Node Name
  {8c783cbd-2173-4cfa-9cfb-28e9daa81667}, !- Outlet Node Name 1
  {ba07fa42-ef44-4aed-b1ea-f9bad390a5b8}, !- Outlet Node Name 2
  {94b2da62-aa78-4baf-8266-d35ce9f2dec6}, !- Outlet Node Name 3
  {400497ae-d08f-47e9-aef6-02f33b5e59b6}, !- Outlet Node Name 4
  {5c2dfe4d-51be-4c28-9c5a-3691db54e953}, !- Outlet Node Name 5
  {5fccd366-cc26-4f2d-8e3e-d1fa18b7c029}, !- Outlet Node Name 6
  {a4402a53-4f07-45e5-b861-1e7b359367ee}, !- Outlet Node Name 7
  {962847a9-4b5f-41a8-937d-551be92c57d6}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1f3f3ce1-a15b-4e61-9032-3164fdc126bf}, !- Outlet Node Name
  {9deaa320-59fe-4f4c-a2e0-f8c58c3819e5}, !- Inlet Node Name 1
  {0762af66-e445-488b-bbb1-594a24682d64}, !- Inlet Node Name 2
  {5415b478-aab4-466d-9993-656abbdd18a0}, !- Inlet Node Name 3
  {d08c4918-a416-425c-b2be-1329453a89fa}, !- Inlet Node Name 4
  {ee4844b8-0ea7-4f7b-a919-1d962cc08fe0}, !- Inlet Node Name 5
  {44278ddf-2048-4f9f-8b9e-305b8de8de5c}, !- Inlet Node Name 6
  {321e594e-44c1-485c-b9fe-ce2fa77811cb}, !- Inlet Node Name 7
  {993a3f35-9486-4340-9674-784239bb8d96}; !- Inlet Node Name 8

OS:Connection,
  {a2927dec-70d7-42fc-86d1-cf2302f07721}, !- Handle
  {25a08686-124c-49cb-ba44-fef0fbc835e9}, !- Source Object
  3,                                      !- Outlet Port
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3f3ce1-a15b-4e61-9032-3164fdc126bf}, !- Handle
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Source Object
  2,                                      !- Outlet Port
  {bd29502d-67fe-4d96-ae42-e767790e6fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45633071-f95a-4e13-9bfc-9b0fd6f45f63}, !- Handle
  {58e50f5f-6161-43ec-8554-8c708eeb5e99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.32656864921959,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2f3d1cdd-3165-44cd-be76-8c4c58e5618e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ef91b3f7-bbb3-42b1-b796-e25bb59c4545}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {531054d4-3bc2-4739-b784-aa8171385a5e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {d66509bd-c4d6-4f71-80d3-cd466e784a18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d66509bd-c4d6-4f71-80d3-cd466e784a18}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {ad4661e7-1f54-4301-bd40-4f324d519268}, !- Handle
  VAV_1 Fan,                              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8afefc89-5399-4a8c-ae02-8ed9bf14b308}, !- Air Inlet Node Name
  {26a7b8ff-a0a4-451f-a4a2-f25ce0945271}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {26a7b8ff-a0a4-451f-a4a2-f25ce0945271}, !- Handle
  {ad4661e7-1f54-4301-bd40-4f324d519268}, !- Source Object
  17,                                     !- Outlet Port
  {b30b7682-1924-4087-969b-0c0348d72003}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5876a09d-efc9-4717-ae52-85c560859bb9}, !- Water Inlet Node Name
  {6a459876-dc03-42ec-b764-0a9c043ec6c2}, !- Water Outlet Node Name
  {ab45437d-7cd6-4a14-a9aa-c6a230f325f6}, !- Air Inlet Node Name
  {a2982b0c-dfc8-4603-90b2-aec655f17a3a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {214eb178-480d-4834-98ec-8cfd84b27166}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {dba11516-cb6a-4a60-b32c-0792bffcb124}, !- Inlet Port
  {5876a09d-efc9-4717-ae52-85c560859bb9}; !- Outlet Port

OS:Connection,
  {dba11516-cb6a-4a60-b32c-0792bffcb124}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  4,                                      !- Outlet Port
  {214eb178-480d-4834-98ec-8cfd84b27166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c60783-cce5-4e11-a06f-dc65332c0f10}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {6a459876-dc03-42ec-b764-0a9c043ec6c2}, !- Inlet Port
  {bc8efabd-874e-442f-9d59-9c4165f1389a}; !- Outlet Port

OS:Connection,
  {5876a09d-efc9-4717-ae52-85c560859bb9}, !- Handle
  {214eb178-480d-4834-98ec-8cfd84b27166}, !- Source Object
  3,                                      !- Outlet Port
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a459876-dc03-42ec-b764-0a9c043ec6c2}, !- Handle
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Source Object
  6,                                      !- Outlet Port
  {58c60783-cce5-4e11-a06f-dc65332c0f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8efabd-874e-442f-9d59-9c4165f1389a}, !- Handle
  {58c60783-cce5-4e11-a06f-dc65332c0f10}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2730e458-feca-4ee7-8bb0-60a437ebdec6}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {290632c2-22b8-4ef5-ab5a-5153e25eabdb}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {a2982b0c-dfc8-4603-90b2-aec655f17a3a}, !- Inlet Port
  {8afefc89-5399-4a8c-ae02-8ed9bf14b308}; !- Outlet Port

OS:Connection,
  {a2982b0c-dfc8-4603-90b2-aec655f17a3a}, !- Handle
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Source Object
  8,                                      !- Outlet Port
  {290632c2-22b8-4ef5-ab5a-5153e25eabdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afefc89-5399-4a8c-ae02-8ed9bf14b308}, !- Handle
  {290632c2-22b8-4ef5-ab5a-5153e25eabdb}, !- Source Object
  3,                                      !- Outlet Port
  {ad4661e7-1f54-4301-bd40-4f324d519268}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a200018-493e-4d0d-a9ed-5cd12f506227}, !- Water Inlet Node Name
  {646e62e0-f316-4781-98a6-4df67130c7ad}, !- Water Outlet Node Name
  {cbb26c32-bf79-4f9d-8c78-13ebce58b1bc}, !- Air Inlet Node Name
  {1951e1fe-9ecd-4e24-8fc7-4c18ec157df2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {875cdd10-5515-47a6-898b-fe33565eeebb}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {2b07e672-5f16-4380-abbc-230a95a0d999}, !- Inlet Port
  {9a200018-493e-4d0d-a9ed-5cd12f506227}; !- Outlet Port

OS:Connection,
  {2b07e672-5f16-4380-abbc-230a95a0d999}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  4,                                      !- Outlet Port
  {875cdd10-5515-47a6-898b-fe33565eeebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106ecec7-5be2-44b9-a5e3-0a1b59c4f4e7}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {646e62e0-f316-4781-98a6-4df67130c7ad}, !- Inlet Port
  {78291b69-6f12-468e-a325-1bfece5c2d65}; !- Outlet Port

OS:Connection,
  {9a200018-493e-4d0d-a9ed-5cd12f506227}, !- Handle
  {875cdd10-5515-47a6-898b-fe33565eeebb}, !- Source Object
  3,                                      !- Outlet Port
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {646e62e0-f316-4781-98a6-4df67130c7ad}, !- Handle
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Source Object
  11,                                     !- Outlet Port
  {106ecec7-5be2-44b9-a5e3-0a1b59c4f4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78291b69-6f12-468e-a325-1bfece5c2d65}, !- Handle
  {106ecec7-5be2-44b9-a5e3-0a1b59c4f4e7}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a71e7a2e-ba17-4d53-9e82-c31a13d43391}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {601584be-302a-4f52-88c4-39de6b0ef698}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {1951e1fe-9ecd-4e24-8fc7-4c18ec157df2}, !- Inlet Port
  {ab45437d-7cd6-4a14-a9aa-c6a230f325f6}; !- Outlet Port

OS:Connection,
  {1951e1fe-9ecd-4e24-8fc7-4c18ec157df2}, !- Handle
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Source Object
  13,                                     !- Outlet Port
  {601584be-302a-4f52-88c4-39de6b0ef698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab45437d-7cd6-4a14-a9aa-c6a230f325f6}, !- Handle
  {601584be-302a-4f52-88c4-39de6b0ef698}, !- Source Object
  3,                                      !- Outlet Port
  {8ecf8193-c9a8-4433-aa8f-98833735c369}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e2702160-73e5-42cf-a827-1dd42ef36600}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1a302921-e2a4-4fd5-af73-b8e20dbca516}, !- Maximum Fraction of Outdoor Air Schedule Name
  {85c179df-5466-4a1d-9425-83859d0991c2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {85c179df-5466-4a1d-9425-83859d0991c2}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ad165bd-6685-4a85-969a-7cdbdb9fb66e}, !- Handle
  VAV_1 OA System,                        !- Name
  {e2702160-73e5-42cf-a827-1dd42ef36600}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b9d5c5f-426a-4d33-93b6-de767b5957ac}, !- Mixed Air Node Name
  {e1b5bd49-63b5-4bf3-bf7b-6561bb8d4439}, !- Outdoor Air Stream Node Name
  {f7f726a3-6f70-4de5-8193-e2e3a2b4815b}, !- Relief Air Stream Node Name
  {fc839951-b1fe-476f-b5fd-defcadd12ba3}; !- Return Air Stream Node Name

OS:Node,
  {e02acf3e-af8a-4555-b3f2-882994431ac8}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {fcb765a9-3151-4c0d-9c09-ee0903255dc6}; !- Outlet Port

OS:Node,
  {19341181-2c1a-4716-a60e-c0a9f9c04e69}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {055218a7-e5a2-43e3-adcd-ef848bf2cf8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9d723a3f-d0a9-468a-a7ab-d4bfc4322725}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {7b9d5c5f-426a-4d33-93b6-de767b5957ac}, !- Inlet Port
  {cbb26c32-bf79-4f9d-8c78-13ebce58b1bc}; !- Outlet Port

OS:Connection,
  {fc839951-b1fe-476f-b5fd-defcadd12ba3}, !- Handle
  {4d7e5056-f441-44a5-a0b1-5243cef3da16}, !- Source Object
  3,                                      !- Outlet Port
  {4ad165bd-6685-4a85-969a-7cdbdb9fb66e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b9d5c5f-426a-4d33-93b6-de767b5957ac}, !- Handle
  {4ad165bd-6685-4a85-969a-7cdbdb9fb66e}, !- Source Object
  5,                                      !- Outlet Port
  {9d723a3f-d0a9-468a-a7ab-d4bfc4322725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb26c32-bf79-4f9d-8c78-13ebce58b1bc}, !- Handle
  {9d723a3f-d0a9-468a-a7ab-d4bfc4322725}, !- Source Object
  3,                                      !- Outlet Port
  {5b9f5e3d-93f1-499b-9145-3f6bab2a9704}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ef91b3f7-bbb3-42b1-b796-e25bb59c4545}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4a5dd8da-3a44-4a01-aa92-2f89a9280f0f}, !- Control Zone or Zone List Name
  {be38ec41-e80a-46df-b146-f7804e458883}, !- Cooling Control Zone or Zone List Name
  {159204ad-58e3-4b8c-b768-4b234c885056}, !- Heating Control Zone or Zone List Name
  {6d51d367-ff32-4e1c-b73e-279373476fe5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a5dd8da-3a44-4a01-aa92-2f89a9280f0f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {be38ec41-e80a-46df-b146-f7804e458883}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {159204ad-58e3-4b8c-b768-4b234c885056}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d51d367-ff32-4e1c-b73e-279373476fe5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e8c4ab6d-2c5c-467d-8715-ccaa9da32a90}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd446f7a-05f7-4e29-8931-e033a4392065}, !- Water Inlet Node Name
  {4ed934fd-bd8e-44df-8caa-757b995369e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {760f4499-79c5-4d5c-b820-3fb2c44766be}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {28339832-c6d9-4590-b4f1-82942789dc10}, !- Inlet Port
  {bd446f7a-05f7-4e29-8931-e033a4392065}; !- Outlet Port

OS:Connection,
  {28339832-c6d9-4590-b4f1-82942789dc10}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  5,                                      !- Outlet Port
  {760f4499-79c5-4d5c-b820-3fb2c44766be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9794fbbe-8e10-4cd6-ba28-7734d01a8638}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {4ed934fd-bd8e-44df-8caa-757b995369e4}, !- Inlet Port
  {d1289af8-7e3a-4233-b4eb-fccd4b567e57}; !- Outlet Port

OS:Connection,
  {bd446f7a-05f7-4e29-8931-e033a4392065}, !- Handle
  {760f4499-79c5-4d5c-b820-3fb2c44766be}, !- Source Object
  3,                                      !- Outlet Port
  {e8c4ab6d-2c5c-467d-8715-ccaa9da32a90}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ed934fd-bd8e-44df-8caa-757b995369e4}, !- Handle
  {e8c4ab6d-2c5c-467d-8715-ccaa9da32a90}, !- Source Object
  6,                                      !- Outlet Port
  {9794fbbe-8e10-4cd6-ba28-7734d01a8638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1289af8-7e3a-4233-b4eb-fccd4b567e57}, !- Handle
  {9794fbbe-8e10-4cd6-ba28-7734d01a8638}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {640a4dd2-c2b6-423a-86c2-6b5867831443}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {e8c4ab6d-2c5c-467d-8715-ccaa9da32a90}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56a0f705-a839-4b54-850d-96ac742b56a5}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {a8d5a5c3-baf9-480b-9a7c-cc71a0941f24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.725,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8c4ab6d-2c5c-467d-8715-ccaa9da32a90}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f80b4c1f-0a4c-49ff-89d6-1d3f7c845267}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a0a8a6d-46f7-4f68-9dec-7904f21a3837}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {06e4eb82-559b-4ef1-b8b5-12f790cdd5a9}, !- Inlet Port
  {9deaa320-59fe-4f4c-a2e0-f8c58c3819e5}; !- Outlet Port

OS:Connection,
  {b5d5708b-19f4-496b-851e-863fcd306f6b}, !- Handle
  {b0c0c077-1188-4213-84f8-cff38dac2075}, !- Source Object
  3,                                      !- Outlet Port
  {3cc5ad8a-e004-43c6-ad3c-10bce26beb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e4eb82-559b-4ef1-b8b5-12f790cdd5a9}, !- Handle
  {c73a9f05-04d6-4ed7-8936-21117e31dc25}, !- Source Object
  2,                                      !- Outlet Port
  {6a0a8a6d-46f7-4f68-9dec-7904f21a3837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9deaa320-59fe-4f4c-a2e0-f8c58c3819e5}, !- Handle
  {6a0a8a6d-46f7-4f68-9dec-7904f21a3837}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae4822a7-6f73-49c7-bd03-0ddb593895b3}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {8c783cbd-2173-4cfa-9cfb-28e9daa81667}, !- Inlet Port
  {a8d5a5c3-baf9-480b-9a7c-cc71a0941f24}; !- Outlet Port

OS:Connection,
  {8c783cbd-2173-4cfa-9cfb-28e9daa81667}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  3,                                      !- Outlet Port
  {ae4822a7-6f73-49c7-bd03-0ddb593895b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d5a5c3-baf9-480b-9a7c-cc71a0941f24}, !- Handle
  {ae4822a7-6f73-49c7-bd03-0ddb593895b3}, !- Source Object
  3,                                      !- Outlet Port
  {56a0f705-a839-4b54-850d-96ac742b56a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f80b4c1f-0a4c-49ff-89d6-1d3f7c845267}, !- Handle
  {56a0f705-a839-4b54-850d-96ac742b56a5}, !- Source Object
  12,                                     !- Outlet Port
  {b0c0c077-1188-4213-84f8-cff38dac2075}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71c30fd8-a130-4b85-8c0f-64fa00f77f82}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9b32b9d-7b17-46bf-822c-df949a4f4438}, !- Water Inlet Node Name
  {4f162db5-e6fe-42a2-b560-1455938ae3fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a21b903e-42a4-4f66-8970-afde609c4e60}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9b4be8d8-f733-4890-94ce-57bce117ead0}, !- Inlet Port
  {c9b32b9d-7b17-46bf-822c-df949a4f4438}; !- Outlet Port

OS:Connection,
  {9b4be8d8-f733-4890-94ce-57bce117ead0}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  6,                                      !- Outlet Port
  {a21b903e-42a4-4f66-8970-afde609c4e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f917f78a-8ed5-483e-aee0-053534c1af1f}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4f162db5-e6fe-42a2-b560-1455938ae3fa}, !- Inlet Port
  {371b8df0-e7cb-412c-b311-31da16c70aaf}; !- Outlet Port

OS:Connection,
  {c9b32b9d-7b17-46bf-822c-df949a4f4438}, !- Handle
  {a21b903e-42a4-4f66-8970-afde609c4e60}, !- Source Object
  3,                                      !- Outlet Port
  {71c30fd8-a130-4b85-8c0f-64fa00f77f82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f162db5-e6fe-42a2-b560-1455938ae3fa}, !- Handle
  {71c30fd8-a130-4b85-8c0f-64fa00f77f82}, !- Source Object
  6,                                      !- Outlet Port
  {f917f78a-8ed5-483e-aee0-053534c1af1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371b8df0-e7cb-412c-b311-31da16c70aaf}, !- Handle
  {f917f78a-8ed5-483e-aee0-053534c1af1f}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d09c1012-99fc-4505-8b20-7eefd71b91a1}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {71c30fd8-a130-4b85-8c0f-64fa00f77f82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ccc6818e-02a6-4be3-9978-b954f4d5d0ac}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {74614467-a430-416d-8a49-aefacc7d6d7d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {13651617-571b-47be-912b-469d0f6f4de8}, !- Minimum Air Flow Fraction Schedule Name
  {71c30fd8-a130-4b85-8c0f-64fa00f77f82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c509e44e-97c3-40b7-8da2-f77796422e77}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a6bdff9-c003-4768-8893-ea7b7dc7a324}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c509e44e-97c3-40b7-8da2-f77796422e77}, !- Inlet Port
  {47fb3900-7778-4b33-befa-9b670a541593}; !- Outlet Port

OS:Node,
  {66a62def-bb8e-4d67-b38d-a14214b484cd}, !- Handle
  Office1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {ea785f84-a829-42e7-a6d4-cf40fac90181}, !- Inlet Port
  {0762af66-e445-488b-bbb1-594a24682d64}; !- Outlet Port

OS:Connection,
  {47fb3900-7778-4b33-befa-9b670a541593}, !- Handle
  {9a6bdff9-c003-4768-8893-ea7b7dc7a324}, !- Source Object
  3,                                      !- Outlet Port
  {968eec25-a191-4ea3-b64d-bd9b323f41a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea785f84-a829-42e7-a6d4-cf40fac90181}, !- Handle
  {6cf5f1f8-821b-4ed2-af84-2920dbefc8f1}, !- Source Object
  2,                                      !- Outlet Port
  {66a62def-bb8e-4d67-b38d-a14214b484cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0762af66-e445-488b-bbb1-594a24682d64}, !- Handle
  {66a62def-bb8e-4d67-b38d-a14214b484cd}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {77114f45-86f0-487f-89a9-6674d7b5c908}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ba07fa42-ef44-4aed-b1ea-f9bad390a5b8}, !- Inlet Port
  {74614467-a430-416d-8a49-aefacc7d6d7d}; !- Outlet Port

OS:Connection,
  {ba07fa42-ef44-4aed-b1ea-f9bad390a5b8}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  4,                                      !- Outlet Port
  {77114f45-86f0-487f-89a9-6674d7b5c908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74614467-a430-416d-8a49-aefacc7d6d7d}, !- Handle
  {77114f45-86f0-487f-89a9-6674d7b5c908}, !- Source Object
  3,                                      !- Outlet Port
  {ccc6818e-02a6-4be3-9978-b954f4d5d0ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c509e44e-97c3-40b7-8da2-f77796422e77}, !- Handle
  {ccc6818e-02a6-4be3-9978-b954f4d5d0ac}, !- Source Object
  12,                                     !- Outlet Port
  {9a6bdff9-c003-4768-8893-ea7b7dc7a324}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4d2d484b-9425-466c-ab71-cc16cf364e21}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5624610c-6d88-46bb-8eda-848c9bfca0e8}, !- Water Inlet Node Name
  {c813e1b2-2b74-4a1c-b1d4-fa28a31d67d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0d80dfe-047a-4d71-b17a-6b5b69fb756b}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1f6a9ded-2b90-419c-a070-9f211b0e19d0}, !- Inlet Port
  {5624610c-6d88-46bb-8eda-848c9bfca0e8}; !- Outlet Port

OS:Connection,
  {1f6a9ded-2b90-419c-a070-9f211b0e19d0}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  7,                                      !- Outlet Port
  {c0d80dfe-047a-4d71-b17a-6b5b69fb756b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78fb902c-f9f5-4aab-b3ac-be13dacc9809}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c813e1b2-2b74-4a1c-b1d4-fa28a31d67d1}, !- Inlet Port
  {695243e7-b766-4a89-9c93-a308d3fe540e}; !- Outlet Port

OS:Connection,
  {5624610c-6d88-46bb-8eda-848c9bfca0e8}, !- Handle
  {c0d80dfe-047a-4d71-b17a-6b5b69fb756b}, !- Source Object
  3,                                      !- Outlet Port
  {4d2d484b-9425-466c-ab71-cc16cf364e21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c813e1b2-2b74-4a1c-b1d4-fa28a31d67d1}, !- Handle
  {4d2d484b-9425-466c-ab71-cc16cf364e21}, !- Source Object
  6,                                      !- Outlet Port
  {78fb902c-f9f5-4aab-b3ac-be13dacc9809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695243e7-b766-4a89-9c93-a308d3fe540e}, !- Handle
  {78fb902c-f9f5-4aab-b3ac-be13dacc9809}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e6b5e03-d28c-4b1b-aede-0a7fd0200c0f}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Controller, !- Name
  {4d2d484b-9425-466c-ab71-cc16cf364e21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6eeb231-30d8-4085-8f11-6eec802b5703}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {855eff71-05e6-4576-b15c-88b57a49ba2c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.375,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d2d484b-9425-466c-ab71-cc16cf364e21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01823563-514b-4636-922e-828319e0b6eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c8fe691-cae1-4448-8fe1-69ef22d56779}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {01823563-514b-4636-922e-828319e0b6eb}, !- Inlet Port
  {cb5563d2-b599-4559-839f-f3ffdd52c45f}; !- Outlet Port

OS:Node,
  {08336448-6f35-47f1-9dc5-b34bc1431f1d}, !- Handle
  Lobby_Records_Flr_1 ZN Return Air Node, !- Name
  {061fbb45-d2b9-4c31-8af8-5b9d71f17692}, !- Inlet Port
  {5415b478-aab4-466d-9993-656abbdd18a0}; !- Outlet Port

OS:Connection,
  {cb5563d2-b599-4559-839f-f3ffdd52c45f}, !- Handle
  {6c8fe691-cae1-4448-8fe1-69ef22d56779}, !- Source Object
  3,                                      !- Outlet Port
  {552418da-e3b9-427b-870a-b431b486ce42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061fbb45-d2b9-4c31-8af8-5b9d71f17692}, !- Handle
  {599e3e48-440e-47f3-a9a3-fc4ab6dadc62}, !- Source Object
  2,                                      !- Outlet Port
  {08336448-6f35-47f1-9dc5-b34bc1431f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5415b478-aab4-466d-9993-656abbdd18a0}, !- Handle
  {08336448-6f35-47f1-9dc5-b34bc1431f1d}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c57e067-1aa2-46cd-8308-9e1bac02f137}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {94b2da62-aa78-4baf-8266-d35ce9f2dec6}, !- Inlet Port
  {855eff71-05e6-4576-b15c-88b57a49ba2c}; !- Outlet Port

OS:Connection,
  {94b2da62-aa78-4baf-8266-d35ce9f2dec6}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  5,                                      !- Outlet Port
  {5c57e067-1aa2-46cd-8308-9e1bac02f137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855eff71-05e6-4576-b15c-88b57a49ba2c}, !- Handle
  {5c57e067-1aa2-46cd-8308-9e1bac02f137}, !- Source Object
  3,                                      !- Outlet Port
  {a6eeb231-30d8-4085-8f11-6eec802b5703}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01823563-514b-4636-922e-828319e0b6eb}, !- Handle
  {a6eeb231-30d8-4085-8f11-6eec802b5703}, !- Source Object
  12,                                     !- Outlet Port
  {6c8fe691-cae1-4448-8fe1-69ef22d56779}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {da3d529f-b2fe-498f-8d9f-95ba39bc664b}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dddc5237-6a32-48db-b51c-d5f03bec35f7}, !- Water Inlet Node Name
  {f24f3df3-b5ee-492a-a55b-483090ac512f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39f54959-7f2a-4389-a77e-a41579c59c1d}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {0792edf1-5f85-435d-bb8f-4fb386f44432}, !- Inlet Port
  {dddc5237-6a32-48db-b51c-d5f03bec35f7}; !- Outlet Port

OS:Connection,
  {0792edf1-5f85-435d-bb8f-4fb386f44432}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  8,                                      !- Outlet Port
  {39f54959-7f2a-4389-a77e-a41579c59c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ccb8ea-eca8-47f3-8787-d404c51cfcef}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f24f3df3-b5ee-492a-a55b-483090ac512f}, !- Inlet Port
  {9b0c21b1-5428-44ad-b3f5-5775f532d91c}; !- Outlet Port

OS:Connection,
  {dddc5237-6a32-48db-b51c-d5f03bec35f7}, !- Handle
  {39f54959-7f2a-4389-a77e-a41579c59c1d}, !- Source Object
  3,                                      !- Outlet Port
  {da3d529f-b2fe-498f-8d9f-95ba39bc664b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f24f3df3-b5ee-492a-a55b-483090ac512f}, !- Handle
  {da3d529f-b2fe-498f-8d9f-95ba39bc664b}, !- Source Object
  6,                                      !- Outlet Port
  {f9ccb8ea-eca8-47f3-8787-d404c51cfcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0c21b1-5428-44ad-b3f5-5775f532d91c}, !- Handle
  {f9ccb8ea-eca8-47f3-8787-d404c51cfcef}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {25143a63-4ef7-4bd1-a1b6-f6b449560606}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Controller, !- Name
  {da3d529f-b2fe-498f-8d9f-95ba39bc664b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {352e5885-5d17-470d-ba32-bc3bb3cfca6a}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {2dccb3f4-e027-4aa3-8792-60624465c2ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.539,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {da3d529f-b2fe-498f-8d9f-95ba39bc664b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7550474a-ccdb-4c98-aee8-33be2985e7b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b922624-1728-4add-b101-992997bbe44e}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7550474a-ccdb-4c98-aee8-33be2985e7b4}, !- Inlet Port
  {f89bd1fa-2a0a-4030-88e0-54d9d6d59cb4}; !- Outlet Port

OS:Node,
  {c04e6cf8-342d-4f5d-9ad4-05a7c59ee6c8}, !- Handle
  Corridor_Flr_1 ZN Return Air Node,      !- Name
  {e34be3d0-dd91-4df5-954f-7b4cd1547f59}, !- Inlet Port
  {d08c4918-a416-425c-b2be-1329453a89fa}; !- Outlet Port

OS:Connection,
  {f89bd1fa-2a0a-4030-88e0-54d9d6d59cb4}, !- Handle
  {3b922624-1728-4add-b101-992997bbe44e}, !- Source Object
  3,                                      !- Outlet Port
  {92672f07-bdec-4ccc-bb5e-c1f27993b814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34be3d0-dd91-4df5-954f-7b4cd1547f59}, !- Handle
  {8b4ec05a-3802-4955-8944-01a4ab876c63}, !- Source Object
  2,                                      !- Outlet Port
  {c04e6cf8-342d-4f5d-9ad4-05a7c59ee6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08c4918-a416-425c-b2be-1329453a89fa}, !- Handle
  {c04e6cf8-342d-4f5d-9ad4-05a7c59ee6c8}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff157849-b2f2-4f0c-889b-17106d2d8bee}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {400497ae-d08f-47e9-aef6-02f33b5e59b6}, !- Inlet Port
  {2dccb3f4-e027-4aa3-8792-60624465c2ca}; !- Outlet Port

OS:Connection,
  {400497ae-d08f-47e9-aef6-02f33b5e59b6}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  6,                                      !- Outlet Port
  {ff157849-b2f2-4f0c-889b-17106d2d8bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dccb3f4-e027-4aa3-8792-60624465c2ca}, !- Handle
  {ff157849-b2f2-4f0c-889b-17106d2d8bee}, !- Source Object
  3,                                      !- Outlet Port
  {352e5885-5d17-470d-ba32-bc3bb3cfca6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7550474a-ccdb-4c98-aee8-33be2985e7b4}, !- Handle
  {352e5885-5d17-470d-ba32-bc3bb3cfca6a}, !- Source Object
  12,                                     !- Outlet Port
  {3b922624-1728-4add-b101-992997bbe44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e6dc73fd-2cac-4553-bf7b-725b30079e4b}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2fba628b-5136-4987-b21e-9e14271ba40f}, !- Water Inlet Node Name
  {7b4f320a-868d-4ee6-9bc2-3a347cc13a9b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22b209c4-ddc2-46b0-98ae-fb5a2249d2f9}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {11eb0f83-bc59-4852-aa24-6cc2eb463764}, !- Inlet Port
  {2fba628b-5136-4987-b21e-9e14271ba40f}; !- Outlet Port

OS:Connection,
  {11eb0f83-bc59-4852-aa24-6cc2eb463764}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  9,                                      !- Outlet Port
  {22b209c4-ddc2-46b0-98ae-fb5a2249d2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcc62c22-8677-42cd-a993-3304f179f617}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7b4f320a-868d-4ee6-9bc2-3a347cc13a9b}, !- Inlet Port
  {1f21f250-811d-4690-bbec-ca3dcf742aad}; !- Outlet Port

OS:Connection,
  {2fba628b-5136-4987-b21e-9e14271ba40f}, !- Handle
  {22b209c4-ddc2-46b0-98ae-fb5a2249d2f9}, !- Source Object
  3,                                      !- Outlet Port
  {e6dc73fd-2cac-4553-bf7b-725b30079e4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b4f320a-868d-4ee6-9bc2-3a347cc13a9b}, !- Handle
  {e6dc73fd-2cac-4553-bf7b-725b30079e4b}, !- Source Object
  6,                                      !- Outlet Port
  {bcc62c22-8677-42cd-a993-3304f179f617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f21f250-811d-4690-bbec-ca3dcf742aad}, !- Handle
  {bcc62c22-8677-42cd-a993-3304f179f617}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78637729-2e77-4cb8-acf4-ddb9f9d930da}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Controller, !- Name
  {e6dc73fd-2cac-4553-bf7b-725b30079e4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {518114ea-73a1-4665-bf2a-ffee251ecda7}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {d062282a-4484-4519-9b4c-bc8c3fd886e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.234,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6dc73fd-2cac-4553-bf7b-725b30079e4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e128a7a9-7d09-4f56-93d3-e0fef2b89a18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {378c21f6-24dd-48eb-9703-c250883da69a}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e128a7a9-7d09-4f56-93d3-e0fef2b89a18}, !- Inlet Port
  {5e8272c4-6b2d-4971-a4d2-e233029b9e8a}; !- Outlet Port

OS:Node,
  {1901f235-d181-4b96-a353-de47c17cc192}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Return Air Node, !- Name
  {81786e2e-a558-46a7-b5d2-552ffba2e9c5}, !- Inlet Port
  {ee4844b8-0ea7-4f7b-a919-1d962cc08fe0}; !- Outlet Port

OS:Connection,
  {5e8272c4-6b2d-4971-a4d2-e233029b9e8a}, !- Handle
  {378c21f6-24dd-48eb-9703-c250883da69a}, !- Source Object
  3,                                      !- Outlet Port
  {0b459835-4082-4925-92eb-4cc2ce84171b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81786e2e-a558-46a7-b5d2-552ffba2e9c5}, !- Handle
  {297f0dec-c64c-48aa-86b7-25f949b1015d}, !- Source Object
  2,                                      !- Outlet Port
  {1901f235-d181-4b96-a353-de47c17cc192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4844b8-0ea7-4f7b-a919-1d962cc08fe0}, !- Handle
  {1901f235-d181-4b96-a353-de47c17cc192}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {36592f14-d335-4e48-a5ed-d8a454f0ddf2}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5c2dfe4d-51be-4c28-9c5a-3691db54e953}, !- Inlet Port
  {d062282a-4484-4519-9b4c-bc8c3fd886e9}; !- Outlet Port

OS:Connection,
  {5c2dfe4d-51be-4c28-9c5a-3691db54e953}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  7,                                      !- Outlet Port
  {36592f14-d335-4e48-a5ed-d8a454f0ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d062282a-4484-4519-9b4c-bc8c3fd886e9}, !- Handle
  {36592f14-d335-4e48-a5ed-d8a454f0ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {518114ea-73a1-4665-bf2a-ffee251ecda7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e128a7a9-7d09-4f56-93d3-e0fef2b89a18}, !- Handle
  {518114ea-73a1-4665-bf2a-ffee251ecda7}, !- Source Object
  12,                                     !- Outlet Port
  {378c21f6-24dd-48eb-9703-c250883da69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {895aaba1-a36c-4267-966c-a0dd78f774fc}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aaf3ebd6-ab18-44a6-9e7a-57b92959d9cd}, !- Water Inlet Node Name
  {f0e5f5eb-b773-424c-9a9d-0d691853322b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da8fd5c1-b554-4079-9602-016308e7d1a1}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {5de919b4-a555-4c92-a645-0017adbcc81a}, !- Inlet Port
  {aaf3ebd6-ab18-44a6-9e7a-57b92959d9cd}; !- Outlet Port

OS:Connection,
  {5de919b4-a555-4c92-a645-0017adbcc81a}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  10,                                     !- Outlet Port
  {da8fd5c1-b554-4079-9602-016308e7d1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49b8606-b5b0-481d-b9ae-4a56d70175f0}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f0e5f5eb-b773-424c-9a9d-0d691853322b}, !- Inlet Port
  {344bd967-81d7-42ff-a213-4729926e1698}; !- Outlet Port

OS:Connection,
  {aaf3ebd6-ab18-44a6-9e7a-57b92959d9cd}, !- Handle
  {da8fd5c1-b554-4079-9602-016308e7d1a1}, !- Source Object
  3,                                      !- Outlet Port
  {895aaba1-a36c-4267-966c-a0dd78f774fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0e5f5eb-b773-424c-9a9d-0d691853322b}, !- Handle
  {895aaba1-a36c-4267-966c-a0dd78f774fc}, !- Source Object
  6,                                      !- Outlet Port
  {c49b8606-b5b0-481d-b9ae-4a56d70175f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344bd967-81d7-42ff-a213-4729926e1698}, !- Handle
  {c49b8606-b5b0-481d-b9ae-4a56d70175f0}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d2df72e-637f-4471-9509-c72d39e9b0cc}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {895aaba1-a36c-4267-966c-a0dd78f774fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {366c2a5a-1f1e-43c7-98bf-ed54e10bce4e}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {9f16e18a-e5ea-4b1e-9d98-3e2f7387b571}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.207,                                  !- Constant Minimum Air Flow Fraction
