  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {895aaba1-a36c-4267-966c-a0dd78f774fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bba50c64-ab79-477d-bdd2-d17db1de7115}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {682986ca-bcd7-40ca-9f12-8aa2fe2b2857}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {bba50c64-ab79-477d-bdd2-d17db1de7115}, !- Inlet Port
  {f9a2775d-449c-443b-8cc1-72c29e380958}; !- Outlet Port

OS:Node,
  {95418227-83a1-4da1-9e28-e7d3f78a64d1}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {60f56c67-3b1f-4056-9cb3-e6ddd2b82d24}, !- Inlet Port
  {44278ddf-2048-4f9f-8b9e-305b8de8de5c}; !- Outlet Port

OS:Connection,
  {f9a2775d-449c-443b-8cc1-72c29e380958}, !- Handle
  {682986ca-bcd7-40ca-9f12-8aa2fe2b2857}, !- Source Object
  3,                                      !- Outlet Port
  {939fd1d6-d51c-4cde-b440-d0e9a55a34bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f56c67-3b1f-4056-9cb3-e6ddd2b82d24}, !- Handle
  {8a6eecef-220d-49b7-b1c1-8893626d9dbe}, !- Source Object
  2,                                      !- Outlet Port
  {95418227-83a1-4da1-9e28-e7d3f78a64d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44278ddf-2048-4f9f-8b9e-305b8de8de5c}, !- Handle
  {95418227-83a1-4da1-9e28-e7d3f78a64d1}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3051acc2-a1d9-4075-afaf-a2511cbb8296}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5fccd366-cc26-4f2d-8e3e-d1fa18b7c029}, !- Inlet Port
  {9f16e18a-e5ea-4b1e-9d98-3e2f7387b571}; !- Outlet Port

OS:Connection,
  {5fccd366-cc26-4f2d-8e3e-d1fa18b7c029}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  8,                                      !- Outlet Port
  {3051acc2-a1d9-4075-afaf-a2511cbb8296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f16e18a-e5ea-4b1e-9d98-3e2f7387b571}, !- Handle
  {3051acc2-a1d9-4075-afaf-a2511cbb8296}, !- Source Object
  3,                                      !- Outlet Port
  {366c2a5a-1f1e-43c7-98bf-ed54e10bce4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bba50c64-ab79-477d-bdd2-d17db1de7115}, !- Handle
  {366c2a5a-1f1e-43c7-98bf-ed54e10bce4e}, !- Source Object
  12,                                     !- Outlet Port
  {682986ca-bcd7-40ca-9f12-8aa2fe2b2857}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24e2c724-6a55-4b69-aee8-362ccfbeb4f0}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a71b1ee-3924-402b-a6ff-a91bde842e0c}, !- Water Inlet Node Name
  {54bcaa8e-1d9f-4dee-978a-bd6c48862fd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad3596ee-4292-4c06-baff-04d96b7fbc90}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {90ca0276-adcc-44e2-9cbd-6d45c62b65a6}, !- Inlet Port
  {7a71b1ee-3924-402b-a6ff-a91bde842e0c}; !- Outlet Port

OS:Connection,
  {90ca0276-adcc-44e2-9cbd-6d45c62b65a6}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  11,                                     !- Outlet Port
  {ad3596ee-4292-4c06-baff-04d96b7fbc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {127bd58a-1cd7-42d7-bfa9-3bb9fece36d6}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {54bcaa8e-1d9f-4dee-978a-bd6c48862fd9}, !- Inlet Port
  {7026c790-3127-4c11-904f-cd8f266859b3}; !- Outlet Port

OS:Connection,
  {7a71b1ee-3924-402b-a6ff-a91bde842e0c}, !- Handle
  {ad3596ee-4292-4c06-baff-04d96b7fbc90}, !- Source Object
  3,                                      !- Outlet Port
  {24e2c724-6a55-4b69-aee8-362ccfbeb4f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54bcaa8e-1d9f-4dee-978a-bd6c48862fd9}, !- Handle
  {24e2c724-6a55-4b69-aee8-362ccfbeb4f0}, !- Source Object
  6,                                      !- Outlet Port
  {127bd58a-1cd7-42d7-bfa9-3bb9fece36d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7026c790-3127-4c11-904f-cd8f266859b3}, !- Handle
  {127bd58a-1cd7-42d7-bfa9-3bb9fece36d6}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d75eed0-72c1-43ea-aee0-5c44c883d9b3}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Controller, !- Name
  {24e2c724-6a55-4b69-aee8-362ccfbeb4f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22cf9c33-495b-40cc-8434-3b4a34c57788}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {dfbeeef1-f453-4306-b812-5d7b789867d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.475,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24e2c724-6a55-4b69-aee8-362ccfbeb4f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e48cb67-72b9-4957-aab4-3b92b98bbbb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a13e80ed-1469-419d-9dd5-4496e3b65bd6}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {5e48cb67-72b9-4957-aab4-3b92b98bbbb6}, !- Inlet Port
  {80bb0926-dc7c-42c1-87fd-058c6ea9e084}; !- Outlet Port

OS:Node,
  {0fb0c0d9-61de-4707-9645-d3fe3e16f880}, !- Handle
  Corridor_Flr_2 ZN Return Air Node,      !- Name
  {492f1c79-46b8-43e6-8816-c768f1d271e1}, !- Inlet Port
  {321e594e-44c1-485c-b9fe-ce2fa77811cb}; !- Outlet Port

OS:Connection,
  {80bb0926-dc7c-42c1-87fd-058c6ea9e084}, !- Handle
  {a13e80ed-1469-419d-9dd5-4496e3b65bd6}, !- Source Object
  3,                                      !- Outlet Port
  {86bd61f5-c6aa-45b3-a624-de5f22ee02f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492f1c79-46b8-43e6-8816-c768f1d271e1}, !- Handle
  {68258f32-34d8-43a6-ae8d-9e68de5b6a25}, !- Source Object
  2,                                      !- Outlet Port
  {0fb0c0d9-61de-4707-9645-d3fe3e16f880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321e594e-44c1-485c-b9fe-ce2fa77811cb}, !- Handle
  {0fb0c0d9-61de-4707-9645-d3fe3e16f880}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9dc45e15-df30-47be-8772-2669e3bccf22}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a4402a53-4f07-45e5-b861-1e7b359367ee}, !- Inlet Port
  {dfbeeef1-f453-4306-b812-5d7b789867d2}; !- Outlet Port

OS:Connection,
  {a4402a53-4f07-45e5-b861-1e7b359367ee}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  9,                                      !- Outlet Port
  {9dc45e15-df30-47be-8772-2669e3bccf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbeeef1-f453-4306-b812-5d7b789867d2}, !- Handle
  {9dc45e15-df30-47be-8772-2669e3bccf22}, !- Source Object
  3,                                      !- Outlet Port
  {22cf9c33-495b-40cc-8434-3b4a34c57788}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e48cb67-72b9-4957-aab4-3b92b98bbbb6}, !- Handle
  {22cf9c33-495b-40cc-8434-3b4a34c57788}, !- Source Object
  12,                                     !- Outlet Port
  {a13e80ed-1469-419d-9dd5-4496e3b65bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf25077b-6318-46b6-8d78-ba72d3e0f437}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {579ca024-7380-452f-b5ba-22eb9f3642c8}, !- Water Inlet Node Name
  {0f72c67a-806d-4506-a45a-e6227c7b5de9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {693e5cae-0b4d-401a-90c7-91146066750e}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {4b48cd49-d376-4b8b-9f69-4a6d1860a294}, !- Inlet Port
  {579ca024-7380-452f-b5ba-22eb9f3642c8}; !- Outlet Port

OS:Connection,
  {4b48cd49-d376-4b8b-9f69-4a6d1860a294}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  12,                                     !- Outlet Port
  {693e5cae-0b4d-401a-90c7-91146066750e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eab7771-b871-4db4-8fa8-1510e10d7965}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {0f72c67a-806d-4506-a45a-e6227c7b5de9}, !- Inlet Port
  {6fa7eb32-6dd7-4b5d-acd9-8677d6846a01}; !- Outlet Port

OS:Connection,
  {579ca024-7380-452f-b5ba-22eb9f3642c8}, !- Handle
  {693e5cae-0b4d-401a-90c7-91146066750e}, !- Source Object
  3,                                      !- Outlet Port
  {bf25077b-6318-46b6-8d78-ba72d3e0f437}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f72c67a-806d-4506-a45a-e6227c7b5de9}, !- Handle
  {bf25077b-6318-46b6-8d78-ba72d3e0f437}, !- Source Object
  6,                                      !- Outlet Port
  {2eab7771-b871-4db4-8fa8-1510e10d7965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa7eb32-6dd7-4b5d-acd9-8677d6846a01}, !- Handle
  {2eab7771-b871-4db4-8fa8-1510e10d7965}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80941d35-b392-4850-b162-da707d351af3}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {bf25077b-6318-46b6-8d78-ba72d3e0f437}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4cb554b-9dfe-4e32-a2fc-5e2e12abb5e2}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {7563e13c-e5e6-403a-b9c5-2d7d65c7dbb2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.226,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf25077b-6318-46b6-8d78-ba72d3e0f437}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5af0dc8-56f8-45f3-b64c-10873f91cd5a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1183e94e-5c66-4b2e-b7d3-94a6abb8dd69}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b5af0dc8-56f8-45f3-b64c-10873f91cd5a}, !- Inlet Port
  {c66d8952-ff98-4086-9651-be89ab9425d4}; !- Outlet Port

OS:Node,
  {7d1532b0-15bc-4d05-8e6b-d9cec16e0e8d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {bbc44096-9e45-4bfd-a26c-3a1040ad676d}, !- Inlet Port
  {993a3f35-9486-4340-9674-784239bb8d96}; !- Outlet Port

OS:Connection,
  {c66d8952-ff98-4086-9651-be89ab9425d4}, !- Handle
  {1183e94e-5c66-4b2e-b7d3-94a6abb8dd69}, !- Source Object
  3,                                      !- Outlet Port
  {1aaf7570-976d-477e-af86-0e88895d86e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc44096-9e45-4bfd-a26c-3a1040ad676d}, !- Handle
  {8026143c-82f1-4ef3-85fd-861e302341ca}, !- Source Object
  2,                                      !- Outlet Port
  {7d1532b0-15bc-4d05-8e6b-d9cec16e0e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993a3f35-9486-4340-9674-784239bb8d96}, !- Handle
  {7d1532b0-15bc-4d05-8e6b-d9cec16e0e8d}, !- Source Object
  3,                                      !- Outlet Port
  {7ce84561-8617-48c7-8531-b9cc451582ad}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {48e396d6-b62b-441a-aabd-dccec95176c2}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {962847a9-4b5f-41a8-937d-551be92c57d6}, !- Inlet Port
  {7563e13c-e5e6-403a-b9c5-2d7d65c7dbb2}; !- Outlet Port

OS:Connection,
  {962847a9-4b5f-41a8-937d-551be92c57d6}, !- Handle
  {0e65992d-3bda-4a66-930c-41306ba346e5}, !- Source Object
  10,                                     !- Outlet Port
  {48e396d6-b62b-441a-aabd-dccec95176c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7563e13c-e5e6-403a-b9c5-2d7d65c7dbb2}, !- Handle
  {48e396d6-b62b-441a-aabd-dccec95176c2}, !- Source Object
  3,                                      !- Outlet Port
  {e4cb554b-9dfe-4e32-a2fc-5e2e12abb5e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5af0dc8-56f8-45f3-b64c-10873f91cd5a}, !- Handle
  {e4cb554b-9dfe-4e32-a2fc-5e2e12abb5e2}, !- Source Object
  12,                                     !- Outlet Port
  {1183e94e-5c66-4b2e-b7d3-94a6abb8dd69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- Handle
  VAV_ER,                                 !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {161d9df9-c46d-4a9d-9e2b-8364afd7a76e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {465e8b6a-6294-43d2-95ee-12fe9b6c4981}, !- Supply Side Inlet Node Name
  {530d64bd-d7f8-4956-a8ef-dc63a5e7b610}, !- Demand Side Outlet Node Name
  {d910d50b-da66-492b-b116-e5df0ec23084}, !- Demand Side Inlet Node A
  {e64c1289-ec2e-4af5-83fe-8d8c28f7cf3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Demand Mixer Name
  {6137275c-a975-4198-ae89-33e20583809e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a28668a-4a84-4719-9697-2f2ba006bf25}, !- Handle
  VAV_ER Supply Inlet Node,               !- Name
  {465e8b6a-6294-43d2-95ee-12fe9b6c4981}, !- Inlet Port
  {2d89a8d8-e4d9-48d1-90b6-4148c185356a}; !- Outlet Port

OS:Node,
  {988db7f3-82c0-4d11-8daf-aec259e36f2f}, !- Handle
  VAV_ER Supply Outlet Node,              !- Name
  {bf098d16-6756-462f-9f73-ddfe274df555}, !- Inlet Port
  {e64c1289-ec2e-4af5-83fe-8d8c28f7cf3a}; !- Outlet Port

OS:Connection,
  {465e8b6a-6294-43d2-95ee-12fe9b6c4981}, !- Handle
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- Source Object
  9,                                      !- Outlet Port
  {2a28668a-4a84-4719-9697-2f2ba006bf25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64c1289-ec2e-4af5-83fe-8d8c28f7cf3a}, !- Handle
  {988db7f3-82c0-4d11-8daf-aec259e36f2f}, !- Source Object
  3,                                      !- Outlet Port
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc244b10-45e2-4bb9-8fdb-b00bd1183e1f}, !- Handle
  VAV_ER Demand Inlet Node,               !- Name
  {d910d50b-da66-492b-b116-e5df0ec23084}, !- Inlet Port
  {7db81cdb-006f-4fe0-bd9a-071ef512a02c}; !- Outlet Port

OS:Node,
  {eb9d9158-af28-40d7-8af6-bb323ed79b43}, !- Handle
  VAV_ER Demand Outlet Node,              !- Name
  {370f0829-ff1e-4f7a-a8e8-b09fdcaead50}, !- Inlet Port
  {530d64bd-d7f8-4956-a8ef-dc63a5e7b610}; !- Outlet Port

OS:Node,
  {cb4dd478-ed7e-460c-9418-55d97c8484ad}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1c042396-218d-4e3c-942f-ab2475e16246}, !- Inlet Port
  {6f1649e4-8699-4785-ba1c-8a0e422cf29a}; !- Outlet Port

OS:Connection,
  {d910d50b-da66-492b-b116-e5df0ec23084}, !- Handle
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- Source Object
  11,                                     !- Outlet Port
  {fc244b10-45e2-4bb9-8fdb-b00bd1183e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530d64bd-d7f8-4956-a8ef-dc63a5e7b610}, !- Handle
  {eb9d9158-af28-40d7-8af6-bb323ed79b43}, !- Source Object
  3,                                      !- Outlet Port
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6137275c-a975-4198-ae89-33e20583809e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7db81cdb-006f-4fe0-bd9a-071ef512a02c}, !- Inlet Node Name
  {aac30fd8-287a-4fbb-97f0-e5c8088a93cf}, !- Outlet Node Name 1
  {c169aaef-58e6-4103-a99d-d730c029f0ef}, !- Outlet Node Name 2
  {40a076c6-336a-49c0-8d74-57151efd47ed}, !- Outlet Node Name 3
  {d7afd730-5252-4356-bf5f-e025ee8b1168}, !- Outlet Node Name 4
  {4923b973-f210-464e-af8d-183ee654325a}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {370f0829-ff1e-4f7a-a8e8-b09fdcaead50}, !- Outlet Node Name
  {06c59b3e-fb00-4fe4-bc24-0e3f9ae8fcba}, !- Inlet Node Name 1
  {8bed2c9e-2681-4873-8d47-1315d849b15c}, !- Inlet Node Name 2
  {42d206ba-17d9-4f47-ba6f-459e74e1abeb}, !- Inlet Node Name 3
  {a708b61c-bc8e-4a2c-8447-966984c3f100}, !- Inlet Node Name 4
  {dc2817e7-00ac-4717-91db-e00441738be1}; !- Inlet Node Name 5

OS:Connection,
  {7db81cdb-006f-4fe0-bd9a-071ef512a02c}, !- Handle
  {fc244b10-45e2-4bb9-8fdb-b00bd1183e1f}, !- Source Object
  3,                                      !- Outlet Port
  {6137275c-a975-4198-ae89-33e20583809e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370f0829-ff1e-4f7a-a8e8-b09fdcaead50}, !- Handle
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Source Object
  2,                                      !- Outlet Port
  {eb9d9158-af28-40d7-8af6-bb323ed79b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c694bc2-8498-4db0-bc8a-b9054edfec76}, !- Handle
  {11ea190f-0776-4a6c-9480-26f1d8ce1992}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {161d9df9-c46d-4a9d-9e2b-8364afd7a76e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3091179a-0531-4d01-9dcd-62286d5d6698}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e875ecce-5f62-4c9d-8fd6-926150fbe3aa}, !- Handle
  VAV_ER Fan,                             !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0488a8ad-eea1-475b-aec5-ba1b7f1c4d3b}, !- Air Inlet Node Name
  {c408c734-a2e3-4025-99e2-1ee732c163bb}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Handle
  VAV_ER Main Htg Coil,                   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcedf557-680c-455d-b1e5-c504b3d795e7}, !- Water Inlet Node Name
  {a04f4b08-f6a2-4224-b240-6ac18afb0f4c}, !- Water Outlet Node Name
  {e1daf10b-f65a-47eb-825e-cdce77859a43}, !- Air Inlet Node Name
  {5748d802-c19d-4494-9b3c-b27f6cd2cda2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ecf055e6-1f37-42e8-99dd-129ca69f2a02}, !- Handle
  VAV_ER Main Htg Coil Inlet Water Node,  !- Name
  {39632f98-c40f-49cc-bb64-b43778156d37}, !- Inlet Port
  {fcedf557-680c-455d-b1e5-c504b3d795e7}; !- Outlet Port

OS:Connection,
  {39632f98-c40f-49cc-bb64-b43778156d37}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  13,                                     !- Outlet Port
  {ecf055e6-1f37-42e8-99dd-129ca69f2a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78db58c7-000a-4a82-9c45-c77d18a098f8}, !- Handle
  VAV_ER Main Htg Coil Outlet Water Node, !- Name
  {a04f4b08-f6a2-4224-b240-6ac18afb0f4c}, !- Inlet Port
  {a99dcc99-66ef-43cc-be4f-72dcaf200f82}; !- Outlet Port

OS:Connection,
  {fcedf557-680c-455d-b1e5-c504b3d795e7}, !- Handle
  {ecf055e6-1f37-42e8-99dd-129ca69f2a02}, !- Source Object
  3,                                      !- Outlet Port
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a04f4b08-f6a2-4224-b240-6ac18afb0f4c}, !- Handle
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Source Object
  6,                                      !- Outlet Port
  {78db58c7-000a-4a82-9c45-c77d18a098f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99dcc99-66ef-43cc-be4f-72dcaf200f82}, !- Handle
  {78db58c7-000a-4a82-9c45-c77d18a098f8}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b50204c5-84c4-4f83-abbd-6c8e71d31e21}, !- Handle
  VAV_ER Main Htg Coil Controller,        !- Name
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bc0751f3-2c30-4a59-8ab5-7281f5014ccf}, !- Handle
  VAV_ER Main Htg Coil Outlet Air Node,   !- Name
  {5748d802-c19d-4494-9b3c-b27f6cd2cda2}, !- Inlet Port
  {93c85d35-e3a4-46a8-8f5e-a38cf93ae11a}; !- Outlet Port

OS:Connection,
  {5748d802-c19d-4494-9b3c-b27f6cd2cda2}, !- Handle
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Source Object
  8,                                      !- Outlet Port
  {bc0751f3-2c30-4a59-8ab5-7281f5014ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Handle
  VAV_ER Clg Coil,                        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e0fb1b6a-91c8-4c18-a9e1-9af6faea4383}, !- Water Inlet Node Name
  {fe240cd6-5739-4098-8c11-be0f49fccebc}, !- Water Outlet Node Name
  {b2c8d3ff-c736-462e-a574-1c74960fb2ed}, !- Air Inlet Node Name
  {199bbb2e-ae45-431e-a46d-21e975037994}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ada12582-cbd0-40a8-a669-9e1d00f906dc}, !- Handle
  VAV_ER Clg Coil Inlet Water Node,       !- Name
  {9b6cc808-0f9a-45b0-821b-6d00389d349c}, !- Inlet Port
  {e0fb1b6a-91c8-4c18-a9e1-9af6faea4383}; !- Outlet Port

OS:Connection,
  {9b6cc808-0f9a-45b0-821b-6d00389d349c}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  5,                                      !- Outlet Port
  {ada12582-cbd0-40a8-a669-9e1d00f906dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f709a81b-5e7e-4fd4-a6cf-d22a32f102fe}, !- Handle
  VAV_ER Clg Coil Outlet Water Node,      !- Name
  {fe240cd6-5739-4098-8c11-be0f49fccebc}, !- Inlet Port
  {788af12e-80a6-4520-a855-9c8ed30f8e75}; !- Outlet Port

OS:Connection,
  {e0fb1b6a-91c8-4c18-a9e1-9af6faea4383}, !- Handle
  {ada12582-cbd0-40a8-a669-9e1d00f906dc}, !- Source Object
  3,                                      !- Outlet Port
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe240cd6-5739-4098-8c11-be0f49fccebc}, !- Handle
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Source Object
  11,                                     !- Outlet Port
  {f709a81b-5e7e-4fd4-a6cf-d22a32f102fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788af12e-80a6-4520-a855-9c8ed30f8e75}, !- Handle
  {f709a81b-5e7e-4fd4-a6cf-d22a32f102fe}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0705992e-6613-44ef-a45a-d9dd93bc2a44}, !- Handle
  VAV_ER Clg Coil Controller,             !- Name
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {34deea09-a0b2-418c-bf0b-25a6f888d93c}, !- Handle
  VAV_ER Clg Coil Outlet Air Node,        !- Name
  {199bbb2e-ae45-431e-a46d-21e975037994}, !- Inlet Port
  {e1daf10b-f65a-47eb-825e-cdce77859a43}; !- Outlet Port

OS:Connection,
  {199bbb2e-ae45-431e-a46d-21e975037994}, !- Handle
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Source Object
  13,                                     !- Outlet Port
  {34deea09-a0b2-418c-bf0b-25a6f888d93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1daf10b-f65a-47eb-825e-cdce77859a43}, !- Handle
  {34deea09-a0b2-418c-bf0b-25a6f888d93c}, !- Source Object
  3,                                      !- Outlet Port
  {c7a2797d-3c6c-4aab-b1e5-6fa8543de030}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {961c6d3d-3a39-412b-a9a8-2a5fa466397f}, !- Handle
  VAV_ER OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1861b91-36fe-40a7-a635-bbc740be9e21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e1861b91-36fe-40a7-a635-bbc740be9e21}, !- Handle
  VAV_ER Vent Controller,                 !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28c70586-6f50-444e-a335-702d215aaec6}, !- Handle
  VAV_ER OA System,                       !- Name
  {961c6d3d-3a39-412b-a9a8-2a5fa466397f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e75d55e-684c-45af-bb69-797c556ad75d}, !- Mixed Air Node Name
  {33d99914-cdf3-4d24-ad6a-b861fa073991}, !- Outdoor Air Stream Node Name
  {3b55335f-7af2-42dc-ac72-96e5f4dc42f8}, !- Relief Air Stream Node Name
  {2d89a8d8-e4d9-48d1-90b6-4148c185356a}; !- Return Air Stream Node Name

OS:Node,
  {2d9c601b-11f3-4ad9-a278-6d09f1e5f85d}, !- Handle
  VAV_ER Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {33d99914-cdf3-4d24-ad6a-b861fa073991}; !- Outlet Port

OS:Connection,
  {33d99914-cdf3-4d24-ad6a-b861fa073991}, !- Handle
  {2d9c601b-11f3-4ad9-a278-6d09f1e5f85d}, !- Source Object
  3,                                      !- Outlet Port
  {28c70586-6f50-444e-a335-702d215aaec6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ef431b2-5676-449c-b949-29349e84dbc9}, !- Handle
  VAV_ER Relief Air Node,                 !- Name
  {3b55335f-7af2-42dc-ac72-96e5f4dc42f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b55335f-7af2-42dc-ac72-96e5f4dc42f8}, !- Handle
  {28c70586-6f50-444e-a335-702d215aaec6}, !- Source Object
  7,                                      !- Outlet Port
  {8ef431b2-5676-449c-b949-29349e84dbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63473cb-099a-4ef5-8295-1522d3959b74}, !- Handle
  VAV_ER Mixed Air Node,                  !- Name
  {4e75d55e-684c-45af-bb69-797c556ad75d}, !- Inlet Port
  {b2c8d3ff-c736-462e-a574-1c74960fb2ed}; !- Outlet Port

OS:Connection,
  {2d89a8d8-e4d9-48d1-90b6-4148c185356a}, !- Handle
  {2a28668a-4a84-4719-9697-2f2ba006bf25}, !- Source Object
  3,                                      !- Outlet Port
  {28c70586-6f50-444e-a335-702d215aaec6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e75d55e-684c-45af-bb69-797c556ad75d}, !- Handle
  {28c70586-6f50-444e-a335-702d215aaec6}, !- Source Object
  5,                                      !- Outlet Port
  {c63473cb-099a-4ef5-8295-1522d3959b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8d3ff-c736-462e-a574-1c74960fb2ed}, !- Handle
  {c63473cb-099a-4ef5-8295-1522d3959b74}, !- Source Object
  3,                                      !- Outlet Port
  {35f63dd3-363c-49d2-97c7-f4c27884c6ca}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3091179a-0531-4d01-9dcd-62286d5d6698}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {14511976-c1e9-4b3d-b47e-79c3e9ea0e84}, !- Control Zone or Zone List Name
  {d0e56227-5195-410f-b438-29e4a56aa589}, !- Cooling Control Zone or Zone List Name
  {3c39b695-2d72-41bd-bfbd-101f8740f02d}, !- Heating Control Zone or Zone List Name
  {52c23938-1f2f-434e-b3c5-96917faf1d40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14511976-c1e9-4b3d-b47e-79c3e9ea0e84}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {d0e56227-5195-410f-b438-29e4a56aa589}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c39b695-2d72-41bd-bfbd-101f8740f02d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {52c23938-1f2f-434e-b3c5-96917faf1d40}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {b9f0ae9f-e6d3-4ea2-8a7c-9ef63d9f73e9}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4d6e9c5-3235-460f-9701-438674d66c38}, !- Water Inlet Node Name
  {b0100942-d39d-4c50-8eb1-56240f461fed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1271012f-8984-4fdf-973d-8011ecaf9348}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6b9436bf-58fe-4d41-9310-2168789920e1}, !- Inlet Port
  {e4d6e9c5-3235-460f-9701-438674d66c38}; !- Outlet Port

OS:Connection,
  {6b9436bf-58fe-4d41-9310-2168789920e1}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  14,                                     !- Outlet Port
  {1271012f-8984-4fdf-973d-8011ecaf9348}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {146c882b-f6fd-498f-bc9d-4a80b2cba1c4}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b0100942-d39d-4c50-8eb1-56240f461fed}, !- Inlet Port
  {c3d2b051-18ed-45e0-b4c3-2af4aa947f7b}; !- Outlet Port

OS:Connection,
  {e4d6e9c5-3235-460f-9701-438674d66c38}, !- Handle
  {1271012f-8984-4fdf-973d-8011ecaf9348}, !- Source Object
  3,                                      !- Outlet Port
  {b9f0ae9f-e6d3-4ea2-8a7c-9ef63d9f73e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0100942-d39d-4c50-8eb1-56240f461fed}, !- Handle
  {b9f0ae9f-e6d3-4ea2-8a7c-9ef63d9f73e9}, !- Source Object
  6,                                      !- Outlet Port
  {146c882b-f6fd-498f-bc9d-4a80b2cba1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d2b051-18ed-45e0-b4c3-2af4aa947f7b}, !- Handle
  {146c882b-f6fd-498f-bc9d-4a80b2cba1c4}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d5ee1b8-46e0-4791-80fc-89085d3b8a5b}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {b9f0ae9f-e6d3-4ea2-8a7c-9ef63d9f73e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {322f2be5-a245-47db-b04d-195bb351e5bd}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {be70420e-aeda-4ea7-b9d9-ab0e794adb92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9f0ae9f-e6d3-4ea2-8a7c-9ef63d9f73e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c042396-218d-4e3c-942f-ab2475e16246}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7aab12f5-a001-4c59-9fca-ff04d3935e59}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {86ba7fd1-2421-45f7-a170-66c9c2b39ad9}, !- Inlet Port
  {06c59b3e-fb00-4fe4-bc24-0e3f9ae8fcba}; !- Outlet Port

OS:Connection,
  {6f1649e4-8699-4785-ba1c-8a0e422cf29a}, !- Handle
  {cb4dd478-ed7e-460c-9418-55d97c8484ad}, !- Source Object
  3,                                      !- Outlet Port
  {e3fa6076-ce96-4857-bcfd-22fc9124eb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ba7fd1-2421-45f7-a170-66c9c2b39ad9}, !- Handle
  {7d880f39-74b7-4e4d-b07e-1a655dda4339}, !- Source Object
  2,                                      !- Outlet Port
  {7aab12f5-a001-4c59-9fca-ff04d3935e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c59b3e-fb00-4fe4-bc24-0e3f9ae8fcba}, !- Handle
  {7aab12f5-a001-4c59-9fca-ff04d3935e59}, !- Source Object
  3,                                      !- Outlet Port
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db35a8e7-6fe0-407e-a2f5-fce54aa613a6}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {aac30fd8-287a-4fbb-97f0-e5c8088a93cf}, !- Inlet Port
  {be70420e-aeda-4ea7-b9d9-ab0e794adb92}; !- Outlet Port

OS:Connection,
  {aac30fd8-287a-4fbb-97f0-e5c8088a93cf}, !- Handle
  {6137275c-a975-4198-ae89-33e20583809e}, !- Source Object
  3,                                      !- Outlet Port
  {db35a8e7-6fe0-407e-a2f5-fce54aa613a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be70420e-aeda-4ea7-b9d9-ab0e794adb92}, !- Handle
  {db35a8e7-6fe0-407e-a2f5-fce54aa613a6}, !- Source Object
  3,                                      !- Outlet Port
  {322f2be5-a245-47db-b04d-195bb351e5bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c042396-218d-4e3c-942f-ab2475e16246}, !- Handle
  {322f2be5-a245-47db-b04d-195bb351e5bd}, !- Source Object
  12,                                     !- Outlet Port
  {cb4dd478-ed7e-460c-9418-55d97c8484ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c908ea4e-e8c9-4913-85e9-2a33f84ac711}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil,        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57afc246-1ee5-4e20-b566-18941e45574c}, !- Water Inlet Node Name
  {c1f1a998-c5af-4635-9c8f-ef42a858c1fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37ad7898-f0dc-4b2b-8f91-605d12ae404c}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {defb7916-eac3-4a43-bfd6-7544a1ad5f0b}, !- Inlet Port
  {57afc246-1ee5-4e20-b566-18941e45574c}; !- Outlet Port

OS:Connection,
  {defb7916-eac3-4a43-bfd6-7544a1ad5f0b}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  15,                                     !- Outlet Port
  {37ad7898-f0dc-4b2b-8f91-605d12ae404c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08986eb2-3803-437f-9e7a-7bfa49a6d1fb}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c1f1a998-c5af-4635-9c8f-ef42a858c1fa}, !- Inlet Port
  {42522a1e-09b6-414b-8cbe-57a1bd8ccdee}; !- Outlet Port

OS:Connection,
  {57afc246-1ee5-4e20-b566-18941e45574c}, !- Handle
  {37ad7898-f0dc-4b2b-8f91-605d12ae404c}, !- Source Object
  3,                                      !- Outlet Port
  {c908ea4e-e8c9-4913-85e9-2a33f84ac711}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1f1a998-c5af-4635-9c8f-ef42a858c1fa}, !- Handle
  {c908ea4e-e8c9-4913-85e9-2a33f84ac711}, !- Source Object
  6,                                      !- Outlet Port
  {08986eb2-3803-437f-9e7a-7bfa49a6d1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42522a1e-09b6-414b-8cbe-57a1bd8ccdee}, !- Handle
  {08986eb2-3803-437f-9e7a-7bfa49a6d1fb}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {815f4132-2f6c-4d06-b3a0-483e161dcdaa}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Controller, !- Name
  {c908ea4e-e8c9-4913-85e9-2a33f84ac711}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9e61216e-1544-4ab1-b687-b98adf908dda}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {a0162235-be59-491e-81a2-e238f98d3118}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c908ea4e-e8c9-4913-85e9-2a33f84ac711}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ccc99f53-9415-4436-8894-76f09b3c60dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {da829f17-81a8-4168-8342-862a680b6b31}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ccc99f53-9415-4436-8894-76f09b3c60dc}, !- Inlet Port
  {bedd17cb-90e6-4f45-b42b-c54e4f830223}; !- Outlet Port

OS:Node,
  {7380d456-55fa-4c06-83fe-8692d69a45cf}, !- Handle
  ER_Trauma1_Flr_1 ZN Return Air Node,    !- Name
  {dc48ed2c-f91d-46d1-939d-b8010f85bbcc}, !- Inlet Port
  {8bed2c9e-2681-4873-8d47-1315d849b15c}; !- Outlet Port

OS:Connection,
  {bedd17cb-90e6-4f45-b42b-c54e4f830223}, !- Handle
  {da829f17-81a8-4168-8342-862a680b6b31}, !- Source Object
  3,                                      !- Outlet Port
  {603d6c9c-6972-4eda-8d33-06714fbe7737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc48ed2c-f91d-46d1-939d-b8010f85bbcc}, !- Handle
  {1519c047-0120-49ad-973b-6b1e75fc3539}, !- Source Object
  2,                                      !- Outlet Port
  {7380d456-55fa-4c06-83fe-8692d69a45cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bed2c9e-2681-4873-8d47-1315d849b15c}, !- Handle
  {7380d456-55fa-4c06-83fe-8692d69a45cf}, !- Source Object
  3,                                      !- Outlet Port
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e1a8ff6b-78db-4a29-8f70-c1c2b9943ae8}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c169aaef-58e6-4103-a99d-d730c029f0ef}, !- Inlet Port
  {a0162235-be59-491e-81a2-e238f98d3118}; !- Outlet Port

OS:Connection,
  {c169aaef-58e6-4103-a99d-d730c029f0ef}, !- Handle
  {6137275c-a975-4198-ae89-33e20583809e}, !- Source Object
  4,                                      !- Outlet Port
  {e1a8ff6b-78db-4a29-8f70-c1c2b9943ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0162235-be59-491e-81a2-e238f98d3118}, !- Handle
  {e1a8ff6b-78db-4a29-8f70-c1c2b9943ae8}, !- Source Object
  3,                                      !- Outlet Port
  {9e61216e-1544-4ab1-b687-b98adf908dda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccc99f53-9415-4436-8894-76f09b3c60dc}, !- Handle
  {9e61216e-1544-4ab1-b687-b98adf908dda}, !- Source Object
  12,                                     !- Outlet Port
  {da829f17-81a8-4168-8342-862a680b6b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d28386c-de7d-4ccb-8133-30a080b4c223}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe39c9cd-dd7d-467d-b51d-a2af2b85f60b}, !- Water Inlet Node Name
  {a049283a-be2b-462d-bdaa-d48e0e5553e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62f6cc42-fd75-4440-a3cd-964b4d375c95}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {30872d73-d7fc-4606-a263-1779819a8ce9}, !- Inlet Port
  {fe39c9cd-dd7d-467d-b51d-a2af2b85f60b}; !- Outlet Port

OS:Connection,
  {30872d73-d7fc-4606-a263-1779819a8ce9}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  16,                                     !- Outlet Port
  {62f6cc42-fd75-4440-a3cd-964b4d375c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f06a306-5f47-4393-bd64-c77629476f02}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {a049283a-be2b-462d-bdaa-d48e0e5553e6}, !- Inlet Port
  {140e574b-7ef9-441f-b03e-e03678c65423}; !- Outlet Port

OS:Connection,
  {fe39c9cd-dd7d-467d-b51d-a2af2b85f60b}, !- Handle
  {62f6cc42-fd75-4440-a3cd-964b4d375c95}, !- Source Object
  3,                                      !- Outlet Port
  {0d28386c-de7d-4ccb-8133-30a080b4c223}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a049283a-be2b-462d-bdaa-d48e0e5553e6}, !- Handle
  {0d28386c-de7d-4ccb-8133-30a080b4c223}, !- Source Object
  6,                                      !- Outlet Port
  {6f06a306-5f47-4393-bd64-c77629476f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140e574b-7ef9-441f-b03e-e03678c65423}, !- Handle
  {6f06a306-5f47-4393-bd64-c77629476f02}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a12fa6b4-e0d8-4b9e-8ba0-215c57c3e1f4}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {0d28386c-de7d-4ccb-8133-30a080b4c223}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d93c39ed-428d-4261-9b70-42c2a419b0aa}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {df8c9cb2-0471-49b5-b437-8f7dbec2b753}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d28386c-de7d-4ccb-8133-30a080b4c223}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b21ebf1d-1b31-45d5-b595-5498a0896af5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fad7044-bb7b-4c53-909c-8489f800de3e}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b21ebf1d-1b31-45d5-b595-5498a0896af5}, !- Inlet Port
  {3fbafcb5-bbee-41bc-a459-b8c562cb1ff0}; !- Outlet Port

OS:Node,
  {67664161-7120-479c-a648-7b9cb25f55ea}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Return Air Node, !- Name
  {e96e2219-d819-4b71-aa41-69cae69d6937}, !- Inlet Port
  {42d206ba-17d9-4f47-ba6f-459e74e1abeb}; !- Outlet Port

OS:Connection,
  {3fbafcb5-bbee-41bc-a459-b8c562cb1ff0}, !- Handle
  {5fad7044-bb7b-4c53-909c-8489f800de3e}, !- Source Object
  3,                                      !- Outlet Port
  {6c3c4c52-bbae-4172-8b23-9ff9e97255b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96e2219-d819-4b71-aa41-69cae69d6937}, !- Handle
  {5f36c95e-3436-43b6-af04-cfa3e5b2c5bd}, !- Source Object
  2,                                      !- Outlet Port
  {67664161-7120-479c-a648-7b9cb25f55ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d206ba-17d9-4f47-ba6f-459e74e1abeb}, !- Handle
  {67664161-7120-479c-a648-7b9cb25f55ea}, !- Source Object
  3,                                      !- Outlet Port
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0b8fb32-1667-4113-89d8-75378a22c7b5}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {40a076c6-336a-49c0-8d74-57151efd47ed}, !- Inlet Port
  {df8c9cb2-0471-49b5-b437-8f7dbec2b753}; !- Outlet Port

OS:Connection,
  {40a076c6-336a-49c0-8d74-57151efd47ed}, !- Handle
  {6137275c-a975-4198-ae89-33e20583809e}, !- Source Object
  5,                                      !- Outlet Port
  {c0b8fb32-1667-4113-89d8-75378a22c7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8c9cb2-0471-49b5-b437-8f7dbec2b753}, !- Handle
  {c0b8fb32-1667-4113-89d8-75378a22c7b5}, !- Source Object
  3,                                      !- Outlet Port
  {d93c39ed-428d-4261-9b70-42c2a419b0aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b21ebf1d-1b31-45d5-b595-5498a0896af5}, !- Handle
  {d93c39ed-428d-4261-9b70-42c2a419b0aa}, !- Source Object
  12,                                     !- Outlet Port
  {5fad7044-bb7b-4c53-909c-8489f800de3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21818cd9-ef5a-4e21-bf6d-ef69f5281eae}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil,        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b06d8f19-bc9a-42ee-ba88-02652e621d2a}, !- Water Inlet Node Name
  {7df454e8-c1a9-4cd1-ba72-305fcd366aa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7c69bf7-7fbf-43a4-a669-65b40492864a}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ddd016d1-f485-4c90-83e4-a9630c14057a}, !- Inlet Port
  {b06d8f19-bc9a-42ee-ba88-02652e621d2a}; !- Outlet Port

OS:Connection,
  {ddd016d1-f485-4c90-83e4-a9630c14057a}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  17,                                     !- Outlet Port
  {b7c69bf7-7fbf-43a4-a669-65b40492864a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d433b9d6-fc1a-4b18-b0b9-0c027a8cfbb5}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7df454e8-c1a9-4cd1-ba72-305fcd366aa6}, !- Inlet Port
  {5c9a066f-89ad-4a68-87a0-60fef51ac347}; !- Outlet Port

OS:Connection,
  {b06d8f19-bc9a-42ee-ba88-02652e621d2a}, !- Handle
  {b7c69bf7-7fbf-43a4-a669-65b40492864a}, !- Source Object
  3,                                      !- Outlet Port
  {21818cd9-ef5a-4e21-bf6d-ef69f5281eae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7df454e8-c1a9-4cd1-ba72-305fcd366aa6}, !- Handle
  {21818cd9-ef5a-4e21-bf6d-ef69f5281eae}, !- Source Object
  6,                                      !- Outlet Port
  {d433b9d6-fc1a-4b18-b0b9-0c027a8cfbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9a066f-89ad-4a68-87a0-60fef51ac347}, !- Handle
  {d433b9d6-fc1a-4b18-b0b9-0c027a8cfbb5}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c9ef4ae9-5327-4a1c-9c03-7f498cc5406d}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Controller, !- Name
  {21818cd9-ef5a-4e21-bf6d-ef69f5281eae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59d7ba2a-c77b-4c8f-800f-06bcb8eb3e27}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {e7cb045f-8f65-4f2f-82eb-0e2acb29e9ab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21818cd9-ef5a-4e21-bf6d-ef69f5281eae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a174472d-08a8-4fea-bb26-e391bd5f406e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b87efbe3-d216-461f-acc5-7fb461bc86b6}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a174472d-08a8-4fea-bb26-e391bd5f406e}, !- Inlet Port
  {f0ced919-023e-4a68-9a7f-fd4b5b8d8502}; !- Outlet Port

OS:Node,
  {7784ad68-9973-44ac-b0c3-efece5734014}, !- Handle
  ER_Trauma2_Flr_1 ZN Return Air Node,    !- Name
  {b2b6090f-5b9f-471f-8dcd-158d93bf354e}, !- Inlet Port
  {a708b61c-bc8e-4a2c-8447-966984c3f100}; !- Outlet Port

OS:Connection,
  {f0ced919-023e-4a68-9a7f-fd4b5b8d8502}, !- Handle
  {b87efbe3-d216-461f-acc5-7fb461bc86b6}, !- Source Object
  3,                                      !- Outlet Port
  {ed64ba9a-d212-465c-b12a-2ba2a82a841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b6090f-5b9f-471f-8dcd-158d93bf354e}, !- Handle
  {610bdf18-6282-4632-855e-b45cad2acae6}, !- Source Object
  2,                                      !- Outlet Port
  {7784ad68-9973-44ac-b0c3-efece5734014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a708b61c-bc8e-4a2c-8447-966984c3f100}, !- Handle
  {7784ad68-9973-44ac-b0c3-efece5734014}, !- Source Object
  3,                                      !- Outlet Port
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b52cfed0-1671-476a-9dc8-024ec4c99dd3}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d7afd730-5252-4356-bf5f-e025ee8b1168}, !- Inlet Port
  {e7cb045f-8f65-4f2f-82eb-0e2acb29e9ab}; !- Outlet Port

OS:Connection,
  {d7afd730-5252-4356-bf5f-e025ee8b1168}, !- Handle
  {6137275c-a975-4198-ae89-33e20583809e}, !- Source Object
  6,                                      !- Outlet Port
  {b52cfed0-1671-476a-9dc8-024ec4c99dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7cb045f-8f65-4f2f-82eb-0e2acb29e9ab}, !- Handle
  {b52cfed0-1671-476a-9dc8-024ec4c99dd3}, !- Source Object
  3,                                      !- Outlet Port
  {59d7ba2a-c77b-4c8f-800f-06bcb8eb3e27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a174472d-08a8-4fea-bb26-e391bd5f406e}, !- Handle
  {59d7ba2a-c77b-4c8f-800f-06bcb8eb3e27}, !- Source Object
  12,                                     !- Outlet Port
  {b87efbe3-d216-461f-acc5-7fb461bc86b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {db539d99-c355-488d-9a12-6288a4377fa4}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97aa8b83-9e11-494d-9dc9-0252e2b2d033}, !- Water Inlet Node Name
  {30022e62-c2c0-4a24-a339-eaf6420a3c70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64d71c63-420b-4bba-88f8-51b0d9ad00aa}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {8a926b33-7e88-4d9c-8eca-76590d2fc642}, !- Inlet Port
  {97aa8b83-9e11-494d-9dc9-0252e2b2d033}; !- Outlet Port

OS:Connection,
  {8a926b33-7e88-4d9c-8eca-76590d2fc642}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  18,                                     !- Outlet Port
  {64d71c63-420b-4bba-88f8-51b0d9ad00aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeb76e42-19cd-4913-bf0b-208b2e755ebc}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {30022e62-c2c0-4a24-a339-eaf6420a3c70}, !- Inlet Port
  {23b66454-6696-479f-a9e3-96fcace682e4}; !- Outlet Port

OS:Connection,
  {97aa8b83-9e11-494d-9dc9-0252e2b2d033}, !- Handle
  {64d71c63-420b-4bba-88f8-51b0d9ad00aa}, !- Source Object
  3,                                      !- Outlet Port
  {db539d99-c355-488d-9a12-6288a4377fa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30022e62-c2c0-4a24-a339-eaf6420a3c70}, !- Handle
  {db539d99-c355-488d-9a12-6288a4377fa4}, !- Source Object
  6,                                      !- Outlet Port
  {eeb76e42-19cd-4913-bf0b-208b2e755ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b66454-6696-479f-a9e3-96fcace682e4}, !- Handle
  {eeb76e42-19cd-4913-bf0b-208b2e755ebc}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffc703cb-ace4-47d1-8631-d7dfd78354e5}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {db539d99-c355-488d-9a12-6288a4377fa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {651e9316-ba33-4800-b465-76d552fd85a1}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {124a1831-6dcc-4dfe-bd64-d67d3e88e274}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db539d99-c355-488d-9a12-6288a4377fa4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cfa38cb7-87df-47e9-ac44-6e18cc43c876}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92286d6c-6172-4db8-a865-2005cbc2de6d}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {cfa38cb7-87df-47e9-ac44-6e18cc43c876}, !- Inlet Port
  {4e0e81e5-f6f3-4fe6-a30d-a1b534a4bfa1}; !- Outlet Port

OS:Node,
  {a6eec18a-660b-43f8-9606-2fc071b8dd1e}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Return Air Node, !- Name
  {a8b9ab95-261a-42f1-b964-a79a44505cd8}, !- Inlet Port
  {dc2817e7-00ac-4717-91db-e00441738be1}; !- Outlet Port

OS:Connection,
  {4e0e81e5-f6f3-4fe6-a30d-a1b534a4bfa1}, !- Handle
  {92286d6c-6172-4db8-a865-2005cbc2de6d}, !- Source Object
  3,                                      !- Outlet Port
  {d9bc68b7-448d-48b8-a3af-5d3c9b4f96ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b9ab95-261a-42f1-b964-a79a44505cd8}, !- Handle
  {941d0857-28b7-4ada-8f3e-7de60acb518c}, !- Source Object
  2,                                      !- Outlet Port
  {a6eec18a-660b-43f8-9606-2fc071b8dd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2817e7-00ac-4717-91db-e00441738be1}, !- Handle
  {a6eec18a-660b-43f8-9606-2fc071b8dd1e}, !- Source Object
  3,                                      !- Outlet Port
  {509de96a-54f9-476b-85f4-50bc753f6440}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e2a4d5d2-ddc2-4073-8378-283e353018c9}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4923b973-f210-464e-af8d-183ee654325a}, !- Inlet Port
  {124a1831-6dcc-4dfe-bd64-d67d3e88e274}; !- Outlet Port

OS:Connection,
  {4923b973-f210-464e-af8d-183ee654325a}, !- Handle
  {6137275c-a975-4198-ae89-33e20583809e}, !- Source Object
  7,                                      !- Outlet Port
  {e2a4d5d2-ddc2-4073-8378-283e353018c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124a1831-6dcc-4dfe-bd64-d67d3e88e274}, !- Handle
  {e2a4d5d2-ddc2-4073-8378-283e353018c9}, !- Source Object
  3,                                      !- Outlet Port
  {651e9316-ba33-4800-b465-76d552fd85a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa38cb7-87df-47e9-ac44-6e18cc43c876}, !- Handle
  {651e9316-ba33-4800-b465-76d552fd85a1}, !- Source Object
  12,                                     !- Outlet Port
  {92286d6c-6172-4db8-a865-2005cbc2de6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- Handle
  VAV_OR,                                 !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {b14bc350-18e8-4f12-acff-af70951f3fa6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d5f6907-bde3-4e2c-9076-960ede4fa338}, !- Supply Side Inlet Node Name
  {8be7cdff-336e-400a-8c93-7dc7d8cd1d6d}, !- Demand Side Outlet Node Name
  {d50f7c3d-7f1b-4e51-94a7-f45bbad2f2e9}, !- Demand Side Inlet Node A
  {78977cbf-cfd5-42bd-a15c-72c2fa32e2bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Demand Mixer Name
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bfed9590-c572-4986-9531-1921e0995db8}, !- Handle
  VAV_OR Supply Inlet Node,               !- Name
  {0d5f6907-bde3-4e2c-9076-960ede4fa338}, !- Inlet Port
  {a6417c41-7d6e-4a33-91da-ec3c22d0e570}; !- Outlet Port

OS:Node,
  {1b95e275-5691-4616-add3-a2b00444cc19}, !- Handle
  VAV_OR Supply Outlet Node,              !- Name
  {bae1836b-7e7b-45e8-ac32-b58ac3eb1b27}, !- Inlet Port
  {78977cbf-cfd5-42bd-a15c-72c2fa32e2bc}; !- Outlet Port

OS:Connection,
  {0d5f6907-bde3-4e2c-9076-960ede4fa338}, !- Handle
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- Source Object
  9,                                      !- Outlet Port
  {bfed9590-c572-4986-9531-1921e0995db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78977cbf-cfd5-42bd-a15c-72c2fa32e2bc}, !- Handle
  {1b95e275-5691-4616-add3-a2b00444cc19}, !- Source Object
  3,                                      !- Outlet Port
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62e1d87a-eec6-482d-8495-c0dd5e072770}, !- Handle
  VAV_OR Demand Inlet Node,               !- Name
  {d50f7c3d-7f1b-4e51-94a7-f45bbad2f2e9}, !- Inlet Port
  {9450c400-6b51-43ed-906d-a812b41ab937}; !- Outlet Port

OS:Node,
  {d729c91e-e399-4a1d-a83f-4b702db241d3}, !- Handle
  VAV_OR Demand Outlet Node,              !- Name
  {6e62c592-9d8a-470b-bf28-fda91480c61a}, !- Inlet Port
  {8be7cdff-336e-400a-8c93-7dc7d8cd1d6d}; !- Outlet Port

OS:Node,
  {4af7e83c-8ebe-4433-81c0-7d15ae849a21}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f1da83e8-9f97-48b5-b170-81a1147a288e}, !- Inlet Port
  {dad2ea93-8cf3-4f24-88d7-56b5bea6f372}; !- Outlet Port

OS:Connection,
  {d50f7c3d-7f1b-4e51-94a7-f45bbad2f2e9}, !- Handle
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- Source Object
  11,                                     !- Outlet Port
  {62e1d87a-eec6-482d-8495-c0dd5e072770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be7cdff-336e-400a-8c93-7dc7d8cd1d6d}, !- Handle
  {d729c91e-e399-4a1d-a83f-4b702db241d3}, !- Source Object
  3,                                      !- Outlet Port
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9450c400-6b51-43ed-906d-a812b41ab937}, !- Inlet Node Name
  {8ac0fd7a-ae62-4a63-9e2a-792949659ea5}, !- Outlet Node Name 1
  {6a1cc00a-0b8f-4c5a-a40b-e1bd642cbc61}, !- Outlet Node Name 2
  {cc47cf8b-8aed-46d5-853d-1a00c1b2e435}, !- Outlet Node Name 3
  {8b0e4e2f-5f64-4565-a06d-72b7c5fe353e}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6e62c592-9d8a-470b-bf28-fda91480c61a}, !- Outlet Node Name
  {c8d62bb0-e01e-4d8b-9909-93a22973f5bb}, !- Inlet Node Name 1
  {3931d923-79c0-44f5-94bd-c1e109c17632}, !- Inlet Node Name 2
  {cfec2ce5-136b-42e7-8588-24103eca6ed7}, !- Inlet Node Name 3
  {752d4060-26b2-41ad-8c15-a31ceb38c317}; !- Inlet Node Name 4

OS:Connection,
  {9450c400-6b51-43ed-906d-a812b41ab937}, !- Handle
  {62e1d87a-eec6-482d-8495-c0dd5e072770}, !- Source Object
  3,                                      !- Outlet Port
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e62c592-9d8a-470b-bf28-fda91480c61a}, !- Handle
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Source Object
  2,                                      !- Outlet Port
  {d729c91e-e399-4a1d-a83f-4b702db241d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {315d43a9-1360-4f80-9909-79dccdf23358}, !- Handle
  {20a6d4e4-048e-4a6a-8aaf-135a849d458f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b14bc350-18e8-4f12-acff-af70951f3fa6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {feafe6b8-905a-4c06-a69c-e489cdfe834e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {284488f6-1ea1-4440-a51a-0d09c5fd36ac}, !- Handle
  VAV_OR Fan,                             !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d2566b83-376f-4d21-8947-a82482b2360f}, !- Air Inlet Node Name
  {6d8a0425-d9cc-46a7-984d-9bbd08c9197d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Handle
  VAV_OR Main Htg Coil,                   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {757b895a-46fb-4209-8dbd-1100a92ee67b}, !- Water Inlet Node Name
  {aa4fcab2-6bc8-44e7-8402-69d4ada4663e}, !- Water Outlet Node Name
  {aa4d5fe8-a3c6-4a77-850d-9c0d6a618148}, !- Air Inlet Node Name
  {e6af41ec-1f34-4710-8ce7-4229e2a428de}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc07f0b5-3fe9-42ba-b69f-4919fc9ba47c}, !- Handle
  VAV_OR Main Htg Coil Inlet Water Node,  !- Name
  {ac30d5f2-3fa4-4f73-8ad2-f9e70d03041a}, !- Inlet Port
  {757b895a-46fb-4209-8dbd-1100a92ee67b}; !- Outlet Port

OS:Connection,
  {ac30d5f2-3fa4-4f73-8ad2-f9e70d03041a}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  19,                                     !- Outlet Port
  {bc07f0b5-3fe9-42ba-b69f-4919fc9ba47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e06c1674-2a9c-4984-8296-1339afb42404}, !- Handle
  VAV_OR Main Htg Coil Outlet Water Node, !- Name
  {aa4fcab2-6bc8-44e7-8402-69d4ada4663e}, !- Inlet Port
  {4330057a-b944-428c-b03c-40fc991ff04c}; !- Outlet Port

OS:Connection,
  {757b895a-46fb-4209-8dbd-1100a92ee67b}, !- Handle
  {bc07f0b5-3fe9-42ba-b69f-4919fc9ba47c}, !- Source Object
  3,                                      !- Outlet Port
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa4fcab2-6bc8-44e7-8402-69d4ada4663e}, !- Handle
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Source Object
  6,                                      !- Outlet Port
  {e06c1674-2a9c-4984-8296-1339afb42404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4330057a-b944-428c-b03c-40fc991ff04c}, !- Handle
  {e06c1674-2a9c-4984-8296-1339afb42404}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07bca225-4f51-4781-920a-80b5af61ee56}, !- Handle
  VAV_OR Main Htg Coil Controller,        !- Name
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {642997a9-5fa6-481a-b2ea-171499f5a13b}, !- Handle
  VAV_OR Main Htg Coil Outlet Air Node,   !- Name
  {e6af41ec-1f34-4710-8ce7-4229e2a428de}, !- Inlet Port
  {827f6c4b-2af8-4080-879a-59f765301b2c}; !- Outlet Port

OS:Connection,
  {e6af41ec-1f34-4710-8ce7-4229e2a428de}, !- Handle
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Source Object
  8,                                      !- Outlet Port
  {642997a9-5fa6-481a-b2ea-171499f5a13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Handle
  VAV_OR Clg Coil,                        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {86306b85-1186-4429-90c2-160d43bed615}, !- Water Inlet Node Name
  {79530df2-374e-47fe-8784-437fa8be5d4b}, !- Water Outlet Node Name
  {54c42b2c-8ae5-4262-b349-97cad1cbd033}, !- Air Inlet Node Name
  {42268143-bac8-4003-8b8b-d0a41f72ff8a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {56897889-7c47-4651-b1af-9e42f8728725}, !- Handle
  VAV_OR Clg Coil Inlet Water Node,       !- Name
  {882ec903-1eda-43bf-9143-9f2cc8f6090c}, !- Inlet Port
  {86306b85-1186-4429-90c2-160d43bed615}; !- Outlet Port

OS:Connection,
  {882ec903-1eda-43bf-9143-9f2cc8f6090c}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  6,                                      !- Outlet Port
  {56897889-7c47-4651-b1af-9e42f8728725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a46f0be-89a3-48ca-a141-1ab16348e3a3}, !- Handle
  VAV_OR Clg Coil Outlet Water Node,      !- Name
  {79530df2-374e-47fe-8784-437fa8be5d4b}, !- Inlet Port
  {b4af0265-9600-47f7-bfba-c1f0e21a6823}; !- Outlet Port

OS:Connection,
  {86306b85-1186-4429-90c2-160d43bed615}, !- Handle
  {56897889-7c47-4651-b1af-9e42f8728725}, !- Source Object
  3,                                      !- Outlet Port
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {79530df2-374e-47fe-8784-437fa8be5d4b}, !- Handle
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Source Object
  11,                                     !- Outlet Port
  {3a46f0be-89a3-48ca-a141-1ab16348e3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4af0265-9600-47f7-bfba-c1f0e21a6823}, !- Handle
  {3a46f0be-89a3-48ca-a141-1ab16348e3a3}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5ea17240-de1d-48e9-873a-0938c966795b}, !- Handle
  VAV_OR Clg Coil Controller,             !- Name
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5eb458bf-4f41-428c-a050-eed9b786fd20}, !- Handle
  VAV_OR Clg Coil Outlet Air Node,        !- Name
  {42268143-bac8-4003-8b8b-d0a41f72ff8a}, !- Inlet Port
  {aa4d5fe8-a3c6-4a77-850d-9c0d6a618148}; !- Outlet Port

OS:Connection,
  {42268143-bac8-4003-8b8b-d0a41f72ff8a}, !- Handle
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Source Object
  13,                                     !- Outlet Port
  {5eb458bf-4f41-428c-a050-eed9b786fd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4d5fe8-a3c6-4a77-850d-9c0d6a618148}, !- Handle
  {5eb458bf-4f41-428c-a050-eed9b786fd20}, !- Source Object
  3,                                      !- Outlet Port
  {67cb5fa5-4555-4a67-a913-980762a6c56f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3d60b3bb-149f-4271-9277-43d767cdc8c5}, !- Handle
  VAV_OR OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d6b8345-b069-4b08-a9f3-9a86a8846737}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0d6b8345-b069-4b08-a9f3-9a86a8846737}, !- Handle
  VAV_OR Vent Controller,                 !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89a14e51-c747-4a68-b341-c6eaafa52fc6}, !- Handle
  VAV_OR OA System,                       !- Name
  {3d60b3bb-149f-4271-9277-43d767cdc8c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db1b4638-7731-439a-8037-cb03373218af}, !- Mixed Air Node Name
  {8325d598-6ea7-4a21-b2fe-bd5ea3c469f2}, !- Outdoor Air Stream Node Name
  {35a81a4e-5210-4d77-b94f-56c1ab92051b}, !- Relief Air Stream Node Name
  {a6417c41-7d6e-4a33-91da-ec3c22d0e570}; !- Return Air Stream Node Name

OS:Node,
  {1101e191-f747-4e97-b5fc-1cba832a6ac6}, !- Handle
  VAV_OR Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {8325d598-6ea7-4a21-b2fe-bd5ea3c469f2}; !- Outlet Port

OS:Connection,
  {8325d598-6ea7-4a21-b2fe-bd5ea3c469f2}, !- Handle
  {1101e191-f747-4e97-b5fc-1cba832a6ac6}, !- Source Object
  3,                                      !- Outlet Port
  {89a14e51-c747-4a68-b341-c6eaafa52fc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a7bbd1e-dde8-443a-9ad4-0bac3b6716d2}, !- Handle
  VAV_OR Relief Air Node,                 !- Name
  {35a81a4e-5210-4d77-b94f-56c1ab92051b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a81a4e-5210-4d77-b94f-56c1ab92051b}, !- Handle
  {89a14e51-c747-4a68-b341-c6eaafa52fc6}, !- Source Object
  7,                                      !- Outlet Port
  {4a7bbd1e-dde8-443a-9ad4-0bac3b6716d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f51d9bf-dc98-4285-ae0f-f04a23158469}, !- Handle
  VAV_OR Mixed Air Node,                  !- Name
  {db1b4638-7731-439a-8037-cb03373218af}, !- Inlet Port
  {54c42b2c-8ae5-4262-b349-97cad1cbd033}; !- Outlet Port

OS:Connection,
  {a6417c41-7d6e-4a33-91da-ec3c22d0e570}, !- Handle
  {bfed9590-c572-4986-9531-1921e0995db8}, !- Source Object
  3,                                      !- Outlet Port
  {89a14e51-c747-4a68-b341-c6eaafa52fc6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db1b4638-7731-439a-8037-cb03373218af}, !- Handle
  {89a14e51-c747-4a68-b341-c6eaafa52fc6}, !- Source Object
  5,                                      !- Outlet Port
  {2f51d9bf-dc98-4285-ae0f-f04a23158469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c42b2c-8ae5-4262-b349-97cad1cbd033}, !- Handle
  {2f51d9bf-dc98-4285-ae0f-f04a23158469}, !- Source Object
  3,                                      !- Outlet Port
  {0b4b0e60-ac3f-4d33-ae9d-0c693eb122db}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {feafe6b8-905a-4c06-a69c-e489cdfe834e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc4d97a3-ea42-480d-adad-90704bbfd331}, !- Control Zone or Zone List Name
  {2f2cc302-3f6a-4ccb-ae31-1951e3b5f842}, !- Cooling Control Zone or Zone List Name
  {f3f48108-6606-4e90-8fc0-67a863cdb9f6}, !- Heating Control Zone or Zone List Name
  {f3e310ed-9e98-4d6a-86f1-e6bdd98013bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc4d97a3-ea42-480d-adad-90704bbfd331}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2f2cc302-3f6a-4ccb-ae31-1951e3b5f842}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f3f48108-6606-4e90-8fc0-67a863cdb9f6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3e310ed-9e98-4d6a-86f1-e6bdd98013bf}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {ce77e72c-dfb8-402a-90fa-d3599d9f1609}, !- Handle
  OR1_Flr_2 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {785f644b-c35a-4df9-9db4-769bcdd9669d}, !- Water Inlet Node Name
  {1d337910-dc4e-4680-b734-d685e2142cdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {15bdbbc4-1f35-4993-8ab7-f6f3a022bdfa}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {7751ab8e-9e67-4721-bf95-8ce00e7c42ae}, !- Inlet Port
  {785f644b-c35a-4df9-9db4-769bcdd9669d}; !- Outlet Port

OS:Connection,
  {7751ab8e-9e67-4721-bf95-8ce00e7c42ae}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  20,                                     !- Outlet Port
  {15bdbbc4-1f35-4993-8ab7-f6f3a022bdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {866b9082-40ec-4a6d-9fb9-b066e2bb579d}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {1d337910-dc4e-4680-b734-d685e2142cdf}, !- Inlet Port
  {56da6950-af77-4f47-8088-2c9fdcbc314e}; !- Outlet Port

OS:Connection,
  {785f644b-c35a-4df9-9db4-769bcdd9669d}, !- Handle
  {15bdbbc4-1f35-4993-8ab7-f6f3a022bdfa}, !- Source Object
  3,                                      !- Outlet Port
  {ce77e72c-dfb8-402a-90fa-d3599d9f1609}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d337910-dc4e-4680-b734-d685e2142cdf}, !- Handle
  {ce77e72c-dfb8-402a-90fa-d3599d9f1609}, !- Source Object
  6,                                      !- Outlet Port
  {866b9082-40ec-4a6d-9fb9-b066e2bb579d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56da6950-af77-4f47-8088-2c9fdcbc314e}, !- Handle
  {866b9082-40ec-4a6d-9fb9-b066e2bb579d}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73f9871e-e318-435f-8f82-361c9a9be0a7}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Controller,    !- Name
  {ce77e72c-dfb8-402a-90fa-d3599d9f1609}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7745f14c-5128-49ac-9c2b-6c4d3ffa0fd6}, !- Handle
  OR1_Flr_2 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {0967b3c5-f124-472b-bd7e-46b42337ce14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Minimum Air Flow Fraction Schedule Name
  {ce77e72c-dfb8-402a-90fa-d3599d9f1609}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1da83e8-9f97-48b5-b170-81a1147a288e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bcaea24-fe5b-4c5e-83b0-a43e76c83b85}, !- Handle
  OR1_Flr_2 ZN Return Air Node,           !- Name
  {521ff707-380b-4713-b97a-812daef84e09}, !- Inlet Port
  {c8d62bb0-e01e-4d8b-9909-93a22973f5bb}; !- Outlet Port

OS:Connection,
  {dad2ea93-8cf3-4f24-88d7-56b5bea6f372}, !- Handle
  {4af7e83c-8ebe-4433-81c0-7d15ae849a21}, !- Source Object
  3,                                      !- Outlet Port
  {eaa1c01b-37d7-4efa-ae42-e77294270f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521ff707-380b-4713-b97a-812daef84e09}, !- Handle
  {082b2cfd-92f5-4a51-894d-eca5af33c0fd}, !- Source Object
  2,                                      !- Outlet Port
  {3bcaea24-fe5b-4c5e-83b0-a43e76c83b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d62bb0-e01e-4d8b-9909-93a22973f5bb}, !- Handle
  {3bcaea24-fe5b-4c5e-83b0-a43e76c83b85}, !- Source Object
  3,                                      !- Outlet Port
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29146ce8-9e84-4c79-a426-b9421355812c}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8ac0fd7a-ae62-4a63-9e2a-792949659ea5}, !- Inlet Port
  {0967b3c5-f124-472b-bd7e-46b42337ce14}; !- Outlet Port

OS:Connection,
  {8ac0fd7a-ae62-4a63-9e2a-792949659ea5}, !- Handle
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Source Object
  3,                                      !- Outlet Port
  {29146ce8-9e84-4c79-a426-b9421355812c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0967b3c5-f124-472b-bd7e-46b42337ce14}, !- Handle
  {29146ce8-9e84-4c79-a426-b9421355812c}, !- Source Object
  3,                                      !- Outlet Port
  {7745f14c-5128-49ac-9c2b-6c4d3ffa0fd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1da83e8-9f97-48b5-b170-81a1147a288e}, !- Handle
  {7745f14c-5128-49ac-9c2b-6c4d3ffa0fd6}, !- Source Object
  12,                                     !- Outlet Port
  {4af7e83c-8ebe-4433-81c0-7d15ae849a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {601b331f-869e-4b85-8f5e-f8dae703c0d0}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {728d0062-92e1-4ce1-9334-1fe63442e02b}, !- Water Inlet Node Name
  {f391d49a-57c4-42e4-8a60-5d199753e5e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a71b5602-6666-4efb-8e67-5ca8ccf3e65e}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {1d9da6c5-062c-4b46-ba5a-807de712d6f0}, !- Inlet Port
  {728d0062-92e1-4ce1-9334-1fe63442e02b}; !- Outlet Port

OS:Connection,
  {1d9da6c5-062c-4b46-ba5a-807de712d6f0}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  21,                                     !- Outlet Port
  {a71b5602-6666-4efb-8e67-5ca8ccf3e65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb609f37-c281-41ad-827c-a788c1046bfe}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f391d49a-57c4-42e4-8a60-5d199753e5e5}, !- Inlet Port
  {d8ac2161-22a3-49d5-9893-96a0f57e4882}; !- Outlet Port

OS:Connection,
  {728d0062-92e1-4ce1-9334-1fe63442e02b}, !- Handle
  {a71b5602-6666-4efb-8e67-5ca8ccf3e65e}, !- Source Object
  3,                                      !- Outlet Port
  {601b331f-869e-4b85-8f5e-f8dae703c0d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f391d49a-57c4-42e4-8a60-5d199753e5e5}, !- Handle
  {601b331f-869e-4b85-8f5e-f8dae703c0d0}, !- Source Object
  6,                                      !- Outlet Port
  {bb609f37-c281-41ad-827c-a788c1046bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ac2161-22a3-49d5-9893-96a0f57e4882}, !- Handle
  {bb609f37-c281-41ad-827c-a788c1046bfe}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a39e3b4-d9a4-45d4-a565-c7dfe36bb205}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {601b331f-869e-4b85-8f5e-f8dae703c0d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eee6cd96-6887-483f-b5f5-91a054e58e2a}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal,        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {1a93acad-814e-47d2-8fe3-9c74488005ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Minimum Air Flow Fraction Schedule Name
  {601b331f-869e-4b85-8f5e-f8dae703c0d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c92980fb-60dc-4183-9703-80209d136f40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f049a431-82c0-42e0-ab7b-62b51698b0aa}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {c92980fb-60dc-4183-9703-80209d136f40}, !- Inlet Port
  {d4a43ed4-df1a-4d4c-937d-cb4bc36f306a}; !- Outlet Port

OS:Node,
  {2e4cbd4c-9515-43ad-ae29-58b9bf6a7c1f}, !- Handle
  OR2_Mult5_Flr_2 ZN Return Air Node,     !- Name
  {fea2d3e1-14c9-44ea-a081-32fa98dbbde3}, !- Inlet Port
  {3931d923-79c0-44f5-94bd-c1e109c17632}; !- Outlet Port

OS:Connection,
  {d4a43ed4-df1a-4d4c-937d-cb4bc36f306a}, !- Handle
  {f049a431-82c0-42e0-ab7b-62b51698b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {796d098b-6396-44d1-ab19-8735e4944e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea2d3e1-14c9-44ea-a081-32fa98dbbde3}, !- Handle
  {1b18bdb2-0822-4c90-aba6-5d3d4c3b22c0}, !- Source Object
  2,                                      !- Outlet Port
  {2e4cbd4c-9515-43ad-ae29-58b9bf6a7c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3931d923-79c0-44f5-94bd-c1e109c17632}, !- Handle
  {2e4cbd4c-9515-43ad-ae29-58b9bf6a7c1f}, !- Source Object
  3,                                      !- Outlet Port
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fdf44be2-f968-406d-80b5-96e2c9797229}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {6a1cc00a-0b8f-4c5a-a40b-e1bd642cbc61}, !- Inlet Port
  {1a93acad-814e-47d2-8fe3-9c74488005ca}; !- Outlet Port

OS:Connection,
  {6a1cc00a-0b8f-4c5a-a40b-e1bd642cbc61}, !- Handle
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Source Object
  4,                                      !- Outlet Port
  {fdf44be2-f968-406d-80b5-96e2c9797229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a93acad-814e-47d2-8fe3-9c74488005ca}, !- Handle
  {fdf44be2-f968-406d-80b5-96e2c9797229}, !- Source Object
  3,                                      !- Outlet Port
  {eee6cd96-6887-483f-b5f5-91a054e58e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c92980fb-60dc-4183-9703-80209d136f40}, !- Handle
  {eee6cd96-6887-483f-b5f5-91a054e58e2a}, !- Source Object
  12,                                     !- Outlet Port
  {f049a431-82c0-42e0-ab7b-62b51698b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d275eb5-c6c9-435b-878e-b08742a28556}, !- Handle
  OR3_Flr_2 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4415838c-d059-4ef3-8d6c-64755ff25c1d}, !- Water Inlet Node Name
  {316f8767-ca31-4eeb-950a-3e132786a321}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {833aa66e-a72b-4b60-82a3-77d46756c9b4}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {fd796209-d6db-4825-9ace-e138697847da}, !- Inlet Port
  {4415838c-d059-4ef3-8d6c-64755ff25c1d}; !- Outlet Port

OS:Connection,
  {fd796209-d6db-4825-9ace-e138697847da}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  22,                                     !- Outlet Port
  {833aa66e-a72b-4b60-82a3-77d46756c9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78af2960-c23f-4a06-affe-e147ca21b0f5}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {316f8767-ca31-4eeb-950a-3e132786a321}, !- Inlet Port
  {d4c24ef3-1696-4a57-9caa-3a7e5fc9d6a3}; !- Outlet Port

OS:Connection,
  {4415838c-d059-4ef3-8d6c-64755ff25c1d}, !- Handle
  {833aa66e-a72b-4b60-82a3-77d46756c9b4}, !- Source Object
  3,                                      !- Outlet Port
  {6d275eb5-c6c9-435b-878e-b08742a28556}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {316f8767-ca31-4eeb-950a-3e132786a321}, !- Handle
  {6d275eb5-c6c9-435b-878e-b08742a28556}, !- Source Object
  6,                                      !- Outlet Port
  {78af2960-c23f-4a06-affe-e147ca21b0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c24ef3-1696-4a57-9caa-3a7e5fc9d6a3}, !- Handle
  {78af2960-c23f-4a06-affe-e147ca21b0f5}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {26caccad-07ea-47ab-a3b3-39430e019468}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Controller,    !- Name
  {6d275eb5-c6c9-435b-878e-b08742a28556}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a40cc3d-5b22-4f4b-afef-739afe970926}, !- Handle
  OR3_Flr_2 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {35efd8e7-f22f-47e4-a514-e1b2e5d4903c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Minimum Air Flow Fraction Schedule Name
  {6d275eb5-c6c9-435b-878e-b08742a28556}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bdd00d3c-a9a3-4933-9c1d-b9cbde6e27c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12504c16-2654-4730-8254-2914748bda16}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {bdd00d3c-a9a3-4933-9c1d-b9cbde6e27c6}, !- Inlet Port
  {dde42544-088c-4231-b91d-8175d9435622}; !- Outlet Port

OS:Node,
  {42bb59f6-eed9-4501-9926-0161b088fe7f}, !- Handle
  OR3_Flr_2 ZN Return Air Node,           !- Name
  {da5a5a96-5e4f-4174-b0fe-f3c04d3bb1f9}, !- Inlet Port
  {cfec2ce5-136b-42e7-8588-24103eca6ed7}; !- Outlet Port

OS:Connection,
  {dde42544-088c-4231-b91d-8175d9435622}, !- Handle
  {12504c16-2654-4730-8254-2914748bda16}, !- Source Object
  3,                                      !- Outlet Port
  {7a1fd9f5-04fe-43dd-bcde-d3056630f6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5a5a96-5e4f-4174-b0fe-f3c04d3bb1f9}, !- Handle
  {20be9ddb-3782-444b-a3a3-0e838d27c4bd}, !- Source Object
  2,                                      !- Outlet Port
  {42bb59f6-eed9-4501-9926-0161b088fe7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfec2ce5-136b-42e7-8588-24103eca6ed7}, !- Handle
  {42bb59f6-eed9-4501-9926-0161b088fe7f}, !- Source Object
  3,                                      !- Outlet Port
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a341f905-e6b0-4c24-be2b-58a224b4d037}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {cc47cf8b-8aed-46d5-853d-1a00c1b2e435}, !- Inlet Port
  {35efd8e7-f22f-47e4-a514-e1b2e5d4903c}; !- Outlet Port

OS:Connection,
  {cc47cf8b-8aed-46d5-853d-1a00c1b2e435}, !- Handle
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Source Object
  5,                                      !- Outlet Port
  {a341f905-e6b0-4c24-be2b-58a224b4d037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35efd8e7-f22f-47e4-a514-e1b2e5d4903c}, !- Handle
  {a341f905-e6b0-4c24-be2b-58a224b4d037}, !- Source Object
  3,                                      !- Outlet Port
  {4a40cc3d-5b22-4f4b-afef-739afe970926}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdd00d3c-a9a3-4933-9c1d-b9cbde6e27c6}, !- Handle
  {4a40cc3d-5b22-4f4b-afef-739afe970926}, !- Source Object
  12,                                     !- Outlet Port
  {12504c16-2654-4730-8254-2914748bda16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a508b0fb-cda2-4af1-b25e-67a83ed493a0}, !- Handle
  OR4_Flr_2 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2226f82-e2af-45ba-a05a-30678dbc18fb}, !- Water Inlet Node Name
  {2a7c9a69-82a9-4be3-91f5-a326675cc104}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80f4b518-2724-4388-aab3-99e16d594dbe}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {cdfc982f-7e8a-4b06-aed9-fc07cc804ae0}, !- Inlet Port
  {b2226f82-e2af-45ba-a05a-30678dbc18fb}; !- Outlet Port

OS:Connection,
  {cdfc982f-7e8a-4b06-aed9-fc07cc804ae0}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  23,                                     !- Outlet Port
  {80f4b518-2724-4388-aab3-99e16d594dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31515962-d788-41e0-a476-3e743592f6b2}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {2a7c9a69-82a9-4be3-91f5-a326675cc104}, !- Inlet Port
  {13535aec-153e-4ae0-bdc9-46ec8665a2f3}; !- Outlet Port

OS:Connection,
  {b2226f82-e2af-45ba-a05a-30678dbc18fb}, !- Handle
  {80f4b518-2724-4388-aab3-99e16d594dbe}, !- Source Object
  3,                                      !- Outlet Port
  {a508b0fb-cda2-4af1-b25e-67a83ed493a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a7c9a69-82a9-4be3-91f5-a326675cc104}, !- Handle
  {a508b0fb-cda2-4af1-b25e-67a83ed493a0}, !- Source Object
  6,                                      !- Outlet Port
  {31515962-d788-41e0-a476-3e743592f6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13535aec-153e-4ae0-bdc9-46ec8665a2f3}, !- Handle
  {31515962-d788-41e0-a476-3e743592f6b2}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60d76db9-a929-49f2-936b-60251cabc02e}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Controller,    !- Name
  {a508b0fb-cda2-4af1-b25e-67a83ed493a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ad8f4fc-ecc8-4b58-9b78-22c1e9bf6662}, !- Handle
  OR4_Flr_2 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {49427bae-2ad6-4e15-b4d9-d7f65b4acef0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Minimum Air Flow Fraction Schedule Name
  {a508b0fb-cda2-4af1-b25e-67a83ed493a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43fd60be-88e5-4795-a7d1-23b9c116e3fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {104f5bb9-30fb-4d0b-96e8-9284e7f3cc9c}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {43fd60be-88e5-4795-a7d1-23b9c116e3fc}, !- Inlet Port
  {f1ec075b-a8c9-4d3d-9795-3b5d315d5457}; !- Outlet Port

OS:Node,
  {65def0e6-5b27-46b8-bfc5-093cd86cecf7}, !- Handle
  OR4_Flr_2 ZN Return Air Node,           !- Name
  {926186b7-0b36-42b8-8dcb-f7ebbfa5b4d6}, !- Inlet Port
  {752d4060-26b2-41ad-8c15-a31ceb38c317}; !- Outlet Port

OS:Connection,
  {f1ec075b-a8c9-4d3d-9795-3b5d315d5457}, !- Handle
  {104f5bb9-30fb-4d0b-96e8-9284e7f3cc9c}, !- Source Object
  3,                                      !- Outlet Port
  {cf8dda1f-f951-4435-be71-47a9232b8448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926186b7-0b36-42b8-8dcb-f7ebbfa5b4d6}, !- Handle
  {e2ebe688-3806-4d37-a762-c7ccc8002080}, !- Source Object
  2,                                      !- Outlet Port
  {65def0e6-5b27-46b8-bfc5-093cd86cecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752d4060-26b2-41ad-8c15-a31ceb38c317}, !- Handle
  {65def0e6-5b27-46b8-bfc5-093cd86cecf7}, !- Source Object
  3,                                      !- Outlet Port
  {dfd07f69-edf7-47cc-8324-c286d6e4e65a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b38905ed-b90b-4e1a-83c6-6f4a44efb9c8}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8b0e4e2f-5f64-4565-a06d-72b7c5fe353e}, !- Inlet Port
  {49427bae-2ad6-4e15-b4d9-d7f65b4acef0}; !- Outlet Port

OS:Connection,
  {8b0e4e2f-5f64-4565-a06d-72b7c5fe353e}, !- Handle
  {6cafa1d9-d078-41d4-ac2a-d6b684e47649}, !- Source Object
  6,                                      !- Outlet Port
  {b38905ed-b90b-4e1a-83c6-6f4a44efb9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49427bae-2ad6-4e15-b4d9-d7f65b4acef0}, !- Handle
  {b38905ed-b90b-4e1a-83c6-6f4a44efb9c8}, !- Source Object
  3,                                      !- Outlet Port
  {2ad8f4fc-ecc8-4b58-9b78-22c1e9bf6662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43fd60be-88e5-4795-a7d1-23b9c116e3fc}, !- Handle
  {2ad8f4fc-ecc8-4b58-9b78-22c1e9bf6662}, !- Source Object
  12,                                     !- Outlet Port
  {104f5bb9-30fb-4d0b-96e8-9284e7f3cc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1962094c-e813-47ec-a64f-93603215bae8}, !- Handle
  VAV_ICU,                                !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {255eaabc-d81f-4ffe-b04f-9c80efff6cc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe965331-5fb5-4b44-b93d-1fcafad0ee9d}, !- Supply Side Inlet Node Name
  {c46000b0-99e2-4a33-8b60-92450e532d0f}, !- Demand Side Outlet Node Name
  {169de025-410e-4fd3-9dd3-88e0d65edaa2}, !- Demand Side Inlet Node A
  {f29a55a1-518b-48ad-ac61-1689d15ab0c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Demand Mixer Name
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aad182cb-2e2c-40cd-8122-9ec2c0a054f7}, !- Handle
  VAV_ICU Supply Inlet Node,              !- Name
  {fe965331-5fb5-4b44-b93d-1fcafad0ee9d}, !- Inlet Port
  {2c000183-6bcd-45f4-8e4a-8bfb087cda51}; !- Outlet Port

OS:Node,
  {9eeec6b4-4cb5-40a1-81b9-fb9c173f4608}, !- Handle
  VAV_ICU Supply Outlet Node,             !- Name
  {72202dee-22d0-40f0-a2a1-6ea81b7505c7}, !- Inlet Port
  {f29a55a1-518b-48ad-ac61-1689d15ab0c6}; !- Outlet Port

OS:Connection,
  {fe965331-5fb5-4b44-b93d-1fcafad0ee9d}, !- Handle
  {1962094c-e813-47ec-a64f-93603215bae8}, !- Source Object
  9,                                      !- Outlet Port
  {aad182cb-2e2c-40cd-8122-9ec2c0a054f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29a55a1-518b-48ad-ac61-1689d15ab0c6}, !- Handle
  {9eeec6b4-4cb5-40a1-81b9-fb9c173f4608}, !- Source Object
  3,                                      !- Outlet Port
  {1962094c-e813-47ec-a64f-93603215bae8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a3e2dec6-9c54-4c31-ae0f-13b344b2b8b1}, !- Handle
  VAV_ICU Demand Inlet Node,              !- Name
  {169de025-410e-4fd3-9dd3-88e0d65edaa2}, !- Inlet Port
  {6247eb57-d851-4764-bf51-2ec96607957f}; !- Outlet Port

OS:Node,
  {05570549-1836-41a5-b896-484d961e0f6c}, !- Handle
  VAV_ICU Demand Outlet Node,             !- Name
  {6a3c21b5-1430-441b-9217-97cfb3276d8d}, !- Inlet Port
  {c46000b0-99e2-4a33-8b60-92450e532d0f}; !- Outlet Port

OS:Node,
  {5e46847c-d481-4979-a1a7-df7cf93bd621}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4d017d6b-0a76-49df-b640-e06d97f7afc8}, !- Inlet Port
  {30a7d385-d2ae-4ed4-b355-d56a5d0b778b}; !- Outlet Port

OS:Connection,
  {169de025-410e-4fd3-9dd3-88e0d65edaa2}, !- Handle
  {1962094c-e813-47ec-a64f-93603215bae8}, !- Source Object
  11,                                     !- Outlet Port
  {a3e2dec6-9c54-4c31-ae0f-13b344b2b8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46000b0-99e2-4a33-8b60-92450e532d0f}, !- Handle
  {05570549-1836-41a5-b896-484d961e0f6c}, !- Source Object
  3,                                      !- Outlet Port
  {1962094c-e813-47ec-a64f-93603215bae8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6247eb57-d851-4764-bf51-2ec96607957f}, !- Inlet Node Name
  {74c41465-bfa4-4b30-b539-289a2d0beecb}, !- Outlet Node Name 1
  {8e4128fa-2ff4-4cd4-8e0a-2694644e5ec7}, !- Outlet Node Name 2
  {1340d9b0-a709-4034-8c2d-05d4ff21f448}, !- Outlet Node Name 3
  {8f1f9649-12bf-462d-b2ef-442a93c82abe}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6a3c21b5-1430-441b-9217-97cfb3276d8d}, !- Outlet Node Name
  {1dac0668-2618-4b0d-a901-122e2da13b1c}, !- Inlet Node Name 1
  {79b7bf38-1261-405c-adc0-2ddeb2df6f22}, !- Inlet Node Name 2
  {55c2b2a1-5eea-4593-99c8-c20b1f6456c1}, !- Inlet Node Name 3
  {4973bfb7-ebf0-4981-ad47-cf406368a90a}; !- Inlet Node Name 4

OS:Connection,
  {6247eb57-d851-4764-bf51-2ec96607957f}, !- Handle
  {a3e2dec6-9c54-4c31-ae0f-13b344b2b8b1}, !- Source Object
  3,                                      !- Outlet Port
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3c21b5-1430-441b-9217-97cfb3276d8d}, !- Handle
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Source Object
  2,                                      !- Outlet Port
  {05570549-1836-41a5-b896-484d961e0f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {182355d8-445f-41e8-a39a-1f2c3e9b9260}, !- Handle
  {1962094c-e813-47ec-a64f-93603215bae8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {255eaabc-d81f-4ffe-b04f-9c80efff6cc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {65324327-9baa-4743-ad23-c7a94b0dd938}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {3b270ab1-c40d-4320-b1ee-139437db5bd5}, !- Handle
  VAV_ICU Fan,                            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cd311056-a802-42fb-ad27-3c924a7edad3}, !- Air Inlet Node Name
  {71988192-1478-4aba-b9ae-3e4f830b824e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d84ee733-1d75-447e-b634-d4fc22f77393}, !- Water Inlet Node Name
  {3a6f9f19-4321-4b44-8ee5-2a7e75413b88}, !- Water Outlet Node Name
  {f7735b30-0f32-4b0e-8353-1d5c238ca7a7}, !- Air Inlet Node Name
  {fedc3da0-d8c9-4288-a54a-4c08f9b3be0a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7408006b-5377-4d02-a557-d27934abe155}, !- Handle
  VAV_ICU Main Htg Coil Inlet Water Node, !- Name
  {f365ccae-435e-4c57-b432-d8d6bd0faf4b}, !- Inlet Port
  {d84ee733-1d75-447e-b634-d4fc22f77393}; !- Outlet Port

OS:Connection,
  {f365ccae-435e-4c57-b432-d8d6bd0faf4b}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  24,                                     !- Outlet Port
  {7408006b-5377-4d02-a557-d27934abe155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28b44ec5-748c-421d-b211-273f7b1889e5}, !- Handle
  VAV_ICU Main Htg Coil Outlet Water Node, !- Name
  {3a6f9f19-4321-4b44-8ee5-2a7e75413b88}, !- Inlet Port
  {ad8ef710-e4a9-4270-a6e7-08bd1adbab99}; !- Outlet Port

OS:Connection,
  {d84ee733-1d75-447e-b634-d4fc22f77393}, !- Handle
  {7408006b-5377-4d02-a557-d27934abe155}, !- Source Object
  3,                                      !- Outlet Port
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a6f9f19-4321-4b44-8ee5-2a7e75413b88}, !- Handle
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Source Object
  6,                                      !- Outlet Port
  {28b44ec5-748c-421d-b211-273f7b1889e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8ef710-e4a9-4270-a6e7-08bd1adbab99}, !- Handle
  {28b44ec5-748c-421d-b211-273f7b1889e5}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {841ae75d-4f8a-4282-8bd2-da75f626f8ef}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0a5472df-e215-46b9-831f-4198fe85f764}, !- Handle
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Name
  {fedc3da0-d8c9-4288-a54a-4c08f9b3be0a}, !- Inlet Port
  {07b1e611-f2a9-46c8-ad6e-f8baf3ad3d26}; !- Outlet Port

OS:Connection,
  {fedc3da0-d8c9-4288-a54a-4c08f9b3be0a}, !- Handle
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Source Object
  8,                                      !- Outlet Port
  {0a5472df-e215-46b9-831f-4198fe85f764}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7044d5e3-fee5-4db6-879d-a8cfa19c2499}, !- Water Inlet Node Name
  {746884d7-f708-462f-8797-be386b915193}, !- Water Outlet Node Name
  {d0e1de9c-1e9b-456f-bf00-ace9b1144c45}, !- Air Inlet Node Name
  {c30a32c7-f36d-40a0-9d8a-229ee8472806}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {36a83999-a892-4c4a-86dd-ab15a24cb82a}, !- Handle
  VAV_ICU Clg Coil Inlet Water Node,      !- Name
  {0277bf0c-dd0f-433f-9d4f-ed5505708f68}, !- Inlet Port
  {7044d5e3-fee5-4db6-879d-a8cfa19c2499}; !- Outlet Port

OS:Connection,
  {0277bf0c-dd0f-433f-9d4f-ed5505708f68}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  7,                                      !- Outlet Port
  {36a83999-a892-4c4a-86dd-ab15a24cb82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4f235d7-e4f9-45d7-8b82-93c99f1fd698}, !- Handle
  VAV_ICU Clg Coil Outlet Water Node,     !- Name
  {746884d7-f708-462f-8797-be386b915193}, !- Inlet Port
  {d0d56574-4c5d-4dc6-88f7-d7a7235e3d39}; !- Outlet Port

OS:Connection,
  {7044d5e3-fee5-4db6-879d-a8cfa19c2499}, !- Handle
  {36a83999-a892-4c4a-86dd-ab15a24cb82a}, !- Source Object
  3,                                      !- Outlet Port
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {746884d7-f708-462f-8797-be386b915193}, !- Handle
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Source Object
  11,                                     !- Outlet Port
  {c4f235d7-e4f9-45d7-8b82-93c99f1fd698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d56574-4c5d-4dc6-88f7-d7a7235e3d39}, !- Handle
  {c4f235d7-e4f9-45d7-8b82-93c99f1fd698}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0920d5cd-aafb-411c-8c56-c2b2b7557855}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {486998f0-b6f6-49dc-84de-82ae8d304089}, !- Handle
  VAV_ICU Clg Coil Outlet Air Node,       !- Name
  {c30a32c7-f36d-40a0-9d8a-229ee8472806}, !- Inlet Port
  {f7735b30-0f32-4b0e-8353-1d5c238ca7a7}; !- Outlet Port

OS:Connection,
  {c30a32c7-f36d-40a0-9d8a-229ee8472806}, !- Handle
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Source Object
  13,                                     !- Outlet Port
  {486998f0-b6f6-49dc-84de-82ae8d304089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7735b30-0f32-4b0e-8353-1d5c238ca7a7}, !- Handle
  {486998f0-b6f6-49dc-84de-82ae8d304089}, !- Source Object
  3,                                      !- Outlet Port
  {75c69347-552e-42c1-8514-9e1fb66481fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00c1d5a9-f8d3-40f5-885d-dd59bd876a2a}, !- Handle
  VAV_ICU OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f29d0f97-674d-4a22-aaca-f3f2df4bd51f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f29d0f97-674d-4a22-aaca-f3f2df4bd51f}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b2a93fbb-3962-4ca2-987a-741496df66db}, !- Handle
  VAV_ICU OA System,                      !- Name
  {00c1d5a9-f8d3-40f5-885d-dd59bd876a2a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9dee4add-41e0-43e1-8550-d26cc9fec94c}, !- Mixed Air Node Name
  {601d2d40-758a-4634-b26f-5d06f2e5af17}, !- Outdoor Air Stream Node Name
  {754e981b-1ebf-42eb-80ef-944e05f5849c}, !- Relief Air Stream Node Name
  {2c000183-6bcd-45f4-8e4a-8bfb087cda51}; !- Return Air Stream Node Name

OS:Node,
  {b6a85106-9b00-4bf1-aa08-1e65fcaecc28}, !- Handle
  VAV_ICU Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {17bb8cb3-40ac-4e22-a55a-f1db4ecd352b}; !- Outlet Port

OS:Node,
  {6254f672-ad7b-4479-a850-14de7533e522}, !- Handle
  VAV_ICU Relief Air Node,                !- Name
  {46e4ca78-4509-444f-8755-8bd2e7b240d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8f5807c2-d0f3-4aa2-8bbe-ccd1e89a87b4}, !- Handle
  VAV_ICU Mixed Air Node,                 !- Name
  {9dee4add-41e0-43e1-8550-d26cc9fec94c}, !- Inlet Port
  {d0e1de9c-1e9b-456f-bf00-ace9b1144c45}; !- Outlet Port

OS:Connection,
  {2c000183-6bcd-45f4-8e4a-8bfb087cda51}, !- Handle
  {aad182cb-2e2c-40cd-8122-9ec2c0a054f7}, !- Source Object
  3,                                      !- Outlet Port
  {b2a93fbb-3962-4ca2-987a-741496df66db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9dee4add-41e0-43e1-8550-d26cc9fec94c}, !- Handle
  {b2a93fbb-3962-4ca2-987a-741496df66db}, !- Source Object
  5,                                      !- Outlet Port
  {8f5807c2-d0f3-4aa2-8bbe-ccd1e89a87b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e1de9c-1e9b-456f-bf00-ace9b1144c45}, !- Handle
  {8f5807c2-d0f3-4aa2-8bbe-ccd1e89a87b4}, !- Source Object
  3,                                      !- Outlet Port
  {83d52929-b8e9-48fe-8e79-7fd5415a11ff}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65324327-9baa-4743-ad23-c7a94b0dd938}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7f24e4a-61d9-4bb5-9a99-f1ace147c33d}, !- Control Zone or Zone List Name
  {77faa131-f386-4036-83f4-1cb9ec73238d}, !- Cooling Control Zone or Zone List Name
  {c4709da3-0472-400a-b3ab-c495a4f47242}, !- Heating Control Zone or Zone List Name
  {968853c8-8eb8-49c7-ae02-fd7b461fc63c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7f24e4a-61d9-4bb5-9a99-f1ace147c33d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {77faa131-f386-4036-83f4-1cb9ec73238d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4709da3-0472-400a-b3ab-c495a4f47242}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {968853c8-8eb8-49c7-ae02-fd7b461fc63c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {be48b1a3-ec54-4a09-b217-4883e881a265}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {37f8e0b7-b491-4710-b5b2-0fa4e8147a3a}, !- Water Inlet Node Name
  {a2459af8-3dc8-4f33-adab-a60cb4f311e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff37554f-5c9a-4a13-933b-f3a35d8d6875}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {e14602a9-a581-41d9-ab35-47e280d95f71}, !- Inlet Port
  {37f8e0b7-b491-4710-b5b2-0fa4e8147a3a}; !- Outlet Port

OS:Connection,
  {e14602a9-a581-41d9-ab35-47e280d95f71}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  25,                                     !- Outlet Port
  {ff37554f-5c9a-4a13-933b-f3a35d8d6875}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {589027e5-2b49-4c9c-bb9a-445650be902f}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a2459af8-3dc8-4f33-adab-a60cb4f311e9}, !- Inlet Port
  {f95e7305-7923-4e05-b853-9f238365a25b}; !- Outlet Port

OS:Connection,
  {37f8e0b7-b491-4710-b5b2-0fa4e8147a3a}, !- Handle
  {ff37554f-5c9a-4a13-933b-f3a35d8d6875}, !- Source Object
  3,                                      !- Outlet Port
  {be48b1a3-ec54-4a09-b217-4883e881a265}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2459af8-3dc8-4f33-adab-a60cb4f311e9}, !- Handle
  {be48b1a3-ec54-4a09-b217-4883e881a265}, !- Source Object
  6,                                      !- Outlet Port
  {589027e5-2b49-4c9c-bb9a-445650be902f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95e7305-7923-4e05-b853-9f238365a25b}, !- Handle
  {589027e5-2b49-4c9c-bb9a-445650be902f}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {335632f4-0913-4b02-a7a6-78d284fe4c0e}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {be48b1a3-ec54-4a09-b217-4883e881a265}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d99f21a-6aec-437f-a7e2-485b8aa96050}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {26acd800-1e3d-4a78-ab66-51d8779f785d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be48b1a3-ec54-4a09-b217-4883e881a265}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d017d6b-0a76-49df-b640-e06d97f7afc8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {111fb23b-61da-4a19-bdb7-739be71b2a5c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Return Air Node, !- Name
  {6c71c1fc-5223-4099-a834-5531f24417b4}, !- Inlet Port
  {1dac0668-2618-4b0d-a901-122e2da13b1c}; !- Outlet Port

OS:Connection,
  {30a7d385-d2ae-4ed4-b355-d56a5d0b778b}, !- Handle
  {5e46847c-d481-4979-a1a7-df7cf93bd621}, !- Source Object
  3,                                      !- Outlet Port
  {94602849-6c78-416a-8172-729c5810d0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c71c1fc-5223-4099-a834-5531f24417b4}, !- Handle
  {6babd233-6f62-4562-bc11-db40e06565ee}, !- Source Object
  2,                                      !- Outlet Port
  {111fb23b-61da-4a19-bdb7-739be71b2a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dac0668-2618-4b0d-a901-122e2da13b1c}, !- Handle
  {111fb23b-61da-4a19-bdb7-739be71b2a5c}, !- Source Object
  3,                                      !- Outlet Port
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2292440c-fbb7-41b0-b106-5b63b452c2db}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {74c41465-bfa4-4b30-b539-289a2d0beecb}, !- Inlet Port
  {26acd800-1e3d-4a78-ab66-51d8779f785d}; !- Outlet Port

OS:Connection,
  {74c41465-bfa4-4b30-b539-289a2d0beecb}, !- Handle
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Source Object
  3,                                      !- Outlet Port
  {2292440c-fbb7-41b0-b106-5b63b452c2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26acd800-1e3d-4a78-ab66-51d8779f785d}, !- Handle
  {2292440c-fbb7-41b0-b106-5b63b452c2db}, !- Source Object
  3,                                      !- Outlet Port
  {0d99f21a-6aec-437f-a7e2-485b8aa96050}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d017d6b-0a76-49df-b640-e06d97f7afc8}, !- Handle
  {0d99f21a-6aec-437f-a7e2-485b8aa96050}, !- Source Object
  12,                                     !- Outlet Port
  {5e46847c-d481-4979-a1a7-df7cf93bd621}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38855e57-af31-4ab0-b2cb-6d803f2dd5ad}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3198ccad-c956-493f-9605-6316858a70e6}, !- Water Inlet Node Name
  {f2bee4e5-3deb-4b90-99d6-f7592b80464b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d45addf-5e70-41db-aef6-ffda7b86784f}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {015095b6-24aa-4609-a84a-b90199ecd3e7}, !- Inlet Port
  {3198ccad-c956-493f-9605-6316858a70e6}; !- Outlet Port

OS:Connection,
  {015095b6-24aa-4609-a84a-b90199ecd3e7}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  26,                                     !- Outlet Port
  {2d45addf-5e70-41db-aef6-ffda7b86784f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4771a27b-f2bd-4b5f-8a95-cac51c7a1937}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f2bee4e5-3deb-4b90-99d6-f7592b80464b}, !- Inlet Port
  {d7f4aa2d-886d-4973-8c06-905cb1fe93e1}; !- Outlet Port

OS:Connection,
  {3198ccad-c956-493f-9605-6316858a70e6}, !- Handle
  {2d45addf-5e70-41db-aef6-ffda7b86784f}, !- Source Object
  3,                                      !- Outlet Port
  {38855e57-af31-4ab0-b2cb-6d803f2dd5ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2bee4e5-3deb-4b90-99d6-f7592b80464b}, !- Handle
  {38855e57-af31-4ab0-b2cb-6d803f2dd5ad}, !- Source Object
  6,                                      !- Outlet Port
  {4771a27b-f2bd-4b5f-8a95-cac51c7a1937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f4aa2d-886d-4973-8c06-905cb1fe93e1}, !- Handle
  {4771a27b-f2bd-4b5f-8a95-cac51c7a1937}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ab2aa24-c877-4ec9-8f1c-8a80589447bb}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Controller, !- Name
  {38855e57-af31-4ab0-b2cb-6d803f2dd5ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dbbcc23-2fde-4edb-af00-792e5ccbbb8d}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {3dd8c05c-d142-42cd-b963-1d18073fe5f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38855e57-af31-4ab0-b2cb-6d803f2dd5ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d124f2a-2177-473d-84e7-6b40857e2190}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fb2b767-fba3-4e3a-8960-b7812caa2ccc}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {9d124f2a-2177-473d-84e7-6b40857e2190}, !- Inlet Port
  {bba71f2c-bc29-4c25-8f6a-466fd31dcef4}; !- Outlet Port

OS:Node,
  {16d4e8a1-83fb-4362-9807-8518f0175f92}, !- Handle
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Name
  {b2b57673-12bc-4646-b5c2-f6cb4cc48977}, !- Inlet Port
  {79b7bf38-1261-405c-adc0-2ddeb2df6f22}; !- Outlet Port

OS:Connection,
  {bba71f2c-bc29-4c25-8f6a-466fd31dcef4}, !- Handle
  {4fb2b767-fba3-4e3a-8960-b7812caa2ccc}, !- Source Object
  3,                                      !- Outlet Port
  {e8b31b9c-3218-4df2-8848-5fd982761f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b57673-12bc-4646-b5c2-f6cb4cc48977}, !- Handle
  {fb6a4862-e0ed-451a-9072-3c03e09ce0a7}, !- Source Object
  2,                                      !- Outlet Port
  {16d4e8a1-83fb-4362-9807-8518f0175f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b7bf38-1261-405c-adc0-2ddeb2df6f22}, !- Handle
  {16d4e8a1-83fb-4362-9807-8518f0175f92}, !- Source Object
  3,                                      !- Outlet Port
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {80d6277b-9f0c-4933-86e4-6065bb752154}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8e4128fa-2ff4-4cd4-8e0a-2694644e5ec7}, !- Inlet Port
  {3dd8c05c-d142-42cd-b963-1d18073fe5f0}; !- Outlet Port

OS:Connection,
  {8e4128fa-2ff4-4cd4-8e0a-2694644e5ec7}, !- Handle
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Source Object
  4,                                      !- Outlet Port
  {80d6277b-9f0c-4933-86e4-6065bb752154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd8c05c-d142-42cd-b963-1d18073fe5f0}, !- Handle
  {80d6277b-9f0c-4933-86e4-6065bb752154}, !- Source Object
  3,                                      !- Outlet Port
  {2dbbcc23-2fde-4edb-af00-792e5ccbbb8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d124f2a-2177-473d-84e7-6b40857e2190}, !- Handle
  {2dbbcc23-2fde-4edb-af00-792e5ccbbb8d}, !- Source Object
  12,                                     !- Outlet Port
  {4fb2b767-fba3-4e3a-8960-b7812caa2ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa257fa4-69fe-4e89-8bc7-d7cbb191e4a5}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8a3426e-c354-4ad6-b047-df6386e66c20}, !- Water Inlet Node Name
  {621dfc77-03fd-41d0-8ed9-99ebc9671599}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2cf2857b-15bf-431c-876f-b9d3d831e81b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {fac83c01-5fc3-4fd0-86b8-43050af9362c}, !- Inlet Port
  {e8a3426e-c354-4ad6-b047-df6386e66c20}; !- Outlet Port

OS:Connection,
  {fac83c01-5fc3-4fd0-86b8-43050af9362c}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  27,                                     !- Outlet Port
  {2cf2857b-15bf-431c-876f-b9d3d831e81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9a6a64-abcb-45db-9aba-288759afcdb9}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {621dfc77-03fd-41d0-8ed9-99ebc9671599}, !- Inlet Port
  {c383ee7b-d585-47b3-b358-bfb4a494a641}; !- Outlet Port

OS:Connection,
  {e8a3426e-c354-4ad6-b047-df6386e66c20}, !- Handle
  {2cf2857b-15bf-431c-876f-b9d3d831e81b}, !- Source Object
  3,                                      !- Outlet Port
  {aa257fa4-69fe-4e89-8bc7-d7cbb191e4a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {621dfc77-03fd-41d0-8ed9-99ebc9671599}, !- Handle
  {aa257fa4-69fe-4e89-8bc7-d7cbb191e4a5}, !- Source Object
  6,                                      !- Outlet Port
  {5b9a6a64-abcb-45db-9aba-288759afcdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c383ee7b-d585-47b3-b358-bfb4a494a641}, !- Handle
  {5b9a6a64-abcb-45db-9aba-288759afcdb9}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {403f4a0c-2a4a-4744-99a8-32b94df64f64}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Controller, !- Name
  {aa257fa4-69fe-4e89-8bc7-d7cbb191e4a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17ce86dc-143f-4f0f-bcf5-894a9716c662}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {69e3d160-975a-401e-a5e5-fc90ac551a67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa257fa4-69fe-4e89-8bc7-d7cbb191e4a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85c99bc9-38e1-4f95-9588-5d61604f66d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d24df8bf-dba7-4755-8398-c554c5072632}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {85c99bc9-38e1-4f95-9588-5d61604f66d0}, !- Inlet Port
  {88f9c047-21dd-43ee-9459-cd41be78d3ab}; !- Outlet Port

OS:Node,
  {17b047a9-bc9e-4c40-96e8-96c0422fa9fa}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Name
  {b00248a8-a930-49ec-9376-7a76e695a06f}, !- Inlet Port
  {55c2b2a1-5eea-4593-99c8-c20b1f6456c1}; !- Outlet Port

OS:Connection,
  {88f9c047-21dd-43ee-9459-cd41be78d3ab}, !- Handle
  {d24df8bf-dba7-4755-8398-c554c5072632}, !- Source Object
  3,                                      !- Outlet Port
  {7df56741-da27-42d9-97b3-6d291dce5d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00248a8-a930-49ec-9376-7a76e695a06f}, !- Handle
  {352d72d1-afb3-4ddc-a054-5a939d2bce8e}, !- Source Object
  2,                                      !- Outlet Port
  {17b047a9-bc9e-4c40-96e8-96c0422fa9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c2b2a1-5eea-4593-99c8-c20b1f6456c1}, !- Handle
  {17b047a9-bc9e-4c40-96e8-96c0422fa9fa}, !- Source Object
  3,                                      !- Outlet Port
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {271f35f1-2419-46cd-9646-bbab321a673c}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {1340d9b0-a709-4034-8c2d-05d4ff21f448}, !- Inlet Port
  {69e3d160-975a-401e-a5e5-fc90ac551a67}; !- Outlet Port

OS:Connection,
  {1340d9b0-a709-4034-8c2d-05d4ff21f448}, !- Handle
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Source Object
  5,                                      !- Outlet Port
  {271f35f1-2419-46cd-9646-bbab321a673c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e3d160-975a-401e-a5e5-fc90ac551a67}, !- Handle
  {271f35f1-2419-46cd-9646-bbab321a673c}, !- Source Object
  3,                                      !- Outlet Port
  {17ce86dc-143f-4f0f-bcf5-894a9716c662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85c99bc9-38e1-4f95-9588-5d61604f66d0}, !- Handle
  {17ce86dc-143f-4f0f-bcf5-894a9716c662}, !- Source Object
  12,                                     !- Outlet Port
  {d24df8bf-dba7-4755-8398-c554c5072632}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f79b2dc1-aeed-4a5e-9758-91ba7e9a68b4}, !- Handle
  ICU_Flr_2 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ab77dcb-fdd0-47b5-8ff1-c8157122c42d}, !- Water Inlet Node Name
  {bb3c5bc9-4ba0-44d1-a017-685786cbc377}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d16736d7-9a74-4fc2-9b49-7cf448abde56}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c29c0733-3611-46a5-bf9a-419b7790e3ae}, !- Inlet Port
  {7ab77dcb-fdd0-47b5-8ff1-c8157122c42d}; !- Outlet Port

OS:Connection,
  {c29c0733-3611-46a5-bf9a-419b7790e3ae}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  28,                                     !- Outlet Port
  {d16736d7-9a74-4fc2-9b49-7cf448abde56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa8d8894-9f9a-4ef2-a0a2-1285d06890f5}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {bb3c5bc9-4ba0-44d1-a017-685786cbc377}, !- Inlet Port
  {f16f10f3-6a88-48b1-bf3c-783422a07f25}; !- Outlet Port

OS:Connection,
  {7ab77dcb-fdd0-47b5-8ff1-c8157122c42d}, !- Handle
  {d16736d7-9a74-4fc2-9b49-7cf448abde56}, !- Source Object
  3,                                      !- Outlet Port
  {f79b2dc1-aeed-4a5e-9758-91ba7e9a68b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb3c5bc9-4ba0-44d1-a017-685786cbc377}, !- Handle
  {f79b2dc1-aeed-4a5e-9758-91ba7e9a68b4}, !- Source Object
  6,                                      !- Outlet Port
  {aa8d8894-9f9a-4ef2-a0a2-1285d06890f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16f10f3-6a88-48b1-bf3c-783422a07f25}, !- Handle
  {aa8d8894-9f9a-4ef2-a0a2-1285d06890f5}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {158c244d-3918-4830-9d1c-89b5ce9b9569}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Controller,    !- Name
  {f79b2dc1-aeed-4a5e-9758-91ba7e9a68b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad10787d-ea8f-4df5-9b38-222995f9590d}, !- Handle
  ICU_Flr_2 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {55427b5a-ce68-47d8-b41c-57371279e034}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f79b2dc1-aeed-4a5e-9758-91ba7e9a68b4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5efa735-1986-46e7-8c20-f4545913a031}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {120f9435-3a4c-4eab-ada7-b6f79d6b06df}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d5efa735-1986-46e7-8c20-f4545913a031}, !- Inlet Port
  {36f4aa1a-f4e9-486a-b21a-71da687404e7}; !- Outlet Port

OS:Node,
  {9b79734b-e5c1-4b4f-9a72-75a02ff682e2}, !- Handle
  ICU_Flr_2 ZN Return Air Node,           !- Name
  {e4c7dc3c-712d-4b02-bfea-b0df796aac39}, !- Inlet Port
  {4973bfb7-ebf0-4981-ad47-cf406368a90a}; !- Outlet Port

OS:Connection,
  {36f4aa1a-f4e9-486a-b21a-71da687404e7}, !- Handle
  {120f9435-3a4c-4eab-ada7-b6f79d6b06df}, !- Source Object
  3,                                      !- Outlet Port
  {c54d0c68-40df-4c40-afca-97016cfa4414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c7dc3c-712d-4b02-bfea-b0df796aac39}, !- Handle
  {e2099e46-867a-437b-83ec-fa8172a27d9a}, !- Source Object
  2,                                      !- Outlet Port
  {9b79734b-e5c1-4b4f-9a72-75a02ff682e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4973bfb7-ebf0-4981-ad47-cf406368a90a}, !- Handle
  {9b79734b-e5c1-4b4f-9a72-75a02ff682e2}, !- Source Object
  3,                                      !- Outlet Port
  {0d040bcb-9e80-42c6-985a-ce57e51fa09b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0937554-b4b9-433c-bf20-80e00eb7418c}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8f1f9649-12bf-462d-b2ef-442a93c82abe}, !- Inlet Port
  {55427b5a-ce68-47d8-b41c-57371279e034}; !- Outlet Port

OS:Connection,
  {8f1f9649-12bf-462d-b2ef-442a93c82abe}, !- Handle
  {f03c3388-7388-4d96-bf12-d6918076401c}, !- Source Object
  6,                                      !- Outlet Port
  {a0937554-b4b9-433c-bf20-80e00eb7418c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55427b5a-ce68-47d8-b41c-57371279e034}, !- Handle
  {a0937554-b4b9-433c-bf20-80e00eb7418c}, !- Source Object
  3,                                      !- Outlet Port
  {ad10787d-ea8f-4df5-9b38-222995f9590d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5efa735-1986-46e7-8c20-f4545913a031}, !- Handle
  {ad10787d-ea8f-4df5-9b38-222995f9590d}, !- Source Object
  12,                                     !- Outlet Port
  {120f9435-3a4c-4eab-ada7-b6f79d6b06df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {ccc01b80-2419-410f-9256-c206d49c80cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a83b3996-627a-4fd0-b0a4-a5269ec0790c}, !- Supply Side Inlet Node Name
  {db6b0ae1-3804-42a3-b8d0-0e18d3aa38e0}, !- Demand Side Outlet Node Name
  {622c4735-e420-490f-a295-c08b8adf1834}, !- Demand Side Inlet Node A
  {34a1c156-50d4-417e-9276-a97170199319}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Demand Mixer Name
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {187ba9e5-fd9d-4b9d-a796-a629476eec9b}, !- Handle
  VAV_PATRMS Supply Inlet Node,           !- Name
  {a83b3996-627a-4fd0-b0a4-a5269ec0790c}, !- Inlet Port
  {fc3548f3-9f89-4e8a-b76b-a035352db82f}; !- Outlet Port

OS:Node,
  {8a7d222f-4994-4a4a-bf9a-8cd74f8d8505}, !- Handle
  VAV_PATRMS Supply Outlet Node,          !- Name
  {d8d603a3-2117-4488-a290-5ec72d5bf5ed}, !- Inlet Port
  {34a1c156-50d4-417e-9276-a97170199319}; !- Outlet Port

OS:Connection,
  {a83b3996-627a-4fd0-b0a4-a5269ec0790c}, !- Handle
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- Source Object
  9,                                      !- Outlet Port
  {187ba9e5-fd9d-4b9d-a796-a629476eec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a1c156-50d4-417e-9276-a97170199319}, !- Handle
  {8a7d222f-4994-4a4a-bf9a-8cd74f8d8505}, !- Source Object
  3,                                      !- Outlet Port
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a5e11b9-cfeb-4efb-a600-5034b5ddbfed}, !- Handle
  VAV_PATRMS Demand Inlet Node,           !- Name
  {622c4735-e420-490f-a295-c08b8adf1834}, !- Inlet Port
  {68679ce3-ac83-4aeb-a967-b63195a9e0c3}; !- Outlet Port

OS:Node,
  {39938517-8fac-49bf-a6a5-d8abf3384757}, !- Handle
  VAV_PATRMS Demand Outlet Node,          !- Name
  {2a91bf74-90c7-4388-a4c2-8c9763338e95}, !- Inlet Port
  {db6b0ae1-3804-42a3-b8d0-0e18d3aa38e0}; !- Outlet Port

OS:Node,
  {37e6df2e-01b4-445e-b122-5181322bf02f}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {5753e1dc-ec81-4707-a42f-e656e25bbde4}, !- Inlet Port
  {a021d0d2-cc4d-4045-a7e4-f8b23ab3130d}; !- Outlet Port

OS:Connection,
  {622c4735-e420-490f-a295-c08b8adf1834}, !- Handle
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- Source Object
  11,                                     !- Outlet Port
  {7a5e11b9-cfeb-4efb-a600-5034b5ddbfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6b0ae1-3804-42a3-b8d0-0e18d3aa38e0}, !- Handle
  {39938517-8fac-49bf-a6a5-d8abf3384757}, !- Source Object
  3,                                      !- Outlet Port
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {68679ce3-ac83-4aeb-a967-b63195a9e0c3}, !- Inlet Node Name
  {2f2949fc-9032-49a9-9687-a0faf66ab0f2}, !- Outlet Node Name 1
  {a7833ebd-34bb-403c-97d5-58784328cec0}, !- Outlet Node Name 2
  {402af118-a16f-44bc-b302-4fbbe4bb4d0c}, !- Outlet Node Name 3
  {b550e464-fda4-4e96-8705-65e0f31f3481}, !- Outlet Node Name 4
  {5214b41f-acb9-47cf-92a0-366100078f05}, !- Outlet Node Name 5
  {8ed8d43c-13ae-4113-a0db-11e909c39e71}, !- Outlet Node Name 6
  {ae9af2b0-c21e-4711-98c2-d37d7a2b99a9}, !- Outlet Node Name 7
  {840c82cc-1a04-404e-998b-1419f12cc95c}, !- Outlet Node Name 8
  {8853c8fb-7270-40d4-9435-046397125e1f}, !- Outlet Node Name 9
  {0aabe3c6-d342-4b4a-9afe-64a635a88da4}, !- Outlet Node Name 10
  {a107590f-64b0-48b9-baf6-cca79d50540e}, !- Outlet Node Name 11
  {c9a16417-d7e2-4fa0-9986-b8b260940bf0}, !- Outlet Node Name 12
  {cbfdfa1e-6087-4424-939d-e069efe34b75}, !- Outlet Node Name 13
  {a9620e07-afa5-457f-8018-38413aa73936}, !- Outlet Node Name 14
  {b6c1e4d9-20d3-4822-bd07-78611c3fd7e9}, !- Outlet Node Name 15
  {bb307f4a-1c09-4ca3-9825-67ecc1545743}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2a91bf74-90c7-4388-a4c2-8c9763338e95}, !- Outlet Node Name
  {260c9400-1181-41c7-b83b-0189f92f4bd1}, !- Inlet Node Name 1
  {27866934-2d8d-4670-8e30-8a076ace4716}, !- Inlet Node Name 2
  {f14c30e3-9c69-4164-8032-29d03827c5cb}, !- Inlet Node Name 3
  {78ecce64-831a-4c01-a787-5bfba4cabe36}, !- Inlet Node Name 4
  {eb90b286-16ad-42ec-a812-8f526ec6140e}, !- Inlet Node Name 5
  {a4a8def5-e754-45e5-886d-a59cdf5e1c7d}, !- Inlet Node Name 6
  {617181b5-9402-48d8-8f47-9e1a4f3777fc}, !- Inlet Node Name 7
  {6467e8e4-f167-4879-bd7a-c9660f3bede5}, !- Inlet Node Name 8
  {4349e293-1f02-43ba-b93d-548f963be796}, !- Inlet Node Name 9
  {ac074ee7-d147-41e3-b189-d29c9c10b69d}, !- Inlet Node Name 10
  {dbc64e51-4aed-4074-85ee-a5be981ff9b5}, !- Inlet Node Name 11
  {a5176898-ed70-43c5-8fc4-036b24dcc457}, !- Inlet Node Name 12
  {4e2580d9-2428-4e74-91f9-f6374618b722}, !- Inlet Node Name 13
  {c2cc7112-c3c4-4188-85a1-a858d438f0e8}, !- Inlet Node Name 14
  {91d21905-297e-412e-a3b1-62d3ea7e839f}, !- Inlet Node Name 15
  {8ad3a4ca-f74c-4df3-9338-884330630a45}; !- Inlet Node Name 16

OS:Connection,
  {68679ce3-ac83-4aeb-a967-b63195a9e0c3}, !- Handle
  {7a5e11b9-cfeb-4efb-a600-5034b5ddbfed}, !- Source Object
  3,                                      !- Outlet Port
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a91bf74-90c7-4388-a4c2-8c9763338e95}, !- Handle
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Source Object
  2,                                      !- Outlet Port
  {39938517-8fac-49bf-a6a5-d8abf3384757}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bbdfc37-9a64-471a-b5d0-116ddfc20104}, !- Handle
  {668cbd89-7105-4f3b-be2b-f7f740e0ac39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ccc01b80-2419-410f-9256-c206d49c80cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {7432049a-6d01-4977-9211-bab39a32a3d8}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a684c9d0-db83-4872-84b8-2cf87f10c240}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {28fba428-9406-4615-a0bd-e2d5775ca782}, !- Air Inlet Node Name
  {8950fedf-b5c0-4a67-b48c-38e406ba01c7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35d4a5d2-fa46-4c67-9679-b86b7c8d81ff}, !- Water Inlet Node Name
  {dacc3905-a01a-4edd-a7d4-f82fbb8fa6bf}, !- Water Outlet Node Name
  {be057fe7-50d9-42e1-9b00-7e5ce4db46b9}, !- Air Inlet Node Name
  {8fdd0a6e-807f-42d3-9fbf-9d5943c614ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec2fcc9c-c8bd-43e4-be8f-d239826fb5c0}, !- Handle
  VAV_PATRMS Main Htg Coil Inlet Water Node, !- Name
  {b3c89ca0-3b2a-424f-8467-818d5226b123}, !- Inlet Port
  {35d4a5d2-fa46-4c67-9679-b86b7c8d81ff}; !- Outlet Port

OS:Connection,
  {b3c89ca0-3b2a-424f-8467-818d5226b123}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  29,                                     !- Outlet Port
  {ec2fcc9c-c8bd-43e4-be8f-d239826fb5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82936d90-3345-4570-9df2-871e31ec3fc5}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Water Node, !- Name
  {dacc3905-a01a-4edd-a7d4-f82fbb8fa6bf}, !- Inlet Port
  {d61b590c-c373-49fc-9f5c-9b143586fd24}; !- Outlet Port

OS:Connection,
  {35d4a5d2-fa46-4c67-9679-b86b7c8d81ff}, !- Handle
  {ec2fcc9c-c8bd-43e4-be8f-d239826fb5c0}, !- Source Object
  3,                                      !- Outlet Port
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dacc3905-a01a-4edd-a7d4-f82fbb8fa6bf}, !- Handle
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Source Object
  6,                                      !- Outlet Port
  {82936d90-3345-4570-9df2-871e31ec3fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61b590c-c373-49fc-9f5c-9b143586fd24}, !- Handle
  {82936d90-3345-4570-9df2-871e31ec3fc5}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {306f7b0a-7f33-48b4-92c3-79ea8acfdaf6}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d0e67937-13ee-4f5d-a5ae-11497a91690a}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Name
  {8fdd0a6e-807f-42d3-9fbf-9d5943c614ba}, !- Inlet Port
  {11676591-811f-4e75-a517-7a5a24c44fc1}; !- Outlet Port

OS:Connection,
  {8fdd0a6e-807f-42d3-9fbf-9d5943c614ba}, !- Handle
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Source Object
  8,                                      !- Outlet Port
  {d0e67937-13ee-4f5d-a5ae-11497a91690a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {52bec5b2-7673-4bc3-b03e-7833ffadb703}, !- Water Inlet Node Name
  {624f179d-0d88-41e0-9733-ef7a7dea00be}, !- Water Outlet Node Name
  {e98f1f20-fb3a-4767-bd09-432f037dc839}, !- Air Inlet Node Name
  {56284d86-d9a4-47c7-924e-440b1b7f5087}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {07c08711-6d8a-41d0-bedc-bda04622b21f}, !- Handle
  VAV_PATRMS Clg Coil Inlet Water Node,   !- Name
  {63f8baad-9ae4-4688-a510-505a4b692ef1}, !- Inlet Port
  {52bec5b2-7673-4bc3-b03e-7833ffadb703}; !- Outlet Port

OS:Connection,
  {63f8baad-9ae4-4688-a510-505a4b692ef1}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  8,                                      !- Outlet Port
  {07c08711-6d8a-41d0-bedc-bda04622b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ade1147-f11e-4c9a-bff6-6dcc65ac5ff0}, !- Handle
  VAV_PATRMS Clg Coil Outlet Water Node,  !- Name
  {624f179d-0d88-41e0-9733-ef7a7dea00be}, !- Inlet Port
  {f56c1542-0c97-4e1f-82d9-250dd4cadc0d}; !- Outlet Port

OS:Connection,
  {52bec5b2-7673-4bc3-b03e-7833ffadb703}, !- Handle
  {07c08711-6d8a-41d0-bedc-bda04622b21f}, !- Source Object
  3,                                      !- Outlet Port
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {624f179d-0d88-41e0-9733-ef7a7dea00be}, !- Handle
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Source Object
  11,                                     !- Outlet Port
  {9ade1147-f11e-4c9a-bff6-6dcc65ac5ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56c1542-0c97-4e1f-82d9-250dd4cadc0d}, !- Handle
  {9ade1147-f11e-4c9a-bff6-6dcc65ac5ff0}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af6299ae-ee44-4143-b749-3ceb7e4ca27b}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c8352845-9764-4d4e-bd21-0d8903a5c159}, !- Handle
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Name
  {56284d86-d9a4-47c7-924e-440b1b7f5087}, !- Inlet Port
  {be057fe7-50d9-42e1-9b00-7e5ce4db46b9}; !- Outlet Port

OS:Connection,
  {56284d86-d9a4-47c7-924e-440b1b7f5087}, !- Handle
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Source Object
  13,                                     !- Outlet Port
  {c8352845-9764-4d4e-bd21-0d8903a5c159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be057fe7-50d9-42e1-9b00-7e5ce4db46b9}, !- Handle
  {c8352845-9764-4d4e-bd21-0d8903a5c159}, !- Source Object
  3,                                      !- Outlet Port
  {b5c8d854-d2af-471f-af45-3eff930c550c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a459145a-2207-4714-9a8b-5a0e713abd7a}, !- Handle
  VAV_PATRMS OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8809ea6a-28e8-42b3-8a97-24f1c1ebee21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8809ea6a-28e8-42b3-8a97-24f1c1ebee21}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85db5fa3-9aed-4da4-82f4-9cf18c7d15a5}, !- Handle
  VAV_PATRMS OA System,                   !- Name
  {a459145a-2207-4714-9a8b-5a0e713abd7a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34e802e7-8d61-44d7-8794-fcf1470b1d37}, !- Mixed Air Node Name
  {9050e348-46e6-4b38-b160-62281fccedbe}, !- Outdoor Air Stream Node Name
  {6f95e61f-9806-482f-a91a-86536cd3c8ad}, !- Relief Air Stream Node Name
  {fc3548f3-9f89-4e8a-b76b-a035352db82f}; !- Return Air Stream Node Name

OS:Node,
  {f0984425-b4f9-432f-b5e9-40c4291d6073}, !- Handle
  VAV_PATRMS Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {1b7f773e-f1e2-4e40-9c65-530ff9304a45}; !- Outlet Port

OS:Node,
  {2c8b8c48-fb4c-496d-88d9-1402c3a404f1}, !- Handle
  VAV_PATRMS Relief Air Node,             !- Name
  {e27293e6-f1db-4de8-aae6-024895142655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {194973ce-2358-4eef-834a-1875d01eb229}, !- Handle
  VAV_PATRMS Mixed Air Node,              !- Name
  {34e802e7-8d61-44d7-8794-fcf1470b1d37}, !- Inlet Port
  {e98f1f20-fb3a-4767-bd09-432f037dc839}; !- Outlet Port

OS:Connection,
  {fc3548f3-9f89-4e8a-b76b-a035352db82f}, !- Handle
  {187ba9e5-fd9d-4b9d-a796-a629476eec9b}, !- Source Object
  3,                                      !- Outlet Port
  {85db5fa3-9aed-4da4-82f4-9cf18c7d15a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34e802e7-8d61-44d7-8794-fcf1470b1d37}, !- Handle
  {85db5fa3-9aed-4da4-82f4-9cf18c7d15a5}, !- Source Object
  5,                                      !- Outlet Port
  {194973ce-2358-4eef-834a-1875d01eb229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98f1f20-fb3a-4767-bd09-432f037dc839}, !- Handle
  {194973ce-2358-4eef-834a-1875d01eb229}, !- Source Object
  3,                                      !- Outlet Port
  {fb8cdb4a-0413-48c1-b268-e8b5d0d5404b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7432049a-6d01-4977-9211-bab39a32a3d8}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b770f413-114c-4047-a889-127ef896b4e3}, !- Control Zone or Zone List Name
  {758bb5fb-e067-4aba-97fd-f2c4b79bd61d}, !- Cooling Control Zone or Zone List Name
  {6ecd214a-6aa1-4b0c-84b6-d1e606059b5d}, !- Heating Control Zone or Zone List Name
  {7931e561-c3d5-4a58-be19-9576fbe9cde3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b770f413-114c-4047-a889-127ef896b4e3}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {758bb5fb-e067-4aba-97fd-f2c4b79bd61d}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ecd214a-6aa1-4b0c-84b6-d1e606059b5d}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7931e561-c3d5-4a58-be19-9576fbe9cde3}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {b90782e0-ea82-45f6-8463-f08ff858ee71}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e75d6f23-f46e-4270-95d2-2c5953714da6}, !- Water Inlet Node Name
  {db05572c-2f46-4f32-98c2-adf9476dce56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a533cb1e-5683-476d-a379-0a925ac8239d}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {0fd5c682-7b67-4568-aa38-8f07058c8435}, !- Inlet Port
  {e75d6f23-f46e-4270-95d2-2c5953714da6}; !- Outlet Port

OS:Connection,
  {0fd5c682-7b67-4568-aa38-8f07058c8435}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  30,                                     !- Outlet Port
  {a533cb1e-5683-476d-a379-0a925ac8239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db091638-fd61-452f-a65b-9af672f35cdc}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {db05572c-2f46-4f32-98c2-adf9476dce56}, !- Inlet Port
  {afd70881-8a40-4381-82b5-0ecbe5104fdf}; !- Outlet Port

OS:Connection,
  {e75d6f23-f46e-4270-95d2-2c5953714da6}, !- Handle
  {a533cb1e-5683-476d-a379-0a925ac8239d}, !- Source Object
  3,                                      !- Outlet Port
  {b90782e0-ea82-45f6-8463-f08ff858ee71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db05572c-2f46-4f32-98c2-adf9476dce56}, !- Handle
  {b90782e0-ea82-45f6-8463-f08ff858ee71}, !- Source Object
  6,                                      !- Outlet Port
  {db091638-fd61-452f-a65b-9af672f35cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd70881-8a40-4381-82b5-0ecbe5104fdf}, !- Handle
  {db091638-fd61-452f-a65b-9af672f35cdc}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac63eeb7-c602-430f-a525-11e288ccec87}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {b90782e0-ea82-45f6-8463-f08ff858ee71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {972ebce3-22c1-4f4f-b3b8-daca26319014}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {8828f7c6-82eb-4405-858e-a5f9e7200bdd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b90782e0-ea82-45f6-8463-f08ff858ee71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5753e1dc-ec81-4707-a42f-e656e25bbde4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fcee10bc-0a6e-4fe4-8b9b-1ace4f60b286}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Return Air Node, !- Name
  {3bd06e95-316d-4d57-b1e6-a27f6ad42a9b}, !- Inlet Port
  {260c9400-1181-41c7-b83b-0189f92f4bd1}; !- Outlet Port

OS:Connection,
  {a021d0d2-cc4d-4045-a7e4-f8b23ab3130d}, !- Handle
  {37e6df2e-01b4-445e-b122-5181322bf02f}, !- Source Object
  3,                                      !- Outlet Port
  {8512f219-6e44-4d94-a9a5-9245df8f1ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd06e95-316d-4d57-b1e6-a27f6ad42a9b}, !- Handle
  {c55e26e4-1209-4c08-83d2-8fccd8f7f475}, !- Source Object
  2,                                      !- Outlet Port
  {fcee10bc-0a6e-4fe4-8b9b-1ace4f60b286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260c9400-1181-41c7-b83b-0189f92f4bd1}, !- Handle
  {fcee10bc-0a6e-4fe4-8b9b-1ace4f60b286}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab7e5e21-0fb5-449d-bee1-8f80514deb39}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {2f2949fc-9032-49a9-9687-a0faf66ab0f2}, !- Inlet Port
  {8828f7c6-82eb-4405-858e-a5f9e7200bdd}; !- Outlet Port

OS:Connection,
  {2f2949fc-9032-49a9-9687-a0faf66ab0f2}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  3,                                      !- Outlet Port
  {ab7e5e21-0fb5-449d-bee1-8f80514deb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8828f7c6-82eb-4405-858e-a5f9e7200bdd}, !- Handle
  {ab7e5e21-0fb5-449d-bee1-8f80514deb39}, !- Source Object
  3,                                      !- Outlet Port
  {972ebce3-22c1-4f4f-b3b8-daca26319014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5753e1dc-ec81-4707-a42f-e656e25bbde4}, !- Handle
  {972ebce3-22c1-4f4f-b3b8-daca26319014}, !- Source Object
  12,                                     !- Outlet Port
  {37e6df2e-01b4-445e-b122-5181322bf02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {65a6e196-6b5a-4d92-ad88-e845d8e08722}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81317b01-8b27-4781-871a-8c410c843bbe}, !- Water Inlet Node Name
  {bf71e8d9-e710-44ec-89b4-c8edbef2e0ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4658b2cb-7749-4d4c-9da9-b415712e8d51}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {92069026-321d-46c0-a0b2-560d6d4591b2}, !- Inlet Port
  {81317b01-8b27-4781-871a-8c410c843bbe}; !- Outlet Port

OS:Connection,
  {92069026-321d-46c0-a0b2-560d6d4591b2}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  31,                                     !- Outlet Port
  {4658b2cb-7749-4d4c-9da9-b415712e8d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4880884-ab41-4812-b07c-cf65ff51683f}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {bf71e8d9-e710-44ec-89b4-c8edbef2e0ed}, !- Inlet Port
  {89efc5ef-4e2d-4d89-afd8-00a7b5bf01a9}; !- Outlet Port

OS:Connection,
  {81317b01-8b27-4781-871a-8c410c843bbe}, !- Handle
  {4658b2cb-7749-4d4c-9da9-b415712e8d51}, !- Source Object
  3,                                      !- Outlet Port
  {65a6e196-6b5a-4d92-ad88-e845d8e08722}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf71e8d9-e710-44ec-89b4-c8edbef2e0ed}, !- Handle
  {65a6e196-6b5a-4d92-ad88-e845d8e08722}, !- Source Object
  6,                                      !- Outlet Port
  {a4880884-ab41-4812-b07c-cf65ff51683f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89efc5ef-4e2d-4d89-afd8-00a7b5bf01a9}, !- Handle
  {a4880884-ab41-4812-b07c-cf65ff51683f}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc0b8758-5000-4889-b222-605b5c1b5ffa}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Controller, !- Name
  {65a6e196-6b5a-4d92-ad88-e845d8e08722}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86ab2587-ddd8-4ca5-b782-031376f90a14}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {6f37f69c-c0e2-4c4a-bb2f-30177ec63631}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65a6e196-6b5a-4d92-ad88-e845d8e08722}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa8910ad-1843-45bb-aa90-27ae0c6202f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e78f89fc-1723-429b-95a7-1730a1dedad6}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {fa8910ad-1843-45bb-aa90-27ae0c6202f9}, !- Inlet Port
  {af01a231-5c30-4cdc-b0ba-0da89b5124c7}; !- Outlet Port

OS:Node,
  {6df335e6-daf6-47b0-846b-235723c0498f}, !- Handle
  PatRoom2_Flr_3 ZN Return Air Node,      !- Name
  {4bfb438b-0abd-4894-ad2a-c0245a86f633}, !- Inlet Port
  {27866934-2d8d-4670-8e30-8a076ace4716}; !- Outlet Port

OS:Connection,
  {af01a231-5c30-4cdc-b0ba-0da89b5124c7}, !- Handle
  {e78f89fc-1723-429b-95a7-1730a1dedad6}, !- Source Object
  3,                                      !- Outlet Port
  {db2fb3a0-81b2-4c55-9041-b994ff27e328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bfb438b-0abd-4894-ad2a-c0245a86f633}, !- Handle
  {3150b8f2-6804-4fb2-82b0-344eae1f5f1c}, !- Source Object
  2,                                      !- Outlet Port
  {6df335e6-daf6-47b0-846b-235723c0498f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27866934-2d8d-4670-8e30-8a076ace4716}, !- Handle
  {6df335e6-daf6-47b0-846b-235723c0498f}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d8d7984a-f5a9-4dfe-aaf8-a34e8364e1ed}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {a7833ebd-34bb-403c-97d5-58784328cec0}, !- Inlet Port
  {6f37f69c-c0e2-4c4a-bb2f-30177ec63631}; !- Outlet Port

OS:Connection,
  {a7833ebd-34bb-403c-97d5-58784328cec0}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  4,                                      !- Outlet Port
  {d8d7984a-f5a9-4dfe-aaf8-a34e8364e1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f37f69c-c0e2-4c4a-bb2f-30177ec63631}, !- Handle
  {d8d7984a-f5a9-4dfe-aaf8-a34e8364e1ed}, !- Source Object
  3,                                      !- Outlet Port
  {86ab2587-ddd8-4ca5-b782-031376f90a14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa8910ad-1843-45bb-aa90-27ae0c6202f9}, !- Handle
  {86ab2587-ddd8-4ca5-b782-031376f90a14}, !- Source Object
  12,                                     !- Outlet Port
  {e78f89fc-1723-429b-95a7-1730a1dedad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb1cd93f-03c9-44f1-911e-cb6a59b91e9e}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d62c1fd-8274-4917-b0f4-5573eb19c059}, !- Water Inlet Node Name
  {6a840519-9a94-4749-9d55-d94865178b45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c51e111-ab77-4214-b285-4b1f4aaa82ef}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {b00e7fdb-1b40-495f-9120-0b5467990dd9}, !- Inlet Port
  {5d62c1fd-8274-4917-b0f4-5573eb19c059}; !- Outlet Port

OS:Connection,
  {b00e7fdb-1b40-495f-9120-0b5467990dd9}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  32,                                     !- Outlet Port
  {1c51e111-ab77-4214-b285-4b1f4aaa82ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b6ae05-bfb9-4d2f-859d-0170ce018f4f}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {6a840519-9a94-4749-9d55-d94865178b45}, !- Inlet Port
  {b12ceadb-a701-4819-b682-b891e5a18969}; !- Outlet Port

OS:Connection,
  {5d62c1fd-8274-4917-b0f4-5573eb19c059}, !- Handle
  {1c51e111-ab77-4214-b285-4b1f4aaa82ef}, !- Source Object
  3,                                      !- Outlet Port
  {bb1cd93f-03c9-44f1-911e-cb6a59b91e9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a840519-9a94-4749-9d55-d94865178b45}, !- Handle
  {bb1cd93f-03c9-44f1-911e-cb6a59b91e9e}, !- Source Object
  6,                                      !- Outlet Port
  {51b6ae05-bfb9-4d2f-859d-0170ce018f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12ceadb-a701-4819-b682-b891e5a18969}, !- Handle
  {51b6ae05-bfb9-4d2f-859d-0170ce018f4f}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {532bfcc2-0967-4178-8bdf-77701a87a20d}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {bb1cd93f-03c9-44f1-911e-cb6a59b91e9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9db137d9-403d-4ab0-93af-282d4e7187be}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {60ffe521-e070-4c28-9ada-1bedcd72f868}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb1cd93f-03c9-44f1-911e-cb6a59b91e9e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42929a07-3280-400a-87bb-8ed530768e95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9da6b5cc-156f-4cd5-9ab0-f497ca970d07}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {42929a07-3280-400a-87bb-8ed530768e95}, !- Inlet Port
  {b44e2279-b7be-4832-8a01-c044af415ac2}; !- Outlet Port

OS:Node,
  {3fbdd2cf-dbd8-438d-911c-05048299728f}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Return Air Node, !- Name
  {32628a13-fd98-4825-8046-bae3f519e807}, !- Inlet Port
  {f14c30e3-9c69-4164-8032-29d03827c5cb}; !- Outlet Port

OS:Connection,
  {b44e2279-b7be-4832-8a01-c044af415ac2}, !- Handle
  {9da6b5cc-156f-4cd5-9ab0-f497ca970d07}, !- Source Object
  3,                                      !- Outlet Port
  {1d676770-b686-4308-a82c-3916bd446f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32628a13-fd98-4825-8046-bae3f519e807}, !- Handle
  {fe0ad5a0-7e0c-44ca-8999-ea67b775b868}, !- Source Object
  2,                                      !- Outlet Port
  {3fbdd2cf-dbd8-438d-911c-05048299728f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14c30e3-9c69-4164-8032-29d03827c5cb}, !- Handle
  {3fbdd2cf-dbd8-438d-911c-05048299728f}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {74228ac2-6f8d-4d45-8cda-3c8fc8daf47d}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {402af118-a16f-44bc-b302-4fbbe4bb4d0c}, !- Inlet Port
  {60ffe521-e070-4c28-9ada-1bedcd72f868}; !- Outlet Port

OS:Connection,
  {402af118-a16f-44bc-b302-4fbbe4bb4d0c}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  5,                                      !- Outlet Port
  {74228ac2-6f8d-4d45-8cda-3c8fc8daf47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ffe521-e070-4c28-9ada-1bedcd72f868}, !- Handle
  {74228ac2-6f8d-4d45-8cda-3c8fc8daf47d}, !- Source Object
  3,                                      !- Outlet Port
  {9db137d9-403d-4ab0-93af-282d4e7187be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42929a07-3280-400a-87bb-8ed530768e95}, !- Handle
  {9db137d9-403d-4ab0-93af-282d4e7187be}, !- Source Object
  12,                                     !- Outlet Port
  {9da6b5cc-156f-4cd5-9ab0-f497ca970d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea059616-f17c-4d62-b32f-ab79f44a6137}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5553e2a3-8997-4480-8fb4-2c1391d90921}, !- Water Inlet Node Name
  {56a228a2-3b1f-4e18-bd28-9924793db4b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e3c3fc0-9fd9-4d77-b02d-19895c410b17}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {5e913c25-2b4b-4347-a438-7d39a14e2a24}, !- Inlet Port
  {5553e2a3-8997-4480-8fb4-2c1391d90921}; !- Outlet Port

OS:Connection,
  {5e913c25-2b4b-4347-a438-7d39a14e2a24}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  33,                                     !- Outlet Port
  {2e3c3fc0-9fd9-4d77-b02d-19895c410b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d5602e-fdfb-4129-b08f-0e2ebd3d8524}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {56a228a2-3b1f-4e18-bd28-9924793db4b6}, !- Inlet Port
  {6ed6a217-0d0d-4182-9c2e-04e0063d29f7}; !- Outlet Port

OS:Connection,
  {5553e2a3-8997-4480-8fb4-2c1391d90921}, !- Handle
  {2e3c3fc0-9fd9-4d77-b02d-19895c410b17}, !- Source Object
  3,                                      !- Outlet Port
  {ea059616-f17c-4d62-b32f-ab79f44a6137}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56a228a2-3b1f-4e18-bd28-9924793db4b6}, !- Handle
  {ea059616-f17c-4d62-b32f-ab79f44a6137}, !- Source Object
  6,                                      !- Outlet Port
  {31d5602e-fdfb-4129-b08f-0e2ebd3d8524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed6a217-0d0d-4182-9c2e-04e0063d29f7}, !- Handle
  {31d5602e-fdfb-4129-b08f-0e2ebd3d8524}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bfc1d6b5-06e3-4ec6-9c41-a2f7e41d309b}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Controller, !- Name
  {ea059616-f17c-4d62-b32f-ab79f44a6137}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c21bd10-615c-416c-99a1-fbcee8512a56}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {62f1b2f6-cf28-4c9b-ace7-07d0c93a2cfc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea059616-f17c-4d62-b32f-ab79f44a6137}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {708dfd64-77a1-40ea-9d76-134ac811c540}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6bc879f-1623-41a3-ae93-98dec3a14093}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {708dfd64-77a1-40ea-9d76-134ac811c540}, !- Inlet Port
  {59cba828-440a-4bc3-9790-ccc5b4fb2523}; !- Outlet Port

OS:Node,
  {7913e9b6-7b5d-4006-91b5-2a26311e5f7c}, !- Handle
  PatRoom4_Flr_3 ZN Return Air Node,      !- Name
  {e4536c5c-bfd8-464d-b47f-0e5ac26b900d}, !- Inlet Port
  {78ecce64-831a-4c01-a787-5bfba4cabe36}; !- Outlet Port

OS:Connection,
  {59cba828-440a-4bc3-9790-ccc5b4fb2523}, !- Handle
  {a6bc879f-1623-41a3-ae93-98dec3a14093}, !- Source Object
  3,                                      !- Outlet Port
  {e2cd199f-c7f5-4f51-ba48-ac16471e6bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4536c5c-bfd8-464d-b47f-0e5ac26b900d}, !- Handle
  {de65e561-765c-4be1-a50b-fa524d9f9e5c}, !- Source Object
  2,                                      !- Outlet Port
  {7913e9b6-7b5d-4006-91b5-2a26311e5f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ecce64-831a-4c01-a787-5bfba4cabe36}, !- Handle
  {7913e9b6-7b5d-4006-91b5-2a26311e5f7c}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d3cdce8-f901-4374-bbdd-c476011647b8}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {b550e464-fda4-4e96-8705-65e0f31f3481}, !- Inlet Port
  {62f1b2f6-cf28-4c9b-ace7-07d0c93a2cfc}; !- Outlet Port

OS:Connection,
  {b550e464-fda4-4e96-8705-65e0f31f3481}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  6,                                      !- Outlet Port
  {8d3cdce8-f901-4374-bbdd-c476011647b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f1b2f6-cf28-4c9b-ace7-07d0c93a2cfc}, !- Handle
  {8d3cdce8-f901-4374-bbdd-c476011647b8}, !- Source Object
  3,                                      !- Outlet Port
  {2c21bd10-615c-416c-99a1-fbcee8512a56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {708dfd64-77a1-40ea-9d76-134ac811c540}, !- Handle
  {2c21bd10-615c-416c-99a1-fbcee8512a56}, !- Source Object
  12,                                     !- Outlet Port
  {a6bc879f-1623-41a3-ae93-98dec3a14093}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d36bbcc9-51d3-49ae-a0fb-8c6a0fe65a16}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9d5e6e2-52cc-4d14-9ab2-c84e803796f7}, !- Water Inlet Node Name
  {cfaba74f-b5c4-473e-adbe-1ce3702878b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e857930a-f408-4fce-bf48-39e324d1252b}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {d5d5c37b-4b5d-4b59-8358-7a9e2467ada6}, !- Inlet Port
  {a9d5e6e2-52cc-4d14-9ab2-c84e803796f7}; !- Outlet Port

OS:Connection,
  {d5d5c37b-4b5d-4b59-8358-7a9e2467ada6}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  34,                                     !- Outlet Port
  {e857930a-f408-4fce-bf48-39e324d1252b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae35c3b-a089-4b7b-9fc4-a90584759576}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {cfaba74f-b5c4-473e-adbe-1ce3702878b6}, !- Inlet Port
  {fbfdb4f8-4e9f-4527-aadf-22c01f3bc3c5}; !- Outlet Port

OS:Connection,
  {a9d5e6e2-52cc-4d14-9ab2-c84e803796f7}, !- Handle
  {e857930a-f408-4fce-bf48-39e324d1252b}, !- Source Object
  3,                                      !- Outlet Port
  {d36bbcc9-51d3-49ae-a0fb-8c6a0fe65a16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfaba74f-b5c4-473e-adbe-1ce3702878b6}, !- Handle
  {d36bbcc9-51d3-49ae-a0fb-8c6a0fe65a16}, !- Source Object
  6,                                      !- Outlet Port
  {bae35c3b-a089-4b7b-9fc4-a90584759576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfdb4f8-4e9f-4527-aadf-22c01f3bc3c5}, !- Handle
  {bae35c3b-a089-4b7b-9fc4-a90584759576}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a59fb06-8da0-4b71-9f07-97b1e6fdb3f5}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {d36bbcc9-51d3-49ae-a0fb-8c6a0fe65a16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd2adcca-96c5-4acb-809e-0aa5572dc30c}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {9766efd9-7ece-46a0-b870-42cfdbe623b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d36bbcc9-51d3-49ae-a0fb-8c6a0fe65a16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac21d249-f8f3-4d20-b697-77471337e248}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a604a5ea-8b60-4461-9453-a864ef37bd9e}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {ac21d249-f8f3-4d20-b697-77471337e248}, !- Inlet Port
  {9fe04ed3-6864-47ad-baf4-45f187237844}; !- Outlet Port

OS:Node,
  {0cdc1548-7771-4507-868c-689af02ed089}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Return Air Node, !- Name
  {c6d07655-682a-49bf-aab2-e956242f0ff6}, !- Inlet Port
  {eb90b286-16ad-42ec-a812-8f526ec6140e}; !- Outlet Port

OS:Connection,
  {9fe04ed3-6864-47ad-baf4-45f187237844}, !- Handle
  {a604a5ea-8b60-4461-9453-a864ef37bd9e}, !- Source Object
  3,                                      !- Outlet Port
  {2ca4e656-ebf3-4e12-b568-7642e613ef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d07655-682a-49bf-aab2-e956242f0ff6}, !- Handle
  {84dc514d-4c8d-4416-b537-c6ed152c1825}, !- Source Object
  2,                                      !- Outlet Port
  {0cdc1548-7771-4507-868c-689af02ed089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb90b286-16ad-42ec-a812-8f526ec6140e}, !- Handle
  {0cdc1548-7771-4507-868c-689af02ed089}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3375d79a-78da-4857-a3b4-c38fbabd3df0}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {5214b41f-acb9-47cf-92a0-366100078f05}, !- Inlet Port
  {9766efd9-7ece-46a0-b870-42cfdbe623b9}; !- Outlet Port

OS:Connection,
  {5214b41f-acb9-47cf-92a0-366100078f05}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  7,                                      !- Outlet Port
  {3375d79a-78da-4857-a3b4-c38fbabd3df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9766efd9-7ece-46a0-b870-42cfdbe623b9}, !- Handle
  {3375d79a-78da-4857-a3b4-c38fbabd3df0}, !- Source Object
  3,                                      !- Outlet Port
  {bd2adcca-96c5-4acb-809e-0aa5572dc30c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac21d249-f8f3-4d20-b697-77471337e248}, !- Handle
  {bd2adcca-96c5-4acb-809e-0aa5572dc30c}, !- Source Object
  12,                                     !- Outlet Port
  {a604a5ea-8b60-4461-9453-a864ef37bd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {290df20b-228e-45da-ad15-3d1d3b420733}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3586cb00-7578-43df-a1e4-50d5994e73ea}, !- Water Inlet Node Name
  {8da1d994-0bcc-41ef-b23c-81e4b5a9024e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc565916-238b-46e6-81f8-c2f6313fe3f0}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {414dc284-e9af-4dbe-8713-9fcb4778a35f}, !- Inlet Port
  {3586cb00-7578-43df-a1e4-50d5994e73ea}; !- Outlet Port

OS:Connection,
  {414dc284-e9af-4dbe-8713-9fcb4778a35f}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  35,                                     !- Outlet Port
  {dc565916-238b-46e6-81f8-c2f6313fe3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {532c5673-e099-4765-bf3c-80c009af3528}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {8da1d994-0bcc-41ef-b23c-81e4b5a9024e}, !- Inlet Port
  {f0dfadad-1d44-457b-8d9b-8d4446815e98}; !- Outlet Port

OS:Connection,
  {3586cb00-7578-43df-a1e4-50d5994e73ea}, !- Handle
  {dc565916-238b-46e6-81f8-c2f6313fe3f0}, !- Source Object
  3,                                      !- Outlet Port
  {290df20b-228e-45da-ad15-3d1d3b420733}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8da1d994-0bcc-41ef-b23c-81e4b5a9024e}, !- Handle
  {290df20b-228e-45da-ad15-3d1d3b420733}, !- Source Object
  6,                                      !- Outlet Port
  {532c5673-e099-4765-bf3c-80c009af3528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0dfadad-1d44-457b-8d9b-8d4446815e98}, !- Handle
  {532c5673-e099-4765-bf3c-80c009af3528}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8fac01b-958b-4f57-ab34-9101662670f6}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Controller, !- Name
  {290df20b-228e-45da-ad15-3d1d3b420733}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {01daa0f9-128b-4fe5-932b-9c091f5dcd1f}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {fb848c4b-d9ae-4b2e-86b3-f0f3ab824143}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {290df20b-228e-45da-ad15-3d1d3b420733}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9341b99-b4ea-4d28-a16d-e19a4af2e29e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4aa1c5ce-a5e6-4e95-9e7b-32cf32d6de95}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {c9341b99-b4ea-4d28-a16d-e19a4af2e29e}, !- Inlet Port
  {104d06e5-2b51-44a0-a23c-ab23cee0cc0a}; !- Outlet Port

OS:Node,
  {ccef999a-4c09-4f0d-9453-ed05006efa59}, !- Handle
  PatRoom6_Flr_3 ZN Return Air Node,      !- Name
  {cc1a3476-d04b-4f51-909e-277e59e5722c}, !- Inlet Port
  {a4a8def5-e754-45e5-886d-a59cdf5e1c7d}; !- Outlet Port

OS:Connection,
  {104d06e5-2b51-44a0-a23c-ab23cee0cc0a}, !- Handle
  {4aa1c5ce-a5e6-4e95-9e7b-32cf32d6de95}, !- Source Object
  3,                                      !- Outlet Port
  {b9217663-7e6f-47db-a20b-b9164e0f382e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1a3476-d04b-4f51-909e-277e59e5722c}, !- Handle
  {189978f7-f28b-41ff-802d-51b1aac60e53}, !- Source Object
  2,                                      !- Outlet Port
  {ccef999a-4c09-4f0d-9453-ed05006efa59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a8def5-e754-45e5-886d-a59cdf5e1c7d}, !- Handle
  {ccef999a-4c09-4f0d-9453-ed05006efa59}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {06b0c76c-2007-493d-94b5-4105c4849d46}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {8ed8d43c-13ae-4113-a0db-11e909c39e71}, !- Inlet Port
  {fb848c4b-d9ae-4b2e-86b3-f0f3ab824143}; !- Outlet Port

OS:Connection,
  {8ed8d43c-13ae-4113-a0db-11e909c39e71}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  8,                                      !- Outlet Port
  {06b0c76c-2007-493d-94b5-4105c4849d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb848c4b-d9ae-4b2e-86b3-f0f3ab824143}, !- Handle
  {06b0c76c-2007-493d-94b5-4105c4849d46}, !- Source Object
  3,                                      !- Outlet Port
  {01daa0f9-128b-4fe5-932b-9c091f5dcd1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9341b99-b4ea-4d28-a16d-e19a4af2e29e}, !- Handle
  {01daa0f9-128b-4fe5-932b-9c091f5dcd1f}, !- Source Object
  12,                                     !- Outlet Port
  {4aa1c5ce-a5e6-4e95-9e7b-32cf32d6de95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {019f813f-b987-4db4-9fa5-3231f659a3cf}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {754805a0-c010-41dd-b3cc-0f414a07bd77}, !- Water Inlet Node Name
  {6615da8e-765d-4dfe-87d4-f7849c0303f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4acd51a4-25a0-4d79-b432-094aaefcd650}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {7fd6ebb1-b7fd-411b-b37b-4de04dc3f094}, !- Inlet Port
  {754805a0-c010-41dd-b3cc-0f414a07bd77}; !- Outlet Port

OS:Connection,
  {7fd6ebb1-b7fd-411b-b37b-4de04dc3f094}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  36,                                     !- Outlet Port
  {4acd51a4-25a0-4d79-b432-094aaefcd650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d4005a9-a059-451d-90ea-789354b36f5d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {6615da8e-765d-4dfe-87d4-f7849c0303f6}, !- Inlet Port
  {d6c0a0df-bb50-4282-90c7-8721fb10ce11}; !- Outlet Port

OS:Connection,
  {754805a0-c010-41dd-b3cc-0f414a07bd77}, !- Handle
  {4acd51a4-25a0-4d79-b432-094aaefcd650}, !- Source Object
  3,                                      !- Outlet Port
  {019f813f-b987-4db4-9fa5-3231f659a3cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6615da8e-765d-4dfe-87d4-f7849c0303f6}, !- Handle
  {019f813f-b987-4db4-9fa5-3231f659a3cf}, !- Source Object
  6,                                      !- Outlet Port
  {7d4005a9-a059-451d-90ea-789354b36f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c0a0df-bb50-4282-90c7-8721fb10ce11}, !- Handle
  {7d4005a9-a059-451d-90ea-789354b36f5d}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ff89b68-b6b8-4637-8c58-9c4fdf389016}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {019f813f-b987-4db4-9fa5-3231f659a3cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7825d8eb-d071-48b8-8353-fab6b0c60742}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {ca054752-49ce-4677-81d1-be18e20b0c0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {019f813f-b987-4db4-9fa5-3231f659a3cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1613b540-685a-49c6-998b-26a7feeec9ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c82c134-510c-44d6-946f-7d7c9704e558}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {1613b540-685a-49c6-998b-26a7feeec9ae}, !- Inlet Port
  {21cf6bcd-4a04-4f71-9bc7-b4c98e4f59db}; !- Outlet Port

OS:Node,
  {99df3ace-dfb3-4990-a28b-f6da4bb91b81}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Return Air Node, !- Name
  {ca353033-5e0e-46f8-8bdb-083c0692f594}, !- Inlet Port
  {617181b5-9402-48d8-8f47-9e1a4f3777fc}; !- Outlet Port

OS:Connection,
  {21cf6bcd-4a04-4f71-9bc7-b4c98e4f59db}, !- Handle
  {9c82c134-510c-44d6-946f-7d7c9704e558}, !- Source Object
  3,                                      !- Outlet Port
  {a2d50a67-cd5f-47ef-9d23-a0491c26af34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca353033-5e0e-46f8-8bdb-083c0692f594}, !- Handle
  {a1cd569d-771d-4b4a-a39a-c52d28c7cde8}, !- Source Object
  2,                                      !- Outlet Port
  {99df3ace-dfb3-4990-a28b-f6da4bb91b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617181b5-9402-48d8-8f47-9e1a4f3777fc}, !- Handle
  {99df3ace-dfb3-4990-a28b-f6da4bb91b81}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2ed9b415-3245-4261-ab44-769696ab1603}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ae9af2b0-c21e-4711-98c2-d37d7a2b99a9}, !- Inlet Port
  {ca054752-49ce-4677-81d1-be18e20b0c0e}; !- Outlet Port

OS:Connection,
  {ae9af2b0-c21e-4711-98c2-d37d7a2b99a9}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  9,                                      !- Outlet Port
  {2ed9b415-3245-4261-ab44-769696ab1603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca054752-49ce-4677-81d1-be18e20b0c0e}, !- Handle
  {2ed9b415-3245-4261-ab44-769696ab1603}, !- Source Object
  3,                                      !- Outlet Port
  {7825d8eb-d071-48b8-8353-fab6b0c60742}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1613b540-685a-49c6-998b-26a7feeec9ae}, !- Handle
  {7825d8eb-d071-48b8-8353-fab6b0c60742}, !- Source Object
  12,                                     !- Outlet Port
  {9c82c134-510c-44d6-946f-7d7c9704e558}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93fe38ef-2cff-4036-841d-69b6f1b28119}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b88a137a-2614-444f-8d8e-c9665e4a74de}, !- Water Inlet Node Name
  {9ba012c0-6688-46de-8158-874c8b739a44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61a95561-2d47-45c9-aa96-966eda9cccaa}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {47e3321a-2073-4abe-8d8e-731a260b1e5c}, !- Inlet Port
  {b88a137a-2614-444f-8d8e-c9665e4a74de}; !- Outlet Port

OS:Connection,
  {47e3321a-2073-4abe-8d8e-731a260b1e5c}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  37,                                     !- Outlet Port
  {61a95561-2d47-45c9-aa96-966eda9cccaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1b6ded8-c5bb-416f-bbed-2c2e289454a2}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {9ba012c0-6688-46de-8158-874c8b739a44}, !- Inlet Port
  {457d4a9d-771b-44e7-875d-cbb363fc5c9c}; !- Outlet Port

OS:Connection,
  {b88a137a-2614-444f-8d8e-c9665e4a74de}, !- Handle
  {61a95561-2d47-45c9-aa96-966eda9cccaa}, !- Source Object
  3,                                      !- Outlet Port
  {93fe38ef-2cff-4036-841d-69b6f1b28119}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ba012c0-6688-46de-8158-874c8b739a44}, !- Handle
  {93fe38ef-2cff-4036-841d-69b6f1b28119}, !- Source Object
  6,                                      !- Outlet Port
  {e1b6ded8-c5bb-416f-bbed-2c2e289454a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457d4a9d-771b-44e7-875d-cbb363fc5c9c}, !- Handle
  {e1b6ded8-c5bb-416f-bbed-2c2e289454a2}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd0d01a8-9813-4e68-8e86-d3f992e02bb6}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Controller, !- Name
  {93fe38ef-2cff-4036-841d-69b6f1b28119}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {281c4a14-650c-4b87-96ed-b2c1d5c6c9c5}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {2c370dda-db34-4d04-b797-2604a0614ebd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93fe38ef-2cff-4036-841d-69b6f1b28119}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7d6fd15-28cc-45d8-bc90-705989b08979}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8d8e6c1-16f0-440c-a6b0-30e1779e008f}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {e7d6fd15-28cc-45d8-bc90-705989b08979}, !- Inlet Port
  {02cd9942-aad8-4cc3-9b90-0e98b5376b86}; !- Outlet Port

OS:Node,
  {9564f9d9-7158-4249-8f83-65f68fb12a49}, !- Handle
  PatRoom8_Flr_3 ZN Return Air Node,      !- Name
  {0d989422-e641-4f96-b19a-f17077499872}, !- Inlet Port
  {6467e8e4-f167-4879-bd7a-c9660f3bede5}; !- Outlet Port

OS:Connection,
  {02cd9942-aad8-4cc3-9b90-0e98b5376b86}, !- Handle
  {d8d8e6c1-16f0-440c-a6b0-30e1779e008f}, !- Source Object
  3,                                      !- Outlet Port
  {5f1df606-e033-4722-8026-051afe1904f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d989422-e641-4f96-b19a-f17077499872}, !- Handle
  {47c6d3a9-c3c7-4aa3-9802-bc08f86667a8}, !- Source Object
  2,                                      !- Outlet Port
  {9564f9d9-7158-4249-8f83-65f68fb12a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6467e8e4-f167-4879-bd7a-c9660f3bede5}, !- Handle
  {9564f9d9-7158-4249-8f83-65f68fb12a49}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ebd69516-2b6e-409e-a808-2f1263683ce8}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {840c82cc-1a04-404e-998b-1419f12cc95c}, !- Inlet Port
  {2c370dda-db34-4d04-b797-2604a0614ebd}; !- Outlet Port

OS:Connection,
  {840c82cc-1a04-404e-998b-1419f12cc95c}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  10,                                     !- Outlet Port
  {ebd69516-2b6e-409e-a808-2f1263683ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c370dda-db34-4d04-b797-2604a0614ebd}, !- Handle
  {ebd69516-2b6e-409e-a808-2f1263683ce8}, !- Source Object
  3,                                      !- Outlet Port
  {281c4a14-650c-4b87-96ed-b2c1d5c6c9c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7d6fd15-28cc-45d8-bc90-705989b08979}, !- Handle
  {281c4a14-650c-4b87-96ed-b2c1d5c6c9c5}, !- Source Object
  12,                                     !- Outlet Port
  {d8d8e6c1-16f0-440c-a6b0-30e1779e008f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {529da6ac-3ad4-4cc7-ae95-bc9497019101}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29bfebff-6c40-4ee3-88d6-74be41761d30}, !- Water Inlet Node Name
  {787ddbb8-1529-49b3-a7bc-b51193c66be2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a366a5cb-93b8-4181-80d0-14c74e813d20}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {638684b5-add1-400b-a807-6c657aa7691d}, !- Inlet Port
  {29bfebff-6c40-4ee3-88d6-74be41761d30}; !- Outlet Port

OS:Connection,
  {638684b5-add1-400b-a807-6c657aa7691d}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  38,                                     !- Outlet Port
  {a366a5cb-93b8-4181-80d0-14c74e813d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5be16805-346e-4f5c-92a2-5cc89799f57e}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {787ddbb8-1529-49b3-a7bc-b51193c66be2}, !- Inlet Port
  {3df3174e-8072-4fdf-b54e-18f2fbcad493}; !- Outlet Port

OS:Connection,
  {29bfebff-6c40-4ee3-88d6-74be41761d30}, !- Handle
  {a366a5cb-93b8-4181-80d0-14c74e813d20}, !- Source Object
  3,                                      !- Outlet Port
  {529da6ac-3ad4-4cc7-ae95-bc9497019101}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {787ddbb8-1529-49b3-a7bc-b51193c66be2}, !- Handle
  {529da6ac-3ad4-4cc7-ae95-bc9497019101}, !- Source Object
  6,                                      !- Outlet Port
  {5be16805-346e-4f5c-92a2-5cc89799f57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df3174e-8072-4fdf-b54e-18f2fbcad493}, !- Handle
  {5be16805-346e-4f5c-92a2-5cc89799f57e}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d01a28c-dd01-43ba-b791-59c8fe4b0a18}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {529da6ac-3ad4-4cc7-ae95-bc9497019101}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4523cb7e-2439-44d7-a95a-3fd2b644a6f2}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {23188b19-96da-48e0-8cb7-84f97a509250}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {529da6ac-3ad4-4cc7-ae95-bc9497019101}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {085d1d99-39ed-4612-b334-6c69337de1c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {effa0986-c436-4e48-95e3-92114b6c265c}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {085d1d99-39ed-4612-b334-6c69337de1c6}, !- Inlet Port
  {084a55d5-f7c2-4c1b-be94-c2e34e59371e}; !- Outlet Port

OS:Node,
  {aba00b8b-7d51-4869-810e-c174631b783b}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Return Air Node, !- Name
  {3753710f-283b-4392-bf4e-74891fa80aa5}, !- Inlet Port
  {4349e293-1f02-43ba-b93d-548f963be796}; !- Outlet Port

OS:Connection,
  {084a55d5-f7c2-4c1b-be94-c2e34e59371e}, !- Handle
  {effa0986-c436-4e48-95e3-92114b6c265c}, !- Source Object
  3,                                      !- Outlet Port
  {445f34bf-484e-462b-8972-dc0d1779d8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3753710f-283b-4392-bf4e-74891fa80aa5}, !- Handle
  {84dfd3d1-fbb4-4bc8-970e-4d857d956e08}, !- Source Object
  2,                                      !- Outlet Port
  {aba00b8b-7d51-4869-810e-c174631b783b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4349e293-1f02-43ba-b93d-548f963be796}, !- Handle
  {aba00b8b-7d51-4869-810e-c174631b783b}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a5b03c9-858f-43ba-8c0c-f02ea6871f8b}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {8853c8fb-7270-40d4-9435-046397125e1f}, !- Inlet Port
  {23188b19-96da-48e0-8cb7-84f97a509250}; !- Outlet Port

OS:Connection,
  {8853c8fb-7270-40d4-9435-046397125e1f}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  11,                                     !- Outlet Port
  {7a5b03c9-858f-43ba-8c0c-f02ea6871f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23188b19-96da-48e0-8cb7-84f97a509250}, !- Handle
  {7a5b03c9-858f-43ba-8c0c-f02ea6871f8b}, !- Source Object
  3,                                      !- Outlet Port
  {4523cb7e-2439-44d7-a95a-3fd2b644a6f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {085d1d99-39ed-4612-b334-6c69337de1c6}, !- Handle
  {4523cb7e-2439-44d7-a95a-3fd2b644a6f2}, !- Source Object
  12,                                     !- Outlet Port
  {effa0986-c436-4e48-95e3-92114b6c265c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74e2e0ff-84a7-4c57-8240-bdd389eeb51b}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7634db5b-1709-4658-a9e5-c49301f97697}, !- Water Inlet Node Name
  {6bbe0c93-4136-490c-a51c-b0aa4829012a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1b72257-57e0-4544-8d4b-1e8153987e71}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {26fc0b51-e406-49f1-bb3e-3f7df71c3c11}, !- Inlet Port
  {7634db5b-1709-4658-a9e5-c49301f97697}; !- Outlet Port

OS:Connection,
  {26fc0b51-e406-49f1-bb3e-3f7df71c3c11}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  39,                                     !- Outlet Port
  {a1b72257-57e0-4544-8d4b-1e8153987e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cf40dcd-4663-4b83-b83b-118b4d6f9b36}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {6bbe0c93-4136-490c-a51c-b0aa4829012a}, !- Inlet Port
  {35060c15-66c0-4175-b10c-405633c6db54}; !- Outlet Port

OS:Connection,
  {7634db5b-1709-4658-a9e5-c49301f97697}, !- Handle
  {a1b72257-57e0-4544-8d4b-1e8153987e71}, !- Source Object
  3,                                      !- Outlet Port
  {74e2e0ff-84a7-4c57-8240-bdd389eeb51b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bbe0c93-4136-490c-a51c-b0aa4829012a}, !- Handle
  {74e2e0ff-84a7-4c57-8240-bdd389eeb51b}, !- Source Object
  6,                                      !- Outlet Port
  {2cf40dcd-4663-4b83-b83b-118b4d6f9b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35060c15-66c0-4175-b10c-405633c6db54}, !- Handle
  {2cf40dcd-4663-4b83-b83b-118b4d6f9b36}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29f63ae9-77dd-4398-aaad-a0babd8fcfcc}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Controller, !- Name
  {74e2e0ff-84a7-4c57-8240-bdd389eeb51b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b682e50-047f-4213-957d-e26804ec307f}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {afade035-85b7-49f2-9ab2-626dc2c46849}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74e2e0ff-84a7-4c57-8240-bdd389eeb51b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b04004c-0bae-4917-a963-60aae024cfa8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a7d158e-4f1b-40b7-85b4-ae0fed21226e}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7b04004c-0bae-4917-a963-60aae024cfa8}, !- Inlet Port
  {a2aa166d-17b4-4de8-bfba-3206f359e109}; !- Outlet Port

OS:Node,
  {716074a6-bd80-46c4-a7fd-63ffd010f140}, !- Handle
  PatRoom2_Flr_4 ZN Return Air Node,      !- Name
  {051c3794-5067-4e3e-afc5-141f2371195b}, !- Inlet Port
  {ac074ee7-d147-41e3-b189-d29c9c10b69d}; !- Outlet Port

OS:Connection,
  {a2aa166d-17b4-4de8-bfba-3206f359e109}, !- Handle
  {5a7d158e-4f1b-40b7-85b4-ae0fed21226e}, !- Source Object
  3,                                      !- Outlet Port
  {c3d72c73-9d99-41ad-96a6-f007dc2ef41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051c3794-5067-4e3e-afc5-141f2371195b}, !- Handle
  {cd4de52b-faa5-4e18-9fd3-d5f9989f2a72}, !- Source Object
  2,                                      !- Outlet Port
  {716074a6-bd80-46c4-a7fd-63ffd010f140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac074ee7-d147-41e3-b189-d29c9c10b69d}, !- Handle
  {716074a6-bd80-46c4-a7fd-63ffd010f140}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d01a4104-674a-4ec9-aef1-27aa8c320a2f}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {0aabe3c6-d342-4b4a-9afe-64a635a88da4}, !- Inlet Port
  {afade035-85b7-49f2-9ab2-626dc2c46849}; !- Outlet Port

OS:Connection,
  {0aabe3c6-d342-4b4a-9afe-64a635a88da4}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  12,                                     !- Outlet Port
  {d01a4104-674a-4ec9-aef1-27aa8c320a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afade035-85b7-49f2-9ab2-626dc2c46849}, !- Handle
  {d01a4104-674a-4ec9-aef1-27aa8c320a2f}, !- Source Object
  3,                                      !- Outlet Port
  {0b682e50-047f-4213-957d-e26804ec307f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b04004c-0bae-4917-a963-60aae024cfa8}, !- Handle
  {0b682e50-047f-4213-957d-e26804ec307f}, !- Source Object
  12,                                     !- Outlet Port
  {5a7d158e-4f1b-40b7-85b4-ae0fed21226e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9cf1921c-fed2-42cc-95d7-41ef0ecfcd91}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fe089a5-763a-4c0b-8e06-8d87176dbbd8}, !- Water Inlet Node Name
  {f95861fe-668d-40bb-a055-8c0e9400f6e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e97ef4a-7fb4-4795-a7ba-086ca8b3b33f}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7409ae6c-bffa-4537-9c38-9ab2a605514d}, !- Inlet Port
  {8fe089a5-763a-4c0b-8e06-8d87176dbbd8}; !- Outlet Port

OS:Connection,
  {7409ae6c-bffa-4537-9c38-9ab2a605514d}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  40,                                     !- Outlet Port
  {7e97ef4a-7fb4-4795-a7ba-086ca8b3b33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a853f22-4e86-4ce7-b92f-d4df1d2002ab}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {f95861fe-668d-40bb-a055-8c0e9400f6e2}, !- Inlet Port
  {15ea07bb-ddb9-45ac-af60-d1c78af881de}; !- Outlet Port

OS:Connection,
  {8fe089a5-763a-4c0b-8e06-8d87176dbbd8}, !- Handle
  {7e97ef4a-7fb4-4795-a7ba-086ca8b3b33f}, !- Source Object
  3,                                      !- Outlet Port
  {9cf1921c-fed2-42cc-95d7-41ef0ecfcd91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f95861fe-668d-40bb-a055-8c0e9400f6e2}, !- Handle
  {9cf1921c-fed2-42cc-95d7-41ef0ecfcd91}, !- Source Object
  6,                                      !- Outlet Port
  {0a853f22-4e86-4ce7-b92f-d4df1d2002ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ea07bb-ddb9-45ac-af60-d1c78af881de}, !- Handle
  {0a853f22-4e86-4ce7-b92f-d4df1d2002ab}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f160f0e-3a15-44c7-a4e3-6e7651131cde}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {9cf1921c-fed2-42cc-95d7-41ef0ecfcd91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9589faca-6749-44af-859a-296d1e98f288}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {ea37aad3-695e-4808-9ac7-a8a04f1c8965}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9cf1921c-fed2-42cc-95d7-41ef0ecfcd91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb8b24fa-f074-455f-9df4-2959523df0a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ebb03a6c-bf1e-4d4c-b2e4-e804dfdfeca4}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {eb8b24fa-f074-455f-9df4-2959523df0a8}, !- Inlet Port
  {d9b4498e-fba3-4484-bc8b-840eeb9ca9c0}; !- Outlet Port

OS:Node,
  {989010d6-40c4-4a93-80f5-5d7deea4e257}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Return Air Node, !- Name
  {dacdbb9f-cbf1-4e86-8f54-389450e910e2}, !- Inlet Port
  {dbc64e51-4aed-4074-85ee-a5be981ff9b5}; !- Outlet Port

OS:Connection,
  {d9b4498e-fba3-4484-bc8b-840eeb9ca9c0}, !- Handle
  {ebb03a6c-bf1e-4d4c-b2e4-e804dfdfeca4}, !- Source Object
  3,                                      !- Outlet Port
  {b938e611-7ba3-41bc-96e4-74165072e244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacdbb9f-cbf1-4e86-8f54-389450e910e2}, !- Handle
  {f6880c21-5257-409d-90d2-cf23fc956816}, !- Source Object
  2,                                      !- Outlet Port
  {989010d6-40c4-4a93-80f5-5d7deea4e257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc64e51-4aed-4074-85ee-a5be981ff9b5}, !- Handle
  {989010d6-40c4-4a93-80f5-5d7deea4e257}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {06075713-4000-4bdd-b032-1ff49d71e25b}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {a107590f-64b0-48b9-baf6-cca79d50540e}, !- Inlet Port
  {ea37aad3-695e-4808-9ac7-a8a04f1c8965}; !- Outlet Port

OS:Connection,
  {a107590f-64b0-48b9-baf6-cca79d50540e}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  13,                                     !- Outlet Port
  {06075713-4000-4bdd-b032-1ff49d71e25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea37aad3-695e-4808-9ac7-a8a04f1c8965}, !- Handle
  {06075713-4000-4bdd-b032-1ff49d71e25b}, !- Source Object
  3,                                      !- Outlet Port
  {9589faca-6749-44af-859a-296d1e98f288}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb8b24fa-f074-455f-9df4-2959523df0a8}, !- Handle
  {9589faca-6749-44af-859a-296d1e98f288}, !- Source Object
  12,                                     !- Outlet Port
  {ebb03a6c-bf1e-4d4c-b2e4-e804dfdfeca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {404bce99-f1d0-4429-b85f-4fb1844e55e6}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {23841780-bb0d-4ce6-8f03-df08e7b1825d}, !- Water Inlet Node Name
  {93b62cb2-4aeb-4248-b4cc-dfbc60274e84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b1dfde7-94e9-43d2-bced-e959c0d63dc4}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {53f4676e-5c41-4c6f-972a-39f21b8c1205}, !- Inlet Port
  {23841780-bb0d-4ce6-8f03-df08e7b1825d}; !- Outlet Port

OS:Connection,
  {53f4676e-5c41-4c6f-972a-39f21b8c1205}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  41,                                     !- Outlet Port
  {8b1dfde7-94e9-43d2-bced-e959c0d63dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df5b7d8a-5305-42e1-a1e9-f7f917c582b7}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {93b62cb2-4aeb-4248-b4cc-dfbc60274e84}, !- Inlet Port
  {1f69da96-1161-42c8-bc2a-7165407d3dde}; !- Outlet Port

OS:Connection,
  {23841780-bb0d-4ce6-8f03-df08e7b1825d}, !- Handle
  {8b1dfde7-94e9-43d2-bced-e959c0d63dc4}, !- Source Object
  3,                                      !- Outlet Port
  {404bce99-f1d0-4429-b85f-4fb1844e55e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93b62cb2-4aeb-4248-b4cc-dfbc60274e84}, !- Handle
  {404bce99-f1d0-4429-b85f-4fb1844e55e6}, !- Source Object
  6,                                      !- Outlet Port
  {df5b7d8a-5305-42e1-a1e9-f7f917c582b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f69da96-1161-42c8-bc2a-7165407d3dde}, !- Handle
  {df5b7d8a-5305-42e1-a1e9-f7f917c582b7}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b588d5b3-1b8c-443d-b7e4-d82ee567069b}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Controller, !- Name
  {404bce99-f1d0-4429-b85f-4fb1844e55e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85a21c4d-8608-4539-8916-cda636fb67f9}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {f078089e-0824-4078-9c06-8ecddd009f83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {404bce99-f1d0-4429-b85f-4fb1844e55e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d6ee096-4ffa-4d11-9465-2fd0dad60213}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ecd5943-2f56-4bf3-ba90-54a5674a64b2}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {5d6ee096-4ffa-4d11-9465-2fd0dad60213}, !- Inlet Port
  {64f9dc10-fc1d-4f15-b26f-3603be50c841}; !- Outlet Port

OS:Node,
  {88bb3172-8588-41a8-9089-d3fedb6634d4}, !- Handle
  PatRoom4_Flr_4 ZN Return Air Node,      !- Name
  {31635b63-1bc4-4790-a5b3-ededab8f024f}, !- Inlet Port
  {a5176898-ed70-43c5-8fc4-036b24dcc457}; !- Outlet Port

OS:Connection,
  {64f9dc10-fc1d-4f15-b26f-3603be50c841}, !- Handle
  {2ecd5943-2f56-4bf3-ba90-54a5674a64b2}, !- Source Object
  3,                                      !- Outlet Port
  {e627e894-eab7-4b34-8d24-c237d7891ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31635b63-1bc4-4790-a5b3-ededab8f024f}, !- Handle
  {d59013ea-dcd7-4a27-8b35-dff0c2461a12}, !- Source Object
  2,                                      !- Outlet Port
  {88bb3172-8588-41a8-9089-d3fedb6634d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5176898-ed70-43c5-8fc4-036b24dcc457}, !- Handle
  {88bb3172-8588-41a8-9089-d3fedb6634d4}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bbccea6a-5173-4c9a-a50c-2a67a2568e85}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {c9a16417-d7e2-4fa0-9986-b8b260940bf0}, !- Inlet Port
  {f078089e-0824-4078-9c06-8ecddd009f83}; !- Outlet Port

OS:Connection,
  {c9a16417-d7e2-4fa0-9986-b8b260940bf0}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  14,                                     !- Outlet Port
  {bbccea6a-5173-4c9a-a50c-2a67a2568e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f078089e-0824-4078-9c06-8ecddd009f83}, !- Handle
  {bbccea6a-5173-4c9a-a50c-2a67a2568e85}, !- Source Object
  3,                                      !- Outlet Port
  {85a21c4d-8608-4539-8916-cda636fb67f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d6ee096-4ffa-4d11-9465-2fd0dad60213}, !- Handle
  {85a21c4d-8608-4539-8916-cda636fb67f9}, !- Source Object
  12,                                     !- Outlet Port
  {2ecd5943-2f56-4bf3-ba90-54a5674a64b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d717bccc-7ae1-4b51-b8a2-80fab40db1d3}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60672633-5c75-4023-bfc0-908dd4933759}, !- Water Inlet Node Name
  {69eb29b9-0f71-4d9d-b516-c7b467c0bdea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c54a2f1e-7ea1-41fd-abdb-93ba615f94c4}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {d888c82b-1b54-4d50-8523-a587f147c4dc}, !- Inlet Port
  {60672633-5c75-4023-bfc0-908dd4933759}; !- Outlet Port

OS:Connection,
  {d888c82b-1b54-4d50-8523-a587f147c4dc}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  42,                                     !- Outlet Port
  {c54a2f1e-7ea1-41fd-abdb-93ba615f94c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53297d85-8796-4f8f-b5ea-011f13e03e73}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {69eb29b9-0f71-4d9d-b516-c7b467c0bdea}, !- Inlet Port
  {e67eef31-38ed-4e6a-b8f6-398f6ed13f38}; !- Outlet Port

OS:Connection,
  {60672633-5c75-4023-bfc0-908dd4933759}, !- Handle
  {c54a2f1e-7ea1-41fd-abdb-93ba615f94c4}, !- Source Object
  3,                                      !- Outlet Port
  {d717bccc-7ae1-4b51-b8a2-80fab40db1d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69eb29b9-0f71-4d9d-b516-c7b467c0bdea}, !- Handle
  {d717bccc-7ae1-4b51-b8a2-80fab40db1d3}, !- Source Object
  6,                                      !- Outlet Port
  {53297d85-8796-4f8f-b5ea-011f13e03e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67eef31-38ed-4e6a-b8f6-398f6ed13f38}, !- Handle
  {53297d85-8796-4f8f-b5ea-011f13e03e73}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27bd0a8f-f978-472d-ae74-0def2c852838}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {d717bccc-7ae1-4b51-b8a2-80fab40db1d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {196b7ebb-b519-40bf-8300-74df03f0caee}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {31db3d52-60ea-445d-af67-ee6b06ca988c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d717bccc-7ae1-4b51-b8a2-80fab40db1d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {edcd58c2-a38f-47c0-9190-fac0cca8b95f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00e2aaad-5ee6-49fd-945f-7de5da97674e}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {edcd58c2-a38f-47c0-9190-fac0cca8b95f}, !- Inlet Port
  {433901f2-0457-494b-ac03-7094cfdd052a}; !- Outlet Port

OS:Node,
  {41fe5933-e4ad-43c1-9913-bcecac2ea45b}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Return Air Node, !- Name
  {2be937b4-7000-4ea1-a4c2-c1b002155696}, !- Inlet Port
  {4e2580d9-2428-4e74-91f9-f6374618b722}; !- Outlet Port

OS:Connection,
  {433901f2-0457-494b-ac03-7094cfdd052a}, !- Handle
  {00e2aaad-5ee6-49fd-945f-7de5da97674e}, !- Source Object
  3,                                      !- Outlet Port
  {37df0245-00d2-4833-94c8-b3cd94e45b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be937b4-7000-4ea1-a4c2-c1b002155696}, !- Handle
  {11659bc6-7442-4cde-a4d9-aa880261e26c}, !- Source Object
  2,                                      !- Outlet Port
  {41fe5933-e4ad-43c1-9913-bcecac2ea45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2580d9-2428-4e74-91f9-f6374618b722}, !- Handle
  {41fe5933-e4ad-43c1-9913-bcecac2ea45b}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e94578fe-de55-4f92-8737-fd8f8500ea75}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {cbfdfa1e-6087-4424-939d-e069efe34b75}, !- Inlet Port
  {31db3d52-60ea-445d-af67-ee6b06ca988c}; !- Outlet Port

OS:Connection,
  {cbfdfa1e-6087-4424-939d-e069efe34b75}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  15,                                     !- Outlet Port
  {e94578fe-de55-4f92-8737-fd8f8500ea75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31db3d52-60ea-445d-af67-ee6b06ca988c}, !- Handle
  {e94578fe-de55-4f92-8737-fd8f8500ea75}, !- Source Object
  3,                                      !- Outlet Port
  {196b7ebb-b519-40bf-8300-74df03f0caee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edcd58c2-a38f-47c0-9190-fac0cca8b95f}, !- Handle
  {196b7ebb-b519-40bf-8300-74df03f0caee}, !- Source Object
  12,                                     !- Outlet Port
  {00e2aaad-5ee6-49fd-945f-7de5da97674e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21280ddb-30f5-45b4-9755-f6abbf1b968b}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a60173b9-38c7-46e0-8311-0097453a71d6}, !- Water Inlet Node Name
  {17731e41-3571-4fc7-8235-5a8a73fc3bee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c046879-4c11-4f7e-9fb2-958dfc4822ab}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {da10d71b-66bb-463e-8d5c-58ece62c8d00}, !- Inlet Port
  {a60173b9-38c7-46e0-8311-0097453a71d6}; !- Outlet Port

OS:Connection,
  {da10d71b-66bb-463e-8d5c-58ece62c8d00}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  43,                                     !- Outlet Port
  {9c046879-4c11-4f7e-9fb2-958dfc4822ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8a95fd2-de7a-43c3-98ff-83c2c0331798}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {17731e41-3571-4fc7-8235-5a8a73fc3bee}, !- Inlet Port
  {7802db84-7a13-4234-bd69-794f764a6a3d}; !- Outlet Port

OS:Connection,
  {a60173b9-38c7-46e0-8311-0097453a71d6}, !- Handle
  {9c046879-4c11-4f7e-9fb2-958dfc4822ab}, !- Source Object
  3,                                      !- Outlet Port
  {21280ddb-30f5-45b4-9755-f6abbf1b968b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17731e41-3571-4fc7-8235-5a8a73fc3bee}, !- Handle
  {21280ddb-30f5-45b4-9755-f6abbf1b968b}, !- Source Object
  6,                                      !- Outlet Port
  {c8a95fd2-de7a-43c3-98ff-83c2c0331798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7802db84-7a13-4234-bd69-794f764a6a3d}, !- Handle
  {c8a95fd2-de7a-43c3-98ff-83c2c0331798}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7500636c-8f6d-400b-a7b7-2d471d915e5f}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Controller, !- Name
  {21280ddb-30f5-45b4-9755-f6abbf1b968b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9e082db2-d1ee-40b7-8ac7-700e4b03f1df}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {2acb59e4-acb9-45d6-ab48-5288a10c117f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21280ddb-30f5-45b4-9755-f6abbf1b968b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c537864-2db2-47fa-b25a-b0f9a3966b1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0914b758-a06c-45fa-b132-eb56f700af60}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {0c537864-2db2-47fa-b25a-b0f9a3966b1d}, !- Inlet Port
  {8725110c-add1-47f9-b43a-2d62232cac6d}; !- Outlet Port

OS:Node,
  {600261ca-01c4-49b5-929f-fc40198721d1}, !- Handle
  PatRoom6_Flr_4 ZN Return Air Node,      !- Name
  {5b5aeb92-d16e-4175-9a22-55b9d3f85104}, !- Inlet Port
  {c2cc7112-c3c4-4188-85a1-a858d438f0e8}; !- Outlet Port

OS:Connection,
  {8725110c-add1-47f9-b43a-2d62232cac6d}, !- Handle
  {0914b758-a06c-45fa-b132-eb56f700af60}, !- Source Object
  3,                                      !- Outlet Port
  {d74e740e-9834-438a-b864-6ed35c2db8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5aeb92-d16e-4175-9a22-55b9d3f85104}, !- Handle
  {0a985fa2-a54b-4ffb-8f5d-f4543d4e9a23}, !- Source Object
  2,                                      !- Outlet Port
  {600261ca-01c4-49b5-929f-fc40198721d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cc7112-c3c4-4188-85a1-a858d438f0e8}, !- Handle
  {600261ca-01c4-49b5-929f-fc40198721d1}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1b8bc77f-dea4-460a-892c-69b01d4dc1f2}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {a9620e07-afa5-457f-8018-38413aa73936}, !- Inlet Port
  {2acb59e4-acb9-45d6-ab48-5288a10c117f}; !- Outlet Port

OS:Connection,
  {a9620e07-afa5-457f-8018-38413aa73936}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  16,                                     !- Outlet Port
  {1b8bc77f-dea4-460a-892c-69b01d4dc1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acb59e4-acb9-45d6-ab48-5288a10c117f}, !- Handle
  {1b8bc77f-dea4-460a-892c-69b01d4dc1f2}, !- Source Object
  3,                                      !- Outlet Port
  {9e082db2-d1ee-40b7-8ac7-700e4b03f1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c537864-2db2-47fa-b25a-b0f9a3966b1d}, !- Handle
  {9e082db2-d1ee-40b7-8ac7-700e4b03f1df}, !- Source Object
  12,                                     !- Outlet Port
  {0914b758-a06c-45fa-b132-eb56f700af60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30c6e5e5-8c0c-4846-8b9b-2fd21326000a}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2fa8a9a0-c3eb-4479-b225-1d1adda0fcdd}, !- Water Inlet Node Name
  {6aeaa3dc-6c6c-45a3-9d54-ee1248a3a21b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e345e96-54ea-4705-9913-f9dc0017cf7d}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {c9b72973-f5be-4813-be29-8da636afc57e}, !- Inlet Port
  {2fa8a9a0-c3eb-4479-b225-1d1adda0fcdd}; !- Outlet Port

OS:Connection,
  {c9b72973-f5be-4813-be29-8da636afc57e}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  44,                                     !- Outlet Port
  {2e345e96-54ea-4705-9913-f9dc0017cf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27e351ad-5b90-41af-9f3f-6e690c3ab91e}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {6aeaa3dc-6c6c-45a3-9d54-ee1248a3a21b}, !- Inlet Port
  {fce55989-0f63-4804-b713-4fdbca8ad643}; !- Outlet Port

OS:Connection,
  {2fa8a9a0-c3eb-4479-b225-1d1adda0fcdd}, !- Handle
  {2e345e96-54ea-4705-9913-f9dc0017cf7d}, !- Source Object
  3,                                      !- Outlet Port
  {30c6e5e5-8c0c-4846-8b9b-2fd21326000a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6aeaa3dc-6c6c-45a3-9d54-ee1248a3a21b}, !- Handle
  {30c6e5e5-8c0c-4846-8b9b-2fd21326000a}, !- Source Object
  6,                                      !- Outlet Port
  {27e351ad-5b90-41af-9f3f-6e690c3ab91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce55989-0f63-4804-b713-4fdbca8ad643}, !- Handle
  {27e351ad-5b90-41af-9f3f-6e690c3ab91e}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eacd51e6-ae09-4645-bf5f-c47df73b9048}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {30c6e5e5-8c0c-4846-8b9b-2fd21326000a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9d21dcb-ce0d-493c-b8b0-6b4b7ff2e3f3}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {2ee97f99-f11d-4e2c-9ed7-6afcfee2ba51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30c6e5e5-8c0c-4846-8b9b-2fd21326000a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21dd4a0f-9d43-4a6e-9a74-439b14d489fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1d84616-4afa-49ba-9a4c-6f8da877c86a}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {21dd4a0f-9d43-4a6e-9a74-439b14d489fe}, !- Inlet Port
  {87d74e2b-86fa-489d-a339-b07a300034dc}; !- Outlet Port

OS:Node,
  {e224f225-55bf-4570-a27e-4987a5801c67}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Return Air Node, !- Name
  {4502a4ca-137f-4349-9bb0-4db1fc1587db}, !- Inlet Port
  {91d21905-297e-412e-a3b1-62d3ea7e839f}; !- Outlet Port

OS:Connection,
  {87d74e2b-86fa-489d-a339-b07a300034dc}, !- Handle
  {a1d84616-4afa-49ba-9a4c-6f8da877c86a}, !- Source Object
  3,                                      !- Outlet Port
  {a3924181-60a8-4fa8-9090-1531895b1efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4502a4ca-137f-4349-9bb0-4db1fc1587db}, !- Handle
  {7c18e208-941f-4cb9-a273-6a20908b3671}, !- Source Object
  2,                                      !- Outlet Port
  {e224f225-55bf-4570-a27e-4987a5801c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d21905-297e-412e-a3b1-62d3ea7e839f}, !- Handle
  {e224f225-55bf-4570-a27e-4987a5801c67}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {077a8b6c-95cf-49f7-8e24-5e260f609372}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {b6c1e4d9-20d3-4822-bd07-78611c3fd7e9}, !- Inlet Port
  {2ee97f99-f11d-4e2c-9ed7-6afcfee2ba51}; !- Outlet Port

OS:Connection,
  {b6c1e4d9-20d3-4822-bd07-78611c3fd7e9}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  17,                                     !- Outlet Port
  {077a8b6c-95cf-49f7-8e24-5e260f609372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee97f99-f11d-4e2c-9ed7-6afcfee2ba51}, !- Handle
  {077a8b6c-95cf-49f7-8e24-5e260f609372}, !- Source Object
  3,                                      !- Outlet Port
  {b9d21dcb-ce0d-493c-b8b0-6b4b7ff2e3f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21dd4a0f-9d43-4a6e-9a74-439b14d489fe}, !- Handle
  {b9d21dcb-ce0d-493c-b8b0-6b4b7ff2e3f3}, !- Source Object
  12,                                     !- Outlet Port
  {a1d84616-4afa-49ba-9a4c-6f8da877c86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f803787-65e1-4cce-bf23-006d0ad77f2b}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f70e394-5e38-45ad-a2b0-3c9785703946}, !- Water Inlet Node Name
  {2d94953e-d88e-45bf-9d90-dfe704fa3af4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca127542-ac94-460e-9fba-1aa2144c6e5d}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {9632f3d8-4e60-40c8-87a5-4881cc2c8a71}, !- Inlet Port
  {1f70e394-5e38-45ad-a2b0-3c9785703946}; !- Outlet Port

OS:Connection,
  {9632f3d8-4e60-40c8-87a5-4881cc2c8a71}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  45,                                     !- Outlet Port
  {ca127542-ac94-460e-9fba-1aa2144c6e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f498b84-d401-4664-8582-8a333f09e1d8}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {2d94953e-d88e-45bf-9d90-dfe704fa3af4}, !- Inlet Port
  {82a26891-9d1d-43fb-8c35-dbd0db1f8b9d}; !- Outlet Port

OS:Connection,
  {1f70e394-5e38-45ad-a2b0-3c9785703946}, !- Handle
  {ca127542-ac94-460e-9fba-1aa2144c6e5d}, !- Source Object
  3,                                      !- Outlet Port
  {9f803787-65e1-4cce-bf23-006d0ad77f2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d94953e-d88e-45bf-9d90-dfe704fa3af4}, !- Handle
  {9f803787-65e1-4cce-bf23-006d0ad77f2b}, !- Source Object
  6,                                      !- Outlet Port
  {8f498b84-d401-4664-8582-8a333f09e1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a26891-9d1d-43fb-8c35-dbd0db1f8b9d}, !- Handle
  {8f498b84-d401-4664-8582-8a333f09e1d8}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41475bff-8ba6-4e8e-8de1-5cad5bbfba3b}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Controller, !- Name
  {9f803787-65e1-4cce-bf23-006d0ad77f2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {729a01ec-1640-4290-bca3-ab14d2781e0d}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {454435f3-ce01-4631-9a3b-673eb210fc0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9f803787-65e1-4cce-bf23-006d0ad77f2b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b4700ff-0620-4b58-92fd-eba8c823af8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b39147eb-e839-4107-a155-5aa00a48ab43}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7b4700ff-0620-4b58-92fd-eba8c823af8d}, !- Inlet Port
  {5714d98a-8dd7-46f6-b303-733d9669864f}; !- Outlet Port

OS:Node,
  {3cc5cc15-d5b0-4d37-8ee3-ff0ab9bd4259}, !- Handle
  PatRoom8_Flr_4 ZN Return Air Node,      !- Name
  {ebf1c7d0-a36d-4463-907d-fcf236812a74}, !- Inlet Port
  {8ad3a4ca-f74c-4df3-9338-884330630a45}; !- Outlet Port

OS:Connection,
  {5714d98a-8dd7-46f6-b303-733d9669864f}, !- Handle
  {b39147eb-e839-4107-a155-5aa00a48ab43}, !- Source Object
  3,                                      !- Outlet Port
  {3d12d4ae-35de-4a0a-968e-8104b7d1a078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf1c7d0-a36d-4463-907d-fcf236812a74}, !- Handle
  {c6a56b4a-aa26-4273-b731-6024055b769c}, !- Source Object
  2,                                      !- Outlet Port
  {3cc5cc15-d5b0-4d37-8ee3-ff0ab9bd4259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad3a4ca-f74c-4df3-9338-884330630a45}, !- Handle
  {3cc5cc15-d5b0-4d37-8ee3-ff0ab9bd4259}, !- Source Object
  3,                                      !- Outlet Port
  {ae504897-f96a-45c4-a3bd-a34f38e9d1c4}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {865ba3b0-985e-4697-928d-be3d7db06ca3}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {bb307f4a-1c09-4ca3-9825-67ecc1545743}, !- Inlet Port
  {454435f3-ce01-4631-9a3b-673eb210fc0b}; !- Outlet Port

OS:Connection,
  {bb307f4a-1c09-4ca3-9825-67ecc1545743}, !- Handle
  {805b7c6d-f634-4d32-8823-4dd1ddf7f25e}, !- Source Object
  18,                                     !- Outlet Port
  {865ba3b0-985e-4697-928d-be3d7db06ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454435f3-ce01-4631-9a3b-673eb210fc0b}, !- Handle
  {865ba3b0-985e-4697-928d-be3d7db06ca3}, !- Source Object
  3,                                      !- Outlet Port
  {729a01ec-1640-4290-bca3-ab14d2781e0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b4700ff-0620-4b58-92fd-eba8c823af8d}, !- Handle
  {729a01ec-1640-4290-bca3-ab14d2781e0d}, !- Source Object
  12,                                     !- Outlet Port
  {b39147eb-e839-4107-a155-5aa00a48ab43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {567c298b-d2ef-44cc-aaa2-319a1d3c3f01}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e864ef4-043b-49ff-96cb-7e7a7b9f3bab}, !- Supply Side Inlet Node Name
  {181e4c82-e0e4-4393-8b74-e13f1250f26a}, !- Demand Side Outlet Node Name
  {33945536-6c37-4e1a-a253-f093ad0c4e97}, !- Demand Side Inlet Node A
  {b9443115-687f-4dab-8798-9685fc681ac3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Demand Mixer Name
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9abc076a-3113-4c35-846f-602c9b824756}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {7e864ef4-043b-49ff-96cb-7e7a7b9f3bab}, !- Inlet Port
  {eaebc068-4085-4756-8604-25a577be939d}; !- Outlet Port

OS:Node,
  {01c98d2a-eb59-4029-b1d8-83e1f34828c0}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {5e1daee8-b105-4151-aee9-a1ddca4980ae}, !- Inlet Port
  {b9443115-687f-4dab-8798-9685fc681ac3}; !- Outlet Port

OS:Connection,
  {7e864ef4-043b-49ff-96cb-7e7a7b9f3bab}, !- Handle
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- Source Object
  9,                                      !- Outlet Port
  {9abc076a-3113-4c35-846f-602c9b824756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9443115-687f-4dab-8798-9685fc681ac3}, !- Handle
  {01c98d2a-eb59-4029-b1d8-83e1f34828c0}, !- Source Object
  3,                                      !- Outlet Port
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {27a8b932-896c-422a-9467-f816578aa1a0}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {33945536-6c37-4e1a-a253-f093ad0c4e97}, !- Inlet Port
  {25351923-6fb9-41a4-b218-91492c18515b}; !- Outlet Port

OS:Node,
  {22c2ac74-b0c6-4ef9-a258-27ff90d8eb83}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {847ac408-35bf-4bee-aeb9-d73a1c407fe3}, !- Inlet Port
  {181e4c82-e0e4-4393-8b74-e13f1250f26a}; !- Outlet Port

OS:Node,
  {7717fff1-bc80-4c5e-bd12-2ba4e8fe69bf}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {feebe39c-d447-40aa-8f2b-1e09448aab35}, !- Inlet Port
  {4d4254bc-a662-4007-b43b-74c8a8ab4871}; !- Outlet Port

OS:Connection,
  {33945536-6c37-4e1a-a253-f093ad0c4e97}, !- Handle
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- Source Object
  11,                                     !- Outlet Port
  {27a8b932-896c-422a-9467-f816578aa1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181e4c82-e0e4-4393-8b74-e13f1250f26a}, !- Handle
  {22c2ac74-b0c6-4ef9-a258-27ff90d8eb83}, !- Source Object
  3,                                      !- Outlet Port
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {25351923-6fb9-41a4-b218-91492c18515b}, !- Inlet Node Name
  {e82cbf8b-b6c1-4e04-9bbe-68ee5a4da306}, !- Outlet Node Name 1
  {79f8974f-54b5-4453-8b4d-dda595b9ea2f}, !- Outlet Node Name 2
  {8b8c4d1f-8c89-4d05-8c79-0e64a5825bea}, !- Outlet Node Name 3
  {c9533b92-b96f-4a40-9eeb-2dd6a01c7139}, !- Outlet Node Name 4
  {d1ddfe78-3aaa-476a-bd44-f0fbfc40863a}, !- Outlet Node Name 5
  {56c5ec7d-ae26-46ae-ad0a-09ca285eb6cc}, !- Outlet Node Name 6
  {9fc20073-aed4-451a-95f7-55ec29817fad}, !- Outlet Node Name 7
  {ab829b92-40ed-495c-a9e2-4f1b875f7ff7}, !- Outlet Node Name 8
  {c249d803-9329-4bff-b310-333a58e41d17}, !- Outlet Node Name 9
  {b1a4e3cd-522b-4382-86c2-31b7a8ea2696}, !- Outlet Node Name 10
  {7bb3431e-0bcc-4366-97c1-ab8f82c06651}, !- Outlet Node Name 11
  {db6b7c0b-a7a8-40d1-9e38-fb6b46372f1f}, !- Outlet Node Name 12
  {b1d643a2-4443-4fc2-8594-021ec6338bd4}, !- Outlet Node Name 13
  {c80ab930-cf1c-4fd7-8514-6f5b79ee536a}, !- Outlet Node Name 14
  {772a386b-90c8-4888-9bbe-67a25aed7d4c}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {847ac408-35bf-4bee-aeb9-d73a1c407fe3}, !- Outlet Node Name
  {62ecf2dc-39c5-49b3-933a-e4c0e137a13f}, !- Inlet Node Name 1
  {3468b980-cc52-4f6c-8761-53404d816c7a}, !- Inlet Node Name 2
  {f4285e32-9711-4a93-b6b6-ba5e3aaa7e72}, !- Inlet Node Name 3
  {28bb8248-4171-49ae-ab63-786954052da0}, !- Inlet Node Name 4
  {1d95f293-5843-40d3-b2c0-ea98af9d63ba}, !- Inlet Node Name 5
  {1cb6a070-44d4-44e4-b0e3-afc10bd4fc62}, !- Inlet Node Name 6
  {febf9dd7-e89e-4e68-a2bd-85a1864ffe37}, !- Inlet Node Name 7
  {a9f90d10-3eb2-4cb3-af94-a9f621695013}, !- Inlet Node Name 8
  {b44df3e3-91ec-49a3-8452-6b5341c58738}, !- Inlet Node Name 9
  {cfc44f62-4899-4607-b0f4-23a0b1e62d5f}, !- Inlet Node Name 10
  {ba40e578-5580-4d35-ac5f-2a4959304288}, !- Inlet Node Name 11
  {9cacfb59-831c-4d71-b9ae-3e6c8f7e35fa}, !- Inlet Node Name 12
  {d00407c9-b92d-417a-b2fa-5ce374e37029}, !- Inlet Node Name 13
  {cc332a86-3a83-440d-b6f6-a659c82d3bfe}, !- Inlet Node Name 14
  {798d6c0a-c21c-4fe2-b289-6af9c159a484}; !- Inlet Node Name 15

OS:Connection,
  {25351923-6fb9-41a4-b218-91492c18515b}, !- Handle
  {27a8b932-896c-422a-9467-f816578aa1a0}, !- Source Object
  3,                                      !- Outlet Port
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847ac408-35bf-4bee-aeb9-d73a1c407fe3}, !- Handle
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Source Object
  2,                                      !- Outlet Port
  {22c2ac74-b0c6-4ef9-a258-27ff90d8eb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f830685-0d37-4f1a-afa7-12e81518ad8f}, !- Handle
  {78e858f8-37ac-460a-a960-20f49159dc7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.47939995039508,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {567c298b-d2ef-44cc-aaa2-319a1d3c3f01}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {7bcd7354-a0f7-4a2a-8c2b-7d389670ccc3}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {284bf2e0-4928-4b09-a810-f45fd3d9f386}, !- Handle
  VAV_2 Fan,                              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7f5ef99a-f64b-4588-b0c1-deaa4ea2f74b}, !- Air Inlet Node Name
  {5e1daee8-b105-4151-aee9-a1ddca4980ae}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5e1daee8-b105-4151-aee9-a1ddca4980ae}, !- Handle
  {284bf2e0-4928-4b09-a810-f45fd3d9f386}, !- Source Object
  17,                                     !- Outlet Port
  {01c98d2a-eb59-4029-b1d8-83e1f34828c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aba2e1ac-d3f9-46f6-95ae-88141fdf2842}, !- Water Inlet Node Name
  {cb45262a-d85b-4c83-9c8a-3fbfa806a016}, !- Water Outlet Node Name
  {aa5c456c-7cda-4c90-a363-f4ea298d2509}, !- Air Inlet Node Name
  {34bfb770-6ae4-4df6-936b-74fd838de467}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d88ece5d-d89d-4a35-8f8e-42f0b8ab705b}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {c4537f58-837d-49c0-82ac-0e2a11b87541}, !- Inlet Port
  {aba2e1ac-d3f9-46f6-95ae-88141fdf2842}; !- Outlet Port

OS:Connection,
  {c4537f58-837d-49c0-82ac-0e2a11b87541}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  46,                                     !- Outlet Port
  {d88ece5d-d89d-4a35-8f8e-42f0b8ab705b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe972b6-43bb-4e30-bc6c-3486949ed13c}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {cb45262a-d85b-4c83-9c8a-3fbfa806a016}, !- Inlet Port
  {629e9a23-e316-4445-9d12-c6f58f536f7c}; !- Outlet Port

OS:Connection,
  {aba2e1ac-d3f9-46f6-95ae-88141fdf2842}, !- Handle
  {d88ece5d-d89d-4a35-8f8e-42f0b8ab705b}, !- Source Object
  3,                                      !- Outlet Port
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb45262a-d85b-4c83-9c8a-3fbfa806a016}, !- Handle
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Source Object
  6,                                      !- Outlet Port
  {bbe972b6-43bb-4e30-bc6c-3486949ed13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629e9a23-e316-4445-9d12-c6f58f536f7c}, !- Handle
  {bbe972b6-43bb-4e30-bc6c-3486949ed13c}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c689141-0479-46da-bec7-927a506ad203}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {54b61eb7-2d92-49f9-a2c1-46adad68a08a}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {34bfb770-6ae4-4df6-936b-74fd838de467}, !- Inlet Port
  {7f5ef99a-f64b-4588-b0c1-deaa4ea2f74b}; !- Outlet Port

OS:Connection,
  {34bfb770-6ae4-4df6-936b-74fd838de467}, !- Handle
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Source Object
  8,                                      !- Outlet Port
  {54b61eb7-2d92-49f9-a2c1-46adad68a08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5ef99a-f64b-4588-b0c1-deaa4ea2f74b}, !- Handle
  {54b61eb7-2d92-49f9-a2c1-46adad68a08a}, !- Source Object
  3,                                      !- Outlet Port
  {284bf2e0-4928-4b09-a810-f45fd3d9f386}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {656e5839-612f-4eaf-ab39-bd89600fe670}, !- Water Inlet Node Name
  {da44abae-15d5-4136-be44-bb01391075b0}, !- Water Outlet Node Name
  {f1320a53-8e68-4056-91aa-786e1e61769f}, !- Air Inlet Node Name
  {ae6b4f14-15bf-4cee-8f5e-6c0ff02bfa74}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {935c06b8-3b11-4656-9f59-8ab13bc5b6d8}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {7f191c28-7e00-4544-897c-d5a141c3a9a1}, !- Inlet Port
  {656e5839-612f-4eaf-ab39-bd89600fe670}; !- Outlet Port

OS:Connection,
  {7f191c28-7e00-4544-897c-d5a141c3a9a1}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  9,                                      !- Outlet Port
  {935c06b8-3b11-4656-9f59-8ab13bc5b6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b60e3dc-f969-4a5c-be49-15ab58b75475}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {da44abae-15d5-4136-be44-bb01391075b0}, !- Inlet Port
  {ecec17cb-5b77-4873-8181-5d809d362eaa}; !- Outlet Port

OS:Connection,
  {656e5839-612f-4eaf-ab39-bd89600fe670}, !- Handle
  {935c06b8-3b11-4656-9f59-8ab13bc5b6d8}, !- Source Object
  3,                                      !- Outlet Port
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {da44abae-15d5-4136-be44-bb01391075b0}, !- Handle
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Source Object
  11,                                     !- Outlet Port
  {7b60e3dc-f969-4a5c-be49-15ab58b75475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecec17cb-5b77-4873-8181-5d809d362eaa}, !- Handle
  {7b60e3dc-f969-4a5c-be49-15ab58b75475}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ad0bd5b-7bbb-4412-95b2-4f56f846c72a}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b0d6ab3c-203b-4f21-88f0-524e6120b21f}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {ae6b4f14-15bf-4cee-8f5e-6c0ff02bfa74}, !- Inlet Port
  {aa5c456c-7cda-4c90-a363-f4ea298d2509}; !- Outlet Port

OS:Connection,
  {ae6b4f14-15bf-4cee-8f5e-6c0ff02bfa74}, !- Handle
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Source Object
  13,                                     !- Outlet Port
  {b0d6ab3c-203b-4f21-88f0-524e6120b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5c456c-7cda-4c90-a363-f4ea298d2509}, !- Handle
  {b0d6ab3c-203b-4f21-88f0-524e6120b21f}, !- Source Object
  3,                                      !- Outlet Port
  {6865d4ed-fc08-4b87-8ba3-8fbd0548d1d7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {67bd7d96-3eb2-42a4-95e9-d3782799991f}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cbfe1b28-ab8f-4cae-a1a7-28e9f41af3f3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a5b8b05e-df70-4167-b1cc-734d3bb8adfa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a5b8b05e-df70-4167-b1cc-734d3bb8adfa}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e630078-0d33-49d6-8e40-d01aa66034d9}, !- Handle
  VAV_2 OA System,                        !- Name
  {67bd7d96-3eb2-42a4-95e9-d3782799991f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d260dd01-d46c-4250-bff8-9ef7ac56787e}, !- Mixed Air Node Name
  {1d40c757-c1e9-4010-8649-094d558511cd}, !- Outdoor Air Stream Node Name
  {e87029ad-2eba-4c1e-a795-6fb2008df9c4}, !- Relief Air Stream Node Name
  {eaebc068-4085-4756-8604-25a577be939d}; !- Return Air Stream Node Name

OS:Node,
  {129dcfbc-5fc7-42a2-bbf7-05e486eaf3f7}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {fc92cfa7-cc68-45ee-be26-4295e4215c35}; !- Outlet Port

OS:Node,
  {96a09ca7-0513-4327-8572-039cf9cf47ce}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {00e370c7-8477-4ae8-a9c8-b7aad1c8dbf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {23413cd7-3d54-4b35-974f-2b9235f1440c}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {d260dd01-d46c-4250-bff8-9ef7ac56787e}, !- Inlet Port
  {f1320a53-8e68-4056-91aa-786e1e61769f}; !- Outlet Port

OS:Connection,
  {eaebc068-4085-4756-8604-25a577be939d}, !- Handle
  {9abc076a-3113-4c35-846f-602c9b824756}, !- Source Object
  3,                                      !- Outlet Port
  {5e630078-0d33-49d6-8e40-d01aa66034d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d260dd01-d46c-4250-bff8-9ef7ac56787e}, !- Handle
  {5e630078-0d33-49d6-8e40-d01aa66034d9}, !- Source Object
  5,                                      !- Outlet Port
  {23413cd7-3d54-4b35-974f-2b9235f1440c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1320a53-8e68-4056-91aa-786e1e61769f}, !- Handle
  {23413cd7-3d54-4b35-974f-2b9235f1440c}, !- Source Object
  3,                                      !- Outlet Port
  {fb9be839-1eff-4a18-a6fc-24e0a7c81870}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7bcd7354-a0f7-4a2a-8c2b-7d389670ccc3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {523ee9df-eedf-49e5-8792-0f604b11d862}, !- Control Zone or Zone List Name
  {6f957487-c936-4521-b81a-15ab58782d14}, !- Cooling Control Zone or Zone List Name
  {5415eea6-0c77-4775-af62-5a076c072c72}, !- Heating Control Zone or Zone List Name
  {b066613f-a852-4c77-9767-70b59a0b8792}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {523ee9df-eedf-49e5-8792-0f604b11d862}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {6f957487-c936-4521-b81a-15ab58782d14}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5415eea6-0c77-4775-af62-5a076c072c72}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b066613f-a852-4c77-9767-70b59a0b8792}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {43bd1dd9-a627-4910-8c07-d78a3902d2da}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e527e4d-0793-4a9c-b57f-cfee770650f3}, !- Water Inlet Node Name
  {48f76c19-5b73-47c1-9a0e-3e1046407b90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be270d34-4132-4e18-b54e-7fab758bde1a}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {6f7fa822-717e-4c90-a8f1-8bf4e9d5d255}, !- Inlet Port
  {5e527e4d-0793-4a9c-b57f-cfee770650f3}; !- Outlet Port

OS:Connection,
  {6f7fa822-717e-4c90-a8f1-8bf4e9d5d255}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  47,                                     !- Outlet Port
  {be270d34-4132-4e18-b54e-7fab758bde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64fc8ef2-4067-4a98-afd0-2755305519fd}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {48f76c19-5b73-47c1-9a0e-3e1046407b90}, !- Inlet Port
  {2b6231d7-bd00-4f38-87d4-82644a00c988}; !- Outlet Port

OS:Connection,
  {5e527e4d-0793-4a9c-b57f-cfee770650f3}, !- Handle
  {be270d34-4132-4e18-b54e-7fab758bde1a}, !- Source Object
  3,                                      !- Outlet Port
  {43bd1dd9-a627-4910-8c07-d78a3902d2da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48f76c19-5b73-47c1-9a0e-3e1046407b90}, !- Handle
  {43bd1dd9-a627-4910-8c07-d78a3902d2da}, !- Source Object
  6,                                      !- Outlet Port
  {64fc8ef2-4067-4a98-afd0-2755305519fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6231d7-bd00-4f38-87d4-82644a00c988}, !- Handle
  {64fc8ef2-4067-4a98-afd0-2755305519fd}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70b2e679-eb42-4716-8518-6fee471263c9}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Controller, !- Name
  {43bd1dd9-a627-4910-8c07-d78a3902d2da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3512f597-595c-492c-b48a-764bffee2611}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {abaf3b3e-ff5b-48d6-ab65-7b06a3360908}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.226,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43bd1dd9-a627-4910-8c07-d78a3902d2da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {feebe39c-d447-40aa-8f2b-1e09448aab35}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30b7c418-7fc4-48af-9102-d4f8da096c3e}, !- Handle
  PhysTherapy_Flr_3 ZN Return Air Node,   !- Name
  {ed145d49-4456-49fb-bb74-f6391721ea09}, !- Inlet Port
  {62ecf2dc-39c5-49b3-933a-e4c0e137a13f}; !- Outlet Port

OS:Connection,
  {4d4254bc-a662-4007-b43b-74c8a8ab4871}, !- Handle
  {7717fff1-bc80-4c5e-bd12-2ba4e8fe69bf}, !- Source Object
  3,                                      !- Outlet Port
  {2b206245-bc4e-49d9-9cf7-75f80c1be77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed145d49-4456-49fb-bb74-f6391721ea09}, !- Handle
  {f2c45091-0860-4cc6-b38c-639571bc5698}, !- Source Object
  2,                                      !- Outlet Port
  {30b7c418-7fc4-48af-9102-d4f8da096c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ecf2dc-39c5-49b3-933a-e4c0e137a13f}, !- Handle
  {30b7c418-7fc4-48af-9102-d4f8da096c3e}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {daf7108d-ced8-4eaf-9a1e-79fc31eab195}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {e82cbf8b-b6c1-4e04-9bbe-68ee5a4da306}, !- Inlet Port
  {abaf3b3e-ff5b-48d6-ab65-7b06a3360908}; !- Outlet Port

OS:Connection,
  {e82cbf8b-b6c1-4e04-9bbe-68ee5a4da306}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  3,                                      !- Outlet Port
  {daf7108d-ced8-4eaf-9a1e-79fc31eab195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abaf3b3e-ff5b-48d6-ab65-7b06a3360908}, !- Handle
  {daf7108d-ced8-4eaf-9a1e-79fc31eab195}, !- Source Object
  3,                                      !- Outlet Port
  {3512f597-595c-492c-b48a-764bffee2611}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feebe39c-d447-40aa-8f2b-1e09448aab35}, !- Handle
  {3512f597-595c-492c-b48a-764bffee2611}, !- Source Object
  12,                                     !- Outlet Port
  {7717fff1-bc80-4c5e-bd12-2ba4e8fe69bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c7cf3bd8-38b3-4ab0-aa46-6315d31c7c48}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dc8fd7eb-8c03-4da7-bc26-36d4997f02dd}, !- Water Inlet Node Name
  {dcad59af-7a20-4e3b-8843-66ebd87c21c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {041d7409-cbe1-4ad6-ae24-a3354578337d}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cf9e7352-f144-4cde-a354-086198a14ab7}, !- Inlet Port
  {dc8fd7eb-8c03-4da7-bc26-36d4997f02dd}; !- Outlet Port

OS:Connection,
  {cf9e7352-f144-4cde-a354-086198a14ab7}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  48,                                     !- Outlet Port
  {041d7409-cbe1-4ad6-ae24-a3354578337d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82ce91bb-ae82-45ea-b6a3-a08d7679b7fb}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {dcad59af-7a20-4e3b-8843-66ebd87c21c1}, !- Inlet Port
  {5f2f515a-d042-47dc-b49d-e8f1f33cc930}; !- Outlet Port

OS:Connection,
  {dc8fd7eb-8c03-4da7-bc26-36d4997f02dd}, !- Handle
  {041d7409-cbe1-4ad6-ae24-a3354578337d}, !- Source Object
  3,                                      !- Outlet Port
  {c7cf3bd8-38b3-4ab0-aa46-6315d31c7c48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcad59af-7a20-4e3b-8843-66ebd87c21c1}, !- Handle
  {c7cf3bd8-38b3-4ab0-aa46-6315d31c7c48}, !- Source Object
  6,                                      !- Outlet Port
  {82ce91bb-ae82-45ea-b6a3-a08d7679b7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2f515a-d042-47dc-b49d-e8f1f33cc930}, !- Handle
  {82ce91bb-ae82-45ea-b6a3-a08d7679b7fb}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ccd9320-b777-4296-bed3-6ae3aa1676e9}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Controller, !- Name
  {c7cf3bd8-38b3-4ab0-aa46-6315d31c7c48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60f81a07-ba00-4298-98de-4ae8ac9a9ab4}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {2686f839-457a-4660-a76d-a0ff951df2fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.28,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7cf3bd8-38b3-4ab0-aa46-6315d31c7c48}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee34a616-66a2-4de3-b857-c85758be1f15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70d233a0-25ee-43c4-b35a-b4b92ccbb3df}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {ee34a616-66a2-4de3-b857-c85758be1f15}, !- Inlet Port
  {5277593f-3181-4a24-9f7a-8553dc29c99d}; !- Outlet Port

OS:Node,
  {af8c35b7-0f1a-4365-ab35-111389afdd12}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Return Air Node, !- Name
  {cc18352b-4e7f-4a1e-b90d-fbd79f9c46d7}, !- Inlet Port
  {3468b980-cc52-4f6c-8761-53404d816c7a}; !- Outlet Port

OS:Connection,
  {5277593f-3181-4a24-9f7a-8553dc29c99d}, !- Handle
  {70d233a0-25ee-43c4-b35a-b4b92ccbb3df}, !- Source Object
  3,                                      !- Outlet Port
  {ba14de65-7fca-4771-88e9-c6c3d65ddb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc18352b-4e7f-4a1e-b90d-fbd79f9c46d7}, !- Handle
  {27c06210-7074-4175-b78d-63b796de5ffd}, !- Source Object
  2,                                      !- Outlet Port
  {af8c35b7-0f1a-4365-ab35-111389afdd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3468b980-cc52-4f6c-8761-53404d816c7a}, !- Handle
  {af8c35b7-0f1a-4365-ab35-111389afdd12}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {61d81b27-41fd-43d2-988e-9ab3e4d02341}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {79f8974f-54b5-4453-8b4d-dda595b9ea2f}, !- Inlet Port
  {2686f839-457a-4660-a76d-a0ff951df2fc}; !- Outlet Port

OS:Connection,
  {79f8974f-54b5-4453-8b4d-dda595b9ea2f}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  4,                                      !- Outlet Port
  {61d81b27-41fd-43d2-988e-9ab3e4d02341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2686f839-457a-4660-a76d-a0ff951df2fc}, !- Handle
  {61d81b27-41fd-43d2-988e-9ab3e4d02341}, !- Source Object
  3,                                      !- Outlet Port
  {60f81a07-ba00-4298-98de-4ae8ac9a9ab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee34a616-66a2-4de3-b857-c85758be1f15}, !- Handle
  {60f81a07-ba00-4298-98de-4ae8ac9a9ab4}, !- Source Object
  12,                                     !- Outlet Port
  {70d233a0-25ee-43c4-b35a-b4b92ccbb3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a71991f-ea4b-4eb7-b805-b1f4519eef72}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9bcf770d-f780-46ae-999e-234e9fb916ed}, !- Water Inlet Node Name
  {d20c8641-21f2-4b94-8d11-f66dc17a79e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c71e0d0-0d73-4586-90af-310b1ca8708a}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a6d7b1a2-d6a6-4186-981c-7bdcc1b14341}, !- Inlet Port
  {9bcf770d-f780-46ae-999e-234e9fb916ed}; !- Outlet Port

OS:Connection,
  {a6d7b1a2-d6a6-4186-981c-7bdcc1b14341}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  49,                                     !- Outlet Port
  {3c71e0d0-0d73-4586-90af-310b1ca8708a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7346840-4ec1-4d40-b9cf-0976bdf37e60}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {d20c8641-21f2-4b94-8d11-f66dc17a79e2}, !- Inlet Port
  {fb50aff6-7441-4a96-bb0f-53704818792b}; !- Outlet Port

OS:Connection,
  {9bcf770d-f780-46ae-999e-234e9fb916ed}, !- Handle
  {3c71e0d0-0d73-4586-90af-310b1ca8708a}, !- Source Object
  3,                                      !- Outlet Port
  {1a71991f-ea4b-4eb7-b805-b1f4519eef72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d20c8641-21f2-4b94-8d11-f66dc17a79e2}, !- Handle
  {1a71991f-ea4b-4eb7-b805-b1f4519eef72}, !- Source Object
  6,                                      !- Outlet Port
  {f7346840-4ec1-4d40-b9cf-0976bdf37e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb50aff6-7441-4a96-bb0f-53704818792b}, !- Handle
  {f7346840-4ec1-4d40-b9cf-0976bdf37e60}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c009137-0a3e-4f1b-b645-5f973446d595}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Controller, !- Name
  {1a71991f-ea4b-4eb7-b805-b1f4519eef72}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d539cf9-3b39-46e1-825e-00ce3ae74be1}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {de4d9603-2d9e-47e3-bb82-46543f14a867}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.372,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a71991f-ea4b-4eb7-b805-b1f4519eef72}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd9819e8-d74a-4ada-8d48-326c77466bda}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {efac6ffd-4a76-40a1-b71e-62d3c89d50f2}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {fd9819e8-d74a-4ada-8d48-326c77466bda}, !- Inlet Port
  {79bc920d-6bfa-4334-a63d-ab76032bea30}; !- Outlet Port

OS:Node,
  {7d692bb6-3002-455d-84a9-215c679e1b58}, !- Handle
  Corridor_SE_Flr_3 ZN Return Air Node,   !- Name
  {84080c4f-347a-4bcb-8561-36cef19d9d8e}, !- Inlet Port
  {f4285e32-9711-4a93-b6b6-ba5e3aaa7e72}; !- Outlet Port

OS:Connection,
  {79bc920d-6bfa-4334-a63d-ab76032bea30}, !- Handle
  {efac6ffd-4a76-40a1-b71e-62d3c89d50f2}, !- Source Object
  3,                                      !- Outlet Port
  {b9443e33-9c81-4e31-80c5-cce5d6d13ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84080c4f-347a-4bcb-8561-36cef19d9d8e}, !- Handle
  {71d971f5-5afc-4c1a-b513-22edb8f85ac1}, !- Source Object
  2,                                      !- Outlet Port
  {7d692bb6-3002-455d-84a9-215c679e1b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4285e32-9711-4a93-b6b6-ba5e3aaa7e72}, !- Handle
  {7d692bb6-3002-455d-84a9-215c679e1b58}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {805cd21a-8e02-4598-b83d-8641863a5b32}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {8b8c4d1f-8c89-4d05-8c79-0e64a5825bea}, !- Inlet Port
  {de4d9603-2d9e-47e3-bb82-46543f14a867}; !- Outlet Port

OS:Connection,
  {8b8c4d1f-8c89-4d05-8c79-0e64a5825bea}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  5,                                      !- Outlet Port
  {805cd21a-8e02-4598-b83d-8641863a5b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4d9603-2d9e-47e3-bb82-46543f14a867}, !- Handle
  {805cd21a-8e02-4598-b83d-8641863a5b32}, !- Source Object
  3,                                      !- Outlet Port
  {9d539cf9-3b39-46e1-825e-00ce3ae74be1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd9819e8-d74a-4ada-8d48-326c77466bda}, !- Handle
  {9d539cf9-3b39-46e1-825e-00ce3ae74be1}, !- Source Object
  12,                                     !- Outlet Port
  {efac6ffd-4a76-40a1-b71e-62d3c89d50f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ddef2b7-4e96-4a7d-8313-99a703aa2f1b}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e6d598b-fb8f-4dd0-9eaa-d652cb035f53}, !- Water Inlet Node Name
  {218eaab4-4142-4d6e-9f36-830a8ec68859}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f87193fc-c24a-4d1d-93ba-ce7afea0af66}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {26073367-1195-491e-964d-8a823326a053}, !- Inlet Port
  {0e6d598b-fb8f-4dd0-9eaa-d652cb035f53}; !- Outlet Port

OS:Connection,
  {26073367-1195-491e-964d-8a823326a053}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  50,                                     !- Outlet Port
  {f87193fc-c24a-4d1d-93ba-ce7afea0af66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f66a75-2fa1-4028-9ebc-64712a35f61c}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {218eaab4-4142-4d6e-9f36-830a8ec68859}, !- Inlet Port
  {9b58d86f-5db2-453d-b210-d406556df255}; !- Outlet Port

OS:Connection,
  {0e6d598b-fb8f-4dd0-9eaa-d652cb035f53}, !- Handle
  {f87193fc-c24a-4d1d-93ba-ce7afea0af66}, !- Source Object
  3,                                      !- Outlet Port
  {4ddef2b7-4e96-4a7d-8313-99a703aa2f1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {218eaab4-4142-4d6e-9f36-830a8ec68859}, !- Handle
  {4ddef2b7-4e96-4a7d-8313-99a703aa2f1b}, !- Source Object
  6,                                      !- Outlet Port
  {56f66a75-2fa1-4028-9ebc-64712a35f61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b58d86f-5db2-453d-b210-d406556df255}, !- Handle
  {56f66a75-2fa1-4028-9ebc-64712a35f61c}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a06118f6-e5d3-4c6e-a077-3a8db577fe3c}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Controller, !- Name
  {4ddef2b7-4e96-4a7d-8313-99a703aa2f1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19df389d-305c-4106-973a-9bc60380422b}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {9c91aa61-bc02-45c8-9468-077a7dde1e8d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ddef2b7-4e96-4a7d-8313-99a703aa2f1b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8138b34b-1326-41e4-964f-dbcdf1e934f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf974a11-b38c-4ab5-80fa-f8d5b0ed1b15}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {8138b34b-1326-41e4-964f-dbcdf1e934f9}, !- Inlet Port
  {4369d0bc-4264-46e3-a2c8-54f68a648241}; !- Outlet Port

OS:Node,
  {52142b7e-c8d3-4436-adf3-d9d38ba81adf}, !- Handle
  Corridor_NW_Flr_3 ZN Return Air Node,   !- Name
  {13579130-4252-41f7-b882-c7eafd402e0d}, !- Inlet Port
  {28bb8248-4171-49ae-ab63-786954052da0}; !- Outlet Port

OS:Connection,
  {4369d0bc-4264-46e3-a2c8-54f68a648241}, !- Handle
  {bf974a11-b38c-4ab5-80fa-f8d5b0ed1b15}, !- Source Object
  3,                                      !- Outlet Port
  {340ea872-2fca-4e7d-ac7f-2b0056ad33a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13579130-4252-41f7-b882-c7eafd402e0d}, !- Handle
  {037cb430-49d5-4e30-be8d-a6e942f77cb5}, !- Source Object
  2,                                      !- Outlet Port
  {52142b7e-c8d3-4436-adf3-d9d38ba81adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bb8248-4171-49ae-ab63-786954052da0}, !- Handle
  {52142b7e-c8d3-4436-adf3-d9d38ba81adf}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a6ad44a-f257-497b-b86e-f3dd71b1e195}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c9533b92-b96f-4a40-9eeb-2dd6a01c7139}, !- Inlet Port
  {9c91aa61-bc02-45c8-9468-077a7dde1e8d}; !- Outlet Port

OS:Connection,
  {c9533b92-b96f-4a40-9eeb-2dd6a01c7139}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  6,                                      !- Outlet Port
  {9a6ad44a-f257-497b-b86e-f3dd71b1e195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c91aa61-bc02-45c8-9468-077a7dde1e8d}, !- Handle
  {9a6ad44a-f257-497b-b86e-f3dd71b1e195}, !- Source Object
  3,                                      !- Outlet Port
  {19df389d-305c-4106-973a-9bc60380422b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8138b34b-1326-41e4-964f-dbcdf1e934f9}, !- Handle
  {19df389d-305c-4106-973a-9bc60380422b}, !- Source Object
  12,                                     !- Outlet Port
  {bf974a11-b38c-4ab5-80fa-f8d5b0ed1b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {054c1815-60f7-40ef-9093-5cd38c23f956}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f221fe69-467e-4784-8865-e2521a488f88}, !- Water Inlet Node Name
  {ee6b8e2a-3021-4fb8-b7ba-786c9a1d7b32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dea72baa-3ad4-4e1d-b05e-84943dfc0666}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {04f4d9d8-f100-4008-9732-eb7a5b66e02f}, !- Inlet Port
  {f221fe69-467e-4784-8865-e2521a488f88}; !- Outlet Port

OS:Connection,
  {04f4d9d8-f100-4008-9732-eb7a5b66e02f}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  51,                                     !- Outlet Port
  {dea72baa-3ad4-4e1d-b05e-84943dfc0666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0c8c879-8b1a-4516-bc4e-a0ac002993ba}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {ee6b8e2a-3021-4fb8-b7ba-786c9a1d7b32}, !- Inlet Port
  {e9d756af-cb46-4037-b845-75b028c1e9be}; !- Outlet Port

OS:Connection,
  {f221fe69-467e-4784-8865-e2521a488f88}, !- Handle
  {dea72baa-3ad4-4e1d-b05e-84943dfc0666}, !- Source Object
  3,                                      !- Outlet Port
  {054c1815-60f7-40ef-9093-5cd38c23f956}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee6b8e2a-3021-4fb8-b7ba-786c9a1d7b32}, !- Handle
  {054c1815-60f7-40ef-9093-5cd38c23f956}, !- Source Object
  6,                                      !- Outlet Port
  {f0c8c879-8b1a-4516-bc4e-a0ac002993ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d756af-cb46-4037-b845-75b028c1e9be}, !- Handle
  {f0c8c879-8b1a-4516-bc4e-a0ac002993ba}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b0786f9-950c-4c4d-a14f-7638771dbf13}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Controller, !- Name
  {054c1815-60f7-40ef-9093-5cd38c23f956}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {364e6313-19de-4f2f-bbf0-7a4ca1aa2748}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal,        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {cd79ef78-22ef-44c6-bc1b-bfa6cb1cc7d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.069,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {054c1815-60f7-40ef-9093-5cd38c23f956}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c4af136-e821-4d84-bafe-8ec098397222}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6b97f76-c0f3-444c-b16c-6580de117895}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {0c4af136-e821-4d84-bafe-8ec098397222}, !- Inlet Port
  {1db28417-1513-4958-843a-fce4b8ead760}; !- Outlet Port

OS:Node,
  {3f22453e-1853-4d09-bdad-3508d87bbc86}, !- Handle
  Radiology_Flr_4 ZN Return Air Node,     !- Name
  {f62c58d3-a1e0-4664-8286-31179047e0a4}, !- Inlet Port
  {1d95f293-5843-40d3-b2c0-ea98af9d63ba}; !- Outlet Port

OS:Connection,
  {1db28417-1513-4958-843a-fce4b8ead760}, !- Handle
  {f6b97f76-c0f3-444c-b16c-6580de117895}, !- Source Object
  3,                                      !- Outlet Port
  {1170f030-126e-4383-8d84-8c3294e46cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62c58d3-a1e0-4664-8286-31179047e0a4}, !- Handle
  {3787254a-8981-48d5-9ac3-a919917a69bc}, !- Source Object
