  2,                                      !- Outlet Port
  {3f22453e-1853-4d09-bdad-3508d87bbc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d95f293-5843-40d3-b2c0-ea98af9d63ba}, !- Handle
  {3f22453e-1853-4d09-bdad-3508d87bbc86}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {93f523ab-615f-40d2-ac51-6c944c728782}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d1ddfe78-3aaa-476a-bd44-f0fbfc40863a}, !- Inlet Port
  {cd79ef78-22ef-44c6-bc1b-bfa6cb1cc7d2}; !- Outlet Port

OS:Connection,
  {d1ddfe78-3aaa-476a-bd44-f0fbfc40863a}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  7,                                      !- Outlet Port
  {93f523ab-615f-40d2-ac51-6c944c728782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd79ef78-22ef-44c6-bc1b-bfa6cb1cc7d2}, !- Handle
  {93f523ab-615f-40d2-ac51-6c944c728782}, !- Source Object
  3,                                      !- Outlet Port
  {364e6313-19de-4f2f-bbf0-7a4ca1aa2748}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c4af136-e821-4d84-bafe-8ec098397222}, !- Handle
  {364e6313-19de-4f2f-bbf0-7a4ca1aa2748}, !- Source Object
  12,                                     !- Outlet Port
  {f6b97f76-c0f3-444c-b16c-6580de117895}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71ce1393-027c-4c22-9401-7a13202900d7}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92019eea-0814-4699-aeac-9f2412321ce6}, !- Water Inlet Node Name
  {c3d45d45-9a8e-42c1-976e-98c6d974f62a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d542d6cd-cd4b-4996-bb67-05d1082e01f2}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {5e53d401-1628-4ad7-ac3f-d3e1e0320eb1}, !- Inlet Port
  {92019eea-0814-4699-aeac-9f2412321ce6}; !- Outlet Port

OS:Connection,
  {5e53d401-1628-4ad7-ac3f-d3e1e0320eb1}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  52,                                     !- Outlet Port
  {d542d6cd-cd4b-4996-bb67-05d1082e01f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b117e32c-db12-4858-b4e3-3ae1b99cdf58}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {c3d45d45-9a8e-42c1-976e-98c6d974f62a}, !- Inlet Port
  {adf21141-3f4b-49a3-919e-6aacc26747a4}; !- Outlet Port

OS:Connection,
  {92019eea-0814-4699-aeac-9f2412321ce6}, !- Handle
  {d542d6cd-cd4b-4996-bb67-05d1082e01f2}, !- Source Object
  3,                                      !- Outlet Port
  {71ce1393-027c-4c22-9401-7a13202900d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3d45d45-9a8e-42c1-976e-98c6d974f62a}, !- Handle
  {71ce1393-027c-4c22-9401-7a13202900d7}, !- Source Object
  6,                                      !- Outlet Port
  {b117e32c-db12-4858-b4e3-3ae1b99cdf58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf21141-3f4b-49a3-919e-6aacc26747a4}, !- Handle
  {b117e32c-db12-4858-b4e3-3ae1b99cdf58}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9751b78-b207-43e3-8d61-17a42cf04093}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Controller, !- Name
  {71ce1393-027c-4c22-9401-7a13202900d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7723dd94-5496-457c-84a3-460214500b3e}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {65c4bce0-e55a-488e-9027-4044313f0cb5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.262,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71ce1393-027c-4c22-9401-7a13202900d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62c7f51d-f593-4224-beb8-3de8f3000798}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {867ea45f-c634-4ddf-b354-47cecdf845ba}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {62c7f51d-f593-4224-beb8-3de8f3000798}, !- Inlet Port
  {8f92d805-1c83-4ee7-8cdb-229808d68caa}; !- Outlet Port

OS:Node,
  {3cc5a37e-d7d7-4303-ae0e-84ea250e9c24}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Return Air Node, !- Name
  {e8f6a615-884f-4574-9f52-b39910a5a2a2}, !- Inlet Port
  {1cb6a070-44d4-44e4-b0e3-afc10bd4fc62}; !- Outlet Port

OS:Connection,
  {8f92d805-1c83-4ee7-8cdb-229808d68caa}, !- Handle
  {867ea45f-c634-4ddf-b354-47cecdf845ba}, !- Source Object
  3,                                      !- Outlet Port
  {8e2ef718-8526-48de-97c4-6e73dc8e91ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f6a615-884f-4574-9f52-b39910a5a2a2}, !- Handle
  {9a4abfcc-6100-4ccc-8197-bf52bde03878}, !- Source Object
  2,                                      !- Outlet Port
  {3cc5a37e-d7d7-4303-ae0e-84ea250e9c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb6a070-44d4-44e4-b0e3-afc10bd4fc62}, !- Handle
  {3cc5a37e-d7d7-4303-ae0e-84ea250e9c24}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2ba3cad2-009e-43b9-9d8c-a9bd02dd633d}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {56c5ec7d-ae26-46ae-ad0a-09ca285eb6cc}, !- Inlet Port
  {65c4bce0-e55a-488e-9027-4044313f0cb5}; !- Outlet Port

OS:Connection,
  {56c5ec7d-ae26-46ae-ad0a-09ca285eb6cc}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  8,                                      !- Outlet Port
  {2ba3cad2-009e-43b9-9d8c-a9bd02dd633d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c4bce0-e55a-488e-9027-4044313f0cb5}, !- Handle
  {2ba3cad2-009e-43b9-9d8c-a9bd02dd633d}, !- Source Object
  3,                                      !- Outlet Port
  {7723dd94-5496-457c-84a3-460214500b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c7f51d-f593-4224-beb8-3de8f3000798}, !- Handle
  {7723dd94-5496-457c-84a3-460214500b3e}, !- Source Object
  12,                                     !- Outlet Port
  {867ea45f-c634-4ddf-b354-47cecdf845ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {779d735f-90e8-4f65-a769-a3eb437147ab}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47a55d43-a54f-44d9-be9c-dc2511881745}, !- Water Inlet Node Name
  {24f841e2-e372-44f0-a360-11d07eb23c09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ff148f2-07d7-4dd9-b945-b1fe876377d4}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {d0742c07-bf30-4ca8-b73f-73346764fc72}, !- Inlet Port
  {47a55d43-a54f-44d9-be9c-dc2511881745}; !- Outlet Port

OS:Connection,
  {d0742c07-bf30-4ca8-b73f-73346764fc72}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  53,                                     !- Outlet Port
  {5ff148f2-07d7-4dd9-b945-b1fe876377d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39cc4ca8-639f-404f-9820-829a8820573b}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {24f841e2-e372-44f0-a360-11d07eb23c09}, !- Inlet Port
  {2c1f23e7-9f70-40f1-923b-a9d018ff0ad4}; !- Outlet Port

OS:Connection,
  {47a55d43-a54f-44d9-be9c-dc2511881745}, !- Handle
  {5ff148f2-07d7-4dd9-b945-b1fe876377d4}, !- Source Object
  3,                                      !- Outlet Port
  {779d735f-90e8-4f65-a769-a3eb437147ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24f841e2-e372-44f0-a360-11d07eb23c09}, !- Handle
  {779d735f-90e8-4f65-a769-a3eb437147ab}, !- Source Object
  6,                                      !- Outlet Port
  {39cc4ca8-639f-404f-9820-829a8820573b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1f23e7-9f70-40f1-923b-a9d018ff0ad4}, !- Handle
  {39cc4ca8-639f-404f-9820-829a8820573b}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de407f24-ae25-4172-9c1f-be2f7f142df0}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Controller, !- Name
  {779d735f-90e8-4f65-a769-a3eb437147ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1cc1f92-f8d4-4f7c-b78d-1da720551292}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {ad4af2e2-25b1-4e83-8116-a81e684314aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.322,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {779d735f-90e8-4f65-a769-a3eb437147ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ec2e1c1-681d-403f-a2a1-f5b5fc0b69e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3252ef2e-f706-467e-be08-5bb9e24e4634}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7ec2e1c1-681d-403f-a2a1-f5b5fc0b69e3}, !- Inlet Port
  {dd41079a-249c-4817-abdd-24ee6bc81a19}; !- Outlet Port

OS:Node,
  {4ec6eeb7-73a6-4bf1-9241-3fed1e8a0c61}, !- Handle
  Corridor_SE_Flr_4 ZN Return Air Node,   !- Name
  {1155e71e-00fe-44b3-a09f-78e9485cffcc}, !- Inlet Port
  {febf9dd7-e89e-4e68-a2bd-85a1864ffe37}; !- Outlet Port

OS:Connection,
  {dd41079a-249c-4817-abdd-24ee6bc81a19}, !- Handle
  {3252ef2e-f706-467e-be08-5bb9e24e4634}, !- Source Object
  3,                                      !- Outlet Port
  {8e96ce35-53ff-45a7-93a3-5b84c57f4aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1155e71e-00fe-44b3-a09f-78e9485cffcc}, !- Handle
  {73109e7a-d162-4cb1-b1a5-393952323e2e}, !- Source Object
  2,                                      !- Outlet Port
  {4ec6eeb7-73a6-4bf1-9241-3fed1e8a0c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febf9dd7-e89e-4e68-a2bd-85a1864ffe37}, !- Handle
  {4ec6eeb7-73a6-4bf1-9241-3fed1e8a0c61}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a57381b3-d36a-4235-bb75-f8767496255e}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {9fc20073-aed4-451a-95f7-55ec29817fad}, !- Inlet Port
  {ad4af2e2-25b1-4e83-8116-a81e684314aa}; !- Outlet Port

OS:Connection,
  {9fc20073-aed4-451a-95f7-55ec29817fad}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  9,                                      !- Outlet Port
  {a57381b3-d36a-4235-bb75-f8767496255e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4af2e2-25b1-4e83-8116-a81e684314aa}, !- Handle
  {a57381b3-d36a-4235-bb75-f8767496255e}, !- Source Object
  3,                                      !- Outlet Port
  {d1cc1f92-f8d4-4f7c-b78d-1da720551292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ec2e1c1-681d-403f-a2a1-f5b5fc0b69e3}, !- Handle
  {d1cc1f92-f8d4-4f7c-b78d-1da720551292}, !- Source Object
  12,                                     !- Outlet Port
  {3252ef2e-f706-467e-be08-5bb9e24e4634}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8e7e765-2b35-4389-a7f3-55cde331d41f}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil,       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7135af48-e7e9-4ca4-b50b-6ce3f6872d5d}, !- Water Inlet Node Name
  {e3315f7d-f4db-49d8-8b70-dfed6b83bc04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87cb4b9f-7665-4547-9944-b97ca3024787}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {bc7a7f49-d2a9-4812-b029-2fb19e3c74ab}, !- Inlet Port
  {7135af48-e7e9-4ca4-b50b-6ce3f6872d5d}; !- Outlet Port

OS:Connection,
  {bc7a7f49-d2a9-4812-b029-2fb19e3c74ab}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  54,                                     !- Outlet Port
  {87cb4b9f-7665-4547-9944-b97ca3024787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aced6cc-49f2-46ef-8b14-533caf1128c7}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {e3315f7d-f4db-49d8-8b70-dfed6b83bc04}, !- Inlet Port
  {63ef80ef-e558-44f0-b98f-f3844fcf422c}; !- Outlet Port

OS:Connection,
  {7135af48-e7e9-4ca4-b50b-6ce3f6872d5d}, !- Handle
  {87cb4b9f-7665-4547-9944-b97ca3024787}, !- Source Object
  3,                                      !- Outlet Port
  {e8e7e765-2b35-4389-a7f3-55cde331d41f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3315f7d-f4db-49d8-8b70-dfed6b83bc04}, !- Handle
  {e8e7e765-2b35-4389-a7f3-55cde331d41f}, !- Source Object
  6,                                      !- Outlet Port
  {1aced6cc-49f2-46ef-8b14-533caf1128c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ef80ef-e558-44f0-b98f-f3844fcf422c}, !- Handle
  {1aced6cc-49f2-46ef-8b14-533caf1128c7}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43c40f5d-19bb-45a7-8eae-a61964ba6eed}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Controller, !- Name
  {e8e7e765-2b35-4389-a7f3-55cde331d41f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e7374ad0-3e70-4c24-a8b8-6aaad75ced98}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {6850dc17-0162-46f2-aadc-787335c8b14e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.298,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8e7e765-2b35-4389-a7f3-55cde331d41f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7255a12-9045-4d97-a72c-ffd26b729eb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3aede027-c4e7-4fe4-bb43-143477327918}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {f7255a12-9045-4d97-a72c-ffd26b729eb5}, !- Inlet Port
  {8605da84-a34c-4248-a835-aba4cc54a266}; !- Outlet Port

OS:Node,
  {475edd88-b231-4cfd-a45c-030162c28404}, !- Handle
  Corridor_NW_Flr_4 ZN Return Air Node,   !- Name
  {baa181d2-7bd9-4be1-a649-e636be33b31d}, !- Inlet Port
  {a9f90d10-3eb2-4cb3-af94-a9f621695013}; !- Outlet Port

OS:Connection,
  {8605da84-a34c-4248-a835-aba4cc54a266}, !- Handle
  {3aede027-c4e7-4fe4-bb43-143477327918}, !- Source Object
  3,                                      !- Outlet Port
  {98628097-06d5-4150-9427-2087ee0ba9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa181d2-7bd9-4be1-a649-e636be33b31d}, !- Handle
  {3a497e02-691d-4f49-bb7f-073773583a80}, !- Source Object
  2,                                      !- Outlet Port
  {475edd88-b231-4cfd-a45c-030162c28404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f90d10-3eb2-4cb3-af94-a9f621695013}, !- Handle
  {475edd88-b231-4cfd-a45c-030162c28404}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {daf97d07-b15e-4cd5-8049-e34a6ba11eba}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ab829b92-40ed-495c-a9e2-4f1b875f7ff7}, !- Inlet Port
  {6850dc17-0162-46f2-aadc-787335c8b14e}; !- Outlet Port

OS:Connection,
  {ab829b92-40ed-495c-a9e2-4f1b875f7ff7}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  10,                                     !- Outlet Port
  {daf97d07-b15e-4cd5-8049-e34a6ba11eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6850dc17-0162-46f2-aadc-787335c8b14e}, !- Handle
  {daf97d07-b15e-4cd5-8049-e34a6ba11eba}, !- Source Object
  3,                                      !- Outlet Port
  {e7374ad0-3e70-4c24-a8b8-6aaad75ced98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7255a12-9045-4d97-a72c-ffd26b729eb5}, !- Handle
  {e7374ad0-3e70-4c24-a8b8-6aaad75ced98}, !- Source Object
  12,                                     !- Outlet Port
  {3aede027-c4e7-4fe4-bb43-143477327918}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a260bee-5159-49ed-af20-e388bcd7d013}, !- Handle
  Dining_Flr_5 ZN Reheat Coil,            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49479297-ad0c-48ea-aa2b-3d3d2353f93f}, !- Water Inlet Node Name
  {ac4404ab-8649-492b-af16-b71d68260d9f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65f98b5f-5272-43b0-8395-07e1ec2c2bfb}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {faa02c75-e129-4d05-8996-aa055e48c5ab}, !- Inlet Port
  {49479297-ad0c-48ea-aa2b-3d3d2353f93f}; !- Outlet Port

OS:Connection,
  {faa02c75-e129-4d05-8996-aa055e48c5ab}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  55,                                     !- Outlet Port
  {65f98b5f-5272-43b0-8395-07e1ec2c2bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17572c48-f86f-4f12-9ea2-274a72f4f00a}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {ac4404ab-8649-492b-af16-b71d68260d9f}, !- Inlet Port
  {496633cc-f0ab-4d47-b3c2-6296e01e85d4}; !- Outlet Port

OS:Connection,
  {49479297-ad0c-48ea-aa2b-3d3d2353f93f}, !- Handle
  {65f98b5f-5272-43b0-8395-07e1ec2c2bfb}, !- Source Object
  3,                                      !- Outlet Port
  {8a260bee-5159-49ed-af20-e388bcd7d013}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac4404ab-8649-492b-af16-b71d68260d9f}, !- Handle
  {8a260bee-5159-49ed-af20-e388bcd7d013}, !- Source Object
  6,                                      !- Outlet Port
  {17572c48-f86f-4f12-9ea2-274a72f4f00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496633cc-f0ab-4d47-b3c2-6296e01e85d4}, !- Handle
  {17572c48-f86f-4f12-9ea2-274a72f4f00a}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34327d85-108d-4fef-a14d-01b2e0571a6a}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Controller, !- Name
  {8a260bee-5159-49ed-af20-e388bcd7d013}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97a88136-7765-4d6a-a318-f7a87740d069}, !- Handle
  Dining_Flr_5 ZN VAV Terminal,           !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {666a9509-81da-4de2-8406-35d91b31e8e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.667,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a260bee-5159-49ed-af20-e388bcd7d013}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7653a4b0-114b-44d2-8f90-4f98a9a3c903}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a2b1906-573a-4359-b7b1-28c633fe30ab}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {7653a4b0-114b-44d2-8f90-4f98a9a3c903}, !- Inlet Port
  {ddf15fb0-766b-4953-bdff-71af13e53b72}; !- Outlet Port

OS:Node,
  {b432edc7-a591-4852-b745-c02ff4e1693d}, !- Handle
  Dining_Flr_5 ZN Return Air Node,        !- Name
  {cf01128b-82c2-4361-b2e3-f1dc4b443fdf}, !- Inlet Port
  {b44df3e3-91ec-49a3-8452-6b5341c58738}; !- Outlet Port

OS:Connection,
  {ddf15fb0-766b-4953-bdff-71af13e53b72}, !- Handle
  {0a2b1906-573a-4359-b7b1-28c633fe30ab}, !- Source Object
  3,                                      !- Outlet Port
  {046c1595-71e2-46a6-8b38-78f0bceb49d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf01128b-82c2-4361-b2e3-f1dc4b443fdf}, !- Handle
  {9e555cf1-e1a4-4c30-9ce6-375b48e12f2a}, !- Source Object
  2,                                      !- Outlet Port
  {b432edc7-a591-4852-b745-c02ff4e1693d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44df3e3-91ec-49a3-8452-6b5341c58738}, !- Handle
  {b432edc7-a591-4852-b745-c02ff4e1693d}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c6ff92ef-8146-411a-9e06-80320127f1b3}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {c249d803-9329-4bff-b310-333a58e41d17}, !- Inlet Port
  {666a9509-81da-4de2-8406-35d91b31e8e7}; !- Outlet Port

OS:Connection,
  {c249d803-9329-4bff-b310-333a58e41d17}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  11,                                     !- Outlet Port
  {c6ff92ef-8146-411a-9e06-80320127f1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666a9509-81da-4de2-8406-35d91b31e8e7}, !- Handle
  {c6ff92ef-8146-411a-9e06-80320127f1b3}, !- Source Object
  3,                                      !- Outlet Port
  {97a88136-7765-4d6a-a318-f7a87740d069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7653a4b0-114b-44d2-8f90-4f98a9a3c903}, !- Handle
  {97a88136-7765-4d6a-a318-f7a87740d069}, !- Source Object
  12,                                     !- Outlet Port
  {0a2b1906-573a-4359-b7b1-28c633fe30ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {394d731f-202a-4f30-9a4b-d12777c3e915}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d98b0422-04df-4b76-a0fa-0ed9ac89f225}, !- Water Inlet Node Name
  {c5c15068-c0ca-451f-8963-5300e22e14a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {351ce2e2-9ad9-4d83-abfe-5aefe2e36ad6}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {d6e985e5-dcd3-433b-b912-962e9224c835}, !- Inlet Port
  {d98b0422-04df-4b76-a0fa-0ed9ac89f225}; !- Outlet Port

OS:Connection,
  {d6e985e5-dcd3-433b-b912-962e9224c835}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  56,                                     !- Outlet Port
  {351ce2e2-9ad9-4d83-abfe-5aefe2e36ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12bb7fe7-dbe1-4525-bf02-8476f0d3b2eb}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {c5c15068-c0ca-451f-8963-5300e22e14a7}, !- Inlet Port
  {7af926b8-f745-4b62-84bc-15e9f9323cd8}; !- Outlet Port

OS:Connection,
  {d98b0422-04df-4b76-a0fa-0ed9ac89f225}, !- Handle
  {351ce2e2-9ad9-4d83-abfe-5aefe2e36ad6}, !- Source Object
  3,                                      !- Outlet Port
  {394d731f-202a-4f30-9a4b-d12777c3e915}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5c15068-c0ca-451f-8963-5300e22e14a7}, !- Handle
  {394d731f-202a-4f30-9a4b-d12777c3e915}, !- Source Object
  6,                                      !- Outlet Port
  {12bb7fe7-dbe1-4525-bf02-8476f0d3b2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af926b8-f745-4b62-84bc-15e9f9323cd8}, !- Handle
  {12bb7fe7-dbe1-4525-bf02-8476f0d3b2eb}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc2b8093-c6b4-4a82-ac9c-ad3addad0ee7}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Controller, !- Name
  {394d731f-202a-4f30-9a4b-d12777c3e915}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {843a46f9-dc59-4461-85c6-f66fc1a462fc}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {06cab2e5-3849-4034-8651-110f578a777e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.209,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {394d731f-202a-4f30-9a4b-d12777c3e915}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {261b6df6-f40e-4159-8da8-f3aed6b14d21}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3297042-9912-4778-ab0d-2fb04f4f1754}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {261b6df6-f40e-4159-8da8-f3aed6b14d21}, !- Inlet Port
  {c654200a-40c7-4571-a0e5-1172e6d04ae8}; !- Outlet Port

OS:Node,
  {d741d4ee-3396-4be4-a06c-cad85e284f30}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Return Air Node, !- Name
  {7513d7a3-fe4e-40e4-98e5-7d15b55ca471}, !- Inlet Port
  {cfc44f62-4899-4607-b0f4-23a0b1e62d5f}; !- Outlet Port

OS:Connection,
  {c654200a-40c7-4571-a0e5-1172e6d04ae8}, !- Handle
  {f3297042-9912-4778-ab0d-2fb04f4f1754}, !- Source Object
  3,                                      !- Outlet Port
  {9212abcf-d4c3-4d28-b367-71b932798a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7513d7a3-fe4e-40e4-98e5-7d15b55ca471}, !- Handle
  {e35064a9-1398-4cea-aa6c-d31a4e6c7acb}, !- Source Object
  2,                                      !- Outlet Port
  {d741d4ee-3396-4be4-a06c-cad85e284f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc44f62-4899-4607-b0f4-23a0b1e62d5f}, !- Handle
  {d741d4ee-3396-4be4-a06c-cad85e284f30}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {38ac9901-c6bd-4a90-aa2a-cc1044e19303}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {b1a4e3cd-522b-4382-86c2-31b7a8ea2696}, !- Inlet Port
  {06cab2e5-3849-4034-8651-110f578a777e}; !- Outlet Port

OS:Connection,
  {b1a4e3cd-522b-4382-86c2-31b7a8ea2696}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  12,                                     !- Outlet Port
  {38ac9901-c6bd-4a90-aa2a-cc1044e19303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cab2e5-3849-4034-8651-110f578a777e}, !- Handle
  {38ac9901-c6bd-4a90-aa2a-cc1044e19303}, !- Source Object
  3,                                      !- Outlet Port
  {843a46f9-dc59-4461-85c6-f66fc1a462fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {261b6df6-f40e-4159-8da8-f3aed6b14d21}, !- Handle
  {843a46f9-dc59-4461-85c6-f66fc1a462fc}, !- Source Object
  12,                                     !- Outlet Port
  {f3297042-9912-4778-ab0d-2fb04f4f1754}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6da1528d-1780-4e7e-8f67-c9ef900d56ba}, !- Handle
  Office1_Flr_5 ZN Reheat Coil,           !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {460630be-5ed2-47b0-9cce-e06294344e98}, !- Water Inlet Node Name
  {6775643c-aa0a-41f8-8da4-f2500a5696fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f9f2e70-898a-4625-ac50-d50265ce7589}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {079a5572-c938-420a-b441-0e6c439c6434}, !- Inlet Port
  {460630be-5ed2-47b0-9cce-e06294344e98}; !- Outlet Port

OS:Connection,
  {079a5572-c938-420a-b441-0e6c439c6434}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  57,                                     !- Outlet Port
  {4f9f2e70-898a-4625-ac50-d50265ce7589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2039a0-3d1d-4b93-b358-28fa8f67c5f0}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {6775643c-aa0a-41f8-8da4-f2500a5696fb}, !- Inlet Port
  {5c49cfe6-86a8-4b23-9027-5ac294c20fa4}; !- Outlet Port

OS:Connection,
  {460630be-5ed2-47b0-9cce-e06294344e98}, !- Handle
  {4f9f2e70-898a-4625-ac50-d50265ce7589}, !- Source Object
  3,                                      !- Outlet Port
  {6da1528d-1780-4e7e-8f67-c9ef900d56ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6775643c-aa0a-41f8-8da4-f2500a5696fb}, !- Handle
  {6da1528d-1780-4e7e-8f67-c9ef900d56ba}, !- Source Object
  6,                                      !- Outlet Port
  {2a2039a0-3d1d-4b93-b358-28fa8f67c5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c49cfe6-86a8-4b23-9027-5ac294c20fa4}, !- Handle
  {2a2039a0-3d1d-4b93-b358-28fa8f67c5f0}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97ff0034-e5fc-443f-ad3d-1d0dcd3f2ff2}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Controller, !- Name
  {6da1528d-1780-4e7e-8f67-c9ef900d56ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78df5a07-f7e7-46de-b1c9-2bf881be9b4d}, !- Handle
  Office1_Flr_5 ZN VAV Terminal,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {c7e4417c-9fd1-4c50-8f92-5146d76acdb5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {67728a8c-c8ea-4f07-a7b5-eb0c036d1a8f}, !- Minimum Air Flow Fraction Schedule Name
  {6da1528d-1780-4e7e-8f67-c9ef900d56ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4fa36992-8129-4dee-bc47-8df9388fc59a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b242aef-72f4-442a-ae8b-6d66d8be97c2}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {4fa36992-8129-4dee-bc47-8df9388fc59a}, !- Inlet Port
  {dd38395b-56ce-4f34-9ea7-537cdb44797d}; !- Outlet Port

OS:Node,
  {770592e5-11ec-4b29-83ea-9ea3942decf1}, !- Handle
  Office1_Flr_5 ZN Return Air Node,       !- Name
  {5bab377c-5c62-4ebb-96f2-df5fbb802747}, !- Inlet Port
  {ba40e578-5580-4d35-ac5f-2a4959304288}; !- Outlet Port

OS:Connection,
  {dd38395b-56ce-4f34-9ea7-537cdb44797d}, !- Handle
  {7b242aef-72f4-442a-ae8b-6d66d8be97c2}, !- Source Object
  3,                                      !- Outlet Port
  {48974a2f-1543-4fe3-add7-60ff6797529a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bab377c-5c62-4ebb-96f2-df5fbb802747}, !- Handle
  {d23cce84-7354-48f0-be21-7ac1feb8f44a}, !- Source Object
  2,                                      !- Outlet Port
  {770592e5-11ec-4b29-83ea-9ea3942decf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba40e578-5580-4d35-ac5f-2a4959304288}, !- Handle
  {770592e5-11ec-4b29-83ea-9ea3942decf1}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {92183c1c-e57b-47f5-b3d2-29af33cd2815}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {7bb3431e-0bcc-4366-97c1-ab8f82c06651}, !- Inlet Port
  {c7e4417c-9fd1-4c50-8f92-5146d76acdb5}; !- Outlet Port

OS:Connection,
  {7bb3431e-0bcc-4366-97c1-ab8f82c06651}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  13,                                     !- Outlet Port
  {92183c1c-e57b-47f5-b3d2-29af33cd2815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e4417c-9fd1-4c50-8f92-5146d76acdb5}, !- Handle
  {92183c1c-e57b-47f5-b3d2-29af33cd2815}, !- Source Object
  3,                                      !- Outlet Port
  {78df5a07-f7e7-46de-b1c9-2bf881be9b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fa36992-8129-4dee-bc47-8df9388fc59a}, !- Handle
  {78df5a07-f7e7-46de-b1c9-2bf881be9b4d}, !- Source Object
  12,                                     !- Outlet Port
  {7b242aef-72f4-442a-ae8b-6d66d8be97c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15a8f828-f125-4495-bbda-4907a465592e}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2934ff1a-3863-4c15-b38c-e8d77a07dd99}, !- Water Inlet Node Name
  {71d91d5b-5d22-4214-a94f-2e8d72f812a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a50a961-51ec-4a89-ae30-b03933ef26c6}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {8aff7eb7-0f37-4962-9f30-d2fe6fa72e35}, !- Inlet Port
  {2934ff1a-3863-4c15-b38c-e8d77a07dd99}; !- Outlet Port

OS:Connection,
  {8aff7eb7-0f37-4962-9f30-d2fe6fa72e35}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  58,                                     !- Outlet Port
  {2a50a961-51ec-4a89-ae30-b03933ef26c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90eb2694-31d0-4c15-a130-622d1963451a}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {71d91d5b-5d22-4214-a94f-2e8d72f812a6}, !- Inlet Port
  {d22179ad-1ff2-4c68-8423-b66330476dd4}; !- Outlet Port

OS:Connection,
  {2934ff1a-3863-4c15-b38c-e8d77a07dd99}, !- Handle
  {2a50a961-51ec-4a89-ae30-b03933ef26c6}, !- Source Object
  3,                                      !- Outlet Port
  {15a8f828-f125-4495-bbda-4907a465592e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71d91d5b-5d22-4214-a94f-2e8d72f812a6}, !- Handle
  {15a8f828-f125-4495-bbda-4907a465592e}, !- Source Object
  6,                                      !- Outlet Port
  {90eb2694-31d0-4c15-a130-622d1963451a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22179ad-1ff2-4c68-8423-b66330476dd4}, !- Handle
  {90eb2694-31d0-4c15-a130-622d1963451a}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5580620-9af2-4840-af95-3111dbc70e16}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Controller, !- Name
  {15a8f828-f125-4495-bbda-4907a465592e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc071799-0bbe-4780-85b1-8fdc8551448b}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {e053177b-c106-4d4e-8310-28169f039d3b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {66740857-2c81-4360-92cd-e5e674ffaac7}, !- Minimum Air Flow Fraction Schedule Name
  {15a8f828-f125-4495-bbda-4907a465592e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bae8c63c-5ac8-409b-b529-90238eaae5f3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e628aa8-0677-4dc0-bd8e-781184edcedf}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {bae8c63c-5ac8-409b-b529-90238eaae5f3}, !- Inlet Port
  {5f359c82-01fc-486a-9df5-8922e002d7b3}; !- Outlet Port

OS:Node,
  {da70349e-da29-4ba0-97af-e0a439c05db4}, !- Handle
  Office2_Mult5_Flr_5 ZN Return Air Node, !- Name
  {1e07afb1-879b-43a0-836e-2ffe4ae2a53e}, !- Inlet Port
  {9cacfb59-831c-4d71-b9ae-3e6c8f7e35fa}; !- Outlet Port

OS:Connection,
  {5f359c82-01fc-486a-9df5-8922e002d7b3}, !- Handle
  {4e628aa8-0677-4dc0-bd8e-781184edcedf}, !- Source Object
  3,                                      !- Outlet Port
  {8abf60f5-02b4-4384-9824-ac0243e8c41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e07afb1-879b-43a0-836e-2ffe4ae2a53e}, !- Handle
  {152360b8-67d1-453f-92bc-d3e062f2d7c3}, !- Source Object
  2,                                      !- Outlet Port
  {da70349e-da29-4ba0-97af-e0a439c05db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cacfb59-831c-4d71-b9ae-3e6c8f7e35fa}, !- Handle
  {da70349e-da29-4ba0-97af-e0a439c05db4}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {022c1000-48b8-451f-90ff-bd7ab9be7fa3}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {db6b7c0b-a7a8-40d1-9e38-fb6b46372f1f}, !- Inlet Port
  {e053177b-c106-4d4e-8310-28169f039d3b}; !- Outlet Port

OS:Connection,
  {db6b7c0b-a7a8-40d1-9e38-fb6b46372f1f}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  14,                                     !- Outlet Port
  {022c1000-48b8-451f-90ff-bd7ab9be7fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e053177b-c106-4d4e-8310-28169f039d3b}, !- Handle
  {022c1000-48b8-451f-90ff-bd7ab9be7fa3}, !- Source Object
  3,                                      !- Outlet Port
  {bc071799-0bbe-4780-85b1-8fdc8551448b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bae8c63c-5ac8-409b-b529-90238eaae5f3}, !- Handle
  {bc071799-0bbe-4780-85b1-8fdc8551448b}, !- Source Object
  12,                                     !- Outlet Port
  {4e628aa8-0677-4dc0-bd8e-781184edcedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2161732c-d2a3-4d59-8da0-a7b00ee88e74}, !- Handle
  Office3_Flr_5 ZN Reheat Coil,           !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {400b4c6c-2863-42eb-a81b-b8b2861c7317}, !- Water Inlet Node Name
  {780b9e83-ecc5-4901-9dbe-4a50fa272970}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d5ab4b0-a7b6-4faf-b0e7-fb010e92d3aa}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {e8bd0764-f2b6-4377-a3dc-669c21b5dfd3}, !- Inlet Port
  {400b4c6c-2863-42eb-a81b-b8b2861c7317}; !- Outlet Port

OS:Connection,
  {e8bd0764-f2b6-4377-a3dc-669c21b5dfd3}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  59,                                     !- Outlet Port
  {3d5ab4b0-a7b6-4faf-b0e7-fb010e92d3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73bdcc94-4a20-4f65-b312-e1faceedc59e}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {780b9e83-ecc5-4901-9dbe-4a50fa272970}, !- Inlet Port
  {0c26797d-b9ab-4db8-b538-792f1ccaa915}; !- Outlet Port

OS:Connection,
  {400b4c6c-2863-42eb-a81b-b8b2861c7317}, !- Handle
  {3d5ab4b0-a7b6-4faf-b0e7-fb010e92d3aa}, !- Source Object
  3,                                      !- Outlet Port
  {2161732c-d2a3-4d59-8da0-a7b00ee88e74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {780b9e83-ecc5-4901-9dbe-4a50fa272970}, !- Handle
  {2161732c-d2a3-4d59-8da0-a7b00ee88e74}, !- Source Object
  6,                                      !- Outlet Port
  {73bdcc94-4a20-4f65-b312-e1faceedc59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c26797d-b9ab-4db8-b538-792f1ccaa915}, !- Handle
  {73bdcc94-4a20-4f65-b312-e1faceedc59e}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62f31c79-2e5a-4f3f-a609-d056008ef239}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Controller, !- Name
  {2161732c-d2a3-4d59-8da0-a7b00ee88e74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d42537f-5a85-4f8f-aef2-5217b59ccd67}, !- Handle
  Office3_Flr_5 ZN VAV Terminal,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {23ec04f7-823f-46ad-9194-43b77f19c76d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {62db0f93-c3de-431d-8a3c-a1bccfcddbaf}, !- Minimum Air Flow Fraction Schedule Name
  {2161732c-d2a3-4d59-8da0-a7b00ee88e74}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7db2333a-0b3e-4955-93ba-0ca44ddefdf4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6cbd5388-1ed5-4cd9-b288-cc2b698ccaaa}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {7db2333a-0b3e-4955-93ba-0ca44ddefdf4}, !- Inlet Port
  {c9410959-93f9-4970-96a2-d8c51b6f36e1}; !- Outlet Port

OS:Node,
  {82ac2d94-75c0-4171-8066-dc524cf94522}, !- Handle
  Office3_Flr_5 ZN Return Air Node,       !- Name
  {606ae981-2d10-4e90-8f9a-c92af8e2b68b}, !- Inlet Port
  {d00407c9-b92d-417a-b2fa-5ce374e37029}; !- Outlet Port

OS:Connection,
  {c9410959-93f9-4970-96a2-d8c51b6f36e1}, !- Handle
  {6cbd5388-1ed5-4cd9-b288-cc2b698ccaaa}, !- Source Object
  3,                                      !- Outlet Port
  {e51a36f9-0c52-4557-b6a9-6f17ca602810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606ae981-2d10-4e90-8f9a-c92af8e2b68b}, !- Handle
  {d031c142-d99e-4252-b2fe-f03c38b98730}, !- Source Object
  2,                                      !- Outlet Port
  {82ac2d94-75c0-4171-8066-dc524cf94522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00407c9-b92d-417a-b2fa-5ce374e37029}, !- Handle
  {82ac2d94-75c0-4171-8066-dc524cf94522}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {024e8454-7a34-44ba-8b52-9cff98ce2365}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {b1d643a2-4443-4fc2-8594-021ec6338bd4}, !- Inlet Port
  {23ec04f7-823f-46ad-9194-43b77f19c76d}; !- Outlet Port

OS:Connection,
  {b1d643a2-4443-4fc2-8594-021ec6338bd4}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  15,                                     !- Outlet Port
  {024e8454-7a34-44ba-8b52-9cff98ce2365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ec04f7-823f-46ad-9194-43b77f19c76d}, !- Handle
  {024e8454-7a34-44ba-8b52-9cff98ce2365}, !- Source Object
  3,                                      !- Outlet Port
  {2d42537f-5a85-4f8f-aef2-5217b59ccd67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7db2333a-0b3e-4955-93ba-0ca44ddefdf4}, !- Handle
  {2d42537f-5a85-4f8f-aef2-5217b59ccd67}, !- Source Object
  12,                                     !- Outlet Port
  {6cbd5388-1ed5-4cd9-b288-cc2b698ccaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0243273c-fff1-4df6-bbfe-e6f0de706f49}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56a9d87c-c1ec-460a-be0e-d21e5ba7a1a9}, !- Water Inlet Node Name
  {8e1d7f16-bb43-45d0-96c0-e3aa7b73ea3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a789b86-09e8-4770-8816-4a4acfede1a4}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {dc14fcc4-00c5-4cfb-b6a5-1b1fc001fd33}, !- Inlet Port
  {56a9d87c-c1ec-460a-be0e-d21e5ba7a1a9}; !- Outlet Port

OS:Connection,
  {dc14fcc4-00c5-4cfb-b6a5-1b1fc001fd33}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  60,                                     !- Outlet Port
  {4a789b86-09e8-4770-8816-4a4acfede1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {050dd198-1c1f-4303-a2c3-d1d537dfe6c2}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {8e1d7f16-bb43-45d0-96c0-e3aa7b73ea3f}, !- Inlet Port
  {9d9d43aa-2db1-42cd-8646-495456e69f62}; !- Outlet Port

OS:Connection,
  {56a9d87c-c1ec-460a-be0e-d21e5ba7a1a9}, !- Handle
  {4a789b86-09e8-4770-8816-4a4acfede1a4}, !- Source Object
  3,                                      !- Outlet Port
  {0243273c-fff1-4df6-bbfe-e6f0de706f49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e1d7f16-bb43-45d0-96c0-e3aa7b73ea3f}, !- Handle
  {0243273c-fff1-4df6-bbfe-e6f0de706f49}, !- Source Object
  6,                                      !- Outlet Port
  {050dd198-1c1f-4303-a2c3-d1d537dfe6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9d43aa-2db1-42cd-8646-495456e69f62}, !- Handle
  {050dd198-1c1f-4303-a2c3-d1d537dfe6c2}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3e32a5d-48f4-45ff-b7b4-e540ad9442f0}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Controller, !- Name
  {0243273c-fff1-4df6-bbfe-e6f0de706f49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d68f5b17-96e8-48b1-8789-9dc9732d17f8}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {7ef82fc2-ad6b-4bbf-9b50-0568074b35ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {78631215-830d-4063-b9ac-89fa50344ccd}, !- Minimum Air Flow Fraction Schedule Name
  {0243273c-fff1-4df6-bbfe-e6f0de706f49}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65d0d10e-7f6a-4f46-876b-02841d37c33f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66f9ce43-16b1-448a-bb0b-927da07c100f}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {65d0d10e-7f6a-4f46-876b-02841d37c33f}, !- Inlet Port
  {06b10cc4-3c70-402f-b437-ea0fc732e7c9}; !- Outlet Port

OS:Node,
  {ed354722-e77b-4370-8224-ca224d1ca6e6}, !- Handle
  Office4_Mult6_Flr_5 ZN Return Air Node, !- Name
  {89e694dd-d39c-4278-8b36-eb5d22d6eeac}, !- Inlet Port
  {cc332a86-3a83-440d-b6f6-a659c82d3bfe}; !- Outlet Port

OS:Connection,
  {06b10cc4-3c70-402f-b437-ea0fc732e7c9}, !- Handle
  {66f9ce43-16b1-448a-bb0b-927da07c100f}, !- Source Object
  3,                                      !- Outlet Port
  {0d3958c6-019c-4d26-a903-51b1c4d55268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e694dd-d39c-4278-8b36-eb5d22d6eeac}, !- Handle
  {e4c602b1-3349-4213-80b5-fef50a1ffa21}, !- Source Object
  2,                                      !- Outlet Port
  {ed354722-e77b-4370-8224-ca224d1ca6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc332a86-3a83-440d-b6f6-a659c82d3bfe}, !- Handle
  {ed354722-e77b-4370-8224-ca224d1ca6e6}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0e1c809b-01ba-435c-b37c-6f56fa134352}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {c80ab930-cf1c-4fd7-8514-6f5b79ee536a}, !- Inlet Port
  {7ef82fc2-ad6b-4bbf-9b50-0568074b35ca}; !- Outlet Port

OS:Connection,
  {c80ab930-cf1c-4fd7-8514-6f5b79ee536a}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  16,                                     !- Outlet Port
  {0e1c809b-01ba-435c-b37c-6f56fa134352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef82fc2-ad6b-4bbf-9b50-0568074b35ca}, !- Handle
  {0e1c809b-01ba-435c-b37c-6f56fa134352}, !- Source Object
  3,                                      !- Outlet Port
  {d68f5b17-96e8-48b1-8789-9dc9732d17f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d0d10e-7f6a-4f46-876b-02841d37c33f}, !- Handle
  {d68f5b17-96e8-48b1-8789-9dc9732d17f8}, !- Source Object
  12,                                     !- Outlet Port
  {66f9ce43-16b1-448a-bb0b-927da07c100f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e05afb0-65a3-42c6-8a3d-0f2e91da27ae}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6edb4349-a13a-409f-a4c2-dfcf1e60c821}, !- Water Inlet Node Name
  {8c117b36-4cec-4fcb-9e25-21b693b5e6d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b61f5afe-743d-4111-b5d5-3f8257de0261}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {e5a9acd2-a19d-4ffd-bd25-e72dcd51138c}, !- Inlet Port
  {6edb4349-a13a-409f-a4c2-dfcf1e60c821}; !- Outlet Port

OS:Connection,
  {e5a9acd2-a19d-4ffd-bd25-e72dcd51138c}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  61,                                     !- Outlet Port
  {b61f5afe-743d-4111-b5d5-3f8257de0261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab58131-9d70-4c98-aafb-ec666024fe77}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {8c117b36-4cec-4fcb-9e25-21b693b5e6d5}, !- Inlet Port
  {0b9fd799-29cb-4d58-8438-df57a1ebe875}; !- Outlet Port

OS:Connection,
  {6edb4349-a13a-409f-a4c2-dfcf1e60c821}, !- Handle
  {b61f5afe-743d-4111-b5d5-3f8257de0261}, !- Source Object
  3,                                      !- Outlet Port
  {2e05afb0-65a3-42c6-8a3d-0f2e91da27ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c117b36-4cec-4fcb-9e25-21b693b5e6d5}, !- Handle
  {2e05afb0-65a3-42c6-8a3d-0f2e91da27ae}, !- Source Object
  6,                                      !- Outlet Port
  {3ab58131-9d70-4c98-aafb-ec666024fe77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9fd799-29cb-4d58-8438-df57a1ebe875}, !- Handle
  {3ab58131-9d70-4c98-aafb-ec666024fe77}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da1c390a-f947-46d2-b469-125b8a6bfca1}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Controller, !- Name
  {2e05afb0-65a3-42c6-8a3d-0f2e91da27ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7213c168-9efb-4064-9d80-893f2add25c6}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {4e9a22f6-7cb0-4a88-9781-ef2fce453014}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.27,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e05afb0-65a3-42c6-8a3d-0f2e91da27ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c260fad-a6b5-4836-a01d-3584fc3381d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {31d4b47c-392f-4d15-8fa4-546f849aca7b}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {3c260fad-a6b5-4836-a01d-3584fc3381d7}, !- Inlet Port
  {79e6f2e7-df6d-49a6-9150-2278bc74844b}; !- Outlet Port

OS:Node,
  {5658a39b-73ca-431c-8241-1d2ec996b559}, !- Handle
  Corridor_Flr_5 ZN Return Air Node,      !- Name
  {1b950114-a122-43e2-94e9-2ea7b78582ca}, !- Inlet Port
  {798d6c0a-c21c-4fe2-b289-6af9c159a484}; !- Outlet Port

OS:Connection,
  {79e6f2e7-df6d-49a6-9150-2278bc74844b}, !- Handle
  {31d4b47c-392f-4d15-8fa4-546f849aca7b}, !- Source Object
  3,                                      !- Outlet Port
  {35ae775e-184a-4835-a8b1-4e18f0d870c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b950114-a122-43e2-94e9-2ea7b78582ca}, !- Handle
  {b82b76e5-bdc5-413c-a20a-baa944f1074b}, !- Source Object
  2,                                      !- Outlet Port
  {5658a39b-73ca-431c-8241-1d2ec996b559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798d6c0a-c21c-4fe2-b289-6af9c159a484}, !- Handle
  {5658a39b-73ca-431c-8241-1d2ec996b559}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d848f-164c-47b3-8313-296237b959d9}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f8fb8b9e-d48f-45ef-9c0a-cd2c3e8fab1a}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {772a386b-90c8-4888-9bbe-67a25aed7d4c}, !- Inlet Port
  {4e9a22f6-7cb0-4a88-9781-ef2fce453014}; !- Outlet Port

OS:Connection,
  {772a386b-90c8-4888-9bbe-67a25aed7d4c}, !- Handle
  {d7b8e8d7-9046-4843-a392-710eba807f7a}, !- Source Object
  17,                                     !- Outlet Port
  {f8fb8b9e-d48f-45ef-9c0a-cd2c3e8fab1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9a22f6-7cb0-4a88-9781-ef2fce453014}, !- Handle
  {f8fb8b9e-d48f-45ef-9c0a-cd2c3e8fab1a}, !- Source Object
  3,                                      !- Outlet Port
  {7213c168-9efb-4064-9d80-893f2add25c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c260fad-a6b5-4836-a01d-3584fc3381d7}, !- Handle
  {7213c168-9efb-4064-9d80-893f2add25c6}, !- Source Object
  12,                                     !- Outlet Port
  {31d4b47c-392f-4d15-8fa4-546f849aca7b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- Handle
  VAV_LABS,                               !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {de7ec665-3c46-469c-ae13-d24d38f80aed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {241780f9-499c-4ead-9faa-7a7afd3bbf79}, !- Supply Side Inlet Node Name
  {f7995538-db03-4bef-98a9-41cdd06ecee3}, !- Demand Side Outlet Node Name
  {3bfd9049-a2f9-42cd-a39c-d64272d4a6a5}, !- Demand Side Inlet Node A
  {d1594adc-6513-45c7-a04d-684fd1c28623}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {75acc047-a194-49ad-864f-ac88155f6c4f}, !- Demand Mixer Name
  {b47c2a80-bfa9-47ba-a0c5-fdfad36a96ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6f2a27d1-e1fa-4ed3-9455-92ce2f0ba6ab}, !- Handle
  VAV_LABS Supply Inlet Node,             !- Name
  {241780f9-499c-4ead-9faa-7a7afd3bbf79}, !- Inlet Port
  {1592505e-6b70-4198-b9eb-33e4f0817f78}; !- Outlet Port

OS:Node,
  {b695a55a-f27f-4eaa-aa67-9c099487f6e0}, !- Handle
  VAV_LABS Supply Outlet Node,            !- Name
  {e07ed105-0198-4ec9-8947-bb8d5e6e0734}, !- Inlet Port
  {d1594adc-6513-45c7-a04d-684fd1c28623}; !- Outlet Port

OS:Connection,
  {241780f9-499c-4ead-9faa-7a7afd3bbf79}, !- Handle
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- Source Object
  9,                                      !- Outlet Port
  {6f2a27d1-e1fa-4ed3-9455-92ce2f0ba6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1594adc-6513-45c7-a04d-684fd1c28623}, !- Handle
  {b695a55a-f27f-4eaa-aa67-9c099487f6e0}, !- Source Object
  3,                                      !- Outlet Port
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef30d6fc-7c53-496c-a7f9-875874cba817}, !- Handle
  VAV_LABS Demand Inlet Node,             !- Name
  {3bfd9049-a2f9-42cd-a39c-d64272d4a6a5}, !- Inlet Port
  {00edc2c4-04c9-43a2-b604-5a09cff5388d}; !- Outlet Port

OS:Node,
  {e40adc97-8496-4b61-a232-8809feb0d7d8}, !- Handle
  VAV_LABS Demand Outlet Node,            !- Name
  {23d1cee8-f1d7-4b04-9ee8-79febb7a2bad}, !- Inlet Port
  {f7995538-db03-4bef-98a9-41cdd06ecee3}; !- Outlet Port

OS:Node,
  {2d0eaec8-95f9-474c-972c-10e2b9d7e15b}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {473180c0-d97e-4cd8-a78e-49c632e99fdb}, !- Inlet Port
  {cea6bb36-e091-408f-aecc-b98a0b8893d0}; !- Outlet Port

OS:Connection,
  {3bfd9049-a2f9-42cd-a39c-d64272d4a6a5}, !- Handle
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- Source Object
  11,                                     !- Outlet Port
  {ef30d6fc-7c53-496c-a7f9-875874cba817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7995538-db03-4bef-98a9-41cdd06ecee3}, !- Handle
  {e40adc97-8496-4b61-a232-8809feb0d7d8}, !- Source Object
  3,                                      !- Outlet Port
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b47c2a80-bfa9-47ba-a0c5-fdfad36a96ab}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {00edc2c4-04c9-43a2-b604-5a09cff5388d}, !- Inlet Node Name
  {fa32b03b-733e-467a-badb-bcc26218a4e1}, !- Outlet Node Name 1
  {48a434a2-23f7-431b-a533-6f62ca0e0607}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {75acc047-a194-49ad-864f-ac88155f6c4f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {23d1cee8-f1d7-4b04-9ee8-79febb7a2bad}, !- Outlet Node Name
  {a6d969b1-865f-4681-9a81-73f513e7cff3}, !- Inlet Node Name 1
  {77f418c4-dd46-4126-a098-062e56d5c664}; !- Inlet Node Name 2

OS:Connection,
  {00edc2c4-04c9-43a2-b604-5a09cff5388d}, !- Handle
  {ef30d6fc-7c53-496c-a7f9-875874cba817}, !- Source Object
  3,                                      !- Outlet Port
  {b47c2a80-bfa9-47ba-a0c5-fdfad36a96ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d1cee8-f1d7-4b04-9ee8-79febb7a2bad}, !- Handle
  {75acc047-a194-49ad-864f-ac88155f6c4f}, !- Source Object
  2,                                      !- Outlet Port
  {e40adc97-8496-4b61-a232-8809feb0d7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5057c111-0c90-4f2c-bed5-497f9ac68998}, !- Handle
  {26c0c0f4-a04b-4d51-818e-231fb0cb8da5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {de7ec665-3c46-469c-ae13-d24d38f80aed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {fcfee61a-d870-486d-bbe2-726485299f4a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {44de5e8e-e57f-431d-8ba9-b17333d94a24}, !- Handle
  VAV_LABS Fan,                           !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {202ad225-32aa-437a-9468-b45fc0c2ad3a}, !- Air Inlet Node Name
  {db82c99f-8f4a-4102-8227-ccf3335c9276}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Handle
  VAV_LABS Main Htg Coil,                 !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {674298a6-97b2-4e46-a369-3abc401a3598}, !- Water Inlet Node Name
  {9a2f2257-555d-46ad-84f4-5a4c607b3274}, !- Water Outlet Node Name
  {039a2270-b8f2-4fe3-b1b8-b649c760d208}, !- Air Inlet Node Name
  {b292c023-b2fd-4a77-9e65-1b6a8b81971b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbbaa01f-6cc9-4682-a01f-2f3ddfe85a39}, !- Handle
  VAV_LABS Main Htg Coil Inlet Water Node, !- Name
  {57f06875-f22b-4c68-b5aa-7b8fba0c54f2}, !- Inlet Port
  {674298a6-97b2-4e46-a369-3abc401a3598}; !- Outlet Port

OS:Connection,
  {57f06875-f22b-4c68-b5aa-7b8fba0c54f2}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  62,                                     !- Outlet Port
  {bbbaa01f-6cc9-4682-a01f-2f3ddfe85a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {205357b0-c5f1-4fbe-8f0a-7aac423aba06}, !- Handle
  VAV_LABS Main Htg Coil Outlet Water Node, !- Name
  {9a2f2257-555d-46ad-84f4-5a4c607b3274}, !- Inlet Port
  {dda29a7e-47e4-4bc4-962b-b3df59c5540a}; !- Outlet Port

OS:Connection,
  {674298a6-97b2-4e46-a369-3abc401a3598}, !- Handle
  {bbbaa01f-6cc9-4682-a01f-2f3ddfe85a39}, !- Source Object
  3,                                      !- Outlet Port
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a2f2257-555d-46ad-84f4-5a4c607b3274}, !- Handle
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Source Object
  6,                                      !- Outlet Port
  {205357b0-c5f1-4fbe-8f0a-7aac423aba06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda29a7e-47e4-4bc4-962b-b3df59c5540a}, !- Handle
  {205357b0-c5f1-4fbe-8f0a-7aac423aba06}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {946307dd-a9cc-4673-87ea-b9d729bcda95}, !- Handle
  VAV_LABS Main Htg Coil Controller,      !- Name
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {13958a4b-dc4f-487c-9efb-d0bb74e124d8}, !- Handle
  VAV_LABS Main Htg Coil Outlet Air Node, !- Name
  {b292c023-b2fd-4a77-9e65-1b6a8b81971b}, !- Inlet Port
  {d44e539a-da30-4a31-a364-8130e94d2fc0}; !- Outlet Port

OS:Connection,
  {b292c023-b2fd-4a77-9e65-1b6a8b81971b}, !- Handle
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Source Object
  8,                                      !- Outlet Port
  {13958a4b-dc4f-487c-9efb-d0bb74e124d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Handle
  VAV_LABS Clg Coil,                      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c0bdd690-3dfd-4299-956e-773b15ae1b70}, !- Water Inlet Node Name
  {1cb75c71-6ba7-417e-9c28-114e4baeb4c6}, !- Water Outlet Node Name
  {1023f471-cd4d-4482-88d8-f630cff404d7}, !- Air Inlet Node Name
  {2872485b-5938-465a-a3d9-5262ad035b84}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9eec0dd2-8813-4ea6-9cae-685bd69952f4}, !- Handle
  VAV_LABS Clg Coil Inlet Water Node,     !- Name
  {7a329379-a55d-4412-ba74-057ab36bba00}, !- Inlet Port
  {c0bdd690-3dfd-4299-956e-773b15ae1b70}; !- Outlet Port

OS:Connection,
  {7a329379-a55d-4412-ba74-057ab36bba00}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  10,                                     !- Outlet Port
  {9eec0dd2-8813-4ea6-9cae-685bd69952f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80171ab-8661-4e5f-87a3-aafa806eae29}, !- Handle
  VAV_LABS Clg Coil Outlet Water Node,    !- Name
  {1cb75c71-6ba7-417e-9c28-114e4baeb4c6}, !- Inlet Port
  {c03b95c8-7d22-4394-b5ce-f2eb3382e4d0}; !- Outlet Port

OS:Connection,
  {c0bdd690-3dfd-4299-956e-773b15ae1b70}, !- Handle
  {9eec0dd2-8813-4ea6-9cae-685bd69952f4}, !- Source Object
  3,                                      !- Outlet Port
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1cb75c71-6ba7-417e-9c28-114e4baeb4c6}, !- Handle
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Source Object
  11,                                     !- Outlet Port
  {f80171ab-8661-4e5f-87a3-aafa806eae29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03b95c8-7d22-4394-b5ce-f2eb3382e4d0}, !- Handle
  {f80171ab-8661-4e5f-87a3-aafa806eae29}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f0e1eb2-ad6c-4463-a811-f9df7f6dd192}, !- Handle
  VAV_LABS Clg Coil Controller,           !- Name
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7faf4671-c4b6-492f-a180-174d5f4b188e}, !- Handle
  VAV_LABS Clg Coil Outlet Air Node,      !- Name
  {2872485b-5938-465a-a3d9-5262ad035b84}, !- Inlet Port
  {039a2270-b8f2-4fe3-b1b8-b649c760d208}; !- Outlet Port

OS:Connection,
  {2872485b-5938-465a-a3d9-5262ad035b84}, !- Handle
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Source Object
  13,                                     !- Outlet Port
  {7faf4671-c4b6-492f-a180-174d5f4b188e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039a2270-b8f2-4fe3-b1b8-b649c760d208}, !- Handle
  {7faf4671-c4b6-492f-a180-174d5f4b188e}, !- Source Object
  3,                                      !- Outlet Port
  {48b04983-b89d-48d9-93cf-593b9a23e85f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {576590a9-c428-4938-aa04-3d84174235ab}, !- Handle
  VAV_LABS OA Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea03a7ea-74d3-4241-994d-4096a89e649c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ea03a7ea-74d3-4241-994d-4096a89e649c}, !- Handle
  VAV_LABS Vent Controller,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5571cbb5-6b89-4105-b238-cef47cac5e72}, !- Handle
  VAV_LABS OA System,                     !- Name
  {576590a9-c428-4938-aa04-3d84174235ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c365a87-746a-4127-80c3-be9f1f0e8276}, !- Mixed Air Node Name
  {99875c7c-ad67-4fa4-b4dc-1280b98e3e96}, !- Outdoor Air Stream Node Name
  {b0e385ab-16af-4481-b23c-4540f1765dce}, !- Relief Air Stream Node Name
  {1592505e-6b70-4198-b9eb-33e4f0817f78}; !- Return Air Stream Node Name

OS:Node,
  {60049d33-4aa7-4c1b-b4a3-e84cd768054b}, !- Handle
  VAV_LABS Outdoor Air Node,              !- Name
  ,                                       !- Inlet Port
  {3afcf096-cd27-4065-8e22-6fa59848c82c}; !- Outlet Port

OS:Node,
  {a6e39743-56e8-441b-9f5c-57dddace736e}, !- Handle
  VAV_LABS Relief Air Node,               !- Name
  {1ba7d100-91fd-4e17-a78b-cf5223ebab3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3f609bc5-f062-4c61-addf-a82f22cba3bd}, !- Handle
  VAV_LABS Mixed Air Node,                !- Name
  {1c365a87-746a-4127-80c3-be9f1f0e8276}, !- Inlet Port
  {1023f471-cd4d-4482-88d8-f630cff404d7}; !- Outlet Port

OS:Connection,
  {1592505e-6b70-4198-b9eb-33e4f0817f78}, !- Handle
  {6f2a27d1-e1fa-4ed3-9455-92ce2f0ba6ab}, !- Source Object
  3,                                      !- Outlet Port
  {5571cbb5-6b89-4105-b238-cef47cac5e72}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c365a87-746a-4127-80c3-be9f1f0e8276}, !- Handle
  {5571cbb5-6b89-4105-b238-cef47cac5e72}, !- Source Object
  5,                                      !- Outlet Port
  {3f609bc5-f062-4c61-addf-a82f22cba3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1023f471-cd4d-4482-88d8-f630cff404d7}, !- Handle
  {3f609bc5-f062-4c61-addf-a82f22cba3bd}, !- Source Object
  3,                                      !- Outlet Port
  {b42ac72d-0972-4927-960d-9464f3fb2460}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fcfee61a-d870-486d-bbe2-726485299f4a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e5ea95f9-09e3-4c8c-b29d-5103410c1c77}, !- Control Zone or Zone List Name
  {a90030c9-37c2-4a18-ba91-d2731413488b}, !- Cooling Control Zone or Zone List Name
  {e2ff07f8-3f97-4149-a4af-3ac4a4a24162}, !- Heating Control Zone or Zone List Name
  {af93130f-0680-44f6-9eee-1dc3d5b49aff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5ea95f9-09e3-4c8c-b29d-5103410c1c77}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {a90030c9-37c2-4a18-ba91-d2731413488b}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2ff07f8-3f97-4149-a4af-3ac4a4a24162}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af93130f-0680-44f6-9eee-1dc3d5b49aff}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {48703358-fd6a-418d-9fa6-9d7b5ba82be1}, !- Handle
  Lab_Flr_3 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17b814c1-a503-4e3b-9729-4ff9a7b52561}, !- Water Inlet Node Name
  {778b9ab2-390f-4704-b401-336fa207c787}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b1e98a3-555e-49a3-b440-175732bd3a90}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {e1a6218c-e219-4dbb-a42d-a893c6313053}, !- Inlet Port
  {17b814c1-a503-4e3b-9729-4ff9a7b52561}; !- Outlet Port

OS:Connection,
  {e1a6218c-e219-4dbb-a42d-a893c6313053}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  63,                                     !- Outlet Port
  {8b1e98a3-555e-49a3-b440-175732bd3a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {986f2d2f-e755-4dd8-92d2-42d85eb9485e}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {778b9ab2-390f-4704-b401-336fa207c787}, !- Inlet Port
  {fde95d6d-32b6-4177-bbf4-3b0595a0a4d0}; !- Outlet Port

OS:Connection,
  {17b814c1-a503-4e3b-9729-4ff9a7b52561}, !- Handle
  {8b1e98a3-555e-49a3-b440-175732bd3a90}, !- Source Object
  3,                                      !- Outlet Port
  {48703358-fd6a-418d-9fa6-9d7b5ba82be1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {778b9ab2-390f-4704-b401-336fa207c787}, !- Handle
  {48703358-fd6a-418d-9fa6-9d7b5ba82be1}, !- Source Object
  6,                                      !- Outlet Port
  {986f2d2f-e755-4dd8-92d2-42d85eb9485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde95d6d-32b6-4177-bbf4-3b0595a0a4d0}, !- Handle
  {986f2d2f-e755-4dd8-92d2-42d85eb9485e}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4706935-4e8a-48c2-8303-b32efeec6d3b}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Controller,    !- Name
  {48703358-fd6a-418d-9fa6-9d7b5ba82be1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2a633ee-b361-4819-a5b2-54c030e48692}, !- Handle
  Lab_Flr_3 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {1d35f6dd-5cb6-45c4-9baa-df11456a2063}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48703358-fd6a-418d-9fa6-9d7b5ba82be1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {473180c0-d97e-4cd8-a78e-49c632e99fdb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4787ff8b-3595-4537-b187-1883dca3fba1}, !- Handle
  Lab_Flr_3 ZN Return Air Node,           !- Name
  {a06bf311-145c-44d8-ad4d-7e9dd1da7124}, !- Inlet Port
  {a6d969b1-865f-4681-9a81-73f513e7cff3}; !- Outlet Port

OS:Connection,
  {cea6bb36-e091-408f-aecc-b98a0b8893d0}, !- Handle
  {2d0eaec8-95f9-474c-972c-10e2b9d7e15b}, !- Source Object
  3,                                      !- Outlet Port
  {478611e8-aaf6-4dea-9c2c-d3f75092474e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06bf311-145c-44d8-ad4d-7e9dd1da7124}, !- Handle
  {762fcdf2-a905-4437-963e-ac9b05cde0fc}, !- Source Object
  2,                                      !- Outlet Port
  {4787ff8b-3595-4537-b187-1883dca3fba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d969b1-865f-4681-9a81-73f513e7cff3}, !- Handle
  {4787ff8b-3595-4537-b187-1883dca3fba1}, !- Source Object
  3,                                      !- Outlet Port
  {75acc047-a194-49ad-864f-ac88155f6c4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24295c1a-5e91-4637-a0c7-dccf55435645}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {fa32b03b-733e-467a-badb-bcc26218a4e1}, !- Inlet Port
  {1d35f6dd-5cb6-45c4-9baa-df11456a2063}; !- Outlet Port

OS:Connection,
  {fa32b03b-733e-467a-badb-bcc26218a4e1}, !- Handle
  {b47c2a80-bfa9-47ba-a0c5-fdfad36a96ab}, !- Source Object
  3,                                      !- Outlet Port
  {24295c1a-5e91-4637-a0c7-dccf55435645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d35f6dd-5cb6-45c4-9baa-df11456a2063}, !- Handle
  {24295c1a-5e91-4637-a0c7-dccf55435645}, !- Source Object
  3,                                      !- Outlet Port
  {a2a633ee-b361-4819-a5b2-54c030e48692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {473180c0-d97e-4cd8-a78e-49c632e99fdb}, !- Handle
  {a2a633ee-b361-4819-a5b2-54c030e48692}, !- Source Object
  12,                                     !- Outlet Port
  {2d0eaec8-95f9-474c-972c-10e2b9d7e15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dd37b962-18f6-4438-bfb1-02dd89f98aed}, !- Handle
  Lab_Flr_4 ZN Reheat Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f87a2113-2b83-4234-912a-c0eed8303164}, !- Water Inlet Node Name
  {a7ebd828-c5dc-4672-9eee-dbac255352f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c69d69fe-d178-4cf6-82f3-034ad335dd5f}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {f6161c2a-7189-4d06-ba22-611b7185f9a8}, !- Inlet Port
  {f87a2113-2b83-4234-912a-c0eed8303164}; !- Outlet Port

OS:Connection,
  {f6161c2a-7189-4d06-ba22-611b7185f9a8}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  64,                                     !- Outlet Port
  {c69d69fe-d178-4cf6-82f3-034ad335dd5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a65d53d-8079-4ee2-9c34-7374c4678956}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {a7ebd828-c5dc-4672-9eee-dbac255352f8}, !- Inlet Port
  {3b264377-8f41-4a2b-8088-a498f5e3be8f}; !- Outlet Port

OS:Connection,
  {f87a2113-2b83-4234-912a-c0eed8303164}, !- Handle
  {c69d69fe-d178-4cf6-82f3-034ad335dd5f}, !- Source Object
  3,                                      !- Outlet Port
  {dd37b962-18f6-4438-bfb1-02dd89f98aed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7ebd828-c5dc-4672-9eee-dbac255352f8}, !- Handle
  {dd37b962-18f6-4438-bfb1-02dd89f98aed}, !- Source Object
  6,                                      !- Outlet Port
  {3a65d53d-8079-4ee2-9c34-7374c4678956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b264377-8f41-4a2b-8088-a498f5e3be8f}, !- Handle
  {3a65d53d-8079-4ee2-9c34-7374c4678956}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69def4d7-8257-4578-8e2e-316bc6a1e391}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Controller,    !- Name
  {dd37b962-18f6-4438-bfb1-02dd89f98aed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c9c2999-bf25-4085-aa07-036015b5a65e}, !- Handle
  Lab_Flr_4 ZN VAV Terminal,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {0807a40c-f188-4708-b7ea-971ccc6bc90d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd37b962-18f6-4438-bfb1-02dd89f98aed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1bb8be72-da4b-4edd-8b90-66ea3acc56b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3041c030-d100-464a-8e4f-4077f24c7a4e}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {1bb8be72-da4b-4edd-8b90-66ea3acc56b2}, !- Inlet Port
  {a3d7a9e5-421b-43be-a351-a7d38d4b888d}; !- Outlet Port

OS:Node,
  {0f459e7e-6522-46c8-a5d7-c962e2c7e208}, !- Handle
  Lab_Flr_4 ZN Return Air Node,           !- Name
  {f202fe4f-042f-4795-b59d-ae92d2abdd32}, !- Inlet Port
  {77f418c4-dd46-4126-a098-062e56d5c664}; !- Outlet Port

OS:Connection,
  {a3d7a9e5-421b-43be-a351-a7d38d4b888d}, !- Handle
  {3041c030-d100-464a-8e4f-4077f24c7a4e}, !- Source Object
  3,                                      !- Outlet Port
  {0649893e-bc18-42d9-bb33-8913c3c791cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f202fe4f-042f-4795-b59d-ae92d2abdd32}, !- Handle
  {4d1a5734-caa5-4fd0-bb3a-599f315a0f2f}, !- Source Object
  2,                                      !- Outlet Port
  {0f459e7e-6522-46c8-a5d7-c962e2c7e208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f418c4-dd46-4126-a098-062e56d5c664}, !- Handle
  {0f459e7e-6522-46c8-a5d7-c962e2c7e208}, !- Source Object
  3,                                      !- Outlet Port
  {75acc047-a194-49ad-864f-ac88155f6c4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {87f71d2a-4b79-48f5-af65-9fdfb3fc1c07}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {48a434a2-23f7-431b-a533-6f62ca0e0607}, !- Inlet Port
  {0807a40c-f188-4708-b7ea-971ccc6bc90d}; !- Outlet Port

OS:Connection,
  {48a434a2-23f7-431b-a533-6f62ca0e0607}, !- Handle
  {b47c2a80-bfa9-47ba-a0c5-fdfad36a96ab}, !- Source Object
  4,                                      !- Outlet Port
  {87f71d2a-4b79-48f5-af65-9fdfb3fc1c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0807a40c-f188-4708-b7ea-971ccc6bc90d}, !- Handle
  {87f71d2a-4b79-48f5-af65-9fdfb3fc1c07}, !- Source Object
  3,                                      !- Outlet Port
  {9c9c2999-bf25-4085-aa07-036015b5a65e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bb8be72-da4b-4edd-8b90-66ea3acc56b2}, !- Handle
  {9c9c2999-bf25-4085-aa07-036015b5a65e}, !- Source Object
  12,                                     !- Outlet Port
  {3041c030-d100-464a-8e4f-4077f24c7a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
  {e41254af-0571-4954-a470-d3a054306598}, !- Availability Schedule
  {0642077f-7b44-4c06-b999-291ffb25245d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a47706bc-044f-41ab-82f9-776712e201d4}, !- Supply Side Inlet Node Name
  {27153ad2-55a7-4bb4-ab18-01e185a91892}, !- Demand Side Outlet Node Name
  {037484e0-3d61-4536-9e88-657eddd7b2f9}, !- Demand Side Inlet Node A
  {99affdb3-6226-4aa3-a743-4b5c36625a5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18c1055c-90e9-40d1-827f-8f6fdebc49ff}, !- Demand Mixer Name
  {9dcb388b-34f4-47a9-ac25-3849d72f4417}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f92f9507-817f-471f-86dc-38540ef4a078}, !- Handle
  CAV_KITCHEN Supply Inlet Node,          !- Name
  {a47706bc-044f-41ab-82f9-776712e201d4}, !- Inlet Port
  {8709480f-a539-42b5-a3fa-a79cff609da7}; !- Outlet Port

OS:Node,
  {23fcb80e-0011-4931-9060-ce5a06a4e528}, !- Handle
  CAV_KITCHEN Supply Outlet Node,         !- Name
  {8bd30bff-0bd0-4870-83e6-3b51aab63b38}, !- Inlet Port
  {99affdb3-6226-4aa3-a743-4b5c36625a5e}; !- Outlet Port

OS:Connection,
  {a47706bc-044f-41ab-82f9-776712e201d4}, !- Handle
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- Source Object
  9,                                      !- Outlet Port
  {f92f9507-817f-471f-86dc-38540ef4a078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99affdb3-6226-4aa3-a743-4b5c36625a5e}, !- Handle
  {23fcb80e-0011-4931-9060-ce5a06a4e528}, !- Source Object
  3,                                      !- Outlet Port
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac034a73-8c9c-4ffc-a3e6-542f2b731569}, !- Handle
  CAV_KITCHEN Demand Inlet Node,          !- Name
  {037484e0-3d61-4536-9e88-657eddd7b2f9}, !- Inlet Port
  {98f1c000-5a44-487b-86a1-36a08cdd91d2}; !- Outlet Port

OS:Node,
  {58378b73-bb10-4d23-81af-d160966a8981}, !- Handle
  CAV_KITCHEN Demand Outlet Node,         !- Name
  {07f2b07e-c556-4988-a615-8c187e4c7e5e}, !- Inlet Port
  {27153ad2-55a7-4bb4-ab18-01e185a91892}; !- Outlet Port

OS:Connection,
  {037484e0-3d61-4536-9e88-657eddd7b2f9}, !- Handle
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- Source Object
  11,                                     !- Outlet Port
  {ac034a73-8c9c-4ffc-a3e6-542f2b731569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27153ad2-55a7-4bb4-ab18-01e185a91892}, !- Handle
  {58378b73-bb10-4d23-81af-d160966a8981}, !- Source Object
  3,                                      !- Outlet Port
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9dcb388b-34f4-47a9-ac25-3849d72f4417}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {98f1c000-5a44-487b-86a1-36a08cdd91d2}, !- Inlet Node Name
  {0745da76-29d8-42a0-ade4-88abe27c7fef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18c1055c-90e9-40d1-827f-8f6fdebc49ff}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {07f2b07e-c556-4988-a615-8c187e4c7e5e}, !- Outlet Node Name
  {ec072a6e-21c7-4d4d-98d7-610ece5d1eb9}; !- Inlet Node Name 1

OS:Connection,
  {98f1c000-5a44-487b-86a1-36a08cdd91d2}, !- Handle
  {ac034a73-8c9c-4ffc-a3e6-542f2b731569}, !- Source Object
  3,                                      !- Outlet Port
  {9dcb388b-34f4-47a9-ac25-3849d72f4417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f2b07e-c556-4988-a615-8c187e4c7e5e}, !- Handle
  {18c1055c-90e9-40d1-827f-8f6fdebc49ff}, !- Source Object
  2,                                      !- Outlet Port
  {58378b73-bb10-4d23-81af-d160966a8981}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92de7d59-dade-4ccd-aadb-bfd967f4530f}, !- Handle
  {8c778079-2d52-42f3-b46e-95eccd057ccc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0642077f-7b44-4c06-b999-291ffb25245d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {5336d24e-a20a-496a-8a9e-92721cb25417}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c3ad82cf-1d43-41fd-8b67-3a03a1bc054f}, !- Handle
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {531054d4-3bc2-4739-b784-aa8171385a5e}, !- Schedule Name
  {23fcb80e-0011-4931-9060-ce5a06a4e528}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a116c2b0-63e5-478a-870f-40d00d4f8ec4}, !- Water Inlet Node Name
  {c088a21d-c42e-4799-ab03-d56140d3e9b3}, !- Water Outlet Node Name
  {2d890dd6-9e44-4480-9c98-e8761180199b}, !- Air Inlet Node Name
  {97adb7b4-ea34-487e-b6a8-dc923f91c2b8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c69e3a60-6c0d-4ccf-ac40-47a76330ff6c}, !- Handle
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Name
  {95431ecd-9ef4-4e00-8c14-12a6797bd007}, !- Inlet Port
  {a116c2b0-63e5-478a-870f-40d00d4f8ec4}; !- Outlet Port

OS:Connection,
  {95431ecd-9ef4-4e00-8c14-12a6797bd007}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  65,                                     !- Outlet Port
  {c69e3a60-6c0d-4ccf-ac40-47a76330ff6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad5b49a7-e0eb-4694-8c5a-8d681ccac7c4}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Water Node, !- Name
  {c088a21d-c42e-4799-ab03-d56140d3e9b3}, !- Inlet Port
  {5b480a9d-ba1a-46d5-a8e3-16c3992e4ad3}; !- Outlet Port

OS:Connection,
  {a116c2b0-63e5-478a-870f-40d00d4f8ec4}, !- Handle
  {c69e3a60-6c0d-4ccf-ac40-47a76330ff6c}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c088a21d-c42e-4799-ab03-d56140d3e9b3}, !- Handle
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Source Object
  6,                                      !- Outlet Port
  {ad5b49a7-e0eb-4694-8c5a-8d681ccac7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b480a9d-ba1a-46d5-a8e3-16c3992e4ad3}, !- Handle
  {ad5b49a7-e0eb-4694-8c5a-8d681ccac7c4}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {307f4dd6-2d8e-4841-bf56-50d66a071f95}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {08b76c23-d5e1-4c20-8d5e-656a4bb22b6e}, !- Water Inlet Node Name
  {6fe662c4-7f72-4c05-ad21-144c001eca43}, !- Water Outlet Node Name
  {3371e7be-1249-492c-8edb-fc01ca4a2920}, !- Air Inlet Node Name
  {2a6b35b9-8653-48c2-8087-98a9b39c1041}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0fa1d434-202d-4a89-94ca-45a0c4db8b6e}, !- Handle
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Name
  {1dcc8b4d-1205-471a-a8f7-689ae8f8ce4f}, !- Inlet Port
  {08b76c23-d5e1-4c20-8d5e-656a4bb22b6e}; !- Outlet Port

OS:Connection,
  {1dcc8b4d-1205-471a-a8f7-689ae8f8ce4f}, !- Handle
  {77b599ea-80e7-44af-8656-13fb3b7d9fb5}, !- Source Object
  11,                                     !- Outlet Port
  {0fa1d434-202d-4a89-94ca-45a0c4db8b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {530ac579-0dfb-4225-a128-ade2c27b5eba}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Water Node, !- Name
  {6fe662c4-7f72-4c05-ad21-144c001eca43}, !- Inlet Port
  {6cb11db4-db27-43d7-a838-c9a6c10030e3}; !- Outlet Port

OS:Connection,
  {08b76c23-d5e1-4c20-8d5e-656a4bb22b6e}, !- Handle
  {0fa1d434-202d-4a89-94ca-45a0c4db8b6e}, !- Source Object
  3,                                      !- Outlet Port
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6fe662c4-7f72-4c05-ad21-144c001eca43}, !- Handle
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Source Object
  11,                                     !- Outlet Port
  {530ac579-0dfb-4225-a128-ade2c27b5eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb11db4-db27-43d7-a838-c9a6c10030e3}, !- Handle
  {530ac579-0dfb-4225-a128-ade2c27b5eba}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b029a-48a4-4279-b144-aaf972711976}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d40fea9-c6ed-4708-9593-04afc5285144}, !- Handle
  CAV_KITCHEN Clg Coil Controller,        !- Name
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {523c5f9e-09c4-4207-9054-36bf53fa265a}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Name
  {2a6b35b9-8653-48c2-8087-98a9b39c1041}, !- Inlet Port
  {2d890dd6-9e44-4480-9c98-e8761180199b}; !- Outlet Port

OS:Connection,
  {2a6b35b9-8653-48c2-8087-98a9b39c1041}, !- Handle
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Source Object
  13,                                     !- Outlet Port
  {523c5f9e-09c4-4207-9054-36bf53fa265a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d890dd6-9e44-4480-9c98-e8761180199b}, !- Handle
  {523c5f9e-09c4-4207-9054-36bf53fa265a}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6758fed0-51c2-482c-8970-626ce77077fd}, !- Handle
  CAV_KITCHEN OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e41254af-0571-4954-a470-d3a054306598}, !- Minimum Outdoor Air Schedule Name
  {8682835a-1fd8-43b4-8f6a-4fa0a9e1d7ff}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {471d05cd-58b6-4e86-a5ca-04e464a6f423}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {471d05cd-58b6-4e86-a5ca-04e464a6f423}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e3cbebf-0aad-4823-bb21-dd99e29efc7f}, !- Handle
  CAV_KITCHEN OA System,                  !- Name
  {6758fed0-51c2-482c-8970-626ce77077fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d97740f8-0bda-44b8-9273-196bbd777bfc}, !- Mixed Air Node Name
  {0d7c775b-9163-4d57-bb33-a4b70b1328a0}, !- Outdoor Air Stream Node Name
  {ed6ea291-422b-4cf1-af48-3c0a42a60410}, !- Relief Air Stream Node Name
  {8709480f-a539-42b5-a3fa-a79cff609da7}; !- Return Air Stream Node Name

OS:Node,
  {dde11e0e-6b75-448a-a55b-abc27debecc5}, !- Handle
  CAV_KITCHEN Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {961a72cb-80aa-4239-ab94-d2904a28d6e5}; !- Outlet Port

OS:Node,
  {335b39ec-e258-451d-bfe2-dd576d83a6d3}, !- Handle
  CAV_KITCHEN Relief Air Node,            !- Name
  {9e99a1f4-99bf-4930-af79-c2d46a88cff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {885b7c0b-05c7-4e09-8edb-e22ed612b9fa}, !- Handle
  CAV_KITCHEN Mixed Air Node,             !- Name
  {d97740f8-0bda-44b8-9273-196bbd777bfc}, !- Inlet Port
  {3371e7be-1249-492c-8edb-fc01ca4a2920}; !- Outlet Port

OS:Connection,
  {8709480f-a539-42b5-a3fa-a79cff609da7}, !- Handle
  {f92f9507-817f-471f-86dc-38540ef4a078}, !- Source Object
  3,                                      !- Outlet Port
  {5e3cbebf-0aad-4823-bb21-dd99e29efc7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d97740f8-0bda-44b8-9273-196bbd777bfc}, !- Handle
  {5e3cbebf-0aad-4823-bb21-dd99e29efc7f}, !- Source Object
  5,                                      !- Outlet Port
  {885b7c0b-05c7-4e09-8edb-e22ed612b9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3371e7be-1249-492c-8edb-fc01ca4a2920}, !- Handle
  {885b7c0b-05c7-4e09-8edb-e22ed612b9fa}, !- Source Object
  3,                                      !- Outlet Port
  {7d14902b-16a6-493a-86de-08f871ca44fb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5336d24e-a20a-496a-8a9e-92721cb25417}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1b24838a-9494-4515-858d-b4c5ad5bcbdd}, !- Control Zone or Zone List Name
  {46438f79-3a03-4397-9c5d-df0d7f73380d}, !- Cooling Control Zone or Zone List Name
  {2a1379e9-da67-4d4c-8eb9-5ea10835c905}, !- Heating Control Zone or Zone List Name
  {37190558-0947-4c4f-ab09-ad918e7520b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b24838a-9494-4515-858d-b4c5ad5bcbdd}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {46438f79-3a03-4397-9c5d-df0d7f73380d}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a1379e9-da67-4d4c-8eb9-5ea10835c905}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37190558-0947-4c4f-ab09-ad918e7520b0}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {fcb819b8-7448-42a9-aab5-3907d1d7a733}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4e58b630-e97d-4905-9a3d-74e690b8ea1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db08e0a-51ba-4065-bca7-d2d95ee03e06}, !- Handle
  {bab8eb33-5790-49b4-90b2-c1fa21e5427c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41fe556d-7900-40d4-a5e3-a8df9603da95}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {0cd3570f-bcbf-4943-8290-30be23afe2fa}, !- Schedule Type Limits Name
  {d205fd37-46b1-4cff-b9e2-5b8951166a2b}, !- Default Day Schedule Name
  {36cee8b3-5c51-4177-bd15-449482c52035}, !- Summer Design Day Schedule Name
  {da322a0b-5405-4645-af7d-7655ee3d5385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d205fd37-46b1-4cff-b9e2-5b8951166a2b}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {0cd3570f-bcbf-4943-8290-30be23afe2fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {da322a0b-5405-4645-af7d-7655ee3d5385}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {0cd3570f-bcbf-4943-8290-30be23afe2fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {36cee8b3-5c51-4177-bd15-449482c52035}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {0cd3570f-bcbf-4943-8290-30be23afe2fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {3f2c083a-ab0d-41b5-9d68-a80aed03a216}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {f85e0116-dd60-444a-8025-85b673531d37}, !- Schedule Type Limits Name
  {7c9527eb-ff7c-48a8-8ccc-9ae9c474a240}, !- Default Day Schedule Name
  {23be8ca3-33f1-40e1-b918-7abce6bc9a40}, !- Summer Design Day Schedule Name
  {d5d0cf41-06e7-4a91-9258-b7586f8baea5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c9527eb-ff7c-48a8-8ccc-9ae9c474a240}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {f85e0116-dd60-444a-8025-85b673531d37}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {d5d0cf41-06e7-4a91-9258-b7586f8baea5}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {f85e0116-dd60-444a-8025-85b673531d37}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {23be8ca3-33f1-40e1-b918-7abce6bc9a40}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {f85e0116-dd60-444a-8025-85b673531d37}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {57187795-f73c-4594-b1e4-f4384db46471}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {41fe556d-7900-40d4-a5e3-a8df9603da95}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {558d4670-7f0e-45ec-9894-18b51eb55be6}, !- Air Inlet Node Name
  {33c9c27c-823a-4400-9232-1bdc21245bce}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3f2c083a-ab0d-41b5-9d68-a80aed03a216}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {0cd3570f-bcbf-4943-8290-30be23afe2fa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {f85e0116-dd60-444a-8025-85b673531d37}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {28a3b717-2be4-4d88-a53a-0fbbf0874a74}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {70efe1b3-75ec-474a-ba79-42e0749113d0}, !- Inlet Port
  {558d4670-7f0e-45ec-9894-18b51eb55be6}; !- Outlet Port

OS:Connection,
  {70efe1b3-75ec-474a-ba79-42e0749113d0}, !- Handle
  {90818d14-81be-4c9a-b275-e9464efbddc0}, !- Source Object
  2,                                      !- Outlet Port
  {28a3b717-2be4-4d88-a53a-0fbbf0874a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558d4670-7f0e-45ec-9894-18b51eb55be6}, !- Handle
  {28a3b717-2be4-4d88-a53a-0fbbf0874a74}, !- Source Object
  3,                                      !- Outlet Port
  {57187795-f73c-4594-b1e4-f4384db46471}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8aa34cb7-ec96-4073-a93d-7bce6e3b7402}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {33c9c27c-823a-4400-9232-1bdc21245bce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33c9c27c-823a-4400-9232-1bdc21245bce}, !- Handle
  {57187795-f73c-4594-b1e4-f4384db46471}, !- Source Object
  7,                                      !- Outlet Port
  {8aa34cb7-ec96-4073-a93d-7bce6e3b7402}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {3febe5dd-219f-4858-8c81-9f290ea6b5e2}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {ff6ea093-4fd5-4c85-bf66-e625e83dcfc7}, !- Refrigerated CaseAndWalkInList Name
  {d92d175d-4b19-421d-a7c8-bdcac1c25dce}, !- Refrigeration TransferLoad List Name
  {8f4ffa3e-d72e-449a-be95-daedbf008f7c}, !- Refrigeration Condenser Name
  {ab511571-a2c2-4e0d-9d16-ba17578079cf}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7c7354ea-51fd-4ced-aceb-bad667bfd990}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {ff6ea093-4fd5-4c85-bf66-e625e83dcfc7}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {c1490f7c-e540-433b-adbc-d76ab9a4fa28}, !- Model Object 1
  {898a0133-a0ff-4af0-8651-5a234bb43925}; !- Model Object 2

OS:ModelObjectList,
  {d92d175d-4b19-421d-a7c8-bdcac1c25dce}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {ab511571-a2c2-4e0d-9d16-ba17578079cf}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {b18bd157-3adb-4dfd-9afb-e2855fa770a2}, !- Model Object 1
  {5e7676d8-a738-46ec-9580-595e1ea323cf}, !- Model Object 2
  {8e7843d3-1564-4159-b813-5e834f4cd2bb}, !- Model Object 3
  {9aa0412d-a8f6-4178-a8b7-d12012d91266}, !- Model Object 4
  {e180c854-1d9b-46aa-a927-9f24185ecf56}, !- Model Object 5
  {863b801c-b95f-49c8-be6f-d9ced4fea7ae}, !- Model Object 6
  {badf5121-eba0-44cc-aed1-e08aeb03fc6a}, !- Model Object 7
  {70e3275c-3a68-4fab-a636-c97b73e752e8}, !- Model Object 8
  {f80657c7-dc57-45f7-b28f-876d54beedb0}, !- Model Object 9
  {48d973da-d90f-4f40-9759-4e0730eeb51e}, !- Model Object 10
  {403b8197-d8c9-4937-962a-6183c9cc10c8}, !- Model Object 11
  {df080917-42a5-4b95-aa75-d34074fd91c4}, !- Model Object 12
  {fe40a075-963e-4d93-b6d5-8483328b6e87}, !- Model Object 13
  {c27cdc3f-b0d9-4ea0-882d-bf7a04ef1cfd}, !- Model Object 14
  {ed6ce4c3-e3eb-4eaa-aa59-ea0f3c1ae6fd}, !- Model Object 15
  {aa106a82-ddde-468c-b601-505edb854102}, !- Model Object 16
  {5365819a-1e1e-4511-a823-7dc6bcaa30e2}, !- Model Object 17
  {fd130c99-2c1b-4c31-9791-7ad605d316e5}, !- Model Object 18
  {b30ed648-d9cc-487f-95bf-67c7e633d64f}, !- Model Object 19
  {6fe3ef7a-8ade-4ad0-b549-0ee7451f2bb4}; !- Model Object 20

OS:ModelObjectList,
  {7c7354ea-51fd-4ced-aceb-bad667bfd990}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {b18bd157-3adb-4dfd-9afb-e2855fa770a2}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve_2019_AWEF,  !- Name
  3190.567669,                            !- Coefficient1 Constant
  31.21455902,                            !- Coefficient2 x
  0.824135669,                            !- Coefficient3 x**2
  65.64840219,                            !- Coefficient4 y
  0.444451165,                            !- Coefficient5 y**2
  0.995619969,                            !- Coefficient6 x*y
  0.01540287,                             !- Coefficient7 x**3
  0.002926011,                            !- Coefficient8 y**3
  0.002366341,                            !- Coefficient9 x**2*y
  -0.000381295,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {5e7676d8-a738-46ec-9580-595e1ea323cf}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8e7843d3-1564-4159-b813-5e834f4cd2bb}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9aa0412d-a8f6-4178-a8b7-d12012d91266}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e180c854-1d9b-46aa-a927-9f24185ecf56}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {863b801c-b95f-49c8-be6f-d9ced4fea7ae}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {badf5121-eba0-44cc-aed1-e08aeb03fc6a}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {70e3275c-3a68-4fab-a636-c97b73e752e8}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f80657c7-dc57-45f7-b28f-876d54beedb0}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {48d973da-d90f-4f40-9759-4e0730eeb51e}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {403b8197-d8c9-4937-962a-6183c9cc10c8}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {df080917-42a5-4b95-aa75-d34074fd91c4}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fe40a075-963e-4d93-b6d5-8483328b6e87}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c27cdc3f-b0d9-4ea0-882d-bf7a04ef1cfd}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ed6ce4c3-e3eb-4eaa-aa59-ea0f3c1ae6fd}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {aa106a82-ddde-468c-b601-505edb854102}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {5365819a-1e1e-4511-a823-7dc6bcaa30e2}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fd130c99-2c1b-4c31-9791-7ad605d316e5}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b30ed648-d9cc-487f-95bf-67c7e633d64f}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6fe3ef7a-8ade-4ad0-b549-0ee7451f2bb4}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {74b62a55-2d09-4271-ba2a-834c5b97e204}, !- Refrigeration Compressor Power Curve Name
  {cd80878c-0238-434b-86a7-33885827ec3c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {5ba8eec0-837b-4859-ab7b-871a56b15fc4}, !- Handle
  Hospital walkin_occ_lght_SCH,           !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {bf57aaac-6977-4cd4-bd78-0b5af5ac8a93}, !- Default Day Schedule Name
  {782f869c-9f8d-43b8-b94d-b71504748b7b}, !- Summer Design Day Schedule Name
  {1d71dd85-42d7-4efb-a562-36232ab18c41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf57aaac-6977-4cd4-bd78-0b5af5ac8a93}, !- Handle
  Hospital walkin_occ_lght_SCH Default,   !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.052,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {52791fc6-e410-43e5-9cb6-2d0be7305bb2}, !- Handle
  Schedule Rule 33,                       !- Name
  {5ba8eec0-837b-4859-ab7b-871a56b15fc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d99756d5-e6f5-4f50-b9b8-ce2be1eb1555}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d99756d5-e6f5-4f50-b9b8-ce2be1eb1555}, !- Handle
  Hospital walkin_occ_lght_SCH Sat Day,   !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {782f869c-9f8d-43b8-b94d-b71504748b7b}, !- Handle
  Hospital walkin_occ_lght_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b08b8ca0-ad20-4c5d-91c8-8ad32c7857a1}, !- Handle
  Schedule Rule 34,                       !- Name
  {5ba8eec0-837b-4859-ab7b-871a56b15fc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85d3ba1c-b690-490c-8c88-e8ec3a180e88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85d3ba1c-b690-490c-8c88-e8ec3a180e88}, !- Handle
  Hospital walkin_occ_lght_SCH Wkdy Day,  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.468,                                  !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.156,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {1d71dd85-42d7-4efb-a562-36232ab18c41}, !- Handle
  Hospital walkin_occ_lght_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {d5effd5b-0dd8-42b4-b2fe-dbce1b2d8639}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {c1490f7c-e540-433b-adbc-d76ab9a4fa28}, !- Handle
  Case Hospital,                          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.92999999999997,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {d5effd5b-0dd8-42b4-b2fe-dbce1b2d8639}, !- Latent Case Credit Curve Name
  19.14285714,                            !- Standard Case Fan Power per Unit Length {W/m}
  19.14285714,                            !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  40,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {5ba8eec0-837b-4859-ab7b-871a56b15fc4}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {6f9e747a-c9dc-4d5c-8c11-07fc75d9edac}, !- Case Defrost Schedule Name
  {0e474032-0aa3-490f-9cc4-7893671a424e}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {ba9eec1b-5fa0-481c-a357-124adb1f5827}, !- Refrigerated Case Restocking Schedule Name
  {acb6dee0-c4f9-4a43-a025-ed591a5e0e1c}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {ba9eec1b-5fa0-481c-a357-124adb1f5827}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {e8b69e62-42ac-40a0-bd74-1fd3228e6e07}, !- Schedule Type Limits Name
  {82fbfb00-a3fd-4976-81e1-4ed18005bcf7}, !- Default Day Schedule Name
  {64c042bb-89c1-440c-a201-bd45fd91e06b}, !- Summer Design Day Schedule Name
  {cee2b767-5cb2-4c29-9ab5-7d59499177aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82fbfb00-a3fd-4976-81e1-4ed18005bcf7}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {e8b69e62-42ac-40a0-bd74-1fd3228e6e07}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {cee2b767-5cb2-4c29-9ab5-7d59499177aa}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {e8b69e62-42ac-40a0-bd74-1fd3228e6e07}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {64c042bb-89c1-440c-a201-bd45fd91e06b}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {e8b69e62-42ac-40a0-bd74-1fd3228e6e07}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {e8b69e62-42ac-40a0-bd74-1fd3228e6e07}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {5b6840ef-beff-4492-b07e-2e41c94ab37e}, !- Handle
  {c1490f7c-e540-433b-adbc-d76ab9a4fa28}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {6f9e747a-c9dc-4d5c-8c11-07fc75d9edac}, !- Handle
  Case Hospital Defrost,                  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {73e8d0ea-7299-4a9f-88da-8da5b464afbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73e8d0ea-7299-4a9f-88da-8da5b464afbf}, !- Handle
  Case Hospital Defrost Default,          !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0e474032-0aa3-490f-9cc4-7893671a424e}, !- Handle
  Case Hospital Defrost 1,                !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {a379a86f-395f-46fc-9084-e9d33d9e32c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a379a86f-395f-46fc-9084-e9d33d9e32c9}, !- Handle
  Case Hospital Defrost Default 1,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {acb6dee0-c4f9-4a43-a025-ed591a5e0e1c}, !- Handle
  Case Hospital Case Credit,              !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {1f79c971-c1f3-4375-bc3c-42e0d0ec8577}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f79c971-c1f3-4375-bc3c-42e0d0ec8577}, !- Handle
  Case Hospital Case Credit Default,      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {898a0133-a0ff-4af0-8651-5a234bb43925}, !- Handle
  Walk-In Hospital,                       !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  8059.32086552659,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  757.62,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  362.34,                                 !- Rated Total Lighting Power {W}
  {40c50abd-763d-434d-aaa0-078ca65183f7}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ff965cc7-d60f-4bec-b7fb-2a5de223ee4a}, !- Defrost Schedule Name
  {ac29f99d-c606-4865-a481-5ab5f26e2b7b}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {e2e4a7b4-175d-4942-8868-275f1ed95623}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {09bcf084-cc7e-4020-8ac5-dd0280fd3e12}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {09bcf084-cc7e-4020-8ac5-dd0280fd3e12}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {c1f9f71f-b2a4-4a44-b2fb-7c3a3a31da4c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e2e4a7b4-175d-4942-8868-275f1ed95623}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Schedule Type Limits Name
  {5fccae96-7236-4c69-8fcd-bc90d87acc94}, !- Default Day Schedule Name
  {57b36a42-85df-45df-9fe6-0e87c61526a1}, !- Summer Design Day Schedule Name
  {91a750d5-2ac2-4e22-b36e-cea2beddf319}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fccae96-7236-4c69-8fcd-bc90d87acc94}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {91a750d5-2ac2-4e22-b36e-cea2beddf319}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {57b36a42-85df-45df-9fe6-0e87c61526a1}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5c05b729-1d67-4cec-aaef-bd652c9439e4}, !- Handle
  Schedule Rule 35,                       !- Name
  {e2e4a7b4-175d-4942-8868-275f1ed95623}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03d192ff-d029-4503-a8fd-4e4b119bb974}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03d192ff-d029-4503-a8fd-4e4b119bb974}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {bc0087df-96cf-4a11-8b94-d3889e4f90fc}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c1f9f71f-b2a4-4a44-b2fb-7c3a3a31da4c}, !- Handle
  door_wi_sched,                          !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {6e5a690d-163d-43dc-8250-3c4524c54e1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e5a690d-163d-43dc-8250-3c4524c54e1b}, !- Handle
  door_wi_sched Default,                  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5486285-1370-4b16-b95d-4f215bb8df2b}, !- Handle
  {898a0133-a0ff-4af0-8651-5a234bb43925}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ff965cc7-d60f-4bec-b7fb-2a5de223ee4a}, !- Handle
  Walk-In Hospital Defrost,               !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {6ccf31dd-d3d3-49ab-a065-66928ae734b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ccf31dd-d3d3-49ab-a065-66928ae734b8}, !- Handle
  Walk-In Hospital Defrost Default,       !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {ac29f99d-c606-4865-a481-5ab5f26e2b7b}, !- Handle
  Walk-In Hospital Defrost 1,             !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {fda6c9f0-991b-42f0-ac6e-f13a81af9820}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fda6c9f0-991b-42f0-ac6e-f13a81af9820}, !- Handle
  Walk-In Hospital Defrost Default 1,     !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {8a00f5b8-b2a7-40cb-bb72-ffc148b3a3c3}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  3055.45681165569,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8f4ffa3e-d72e-449a-be95-daedbf008f7c}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {8a00f5b8-b2a7-40cb-bb72-ffc148b3a3c3}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1449.57561420649,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {e3038d97-a336-4f5b-b34e-0997edaa666f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b144a36c-737c-41e5-ae47-c0bc068c857b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a82240a1-edf3-4cf7-9cdb-65429b640a61}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e6d6d40-c9d9-4ea7-b0e2-93e460c6ef3f}, !- Handle
  Adiabatic floor construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e3038d97-a336-4f5b-b34e-0997edaa666f}, !- Layer 1
  {b144a36c-737c-41e5-ae47-c0bc068c857b}, !- Layer 2
  {a82240a1-edf3-4cf7-9cdb-65429b640a61}; !- Layer 3

OS:Material,
  {998fea34-4915-4d66-ac57-20077a80e994}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1b7e480b-ca87-4b28-b1f0-ff00ce928c7d}, !- Handle
  Adiabatic wall construction,            !- Name
  ,                                       !- Surface Rendering Name
  {998fea34-4915-4d66-ac57-20077a80e994}, !- Layer 1
  {998fea34-4915-4d66-ac57-20077a80e994}; !- Layer 2

OS:Material:NoMass,
  {9971ab23-c923-47e8-943b-79a6e4b905a1}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7640730b-92cb-44cf-84c9-fa3562952e39}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3f70ca26-7fdd-498c-bd25-6174b6223e75}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7640730b-92cb-44cf-84c9-fa3562952e39}, !- Layer 1
  {9971ab23-c923-47e8-943b-79a6e4b905a1}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {0ecf0dc5-4970-4dd4-b3b7-2270ed0d8811}, !- Handle
  Basement Wall C-Factor 0.68 Height 2.44, !- Name
  0.675713337592505,                      !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {db4b1112-3f80-4579-b149-8b9f5cc3242f}, !- Handle
  90.1-2019 - Hospital - ASHRAE 169-2013-4A, !- Name
  {5337b4c3-7406-40e8-91e3-4eece1fae32c}, !- Default Exterior Surface Constructions Name
  {88098154-cfdc-4a72-a184-040edae83ab9}, !- Default Interior Surface Constructions Name
  {af998483-8b24-4f2a-96ed-14d287ec0843}, !- Default Ground Contact Surface Constructions Name
  {e4dd90b4-036c-449f-8faf-a57f5eca879c}, !- Default Exterior SubSurface Constructions Name
  {c4b0e15b-51f4-43f7-9fac-6d81f078acce}, !- Default Interior SubSurface Constructions Name
  {d1ba206f-71b9-46fe-9a53-3df9303f77f0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5337b4c3-7406-40e8-91e3-4eece1fae32c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9f8d4167-834f-4815-8f91-50f1418877e2}, !- Floor Construction Name
  {94aff25f-9021-4afd-be98-6622f751e961}, !- Wall Construction Name
  {d4045eb6-eb64-4a5f-8ce2-57e32320e4f9}; !- Roof Ceiling Construction Name

OS:Construction,
  {9f8d4167-834f-4815-8f91-50f1418877e2}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {c8e74911-d979-4d2e-a049-5e4b8a6fe2a5}, !- Layer 1
  {a291a233-ae1d-4a52-b95b-4da86a49681e}, !- Layer 2
  {13f4f6cc-34b0-4263-b9d7-7a0d555078ef}; !- Layer 3

OS:Material:NoMass,
  {c8e74911-d979-4d2e-a049-5e4b8a6fe2a5}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a291a233-ae1d-4a52-b95b-4da86a49681e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {13f4f6cc-34b0-4263-b9d7-7a0d555078ef}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {97548c73-e08e-41e4-9667-78ae12fef00d}, !- Handle
  {9f8d4167-834f-4815-8f91-50f1418877e2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {94aff25f-9021-4afd-be98-6622f751e961}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {a1417fd7-7f6a-4b56-a74c-20357598cc9f}, !- Layer 1
  {4d27b40c-8b31-41d4-83cf-d0c54bc2fc8d}, !- Layer 2
  {342508df-59da-48ef-bbba-c79ac7cee5f2}, !- Layer 3
  {a319ec6d-d631-43df-a90e-cfdbed9b395e}; !- Layer 4

OS:Material,
  {a1417fd7-7f6a-4b56-a74c-20357598cc9f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4d27b40c-8b31-41d4-83cf-d0c54bc2fc8d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {342508df-59da-48ef-bbba-c79ac7cee5f2}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a319ec6d-d631-43df-a90e-cfdbed9b395e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2279b15-966c-45bb-ac5e-afa1c84f9f46}, !- Handle
  {94aff25f-9021-4afd-be98-6622f751e961}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d4045eb6-eb64-4a5f-8ce2-57e32320e4f9}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {450ebf87-7d40-4c27-89e0-c15e82a386d4}, !- Layer 1
  {af79f791-cb2b-45df-8f8b-68e639ea3db1}, !- Layer 2
  {067c68fe-37cb-462d-a6d1-3bdad9d7ec2e}; !- Layer 3

OS:Material,
  {450ebf87-7d40-4c27-89e0-c15e82a386d4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af79f791-cb2b-45df-8f8b-68e639ea3db1}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {067c68fe-37cb-462d-a6d1-3bdad9d7ec2e}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a708a36c-3105-4a81-b7db-4f1181b5044c}, !- Handle
  {d4045eb6-eb64-4a5f-8ce2-57e32320e4f9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {88098154-cfdc-4a72-a184-040edae83ab9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {685c78fd-a70c-476a-bdcc-a64c069218ce}, !- Floor Construction Name
  {ccc444e3-5039-444e-813a-8557ab57b0ff}, !- Wall Construction Name
  {c5fdec01-23e5-4748-94ad-5a1c3b4b4faf}; !- Roof Ceiling Construction Name

OS:Construction,
  {685c78fd-a70c-476a-bdcc-a64c069218ce}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b144a36c-737c-41e5-ae47-c0bc068c857b}, !- Layer 1
  {e3038d97-a336-4f5b-b34e-0997edaa666f}; !- Layer 2

OS:StandardsInformation:Construction,
  {b13a8394-02fe-49b1-b619-01eb6762c5ff}, !- Handle
  {685c78fd-a70c-476a-bdcc-a64c069218ce}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ccc444e3-5039-444e-813a-8557ab57b0ff}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {998fea34-4915-4d66-ac57-20077a80e994}, !- Layer 1
  {998fea34-4915-4d66-ac57-20077a80e994}; !- Layer 2

OS:StandardsInformation:Construction,
  {3bf0d1d1-87a8-4044-8d2c-79ff5266ada9}, !- Handle
  {ccc444e3-5039-444e-813a-8557ab57b0ff}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c5fdec01-23e5-4748-94ad-5a1c3b4b4faf}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e3038d97-a336-4f5b-b34e-0997edaa666f}, !- Layer 1
  {b144a36c-737c-41e5-ae47-c0bc068c857b}; !- Layer 2

OS:StandardsInformation:Construction,
  {06dbbea6-39f8-40da-a5ad-a7fb9b5e083e}, !- Handle
  {c5fdec01-23e5-4748-94ad-5a1c3b4b4faf}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {af998483-8b24-4f2a-96ed-14d287ec0843}, !- Handle
  Default Surface Constructions 3,        !- Name
  {03b79cee-602d-4151-abab-dad3b5648887}, !- Floor Construction Name
  {26ae33bc-55de-4380-b650-3ecd9a50e1a6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {03b79cee-602d-4151-abab-dad3b5648887}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9f2c8450-6c04-46be-9603-491ce47cdd99}, !- Layer 1
  {13f4f6cc-34b0-4263-b9d7-7a0d555078ef}; !- Layer 2

OS:Material:NoMass,
  {688975c2-5178-40d4-aa98-bb60e6bb5035}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f2c8450-6c04-46be-9603-491ce47cdd99}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {32257826-4f99-4441-83c0-d4540891cca1}, !- Handle
  {03b79cee-602d-4151-abab-dad3b5648887}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {26ae33bc-55de-4380-b650-3ecd9a50e1a6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {bd6f071f-267b-4aaf-94ca-f80747d2e855}; !- Layer 1

OS:Material,
  {bd6f071f-267b-4aaf-94ca-f80747d2e855}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2aff2763-e73f-46e2-bbff-870eac027bee}, !- Handle
  {26ae33bc-55de-4380-b650-3ecd9a50e1a6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e4dd90b4-036c-449f-8faf-a57f5eca879c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fa2d3271-2543-4360-bfda-1bc001d3eb79}, !- Fixed Window Construction Name
  {dcf5c0a9-0702-4339-9e0d-b03562af80c9}, !- Operable Window Construction Name
  {6b73e75c-477b-470b-acaf-9c735438c5fd}, !- Door Construction Name
  {6d00eeee-1990-4e67-b3a9-14ed1d6e8cab}, !- Glass Door Construction Name
  {788d8bdd-04bd-4fb4-8e54-59ccbdf91823}, !- Overhead Door Construction Name
  {3cc115f6-72fc-4973-980c-15d5967babbe}, !- Skylight Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Tubular Daylight Dome Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fa2d3271-2543-4360-bfda-1bc001d3eb79}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {f573e125-b1f2-484e-a442-77cd6b109374}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f573e125-b1f2-484e-a442-77cd6b109374}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {eae84235-1782-43d9-9aa8-1665c6fcf12f}, !- Handle
  {fa2d3271-2543-4360-bfda-1bc001d3eb79}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dcf5c0a9-0702-4339-9e0d-b03562af80c9}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {161a9b9c-5781-4b83-988e-d74cfa274e4a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {161a9b9c-5781-4b83-988e-d74cfa274e4a}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e3bbeda9-5a20-4b63-8bbc-af88946bb747}, !- Handle
  {dcf5c0a9-0702-4339-9e0d-b03562af80c9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6b73e75c-477b-470b-acaf-9c735438c5fd}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {d99ac11c-5a46-417c-9cec-e53adaf5d229}, !- Layer 1
  {688975c2-5178-40d4-aa98-bb60e6bb5035}; !- Layer 2

OS:Material,
  {d99ac11c-5a46-417c-9cec-e53adaf5d229}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {14fa0844-00db-4383-8c81-6c88f61def63}, !- Handle
  {6b73e75c-477b-470b-acaf-9c735438c5fd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6d00eeee-1990-4e67-b3a9-14ed1d6e8cab}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {d0e69db6-a61f-4008-9f51-1a0f5689da67}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d0e69db6-a61f-4008-9f51-1a0f5689da67}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2290deaf-9f3b-4638-9b53-07b4f8715183}, !- Handle
  {6d00eeee-1990-4e67-b3a9-14ed1d6e8cab}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {788d8bdd-04bd-4fb4-8e54-59ccbdf91823}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {079d1320-996d-4590-8f77-9fe60a01ca68}; !- Layer 1

OS:Material:NoMass,
  {079d1320-996d-4590-8f77-9fe60a01ca68}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ea153bfa-82f6-446c-a3a0-2b61fb97e30a}, !- Handle
  {788d8bdd-04bd-4fb4-8e54-59ccbdf91823}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {3cc115f6-72fc-4973-980c-15d5967babbe}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {376ee4c6-faa6-4154-86d0-38fab5ba6bc1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {376ee4c6-faa6-4154-86d0-38fab5ba6bc1}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b186cd9e-0606-4f1c-86f9-5774b4ac90f8}, !- Handle
  {3cc115f6-72fc-4973-980c-15d5967babbe}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {524e8a89-9371-478b-a226-9eb186d1c54d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {524e8a89-9371-478b-a226-9eb186d1c54d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {996b73d4-fd42-4d67-9984-c070c319c691}, !- Handle
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c4b0e15b-51f4-43f7-9fac-6d81f078acce}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Fixed Window Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Operable Window Construction Name
  {fb3c1e5c-a8fe-46c3-b777-93da67354fad}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fb3c1e5c-a8fe-46c3-b777-93da67354fad}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fbb4041a-ff93-443a-b336-ca3da089ebf4}; !- Layer 1

OS:Material,
  {fbb4041a-ff93-443a-b336-ca3da089ebf4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {adf3c0f2-7013-44c0-a340-f46f9ad8416d}, !- Handle
  {fb3c1e5c-a8fe-46c3-b777-93da67354fad}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1ba206f-71b9-46fe-9a53-3df9303f77f0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fbb4041a-ff93-443a-b336-ca3da089ebf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {623f05f8-0d6f-4811-8d57-073168a99397}, !- Handle
  {d1ba206f-71b9-46fe-9a53-3df9303f77f0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {49ad0d4a-4929-4505-b979-e0ba72f25c67}, !- Handle
  90.1-2019 - Hospital - PatRoom - ASHRAE 169-2013-4A, !- Name
  {a80c98e5-aaa1-46e3-a59a-8c1b9d903d1f}, !- Default Exterior Surface Constructions Name
  {3dde645e-df23-4bc3-8394-d5480b596e3a}, !- Default Interior Surface Constructions Name
  {b2e88dee-285d-4758-96c1-5ea5f36a582c}, !- Default Ground Contact Surface Constructions Name
  {0f784573-5d07-459a-99f1-3c2f1e9ede2b}, !- Default Exterior SubSurface Constructions Name
  {03ec54af-ebe0-48a4-9537-1ad244df175f}, !- Default Interior SubSurface Constructions Name
  {d1ba206f-71b9-46fe-9a53-3df9303f77f0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a80c98e5-aaa1-46e3-a59a-8c1b9d903d1f}, !- Handle
  Default Surface Constructions 4,        !- Name
  {4a6cdbce-e832-41e4-b870-21fdad53be89}, !- Floor Construction Name
  {2a2d4433-bc5c-42e6-802e-6343df8d3059}, !- Wall Construction Name
  {45e9495f-4262-448e-b3eb-b534ae59f619}; !- Roof Ceiling Construction Name

OS:Construction,
  {4a6cdbce-e832-41e4-b870-21fdad53be89}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {2b60046a-1276-4f9d-a339-16b6235f560a}, !- Layer 1
  {a291a233-ae1d-4a52-b95b-4da86a49681e}, !- Layer 2
  {13f4f6cc-34b0-4263-b9d7-7a0d555078ef}; !- Layer 3

OS:Material:NoMass,
  {2b60046a-1276-4f9d-a339-16b6235f560a}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52a7d709-1215-45c9-8ba5-4962f0ff7369}, !- Handle
  {4a6cdbce-e832-41e4-b870-21fdad53be89}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2a2d4433-bc5c-42e6-802e-6343df8d3059}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {a1417fd7-7f6a-4b56-a74c-20357598cc9f}, !- Layer 1
  {4d27b40c-8b31-41d4-83cf-d0c54bc2fc8d}, !- Layer 2
  {7d710242-e29f-452b-a642-0d2f898beb35}, !- Layer 3
  {a319ec6d-d631-43df-a90e-cfdbed9b395e}; !- Layer 4

OS:Material:NoMass,
  {7d710242-e29f-452b-a642-0d2f898beb35}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1b5ca92a-963e-4ea5-b5c5-e8a46e2daa71}, !- Handle
  {2a2d4433-bc5c-42e6-802e-6343df8d3059}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {45e9495f-4262-448e-b3eb-b534ae59f619}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {450ebf87-7d40-4c27-89e0-c15e82a386d4}, !- Layer 1
  {2d7170d5-6272-47d9-8f79-49fee778253d}, !- Layer 2
  {067c68fe-37cb-462d-a6d1-3bdad9d7ec2e}; !- Layer 3

OS:Material:NoMass,
  {2d7170d5-6272-47d9-8f79-49fee778253d}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3a9a2edb-e546-43df-b0da-8139cdd0ebea}, !- Handle
  {45e9495f-4262-448e-b3eb-b534ae59f619}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3dde645e-df23-4bc3-8394-d5480b596e3a}, !- Handle
  Default Surface Constructions 5,        !- Name
  {685c78fd-a70c-476a-bdcc-a64c069218ce}, !- Floor Construction Name
  {ccc444e3-5039-444e-813a-8557ab57b0ff}, !- Wall Construction Name
  {c5fdec01-23e5-4748-94ad-5a1c3b4b4faf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2e88dee-285d-4758-96c1-5ea5f36a582c}, !- Handle
  Default Surface Constructions 6,        !- Name
  {bcc7d5ee-1217-4737-a99b-bda3a08054dc}, !- Floor Construction Name
  {26ae33bc-55de-4380-b650-3ecd9a50e1a6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bcc7d5ee-1217-4737-a99b-bda3a08054dc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c63ced98-f3be-4978-8eec-9faecf2d0288}, !- Layer 1
  {13f4f6cc-34b0-4263-b9d7-7a0d555078ef}; !- Layer 2

OS:Material:NoMass,
  {ab9a4fd9-454f-4306-8731-0e4782e33c5a}, !- Handle
  Typical Insulation R-1.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c63ced98-f3be-4978-8eec-9faecf2d0288}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {780362a1-24fa-4b24-9e8c-e2ebbcfa5e8d}, !- Handle
  {bcc7d5ee-1217-4737-a99b-bda3a08054dc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0f784573-5d07-459a-99f1-3c2f1e9ede2b}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {fa2d3271-2543-4360-bfda-1bc001d3eb79}, !- Fixed Window Construction Name
  {dcf5c0a9-0702-4339-9e0d-b03562af80c9}, !- Operable Window Construction Name
  {677e8f61-ba03-47a9-9517-39d9746c1cb0}, !- Door Construction Name
  {6d00eeee-1990-4e67-b3a9-14ed1d6e8cab}, !- Glass Door Construction Name
  {2adcf1a5-c926-4e26-ae94-00a3c2a8c652}, !- Overhead Door Construction Name
  {3cc115f6-72fc-4973-980c-15d5967babbe}, !- Skylight Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Tubular Daylight Dome Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {677e8f61-ba03-47a9-9517-39d9746c1cb0}, !- Handle
  Typical Insulated Metal Door R-2.7 1,   !- Name
  ,                                       !- Surface Rendering Name
  {d99ac11c-5a46-417c-9cec-e53adaf5d229}, !- Layer 1
  {ab9a4fd9-454f-4306-8731-0e4782e33c5a}; !- Layer 2

OS:StandardsInformation:Construction,
  {0314066a-39a5-4536-a01a-7d133a00e257}, !- Handle
  {677e8f61-ba03-47a9-9517-39d9746c1cb0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2adcf1a5-c926-4e26-ae94-00a3c2a8c652}, !- Handle
  Typical Overhead Door R-3.23 1,         !- Name
  ,                                       !- Surface Rendering Name
  {d6c45732-b12e-4d91-8329-f13a7a62a225}; !- Layer 1

OS:Material:NoMass,
  {d6c45732-b12e-4d91-8329-f13a7a62a225}, !- Handle
  Typical Insulation R-2.38 1,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b0a4a76a-69e6-47bb-991d-34bb89c2676b}, !- Handle
  {2adcf1a5-c926-4e26-ae94-00a3c2a8c652}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {03ec54af-ebe0-48a4-9537-1ad244df175f}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Fixed Window Construction Name
  {2ed2983e-707d-4b08-b3e7-f3da38451a86}, !- Operable Window Construction Name
  {fb3c1e5c-a8fe-46c3-b777-93da67354fad}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {a7d7d198-6a70-4301-87d9-ac064f088982}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {34bd527e-0471-4afb-946e-14e638e83a6f}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {35f520c4-59f2-42e7-8e87-7299029189f1}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.022; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {833799b2-eed8-420a-ad5e-173295f5d343}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {35f520c4-59f2-42e7-8e87-7299029189f1}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {c7a43b86-a8ca-423c-a913-9634f735dc14}, !- Handle
  Wired_LTG,                              !- Name
  {34bd527e-0471-4afb-946e-14e638e83a6f}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {36c721c8-faa2-48fa-a9c9-08bbf86ed85b}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {9b367964-d360-41f1-b7b1-49856cbf20ae}, !- Handle
  Transformer_1,                          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  500000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.991,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {905f8d9e-e26d-4cd3-80ab-d3cb487b4752}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  555,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {63df097a-0cce-4661-9a8f-296c78d59413}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  470,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01ae708c-cf53-404e-ad7e-317eaa3747df}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {905f8d9e-e26d-4cd3-80ab-d3cb487b4752}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {dc1bfa50-586e-461f-91e1-0cc675a013c8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1f35954f-a619-4d74-a2e6-9c5962f704cd}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {63df097a-0cce-4661-9a8f-296c78d59413}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {dc1bfa50-586e-461f-91e1-0cc675a013c8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dc1bfa50-586e-461f-91e1-0cc675a013c8}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {bde09200-8fba-433f-b301-a724f2efa183}, !- Default Day Schedule Name
  {c0c1e48b-75e1-473a-90e7-e95f13986cc8}, !- Summer Design Day Schedule Name
  {01e9c28a-a7b2-47f3-8048-9f50dedd3b14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bde09200-8fba-433f-b301-a724f2efa183}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01e9c28a-a7b2-47f3-8048-9f50dedd3b14}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0c1e48b-75e1-473a-90e7-e95f13986cc8}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {762a3995-b913-41b7-88d3-db13eb844704}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  {568e71ee-8656-4ac7-aec4-37f72bca671d}, !- Default Day Schedule Name
  {459a80bf-c827-42d5-9a63-c127ce7caac3}, !- Summer Design Day Schedule Name
  {887bce7d-777a-4b75-8fee-4012041a39a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {568e71ee-8656-4ac7-aec4-37f72bca671d}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {887bce7d-777a-4b75-8fee-4012041a39a2}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {459a80bf-c827-42d5-9a63-c127ce7caac3}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  {3a58c6d6-3aa5-4247-a2e7-ce4d12eb6c4a}, !- Default Day Schedule Name
  {d496d76f-875e-4292-b801-cc5a873b9319}, !- Summer Design Day Schedule Name
  {1ee93522-941c-475b-8603-46537970765d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a58c6d6-3aa5-4247-a2e7-ce4d12eb6c4a}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1ee93522-941c-475b-8603-46537970765d}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d496d76f-875e-4292-b801-cc5a873b9319}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {05b8e6e1-d726-4c5e-aede-0144bb617c10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {6a0e1c82-b8fd-4cfb-9bfe-e8ced344e18a}, !- Handle
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {93c85d35-e3a4-46a8-8f5e-a38cf93ae11a}, !- Air Inlet Node Name
  {c58dbb51-a5aa-4b5b-91c9-52b42f0ff363}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {b15fee25-3d46-4eb2-8f03-fd206a732460}, !- Handle
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Name
  {c58dbb51-a5aa-4b5b-91c9-52b42f0ff363}, !- Inlet Port
  {0488a8ad-eea1-475b-aec5-ba1b7f1c4d3b}; !- Outlet Port

OS:Connection,
  {93c85d35-e3a4-46a8-8f5e-a38cf93ae11a}, !- Handle
  {bc0751f3-2c30-4a59-8ab5-7281f5014ccf}, !- Source Object
  3,                                      !- Outlet Port
  {6a0e1c82-b8fd-4cfb-9bfe-e8ced344e18a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c58dbb51-a5aa-4b5b-91c9-52b42f0ff363}, !- Handle
  {6a0e1c82-b8fd-4cfb-9bfe-e8ced344e18a}, !- Source Object
  8,                                      !- Outlet Port
  {b15fee25-3d46-4eb2-8f03-fd206a732460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0488a8ad-eea1-475b-aec5-ba1b7f1c4d3b}, !- Handle
  {b15fee25-3d46-4eb2-8f03-fd206a732460}, !- Source Object
  3,                                      !- Outlet Port
  {e875ecce-5f62-4c9d-8fd6-926150fbe3aa}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {be65fd5d-c1e0-4480-bbb9-c386edaa6fd4}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {b15fee25-3d46-4eb2-8f03-fd206a732460}, !- Setpoint Node or NodeList Name
  {7b5b0c6f-29ad-468d-804b-eda45913dab7}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {29ee49b5-e991-4f82-bb18-b3c25b88e447}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a35868bd-886f-4ef1-92d5-f9acddd836fe}, !- Air Inlet Node Name
  {b596dfc1-b6a3-4891-a28d-bdb8638c0178}; !- Air Outlet Node Name

OS:Node,
  {55ebb3ad-0241-4cf0-8d8c-357e3c31b060}, !- Handle
  VAV_ER Fan Outlet Air Node,             !- Name
  {c408c734-a2e3-4025-99e2-1ee732c163bb}, !- Inlet Port
  {a35868bd-886f-4ef1-92d5-f9acddd836fe}; !- Outlet Port

OS:Connection,
  {c408c734-a2e3-4025-99e2-1ee732c163bb}, !- Handle
  {e875ecce-5f62-4c9d-8fd6-926150fbe3aa}, !- Source Object
  17,                                     !- Outlet Port
  {55ebb3ad-0241-4cf0-8d8c-357e3c31b060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35868bd-886f-4ef1-92d5-f9acddd836fe}, !- Handle
  {55ebb3ad-0241-4cf0-8d8c-357e3c31b060}, !- Source Object
  3,                                      !- Outlet Port
  {29ee49b5-e991-4f82-bb18-b3c25b88e447}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e52ead39-992c-411e-8729-292c07887e70}, !- Water Inlet Node Name
  {f988c5d8-a956-4c49-858a-be9e671b92ac}, !- Water Outlet Node Name
  {9c28af80-534e-454f-b9c6-ec55ff63d2f7}, !- Air Inlet Node Name
  {bf098d16-6756-462f-9f73-ddfe274df555}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa0ad76f-eea5-4b05-b2ff-0e25be00aacc}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Name
  {626f3604-8f16-406c-9c8d-fb1eee7e6897}, !- Inlet Port
  {e52ead39-992c-411e-8729-292c07887e70}; !- Outlet Port

OS:Node,
  {8efe7e64-a704-4e08-b135-fbacb3b19450}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Outlet Water Node, !- Name
  {f988c5d8-a956-4c49-858a-be9e671b92ac}, !- Inlet Port
  {a9275615-4767-4e56-8600-cd8f690dfb95}; !- Outlet Port

OS:Connection,
  {e52ead39-992c-411e-8729-292c07887e70}, !- Handle
  {fa0ad76f-eea5-4b05-b2ff-0e25be00aacc}, !- Source Object
  3,                                      !- Outlet Port
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f988c5d8-a956-4c49-858a-be9e671b92ac}, !- Handle
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Source Object
  6,                                      !- Outlet Port
  {8efe7e64-a704-4e08-b135-fbacb3b19450}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3a9674e-7b42-486d-ab31-459db0390ed2}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {02762edf-11fc-4383-b0f3-7233bf0180ef}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Name
  {b596dfc1-b6a3-4891-a28d-bdb8638c0178}, !- Inlet Port
  {9c28af80-534e-454f-b9c6-ec55ff63d2f7}; !- Outlet Port

OS:Connection,
  {b596dfc1-b6a3-4891-a28d-bdb8638c0178}, !- Handle
  {29ee49b5-e991-4f82-bb18-b3c25b88e447}, !- Source Object
  6,                                      !- Outlet Port
  {02762edf-11fc-4383-b0f3-7233bf0180ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c28af80-534e-454f-b9c6-ec55ff63d2f7}, !- Handle
  {02762edf-11fc-4383-b0f3-7233bf0180ef}, !- Source Object
  3,                                      !- Outlet Port
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bf098d16-6756-462f-9f73-ddfe274df555}, !- Handle
  {b67de09f-9540-4856-a3fa-d7a7e521b12b}, !- Source Object
  8,                                      !- Outlet Port
  {988db7f3-82c0-4d11-8daf-aec259e36f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {a578f7c8-9e22-4a1d-94a2-898142a81dc6}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {19611ac9-aa07-414c-bf9a-f6296b1334b3}, !- Handle
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {827f6c4b-2af8-4080-879a-59f765301b2c}, !- Air Inlet Node Name
  {d0aeb007-dd42-4744-8ead-4433d48f33f0}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {c4b2979a-cc82-47db-8580-e7361af05f14}, !- Handle
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Name
  {d0aeb007-dd42-4744-8ead-4433d48f33f0}, !- Inlet Port
  {d2566b83-376f-4d21-8947-a82482b2360f}; !- Outlet Port

OS:Connection,
  {827f6c4b-2af8-4080-879a-59f765301b2c}, !- Handle
  {642997a9-5fa6-481a-b2ea-171499f5a13b}, !- Source Object
  3,                                      !- Outlet Port
  {19611ac9-aa07-414c-bf9a-f6296b1334b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d0aeb007-dd42-4744-8ead-4433d48f33f0}, !- Handle
  {19611ac9-aa07-414c-bf9a-f6296b1334b3}, !- Source Object
  8,                                      !- Outlet Port
  {c4b2979a-cc82-47db-8580-e7361af05f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2566b83-376f-4d21-8947-a82482b2360f}, !- Handle
  {c4b2979a-cc82-47db-8580-e7361af05f14}, !- Source Object
  3,                                      !- Outlet Port
  {284488f6-1ea1-4440-a51a-0d09c5fd36ac}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {0b4f9110-3e7b-4e7d-a468-ca21bd00fce8}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {c4b2979a-cc82-47db-8580-e7361af05f14}, !- Setpoint Node or NodeList Name
  {37ac5468-2533-46da-b664-72a2bf078537}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {b6bdd2dd-4fd8-458d-a4b2-c98684e79113}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3e6dcb1-fe91-43c7-9d74-c163933ec3e8}, !- Air Inlet Node Name
  {47a7d048-519e-446f-bc04-37b256c96fab}; !- Air Outlet Node Name

OS:Node,
  {b15126ed-f4d6-415c-96dc-77072e1ffb02}, !- Handle
  VAV_OR Fan Outlet Air Node,             !- Name
  {6d8a0425-d9cc-46a7-984d-9bbd08c9197d}, !- Inlet Port
  {c3e6dcb1-fe91-43c7-9d74-c163933ec3e8}; !- Outlet Port

OS:Connection,
  {6d8a0425-d9cc-46a7-984d-9bbd08c9197d}, !- Handle
  {284488f6-1ea1-4440-a51a-0d09c5fd36ac}, !- Source Object
  17,                                     !- Outlet Port
  {b15126ed-f4d6-415c-96dc-77072e1ffb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e6dcb1-fe91-43c7-9d74-c163933ec3e8}, !- Handle
  {b15126ed-f4d6-415c-96dc-77072e1ffb02}, !- Source Object
  3,                                      !- Outlet Port
  {b6bdd2dd-4fd8-458d-a4b2-c98684e79113}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {902b9003-2a09-4e2a-bec4-ac6182bfdb5c}, !- Water Inlet Node Name
  {cf8304d5-892a-4503-8fc3-878df9416493}, !- Water Outlet Node Name
  {2a05bca2-0482-4ae1-b1b8-a3e5fa5fa01d}, !- Air Inlet Node Name
  {bae1836b-7e7b-45e8-ac32-b58ac3eb1b27}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13c6baa0-ecde-42bb-89ed-8edb81ddfbdf}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {428a659d-3617-4a6a-b0fd-c619487c27cb}, !- Inlet Port
  {902b9003-2a09-4e2a-bec4-ac6182bfdb5c}; !- Outlet Port

OS:Node,
  {169cf408-725c-4dd6-8b1c-2ad2f11100d6}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {cf8304d5-892a-4503-8fc3-878df9416493}, !- Inlet Port
  {5308431e-3ccf-4d1b-8b63-11333045c48b}; !- Outlet Port

OS:Connection,
  {902b9003-2a09-4e2a-bec4-ac6182bfdb5c}, !- Handle
  {13c6baa0-ecde-42bb-89ed-8edb81ddfbdf}, !- Source Object
  3,                                      !- Outlet Port
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf8304d5-892a-4503-8fc3-878df9416493}, !- Handle
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Source Object
  6,                                      !- Outlet Port
  {169cf408-725c-4dd6-8b1c-2ad2f11100d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a902953-7211-400c-95b1-aaba67a03265}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {69144e29-e3dc-4c59-b445-1666f6876fa4}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {47a7d048-519e-446f-bc04-37b256c96fab}, !- Inlet Port
  {2a05bca2-0482-4ae1-b1b8-a3e5fa5fa01d}; !- Outlet Port

OS:Connection,
  {47a7d048-519e-446f-bc04-37b256c96fab}, !- Handle
  {b6bdd2dd-4fd8-458d-a4b2-c98684e79113}, !- Source Object
  6,                                      !- Outlet Port
  {69144e29-e3dc-4c59-b445-1666f6876fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a05bca2-0482-4ae1-b1b8-a3e5fa5fa01d}, !- Handle
  {69144e29-e3dc-4c59-b445-1666f6876fa4}, !- Source Object
  3,                                      !- Outlet Port
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bae1836b-7e7b-45e8-ac32-b58ac3eb1b27}, !- Handle
  {bc311b82-0d6a-4ffa-9e93-0a5091df66f9}, !- Source Object
  8,                                      !- Outlet Port
  {1b95e275-5691-4616-add3-a2b00444cc19}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {19d55d31-efa0-4052-a9a1-218abf3bc2ee}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {045c2f5f-c77f-48c0-8dd1-00f1d9daa56d}, !- Handle
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {07b1e611-f2a9-46c8-ad6e-f8baf3ad3d26}, !- Air Inlet Node Name
  {e6903779-eefe-4fbc-bb45-91f5642470a5}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {615f492d-f962-4590-ae84-59117493e54b}, !- Handle
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Name
  {e6903779-eefe-4fbc-bb45-91f5642470a5}, !- Inlet Port
  {cd311056-a802-42fb-ad27-3c924a7edad3}; !- Outlet Port

OS:Connection,
  {07b1e611-f2a9-46c8-ad6e-f8baf3ad3d26}, !- Handle
  {0a5472df-e215-46b9-831f-4198fe85f764}, !- Source Object
  3,                                      !- Outlet Port
  {045c2f5f-c77f-48c0-8dd1-00f1d9daa56d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e6903779-eefe-4fbc-bb45-91f5642470a5}, !- Handle
  {045c2f5f-c77f-48c0-8dd1-00f1d9daa56d}, !- Source Object
  8,                                      !- Outlet Port
  {615f492d-f962-4590-ae84-59117493e54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd311056-a802-42fb-ad27-3c924a7edad3}, !- Handle
  {615f492d-f962-4590-ae84-59117493e54b}, !- Source Object
  3,                                      !- Outlet Port
  {3b270ab1-c40d-4320-b1ee-139437db5bd5}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {e56ca99c-9a7e-4a7f-9313-5f0723105fca}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {615f492d-f962-4590-ae84-59117493e54b}, !- Setpoint Node or NodeList Name
  {a019bdb3-43f6-4320-943a-7580fac054c6}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {68b21e9d-39c9-4c58-a0d0-48d4af541f1f}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8cd344da-3bbc-48a6-8603-f106cad8120b}, !- Air Inlet Node Name
  {e348fbae-5b1c-470d-aafd-5a47d9743e0c}; !- Air Outlet Node Name

OS:Node,
  {26d01a65-3dd9-419b-acf1-80f39c2ca815}, !- Handle
  VAV_ICU Fan Outlet Air Node,            !- Name
  {71988192-1478-4aba-b9ae-3e4f830b824e}, !- Inlet Port
  {8cd344da-3bbc-48a6-8603-f106cad8120b}; !- Outlet Port

OS:Connection,
  {71988192-1478-4aba-b9ae-3e4f830b824e}, !- Handle
  {3b270ab1-c40d-4320-b1ee-139437db5bd5}, !- Source Object
  17,                                     !- Outlet Port
  {26d01a65-3dd9-419b-acf1-80f39c2ca815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd344da-3bbc-48a6-8603-f106cad8120b}, !- Handle
  {26d01a65-3dd9-419b-acf1-80f39c2ca815}, !- Source Object
  3,                                      !- Outlet Port
  {68b21e9d-39c9-4c58-a0d0-48d4af541f1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {935d0aad-e733-405f-9781-051674429c88}, !- Water Inlet Node Name
  {a87fe477-64fc-49fa-96e1-bf5c48852e21}, !- Water Outlet Node Name
  {c335356f-1d7f-47ae-ba7f-fc8144a63364}, !- Air Inlet Node Name
  {72202dee-22d0-40f0-a2a1-6ea81b7505c7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1cb9336-616d-4df2-aa3d-a77bc47c364c}, !- Handle
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {a4064a31-12b6-4b3e-a8d4-475c9e1cafd7}, !- Inlet Port
  {935d0aad-e733-405f-9781-051674429c88}; !- Outlet Port

OS:Node,
  {cd94c9fc-8413-48e8-baca-f55c3574dc1f}, !- Handle
  ICU_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {a87fe477-64fc-49fa-96e1-bf5c48852e21}, !- Inlet Port
  {7999c969-474b-47d3-92c2-8aa55322a112}; !- Outlet Port

OS:Connection,
  {935d0aad-e733-405f-9781-051674429c88}, !- Handle
  {d1cb9336-616d-4df2-aa3d-a77bc47c364c}, !- Source Object
  3,                                      !- Outlet Port
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a87fe477-64fc-49fa-96e1-bf5c48852e21}, !- Handle
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Source Object
  6,                                      !- Outlet Port
  {cd94c9fc-8413-48e8-baca-f55c3574dc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {404c7137-c864-46a9-8d9c-a5ace69a178b}, !- Handle
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c346eeee-481d-44ba-aebf-ed991d748073}, !- Handle
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {e348fbae-5b1c-470d-aafd-5a47d9743e0c}, !- Inlet Port
  {c335356f-1d7f-47ae-ba7f-fc8144a63364}; !- Outlet Port

OS:Connection,
  {e348fbae-5b1c-470d-aafd-5a47d9743e0c}, !- Handle
  {68b21e9d-39c9-4c58-a0d0-48d4af541f1f}, !- Source Object
  6,                                      !- Outlet Port
  {c346eeee-481d-44ba-aebf-ed991d748073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c335356f-1d7f-47ae-ba7f-fc8144a63364}, !- Handle
  {c346eeee-481d-44ba-aebf-ed991d748073}, !- Source Object
  3,                                      !- Outlet Port
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {72202dee-22d0-40f0-a2a1-6ea81b7505c7}, !- Handle
  {9757a091-e2e2-40a4-9b31-a8d0add47e98}, !- Source Object
  8,                                      !- Outlet Port
  {9eeec6b4-4cb5-40a1-81b9-fb9c173f4608}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {cf305bbc-0af5-41df-978e-a18eb4faa713}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {569aaca1-a790-4971-ad94-42ebfc12fefa}, !- Handle
  VAV_PATRMS Electric Steam Humidifier,   !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {11676591-811f-4e75-a517-7a5a24c44fc1}, !- Air Inlet Node Name
  {59aa02fd-5029-4c5b-be28-0152bbfb9ba8}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {6c3d7461-7561-44e7-a8ee-ac0190c4157a}, !- Handle
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Name
  {59aa02fd-5029-4c5b-be28-0152bbfb9ba8}, !- Inlet Port
  {28fba428-9406-4615-a0bd-e2d5775ca782}; !- Outlet Port

OS:Connection,
  {11676591-811f-4e75-a517-7a5a24c44fc1}, !- Handle
  {d0e67937-13ee-4f5d-a5ae-11497a91690a}, !- Source Object
  3,                                      !- Outlet Port
  {569aaca1-a790-4971-ad94-42ebfc12fefa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {59aa02fd-5029-4c5b-be28-0152bbfb9ba8}, !- Handle
  {569aaca1-a790-4971-ad94-42ebfc12fefa}, !- Source Object
  8,                                      !- Outlet Port
  {6c3d7461-7561-44e7-a8ee-ac0190c4157a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fba428-9406-4615-a0bd-e2d5775ca782}, !- Handle
  {6c3d7461-7561-44e7-a8ee-ac0190c4157a}, !- Source Object
  3,                                      !- Outlet Port
  {a684c9d0-db83-4872-84b8-2cf87f10c240}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {4fa36941-5dee-489f-be1c-6e4c034f9659}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {6c3d7461-7561-44e7-a8ee-ac0190c4157a}, !- Setpoint Node or NodeList Name
  {9617ce4f-f5b4-4636-98a8-7820bb495c08}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {e681e169-cfbb-4280-8b0a-fa8080f20919}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b6b8d7ca-24dd-4072-8304-50c31267f49e}, !- Air Inlet Node Name
  {2c7ab476-fdea-4820-aed8-ca361d29ad32}; !- Air Outlet Node Name

OS:Node,
  {f568fd20-481b-431d-bf00-e8c67d956462}, !- Handle
  VAV_PATRMS Fan Outlet Air Node,         !- Name
  {8950fedf-b5c0-4a67-b48c-38e406ba01c7}, !- Inlet Port
  {b6b8d7ca-24dd-4072-8304-50c31267f49e}; !- Outlet Port

OS:Connection,
  {8950fedf-b5c0-4a67-b48c-38e406ba01c7}, !- Handle
  {a684c9d0-db83-4872-84b8-2cf87f10c240}, !- Source Object
  17,                                     !- Outlet Port
  {f568fd20-481b-431d-bf00-e8c67d956462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b8d7ca-24dd-4072-8304-50c31267f49e}, !- Handle
  {f568fd20-481b-431d-bf00-e8c67d956462}, !- Source Object
  3,                                      !- Outlet Port
  {e681e169-cfbb-4280-8b0a-fa8080f20919}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf738cfa-8d8b-4324-b9ce-7d610b617601}, !- Water Inlet Node Name
  {d41c3602-bef8-4283-8da3-05d5830be0c4}, !- Water Outlet Node Name
  {0c695b00-710b-436c-a35d-25ea31fca844}, !- Air Inlet Node Name
  {d8d603a3-2117-4488-a290-5ec72d5bf5ed}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81515564-172e-4ecf-be9a-3f3ae5a9a311}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Inlet Water Node, !- Name
  {3a573828-eb5e-40a1-9801-a263cb4900d0}, !- Inlet Port
  {cf738cfa-8d8b-4324-b9ce-7d610b617601}; !- Outlet Port

OS:Node,
  {f81cffba-b316-44ca-88a1-d75e6365327c}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Outlet Water Node, !- Name
  {d41c3602-bef8-4283-8da3-05d5830be0c4}, !- Inlet Port
  {08155e1f-ab90-404a-9c7f-df087c5be48a}; !- Outlet Port

OS:Connection,
  {cf738cfa-8d8b-4324-b9ce-7d610b617601}, !- Handle
  {81515564-172e-4ecf-be9a-3f3ae5a9a311}, !- Source Object
  3,                                      !- Outlet Port
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d41c3602-bef8-4283-8da3-05d5830be0c4}, !- Handle
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Source Object
  6,                                      !- Outlet Port
  {f81cffba-b316-44ca-88a1-d75e6365327c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7b64cbfb-8f36-4326-83d8-ddce5a3a98d5}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6e490f54-a91b-4d0a-b570-3f99658e8dff}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Name
  {2c7ab476-fdea-4820-aed8-ca361d29ad32}, !- Inlet Port
  {0c695b00-710b-436c-a35d-25ea31fca844}; !- Outlet Port

OS:Connection,
  {2c7ab476-fdea-4820-aed8-ca361d29ad32}, !- Handle
  {e681e169-cfbb-4280-8b0a-fa8080f20919}, !- Source Object
  6,                                      !- Outlet Port
  {6e490f54-a91b-4d0a-b570-3f99658e8dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c695b00-710b-436c-a35d-25ea31fca844}, !- Handle
  {6e490f54-a91b-4d0a-b570-3f99658e8dff}, !- Source Object
  3,                                      !- Outlet Port
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d8d603a3-2117-4488-a290-5ec72d5bf5ed}, !- Handle
  {385b9020-9585-4198-825f-3ca7aa35c8c5}, !- Source Object
  8,                                      !- Outlet Port
  {8a7d222f-4994-4a4a-bf9a-8cd74f8d8505}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {289ae18b-5b4c-4ef6-babb-4f39c400c655}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {0053e784-4055-4537-89c1-e263b2eae6cb}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4c8c89eb-8c1d-4134-bb32-0f9f6221dc48}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {4ee4d965-16bb-4f8d-8f40-e9f8c72439a8}, !- Handle
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {d44e539a-da30-4a31-a364-8130e94d2fc0}, !- Air Inlet Node Name
  {7863854f-b6ae-459f-8d53-ee854609f22a}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {f1efc39c-2afe-4bf9-acd7-aea3ebc3fb13}, !- Handle
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Name
  {7863854f-b6ae-459f-8d53-ee854609f22a}, !- Inlet Port
  {202ad225-32aa-437a-9468-b45fc0c2ad3a}; !- Outlet Port

OS:Connection,
  {d44e539a-da30-4a31-a364-8130e94d2fc0}, !- Handle
  {13958a4b-dc4f-487c-9efb-d0bb74e124d8}, !- Source Object
  3,                                      !- Outlet Port
  {4ee4d965-16bb-4f8d-8f40-e9f8c72439a8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7863854f-b6ae-459f-8d53-ee854609f22a}, !- Handle
  {4ee4d965-16bb-4f8d-8f40-e9f8c72439a8}, !- Source Object
  8,                                      !- Outlet Port
  {f1efc39c-2afe-4bf9-acd7-aea3ebc3fb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202ad225-32aa-437a-9468-b45fc0c2ad3a}, !- Handle
  {f1efc39c-2afe-4bf9-acd7-aea3ebc3fb13}, !- Source Object
  3,                                      !- Outlet Port
  {44de5e8e-e57f-431d-8ba9-b17333d94a24}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {67c3857c-cbc1-4d8b-934f-ae534fd4a928}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {f1efc39c-2afe-4bf9-acd7-aea3ebc3fb13}, !- Setpoint Node or NodeList Name
  {edebaef6-7c25-4b48-9dbe-af8361e9db71}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {9ccdb7d5-eb04-4363-88e8-3678820d8695}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ce54d230-00e9-4a54-9bf7-e7927d90e8cf}, !- Air Inlet Node Name
  {6c91a55d-c82e-40ed-92de-6a22d275cdac}; !- Air Outlet Node Name

OS:Node,
  {0077e80a-b37c-4b32-9765-60e262c58fc2}, !- Handle
  VAV_LABS Fan Outlet Air Node,           !- Name
  {db82c99f-8f4a-4102-8227-ccf3335c9276}, !- Inlet Port
  {ce54d230-00e9-4a54-9bf7-e7927d90e8cf}; !- Outlet Port

OS:Connection,
  {db82c99f-8f4a-4102-8227-ccf3335c9276}, !- Handle
  {44de5e8e-e57f-431d-8ba9-b17333d94a24}, !- Source Object
  17,                                     !- Outlet Port
  {0077e80a-b37c-4b32-9765-60e262c58fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce54d230-00e9-4a54-9bf7-e7927d90e8cf}, !- Handle
  {0077e80a-b37c-4b32-9765-60e262c58fc2}, !- Source Object
  3,                                      !- Outlet Port
  {9ccdb7d5-eb04-4363-88e8-3678820d8695}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {328ae002-a0d5-4061-8f0f-5b13ca1c2f49}, !- Water Inlet Node Name
  {afe9151e-a061-4a28-9767-9a9f78f9b8e2}, !- Water Outlet Node Name
  {4fe25edb-4963-4c8d-a185-7ef96e430f94}, !- Air Inlet Node Name
  {e07ed105-0198-4ec9-8947-bb8d5e6e0734}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61503fc1-c2d8-4186-8d11-fff91f104549}, !- Handle
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Name
  {3c008ce4-54fd-4f97-989d-676c5f33f8f4}, !- Inlet Port
  {328ae002-a0d5-4061-8f0f-5b13ca1c2f49}; !- Outlet Port

OS:Node,
  {5f9af216-6e52-40ba-8a28-a8964cda9193}, !- Handle
  Lab_Flr_3 Water Htg Coil Outlet Water Node, !- Name
  {afe9151e-a061-4a28-9767-9a9f78f9b8e2}, !- Inlet Port
  {29e1b11f-7b76-4e7d-a9f9-ae6964a62fef}; !- Outlet Port

OS:Connection,
  {328ae002-a0d5-4061-8f0f-5b13ca1c2f49}, !- Handle
  {61503fc1-c2d8-4186-8d11-fff91f104549}, !- Source Object
  3,                                      !- Outlet Port
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {afe9151e-a061-4a28-9767-9a9f78f9b8e2}, !- Handle
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Source Object
  6,                                      !- Outlet Port
  {5f9af216-6e52-40ba-8a28-a8964cda9193}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b30c5ab-fd5c-4b4b-9f9e-dda6c44c777c}, !- Handle
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7c07f42d-0e87-4d84-88bc-72a9ca25c40b}, !- Handle
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Name
  {6c91a55d-c82e-40ed-92de-6a22d275cdac}, !- Inlet Port
  {4fe25edb-4963-4c8d-a185-7ef96e430f94}; !- Outlet Port

OS:Connection,
  {6c91a55d-c82e-40ed-92de-6a22d275cdac}, !- Handle
  {9ccdb7d5-eb04-4363-88e8-3678820d8695}, !- Source Object
  6,                                      !- Outlet Port
  {7c07f42d-0e87-4d84-88bc-72a9ca25c40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe25edb-4963-4c8d-a185-7ef96e430f94}, !- Handle
  {7c07f42d-0e87-4d84-88bc-72a9ca25c40b}, !- Source Object
  3,                                      !- Outlet Port
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e07ed105-0198-4ec9-8947-bb8d5e6e0734}, !- Handle
  {9e288d50-e096-451f-9163-a440e4d4336a}, !- Source Object
  8,                                      !- Outlet Port
  {b695a55a-f27f-4eaa-aa67-9c099487f6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {156d7651-2196-44f9-a807-14cfbfd73872}, !- Default Day Schedule Name
  {333cc4ca-f9b0-42e8-9b64-e3a8afde542c}, !- Summer Design Day Schedule Name
  {606bde99-904a-4e0d-aa87-94c7bda3d987}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {156d7651-2196-44f9-a807-14cfbfd73872}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {606bde99-904a-4e0d-aa87-94c7bda3d987}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a14894b0-31b0-4909-8378-f3cd4324e870}, !- Handle
  Schedule Rule 36,                       !- Name
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf9bbbbf-ad0a-457b-a3e7-2ef516735f0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf9bbbbf-ad0a-457b-a3e7-2ef516735f0b}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {333cc4ca-f9b0-42e8-9b64-e3a8afde542c}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {446c6513-6580-4017-9818-d0b02991cb6d}, !- Handle
  Schedule Rule 37,                       !- Name
  {3a82ca70-9646-494d-af97-10b727dc354b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1019e91-a1bf-400f-8538-94e9276c5c33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1019e91-a1bf-400f-8538-94e9276c5c33}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Fan:ConstantVolume,
  {ce478f40-747d-4c7e-b362-1ea855e6269f}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2dea0b7e-33d7-4398-ae02-6522c5c92027}, !- Air Inlet Node Name
  {8bd30bff-0bd0-4870-83e6-3b51aab63b38}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {9ab315ac-218b-4ab1-9753-617b63154920}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Name
  {97adb7b4-ea34-487e-b6a8-dc923f91c2b8}, !- Inlet Port
  {2dea0b7e-33d7-4398-ae02-6522c5c92027}; !- Outlet Port

OS:Connection,
  {97adb7b4-ea34-487e-b6a8-dc923f91c2b8}, !- Handle
  {7ed6cfbc-e82a-4593-8346-6c1428bdf673}, !- Source Object
  8,                                      !- Outlet Port
  {9ab315ac-218b-4ab1-9753-617b63154920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dea0b7e-33d7-4398-ae02-6522c5c92027}, !- Handle
  {9ab315ac-218b-4ab1-9753-617b63154920}, !- Source Object
  3,                                      !- Outlet Port
  {ce478f40-747d-4c7e-b362-1ea855e6269f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bd30bff-0bd0-4870-83e6-3b51aab63b38}, !- Handle
  {ce478f40-747d-4c7e-b362-1ea855e6269f}, !- Source Object
  9,                                      !- Outlet Port
  {23fcb80e-0011-4931-9060-ce5a06a4e528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626f3604-8f16-406c-9c8d-fb1eee7e6897}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  66,                                     !- Outlet Port
  {fa0ad76f-eea5-4b05-b2ff-0e25be00aacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428a659d-3617-4a6a-b0fd-c619487c27cb}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  67,                                     !- Outlet Port
  {13c6baa0-ecde-42bb-89ed-8edb81ddfbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4064a31-12b6-4b3e-a8d4-475c9e1cafd7}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  68,                                     !- Outlet Port
  {d1cb9336-616d-4df2-aa3d-a77bc47c364c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a573828-eb5e-40a1-9801-a263cb4900d0}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  69,                                     !- Outlet Port
  {81515564-172e-4ecf-be9a-3f3ae5a9a311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c008ce4-54fd-4f97-989d-676c5f33f8f4}, !- Handle
  {84b300ae-a163-47fa-b533-d09969866455}, !- Source Object
  70,                                     !- Outlet Port
  {61503fc1-c2d8-4186-8d11-fff91f104549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9275615-4767-4e56-8600-cd8f690dfb95}, !- Handle
  {8efe7e64-a704-4e08-b135-fbacb3b19450}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {5308431e-3ccf-4d1b-8b63-11333045c48b}, !- Handle
  {169cf408-725c-4dd6-8b1c-2ad2f11100d6}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {7999c969-474b-47d3-92c2-8aa55322a112}, !- Handle
  {cd94c9fc-8413-48e8-baca-f55c3574dc1f}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {08155e1f-ab90-404a-9c7f-df087c5be48a}, !- Handle
  {f81cffba-b316-44ca-88a1-d75e6365327c}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {29e1b11f-7b76-4e7d-a9f9-ae6964a62fef}, !- Handle
  {5f9af216-6e52-40ba-8a28-a8964cda9193}, !- Source Object
  3,                                      !- Outlet Port
  {11871954-e783-4a11-875b-444c0e6f3809}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {0d9c0938-d8c3-4ed6-afbd-7bd14e8ada1e}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Outlet Air Node, !- Name
  {ad940193-6afd-4686-8d62-e7f5fd6dffdf}, !- Inlet Port
  {8ff099bb-a6af-4d1a-8746-aa108e2c88c3}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff8e0e35-86be-4b21-9a31-774405dcaae4}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal,          !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule Name
  {46256491-ebe9-490f-9fab-25d39cf1a4a1}, !- Air Inlet Node Name
  {ad940193-6afd-4686-8d62-e7f5fd6dffdf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8941a80-6809-4a36-8743-2aae4e81af4c}, !- Handle
  Kitchen_Flr_5 ZN Return Air Node,       !- Name
  {39ff8d81-7d39-49b9-aa7f-7f26359da71f}, !- Inlet Port
  {ec072a6e-21c7-4d4d-98d7-610ece5d1eb9}; !- Outlet Port

OS:Connection,
  {8ff099bb-a6af-4d1a-8746-aa108e2c88c3}, !- Handle
  {0d9c0938-d8c3-4ed6-afbd-7bd14e8ada1e}, !- Source Object
  3,                                      !- Outlet Port
  {4e58b630-e97d-4905-9a3d-74e690b8ea1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ff8d81-7d39-49b9-aa7f-7f26359da71f}, !- Handle
  {bab8eb33-5790-49b4-90b2-c1fa21e5427c}, !- Source Object
  2,                                      !- Outlet Port
  {f8941a80-6809-4a36-8743-2aae4e81af4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec072a6e-21c7-4d4d-98d7-610ece5d1eb9}, !- Handle
  {f8941a80-6809-4a36-8743-2aae4e81af4c}, !- Source Object
  3,                                      !- Outlet Port
  {18c1055c-90e9-40d1-827f-8f6fdebc49ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b22db420-666e-48e1-b616-5229ee15b849}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Inlet Air Node, !- Name
  {0745da76-29d8-42a0-ade4-88abe27c7fef}, !- Inlet Port
  {46256491-ebe9-490f-9fab-25d39cf1a4a1}; !- Outlet Port

OS:Connection,
  {0745da76-29d8-42a0-ade4-88abe27c7fef}, !- Handle
  {9dcb388b-34f4-47a9-ac25-3849d72f4417}, !- Source Object
  3,                                      !- Outlet Port
  {b22db420-666e-48e1-b616-5229ee15b849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46256491-ebe9-490f-9fab-25d39cf1a4a1}, !- Handle
  {b22db420-666e-48e1-b616-5229ee15b849}, !- Source Object
  3,                                      !- Outlet Port
  {ff8e0e35-86be-4b21-9a31-774405dcaae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad940193-6afd-4686-8d62-e7f5fd6dffdf}, !- Handle
  {ff8e0e35-86be-4b21-9a31-774405dcaae4}, !- Source Object
  4,                                      !- Outlet Port
  {0d9c0938-d8c3-4ed6-afbd-7bd14e8ada1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {6a76fdf4-3549-4b6f-b98a-5c89a816e849}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2ec753bb-2bb0-473a-803b-e4c4a606b1d2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {6a76fdf4-3549-4b6f-b98a-5c89a816e849}; !- Layer 1

OS:InternalMass:Definition,
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {2ec753bb-2bb0-473a-803b-e4c4a606b1d2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f60fa641-13ab-4388-8f33-aea78a114fd1}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7962523e-c2af-4e37-9e90-4efbf424ca58}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13223845-f4b8-4745-8525-a9ad25626dcb}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5aab54b5-a28e-4769-9197-86d23d556a76}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5642545a-42c8-4b78-9212-e8839fffe299}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e70a0fe7-ff9e-4f9c-b1b3-8c95b7863197}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2bcb1a18-1bcb-408c-86b5-ba0acb5e1676}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4ccff00-bbc6-47f6-8814-ec0250802eb2}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f07b1186-65af-44bc-b299-14acd77c5488}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bab7a8b3-8bc9-42d1-85e5-d46d19688f1d}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98f6f277-f050-4e8f-92e2-0d9d51e8cc94}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f8aa9bb-1291-4e76-8564-37cac5bb86ad}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5542d61-e076-4177-955c-fad48438d00e}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {933275e7-8ea5-4851-9d98-4d96d671802b}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bbce644-4c35-4e06-8e56-50ad94970d00}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70737220-3202-41ec-b45e-285a1306af91}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9cd8425-ac12-4e7d-ad6b-adf8556a04f1}, !- Handle
  Basement Mass,                          !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b383e82-a62f-478c-94a0-e93110019ec3}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21d2e4ea-c30d-41e8-8293-24b6d7b548b4}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aef0292b-820a-4880-b893-0799e05eb7c7}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b7ef72e-4a89-4689-ab24-3e87bce7d195}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c708789e-fc0b-4433-9d22-4112691e0dec}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64177ceb-c6ef-4b89-b0a4-188923be2464}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bf58787-1945-4268-8080-f23c0c6823d3}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ab4b90a-0f4e-4923-aa7e-9e2f7c626efb}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe31fbe6-0469-48a6-9f1a-2bfe020bd53d}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {446908db-0486-491f-8861-b97061b76670}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8cc3c44-5b7d-49b2-bdee-4c7f98c28ae8}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e646a65d-944a-4ca9-9918-bddef198c55a}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3843496a-1f41-4ca3-92fd-236356df2324}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a236c20-4fb5-4555-b9be-2ba1f7c25474}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88f21466-a466-4fe7-8b03-59ead593ee1b}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5219ca5-f2e7-45a1-9c22-21c5143e1dab}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b31c1f6-6151-48b8-9cee-a63d402576c0}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3eede5d0-7ba5-40ef-9c94-f2a85991e1a2}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63431b43-11b1-493b-80ef-08e1da5d2722}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aff32a85-5a99-4fbe-b18a-003e2276a59e}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9739a500-09ec-442b-b169-11c42ef34a0e}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79a186d3-265d-474f-b328-9fda9696583e}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54a7f959-fab8-48b7-aeea-c383dd606adc}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {166fdfc4-dbfe-4a41-b682-e978850d6419}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4dfef34c-d4ca-46e1-8e87-2af7b16ba596}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93587091-1583-4c22-aa80-f936a0c9009e}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73db0620-ff1f-49f2-87e3-17a6d6da2a5a}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2bf7f727-c272-4746-a2d3-36bf2f09cdcb}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44d8e744-69e2-411a-a07d-bf1bae1b7f5e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a872d56b-9b05-4000-bbe2-47bbbb8f892e}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a30aa9e1-638f-4663-9550-5f5ae4d3c4c2}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b617c00d-d03e-4f81-88d3-369ca2ccdc45}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61acadfc-b10f-4721-bbcf-26335597ddef}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1be2b301-5804-4f9e-8441-f75bf10ed167}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c868813e-46bc-4713-93e4-b9e39e3221e4}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {076db74e-ea12-42b4-8a21-6d42b58751ac}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c944601-ed07-4eef-b663-2d7fc95d2f75}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d527219-83ca-465c-8035-fbf0c10f312f}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {9d4a5f10-6a00-4321-b7fb-68bd66bcbfa4}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b61adc01-6772-4f59-aaea-776a0ba32af6}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ec440c62-9193-47b5-8cd9-257f9fc57f6b}, !- Plant Side Inlet Node Name
  {81ed64e2-8798-4c87-b1db-0cc3b63f1294}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e69ca983-87c8-4049-9801-0c42fda3e03d}, !- Demand Side Inlet Node Name
  {f2819f7e-fbbe-4bd2-b36c-bd1027420e80}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b856bf28-145b-445d-a86e-a74b85b04d25}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Demand Mixer Name
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Demand Splitter Name
  {948471c5-d608-4d33-ac20-0cfe5d65a6c2}, !- Supply Mixer Name
  {445d2655-6805-4412-9c41-8f3c743c9c79}; !- Supply Splitter Name

OS:Node,
  {ecdd966f-ca67-4311-a57d-9b584e1f608b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ec440c62-9193-47b5-8cd9-257f9fc57f6b}, !- Inlet Port
  {2e97b886-94e4-438f-9232-b0e3d4d8e4df}; !- Outlet Port

OS:Node,
  {b61adc01-6772-4f59-aaea-776a0ba32af6}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {5a37d359-16a1-46c5-a1a4-8dd9a1185a53}, !- Inlet Port
  {81ed64e2-8798-4c87-b1db-0cc3b63f1294}; !- Outlet Port

OS:Node,
  {22e0227a-462c-475c-8205-04a18bf21c37}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {306d2bc7-f0eb-42c9-986b-3c783ef37e57}, !- Inlet Port
  {3bac9a5d-1025-4e03-8d0c-53d7e1e3435d}; !- Outlet Port

OS:Connector:Mixer,
  {948471c5-d608-4d33-ac20-0cfe5d65a6c2}, !- Handle
  Connector Mixer 7,                      !- Name
  {262bd1b4-8577-47ec-96b2-d06ca05eba45}, !- Outlet Branch Name
  {00caf345-bbd1-47d9-8499-d03dab13fd09}, !- Inlet Branch Name 1
  {278a7ecb-1cfc-47a7-a2e1-61b9bcdeb4e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {445d2655-6805-4412-9c41-8f3c743c9c79}, !- Handle
  Connector Splitter 7,                   !- Name
  {25a0d7e5-cc0a-4498-a126-22f1630473bc}, !- Inlet Branch Name
  {306d2bc7-f0eb-42c9-986b-3c783ef37e57}, !- Outlet Branch Name 1
  {4a0510ed-232d-41b6-9aab-cc88c84261d4}; !- Outlet Branch Name 2

OS:Connection,
  {ec440c62-9193-47b5-8cd9-257f9fc57f6b}, !- Handle
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Source Object
  14,                                     !- Outlet Port
  {ecdd966f-ca67-4311-a57d-9b584e1f608b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306d2bc7-f0eb-42c9-986b-3c783ef37e57}, !- Handle
  {445d2655-6805-4412-9c41-8f3c743c9c79}, !- Source Object
  3,                                      !- Outlet Port
  {22e0227a-462c-475c-8205-04a18bf21c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ed64e2-8798-4c87-b1db-0cc3b63f1294}, !- Handle
  {b61adc01-6772-4f59-aaea-776a0ba32af6}, !- Source Object
  3,                                      !- Outlet Port
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0f818496-7c72-4415-8efb-1d992729a784}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e69ca983-87c8-4049-9801-0c42fda3e03d}, !- Inlet Port
  {61da88de-6573-4e05-858c-0b2186ca4b8d}; !- Outlet Port

OS:Node,
  {375a61bf-bb0d-40ed-840a-63969c1e9406}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {f2da5e09-a504-449c-9bf4-b1b15dcc119a}, !- Inlet Port
  {f2819f7e-fbbe-4bd2-b36c-bd1027420e80}; !- Outlet Port

OS:Node,
  {82afac3c-b9dd-4aa7-9536-e1d5d6455099}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cdf499be-8c7d-4b48-bb21-0ccf036ac64f}, !- Inlet Port
  {881ad00b-c6f6-4865-b66e-2a5a3128e036}; !- Outlet Port

OS:Connector:Mixer,
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Handle
  Connector Mixer 8,                      !- Name
  {7e54c353-3502-414e-b9af-b350bffe6c80}, !- Outlet Branch Name
  {11f3e202-eec2-4c62-87f2-c779d11306d1}, !- Inlet Branch Name 1
  {56ef6d0f-8a4f-4fc2-8c45-d21e69a2ba29}, !- Inlet Branch Name 2
  {65cd4450-d1f1-43a1-8eb2-e8fb7c4d1aec}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Handle
  Connector Splitter 8,                   !- Name
  {61da88de-6573-4e05-858c-0b2186ca4b8d}, !- Inlet Branch Name
  {cdf499be-8c7d-4b48-bb21-0ccf036ac64f}, !- Outlet Branch Name 1
  {2a43c9d2-befd-453d-a9e4-51ca5aa37b23}, !- Outlet Branch Name 2
  {ec4e2c36-d27b-4933-b011-2ac5ea655122}; !- Outlet Branch Name 3

OS:Connection,
  {e69ca983-87c8-4049-9801-0c42fda3e03d}, !- Handle
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Source Object
  17,                                     !- Outlet Port
  {0f818496-7c72-4415-8efb-1d992729a784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61da88de-6573-4e05-858c-0b2186ca4b8d}, !- Handle
  {0f818496-7c72-4415-8efb-1d992729a784}, !- Source Object
  3,                                      !- Outlet Port
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf499be-8c7d-4b48-bb21-0ccf036ac64f}, !- Handle
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Source Object
  3,                                      !- Outlet Port
  {82afac3c-b9dd-4aa7-9536-e1d5d6455099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2819f7e-fbbe-4bd2-b36c-bd1027420e80}, !- Handle
  {375a61bf-bb0d-40ed-840a-63969c1e9406}, !- Source Object
  3,                                      !- Outlet Port
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8bc3c4ca-3327-40da-bf60-1537c5614e47}, !- Handle
  {c329aefb-0341-4db9-a154-3d955b359123}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b856bf28-145b-445d-a86e-a74b85b04d25}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {b1f829d2-9087-4b9c-8257-d09356e109fd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {b4686780-c915-4f80-9a36-dd4ac14a0d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4686780-c915-4f80-9a36-dd4ac14a0d12}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e9b1c88d-b559-4dea-911d-578b0a89b64c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b1f829d2-9087-4b9c-8257-d09356e109fd}, !- Schedule Name
  {b61adc01-6772-4f59-aaea-776a0ba32af6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c68a09d4-101d-4274-a292-20a7f7c419d6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2e97b886-94e4-438f-9232-b0e3d4d8e4df}, !- Inlet Node Name
  {ae8fceca-0bbe-4717-9b6f-34c807129cb9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.874515,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {720101d7-1f96-4133-b4ca-f723a249bf3c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ae8fceca-0bbe-4717-9b6f-34c807129cb9}, !- Inlet Port
  {25a0d7e5-cc0a-4498-a126-22f1630473bc}; !- Outlet Port

OS:Connection,
  {2e97b886-94e4-438f-9232-b0e3d4d8e4df}, !- Handle
  {ecdd966f-ca67-4311-a57d-9b584e1f608b}, !- Source Object
  3,                                      !- Outlet Port
  {c68a09d4-101d-4274-a292-20a7f7c419d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8fceca-0bbe-4717-9b6f-34c807129cb9}, !- Handle
  {c68a09d4-101d-4274-a292-20a7f7c419d6}, !- Source Object
  3,                                      !- Outlet Port
  {720101d7-1f96-4133-b4ca-f723a249bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a0d7e5-cc0a-4498-a126-22f1630473bc}, !- Handle
  {720101d7-1f96-4133-b4ca-f723a249bf3c}, !- Source Object
  3,                                      !- Outlet Port
  {445d2655-6805-4412-9c41-8f3c743c9c79}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9de09c85-f8e1-4f28-b941-c51276b43565}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {b1f829d2-9087-4b9c-8257-d09356e109fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  17147.6618443775,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  17147.6618443775,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3bac9a5d-1025-4e03-8d0c-53d7e1e3435d}, !- Use Side Inlet Node Name
  {c4e16292-b0c8-4b9a-82e8-b3c401760f04}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {ebd507f3-5b1e-47c3-9b5c-15231bacdf1a}, !- Handle
  Schedule Day 1,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9345bee9-7054-4dc4-a517-cfdb7c9ac5a0}, !- Handle
  Schedule Day 2,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {ea8d9efa-9c61-4cb7-b4ba-f8219c69130f}, !- Handle
  {9de09c85-f8e1-4f28-b941-c51276b43565}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {4b1f6e45-c715-4887-b493-84424209fbcd}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {c4e16292-b0c8-4b9a-82e8-b3c401760f04}, !- Inlet Port
  {00caf345-bbd1-47d9-8499-d03dab13fd09}; !- Outlet Port

OS:Connection,
  {3bac9a5d-1025-4e03-8d0c-53d7e1e3435d}, !- Handle
  {22e0227a-462c-475c-8205-04a18bf21c37}, !- Source Object
  3,                                      !- Outlet Port
  {9de09c85-f8e1-4f28-b941-c51276b43565}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c4e16292-b0c8-4b9a-82e8-b3c401760f04}, !- Handle
  {9de09c85-f8e1-4f28-b941-c51276b43565}, !- Source Object
  32,                                     !- Outlet Port
  {4b1f6e45-c715-4887-b493-84424209fbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00caf345-bbd1-47d9-8499-d03dab13fd09}, !- Handle
  {4b1f6e45-c715-4887-b493-84424209fbcd}, !- Source Object
  3,                                      !- Outlet Port
  {948471c5-d608-4d33-ac20-0cfe5d65a6c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8538076-b536-4145-8421-c42bb4e32863}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1a0323fd-a2f2-4848-a7a4-eea87cb87bf0}, !- Inlet Node Name
  {8c265fa7-0f5f-4cf9-9500-381a6da9720b}; !- Outlet Node Name

OS:Node,
  {70f11894-2eb5-4f8b-8f26-b6b2a3972ea8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4a0510ed-232d-41b6-9aab-cc88c84261d4}, !- Inlet Port
  {1a0323fd-a2f2-4848-a7a4-eea87cb87bf0}; !- Outlet Port

OS:Connection,
  {4a0510ed-232d-41b6-9aab-cc88c84261d4}, !- Handle
  {445d2655-6805-4412-9c41-8f3c743c9c79}, !- Source Object
  4,                                      !- Outlet Port
  {70f11894-2eb5-4f8b-8f26-b6b2a3972ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceb37d59-69f3-4e4b-b8fd-96a032033db2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {8c265fa7-0f5f-4cf9-9500-381a6da9720b}, !- Inlet Port
  {278a7ecb-1cfc-47a7-a2e1-61b9bcdeb4e0}; !- Outlet Port

OS:Connection,
  {1a0323fd-a2f2-4848-a7a4-eea87cb87bf0}, !- Handle
  {70f11894-2eb5-4f8b-8f26-b6b2a3972ea8}, !- Source Object
  3,                                      !- Outlet Port
  {c8538076-b536-4145-8421-c42bb4e32863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c265fa7-0f5f-4cf9-9500-381a6da9720b}, !- Handle
  {c8538076-b536-4145-8421-c42bb4e32863}, !- Source Object
  3,                                      !- Outlet Port
  {ceb37d59-69f3-4e4b-b8fd-96a032033db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278a7ecb-1cfc-47a7-a2e1-61b9bcdeb4e0}, !- Handle
  {ceb37d59-69f3-4e4b-b8fd-96a032033db2}, !- Source Object
  3,                                      !- Outlet Port
  {948471c5-d608-4d33-ac20-0cfe5d65a6c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09f99527-3ade-4eb1-b484-98901d0a18d0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {881ad00b-c6f6-4865-b66e-2a5a3128e036}, !- Inlet Node Name
  {aedee761-fe13-4826-952a-028a3f671fae}; !- Outlet Node Name

OS:Node,
  {e4243781-018c-4b62-9988-6b7856f05294}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {aedee761-fe13-4826-952a-028a3f671fae}, !- Inlet Port
  {11f3e202-eec2-4c62-87f2-c779d11306d1}; !- Outlet Port

OS:Connection,
  {881ad00b-c6f6-4865-b66e-2a5a3128e036}, !- Handle
  {82afac3c-b9dd-4aa7-9536-e1d5d6455099}, !- Source Object
  3,                                      !- Outlet Port
  {09f99527-3ade-4eb1-b484-98901d0a18d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedee761-fe13-4826-952a-028a3f671fae}, !- Handle
  {09f99527-3ade-4eb1-b484-98901d0a18d0}, !- Source Object
  3,                                      !- Outlet Port
  {e4243781-018c-4b62-9988-6b7856f05294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f3e202-eec2-4c62-87f2-c779d11306d1}, !- Handle
  {e4243781-018c-4b62-9988-6b7856f05294}, !- Source Object
  3,                                      !- Outlet Port
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5bf4716-6fb0-4558-b603-fbb8149b4e54}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4d10b036-8811-4085-86b3-5af9199897ea}, !- Inlet Node Name
  {5a37d359-16a1-46c5-a1a4-8dd9a1185a53}; !- Outlet Node Name

OS:Node,
  {cd2e3e88-4487-481c-b3e4-593a6ffcf0c9}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {262bd1b4-8577-47ec-96b2-d06ca05eba45}, !- Inlet Port
  {4d10b036-8811-4085-86b3-5af9199897ea}; !- Outlet Port

OS:Connection,
  {262bd1b4-8577-47ec-96b2-d06ca05eba45}, !- Handle
  {948471c5-d608-4d33-ac20-0cfe5d65a6c2}, !- Source Object
  2,                                      !- Outlet Port
  {cd2e3e88-4487-481c-b3e4-593a6ffcf0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d10b036-8811-4085-86b3-5af9199897ea}, !- Handle
  {cd2e3e88-4487-481c-b3e4-593a6ffcf0c9}, !- Source Object
  3,                                      !- Outlet Port
  {e5bf4716-6fb0-4558-b603-fbb8149b4e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a37d359-16a1-46c5-a1a4-8dd9a1185a53}, !- Handle
  {e5bf4716-6fb0-4558-b603-fbb8149b4e54}, !- Source Object
  3,                                      !- Outlet Port
  {b61adc01-6772-4f59-aaea-776a0ba32af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69b9cab2-3b36-4cd5-8afe-c4b117e7b397}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6c47652b-4af8-4c24-8185-1cbc2d831fac}, !- Inlet Node Name
  {f2da5e09-a504-449c-9bf4-b1b15dcc119a}; !- Outlet Node Name

OS:Node,
  {79f7262c-d41d-4e9e-889f-4f6be6d91772}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {7e54c353-3502-414e-b9af-b350bffe6c80}, !- Inlet Port
  {6c47652b-4af8-4c24-8185-1cbc2d831fac}; !- Outlet Port

OS:Connection,
  {7e54c353-3502-414e-b9af-b350bffe6c80}, !- Handle
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Source Object
  2,                                      !- Outlet Port
  {79f7262c-d41d-4e9e-889f-4f6be6d91772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c47652b-4af8-4c24-8185-1cbc2d831fac}, !- Handle
  {79f7262c-d41d-4e9e-889f-4f6be6d91772}, !- Source Object
  3,                                      !- Outlet Port
  {69b9cab2-3b36-4cd5-8afe-c4b117e7b397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2da5e09-a504-449c-9bf4-b1b15dcc119a}, !- Handle
  {69b9cab2-3b36-4cd5-8afe-c4b117e7b397}, !- Source Object
  3,                                      !- Outlet Port
  {375a61bf-bb0d-40ed-840a-63969c1e9406}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bbce8d90-ae1a-42e7-9937-721276524838}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {94f167ca-a699-46ce-b03c-2ce92e95b22c}, !- Default Day Schedule Name
  {c4030e68-1817-454f-ad1c-6c579e61d66e}, !- Summer Design Day Schedule Name
  {1491da7b-dd9e-4cf4-bb90-5a3283a9da32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94f167ca-a699-46ce-b03c-2ce92e95b22c}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4030e68-1817-454f-ad1c-6c579e61d66e}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {bad06881-a463-40b8-a944-1b9fac52283c}, !- Handle
  Schedule Rule 38,                       !- Name
  {bbce8d90-ae1a-42e7-9937-721276524838}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a12f035-e209-42b3-a177-3cbd4c719f44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a12f035-e209-42b3-a177-3cbd4c719f44}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {1491da7b-dd9e-4cf4-bb90-5a3283a9da32}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {55a6e166-6ca5-4b6c-93e0-52cfeb24fdd6}, !- Handle
  Schedule Rule 39,                       !- Name
  {bbce8d90-ae1a-42e7-9937-721276524838}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3b6fd48-d814-4966-980a-16858bf4a789}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3b6fd48-d814-4966-980a-16858bf4a789}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Equipment:Definition,
  {13418186-6009-4769-a274-bccde594dc2a}, !- Handle
  Main 7.63gpm 140F,                      !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {81068acc-4a5f-4260-9649-e689535cfd98}, !- Target Temperature Schedule Name
  {cc9bdbea-02af-4ee1-8102-5111bf17dacf}, !- Sensible Fraction Schedule Name
  {36d8a5b7-6ae3-451c-8690-46a97d391b74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc9bdbea-02af-4ee1-8102-5111bf17dacf}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {6fa169de-e7a8-4458-8159-5300821ec594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fa169de-e7a8-4458-8159-5300821ec594}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36d8a5b7-6ae3-451c-8690-46a97d391b74}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {f10205cd-a179-4225-ba5c-1b198df173a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f10205cd-a179-4225-ba5c-1b198df173a7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81068acc-4a5f-4260-9649-e689535cfd98}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {633af990-59e4-443f-8b29-2454ecfebd8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {633af990-59e4-443f-8b29-2454ecfebd8f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {adf1879f-ad10-4695-a062-ad0d7135a0ee}, !- Handle
  Main Service Water Use 7.63gpm 140F,    !- Name
  {13418186-6009-4769-a274-bccde594dc2a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bbce8d90-ae1a-42e7-9937-721276524838}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {019b1beb-9eeb-4eb0-932e-8108ff39818a}, !- Handle
  Main WUC 7.63gpm 140F,                  !- Name
  {215bb380-b046-4549-a348-06f98986e7ef}, !- Inlet Node Name
  {234451b3-616f-4fb9-a3fa-c5af7633f331}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {b1f829d2-9087-4b9c-8257-d09356e109fd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adf1879f-ad10-4695-a062-ad0d7135a0ee}; !- Water Use Equipment Name 1

OS:Node,
  {1b1069a8-a5fb-4400-a6c4-189df66669b9}, !- Handle
  Main WUC 7.63gpm 140F Inlet Water Node, !- Name
  {2a43c9d2-befd-453d-a9e4-51ca5aa37b23}, !- Inlet Port
  {215bb380-b046-4549-a348-06f98986e7ef}; !- Outlet Port

OS:Connection,
  {2a43c9d2-befd-453d-a9e4-51ca5aa37b23}, !- Handle
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Source Object
  4,                                      !- Outlet Port
  {1b1069a8-a5fb-4400-a6c4-189df66669b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {264fdff2-21b8-419b-8599-b75986db6c47}, !- Handle
  Main WUC 7.63gpm 140F Outlet Water Node, !- Name
  {234451b3-616f-4fb9-a3fa-c5af7633f331}, !- Inlet Port
  {56ef6d0f-8a4f-4fc2-8c45-d21e69a2ba29}; !- Outlet Port

OS:Connection,
  {215bb380-b046-4549-a348-06f98986e7ef}, !- Handle
  {1b1069a8-a5fb-4400-a6c4-189df66669b9}, !- Source Object
  3,                                      !- Outlet Port
  {019b1beb-9eeb-4eb0-932e-8108ff39818a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234451b3-616f-4fb9-a3fa-c5af7633f331}, !- Handle
  {019b1beb-9eeb-4eb0-932e-8108ff39818a}, !- Source Object
  3,                                      !- Outlet Port
  {264fdff2-21b8-419b-8599-b75986db6c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ef6d0f-8a4f-4fc2-8c45-d21e69a2ba29}, !- Handle
  {264fdff2-21b8-419b-8599-b75986db6c47}, !- Source Object
  3,                                      !- Outlet Port
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4a5fbb2e-9db9-44f1-8136-1ff54ea24621}, !- Loop Temperature Setpoint Node Name
  84.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {66495681-8c90-4f6c-88f1-20c82ddae0cf}, !- Plant Side Inlet Node Name
  {dea4904d-c9fa-498e-81dd-a12fc701b94e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {55adfdc3-b092-4c09-bbf1-c9260ba3a631}, !- Demand Side Inlet Node Name
  {cc4f3edb-898c-4891-b5b8-802a66bc3695}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {93e24222-0a39-4486-89b9-17828d862b0d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dcf7862a-d2a2-4975-9038-2e792329fe9c}, !- Demand Mixer Name
  {36c1db2f-19c5-4237-b755-f55a1492b76f}, !- Demand Splitter Name
  {d1bdc40f-5a6a-4a1b-92c7-f188268e3835}, !- Supply Mixer Name
  {9500981c-c446-4aaa-b5ef-45ef709eecd1}; !- Supply Splitter Name

OS:Node,
  {9d35b899-149a-4e51-b537-6f0ef5a58c37}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {66495681-8c90-4f6c-88f1-20c82ddae0cf}, !- Inlet Port
  {37bb8dd1-a721-41b7-b3f0-6dcd3c3f020b}; !- Outlet Port

OS:Node,
  {4a5fbb2e-9db9-44f1-8136-1ff54ea24621}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {7282eb61-f8b0-4df5-911f-97f434a1521b}, !- Inlet Port
  {dea4904d-c9fa-498e-81dd-a12fc701b94e}; !- Outlet Port

OS:Node,
  {8b8c7a15-d262-4a4c-92e0-d67d50c47bf7}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {1b9f56d6-dc13-4daf-8c1b-1a641b851470}, !- Inlet Port
  {6116868f-2a4c-4090-8c2a-fc46217e1ae0}; !- Outlet Port

OS:Connector:Mixer,
  {d1bdc40f-5a6a-4a1b-92c7-f188268e3835}, !- Handle
  Connector Mixer 9,                      !- Name
  {8d48f258-01ab-42d2-a183-11585bc27a61}, !- Outlet Branch Name
  {3201d567-4d7b-46aa-982e-4db264a14ae3}, !- Inlet Branch Name 1
  {eabec70b-db96-44c4-9133-056e17d584a3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9500981c-c446-4aaa-b5ef-45ef709eecd1}, !- Handle
  Connector Splitter 9,                   !- Name
  {7d642b66-165c-44d5-9177-f5d8b87cfed2}, !- Inlet Branch Name
  {1b9f56d6-dc13-4daf-8c1b-1a641b851470}, !- Outlet Branch Name 1
  {3592a257-9e79-4fc7-a560-bec847d511e1}; !- Outlet Branch Name 2

OS:Connection,
  {66495681-8c90-4f6c-88f1-20c82ddae0cf}, !- Handle
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Source Object
  14,                                     !- Outlet Port
  {9d35b899-149a-4e51-b537-6f0ef5a58c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9f56d6-dc13-4daf-8c1b-1a641b851470}, !- Handle
  {9500981c-c446-4aaa-b5ef-45ef709eecd1}, !- Source Object
  3,                                      !- Outlet Port
  {8b8c7a15-d262-4a4c-92e0-d67d50c47bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea4904d-c9fa-498e-81dd-a12fc701b94e}, !- Handle
  {4a5fbb2e-9db9-44f1-8136-1ff54ea24621}, !- Source Object
  3,                                      !- Outlet Port
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07144499-05c5-4192-a8b8-1d3ab85e6422}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {55adfdc3-b092-4c09-bbf1-c9260ba3a631}, !- Inlet Port
  {c44ce024-8913-44d5-beb1-362b124e8b07}; !- Outlet Port

OS:Node,
  {7dfee971-2611-4ff3-9919-d12971b907d8}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {d7d8a8ce-1b93-4317-93b2-9bba30fa7e36}, !- Inlet Port
  {cc4f3edb-898c-4891-b5b8-802a66bc3695}; !- Outlet Port

OS:Node,
  {b3897aa7-0634-4567-9ebe-1b93094c061c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {dede7fc4-8fbe-4b18-b910-b71e864b0905}, !- Inlet Port
  {660b375c-68bd-4e9a-a4c9-aabfee4cb6d0}; !- Outlet Port

OS:Connector:Mixer,
  {dcf7862a-d2a2-4975-9038-2e792329fe9c}, !- Handle
  Connector Mixer 10,                     !- Name
  {5cb6b1ec-1ce7-4075-a69e-52e7ea184717}, !- Outlet Branch Name
  {14a2cf11-cd14-49f6-8dd4-fdef04629ecc}, !- Inlet Branch Name 1
  {45cfb4c4-f2fb-4cbe-b7ce-1873537f7c39}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {36c1db2f-19c5-4237-b755-f55a1492b76f}, !- Handle
  Connector Splitter 10,                  !- Name
  {c0e89114-5fcd-4f45-bdf6-fd72fa3fe5f1}, !- Inlet Branch Name
  {dede7fc4-8fbe-4b18-b910-b71e864b0905}, !- Outlet Branch Name 1
  {b53ef96d-156e-46a9-ad01-4668d2304afe}; !- Outlet Branch Name 2

OS:Connection,
  {55adfdc3-b092-4c09-bbf1-c9260ba3a631}, !- Handle
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Source Object
  17,                                     !- Outlet Port
  {07144499-05c5-4192-a8b8-1d3ab85e6422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dede7fc4-8fbe-4b18-b910-b71e864b0905}, !- Handle
  {36c1db2f-19c5-4237-b755-f55a1492b76f}, !- Source Object
  3,                                      !- Outlet Port
  {b3897aa7-0634-4567-9ebe-1b93094c061c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4f3edb-898c-4891-b5b8-802a66bc3695}, !- Handle
  {7dfee971-2611-4ff3-9919-d12971b907d8}, !- Source Object
  3,                                      !- Outlet Port
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dfd790b2-e4da-4d68-b711-3e23e017609f}, !- Handle
  {5e840268-1743-4d8c-8beb-300a9733a761}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  84.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {93e24222-0a39-4486-89b9-17828d862b0d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:WaterHeater:Mixed,
  {19b5698e-d4ba-4028-a4ca-bbc89806573a}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {15adde64-29a5-4287-8c72-17099fb1e5ad}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  84.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {301dcf5c-a716-4ceb-9294-462d44fdbad6}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6116868f-2a4c-4090-8c2a-fc46217e1ae0}, !- Use Side Inlet Node Name
  {1f88f308-4855-4895-877f-327aa0570977}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6b1eae3c-6d21-47aa-a794-ce788ccbe0a7}, !- Handle
  Schedule Day 3,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ab472123-4320-43a3-b08f-fabfdf4f2749}, !- Handle
  Schedule Day 4,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {06584ab1-73a2-44bf-b274-c60140e978b4}, !- Handle
  {19b5698e-d4ba-4028-a4ca-bbc89806573a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {15adde64-29a5-4287-8c72-17099fb1e5ad}, !- Handle
  Service Water Loop Temp - 184F,         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {4af52701-0e89-4d11-84db-b6378af896b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af52701-0e89-4d11-84db-b6378af896b7}, !- Handle
  Service Water Loop Temp - 184F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {73b96888-3f26-4532-8353-ffd276987d83}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d9405578-7d1e-4952-af3d-2993ee93b4f9}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {1f88f308-4855-4895-877f-327aa0570977}, !- Inlet Port
  {3201d567-4d7b-46aa-982e-4db264a14ae3}; !- Outlet Port

OS:Connection,
  {6116868f-2a4c-4090-8c2a-fc46217e1ae0}, !- Handle
  {8b8c7a15-d262-4a4c-92e0-d67d50c47bf7}, !- Source Object
  3,                                      !- Outlet Port
  {19b5698e-d4ba-4028-a4ca-bbc89806573a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1f88f308-4855-4895-877f-327aa0570977}, !- Handle
  {19b5698e-d4ba-4028-a4ca-bbc89806573a}, !- Source Object
  32,                                     !- Outlet Port
  {d9405578-7d1e-4952-af3d-2993ee93b4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3201d567-4d7b-46aa-982e-4db264a14ae3}, !- Handle
  {d9405578-7d1e-4952-af3d-2993ee93b4f9}, !- Source Object
  3,                                      !- Outlet Port
  {d1bdc40f-5a6a-4a1b-92c7-f188268e3835}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a56253b1-a117-42a3-a95e-f43acac05b08}, !- Handle
  Service Water Booster Temp - 184F,      !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {2cee8f89-9e8d-4004-af49-850abaf39293}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cee8f89-9e8d-4004-af49-850abaf39293}, !- Handle
  Service Water Booster Temp - 184F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {221b541e-a3e6-4d80-a6c7-8e1e4fac86b4}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a56253b1-a117-42a3-a95e-f43acac05b08}, !- Schedule Name
  {4a5fbb2e-9db9-44f1-8136-1ff54ea24621}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f7546494-b3dd-4708-b15b-43e57e35981d}, !- Handle
  Booster Water Loop Pump,                !- Name
  {0c82c96d-1668-426d-a45c-3fe0f71fefa4}, !- Inlet Node Name
  {5a8dd879-f2a7-444a-9c04-79fd71ad287c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d265c469-158b-47b7-84b0-e5a6fda4d276}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {5a8dd879-f2a7-444a-9c04-79fd71ad287c}, !- Inlet Port
  {7d642b66-165c-44d5-9177-f5d8b87cfed2}; !- Outlet Port

OS:Connection,
  {5a8dd879-f2a7-444a-9c04-79fd71ad287c}, !- Handle
  {f7546494-b3dd-4708-b15b-43e57e35981d}, !- Source Object
  3,                                      !- Outlet Port
  {d265c469-158b-47b7-84b0-e5a6fda4d276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d642b66-165c-44d5-9177-f5d8b87cfed2}, !- Handle
  {d265c469-158b-47b7-84b0-e5a6fda4d276}, !- Source Object
  3,                                      !- Outlet Port
  {9500981c-c446-4aaa-b5ef-45ef709eecd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b492b92-9629-4d5b-8722-048cef1dfe36}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {150a499e-769d-4521-9cea-7ddd670a1568}, !- Inlet Node Name
  {f4f6bf9c-04a5-423e-855b-61963f2f0080}; !- Outlet Node Name

OS:Node,
  {ec78f0ec-2f26-4571-b27b-bf7d495f761f}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {3592a257-9e79-4fc7-a560-bec847d511e1}, !- Inlet Port
  {150a499e-769d-4521-9cea-7ddd670a1568}; !- Outlet Port

OS:Connection,
  {3592a257-9e79-4fc7-a560-bec847d511e1}, !- Handle
  {9500981c-c446-4aaa-b5ef-45ef709eecd1}, !- Source Object
  4,                                      !- Outlet Port
  {ec78f0ec-2f26-4571-b27b-bf7d495f761f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73148d42-16e4-4662-9c17-7bb683e08bad}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {f4f6bf9c-04a5-423e-855b-61963f2f0080}, !- Inlet Port
  {eabec70b-db96-44c4-9133-056e17d584a3}; !- Outlet Port

OS:Connection,
  {150a499e-769d-4521-9cea-7ddd670a1568}, !- Handle
  {ec78f0ec-2f26-4571-b27b-bf7d495f761f}, !- Source Object
  3,                                      !- Outlet Port
  {4b492b92-9629-4d5b-8722-048cef1dfe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f6bf9c-04a5-423e-855b-61963f2f0080}, !- Handle
  {4b492b92-9629-4d5b-8722-048cef1dfe36}, !- Source Object
  3,                                      !- Outlet Port
  {73148d42-16e4-4662-9c17-7bb683e08bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabec70b-db96-44c4-9133-056e17d584a3}, !- Handle
  {73148d42-16e4-4662-9c17-7bb683e08bad}, !- Source Object
  3,                                      !- Outlet Port
  {d1bdc40f-5a6a-4a1b-92c7-f188268e3835}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cbf7fdc-26ed-4ade-b3e5-71c0bb11c51f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {660b375c-68bd-4e9a-a4c9-aabfee4cb6d0}, !- Inlet Node Name
  {104222c9-2c6e-4698-a74f-114926d8158e}; !- Outlet Node Name

OS:Node,
  {653cc39b-d891-485a-abb8-8357bf081b24}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {104222c9-2c6e-4698-a74f-114926d8158e}, !- Inlet Port
  {14a2cf11-cd14-49f6-8dd4-fdef04629ecc}; !- Outlet Port

OS:Connection,
  {660b375c-68bd-4e9a-a4c9-aabfee4cb6d0}, !- Handle
  {b3897aa7-0634-4567-9ebe-1b93094c061c}, !- Source Object
  3,                                      !- Outlet Port
  {5cbf7fdc-26ed-4ade-b3e5-71c0bb11c51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104222c9-2c6e-4698-a74f-114926d8158e}, !- Handle
  {5cbf7fdc-26ed-4ade-b3e5-71c0bb11c51f}, !- Source Object
  3,                                      !- Outlet Port
  {653cc39b-d891-485a-abb8-8357bf081b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a2cf11-cd14-49f6-8dd4-fdef04629ecc}, !- Handle
  {653cc39b-d891-485a-abb8-8357bf081b24}, !- Source Object
  3,                                      !- Outlet Port
  {dcf7862a-d2a2-4975-9038-2e792329fe9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79a43f64-03f0-4457-9ef4-cf9cabdd57b8}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6f993f24-46e7-4e0c-a0c6-1c5255c64dda}, !- Inlet Node Name
  {7282eb61-f8b0-4df5-911f-97f434a1521b}; !- Outlet Node Name

OS:Node,
  {c3040900-30be-4d97-a437-c4147b0e005b}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {8d48f258-01ab-42d2-a183-11585bc27a61}, !- Inlet Port
  {6f993f24-46e7-4e0c-a0c6-1c5255c64dda}; !- Outlet Port

OS:Connection,
  {8d48f258-01ab-42d2-a183-11585bc27a61}, !- Handle
  {d1bdc40f-5a6a-4a1b-92c7-f188268e3835}, !- Source Object
  2,                                      !- Outlet Port
  {c3040900-30be-4d97-a437-c4147b0e005b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f993f24-46e7-4e0c-a0c6-1c5255c64dda}, !- Handle
  {c3040900-30be-4d97-a437-c4147b0e005b}, !- Source Object
  3,                                      !- Outlet Port
  {79a43f64-03f0-4457-9ef4-cf9cabdd57b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7282eb61-f8b0-4df5-911f-97f434a1521b}, !- Handle
  {79a43f64-03f0-4457-9ef4-cf9cabdd57b8}, !- Source Object
  3,                                      !- Outlet Port
  {4a5fbb2e-9db9-44f1-8136-1ff54ea24621}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35edc0f5-c313-470d-b292-641e81c09d0c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c44ce024-8913-44d5-beb1-362b124e8b07}, !- Inlet Node Name
  {161d0911-22bd-4721-9639-3b4838cbae48}; !- Outlet Node Name

OS:Node,
  {c3390bcd-a586-4fc6-8292-8dacf86cf028}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {161d0911-22bd-4721-9639-3b4838cbae48}, !- Inlet Port
  {c0e89114-5fcd-4f45-bdf6-fd72fa3fe5f1}; !- Outlet Port

OS:Connection,
  {c44ce024-8913-44d5-beb1-362b124e8b07}, !- Handle
  {07144499-05c5-4192-a8b8-1d3ab85e6422}, !- Source Object
  3,                                      !- Outlet Port
  {35edc0f5-c313-470d-b292-641e81c09d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161d0911-22bd-4721-9639-3b4838cbae48}, !- Handle
  {35edc0f5-c313-470d-b292-641e81c09d0c}, !- Source Object
  3,                                      !- Outlet Port
  {c3390bcd-a586-4fc6-8292-8dacf86cf028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e89114-5fcd-4f45-bdf6-fd72fa3fe5f1}, !- Handle
  {c3390bcd-a586-4fc6-8292-8dacf86cf028}, !- Source Object
  3,                                      !- Outlet Port
  {36c1db2f-19c5-4237-b755-f55a1492b76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5774e601-2ec7-43d0-9be3-1435e51c1940}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2778220d-5f7e-43fc-989f-d9dd3e5831d9}, !- Inlet Node Name
  {d7d8a8ce-1b93-4317-93b2-9bba30fa7e36}; !- Outlet Node Name

OS:Node,
  {42954bf9-cc2d-42f2-83ca-a03aa1df45f9}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5cb6b1ec-1ce7-4075-a69e-52e7ea184717}, !- Inlet Port
  {2778220d-5f7e-43fc-989f-d9dd3e5831d9}; !- Outlet Port

OS:Connection,
  {5cb6b1ec-1ce7-4075-a69e-52e7ea184717}, !- Handle
  {dcf7862a-d2a2-4975-9038-2e792329fe9c}, !- Source Object
  2,                                      !- Outlet Port
  {42954bf9-cc2d-42f2-83ca-a03aa1df45f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2778220d-5f7e-43fc-989f-d9dd3e5831d9}, !- Handle
  {42954bf9-cc2d-42f2-83ca-a03aa1df45f9}, !- Source Object
  3,                                      !- Outlet Port
  {5774e601-2ec7-43d0-9be3-1435e51c1940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d8a8ce-1b93-4317-93b2-9bba30fa7e36}, !- Handle
  {5774e601-2ec7-43d0-9be3-1435e51c1940}, !- Source Object
  3,                                      !- Outlet Port
  {7dfee971-2611-4ff3-9919-d12971b907d8}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {150f241d-c019-4fbf-bb37-7ddb0df79a84}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {9698673e-0c26-471f-8bd7-a71dffd4d882}, !- Loop Demand Side Inlet Node
  {3146b105-3cef-4292-8d9e-52e863816e66}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {37bb8dd1-a721-41b7-b3f0-6dcd3c3f020b}, !- Loop Supply Side Inlet Node
  {b93f1f4b-e6bb-45be-8a73-5c2488847822}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {c45757a8-f34f-4314-b754-e0ab197bf487}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {b93f1f4b-e6bb-45be-8a73-5c2488847822}, !- Inlet Port
  {0c82c96d-1668-426d-a45c-3fe0f71fefa4}; !- Outlet Port

OS:Connection,
  {37bb8dd1-a721-41b7-b3f0-6dcd3c3f020b}, !- Handle
  {9d35b899-149a-4e51-b537-6f0ef5a58c37}, !- Source Object
  3,                                      !- Outlet Port
  {150f241d-c019-4fbf-bb37-7ddb0df79a84}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b93f1f4b-e6bb-45be-8a73-5c2488847822}, !- Handle
  {150f241d-c019-4fbf-bb37-7ddb0df79a84}, !- Source Object
  7,                                      !- Outlet Port
  {c45757a8-f34f-4314-b754-e0ab197bf487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c82c96d-1668-426d-a45c-3fe0f71fefa4}, !- Handle
  {c45757a8-f34f-4314-b754-e0ab197bf487}, !- Source Object
  3,                                      !- Outlet Port
  {f7546494-b3dd-4708-b15b-43e57e35981d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4adabe45-183a-4d62-aa01-6bd7e5626dc2}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {ec4e2c36-d27b-4933-b011-2ac5ea655122}, !- Inlet Port
  {9698673e-0c26-471f-8bd7-a71dffd4d882}; !- Outlet Port

OS:Connection,
  {ec4e2c36-d27b-4933-b011-2ac5ea655122}, !- Handle
  {c4be5ca8-0288-4199-8bc7-9ae7ef530c3c}, !- Source Object
  5,                                      !- Outlet Port
  {4adabe45-183a-4d62-aa01-6bd7e5626dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4643f8b-0078-480d-ad91-34808a395518}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {3146b105-3cef-4292-8d9e-52e863816e66}, !- Inlet Port
  {8d3b1b4b-c8c3-4fef-8f91-d3807dd0c1f3}; !- Outlet Port

OS:Connection,
  {9698673e-0c26-471f-8bd7-a71dffd4d882}, !- Handle
  {4adabe45-183a-4d62-aa01-6bd7e5626dc2}, !- Source Object
  3,                                      !- Outlet Port
  {150f241d-c019-4fbf-bb37-7ddb0df79a84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3146b105-3cef-4292-8d9e-52e863816e66}, !- Handle
  {150f241d-c019-4fbf-bb37-7ddb0df79a84}, !- Source Object
  4,                                      !- Outlet Port
  {d4643f8b-0078-480d-ad91-34808a395518}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {ee12edaa-4256-409e-8ec4-85ee73406092}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {8d3b1b4b-c8c3-4fef-8f91-d3807dd0c1f3}, !- Inlet Node
  {9fa3ed55-8876-48df-ba5c-1ef275dec8cc}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {826e7ce6-8ce2-4e0c-83ee-c65176392593}; !- Source Temperature Schedule Name {C}

OS:Node,
  {058dfc75-90b6-4a83-8ea3-11f8ffd0e4ce}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {9fa3ed55-8876-48df-ba5c-1ef275dec8cc}, !- Inlet Port
  {65cd4450-d1f1-43a1-8eb2-e8fb7c4d1aec}; !- Outlet Port

OS:Connection,
  {8d3b1b4b-c8c3-4fef-8f91-d3807dd0c1f3}, !- Handle
  {d4643f8b-0078-480d-ad91-34808a395518}, !- Source Object
  3,                                      !- Outlet Port
  {ee12edaa-4256-409e-8ec4-85ee73406092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa3ed55-8876-48df-ba5c-1ef275dec8cc}, !- Handle
  {ee12edaa-4256-409e-8ec4-85ee73406092}, !- Source Object
  3,                                      !- Outlet Port
  {058dfc75-90b6-4a83-8ea3-11f8ffd0e4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cd4450-d1f1-43a1-8eb2-e8fb7c4d1aec}, !- Handle
  {058dfc75-90b6-4a83-8ea3-11f8ffd0e4ce}, !- Source Object
  3,                                      !- Outlet Port
  {4299f0ae-3159-40ac-84c8-6534de14fdf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {826e7ce6-8ce2-4e0c-83ee-c65176392593}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:WaterUse:Equipment:Definition,
  {e6eeaa3a-5450-4f90-a8e8-2a1bee4be712}, !- Handle
  Booster 0.58gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {d546fbda-4742-4b2c-8a6b-2f4204a4a64f}, !- Target Temperature Schedule Name
  {cc9bdbea-02af-4ee1-8102-5111bf17dacf}, !- Sensible Fraction Schedule Name
  {36d8a5b7-6ae3-451c-8690-46a97d391b74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d546fbda-4742-4b2c-8a6b-2f4204a4a64f}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {10974a55-9113-43f2-a322-bbfc30e6cdb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10974a55-9113-43f2-a322-bbfc30e6cdb5}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a323feb-6398-43f0-b5b9-513f7c99cc69}, !- Handle
  Booster Service Water Use 0.58gpm 180F, !- Name
  {e6eeaa3a-5450-4f90-a8e8-2a1bee4be712}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bbce8d90-ae1a-42e7-9937-721276524838}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d87414f2-a5c3-40be-80f2-72ecc4967cc3}, !- Handle
  Booster WUC 0.58gpm 180F,               !- Name
  {56dc5bad-1a57-4d1c-ae9a-5d7677133099}, !- Inlet Node Name
  {1b1492d3-be60-46e4-9163-6e7caffcbbf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a56253b1-a117-42a3-a95e-f43acac05b08}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a323feb-6398-43f0-b5b9-513f7c99cc69}; !- Water Use Equipment Name 1

OS:Node,
  {b48dbfe5-a9a7-4745-880f-21f197583a6c}, !- Handle
  Booster WUC 0.58gpm 180F Inlet Water Node, !- Name
  {b53ef96d-156e-46a9-ad01-4668d2304afe}, !- Inlet Port
  {56dc5bad-1a57-4d1c-ae9a-5d7677133099}; !- Outlet Port

OS:Connection,
  {b53ef96d-156e-46a9-ad01-4668d2304afe}, !- Handle
  {36c1db2f-19c5-4237-b755-f55a1492b76f}, !- Source Object
  4,                                      !- Outlet Port
  {b48dbfe5-a9a7-4745-880f-21f197583a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a217c481-2165-4408-9087-9801aa7570e9}, !- Handle
  Booster WUC 0.58gpm 180F Outlet Water Node, !- Name
  {1b1492d3-be60-46e4-9163-6e7caffcbbf8}, !- Inlet Port
  {45cfb4c4-f2fb-4cbe-b7ce-1873537f7c39}; !- Outlet Port

OS:Connection,
  {56dc5bad-1a57-4d1c-ae9a-5d7677133099}, !- Handle
  {b48dbfe5-a9a7-4745-880f-21f197583a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d87414f2-a5c3-40be-80f2-72ecc4967cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1492d3-be60-46e4-9163-6e7caffcbbf8}, !- Handle
  {d87414f2-a5c3-40be-80f2-72ecc4967cc3}, !- Source Object
  3,                                      !- Outlet Port
  {a217c481-2165-4408-9087-9801aa7570e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45cfb4c4-f2fb-4cbe-b7ce-1873537f7c39}, !- Handle
  {a217c481-2165-4408-9087-9801aa7570e9}, !- Source Object
  3,                                      !- Outlet Port
  {dcf7862a-d2a2-4975-9038-2e792329fe9c}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3bb41c73-ab64-4591-949d-b3d974228d62}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d825d3e7-f8ae-4d4a-b0e8-e9caf605701e}, !- Plant Side Inlet Node Name
  {9ef50880-798c-43bc-a57e-1e162a6e95b8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5befd4d0-31db-472f-822c-81a4cca0153d}, !- Demand Side Inlet Node Name
  {5d83abbe-7128-47fb-a231-52f7a51077a7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {44a9a56a-534e-4c8e-aac0-0422504973e6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c88252d1-5a4f-4aec-bf5a-45eb79a070ae}, !- Demand Mixer Name
  {8bbcc507-d556-4c6e-8724-863cefbb2074}, !- Demand Splitter Name
  {950fdff6-ae46-4501-8259-d1c389666ea4}, !- Supply Mixer Name
  {e14448ab-658b-45ac-bd1e-6efea15c4d9e}; !- Supply Splitter Name

OS:Node,
  {1af3c9d2-5ec9-4b7d-a08c-94aac7eff833}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {d825d3e7-f8ae-4d4a-b0e8-e9caf605701e}, !- Inlet Port
  {9a005df4-beab-4757-a051-39fdc83b4b2c}; !- Outlet Port

OS:Node,
  {3bb41c73-ab64-4591-949d-b3d974228d62}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {b2e587f8-1b70-47fe-b033-cdd4d178ded0}, !- Inlet Port
  {9ef50880-798c-43bc-a57e-1e162a6e95b8}; !- Outlet Port

OS:Node,
  {f6896e11-5b3b-462c-af19-9d1a96c9ca67}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {b85fbce6-4cd4-463d-899f-8b7b4bcf9a84}, !- Inlet Port
  {b9cf2551-0ea9-48a6-a8c5-f1695481b994}; !- Outlet Port

OS:Connector:Mixer,
  {950fdff6-ae46-4501-8259-d1c389666ea4}, !- Handle
  Connector Mixer 11,                     !- Name
  {add51e83-358c-4b4b-bffc-c140ef848a34}, !- Outlet Branch Name
  {e85b8c7b-212d-43b8-a1cf-39b5b936bd47}, !- Inlet Branch Name 1
  {8599e2e0-07db-4882-bea3-169142ac2805}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e14448ab-658b-45ac-bd1e-6efea15c4d9e}, !- Handle
  Connector Splitter 11,                  !- Name
  {1567aa58-7820-4875-a97f-969ee90bc16b}, !- Inlet Branch Name
  {b85fbce6-4cd4-463d-899f-8b7b4bcf9a84}, !- Outlet Branch Name 1
  {4c4eb326-61b6-4d14-af3e-3c5f346e7e0a}; !- Outlet Branch Name 2

OS:Connection,
  {d825d3e7-f8ae-4d4a-b0e8-e9caf605701e}, !- Handle
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Source Object
  14,                                     !- Outlet Port
  {1af3c9d2-5ec9-4b7d-a08c-94aac7eff833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85fbce6-4cd4-463d-899f-8b7b4bcf9a84}, !- Handle
  {e14448ab-658b-45ac-bd1e-6efea15c4d9e}, !- Source Object
  3,                                      !- Outlet Port
  {f6896e11-5b3b-462c-af19-9d1a96c9ca67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef50880-798c-43bc-a57e-1e162a6e95b8}, !- Handle
  {3bb41c73-ab64-4591-949d-b3d974228d62}, !- Source Object
  3,                                      !- Outlet Port
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f7d818b4-75b7-4580-9ece-8099fd625bd2}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {5befd4d0-31db-472f-822c-81a4cca0153d}, !- Inlet Port
  {7a130203-899c-4b86-a306-904d86d3b9a7}; !- Outlet Port

OS:Node,
  {31db4c11-6049-4a39-8ee4-3a096d56be75}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {0550c978-fa66-4a7c-8ea2-f593d7931a66}, !- Inlet Port
  {5d83abbe-7128-47fb-a231-52f7a51077a7}; !- Outlet Port

OS:Node,
  {105156be-9237-4c3c-9215-050d53c2d2d7}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {20d25a74-9a04-49f6-9b43-0a17e39ffea7}, !- Inlet Port
  {798600b6-2b8d-45cb-961b-149b87147097}; !- Outlet Port

OS:Connector:Mixer,
  {c88252d1-5a4f-4aec-bf5a-45eb79a070ae}, !- Handle
  Connector Mixer 12,                     !- Name
  {0d66127e-1188-4473-870d-6cf9ffa92c4c}, !- Outlet Branch Name
  {19583f60-9b24-4fc9-ad41-24ea230c537f}, !- Inlet Branch Name 1
  {7f05a5dd-15ed-46e4-a084-71811ec10281}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8bbcc507-d556-4c6e-8724-863cefbb2074}, !- Handle
  Connector Splitter 12,                  !- Name
  {7a130203-899c-4b86-a306-904d86d3b9a7}, !- Inlet Branch Name
  {20d25a74-9a04-49f6-9b43-0a17e39ffea7}, !- Outlet Branch Name 1
  {b3640659-5917-44f2-b36a-783010632aca}; !- Outlet Branch Name 2

OS:Connection,
  {5befd4d0-31db-472f-822c-81a4cca0153d}, !- Handle
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Source Object
  17,                                     !- Outlet Port
  {f7d818b4-75b7-4580-9ece-8099fd625bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a130203-899c-4b86-a306-904d86d3b9a7}, !- Handle
  {f7d818b4-75b7-4580-9ece-8099fd625bd2}, !- Source Object
  3,                                      !- Outlet Port
  {8bbcc507-d556-4c6e-8724-863cefbb2074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d25a74-9a04-49f6-9b43-0a17e39ffea7}, !- Handle
  {8bbcc507-d556-4c6e-8724-863cefbb2074}, !- Source Object
  3,                                      !- Outlet Port
  {105156be-9237-4c3c-9215-050d53c2d2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d83abbe-7128-47fb-a231-52f7a51077a7}, !- Handle
  {31db4c11-6049-4a39-8ee4-3a096d56be75}, !- Source Object
  3,                                      !- Outlet Port
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8a66682a-2a31-43d0-ab67-17791afb4981}, !- Handle
  {a3db399a-9a41-471f-a51c-b6b215081ed7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {44a9a56a-534e-4c8e-aac0-0422504973e6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {70400705-166a-4850-9a98-c5869d0c165e}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  {147f357a-932e-4462-b8aa-c31d976a5bfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {147f357a-932e-4462-b8aa-c31d976a5bfc}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb4f2d38-1343-48e4-848f-c91b52b72c53}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {70400705-166a-4850-9a98-c5869d0c165e}, !- Schedule Name
  {3bb41c73-ab64-4591-949d-b3d974228d62}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bfdf73a5-b9a0-485c-a52e-21a1e6c29cb8}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {9a005df4-beab-4757-a051-39fdc83b4b2c}, !- Inlet Node Name
  {1b15e827-2bad-4150-816c-15badb3c057e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d38b08a5-fc75-4ff3-8206-e4ac959bc7ea}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1b15e827-2bad-4150-816c-15badb3c057e}, !- Inlet Port
  {1567aa58-7820-4875-a97f-969ee90bc16b}; !- Outlet Port

OS:Connection,
  {9a005df4-beab-4757-a051-39fdc83b4b2c}, !- Handle
  {1af3c9d2-5ec9-4b7d-a08c-94aac7eff833}, !- Source Object
  3,                                      !- Outlet Port
  {bfdf73a5-b9a0-485c-a52e-21a1e6c29cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b15e827-2bad-4150-816c-15badb3c057e}, !- Handle
  {bfdf73a5-b9a0-485c-a52e-21a1e6c29cb8}, !- Source Object
  3,                                      !- Outlet Port
  {d38b08a5-fc75-4ff3-8206-e4ac959bc7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1567aa58-7820-4875-a97f-969ee90bc16b}, !- Handle
  {d38b08a5-fc75-4ff3-8206-e4ac959bc7ea}, !- Source Object
  3,                                      !- Outlet Port
  {e14448ab-658b-45ac-bd1e-6efea15c4d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c2be79d7-e458-4cc8-a230-a6477d318f39}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {70400705-166a-4850-9a98-c5869d0c165e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {af6cbc69-516b-4e54-9bb9-de59dcdd1190}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b9cf2551-0ea9-48a6-a8c5-f1695481b994}, !- Use Side Inlet Node Name
  {b9f37279-e2b0-4849-b894-082e06a6d68c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {9de96767-30fb-4889-92f6-3eff074268e1}, !- Handle
  Schedule Day 5,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3d64bc83-81b6-4c28-97b0-1aa461605e42}, !- Handle
  Schedule Day 6,                         !- Name
  {4e12b7ce-92b9-4c60-ab9b-5458760be72d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4be2bb54-3b08-42b6-ab64-1ef3edd8344f}, !- Handle
  {c2be79d7-e458-4cc8-a230-a6477d318f39}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {4abc76bf-f506-4e76-bb60-fa7c3bd876dc}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {b9f37279-e2b0-4849-b894-082e06a6d68c}, !- Inlet Port
  {e85b8c7b-212d-43b8-a1cf-39b5b936bd47}; !- Outlet Port

OS:Connection,
  {b9cf2551-0ea9-48a6-a8c5-f1695481b994}, !- Handle
  {f6896e11-5b3b-462c-af19-9d1a96c9ca67}, !- Source Object
  3,                                      !- Outlet Port
  {c2be79d7-e458-4cc8-a230-a6477d318f39}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b9f37279-e2b0-4849-b894-082e06a6d68c}, !- Handle
  {c2be79d7-e458-4cc8-a230-a6477d318f39}, !- Source Object
  32,                                     !- Outlet Port
  {4abc76bf-f506-4e76-bb60-fa7c3bd876dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85b8c7b-212d-43b8-a1cf-39b5b936bd47}, !- Handle
  {4abc76bf-f506-4e76-bb60-fa7c3bd876dc}, !- Source Object
  3,                                      !- Outlet Port
  {950fdff6-ae46-4501-8259-d1c389666ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f030c04-207c-4eee-ac35-5c661a9e995e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5f40888d-bb7a-4e84-833c-d6888c47ef63}, !- Inlet Node Name
  {9cea4540-792b-4e84-a99b-2c01f8f30de4}; !- Outlet Node Name

OS:Node,
  {66903dee-9779-417c-b2f1-9c1e61bb7931}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {4c4eb326-61b6-4d14-af3e-3c5f346e7e0a}, !- Inlet Port
  {5f40888d-bb7a-4e84-833c-d6888c47ef63}; !- Outlet Port

OS:Connection,
  {4c4eb326-61b6-4d14-af3e-3c5f346e7e0a}, !- Handle
  {e14448ab-658b-45ac-bd1e-6efea15c4d9e}, !- Source Object
  4,                                      !- Outlet Port
  {66903dee-9779-417c-b2f1-9c1e61bb7931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a05a6c0-702d-445c-992d-758146e3b38d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {9cea4540-792b-4e84-a99b-2c01f8f30de4}, !- Inlet Port
  {8599e2e0-07db-4882-bea3-169142ac2805}; !- Outlet Port

OS:Connection,
  {5f40888d-bb7a-4e84-833c-d6888c47ef63}, !- Handle
  {66903dee-9779-417c-b2f1-9c1e61bb7931}, !- Source Object
  3,                                      !- Outlet Port
  {6f030c04-207c-4eee-ac35-5c661a9e995e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cea4540-792b-4e84-a99b-2c01f8f30de4}, !- Handle
  {6f030c04-207c-4eee-ac35-5c661a9e995e}, !- Source Object
  3,                                      !- Outlet Port
  {0a05a6c0-702d-445c-992d-758146e3b38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8599e2e0-07db-4882-bea3-169142ac2805}, !- Handle
  {0a05a6c0-702d-445c-992d-758146e3b38d}, !- Source Object
  3,                                      !- Outlet Port
  {950fdff6-ae46-4501-8259-d1c389666ea4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c5eed5a-fbd8-499f-9dd2-1514fce2114f}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {798600b6-2b8d-45cb-961b-149b87147097}, !- Inlet Node Name
  {c9b79d8f-1d49-4230-9325-56837a74e6ca}; !- Outlet Node Name

OS:Node,
  {2daf373c-d5a3-4297-bf2d-656d6042c20d}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {c9b79d8f-1d49-4230-9325-56837a74e6ca}, !- Inlet Port
  {19583f60-9b24-4fc9-ad41-24ea230c537f}; !- Outlet Port

OS:Connection,
  {798600b6-2b8d-45cb-961b-149b87147097}, !- Handle
  {105156be-9237-4c3c-9215-050d53c2d2d7}, !- Source Object
  3,                                      !- Outlet Port
  {9c5eed5a-fbd8-499f-9dd2-1514fce2114f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b79d8f-1d49-4230-9325-56837a74e6ca}, !- Handle
  {9c5eed5a-fbd8-499f-9dd2-1514fce2114f}, !- Source Object
  3,                                      !- Outlet Port
  {2daf373c-d5a3-4297-bf2d-656d6042c20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19583f60-9b24-4fc9-ad41-24ea230c537f}, !- Handle
  {2daf373c-d5a3-4297-bf2d-656d6042c20d}, !- Source Object
  3,                                      !- Outlet Port
  {c88252d1-5a4f-4aec-bf5a-45eb79a070ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a437aab4-5c02-4553-8194-11096ca70df9}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {81d62089-0b4a-4a3a-8584-e71d4233d8a9}, !- Inlet Node Name
  {b2e587f8-1b70-47fe-b033-cdd4d178ded0}; !- Outlet Node Name

OS:Node,
  {71944990-244c-4524-a8b9-616c4c46221b}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {add51e83-358c-4b4b-bffc-c140ef848a34}, !- Inlet Port
  {81d62089-0b4a-4a3a-8584-e71d4233d8a9}; !- Outlet Port

OS:Connection,
  {add51e83-358c-4b4b-bffc-c140ef848a34}, !- Handle
  {950fdff6-ae46-4501-8259-d1c389666ea4}, !- Source Object
  2,                                      !- Outlet Port
  {71944990-244c-4524-a8b9-616c4c46221b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d62089-0b4a-4a3a-8584-e71d4233d8a9}, !- Handle
  {71944990-244c-4524-a8b9-616c4c46221b}, !- Source Object
  3,                                      !- Outlet Port
  {a437aab4-5c02-4553-8194-11096ca70df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e587f8-1b70-47fe-b033-cdd4d178ded0}, !- Handle
  {a437aab4-5c02-4553-8194-11096ca70df9}, !- Source Object
  3,                                      !- Outlet Port
  {3bb41c73-ab64-4591-949d-b3d974228d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e317129-3f74-4994-9364-5c8ca581f78e}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {6a9916ed-4e79-45e5-91ab-b8c21d1928f9}, !- Inlet Node Name
  {0550c978-fa66-4a7c-8ea2-f593d7931a66}; !- Outlet Node Name

OS:Node,
  {84eee95f-3208-4ba2-b007-db052be1faff}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {0d66127e-1188-4473-870d-6cf9ffa92c4c}, !- Inlet Port
  {6a9916ed-4e79-45e5-91ab-b8c21d1928f9}; !- Outlet Port

OS:Connection,
  {0d66127e-1188-4473-870d-6cf9ffa92c4c}, !- Handle
  {c88252d1-5a4f-4aec-bf5a-45eb79a070ae}, !- Source Object
  2,                                      !- Outlet Port
  {84eee95f-3208-4ba2-b007-db052be1faff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9916ed-4e79-45e5-91ab-b8c21d1928f9}, !- Handle
  {84eee95f-3208-4ba2-b007-db052be1faff}, !- Source Object
  3,                                      !- Outlet Port
  {5e317129-3f74-4994-9364-5c8ca581f78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0550c978-fa66-4a7c-8ea2-f593d7931a66}, !- Handle
  {5e317129-3f74-4994-9364-5c8ca581f78e}, !- Source Object
  3,                                      !- Outlet Port
  {31db4c11-6049-4a39-8ee4-3a096d56be75}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7d080196-571a-4b05-960e-abc6d160e058}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {c5d36616-819a-40eb-a8b4-f9fa63967d54}, !- Default Day Schedule Name
  {47af02ac-0a00-4ff9-8a28-46a4b7dd133a}, !- Summer Design Day Schedule Name
  {428f13ee-910a-4171-bd21-5c46c5a71831}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5d36616-819a-40eb-a8b4-f9fa63967d54}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {428f13ee-910a-4171-bd21-5c46c5a71831}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47af02ac-0a00-4ff9-8a28-46a4b7dd133a}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {983ee7b2-127d-4788-a7ab-3ec73945294a}, !- Handle
  Laundry 2.8gpm 180F,                    !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {d546fbda-4742-4b2c-8a6b-2f4204a4a64f}, !- Target Temperature Schedule Name
  {cc9bdbea-02af-4ee1-8102-5111bf17dacf}, !- Sensible Fraction Schedule Name
  {36d8a5b7-6ae3-451c-8690-46a97d391b74}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae6c3af4-7614-410d-8aaf-59d2b9be199a}, !- Handle
  Laundry Service Water Use 2.8gpm 180F,  !- Name
  {983ee7b2-127d-4788-a7ab-3ec73945294a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7d080196-571a-4b05-960e-abc6d160e058}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a4322e87-12a4-411c-93df-7f69c40b199b}, !- Handle
  Laundry WUC 2.8gpm 180F,                !- Name
  {5458875d-9185-4840-9538-c3d08724cff5}, !- Inlet Node Name
  {a6c7321d-cb07-4002-a459-4b8c1118cd3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {70400705-166a-4850-9a98-c5869d0c165e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae6c3af4-7614-410d-8aaf-59d2b9be199a}; !- Water Use Equipment Name 1

OS:Node,
  {c1349d64-8b39-4af9-984e-d4a0ed325116}, !- Handle
  Laundry WUC 2.8gpm 180F Inlet Water Node, !- Name
  {b3640659-5917-44f2-b36a-783010632aca}, !- Inlet Port
  {5458875d-9185-4840-9538-c3d08724cff5}; !- Outlet Port

OS:Connection,
  {b3640659-5917-44f2-b36a-783010632aca}, !- Handle
  {8bbcc507-d556-4c6e-8724-863cefbb2074}, !- Source Object
  4,                                      !- Outlet Port
  {c1349d64-8b39-4af9-984e-d4a0ed325116}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87f6b5e6-f81d-4b34-abe3-5c2e6d441f77}, !- Handle
  Laundry WUC 2.8gpm 180F Outlet Water Node, !- Name
  {a6c7321d-cb07-4002-a459-4b8c1118cd3e}, !- Inlet Port
  {7f05a5dd-15ed-46e4-a084-71811ec10281}; !- Outlet Port

OS:Connection,
  {5458875d-9185-4840-9538-c3d08724cff5}, !- Handle
  {c1349d64-8b39-4af9-984e-d4a0ed325116}, !- Source Object
  3,                                      !- Outlet Port
  {a4322e87-12a4-411c-93df-7f69c40b199b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c7321d-cb07-4002-a459-4b8c1118cd3e}, !- Handle
  {a4322e87-12a4-411c-93df-7f69c40b199b}, !- Source Object
  3,                                      !- Outlet Port
  {87f6b5e6-f81d-4b34-abe3-5c2e6d441f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f05a5dd-15ed-46e4-a084-71811ec10281}, !- Handle
  {87f6b5e6-f81d-4b34-abe3-5c2e6d441f77}, !- Source Object
  3,                                      !- Outlet Port
  {c88252d1-5a4f-4aec-bf5a-45eb79a070ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {afc52c53-c308-4219-a9de-5395605b8c10}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  9851.744;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {d0074d01-5e4c-4765-a606-727441d9bbb3}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {9f7b00da-bbf2-4816-a08e-b3195bbdbab3}, !- Default Day Schedule Name
  {c8b51b98-1114-470f-ab63-3fecaa23a545}, !- Summer Design Day Schedule Name
  {9ddce87d-c4f7-44c2-a247-f92eddd5b9e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f7b00da-bbf2-4816-a08e-b3195bbdbab3}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ddce87d-c4f7-44c2-a247-f92eddd5b9e2}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8b51b98-1114-470f-ab63-3fecaa23a545}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {d15a28c2-d1d5-4c84-a4bc-667005ebe784}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {afc52c53-c308-4219-a9de-5395605b8c10}, !- Exterior Lights Definition Name
  {d0074d01-5e4c-4765-a606-727441d9bbb3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {56ca9ac3-4c8c-4e28-a17b-cd9812dbf7e5}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {a8343400-9574-4e40-8684-bd395412e8ea}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {f54e5d81-2fb1-41ec-9aca-14905f4fdb0c}, !- Default Day Schedule Name
  {f0dbc839-0332-425d-be74-78b81a5094af}, !- Summer Design Day Schedule Name
  {fc24a59e-2768-40ac-b20e-1d478b07a579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f54e5d81-2fb1-41ec-9aca-14905f4fdb0c}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {fdd49713-c76f-43e7-8e82-7b94a9e97e05}, !- Handle
  Schedule Rule 40,                       !- Name
  {a8343400-9574-4e40-8684-bd395412e8ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6535a002-7a69-45ae-ac57-fc66ed1e9285}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6535a002-7a69-45ae-ac57-fc66ed1e9285}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {f0dbc839-0332-425d-be74-78b81a5094af}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58f5a9a6-4302-49ab-a84d-ca483bf506cc}, !- Handle
  Schedule Rule 41,                       !- Name
  {a8343400-9574-4e40-8684-bd395412e8ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93b2c919-3377-4a6b-bfe7-509dd261627c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93b2c919-3377-4a6b-bfe7-509dd261627c}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {fc24a59e-2768-40ac-b20e-1d478b07a579}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {185afa91-b044-477c-a291-7733548bf639}, !- Handle
  Fuel equipment 1,                       !- Name
  {56ca9ac3-4c8c-4e28-a17b-cd9812dbf7e5}, !- Exterior Fuel Equipment Definition Name
  {a8343400-9574-4e40-8684-bd395412e8ea}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {41a56f8d-14a4-4aa8-810b-7c319927ae58}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  501;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {5a0a9dd1-a818-4896-9794-2baa6406e7b2}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {bdd01a5e-8d78-4959-b2b6-477acc719a95}, !- Default Day Schedule Name
  {a6a91d69-6862-49a6-a8f0-238b55166de8}, !- Summer Design Day Schedule Name
  {040267e3-5121-4ac4-ac91-41debbe75a08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdd01a5e-8d78-4959-b2b6-477acc719a95}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {6d7da02a-70dc-4824-a28b-0c50dcc0a567}, !- Handle
  Schedule Rule 42,                       !- Name
  {5a0a9dd1-a818-4896-9794-2baa6406e7b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5a8fe78-df12-4b08-a75f-0833c2399b27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5a8fe78-df12-4b08-a75f-0833c2399b27}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {a6a91d69-6862-49a6-a8f0-238b55166de8}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0215730e-7001-45db-a961-467270faef9d}, !- Handle
  Schedule Rule 43,                       !- Name
  {5a0a9dd1-a818-4896-9794-2baa6406e7b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9a33a95-4245-4601-8381-a9f2a3c69bd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a33a95-4245-4601-8381-a9f2a3c69bd7}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {040267e3-5121-4ac4-ac91-41debbe75a08}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {4b8c8a37-fb84-4f4f-a466-9b1958661dad}, !- Handle
  Fuel equipment 2,                       !- Name
  {41a56f8d-14a4-4aa8-810b-7c319927ae58}, !- Exterior Fuel Equipment Definition Name
  {5a0a9dd1-a818-4896-9794-2baa6406e7b2}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {dcfbd9ed-6dfd-464e-828d-6f917503a503}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SimulationControl,
  {c43aa02c-20f2-42e2-bd14-3f4cdff16443}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Constant,
  {1a302921-e2a4-4fd5-af73-b8e20dbca516}, !- Handle
  VAV_1_MAX_OA_FRAC,                      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cbfe1b28-ab8f-4cae-a1a7-28e9f41af3f3}, !- Handle
  VAV_2_MAX_OA_FRAC,                      !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {e618109d-6d55-4c67-bef7-4851f3e88607}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9bc67837-4e4b-4539-8b19-b700b1a9f7e9}, !- Handle
  CAV_KITCHEN ERV,                        !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {961a72cb-80aa-4239-ab94-d2904a28d6e5}, !- Supply Air Inlet Node
  {e693cd25-427b-4b0f-949e-3c99a79c1a49}, !- Supply Air Outlet Node
  {5d4463af-407a-414f-86c1-ae42eb21b72f}, !- Exhaust Air Inlet Node
  {9e99a1f4-99bf-4930-af79-c2d46a88cff6}, !- Exhaust Air Outlet Node
  2488.065,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {45cc7d75-6373-4105-9d05-ac98dc1178d5}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9632b302-284d-43dd-a2de-3a65189090ab}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {2de0e727-43c7-40a7-b1a8-71b0db4885ac}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a1a94189-bd9a-41c9-a327-ac5a336d3603}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {f45c6c9d-76e7-4a25-a8cb-9fa3771e965a}, !- Handle
  CAV_KITCHEN ERV Primary Outlet Air Node, !- Name
  {e693cd25-427b-4b0f-949e-3c99a79c1a49}, !- Inlet Port
  {0d7c775b-9163-4d57-bb33-a4b70b1328a0}; !- Outlet Port

OS:Connection,
  {961a72cb-80aa-4239-ab94-d2904a28d6e5}, !- Handle
  {dde11e0e-6b75-448a-a55b-abc27debecc5}, !- Source Object
  3,                                      !- Outlet Port
  {9bc67837-4e4b-4539-8b19-b700b1a9f7e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e693cd25-427b-4b0f-949e-3c99a79c1a49}, !- Handle
  {9bc67837-4e4b-4539-8b19-b700b1a9f7e9}, !- Source Object
  9,                                      !- Outlet Port
  {f45c6c9d-76e7-4a25-a8cb-9fa3771e965a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7c775b-9163-4d57-bb33-a4b70b1328a0}, !- Handle
  {f45c6c9d-76e7-4a25-a8cb-9fa3771e965a}, !- Source Object
  3,                                      !- Outlet Port
  {5e3cbebf-0aad-4823-bb21-dd99e29efc7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {924b75d1-04a0-473a-b7d5-7653447cb5e9}, !- Handle
  CAV_KITCHEN ERV Secondary Inlet Air Node, !- Name
  {ed6ea291-422b-4cf1-af48-3c0a42a60410}, !- Inlet Port
  {5d4463af-407a-414f-86c1-ae42eb21b72f}; !- Outlet Port

OS:Connection,
  {ed6ea291-422b-4cf1-af48-3c0a42a60410}, !- Handle
  {5e3cbebf-0aad-4823-bb21-dd99e29efc7f}, !- Source Object
  7,                                      !- Outlet Port
  {924b75d1-04a0-473a-b7d5-7653447cb5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4463af-407a-414f-86c1-ae42eb21b72f}, !- Handle
  {924b75d1-04a0-473a-b7d5-7653447cb5e9}, !- Source Object
  3,                                      !- Outlet Port
  {9bc67837-4e4b-4539-8b19-b700b1a9f7e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9e99a1f4-99bf-4930-af79-c2d46a88cff6}, !- Handle
  {9bc67837-4e4b-4539-8b19-b700b1a9f7e9}, !- Source Object
  11,                                     !- Outlet Port
  {335b39ec-e258-451d-bfe2-dd576d83a6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {d604450f-b7ad-4e99-bf94-fdd7b9963ef1}, !- Handle
  CAV_KITCHEN ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {81a5dc40-a430-4976-8408-4ee2c0a6620c}, !- Handle
  CAV_KITCHEN ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b3857f2a-7e29-4ae1-83a5-1ef36eda697a}, !- Handle
  CAV_KITCHEN ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {74aa2ed6-8946-4c83-8b3b-84183631589c}, !- Handle
  CAV_KITCHEN ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {d7a0c791-9b3d-4222-b4c8-1f0ad70031cc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {885b7c0b-05c7-4e09-8edb-e22ed612b9fa}, !- Reference Setpoint Node Name
  {885b7c0b-05c7-4e09-8edb-e22ed612b9fa}, !- Mixed Air Stream Node Name
  {dde11e0e-6b75-448a-a55b-abc27debecc5}, !- Outdoor Air Stream Node Name
  {f92f9507-817f-471f-86dc-38540ef4a078}, !- Return Air Stream Node Name
  {f45c6c9d-76e7-4a25-a8cb-9fa3771e965a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d542ccbd-1fab-48f7-9db5-69e084a18440}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf}, !- Handle
  ems_CAV_KITCHEN_HtgSch0,                !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b1673ebc-50ad-45dd-a0ff-d9c94f339c20}, !- Handle
  ems_CAV_KITCHEN_ClgSch0,                !- Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {542e0de9-7cd4-4e12-9b9e-3706d325f0fc}, !- Handle
  ems_CAV_KITCHEN_OptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d542ccbd-1fab-48f7-9db5-69e084a18440}<23.9 && {d542ccbd-1fab-48f7-9db5-69e084a18440}>1.7, !- Program Line 1
  SET {b1673ebc-50ad-45dd-a0ff-d9c94f339c20} = 29.4, !- Program Line 2
  SET {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d542ccbd-1fab-48f7-9db5-69e084a18440}<23.9 && {d542ccbd-1fab-48f7-9db5-69e084a18440}>1.7, !- Program Line 4
  SET {b1673ebc-50ad-45dd-a0ff-d9c94f339c20} = 29.4, !- Program Line 5
  SET {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d542ccbd-1fab-48f7-9db5-69e084a18440}<23.9 && {d542ccbd-1fab-48f7-9db5-69e084a18440}>1.7, !- Program Line 7
  SET {b1673ebc-50ad-45dd-a0ff-d9c94f339c20} = 29.4, !- Program Line 8
  SET {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d542ccbd-1fab-48f7-9db5-69e084a18440}<23.9 && {d542ccbd-1fab-48f7-9db5-69e084a18440}>1.7, !- Program Line 10
  SET {b1673ebc-50ad-45dd-a0ff-d9c94f339c20} = 29.4, !- Program Line 11
  SET {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b1673ebc-50ad-45dd-a0ff-d9c94f339c20} = NULL, !- Program Line 14
  SET {ebd8b9f8-07d7-4850-a643-a74a5a2b84cf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {59daebda-4550-4fd0-98c3-6688b6cc5e8c}, !- Handle
  ems_CAV_KITCHEN_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {542e0de9-7cd4-4e12-9b9e-3706d325f0fc}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0380ea13-e9f8-4919-8d60-b8d74373ae05}, !- Handle
  VAV_1 ERV,                              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {fcb765a9-3151-4c0d-9c09-ee0903255dc6}, !- Supply Air Inlet Node
  {e0c460da-3526-49c3-a8da-b8f4e8dcdfb6}, !- Supply Air Outlet Node
  {9097548e-d5e4-4d83-8b02-c815b96f0c44}, !- Exhaust Air Inlet Node
  {055218a7-e5a2-43e3-adcd-ef848bf2cf8c}, !- Exhaust Air Outlet Node
  3891.86857532419,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {54ce71c9-4b9a-4b53-bea0-bf28329527ae}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f1da43fb-421f-481d-b89d-d1b9a7efcc1a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bc110b1d-a7c3-4bd1-8865-c8b2aecc6c76}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f5e077e7-144a-46ef-b6bd-d114f6b1eeee}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {803a6f4c-467d-45ef-84bc-c06c4347154c}, !- Handle
  VAV_1 ERV Primary Outlet Air Node,      !- Name
  {e0c460da-3526-49c3-a8da-b8f4e8dcdfb6}, !- Inlet Port
  {e1b5bd49-63b5-4bf3-bf7b-6561bb8d4439}; !- Outlet Port

OS:Connection,
  {fcb765a9-3151-4c0d-9c09-ee0903255dc6}, !- Handle
  {e02acf3e-af8a-4555-b3f2-882994431ac8}, !- Source Object
  3,                                      !- Outlet Port
  {0380ea13-e9f8-4919-8d60-b8d74373ae05}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0c460da-3526-49c3-a8da-b8f4e8dcdfb6}, !- Handle
  {0380ea13-e9f8-4919-8d60-b8d74373ae05}, !- Source Object
  9,                                      !- Outlet Port
  {803a6f4c-467d-45ef-84bc-c06c4347154c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b5bd49-63b5-4bf3-bf7b-6561bb8d4439}, !- Handle
  {803a6f4c-467d-45ef-84bc-c06c4347154c}, !- Source Object
  3,                                      !- Outlet Port
  {4ad165bd-6685-4a85-969a-7cdbdb9fb66e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad3ba04b-be8b-4788-9fb7-16c86ba5ac3c}, !- Handle
  VAV_1 ERV Secondary Inlet Air Node,     !- Name
  {f7f726a3-6f70-4de5-8193-e2e3a2b4815b}, !- Inlet Port
  {9097548e-d5e4-4d83-8b02-c815b96f0c44}; !- Outlet Port

OS:Connection,
  {f7f726a3-6f70-4de5-8193-e2e3a2b4815b}, !- Handle
  {4ad165bd-6685-4a85-969a-7cdbdb9fb66e}, !- Source Object
  7,                                      !- Outlet Port
  {ad3ba04b-be8b-4788-9fb7-16c86ba5ac3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9097548e-d5e4-4d83-8b02-c815b96f0c44}, !- Handle
  {ad3ba04b-be8b-4788-9fb7-16c86ba5ac3c}, !- Source Object
  3,                                      !- Outlet Port
  {0380ea13-e9f8-4919-8d60-b8d74373ae05}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {055218a7-e5a2-43e3-adcd-ef848bf2cf8c}, !- Handle
  {0380ea13-e9f8-4919-8d60-b8d74373ae05}, !- Source Object
  11,                                     !- Outlet Port
  {19341181-2c1a-4716-a60e-c0a9f9c04e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {52de56f9-ea4c-4da6-a094-f3ab7fa5f69e}, !- Handle
  VAV_1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {be1bf001-27f1-46e4-afc2-7b13eeb94d6b}, !- Handle
  VAV_1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0cd3a3ea-8304-4034-b226-12c567bebd85}, !- Handle
  VAV_1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {54a3aaec-1d19-4177-8b14-da8d326b67be}, !- Handle
  VAV_1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {4b5f0bd6-c282-4a38-aeee-e627f2c26e5f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9d723a3f-d0a9-468a-a7ab-d4bfc4322725}, !- Reference Setpoint Node Name
  {9d723a3f-d0a9-468a-a7ab-d4bfc4322725}, !- Mixed Air Stream Node Name
  {e02acf3e-af8a-4555-b3f2-882994431ac8}, !- Outdoor Air Stream Node Name
  {4d7e5056-f441-44a5-a0b1-5243cef3da16}, !- Return Air Stream Node Name
  {803a6f4c-467d-45ef-84bc-c06c4347154c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {099b929f-0345-472b-b6e4-003739303ad9}, !- Handle
  VAV_1 SAT Reset,                        !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b30b7682-1924-4087-969b-0c0348d72003}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ed5271c4-bd74-499c-a590-0a2da0f70c7b}, !- Handle
  ems_VAV_1_HtgSch0,                      !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {48f3d5b4-b1fa-4625-924e-2c79ed2640e9}, !- Handle
  ems_VAV_1_ClgSch0,                      !- Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5525cbed-8827-4067-98f9-e0039835cf85}, !- Handle
  ems_VAV_1_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 1
  SET {48f3d5b4-b1fa-4625-924e-2c79ed2640e9} = 29.4, !- Program Line 2
  SET {ed5271c4-bd74-499c-a590-0a2da0f70c7b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 4
  SET {48f3d5b4-b1fa-4625-924e-2c79ed2640e9} = 29.4, !- Program Line 5
  SET {ed5271c4-bd74-499c-a590-0a2da0f70c7b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 7
  SET {48f3d5b4-b1fa-4625-924e-2c79ed2640e9} = 29.4, !- Program Line 8
  SET {ed5271c4-bd74-499c-a590-0a2da0f70c7b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 10
  SET {48f3d5b4-b1fa-4625-924e-2c79ed2640e9} = 29.4, !- Program Line 11
  SET {ed5271c4-bd74-499c-a590-0a2da0f70c7b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {48f3d5b4-b1fa-4625-924e-2c79ed2640e9} = NULL, !- Program Line 14
  SET {ed5271c4-bd74-499c-a590-0a2da0f70c7b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {10467f3e-a94e-402f-b214-7dd44f68e6e6}, !- Handle
  ems_VAV_1_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5525cbed-8827-4067-98f9-e0039835cf85}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {87baa77f-ffce-4d9f-8be8-dc417259fee2}, !- Handle
  ems_VAV_1_HtgSch1,                      !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ba257414-5fa2-40c1-be94-479e03b7ca24}, !- Handle
  ems_VAV_1_ClgSch1,                      !- Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {642534cf-36aa-4df4-9db1-bf4c34b9f419}, !- Handle
  ems_VAV_1_OptimumStartProg1,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 1
  SET {ba257414-5fa2-40c1-be94-479e03b7ca24} = 29.4, !- Program Line 2
  SET {87baa77f-ffce-4d9f-8be8-dc417259fee2} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 4
  SET {ba257414-5fa2-40c1-be94-479e03b7ca24} = 29.4, !- Program Line 5
  SET {87baa77f-ffce-4d9f-8be8-dc417259fee2} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 7
  SET {ba257414-5fa2-40c1-be94-479e03b7ca24} = 29.4, !- Program Line 8
  SET {87baa77f-ffce-4d9f-8be8-dc417259fee2} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}<23.9 && {86ec45ee-aea7-4dd8-859b-d5dc2456b4bf}>1.7, !- Program Line 10
  SET {ba257414-5fa2-40c1-be94-479e03b7ca24} = 29.4, !- Program Line 11
  SET {87baa77f-ffce-4d9f-8be8-dc417259fee2} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ba257414-5fa2-40c1-be94-479e03b7ca24} = NULL, !- Program Line 14
  SET {87baa77f-ffce-4d9f-8be8-dc417259fee2} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c94a98fb-c642-4ac5-94dc-f8f8c68b2bff}, !- Handle
  ems_VAV_1_OptimumStartCallingManager1,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {642534cf-36aa-4df4-9db1-bf4c34b9f419}; !- Program Name 1

OS:Schedule:Day,
  {d9a50cfe-0e3b-45e3-9b87-ee4c3c452ac5}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal - MDP Default, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.161;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {13651617-571b-47be-912b-469d0f6f4de8}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal - MDP - adjusted, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  {87e70efa-0e76-45f7-8c3a-f11c6934207a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87e70efa-0e76-45f7-8c3a-f11c6934207a}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal - MDP Default 1, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.161,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.161;                                  !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e82d00b6-1c31-4f35-92ef-ff0da66ea93b}, !- Handle
  VAV_2 ERV,                              !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {fc92cfa7-cc68-45ee-be26-4295e4215c35}, !- Supply Air Inlet Node
  {4c444c3b-7c52-4085-8777-c3c7e7afaea4}, !- Supply Air Outlet Node
  {cd3a0367-4c5d-4301-990f-224db3447797}, !- Exhaust Air Inlet Node
  {00e370c7-8477-4ae8-a9c8-b7aad1c8dbf6}, !- Exhaust Air Outlet Node
  3867.72767572835,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {fb20ab6d-8771-421c-ab4a-cd2ba116ccbe}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {6fc3c1b5-5609-44c7-b2f2-0ca456659483}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {3b50beb2-6b6b-4603-acd0-b4faeba6e6e5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9fbfa242-e65a-4857-b0c9-fba658079d73}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {0cabb5de-19a1-476b-9623-821f9aed184b}, !- Handle
  VAV_2 ERV Primary Outlet Air Node,      !- Name
  {4c444c3b-7c52-4085-8777-c3c7e7afaea4}, !- Inlet Port
  {1d40c757-c1e9-4010-8649-094d558511cd}; !- Outlet Port

OS:Connection,
  {fc92cfa7-cc68-45ee-be26-4295e4215c35}, !- Handle
  {129dcfbc-5fc7-42a2-bbf7-05e486eaf3f7}, !- Source Object
  3,                                      !- Outlet Port
  {e82d00b6-1c31-4f35-92ef-ff0da66ea93b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c444c3b-7c52-4085-8777-c3c7e7afaea4}, !- Handle
  {e82d00b6-1c31-4f35-92ef-ff0da66ea93b}, !- Source Object
  9,                                      !- Outlet Port
  {0cabb5de-19a1-476b-9623-821f9aed184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d40c757-c1e9-4010-8649-094d558511cd}, !- Handle
  {0cabb5de-19a1-476b-9623-821f9aed184b}, !- Source Object
  3,                                      !- Outlet Port
  {5e630078-0d33-49d6-8e40-d01aa66034d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c2ca2a3-c84f-418b-bf5b-5f831796683c}, !- Handle
  VAV_2 ERV Secondary Inlet Air Node,     !- Name
  {e87029ad-2eba-4c1e-a795-6fb2008df9c4}, !- Inlet Port
  {cd3a0367-4c5d-4301-990f-224db3447797}; !- Outlet Port

OS:Connection,
  {e87029ad-2eba-4c1e-a795-6fb2008df9c4}, !- Handle
  {5e630078-0d33-49d6-8e40-d01aa66034d9}, !- Source Object
  7,                                      !- Outlet Port
  {9c2ca2a3-c84f-418b-bf5b-5f831796683c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3a0367-4c5d-4301-990f-224db3447797}, !- Handle
  {9c2ca2a3-c84f-418b-bf5b-5f831796683c}, !- Source Object
  3,                                      !- Outlet Port
  {e82d00b6-1c31-4f35-92ef-ff0da66ea93b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00e370c7-8477-4ae8-a9c8-b7aad1c8dbf6}, !- Handle
  {e82d00b6-1c31-4f35-92ef-ff0da66ea93b}, !- Source Object
  11,                                     !- Outlet Port
  {96a09ca7-0513-4327-8572-039cf9cf47ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ab948ac7-a91e-4ef9-a181-3f89cb245974}, !- Handle
  VAV_2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1bbfd523-e0f6-4042-af79-5390c24d2063}, !- Handle
  VAV_2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a96f84d6-07a5-45a3-86a4-92beeee737aa}, !- Handle
  VAV_2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c73fc3ab-2e71-4382-9e67-923288ea27d3}, !- Handle
  VAV_2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {2af0bd62-d3f3-4993-ba37-8d00ca8aef00}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {23413cd7-3d54-4b35-974f-2b9235f1440c}, !- Reference Setpoint Node Name
  {23413cd7-3d54-4b35-974f-2b9235f1440c}, !- Mixed Air Stream Node Name
  {129dcfbc-5fc7-42a2-bbf7-05e486eaf3f7}, !- Outdoor Air Stream Node Name
  {9abc076a-3113-4c35-846f-602c9b824756}, !- Return Air Stream Node Name
  {0cabb5de-19a1-476b-9623-821f9aed184b}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {85245724-e0a9-46e3-8aa9-89eebbbb7821}, !- Handle
  VAV_2 SAT Reset,                        !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {01c98d2a-eb59-4029-b1d8-83e1f34828c0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {ac6b1e1c-4512-436c-89bf-5b383bab8de1}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {38fdd5c3-cb21-46cd-8528-49a4160c1f61}, !- Handle
  ems_VAV_2_HtgSch0,                      !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {bc9610fe-e6af-4854-a903-82643dcf2c93}, !- Handle
  ems_VAV_2_ClgSch0,                      !- Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {caa42d6d-5bd3-4952-9fa6-25166601c250}, !- Handle
  ems_VAV_2_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 1
  SET {bc9610fe-e6af-4854-a903-82643dcf2c93} = 29.4, !- Program Line 2
  SET {38fdd5c3-cb21-46cd-8528-49a4160c1f61} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 4
  SET {bc9610fe-e6af-4854-a903-82643dcf2c93} = 29.4, !- Program Line 5
  SET {38fdd5c3-cb21-46cd-8528-49a4160c1f61} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 7
  SET {bc9610fe-e6af-4854-a903-82643dcf2c93} = 29.4, !- Program Line 8
  SET {38fdd5c3-cb21-46cd-8528-49a4160c1f61} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 10
  SET {bc9610fe-e6af-4854-a903-82643dcf2c93} = 29.4, !- Program Line 11
  SET {38fdd5c3-cb21-46cd-8528-49a4160c1f61} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {bc9610fe-e6af-4854-a903-82643dcf2c93} = NULL, !- Program Line 14
  SET {38fdd5c3-cb21-46cd-8528-49a4160c1f61} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {86797159-e288-4c93-8808-8207c6a3ed79}, !- Handle
  ems_VAV_2_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {caa42d6d-5bd3-4952-9fa6-25166601c250}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {060b39d5-8319-4298-baf2-8bd39e2ab8fa}, !- Handle
  ems_VAV_2_HtgSch1,                      !- Name
  {3cded209-966b-49fc-9026-374303216de6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {365e0967-7ddc-43fe-80c6-ba67a1a12cce}, !- Handle
  ems_VAV_2_ClgSch1,                      !- Name
  {f840a7ea-b14e-4d63-b1e5-d3f2a07515d5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b09f7a3f-63a4-48bd-9fa6-b10a52d82a27}, !- Handle
  ems_VAV_2_OptimumStartProg1,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 1
  SET {365e0967-7ddc-43fe-80c6-ba67a1a12cce} = 29.4, !- Program Line 2
  SET {060b39d5-8319-4298-baf2-8bd39e2ab8fa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 4
  SET {365e0967-7ddc-43fe-80c6-ba67a1a12cce} = 29.4, !- Program Line 5
  SET {060b39d5-8319-4298-baf2-8bd39e2ab8fa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 7
  SET {365e0967-7ddc-43fe-80c6-ba67a1a12cce} = 29.4, !- Program Line 8
  SET {060b39d5-8319-4298-baf2-8bd39e2ab8fa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}<23.9 && {ac6b1e1c-4512-436c-89bf-5b383bab8de1}>1.7, !- Program Line 10
  SET {365e0967-7ddc-43fe-80c6-ba67a1a12cce} = 29.4, !- Program Line 11
  SET {060b39d5-8319-4298-baf2-8bd39e2ab8fa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {365e0967-7ddc-43fe-80c6-ba67a1a12cce} = NULL, !- Program Line 14
  SET {060b39d5-8319-4298-baf2-8bd39e2ab8fa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5352b1b1-7674-4ebb-93c9-1e7b2cdc5710}, !- Handle
  ems_VAV_2_OptimumStartCallingManager1,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b09f7a3f-63a4-48bd-9fa6-b10a52d82a27}; !- Program Name 1

OS:Schedule:Day,
  {9e9a9080-34d2-4d62-8a9e-8dcd601a3a6d}, !- Handle
  Office1_Flr_5 ZN VAV Terminal - MDP Default, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.176;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {67728a8c-c8ea-4f07-a7b5-eb0c036d1a8f}, !- Handle
  Office1_Flr_5 ZN VAV Terminal - MDP - adjusted, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  {1531ecb2-3336-4372-baed-ddd55162c227}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1531ecb2-3336-4372-baed-ddd55162c227}, !- Handle
  Office1_Flr_5 ZN VAV Terminal - MDP Default 1, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.176,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.176;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ebf2d3d8-0df2-48a9-a140-2cc359df6e74}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal - MDP Default, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.23;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66740857-2c81-4360-92cd-e5e674ffaac7}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal - MDP - adjusted, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  {a9beef35-3707-4f79-a9aa-39a50579f04a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9beef35-3707-4f79-a9aa-39a50579f04a}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal - MDP Default 1, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.23,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b2202c13-a369-4aab-ab28-a5520a83dc32}, !- Handle
  Office3_Flr_5 ZN VAV Terminal - MDP Default, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.154;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {62db0f93-c3de-431d-8a3c-a1bccfcddbaf}, !- Handle
  Office3_Flr_5 ZN VAV Terminal - MDP - adjusted, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  {6630d367-9f0d-404b-9752-2ae695a6af3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6630d367-9f0d-404b-9752-2ae695a6af3f}, !- Handle
  Office3_Flr_5 ZN VAV Terminal - MDP Default 1, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.154,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.154;                                  !- Value Until Time 3

OS:Schedule:Day,
  {69e652fd-4808-45a0-ae02-0ca9528608e0}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal - MDP Default, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.131;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {78631215-830d-4063-b9ac-89fa50344ccd}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal - MDP - adjusted, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  {01a34178-1cd1-4c05-aa21-871737ded31b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01a34178-1cd1-4c05-aa21-871737ded31b}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal - MDP Default 1, !- Name
  {d2dc3983-3678-4e85-937c-60cba228f0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.131,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.131;                                  !- Value Until Time 3

OS:SetpointManager:OutdoorAirReset,
  {74022d77-42bb-405b-bf3f-ca685e8fba8c}, !- Handle
  VAV_ER SAT Reset,                       !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {988db7f3-82c0-4d11-8daf-aec259e36f2f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d4914868-b0da-4cfe-b51e-d903c003eb4f}, !- Handle
  VAV_ICU ERV,                            !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {17bb8cb3-40ac-4e22-a55a-f1db4ecd352b}, !- Supply Air Inlet Node
  {84e147dd-d73b-4755-97d6-aed78f782065}, !- Supply Air Outlet Node
  {a12f265f-731b-4416-a9dd-e3d470b5b71f}, !- Exhaust Air Inlet Node
  {46e4ca78-4509-444f-8755-8bd2e7b240d8}, !- Exhaust Air Outlet Node
  1540.02859912203,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {59b06f81-f943-4fec-9a36-bcd7a9b2c818}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {fc8e4163-f02e-49b3-a574-671f1a516341}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {df5b2ba4-72ca-42c2-9f72-a116720dcb28}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ff2ec535-54af-4312-8506-52e79fbd2717}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {d8119a99-b8af-4c42-b6b1-2b7d85881bee}, !- Handle
  VAV_ICU ERV Primary Outlet Air Node,    !- Name
  {84e147dd-d73b-4755-97d6-aed78f782065}, !- Inlet Port
  {601d2d40-758a-4634-b26f-5d06f2e5af17}; !- Outlet Port

OS:Connection,
  {17bb8cb3-40ac-4e22-a55a-f1db4ecd352b}, !- Handle
  {b6a85106-9b00-4bf1-aa08-1e65fcaecc28}, !- Source Object
  3,                                      !- Outlet Port
  {d4914868-b0da-4cfe-b51e-d903c003eb4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84e147dd-d73b-4755-97d6-aed78f782065}, !- Handle
  {d4914868-b0da-4cfe-b51e-d903c003eb4f}, !- Source Object
  9,                                      !- Outlet Port
  {d8119a99-b8af-4c42-b6b1-2b7d85881bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601d2d40-758a-4634-b26f-5d06f2e5af17}, !- Handle
  {d8119a99-b8af-4c42-b6b1-2b7d85881bee}, !- Source Object
  3,                                      !- Outlet Port
  {b2a93fbb-3962-4ca2-987a-741496df66db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3b6ad06-c509-484b-8567-c8570de13e41}, !- Handle
  VAV_ICU ERV Secondary Inlet Air Node,   !- Name
  {754e981b-1ebf-42eb-80ef-944e05f5849c}, !- Inlet Port
  {a12f265f-731b-4416-a9dd-e3d470b5b71f}; !- Outlet Port

OS:Connection,
  {754e981b-1ebf-42eb-80ef-944e05f5849c}, !- Handle
  {b2a93fbb-3962-4ca2-987a-741496df66db}, !- Source Object
  7,                                      !- Outlet Port
  {d3b6ad06-c509-484b-8567-c8570de13e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12f265f-731b-4416-a9dd-e3d470b5b71f}, !- Handle
  {d3b6ad06-c509-484b-8567-c8570de13e41}, !- Source Object
  3,                                      !- Outlet Port
  {d4914868-b0da-4cfe-b51e-d903c003eb4f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46e4ca78-4509-444f-8755-8bd2e7b240d8}, !- Handle
  {d4914868-b0da-4cfe-b51e-d903c003eb4f}, !- Source Object
  11,                                     !- Outlet Port
  {6254f672-ad7b-4479-a850-14de7533e522}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {23242c25-5eb9-4af9-b552-d2b47f60ca15}, !- Handle
  VAV_ICU ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e26a9b9c-3305-4dc1-b1d4-4f37c60fac8d}, !- Handle
  VAV_ICU ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {76627cf4-43be-45bc-8e9c-1f494aa12096}, !- Handle
  VAV_ICU ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {952dbaed-5d48-471b-b0e0-075df9e3442e}, !- Handle
  VAV_ICU ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {83831260-3d42-4fa8-abb8-4122cd81ddf6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8f5807c2-d0f3-4aa2-8bbe-ccd1e89a87b4}, !- Reference Setpoint Node Name
  {8f5807c2-d0f3-4aa2-8bbe-ccd1e89a87b4}, !- Mixed Air Stream Node Name
  {b6a85106-9b00-4bf1-aa08-1e65fcaecc28}, !- Outdoor Air Stream Node Name
  {aad182cb-2e2c-40cd-8122-9ec2c0a054f7}, !- Return Air Stream Node Name
  {d8119a99-b8af-4c42-b6b1-2b7d85881bee}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {920ad093-fb5a-489d-bea5-f2c53f00e261}, !- Handle
  VAV_ICU SAT Reset,                      !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {9eeec6b4-4cb5-40a1-81b9-fb9c173f4608}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f13fa528-b2d8-4f4d-868f-d25296a366a9}, !- Handle
  VAV_LABS ERV,                           !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {3afcf096-cd27-4065-8e22-6fa59848c82c}, !- Supply Air Inlet Node
  {bd5e68ab-fff7-4ed0-b515-8e781dc66e87}, !- Supply Air Outlet Node
  {276b9e19-9e6f-4d72-a765-264668e9aba7}, !- Exhaust Air Inlet Node
  {1ba7d100-91fd-4e17-a78b-cf5223ebab3a}, !- Exhaust Air Outlet Node
  493.933822840256,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {ef4bfa32-5171-4203-a241-23fe114cc46a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {68fb33b6-434e-4dc3-bb12-1e95ee3540e2}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {78f94927-8e7e-4b88-8f7c-b383e5f307fa}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b6ead011-890a-4d67-ba50-07b843e63c90}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {0614970e-3b85-40ea-b05d-e62b9e903728}, !- Handle
  VAV_LABS ERV Primary Outlet Air Node,   !- Name
  {bd5e68ab-fff7-4ed0-b515-8e781dc66e87}, !- Inlet Port
  {99875c7c-ad67-4fa4-b4dc-1280b98e3e96}; !- Outlet Port

OS:Connection,
  {3afcf096-cd27-4065-8e22-6fa59848c82c}, !- Handle
  {60049d33-4aa7-4c1b-b4a3-e84cd768054b}, !- Source Object
  3,                                      !- Outlet Port
  {f13fa528-b2d8-4f4d-868f-d25296a366a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd5e68ab-fff7-4ed0-b515-8e781dc66e87}, !- Handle
  {f13fa528-b2d8-4f4d-868f-d25296a366a9}, !- Source Object
  9,                                      !- Outlet Port
  {0614970e-3b85-40ea-b05d-e62b9e903728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99875c7c-ad67-4fa4-b4dc-1280b98e3e96}, !- Handle
  {0614970e-3b85-40ea-b05d-e62b9e903728}, !- Source Object
  3,                                      !- Outlet Port
  {5571cbb5-6b89-4105-b238-cef47cac5e72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dc708c5-795e-4856-8b30-bd7777f754ca}, !- Handle
  VAV_LABS ERV Secondary Inlet Air Node,  !- Name
  {b0e385ab-16af-4481-b23c-4540f1765dce}, !- Inlet Port
  {276b9e19-9e6f-4d72-a765-264668e9aba7}; !- Outlet Port

OS:Connection,
  {b0e385ab-16af-4481-b23c-4540f1765dce}, !- Handle
  {5571cbb5-6b89-4105-b238-cef47cac5e72}, !- Source Object
  7,                                      !- Outlet Port
  {3dc708c5-795e-4856-8b30-bd7777f754ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276b9e19-9e6f-4d72-a765-264668e9aba7}, !- Handle
  {3dc708c5-795e-4856-8b30-bd7777f754ca}, !- Source Object
  3,                                      !- Outlet Port
  {f13fa528-b2d8-4f4d-868f-d25296a366a9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ba7d100-91fd-4e17-a78b-cf5223ebab3a}, !- Handle
  {f13fa528-b2d8-4f4d-868f-d25296a366a9}, !- Source Object
  11,                                     !- Outlet Port
  {a6e39743-56e8-441b-9f5c-57dddace736e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {1aef8f20-962c-4429-9934-e0fc8566f6fa}, !- Handle
  VAV_LABS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aaa8e7e9-b234-4f38-a63e-2fa5ce0e0471}, !- Handle
  VAV_LABS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {79db25c6-a18d-46be-a389-c410a5e8212d}, !- Handle
  VAV_LABS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {55c298d3-f693-4d0f-940b-b4d7b646978b}, !- Handle
  VAV_LABS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {c3562a1f-e344-46a7-94e1-a2a03f430b9b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3f609bc5-f062-4c61-addf-a82f22cba3bd}, !- Reference Setpoint Node Name
  {3f609bc5-f062-4c61-addf-a82f22cba3bd}, !- Mixed Air Stream Node Name
  {60049d33-4aa7-4c1b-b4a3-e84cd768054b}, !- Outdoor Air Stream Node Name
  {6f2a27d1-e1fa-4ed3-9455-92ce2f0ba6ab}, !- Return Air Stream Node Name
  {0614970e-3b85-40ea-b05d-e62b9e903728}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {d325c2d7-72e4-4601-9e44-a6963c692002}, !- Handle
  VAV_LABS SAT Reset,                     !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b695a55a-f27f-4eaa-aa67-9c099487f6e0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:OutdoorAirReset,
  {8430bccd-c1ca-4fc3-9cc8-3b96a370b568}, !- Handle
  VAV_OR SAT Reset,                       !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {1b95e275-5691-4616-add3-a2b00444cc19}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {60c8462c-6a36-463e-a634-f1e40921fb48}, !- Handle
  VAV_PATRMS ERV,                         !- Name
  {5d7dc857-f1e8-4a0d-931c-315caf646234}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {1b7f773e-f1e2-4e40-9c65-530ff9304a45}, !- Supply Air Inlet Node
  {38090f27-a171-42e9-b7a2-4b35255cffda}, !- Supply Air Outlet Node
  {7d3cc4af-fc8e-4ba4-b95c-72f2d57bb42f}, !- Exhaust Air Inlet Node
  {e27293e6-f1db-4de8-aae6-024895142655}, !- Exhaust Air Outlet Node
  3274.63966794424,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {835de528-e771-4b9b-9808-ca6a3ecb3cf0}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {86e9c0f4-12a2-415e-998d-1fc6093292bc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f2d7429e-53ca-4f4d-8f32-ff7623c8e37e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3b294baf-172f-4dbb-827f-aecc19b7af96}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {920d36c9-2a85-483a-a7ec-9b116f0e160e}, !- Handle
  VAV_PATRMS ERV Primary Outlet Air Node, !- Name
  {38090f27-a171-42e9-b7a2-4b35255cffda}, !- Inlet Port
  {9050e348-46e6-4b38-b160-62281fccedbe}; !- Outlet Port

OS:Connection,
  {1b7f773e-f1e2-4e40-9c65-530ff9304a45}, !- Handle
  {f0984425-b4f9-432f-b5e9-40c4291d6073}, !- Source Object
  3,                                      !- Outlet Port
  {60c8462c-6a36-463e-a634-f1e40921fb48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38090f27-a171-42e9-b7a2-4b35255cffda}, !- Handle
  {60c8462c-6a36-463e-a634-f1e40921fb48}, !- Source Object
  9,                                      !- Outlet Port
  {920d36c9-2a85-483a-a7ec-9b116f0e160e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9050e348-46e6-4b38-b160-62281fccedbe}, !- Handle
  {920d36c9-2a85-483a-a7ec-9b116f0e160e}, !- Source Object
  3,                                      !- Outlet Port
  {85db5fa3-9aed-4da4-82f4-9cf18c7d15a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44ec52b1-a6fb-4328-b3fb-c790c78d427a}, !- Handle
  VAV_PATRMS ERV Secondary Inlet Air Node, !- Name
  {6f95e61f-9806-482f-a91a-86536cd3c8ad}, !- Inlet Port
  {7d3cc4af-fc8e-4ba4-b95c-72f2d57bb42f}; !- Outlet Port

OS:Connection,
  {6f95e61f-9806-482f-a91a-86536cd3c8ad}, !- Handle
  {85db5fa3-9aed-4da4-82f4-9cf18c7d15a5}, !- Source Object
  7,                                      !- Outlet Port
  {44ec52b1-a6fb-4328-b3fb-c790c78d427a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3cc4af-fc8e-4ba4-b95c-72f2d57bb42f}, !- Handle
  {44ec52b1-a6fb-4328-b3fb-c790c78d427a}, !- Source Object
  3,                                      !- Outlet Port
  {60c8462c-6a36-463e-a634-f1e40921fb48}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e27293e6-f1db-4de8-aae6-024895142655}, !- Handle
  {60c8462c-6a36-463e-a634-f1e40921fb48}, !- Source Object
  11,                                     !- Outlet Port
  {2c8b8c48-fb4c-496d-88d9-1402c3a404f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c731e2d1-cf50-4ede-a5f2-1e254a5933fd}, !- Handle
  VAV_PATRMS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9d77def0-a2f7-4d6d-a638-065428df1c19}, !- Handle
  VAV_PATRMS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ae4bc5c3-07c0-4cc7-bea2-523993425c46}, !- Handle
  VAV_PATRMS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4c2de4c9-3973-4a07-91f5-c2d24669aa0e}, !- Handle
  VAV_PATRMS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {81b6577a-3eee-4284-9f5f-f6dd9ea3ddd8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {194973ce-2358-4eef-834a-1875d01eb229}, !- Reference Setpoint Node Name
  {194973ce-2358-4eef-834a-1875d01eb229}, !- Mixed Air Stream Node Name
  {f0984425-b4f9-432f-b5e9-40c4291d6073}, !- Outdoor Air Stream Node Name
  {187ba9e5-fd9d-4b9d-a796-a629476eec9b}, !- Return Air Stream Node Name
  {920d36c9-2a85-483a-a7ec-9b116f0e160e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {d16043c5-e17b-4acd-8c22-4a99f974fe89}, !- Handle
  VAV_PATRMS SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {8a7d222f-4994-4a4a-bf9a-8cd74f8d8505}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {937128f7-a165-4185-ab53-93da968719c4}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7}, !- Handle
  ems_VAV_PATRMS_HtgSch0,                 !- Name
  {19f5acde-a00e-48f0-9f4e-c7c1faf30d81}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6}, !- Handle
  ems_VAV_PATRMS_ClgSch0,                 !- Name
  {eb1e366f-35ea-4941-87c7-d821d4fa7409}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5eff89cf-f1ce-4996-85ac-1605ce620fbe}, !- Handle
  ems_VAV_PATRMS_OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {937128f7-a165-4185-ab53-93da968719c4}<23.9 && {937128f7-a165-4185-ab53-93da968719c4}>1.7, !- Program Line 1
  SET {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6} = 29.4, !- Program Line 2
  SET {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {937128f7-a165-4185-ab53-93da968719c4}<23.9 && {937128f7-a165-4185-ab53-93da968719c4}>1.7, !- Program Line 4
  SET {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6} = 29.4, !- Program Line 5
  SET {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {937128f7-a165-4185-ab53-93da968719c4}<23.9 && {937128f7-a165-4185-ab53-93da968719c4}>1.7, !- Program Line 7
  SET {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6} = 29.4, !- Program Line 8
  SET {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {937128f7-a165-4185-ab53-93da968719c4}<23.9 && {937128f7-a165-4185-ab53-93da968719c4}>1.7, !- Program Line 10
  SET {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6} = 29.4, !- Program Line 11
  SET {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {73ccb9a2-83dd-472d-b1fc-1d1b38a4a9a6} = NULL, !- Program Line 14
  SET {5c8a2fbe-4585-4434-99a5-2c9a2ee6cbb7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b494f53-cf02-4e04-abb5-f524022fd2fb}, !- Handle
  ems_VAV_PATRMS_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5eff89cf-f1ce-4996-85ac-1605ce620fbe}; !- Program Name 1

OS:AdditionalProperties,
  {fe07d5db-8a26-4148-a194-b1176cad4b4a}, !- Handle
  {eb576621-b8f8-47be-9a97-622d23b35199}; !- Object Name

OS:Curve:Biquadratic,
  {405b4379-2e75-47b5-8373-c1639d43921e}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6d8be63e-72fd-4901-ace0-000c849dd284}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7d7ea482-5623-45e1-bb5f-9fa4550ba088}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:AdditionalProperties,
  {60aae74a-0d87-4c22-a9c3-5004073746b1}, !- Handle
  {37fe5707-1983-45c6-94e0-36f9c5159d4a}; !- Object Name

OS:Curve:Cubic,
  {88b8b7b7-b699-4f7e-a27a-f92cb06ccef8}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {8c853c81-d42d-4e5f-9809-e1989857fd35}, !- Handle
  {c2be79d7-e458-4cc8-a230-a6477d318f39}; !- Object Name

OS:AdditionalProperties,
  {0b3bc734-d724-4991-b99e-160693c8b625}, !- Handle
  {19b5698e-d4ba-4028-a4ca-bbc89806573a}; !- Object Name

OS:AdditionalProperties,
  {edc6bae6-f5e0-4357-8127-17dd130c2dba}, !- Handle
  {9de09c85-f8e1-4f28-b941-c51276b43565}; !- Object Name

OS:Table:Lookup,
  {835de528-e771-4b9b-9808-ca6a3ecb3cf0}, !- Handle
  VAV_PATRMS ERV_SensHeatEff,             !- Name
  {9471fd7f-4d0b-4e2f-8e86-4175a1c0c6fb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9471fd7f-4d0b-4e2f-8e86-4175a1c0c6fb}, !- Handle
  Table Lookup 1 Independent Variable List 47, !- Name
  {c731e2d1-cf50-4ede-a5f2-1e254a5933fd}; !- Model Object 1

OS:Table:Lookup,
  {86e9c0f4-12a2-415e-998d-1fc6093292bc}, !- Handle
  VAV_PATRMS ERV_LatHeatEff,              !- Name
  {9a18b513-4b87-4e51-9404-ddf95e791618}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9a18b513-4b87-4e51-9404-ddf95e791618}, !- Handle
  Table Lookup 1 Independent Variable List 48, !- Name
  {9d77def0-a2f7-4d6d-a638-065428df1c19}; !- Model Object 1

OS:Table:Lookup,
  {f2d7429e-53ca-4f4d-8f32-ff7623c8e37e}, !- Handle
  VAV_PATRMS ERV_SensCoolEff,             !- Name
  {c9d98ed7-21e5-4514-804b-7577e31eac77}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c9d98ed7-21e5-4514-804b-7577e31eac77}, !- Handle
  Table Lookup 1 Independent Variable List 49, !- Name
  {ae4bc5c3-07c0-4cc7-bea2-523993425c46}; !- Model Object 1

OS:Table:Lookup,
  {3b294baf-172f-4dbb-827f-aecc19b7af96}, !- Handle
  VAV_PATRMS ERV_LatCoolEff,              !- Name
  {adc28fca-63e4-4b8d-9baa-06afc7c830c7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {adc28fca-63e4-4b8d-9baa-06afc7c830c7}, !- Handle
  Table Lookup 1 Independent Variable List 50, !- Name
  {4c2de4c9-3973-4a07-91f5-c2d24669aa0e}; !- Model Object 1

OS:Table:Lookup,
  {ef4bfa32-5171-4203-a241-23fe114cc46a}, !- Handle
  VAV_LABS ERV_SensHeatEff,               !- Name
  {dc86fd4a-9147-4e14-8190-37e97f76fa29}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dc86fd4a-9147-4e14-8190-37e97f76fa29}, !- Handle
  Table Lookup 1 Independent Variable List 51, !- Name
  {1aef8f20-962c-4429-9934-e0fc8566f6fa}; !- Model Object 1

OS:Table:Lookup,
  {68fb33b6-434e-4dc3-bb12-1e95ee3540e2}, !- Handle
  VAV_LABS ERV_LatHeatEff,                !- Name
  {9356cc5c-230f-4141-83ab-c2610f7ec944}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9356cc5c-230f-4141-83ab-c2610f7ec944}, !- Handle
  Table Lookup 1 Independent Variable List 52, !- Name
  {aaa8e7e9-b234-4f38-a63e-2fa5ce0e0471}; !- Model Object 1

OS:Table:Lookup,
  {78f94927-8e7e-4b88-8f7c-b383e5f307fa}, !- Handle
  VAV_LABS ERV_SensCoolEff,               !- Name
  {1a72ff73-e7e1-496f-abc7-066eebd9a92f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1a72ff73-e7e1-496f-abc7-066eebd9a92f}, !- Handle
  Table Lookup 1 Independent Variable List 53, !- Name
  {79db25c6-a18d-46be-a389-c410a5e8212d}; !- Model Object 1

OS:Table:Lookup,
  {b6ead011-890a-4d67-ba50-07b843e63c90}, !- Handle
  VAV_LABS ERV_LatCoolEff,                !- Name
  {16b8d120-7829-46df-bbe2-242adbd89c40}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {16b8d120-7829-46df-bbe2-242adbd89c40}, !- Handle
  Table Lookup 1 Independent Variable List 54, !- Name
  {55c298d3-f693-4d0f-940b-b4d7b646978b}; !- Model Object 1

OS:Table:Lookup,
  {59b06f81-f943-4fec-9a36-bcd7a9b2c818}, !- Handle
  VAV_ICU ERV_SensHeatEff,                !- Name
  {0024bb34-6001-4840-9bb0-f2490e0f7abe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0024bb34-6001-4840-9bb0-f2490e0f7abe}, !- Handle
  Table Lookup 1 Independent Variable List 55, !- Name
  {23242c25-5eb9-4af9-b552-d2b47f60ca15}; !- Model Object 1

OS:Table:Lookup,
  {fc8e4163-f02e-49b3-a574-671f1a516341}, !- Handle
  VAV_ICU ERV_LatHeatEff,                 !- Name
  {28846c28-c959-45da-ac0c-e9a03af82c77}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {28846c28-c959-45da-ac0c-e9a03af82c77}, !- Handle
  Table Lookup 1 Independent Variable List 56, !- Name
  {e26a9b9c-3305-4dc1-b1d4-4f37c60fac8d}; !- Model Object 1

OS:Table:Lookup,
  {df5b2ba4-72ca-42c2-9f72-a116720dcb28}, !- Handle
  VAV_ICU ERV_SensCoolEff,                !- Name
  {3936b0a3-31e4-4412-ba46-1b0958d3afa9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3936b0a3-31e4-4412-ba46-1b0958d3afa9}, !- Handle
  Table Lookup 1 Independent Variable List 57, !- Name
  {76627cf4-43be-45bc-8e9c-1f494aa12096}; !- Model Object 1

OS:Table:Lookup,
  {ff2ec535-54af-4312-8506-52e79fbd2717}, !- Handle
  VAV_ICU ERV_LatCoolEff,                 !- Name
  {d5943142-5e09-426c-9cb6-c6c8a27d83b4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d5943142-5e09-426c-9cb6-c6c8a27d83b4}, !- Handle
  Table Lookup 1 Independent Variable List 58, !- Name
  {952dbaed-5d48-471b-b0e0-075df9e3442e}; !- Model Object 1

OS:Table:Lookup,
  {54ce71c9-4b9a-4b53-bea0-bf28329527ae}, !- Handle
  VAV_1 ERV_SensHeatEff,                  !- Name
  {d4af3206-ad42-447d-b7d1-d8b7b1e2cf00}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d4af3206-ad42-447d-b7d1-d8b7b1e2cf00}, !- Handle
  Table Lookup 1 Independent Variable List 59, !- Name
  {52de56f9-ea4c-4da6-a094-f3ab7fa5f69e}; !- Model Object 1

OS:Table:Lookup,
  {f1da43fb-421f-481d-b89d-d1b9a7efcc1a}, !- Handle
  VAV_1 ERV_LatHeatEff,                   !- Name
  {c15eb1c5-6093-43c5-b746-ebd53af7b522}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c15eb1c5-6093-43c5-b746-ebd53af7b522}, !- Handle
  Table Lookup 1 Independent Variable List 60, !- Name
  {be1bf001-27f1-46e4-afc2-7b13eeb94d6b}; !- Model Object 1

OS:Table:Lookup,
  {bc110b1d-a7c3-4bd1-8865-c8b2aecc6c76}, !- Handle
  VAV_1 ERV_SensCoolEff,                  !- Name
  {de201105-c707-43a1-8861-a9a98d49a6b6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de201105-c707-43a1-8861-a9a98d49a6b6}, !- Handle
  Table Lookup 1 Independent Variable List 61, !- Name
  {0cd3a3ea-8304-4034-b226-12c567bebd85}; !- Model Object 1

OS:Table:Lookup,
  {f5e077e7-144a-46ef-b6bd-d114f6b1eeee}, !- Handle
  VAV_1 ERV_LatCoolEff,                   !- Name
  {f3eb1362-309c-4c5b-a654-20b06e2685b9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f3eb1362-309c-4c5b-a654-20b06e2685b9}, !- Handle
  Table Lookup 1 Independent Variable List 62, !- Name
  {54a3aaec-1d19-4177-8b14-da8d326b67be}; !- Model Object 1

OS:Table:Lookup,
  {fb20ab6d-8771-421c-ab4a-cd2ba116ccbe}, !- Handle
  VAV_2 ERV_SensHeatEff,                  !- Name
  {1378a197-a36f-47d9-846b-403bfeaf5544}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1378a197-a36f-47d9-846b-403bfeaf5544}, !- Handle
  Table Lookup 1 Independent Variable List 63, !- Name
  {ab948ac7-a91e-4ef9-a181-3f89cb245974}; !- Model Object 1

OS:Table:Lookup,
  {6fc3c1b5-5609-44c7-b2f2-0ca456659483}, !- Handle
  VAV_2 ERV_LatHeatEff,                   !- Name
  {a71fd874-69d2-4d85-94e4-43d461284b9d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a71fd874-69d2-4d85-94e4-43d461284b9d}, !- Handle
  Table Lookup 1 Independent Variable List 64, !- Name
  {1bbfd523-e0f6-4042-af79-5390c24d2063}; !- Model Object 1

OS:Table:Lookup,
  {3b50beb2-6b6b-4603-acd0-b4faeba6e6e5}, !- Handle
  VAV_2 ERV_SensCoolEff,                  !- Name
  {5ea542c5-9af6-42b4-8d86-89c71bfa3f15}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5ea542c5-9af6-42b4-8d86-89c71bfa3f15}, !- Handle
  Table Lookup 1 Independent Variable List 65, !- Name
  {a96f84d6-07a5-45a3-86a4-92beeee737aa}; !- Model Object 1

OS:Table:Lookup,
  {9fbfa242-e65a-4857-b0c9-fba658079d73}, !- Handle
  VAV_2 ERV_LatCoolEff,                   !- Name
  {ea98dad3-82ce-4d89-a32b-77bb80ee0787}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ea98dad3-82ce-4d89-a32b-77bb80ee0787}, !- Handle
  Table Lookup 1 Independent Variable List 66, !- Name
  {c73fc3ab-2e71-4382-9e67-923288ea27d3}; !- Model Object 1

OS:Table:Lookup,
  {45cc7d75-6373-4105-9d05-ac98dc1178d5}, !- Handle
  CAV_KITCHEN ERV_SensHeatEff,            !- Name
  {1c288884-47f2-4c64-be79-675b386b36b1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c288884-47f2-4c64-be79-675b386b36b1}, !- Handle
  Table Lookup 1 Independent Variable List 67, !- Name
  {d604450f-b7ad-4e99-bf94-fdd7b9963ef1}; !- Model Object 1

OS:Table:Lookup,
  {9632b302-284d-43dd-a2de-3a65189090ab}, !- Handle
  CAV_KITCHEN ERV_LatHeatEff,             !- Name
  {406a57ba-2868-48e5-9210-bd9cb3f3d0fc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {406a57ba-2868-48e5-9210-bd9cb3f3d0fc}, !- Handle
  Table Lookup 1 Independent Variable List 68, !- Name
  {81a5dc40-a430-4976-8408-4ee2c0a6620c}; !- Model Object 1

OS:Table:Lookup,
  {2de0e727-43c7-40a7-b1a8-71b0db4885ac}, !- Handle
  CAV_KITCHEN ERV_SensCoolEff,            !- Name
  {714affe8-b581-4ea7-b586-f8d968eb6b29}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {714affe8-b581-4ea7-b586-f8d968eb6b29}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {b3857f2a-7e29-4ae1-83a5-1ef36eda697a}; !- Model Object 1

OS:Table:Lookup,
  {a1a94189-bd9a-41c9-a327-ac5a336d3603}, !- Handle
  CAV_KITCHEN ERV_LatCoolEff,             !- Name
  {cbb7b786-0be6-4eb3-9b09-01e63875ac33}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cbb7b786-0be6-4eb3-9b09-01e63875ac33}, !- Handle
  Table Lookup 1 Independent Variable List 69, !- Name
  {74aa2ed6-8946-4c83-8b3b-84183631589c}; !- Model Object 1

OS:Schedule:Ruleset,
  {8459b001-5a90-4766-b629-39f7c12138f4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {8edf362c-7a2a-460f-94a2-8618f79c3456}, !- Default Day Schedule Name
  {7f697634-5fa3-48c6-a85b-d4947983470c}, !- Summer Design Day Schedule Name
  {d39fcd5a-f9df-44ef-91d3-744cec31c662}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8edf362c-7a2a-460f-94a2-8618f79c3456}, !- Handle
  Hospital HVACOperationSchd Default 1,   !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f697634-5fa3-48c6-a85b-d4947983470c}, !- Handle
  Hospital HVACOperationSchd Summer Design Day 1, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d39fcd5a-f9df-44ef-91d3-744cec31c662}, !- Handle
  Hospital HVACOperationSchd Winter Design Day 1, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4c3e8a7-fb80-4240-a9bb-d0893c9696d0}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  {b796492c-bce2-4d76-ae47-429c1363cfc9}, !- Default Day Schedule Name
  {c9cbe224-33a4-4ac3-bafc-fe6be53d2b98}, !- Summer Design Day Schedule Name
  {53b1442f-d2e0-4020-8252-407c9ed0b8a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b796492c-bce2-4d76-ae47-429c1363cfc9}, !- Handle
  Hospital HVACOperationSchd Default inverted, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9cbe224-33a4-4ac3-bafc-fe6be53d2b98}, !- Handle
  Hospital HVACOperationSchd Summer Design Day inverted 1, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53b1442f-d2e0-4020-8252-407c9ed0b8a9}, !- Handle
  Hospital HVACOperationSchd Winter Design Day inverted 1, !- Name
  {ad1fefe3-af0d-4f5a-b280-a0c5a01219ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Daylighting:Control,
  {bee2bf80-4002-4b92-ab85-ac9e0488ef2c}, !- Handle
  Office1_Flr_5 Daylt Sensor 1,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  1.405008,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9c18b503-5088-498b-8dd8-11d62c138a16}, !- Handle
  Office1_Flr_5 Daylt Sensor 2,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  2.831304,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36b3cc5a-9f3f-4655-abf9-6842a6336d82}, !- Handle
  Office3_Flr_5 Daylt Sensor 1,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  1.405008,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {42c75dfd-29f0-4781-9fdc-7c7f9b2f9fa8}, !- Handle
  Office3_Flr_5 Daylt Sensor 2,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  2.831304,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6994ff58-97d7-4886-81a2-a20a1a242698}, !- Handle
  Lobby_Records_Flr_1 Daylt Sensor 1,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  1.40844,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {30b10909-f166-47c5-8918-def16324505a}, !- Handle
  Lobby_Records_Flr_1 Daylt Sensor 2,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  2.83822,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {0833873e-de1b-40cc-8a0a-5f391c0d678f}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bcce06df-168f-485d-ad57-ae9fcb5bbfcd}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cfd6e207-1f09-485d-a75c-98fc0922341d}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a9453ae-c8db-4794-bdaf-b96fb9ac694c}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66bd7f69-cb43-4506-8328-142ad77ceae0}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d6fbb6de-1c89-4eeb-9f15-fad743910a1c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {13ca1573-cd22-4aaf-9ab0-6e3fc623d630}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {028bbfe8-ad7b-4ff1-af84-039db3e5470f}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {30281f73-8e70-43c2-9f45-cb56634d5cee}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69619243-4ef9-4025-8299-73ba8d3699b8}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab7ed5c6-47b1-47a5-a4f0-7f1ae88a9eca}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {599564b8-b106-464e-8990-83e48f82f7c4}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b75da5fe-501c-42cd-b201-3811a2b04612}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {be7366dc-3514-48d5-b319-c1f3348a3713}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {afbbcc1e-77c9-4524-b3fe-bf6f718989c7}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {edee5040-14f5-4413-b607-45852562f568}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09972ead-f8f3-44c0-9965-602f7800aeb9}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

