  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b40d168-d050-40aa-8c06-b682d46c8d0b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Wknd Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Rendering:Color,
  {1d7c1e01-2bd4-4918-ad61-dd1c78ff67b1}, !- Handle
  LargeHotel GuestRoom2 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {0ced250e-b3c8-484e-8f1a-417502357431}, !- Handle
  LargeHotel GuestRoom2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0611390111669112,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {3fdb659b-45de-4264-a372-fac725e6304f}, !- Handle
  LargeHotel GuestRoom2 People,           !- Name
  {0ced250e-b3c8-484e-8f1a-417502357431}, !- People Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7581d0f3-61d6-4236-a808-c3cfee3e98eb}, !- Handle
  LargeHotel GuestRoom2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ed0a9e78-f024-460e-aa9f-da53e46b6e0a}, !- Handle
  LargeHotel GuestRoom2 Lights,           !- Name
  {7581d0f3-61d6-4236-a808-c3cfee3e98eb}, !- Lights Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7a930f7b-5f84-4795-8061-413dcff6dcac}, !- Handle
  {7581d0f3-61d6-4236-a808-c3cfee3e98eb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {422cff98-33a4-47d6-8c96-1b4aa227d12a}, !- Handle
  LargeHotel GuestRoom2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.5163404771254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ef9f6bb7-3b8a-434c-991c-10cc57f0a53e}, !- Handle
  LargeHotel GuestRoom2 Elec Equip,       !- Name
  {422cff98-33a4-47d6-8c96-1b4aa227d12a}, !- Electric Equipment Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {242bbebf-f534-416e-85ff-7b9307428278}, !- Handle
  LargeHotel GuestRoom2 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6919ee68-580e-4a97-9441-08e1fdda95e3}, !- Handle
  LargeHotel GuestRoom2 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {801fe4f6-9972-45b8-8f06-d2ed9c6a2320}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {958766bb-aa18-42eb-8298-782c219cb4e4}, !- Lighting Schedule Name
  {1cf50318-99f0-4a63-91e2-7307a951cf86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcf7ea8a-2c83-45dd-88b2-7d52172e0b12}, !- Handle
  LargeHotel GuestRoom2 Thermostat,       !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76914020-c086-4250-b1e6-67aba4a963fb}, !- Handle
  LargeHotel GuestRoom3 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {c045233d-9e12-481a-ab25-390c5b2c5640}, !- Handle
  LargeHotel GuestRoom3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {bd504f71-6643-4885-b213-0c454cb0a289}, !- Handle
  LargeHotel GuestRoom3 People,           !- Name
  {c045233d-9e12-481a-ab25-390c5b2c5640}, !- People Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {610a366b-4910-47eb-a383-bbba6597bb3f}, !- Handle
  LargeHotel GuestRoom3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7b479c4b-fd04-4f8a-a3a4-d9fb1effe0f4}, !- Handle
  LargeHotel GuestRoom3 Lights,           !- Name
  {610a366b-4910-47eb-a383-bbba6597bb3f}, !- Lights Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c2440cdd-cf3a-4666-9051-99847ed59d8c}, !- Handle
  {610a366b-4910-47eb-a383-bbba6597bb3f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {39ca0af4-1c65-4e94-9b94-e96fe8b0d638}, !- Handle
  LargeHotel GuestRoom3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7e4594e2-cdf2-4251-984e-768216e4f6f4}, !- Handle
  LargeHotel GuestRoom3 Elec Equip,       !- Name
  {39ca0af4-1c65-4e94-9b94-e96fe8b0d638}, !- Electric Equipment Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b36fe3f2-666d-44e1-9d1a-af76981ffe80}, !- Handle
  LargeHotel GuestRoom3 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9ef21b55-71d2-4cf5-94e0-af5a1aa0b52c}, !- Handle
  LargeHotel GuestRoom3 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {801fe4f6-9972-45b8-8f06-d2ed9c6a2320}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {958766bb-aa18-42eb-8298-782c219cb4e4}, !- Lighting Schedule Name
  {1cf50318-99f0-4a63-91e2-7307a951cf86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cc20a8b-ef80-41af-9fab-ab7cef8af587}, !- Handle
  LargeHotel GuestRoom3 Thermostat,       !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {53388ecf-1f48-48cb-8971-0de055f7259f}, !- Handle
  LargeHotel GuestRoom4 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {ac7fdbba-c250-436c-8678-98f0ae3e65df}, !- Handle
  LargeHotel GuestRoom4 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0611390111669112,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {0683ced7-1406-4eab-807d-633b294f8b88}, !- Handle
  LargeHotel GuestRoom4 People,           !- Name
  {ac7fdbba-c250-436c-8678-98f0ae3e65df}, !- People Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4376212f-347f-490a-93f7-d53dfd99096d}, !- Handle
  LargeHotel GuestRoom4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {12284688-a24b-4d07-864b-3ee3c4e2d0d3}, !- Handle
  LargeHotel GuestRoom4 Lights,           !- Name
  {4376212f-347f-490a-93f7-d53dfd99096d}, !- Lights Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dc9ddd81-9358-47f2-a4ac-6b4e7ff8f70e}, !- Handle
  {4376212f-347f-490a-93f7-d53dfd99096d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c9ab00ab-ca8b-4599-95df-7beb094120f1}, !- Handle
  LargeHotel GuestRoom4 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.5163404771254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d682023a-fb4a-4e72-9b44-37364b8ae524}, !- Handle
  LargeHotel GuestRoom4 Elec Equip,       !- Name
  {c9ab00ab-ca8b-4599-95df-7beb094120f1}, !- Electric Equipment Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {05e65d8f-df87-416c-9ced-6ec8428fd3fe}, !- Handle
  LargeHotel GuestRoom4 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d19785e5-7780-4508-8780-5c4113b8eec1}, !- Handle
  LargeHotel GuestRoom4 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {801fe4f6-9972-45b8-8f06-d2ed9c6a2320}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {958766bb-aa18-42eb-8298-782c219cb4e4}, !- Lighting Schedule Name
  {1cf50318-99f0-4a63-91e2-7307a951cf86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36707a70-687c-48b0-9ed6-fa33136d4934}, !- Handle
  LargeHotel GuestRoom4 Thermostat,       !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {57bfc44d-8f99-4038-aa43-569b1ff26f04}, !- Handle
  LargeHotel GuestRoom8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0611390111669112,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {230ac05c-30f8-42aa-b0c5-568999ec4051}, !- Handle
  LargeHotel GuestRoom8 People,           !- Name
  {57bfc44d-8f99-4038-aa43-569b1ff26f04}, !- People Definition Name
  {0e58dbf0-8037-11eb-9439-0242ac130002}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7d5212f-074c-408f-9959-deb9c06eeff3}, !- Handle
  LargeHotel GuestRoom8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eb54ed26-b4e4-4e40-90e0-97b4804470fe}, !- Handle
  LargeHotel GuestRoom8 Lights,           !- Name
  {a7d5212f-074c-408f-9959-deb9c06eeff3}, !- Lights Definition Name
  {0e58dbf0-8037-11eb-9439-0242ac130002}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d7f3a6d1-70a1-46bb-906a-baf62db58248}, !- Handle
  {a7d5212f-074c-408f-9959-deb9c06eeff3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {23c94972-3773-4780-a147-f6bdd6b111f3}, !- Handle
  LargeHotel GuestRoom8 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.5163404771254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99a8fef7-0a87-46ef-bf64-e917c5f95014}, !- Handle
  LargeHotel GuestRoom8 Elec Equip,       !- Name
  {23c94972-3773-4780-a147-f6bdd6b111f3}, !- Electric Equipment Definition Name
  {0e58dbf0-8037-11eb-9439-0242ac130002}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c57e401c-9ea8-495b-a8e1-5918ab68521c}, !- Handle
  LargeHotel GuestRoom8 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {967e93bc-ea1f-4221-98d4-1fde4eb547b4}, !- Handle
  LargeHotel GuestRoom8 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c8be34a9-7ad4-4b6b-8a4b-e0cb356335d8}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {958766bb-aa18-42eb-8298-782c219cb4e4}, !- Lighting Schedule Name
  {1cf50318-99f0-4a63-91e2-7307a951cf86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c8be34a9-7ad4-4b6b-8a4b-e0cb356335d8}, !- Handle
  Always Off,                             !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {90c6c002-b816-4e6d-a93c-3a84f303d66b}, !- Default Day Schedule Name
  {88ddacc0-b1a9-4ce1-9d8d-cd54dbc2004d}, !- Summer Design Day Schedule Name
  {541fba65-d2d5-4833-b2e8-64c8062a464a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90c6c002-b816-4e6d-a93c-3a84f303d66b}, !- Handle
  Always Off Default,                     !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88ddacc0-b1a9-4ce1-9d8d-cd54dbc2004d}, !- Handle
  Always Off Summer Design Day,           !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {541fba65-d2d5-4833-b2e8-64c8062a464a}, !- Handle
  Always Off Winter Design Day,           !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df920d5b-0790-4313-98e2-acc6d5ef67b3}, !- Handle
  Schedule Rule 23,                       !- Name
  {c8be34a9-7ad4-4b6b-8a4b-e0cb356335d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1bffe08-2ea1-4e40-ae51-3c8868a8e3b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1bffe08-2ea1-4e40-ae51-3c8868a8e3b4}, !- Handle
  Always Off Wknd Day,                    !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb4221f0-da01-4350-b346-4d1cab95c535}, !- Handle
  LargeHotel GuestRoom8 Thermostat,       !- Name
  {58d20352-8738-4462-89f3-568469020610}, !- Heating Setpoint Temperature Schedule Name
  {ca24e780-8fb8-4950-b67c-476182554ca0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {58d20352-8738-4462-89f3-568469020610}, !- Handle
  HotelLarge VAC_OccGuestRoom_HtgSP_Sch,  !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {e9c5d208-dde8-4e31-9cb5-b6fd69e705b6}, !- Default Day Schedule Name
  {ca01a4c4-351f-49db-899f-407d51f40700}, !- Summer Design Day Schedule Name
  {07a2f128-0d16-4676-9cde-e035bc345791}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9c5d208-dde8-4e31-9cb5-b6fd69e705b6}, !- Handle
  HotelLarge VAC_OccGuestRoom_HtgSP_Sch Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.556;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ca01a4c4-351f-49db-899f-407d51f40700}, !- Handle
  HotelLarge VAC_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {07a2f128-0d16-4676-9cde-e035bc345791}, !- Handle
  HotelLarge VAC_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c5b92b8c-b31c-4103-8012-c9be93c95bd2}, !- Handle
  Schedule Rule 24,                       !- Name
  {58d20352-8738-4462-89f3-568469020610}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de19cb95-b0e4-4191-bba3-3791e7e3a5be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de19cb95-b0e4-4191-bba3-3791e7e3a5be}, !- Handle
  HotelLarge VAC_OccGuestRoom_HtgSP_Sch Wknd Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.556;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca24e780-8fb8-4950-b67c-476182554ca0}, !- Handle
  HotelLarge VAC_OccGuestRoom_ClgSP_Sch,  !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {faf63acf-dbd0-4ccc-9b2c-1c836b1e9734}, !- Default Day Schedule Name
  {00b8c8ec-c14f-431c-b32c-b934f2e9ec13}, !- Summer Design Day Schedule Name
  {75d899b2-3381-4195-85c1-38b7163714e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {faf63acf-dbd0-4ccc-9b2c-1c836b1e9734}, !- Handle
  HotelLarge VAC_OccGuestRoom_ClgSP_Sch Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.667;                                 !- Value Until Time 1

OS:Schedule:Day,
  {00b8c8ec-c14f-431c-b32c-b934f2e9ec13}, !- Handle
  HotelLarge VAC_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {75d899b2-3381-4195-85c1-38b7163714e9}, !- Handle
  HotelLarge VAC_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {28c68292-e6f2-43fc-9ccd-722d472a05c9}, !- Handle
  Schedule Rule 25,                       !- Name
  {ca24e780-8fb8-4950-b67c-476182554ca0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95b8a53e-de45-4a91-891c-76345821a75b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95b8a53e-de45-4a91-891c-76345821a75b}, !- Handle
  HotelLarge VAC_OccGuestRoom_ClgSP_Sch Wknd Day, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.667;                                 !- Value Until Time 1

OS:Rendering:Color,
  {04755db9-1e84-4732-99fa-ed2dee99488a}, !- Handle
  LargeHotel Kitchen 1,                   !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {95ba2111-ba5c-47d3-bc4e-81fc1bf2cbce}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {aa467a60-4e38-4196-8efe-99800f13fd2a}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {95ba2111-ba5c-47d3-bc4e-81fc1bf2cbce}, !- People Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {806c7e19-c32c-4ca9-90e5-3944b0fafd53}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b4fb68b8-4155-4934-803b-c665aabc3844}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {806c7e19-c32c-4ca9-90e5-3944b0fafd53}, !- Lights Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {96623d99-1486-4b94-a686-8accd7493762}, !- Handle
  {806c7e19-c32c-4ca9-90e5-3944b0fafd53}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {422a11e9-0b4c-4c97-85ce-21d106eb89c9}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c111a887-8cb2-438b-addc-7ccb1a7ccc1f}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {422a11e9-0b4c-4c97-85ce-21d106eb89c9}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {08b88521-acc5-47c1-b2bd-84fb1871f91f}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {7e12a69c-1067-404c-80e1-a354476b6c86}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {08b88521-acc5-47c1-b2bd-84fb1871f91f}, !- Gas Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8744bacd-485a-4949-89f8-54f47a28e96b}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f726afae-eabf-4446-8d5b-94fe302ebed6}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {e90fa8a9-6c99-49c8-bb62-3e6450ebb1f9}, !- Lighting Schedule Name
  {98d5362b-7e9c-4216-9f3e-75c65eaefc9a}, !- Electric Equipment Schedule Name
  {f774cce4-181d-4bc8-a2aa-f532ede954c7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f774cce4-181d-4bc8-a2aa-f532ede954c7}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {5861ee38-8ff6-42d9-8048-1be95538e2f5}, !- Default Day Schedule Name
  {2479ddeb-60d6-4d21-b4c6-d054851e44ea}, !- Summer Design Day Schedule Name
  {2b1947e3-9b1d-4be6-9428-4677025b5375}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5861ee38-8ff6-42d9-8048-1be95538e2f5}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {aad68eaf-1f04-461a-8450-2fc0d7e5f688}, !- Handle
  Schedule Rule 26,                       !- Name
  {f774cce4-181d-4bc8-a2aa-f532ede954c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {baca3431-4c84-4821-8522-07dd5a079179}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {baca3431-4c84-4821-8522-07dd5a079179}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Wkdy|Default Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {535ee8f5-fb03-45ec-97eb-62b93337dccc}, !- Handle
  Schedule Rule 27,                       !- Name
  {f774cce4-181d-4bc8-a2aa-f532ede954c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52a5d62f-bf33-4829-90c6-b894ef598197}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52a5d62f-bf33-4829-90c6-b894ef598197}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Sat Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {2479ddeb-60d6-4d21-b4c6-d054851e44ea}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2b1947e3-9b1d-4be6-9428-4677025b5375}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0ff68e9-5858-4515-9da4-c8d2f4d93711}, !- Handle
  LargeHotel Kitchen Thermostat,          !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6535712f-0e17-43eb-83dc-02e70b67d1f9}, !- Handle
  LargeHotel Laundry 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {eff0d541-ecc2-4662-a964-89faf00ee06e}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {7ba3e030-1390-4d3c-a3c2-bf3540344c2b}, !- Handle
  LargeHotel Laundry People,              !- Name
  {eff0d541-ecc2-4662-a964-89faf00ee06e}, !- People Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1d3febfb-8237-4b37-b37a-a16cfba80b2d}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {33f9cc0b-2020-4da6-99e5-4baecbac718d}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {1d3febfb-8237-4b37-b37a-a16cfba80b2d}, !- Lights Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {53b89876-9fda-4ac2-b10a-71d72c52a3cd}, !- Handle
  {1d3febfb-8237-4b37-b37a-a16cfba80b2d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bbbf28d2-d5b0-40a8-b37b-ba09ab1c97a0}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b2afcbc0-d59b-4b62-88a6-ff6ec10b451e}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {bbbf28d2-d5b0-40a8-b37b-ba09ab1c97a0}, !- Electric Equipment Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8bf990ad-a814-45d1-9702-599c8bea9ab2}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {71bc5207-16d9-4014-abf0-196d4601288e}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {8bf990ad-a814-45d1-9702-599c8bea9ab2}, !- Gas Equipment Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c685c76a-72ed-4d98-a72b-e3545225a9cd}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d470b0f6-d917-4a64-98ca-926a4c1b8fd0}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b311f86e-13b5-4509-a35d-d3af1ba78a3d}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {e90fa8a9-6c99-49c8-bb62-3e6450ebb1f9}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb8afc3b-4e2e-4513-8fdc-247f1f61be97}, !- Handle
  LargeHotel Laundry Thermostat,          !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d5d9be88-0a5c-4713-946d-4b02a8e9ee4f}, !- Handle
  LargeHotel Lobby 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {9a7993c5-1916-461a-a4dc-742ab6a92e90}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a7062d06-d882-4f55-94bf-87b6174545e7}, !- Handle
  LargeHotel Lobby People,                !- Name
  {9a7993c5-1916-461a-a4dc-742ab6a92e90}, !- People Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9456218b-e9aa-48d7-a1b9-69cee4502641}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11b6f891-e25b-4ec1-8565-780253a843a9}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {9456218b-e9aa-48d7-a1b9-69cee4502641}, !- Lights Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d1aeec08-3915-480e-a8dc-0eadf35bed2a}, !- Handle
  {9456218b-e9aa-48d7-a1b9-69cee4502641}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d8960e48-4ef3-4048-88ba-bfdb28262723}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df7941c2-75c5-48cb-b455-eadda952cf58}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {d8960e48-4ef3-4048-88ba-bfdb28262723}, !- Electric Equipment Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {384e5a75-f26c-4455-977e-96eaed7ef412}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5e213b55-a6bb-4d89-8ba5-4d0b2f4a501a}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {e90fa8a9-6c99-49c8-bb62-3e6450ebb1f9}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b70ee2a-0126-46b4-a164-d9bf2f0b1836}, !- Handle
  LargeHotel Lobby Thermostat,            !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {770d0c99-e40e-4ddf-9e5a-7e3da70044b8}, !- Handle
  LargeHotel Mechanical 1,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {230dc06a-c6d7-42ae-9d32-f9e9fe2cc8a0}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2d685f5f-3b9f-40d4-870c-788b572bacb1}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {230dc06a-c6d7-42ae-9d32-f9e9fe2cc8a0}, !- Lights Definition Name
  {43e89814-724e-42f5-a360-e0933d9d2bb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f158afb8-f8be-4478-8b7d-eced897b5a2b}, !- Handle
  {230dc06a-c6d7-42ae-9d32-f9e9fe2cc8a0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {89d91790-57d1-40da-bcd2-2196208d82bb}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {241bbd79-5c48-4670-b585-055833acfdc6}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {89d91790-57d1-40da-bcd2-2196208d82bb}, !- Electric Equipment Definition Name
  {43e89814-724e-42f5-a360-e0933d9d2bb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a7350f5-d01a-4ad8-a0ec-eded2324364c}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1246d5d-9413-4e60-932f-47307a54ad71}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {227dd249-cca3-41c4-8665-5da60dc51903}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {227dd249-cca3-41c4-8665-5da60dc51903}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {7d16d77a-ea83-4369-81f1-74c8880accd1}, !- Default Day Schedule Name
  {fc1319ff-5ab5-4541-a324-5c384d5ebcff}, !- Summer Design Day Schedule Name
  {fad12a08-3c15-4b64-a9a9-dc92f5a6cb20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d16d77a-ea83-4369-81f1-74c8880accd1}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {23990937-a541-4c4d-8aff-730c24df6673}, !- Handle
  Schedule Rule 28,                       !- Name
  {227dd249-cca3-41c4-8665-5da60dc51903}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02e85e24-7f76-4287-94b7-790f8074ca67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02e85e24-7f76-4287-94b7-790f8074ca67}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {fc1319ff-5ab5-4541-a324-5c384d5ebcff}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab231921-0402-4813-876f-ff74760a9bfa}, !- Handle
  Schedule Rule 29,                       !- Name
  {227dd249-cca3-41c4-8665-5da60dc51903}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03f10941-b564-425b-a872-438920267125}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03f10941-b564-425b-a872-438920267125}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {fad12a08-3c15-4b64-a9a9-dc92f5a6cb20}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1f4bf4d-fcce-4d23-83da-ed4d3d791c27}, !- Handle
  LargeHotel Mechanical Thermostat,       !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ac87d9e1-3662-47b9-b9cd-8061079666fc}, !- Handle
  LargeHotel Retail 1,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {1e9f39e5-cff4-4f30-98b2-43afcd856972}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {7f84e67c-d2d5-45d0-8a2a-cfdf609c6c70}, !- Handle
  LargeHotel Retail People,               !- Name
  {1e9f39e5-cff4-4f30-98b2-43afcd856972}, !- People Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {27202df6-c620-4af8-a659-8911c37f0f7c}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {17facc4e-27eb-4013-8bad-497c5a734d83}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {27202df6-c620-4af8-a659-8911c37f0f7c}, !- Lights Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f6874740-6c24-4168-805e-4f7f0c5996f5}, !- Handle
  {27202df6-c620-4af8-a659-8911c37f0f7c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {907525e1-49cf-440d-b084-516d46b4221b}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ade2610d-a23b-49a9-a6dc-1d0cbc875b04}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {907525e1-49cf-440d-b084-516d46b4221b}, !- Electric Equipment Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b5644ed-6192-4485-ac32-cb9e367b24ca}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3701fbca-7956-4975-b814-8070f11fb5f5}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {e90fa8a9-6c99-49c8-bb62-3e6450ebb1f9}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c56a3062-785c-48e4-935e-31cffcc04977}, !- Handle
  LargeHotel Retail Thermostat,           !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fe5fa29d-2621-4474-95ac-679ef2d740eb}, !- Handle
  LargeHotel Retail2 1,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {30302369-fc60-44b9-afbf-66b1b889c24d}, !- Handle
  LargeHotel Retail2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {bb2937cb-a42a-4e90-b750-f0759d7cf96c}, !- Handle
  LargeHotel Retail2 People,              !- Name
  {30302369-fc60-44b9-afbf-66b1b889c24d}, !- People Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {253406ab-f480-4b6a-8c4a-49e170454bcb}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e517e555-4697-42ee-a310-ecc1c08c420b}, !- Clothing Insulation Schedule Name
  {5987c129-fbc7-4cb3-a2ca-d8e650721c1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5bb5406-71ae-4712-baeb-785065ca8afb}, !- Handle
  LargeHotel Retail2 Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97b43564-bb32-45b0-86df-e530c0bf041f}, !- Handle
  LargeHotel Retail2 Lights,              !- Name
  {b5bb5406-71ae-4712-baeb-785065ca8afb}, !- Lights Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c57b0a5f-dde2-4319-964c-febee38171fd}, !- Handle
  {b5bb5406-71ae-4712-baeb-785065ca8afb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7fbadb54-6a1d-4d46-81dc-e0297dda2038}, !- Handle
  LargeHotel Retail2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a605ddec-2ed6-4e07-a8ec-439813569b14}, !- Handle
  LargeHotel Retail2 Elec Equip,          !- Name
  {7fbadb54-6a1d-4d46-81dc-e0297dda2038}, !- Electric Equipment Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7729632d-fbce-4823-a865-887f8cb1d695}, !- Handle
  LargeHotel Retail2 Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35217430-da5f-4f36-8c73-ddaeaa2219f2}, !- Handle
  LargeHotel Retail2 Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {e90fa8a9-6c99-49c8-bb62-3e6450ebb1f9}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b444aa5-0e21-492f-a6f4-149602938888}, !- Handle
  LargeHotel Retail2 Thermostat,          !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a02cda4a-31e3-4027-82bf-ffb5c1fe0bcf}, !- Handle
  LargeHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {da89b295-c302-49da-8f67-e41e5bc66a96}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fd365e87-c1c4-4348-983c-a5da34582797}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {da89b295-c302-49da-8f67-e41e5bc66a96}, !- Lights Definition Name
  {b976a968-b13f-410f-8f46-258a2b578ea1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a64476be-4627-413d-b85a-7752dc9f86bb}, !- Handle
  {da89b295-c302-49da-8f67-e41e5bc66a96}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f2cfe695-252d-4642-836d-656d79a7b6af}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fa852a1-8974-4830-a021-f75198b491eb}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {f2cfe695-252d-4642-836d-656d79a7b6af}, !- Electric Equipment Definition Name
  {b976a968-b13f-410f-8f46-258a2b578ea1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2dce7fd9-338f-45b8-b3f3-1e9d37240086}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79439da1-1fb7-4ab6-9b9b-316ba41dbb5a}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b9f2f2a-8a96-43d5-8681-ef7242a409fb}, !- Number of People Schedule Name
  {5e09a466-48e6-4b5d-9e99-f2958b1623f4}, !- People Activity Level Schedule Name
  {9453f734-571c-4131-8ecd-43ccacb6095b}, !- Lighting Schedule Name
  {42241c1b-b934-4110-9096-0e519e866a65}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9453f734-571c-4131-8ecd-43ccacb6095b}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {a1ca4690-9d88-4e83-b35c-ea9ac11c4c5f}, !- Default Day Schedule Name
  {db4e2f7b-f668-4da3-8aff-829e2efb43cb}, !- Summer Design Day Schedule Name
  {6462ee9e-befc-481e-87f2-53415909f297}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1ca4690-9d88-4e83-b35c-ea9ac11c4c5f}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.133494,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.088996,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.133494,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.088996,                               !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.22249,                                !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311486,                               !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266988,                               !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22249,                                !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.133494;                               !- Value Until Time 13

OS:Schedule:Rule,
  {b163b976-306d-4f7e-8519-7093a90631b6}, !- Handle
  Schedule Rule 30,                       !- Name
  {9453f734-571c-4131-8ecd-43ccacb6095b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4329a4ed-ef00-41f0-88ff-deb339618bbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4329a4ed-ef00-41f0-88ff-deb339618bbd}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.044498,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.133494,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.111245,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.266988,                               !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.311486,                               !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.133494;                               !- Value Until Time 10

OS:Schedule:Day,
  {db4e2f7b-f668-4da3-8aff-829e2efb43cb}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0aacfb8-6a7d-4079-8093-5e27cad878dd}, !- Handle
  Schedule Rule 31,                       !- Name
  {9453f734-571c-4131-8ecd-43ccacb6095b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2303fbac-6383-4ef9-966b-75c0bcf5d2dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2303fbac-6383-4ef9-966b-75c0bcf5d2dc}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.066747,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.044498,                               !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.088996,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.177992,                               !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22249,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.177992,                               !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.111245,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400482,                               !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.355984,                               !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.266988,                               !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.133494;                               !- Value Until Time 14

OS:Schedule:Day,
  {6462ee9e-befc-481e-87f2-53415909f297}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3324b950-89b8-4efb-a9e8-a14531c0b60b}, !- Handle
  LargeHotel Storage Thermostat,          !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b683d2b8-5aa6-4276-b513-83125b7934e7}, !- Handle
  Room_3_Mult19_Flr_3 HVAC On Infiltration, !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99ea91df-6a38-4399-814c-bf2aa4be3b24}, !- Handle
  Room_3_Mult19_Flr_3 HVAC Off Infiltration, !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {800a236e-392c-443f-ada9-374d91612af6}, !- Handle
  Room_2_Flr_3 HVAC On Infiltration,      !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {33b542d2-ffc8-465c-8c40-90272ba9d1eb}, !- Handle
  Room_2_Flr_3 HVAC Off Infiltration,     !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82414865-bfd3-4151-9dc1-7f4152d2d6b5}, !- Handle
  Retail_2_Flr_1 HVAC On Infiltration,    !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1ae4d966-2b48-4f60-8b4b-7e434463ac7a}, !- Handle
  Retail_2_Flr_1 HVAC Off Infiltration,   !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b55fd3f5-08b3-4fd5-ad6f-26c5a7d06fbd}, !- Handle
  Mech_Flr_1 HVAC On Infiltration,        !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3ef82c22-1407-4719-9e90-b7fd2198b90d}, !- Handle
  Mech_Flr_1 HVAC Off Infiltration,       !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82550f9b-0683-49f9-ba1b-51942b57f9aa}, !- Handle
  Cafe_Flr_1 HVAC On Infiltration,        !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f965c64a-b46d-480e-9d5a-b46c681538fc}, !- Handle
  Cafe_Flr_1 HVAC Off Infiltration,       !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a8d40b84-3f02-421a-9847-07f9fb0463bf}, !- Handle
  Dining_Flr_6 HVAC On Infiltration,      !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3b4c81aa-109c-4461-aa6c-aafb6fa42095}, !- Handle
  Dining_Flr_6 HVAC Off Infiltration,     !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {784eaa24-870a-409e-b27a-74cc2eff2a96}, !- Handle
  Room_3_Mult9_Flr_6 HVAC On Infiltration, !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75a74b62-8cfc-4438-a365-58c9f54da969}, !- Handle
  Room_3_Mult9_Flr_6 HVAC Off Infiltration, !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f8cf87f8-2748-4876-9df2-64a8680f4fe8}, !- Handle
  Retail_1_Flr_1 HVAC On Infiltration,    !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ed7a04a0-fd21-4aaa-9c80-bfe91ebb0b10}, !- Handle
  Retail_1_Flr_1 HVAC Off Infiltration,   !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0334ae89-39bf-46fc-9254-d9b5038fc702}, !- Handle
  Room_5_Flr_3 HVAC On Infiltration,      !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0dca0e75-b06e-44f5-8d05-d5dd784bc22a}, !- Handle
  Room_5_Flr_3 HVAC Off Infiltration,     !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c09afa22-122f-40fb-b56a-90a0cd789109}, !- Handle
  Corridor_Flr_3 HVAC On Infiltration,    !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d6991149-57d1-49f8-825e-b5f5b5bf4d01}, !- Handle
  Corridor_Flr_3 HVAC Off Infiltration,   !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1407ee31-2f69-4f38-b02e-9811d8ba8a42}, !- Handle
  Storage_Flr_1 HVAC On Infiltration,     !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c9520b83-a953-4ef5-b5b1-4753a1621a57}, !- Handle
  Storage_Flr_1 HVAC Off Infiltration,    !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {585c7259-d559-4460-b152-b80c5ef2f149}, !- Handle
  Room_4_Mult19_Flr_3 HVAC On Infiltration, !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {411acf02-11e5-4c5c-952e-10de21e12235}, !- Handle
  Room_4_Mult19_Flr_3 HVAC Off Infiltration, !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8357832e-01f2-4e63-84c4-ca29d7ee64b2}, !- Handle
  Banquet_Flr_6 HVAC On Infiltration,     !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {182bd30d-f2f4-4f92-8156-994fddff6ab5}, !- Handle
  Banquet_Flr_6 HVAC Off Infiltration,    !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0dec5d71-dba1-43bf-95f4-63bafc163139}, !- Handle
  Laundry_Flr_1 HVAC On Infiltration,     !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ab686900-4bf9-4510-b495-7d2d8973e6b6}, !- Handle
  Laundry_Flr_1 HVAC Off Infiltration,    !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8f41c1e1-523c-4423-a3d6-2d9d21bbc17d}, !- Handle
  Room_2_Flr_6 HVAC On Infiltration,      !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb556045-34da-4578-8abc-1d56d8540f09}, !- Handle
  Room_2_Flr_6 HVAC Off Infiltration,     !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56eac93b-b761-4b53-92e0-633b010b8b62}, !- Handle
  Lobby_Flr_1 HVAC On Infiltration,       !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0e0ddc67-9780-4d3e-af9b-b1d6b0829064}, !- Handle
  Lobby_Flr_1 HVAC Off Infiltration,      !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec61cbbb-7205-43f7-87a1-bc624dff2fd3}, !- Handle
  Room_1_Flr_3 HVAC On Infiltration,      !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aec5ec6c-754b-400a-91e4-65296215c156}, !- Handle
  Room_1_Flr_3 HVAC Off Infiltration,     !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a955443c-4d78-4c46-908a-13163674983a}, !- Handle
  Room_1_Flr_6 HVAC On Infiltration,      !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {601d6f60-1ae2-4bef-8874-c7e1ac81b39c}, !- Handle
  Room_1_Flr_6 HVAC Off Infiltration,     !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3945e077-a93d-4f78-94f0-4f33c943e216}, !- Handle
  Corridor_Flr_6 HVAC On Infiltration,    !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a2d79717-a37d-4ce0-b807-62ee33548fea}, !- Handle
  Corridor_Flr_6 HVAC Off Infiltration,   !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88a0b21d-8048-423f-a437-71fc8732abc8}, !- Handle
  Kitchen_Flr_6 HVAC On Infiltration,     !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bf36219e-407f-4f2e-b386-5cf1836c934f}, !- Handle
  Kitchen_Flr_6 HVAC Off Infiltration,    !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {80e0c784-b25b-4ee1-a66b-ca076fd6e456}, !- Handle
  Room_6_Flr_3 HVAC On Infiltration,      !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f851276a-d2ed-4e54-ac7f-6aeaab613a22}, !- Handle
  Room_6_Flr_3 HVAC Off Infiltration,     !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3349,                                 !- Constant Term Coefficient
  0.0041,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0266,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {fc582790-f680-4b78-9aec-5165137fcc12}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {af2395f5-1686-4e4f-853b-40ffb4aa6769}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- Handle
  Banquet_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcc05134-fb0c-463e-b157-adb9cec283c4}, !- Zone Air Inlet Port List
  {843e6657-0d96-4b4a-bc7a-8fbf8884a53b}, !- Zone Air Exhaust Port List
  {d5bb728c-be47-415b-a692-6a806df29692}, !- Zone Air Node Name
  {6e376291-8b1d-4b2b-be50-eea904630e97}, !- Zone Return Air Port List
  {6100abde-c7d9-48fc-8814-5e049c68094c}, !- Primary Daylighting Control Name
  0.202,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8eed0813-d889-4292-8d92-454ff357e6a8}, !- Secondary Daylighting Control Name
  0.202,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94115de2-f3c6-4c75-97ef-89691c8f69cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfffad56-702b-4706-b31f-bbaeb9b18e78}, !- Handle
  Banquet_Flr_6 ZN Zone Air Node,         !- Name
  {d5bb728c-be47-415b-a692-6a806df29692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5bb728c-be47-415b-a692-6a806df29692}, !- Handle
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- Source Object
  11,                                     !- Outlet Port
  {dfffad56-702b-4706-b31f-bbaeb9b18e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcc05134-fb0c-463e-b157-adb9cec283c4}, !- Handle
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- HVAC Component
  {981e0352-4a02-4d00-9372-879f8fd96314}; !- Port 1

OS:PortList,
  {843e6657-0d96-4b4a-bc7a-8fbf8884a53b}, !- Handle
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- HVAC Component
  {edd5407c-a960-4ef9-acd0-464aebfc057d}; !- Port 1

OS:PortList,
  {6e376291-8b1d-4b2b-be50-eea904630e97}, !- Handle
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- HVAC Component
  {30fa5ea7-e6e4-4e6f-8ca2-c65c94885d62}; !- Port 1

OS:Sizing:Zone,
  {482e213e-69f6-4dc1-937f-529f54db121e}, !- Handle
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {427e8bae-f18a-4f71-a5a1-1ef209b3c22b}, !- Handle
  Banquet_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {13d37870-35fb-47c4-b6cc-83bb17f0f252}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee9e3722-8ab8-4ad0-ae57-89bcab1610eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee3815cf-bc98-4a02-a348-11dd4737d1f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {94115de2-f3c6-4c75-97ef-89691c8f69cd}, !- Handle
  LargeHotel Banquet Thermostat 1,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {572df97d-d676-4cc2-9ed7-dfecdcd7e819}, !- Zone Air Inlet Port List
  {21559fe6-7dd7-4c77-b063-5ad6821e1b12}, !- Zone Air Exhaust Port List
  {80d51f76-7d6a-46c8-82b7-5b504c09ac25}, !- Zone Air Node Name
  {6b6197d7-51bb-4668-8fb9-32cc84b16adb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8de8c39-a38e-4b51-bea7-cd90eb45dc41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7722e42-b1db-4eab-983a-251843279dc5}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {80d51f76-7d6a-46c8-82b7-5b504c09ac25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d51f76-7d6a-46c8-82b7-5b504c09ac25}, !- Handle
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Source Object
  11,                                     !- Outlet Port
  {c7722e42-b1db-4eab-983a-251843279dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {572df97d-d676-4cc2-9ed7-dfecdcd7e819}, !- Handle
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- HVAC Component
  {586cc47c-489b-449d-a630-8dec7e6a5ba4}; !- Port 1

OS:PortList,
  {21559fe6-7dd7-4c77-b063-5ad6821e1b12}, !- Handle
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}; !- HVAC Component

OS:PortList,
  {6b6197d7-51bb-4668-8fb9-32cc84b16adb}, !- Handle
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- HVAC Component
  {d0740fdd-e929-4fc2-85b0-dd542418fe7d}; !- Port 1

OS:Sizing:Zone,
  {542597b7-cd56-41c1-b9a0-a4b52667d2fd}, !- Handle
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5d8fd2d1-c230-480f-b9eb-1c09c22a659e}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd6cedbf-2e39-4787-bb5b-b125eaac238b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8de8c39-a38e-4b51-bea7-cd90eb45dc41}, !- Handle
  LargeHotel Basement Thermostat 1,       !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- Handle
  Cafe_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ef745f-53c5-4c83-ac54-777877b1e9e3}, !- Zone Air Inlet Port List
  {99d60a77-3521-43e8-aaaa-fbaff0ff4683}, !- Zone Air Exhaust Port List
  {0d240256-373c-43d6-9d52-75cd6bbf6bbb}, !- Zone Air Node Name
  {17948f5c-c3cb-4049-b560-ac21f9407675}, !- Zone Return Air Port List
  {2b3e1a45-1e07-472f-b696-3f0338851bdf}, !- Primary Daylighting Control Name
  0.395,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9b79d5a5-29ac-49c3-9337-0ea6fec9fe16}, !- Secondary Daylighting Control Name
  0.395,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {605b0e7f-c26c-4a76-a364-df069b8358cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ef24e28-f80b-4147-bf1d-85eccb6b0d19}, !- Handle
  Cafe_Flr_1 ZN Zone Air Node,            !- Name
  {0d240256-373c-43d6-9d52-75cd6bbf6bbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d240256-373c-43d6-9d52-75cd6bbf6bbb}, !- Handle
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- Source Object
  11,                                     !- Outlet Port
  {3ef24e28-f80b-4147-bf1d-85eccb6b0d19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ef745f-53c5-4c83-ac54-777877b1e9e3}, !- Handle
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- HVAC Component
  {75e44f87-aace-4d22-b2e7-9ea3be2f5cd3}; !- Port 1

OS:PortList,
  {99d60a77-3521-43e8-aaaa-fbaff0ff4683}, !- Handle
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}; !- HVAC Component

OS:PortList,
  {17948f5c-c3cb-4049-b560-ac21f9407675}, !- Handle
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- HVAC Component
  {6e28bd7e-e1d0-4dfb-b1ad-7c8c0947904d}; !- Port 1

OS:Sizing:Zone,
  {da1ed896-b673-40a3-abe4-2756fa3d5f70}, !- Handle
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {35049798-b5a2-42b7-a0de-4ccd7b4cbd87}, !- Handle
  Cafe_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {f2e0c974-4ed2-450c-bcd9-32e06fcf1fe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77f59f67-8ca4-4d3e-90c7-3da2d975a86a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {605b0e7f-c26c-4a76-a364-df069b8358cc}, !- Handle
  LargeHotel Cafe Thermostat 1,           !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- Handle
  Corridor_Flr_3 ZN,                      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {816e78dd-cee6-488f-a713-46c0c918a0bd}, !- Zone Air Inlet Port List
  {86881afd-ec27-4078-8f28-224ba1765c88}, !- Zone Air Exhaust Port List
  {f8540e94-ecd5-419b-b403-7eb1f2deb78a}, !- Zone Air Node Name
  {850f92ae-524f-4a30-84ef-4baeac55a168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a483a07f-cc71-406b-95c6-2046d25a2993}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45ca530d-ed77-45a8-9c59-fce5731a5dfe}, !- Handle
  Corridor_Flr_3 ZN Zone Air Node,        !- Name
  {f8540e94-ecd5-419b-b403-7eb1f2deb78a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8540e94-ecd5-419b-b403-7eb1f2deb78a}, !- Handle
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- Source Object
  11,                                     !- Outlet Port
  {45ca530d-ed77-45a8-9c59-fce5731a5dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {816e78dd-cee6-488f-a713-46c0c918a0bd}, !- Handle
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- HVAC Component
  {887f7aff-d253-4b2a-822a-533df47d8f52}; !- Port 1

OS:PortList,
  {86881afd-ec27-4078-8f28-224ba1765c88}, !- Handle
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}; !- HVAC Component

OS:PortList,
  {850f92ae-524f-4a30-84ef-4baeac55a168}, !- Handle
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- HVAC Component
  {a8aa88a4-0185-4d49-9bed-b43e3b5f42b2}; !- Port 1

OS:Sizing:Zone,
  {663731a8-32d6-451d-83c5-b5c4f4723ce4}, !- Handle
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4095faf9-15aa-4ed6-a5f1-0910d1f0192f}, !- Handle
  Corridor_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {8c5e21e0-b0ab-47cf-8e10-4a191f0302db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bdf94f2-5eba-4faf-8e6d-3b5cd4c46fcb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a483a07f-cc71-406b-95c6-2046d25a2993}, !- Handle
  LargeHotel Corridor2 Thermostat 1,      !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- Handle
  Corridor_Flr_6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a21a408-9398-4c34-8b70-41d180936abb}, !- Zone Air Inlet Port List
  {f0fa1429-c5fb-449f-9d52-75d0fbe85d06}, !- Zone Air Exhaust Port List
  {460d06ce-acaa-427a-bb42-34393fa2809b}, !- Zone Air Node Name
  {5aeede4c-6201-4e04-b5d5-de8fbc425b08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edc7664b-898f-481a-81b3-6566c44109d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61ea647b-078f-4700-8a67-4a11eb23e6b5}, !- Handle
  Corridor_Flr_6 ZN Zone Air Node,        !- Name
  {460d06ce-acaa-427a-bb42-34393fa2809b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460d06ce-acaa-427a-bb42-34393fa2809b}, !- Handle
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- Source Object
  11,                                     !- Outlet Port
  {61ea647b-078f-4700-8a67-4a11eb23e6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a21a408-9398-4c34-8b70-41d180936abb}, !- Handle
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- HVAC Component
  {1f61aedb-412b-469d-b86a-c72c1277564d}; !- Port 1

OS:PortList,
  {f0fa1429-c5fb-449f-9d52-75d0fbe85d06}, !- Handle
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}; !- HVAC Component

OS:PortList,
  {5aeede4c-6201-4e04-b5d5-de8fbc425b08}, !- Handle
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- HVAC Component
  {6a43b3c6-4017-42fb-a70e-0acd09030cfc}; !- Port 1

OS:Sizing:Zone,
  {fae52157-c181-41eb-a1ab-e8d56093534e}, !- Handle
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aafce3f1-4555-4e54-9adb-fadb944f51fa}, !- Handle
  Corridor_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {c08f696d-5482-4b4e-9bdd-f8aa349d3378}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2a9c256-2b80-4d52-baf1-c585a39298e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {edc7664b-898f-481a-81b3-6566c44109d2}, !- Handle
  LargeHotel Corridor Thermostat 1,       !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- Handle
  Dining_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a4cdc11-aacc-4400-99a7-d145b5b46edc}, !- Zone Air Inlet Port List
  {3e9bd7b0-3e87-4868-a5cc-7e5bd9dc36f8}, !- Zone Air Exhaust Port List
  {50549423-ad9a-4686-a3ef-734d77018e9d}, !- Zone Air Node Name
  {7bc99e13-49bf-4033-b7af-2069397b0562}, !- Zone Return Air Port List
  {59a030d7-5ad2-4148-ad45-926ccf0631c5}, !- Primary Daylighting Control Name
  0.202,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1d23c510-f12d-425e-b6d8-376605c867be}, !- Secondary Daylighting Control Name
  0.202,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f78ef30-552d-4443-a453-6454d041d952}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5585ab8e-d86c-4d0f-bff8-406bf3bb4f6f}, !- Handle
  Dining_Flr_6 ZN Zone Air Node,          !- Name
  {50549423-ad9a-4686-a3ef-734d77018e9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50549423-ad9a-4686-a3ef-734d77018e9d}, !- Handle
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- Source Object
  11,                                     !- Outlet Port
  {5585ab8e-d86c-4d0f-bff8-406bf3bb4f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a4cdc11-aacc-4400-99a7-d145b5b46edc}, !- Handle
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- HVAC Component
  {d28f775e-4ad6-4ba1-bf22-2b24dab17426}; !- Port 1

OS:PortList,
  {3e9bd7b0-3e87-4868-a5cc-7e5bd9dc36f8}, !- Handle
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- HVAC Component
  {016c75d9-4eab-4b78-9565-0720bdd29d52}; !- Port 1

OS:PortList,
  {7bc99e13-49bf-4033-b7af-2069397b0562}, !- Handle
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- HVAC Component
  {68d48ae2-84a0-40d5-837d-32cc70c2cf58}; !- Port 1

OS:Sizing:Zone,
  {c0c2f845-077b-4008-96d3-8936373fb4b2}, !- Handle
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d0df4b0c-f39c-482f-a6b3-b3786c0d6758}, !- Handle
  Dining_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {4ed0c6ca-e78a-4d82-88fd-a8e7821f4439}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8e3701d-30ed-4968-ac6a-22b1945edf2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b86d2d6b-e8d2-4123-bb51-23bc67067c2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4f78ef30-552d-4443-a453-6454d041d952}, !- Handle
  LargeHotel Banquet Thermostat 2,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Handle
  Kitchen_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b7a887c-d119-4a9e-be49-f5b62e6d03e4}, !- Zone Air Inlet Port List
  {f19e5532-103a-477e-9c4a-df65489b794b}, !- Zone Air Exhaust Port List
  {dfa13b57-b2dd-4129-bd39-b1fba731f9d7}, !- Zone Air Node Name
  {9635b61c-19b8-4a38-86cc-18678a3ee088}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd4f306b-0e76-4257-a1a9-54f33c923201}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a5aca3f-08ab-40e7-898f-680f9a1032b5}, !- Handle
  Kitchen_Flr_6 ZN Zone Air Node,         !- Name
  {dfa13b57-b2dd-4129-bd39-b1fba731f9d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfa13b57-b2dd-4129-bd39-b1fba731f9d7}, !- Handle
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Source Object
  11,                                     !- Outlet Port
  {7a5aca3f-08ab-40e7-898f-680f9a1032b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b7a887c-d119-4a9e-be49-f5b62e6d03e4}, !- Handle
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- HVAC Component
  {b44b5262-f2aa-40ef-9240-ae10ed447a13}; !- Port 1

OS:PortList,
  {f19e5532-103a-477e-9c4a-df65489b794b}, !- Handle
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- HVAC Component
  {4b31f353-8053-41a3-b1fc-6a74cac9db4a}; !- Port 1

OS:PortList,
  {9635b61c-19b8-4a38-86cc-18678a3ee088}, !- Handle
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- HVAC Component
  {76c0c69f-e584-4b41-ba71-36d4a4873634}; !- Port 1

OS:Sizing:Zone,
  {0ed86359-039e-4df1-adf2-3a5856711201}, !- Handle
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.7,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9dc878df-63c1-40ae-b440-9de1a3e55a27}, !- Handle
  Kitchen_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cd6329e-ac00-4055-a965-67b473f928c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2395b91-3d29-411a-bbdd-56aef5946e2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cd4f306b-0e76-4257-a1a9-54f33c923201}, !- Handle
  LargeHotel Kitchen Thermostat 1,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- Handle
  Laundry_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e710a860-c9a1-4450-9944-c23abb1f78c9}, !- Zone Air Inlet Port List
  {6a4078d3-dad5-4f7f-8793-d21b8c83eaa6}, !- Zone Air Exhaust Port List
  {24e7d46a-7232-42ca-adae-d3c7d2745a94}, !- Zone Air Node Name
  {672145ca-654b-4c77-88fa-c0f4608a1f61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2edb398-ad2d-411f-bb42-7e58c9ceca52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18d38771-c853-45ed-b9dd-08d2edbe7b00}, !- Handle
  Laundry_Flr_1 ZN Zone Air Node,         !- Name
  {24e7d46a-7232-42ca-adae-d3c7d2745a94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24e7d46a-7232-42ca-adae-d3c7d2745a94}, !- Handle
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- Source Object
  11,                                     !- Outlet Port
  {18d38771-c853-45ed-b9dd-08d2edbe7b00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e710a860-c9a1-4450-9944-c23abb1f78c9}, !- Handle
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- HVAC Component
  {faa230d9-753f-451b-803d-dec99685757e}; !- Port 1

OS:PortList,
  {6a4078d3-dad5-4f7f-8793-d21b8c83eaa6}, !- Handle
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- HVAC Component
  {ce6b89b1-c698-4048-a02c-da4b41b79ad1}; !- Port 1

OS:PortList,
  {672145ca-654b-4c77-88fa-c0f4608a1f61}, !- Handle
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- HVAC Component
  {c7137b49-6e3e-41a1-bb40-c7cc7d9a187f}; !- Port 1

OS:Sizing:Zone,
  {dc2998c3-c12a-4dcf-8dd6-e401a09e36c5}, !- Handle
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.23567919336,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4cb7d4cd-54b4-4f73-834e-9818866eccaf}, !- Handle
  Laundry_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {775c9e65-d82d-446f-b07f-cc12746d2adb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3856e78b-c6c3-4646-8960-2c73ff66a226}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81e223fb-7683-4085-b2e7-6f86c1488d0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2edb398-ad2d-411f-bb42-7e58c9ceca52}, !- Handle
  LargeHotel Laundry Thermostat 1,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- Handle
  Lobby_Flr_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09316ccd-e40e-422f-91cf-4f713419b0aa}, !- Zone Air Inlet Port List
  {bb4ff4f3-f415-43e1-8b4a-ee248ad3552a}, !- Zone Air Exhaust Port List
  {ff0bbfcb-882e-4ced-a886-1aa149242eb9}, !- Zone Air Node Name
  {a3d301a2-5fc0-4191-8975-626941c8ad60}, !- Zone Return Air Port List
  {86553746-decd-4d02-a87a-e83cf1dd8b4f}, !- Primary Daylighting Control Name
  0.074,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fb5a96d0-7379-4fbc-8e73-df2f4248e866}, !- Secondary Daylighting Control Name
  0.074,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85d937bc-0267-4849-8136-1a9d596d36e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0622af14-801e-4554-9ac4-b9ccc0d3d7f5}, !- Handle
  Lobby_Flr_1 ZN Zone Air Node,           !- Name
  {ff0bbfcb-882e-4ced-a886-1aa149242eb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0bbfcb-882e-4ced-a886-1aa149242eb9}, !- Handle
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- Source Object
  11,                                     !- Outlet Port
  {0622af14-801e-4554-9ac4-b9ccc0d3d7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09316ccd-e40e-422f-91cf-4f713419b0aa}, !- Handle
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- HVAC Component
  {980f2329-88e9-43e3-a867-bad22ebe2c5e}; !- Port 1

OS:PortList,
  {bb4ff4f3-f415-43e1-8b4a-ee248ad3552a}, !- Handle
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- HVAC Component
  {ab8dc098-b884-4979-83d7-8604d4352eec}; !- Port 1

OS:PortList,
  {a3d301a2-5fc0-4191-8975-626941c8ad60}, !- Handle
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- HVAC Component
  {d31c3ba1-a539-4d75-8ed7-253abc9586a5}; !- Port 1

OS:Sizing:Zone,
  {31098e8f-53df-4f45-a162-5ac6241a3285}, !- Handle
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {227dbef3-8436-48b0-8a61-4033ba8d6656}, !- Handle
  Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {00b2bc13-758c-40e0-9ab0-0788bec345f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b926431f-4fc3-433c-acf5-ebccec95f674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1abe0a70-7781-4bf5-9edc-7c4b756dd6b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {85d937bc-0267-4849-8136-1a9d596d36e7}, !- Handle
  LargeHotel Lobby Thermostat 1,          !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- Handle
  Mech_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3944a0f8-b8bf-42fa-bd15-8e397ea826fb}, !- Zone Air Inlet Port List
  {6e55cdf9-28f8-4ba8-b1dd-7dbb4f7a887a}, !- Zone Air Exhaust Port List
  {5892b782-d773-4883-b534-5d265ed194ea}, !- Zone Air Node Name
  {038571bb-1747-455b-abd4-7f2bf642996c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1c5bd4e-891f-4d2e-9745-ef61c6e3b101}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23014a42-7727-4ec4-ac11-9d7b6d85c74c}, !- Handle
  Mech_Flr_1 ZN Zone Air Node,            !- Name
  {5892b782-d773-4883-b534-5d265ed194ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5892b782-d773-4883-b534-5d265ed194ea}, !- Handle
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- Source Object
  11,                                     !- Outlet Port
  {23014a42-7727-4ec4-ac11-9d7b6d85c74c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3944a0f8-b8bf-42fa-bd15-8e397ea826fb}, !- Handle
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- HVAC Component
  {c848c079-0081-40ea-b68e-c4dc2723a083}; !- Port 1

OS:PortList,
  {6e55cdf9-28f8-4ba8-b1dd-7dbb4f7a887a}, !- Handle
  {ec8f581f-2cda-412c-a993-b0342a679293}; !- HVAC Component

OS:PortList,
  {038571bb-1747-455b-abd4-7f2bf642996c}, !- Handle
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- HVAC Component
  {9066eb8c-fedb-4924-8c83-26d60fe67b38}; !- Port 1

OS:Sizing:Zone,
  {5563738d-a79e-4cb5-868d-be228a3815ba}, !- Handle
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {57e0546d-a67d-4459-a286-b704b1333b86}, !- Handle
  Mech_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ec8f581f-2cda-412c-a993-b0342a679293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03a53003-ac9f-45e7-b171-c36469e3ee40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1c5bd4e-891f-4d2e-9745-ef61c6e3b101}, !- Handle
  LargeHotel Mechanical Thermostat 1,     !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- Handle
  Retail_1_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abd03380-c81a-46ab-958d-61285c520b21}, !- Zone Air Inlet Port List
  {b6ade26c-3bc6-4ede-aed2-26b0e6e5cdef}, !- Zone Air Exhaust Port List
  {8342529e-52f3-4f52-bea5-a51ecd0aeb88}, !- Zone Air Node Name
  {d88f9c8a-db65-45b8-96ad-e9c205cb9499}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {397514de-4844-4404-a5d5-f20a3ba6415f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cb69cdc-6ec0-47a0-b77c-37e09894c2bf}, !- Handle
  Retail_1_Flr_1 ZN Zone Air Node,        !- Name
  {8342529e-52f3-4f52-bea5-a51ecd0aeb88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8342529e-52f3-4f52-bea5-a51ecd0aeb88}, !- Handle
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- Source Object
  11,                                     !- Outlet Port
  {3cb69cdc-6ec0-47a0-b77c-37e09894c2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abd03380-c81a-46ab-958d-61285c520b21}, !- Handle
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- HVAC Component
  {cbd56fe7-7008-48a8-b50f-2db5d3dbb430}; !- Port 1

OS:PortList,
  {b6ade26c-3bc6-4ede-aed2-26b0e6e5cdef}, !- Handle
  {4c06384c-0431-433a-b572-63706fdfeee7}; !- HVAC Component

OS:PortList,
  {d88f9c8a-db65-45b8-96ad-e9c205cb9499}, !- Handle
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- HVAC Component
  {6675702a-8ed5-41eb-aff9-3f08a0d9f2b6}; !- Port 1

OS:Sizing:Zone,
  {90c93d02-c506-4a43-bb48-69672429a865}, !- Handle
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b1dcf7f2-f62e-40d4-a7b8-88e6a30afff7}, !- Handle
  Retail_1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {4c06384c-0431-433a-b572-63706fdfeee7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab043c65-653b-41bf-9522-e8819853b673}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {397514de-4844-4404-a5d5-f20a3ba6415f}, !- Handle
  LargeHotel Retail Thermostat 1,         !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- Handle
  Retail_2_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d34c6ffb-2250-4487-97fc-238e21e3f0c0}, !- Zone Air Inlet Port List
  {8a1a8e4c-9cc6-4fa9-adfa-41562854c7db}, !- Zone Air Exhaust Port List
  {e88c08bc-d7fc-4a06-8a26-dbbb5c6ca2b8}, !- Zone Air Node Name
  {44b88606-6d65-4966-af40-1f275babdad1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe23e4e1-55d5-4268-af47-dc8f0c66c615}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7452cdd3-8015-4577-b9b2-3b5aadc4218d}, !- Handle
  Retail_2_Flr_1 ZN Zone Air Node,        !- Name
  {e88c08bc-d7fc-4a06-8a26-dbbb5c6ca2b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e88c08bc-d7fc-4a06-8a26-dbbb5c6ca2b8}, !- Handle
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- Source Object
  11,                                     !- Outlet Port
  {7452cdd3-8015-4577-b9b2-3b5aadc4218d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d34c6ffb-2250-4487-97fc-238e21e3f0c0}, !- Handle
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- HVAC Component
  {ae382f93-8eac-47d7-a51c-faadb2d3d1a3}; !- Port 1

OS:PortList,
  {8a1a8e4c-9cc6-4fa9-adfa-41562854c7db}, !- Handle
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}; !- HVAC Component

OS:PortList,
  {44b88606-6d65-4966-af40-1f275babdad1}, !- Handle
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- HVAC Component
  {9f98822a-1c13-4547-ad59-4351b0232409}; !- Port 1

OS:Sizing:Zone,
  {08da22e5-0e78-44a7-a7bd-2202a7c2a5d6}, !- Handle
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {53d7e339-8e9a-48e8-829c-2d7afd9fa24b}, !- Handle
  Retail_2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {41c46faf-d19c-4e7e-910a-0788e53fecd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfd50fac-da6b-4b4d-9aa7-1b0db9e94649}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe23e4e1-55d5-4268-af47-dc8f0c66c615}, !- Handle
  LargeHotel Retail2 Thermostat 1,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- Handle
  Room_1_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1337a493-b38a-4f52-a1f8-73c6ac4ef099}, !- Zone Air Inlet Port List
  {d0008ed2-2078-4ce3-a878-bb8aabd1e0ae}, !- Zone Air Exhaust Port List
  {ee730425-a3dd-4698-9fc9-755bebd8bca5}, !- Zone Air Node Name
  {3e129968-6dfe-40c6-9452-67beecb74afc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df141127-830b-4af5-ad13-8dc24b74e14a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd5c40b5-170b-4075-966c-0e6ad1c22a38}, !- Handle
  Room_1_Flr_3 ZN Zone Air Node,          !- Name
  {ee730425-a3dd-4698-9fc9-755bebd8bca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee730425-a3dd-4698-9fc9-755bebd8bca5}, !- Handle
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- Source Object
  11,                                     !- Outlet Port
  {dd5c40b5-170b-4075-966c-0e6ad1c22a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1337a493-b38a-4f52-a1f8-73c6ac4ef099}, !- Handle
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- HVAC Component
  {669ddeea-ee0e-439a-87a2-79a47d56fb36}, !- Port 1
  {fab9620c-6f77-4307-9bbc-1a59c41558a5}; !- Port 2

OS:PortList,
  {d0008ed2-2078-4ce3-a878-bb8aabd1e0ae}, !- Handle
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- HVAC Component
  {0dc6a765-9524-4d73-af13-6cf4aa623784}; !- Port 1

OS:PortList,
  {3e129968-6dfe-40c6-9452-67beecb74afc}, !- Handle
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- HVAC Component
  {4f7fb910-7c26-40fd-b111-c9c3634e7e4a}; !- Port 1

OS:Sizing:Zone,
  {6b7c4e2a-f06f-4853-bde0-c89f2ad913f6}, !- Handle
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9fbd4465-10e6-471e-a778-75dc0ecb1edf}, !- Handle
  Room_1_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {c330976e-3f97-41ef-b69b-a950a4a55528}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5b7cf57-f8ec-4c8a-b238-7a47cf786f78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e201af08-4b3b-419d-89de-09c7f3f1f28d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {df141127-830b-4af5-ad13-8dc24b74e14a}, !- Handle
  LargeHotel GuestRoom Thermostat 1,      !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- Handle
  Room_1_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99c7cfb3-175a-47a3-90bc-31a31beeec2a}, !- Zone Air Inlet Port List
  {33ef3bf3-41ff-4c89-bb13-aa68f694ad88}, !- Zone Air Exhaust Port List
  {c6376242-526b-4855-b232-f0da561ab094}, !- Zone Air Node Name
  {7b54c234-3a7f-429d-8c90-e922c1f7428a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab4fce94-a1a1-42a5-8cb4-dea8e989e3ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b810306d-824f-4ab8-9bc3-347735ca15ab}, !- Handle
  Room_1_Flr_6 ZN Zone Air Node,          !- Name
  {c6376242-526b-4855-b232-f0da561ab094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6376242-526b-4855-b232-f0da561ab094}, !- Handle
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- Source Object
  11,                                     !- Outlet Port
  {b810306d-824f-4ab8-9bc3-347735ca15ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c7cfb3-175a-47a3-90bc-31a31beeec2a}, !- Handle
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- HVAC Component
  {50248aa7-b51e-45ad-bbc2-49d5b7619d65}, !- Port 1
  {38618a76-3d90-4600-b754-9eb563fe5995}; !- Port 2

OS:PortList,
  {33ef3bf3-41ff-4c89-bb13-aa68f694ad88}, !- Handle
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- HVAC Component
  {d0c2c065-8a90-4b48-9e5e-127d98a94871}; !- Port 1

OS:PortList,
  {7b54c234-3a7f-429d-8c90-e922c1f7428a}, !- Handle
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- HVAC Component
  {97a5d75c-884a-489b-a98c-32e2dc3fade6}; !- Port 1

OS:Sizing:Zone,
  {cdbacf3e-ae5e-4efa-8c54-57a3796fdc45}, !- Handle
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f928bc9f-4439-4bfc-be19-8bf6ca6c41a1}, !- Handle
  Room_1_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {6440f915-0ff1-4c96-85c6-e5bc00f67cc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8ab7bf3-0959-48ee-a4ef-22f346aceda4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f37f99f-c8f3-4a2c-be12-465c77d322c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ab4fce94-a1a1-42a5-8cb4-dea8e989e3ef}, !- Handle
  LargeHotel GuestRoom3 Thermostat 1,     !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- Handle
  Room_2_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad757095-0749-453e-84d2-ec2b8dbca849}, !- Zone Air Inlet Port List
  {ed6b4199-d2e2-49fa-a108-d571efcbdcb4}, !- Zone Air Exhaust Port List
  {fffb625a-ff11-4da7-ba2d-05b9f99089d9}, !- Zone Air Node Name
  {ef71e4c6-d9b9-473f-878c-5156159d8f20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4d8fb42-ec54-4b03-95ae-3cab3c702f43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6856ea27-d65e-46bf-b2c1-e5ab3ad8ee8f}, !- Handle
  Room_2_Flr_3 ZN Zone Air Node,          !- Name
  {fffb625a-ff11-4da7-ba2d-05b9f99089d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fffb625a-ff11-4da7-ba2d-05b9f99089d9}, !- Handle
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- Source Object
  11,                                     !- Outlet Port
  {6856ea27-d65e-46bf-b2c1-e5ab3ad8ee8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad757095-0749-453e-84d2-ec2b8dbca849}, !- Handle
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- HVAC Component
  {3b263847-2d8c-45a8-b2e3-600f81d8e4a9}, !- Port 1
  {f66ab03f-f07f-4c48-bfb1-02b3555ae8c0}; !- Port 2

OS:PortList,
  {ed6b4199-d2e2-49fa-a108-d571efcbdcb4}, !- Handle
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- HVAC Component
  {911b19e7-2f5d-43eb-bde1-9b4dd1f50ecb}; !- Port 1

OS:PortList,
  {ef71e4c6-d9b9-473f-878c-5156159d8f20}, !- Handle
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- HVAC Component
  {a7bf7078-4dc0-40ca-8c14-343ee3ba8d92}; !- Port 1

OS:Sizing:Zone,
  {899d870f-8abb-4cce-8086-e3744aa976e5}, !- Handle
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {73927aa2-96d9-4f82-8419-6ec288e7e10b}, !- Handle
  Room_2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {a7951f15-a0c6-4141-a36b-d84ad5aff7a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4d809f1-da75-4abe-954b-b42d04775f5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35ce7380-082f-48d6-9c38-81440eb52702}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4d8fb42-ec54-4b03-95ae-3cab3c702f43}, !- Handle
  LargeHotel GuestRoom Thermostat 2,      !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- Handle
  Room_2_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {011f3f9f-9022-4006-85c7-558d43e3480f}, !- Zone Air Inlet Port List
  {d8c2371c-702f-47c6-9b46-b115e3c2e615}, !- Zone Air Exhaust Port List
  {71d64366-1be1-4d58-a215-a9457d65993b}, !- Zone Air Node Name
  {680e6886-e71c-4a6f-a034-8e97e11456f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7bd5ba4-9858-43ba-8709-251988125f93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1baaf7c4-5f76-4066-9da8-c8dfadb96b2a}, !- Handle
  Room_2_Flr_6 ZN Zone Air Node,          !- Name
  {71d64366-1be1-4d58-a215-a9457d65993b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71d64366-1be1-4d58-a215-a9457d65993b}, !- Handle
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- Source Object
  11,                                     !- Outlet Port
  {1baaf7c4-5f76-4066-9da8-c8dfadb96b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {011f3f9f-9022-4006-85c7-558d43e3480f}, !- Handle
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- HVAC Component
  {f08aa97f-7bbd-47b2-91f6-07f572f9e9f2}, !- Port 1
  {8b769703-d336-41bd-b16c-44435e7feecc}; !- Port 2

OS:PortList,
  {d8c2371c-702f-47c6-9b46-b115e3c2e615}, !- Handle
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- HVAC Component
  {9cea8bbf-f38e-4ea6-8262-12b07773f608}; !- Port 1

OS:PortList,
  {680e6886-e71c-4a6f-a034-8e97e11456f1}, !- Handle
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- HVAC Component
  {166376b3-8f48-44c8-8acf-26db6caa4108}; !- Port 1

OS:Sizing:Zone,
  {b460b6f2-b6f5-4834-b124-a2612c6b3945}, !- Handle
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5b1d7cb4-9f82-46ef-91b6-c4d2fad6a080}, !- Handle
  Room_2_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {39b27a29-9c89-4960-9e89-d6b96061d271}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {559f7615-7f12-41dc-a113-9a61848f46a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38c979d5-3281-4eff-90c8-18d32c9b6af4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c7bd5ba4-9858-43ba-8709-251988125f93}, !- Handle
  LargeHotel GuestRoom3 Thermostat 2,     !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- Handle
  Room_3_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9602c608-43cd-4976-bfdb-8b93c443132a}, !- Zone Air Inlet Port List
  {8990288c-dde7-4fe3-af70-b7d24f3554b6}, !- Zone Air Exhaust Port List
  {e26fd3dd-fb15-437f-89d6-baf36b419067}, !- Zone Air Node Name
  {9227d6fa-7a87-4d51-bbb9-15935c787435}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5bf67f5-d9c9-4c85-bc8b-c2fe36144fda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b21ce34d-85af-4ed8-9c18-a376c6e865dd}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {e26fd3dd-fb15-437f-89d6-baf36b419067}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e26fd3dd-fb15-437f-89d6-baf36b419067}, !- Handle
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- Source Object
  11,                                     !- Outlet Port
  {b21ce34d-85af-4ed8-9c18-a376c6e865dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9602c608-43cd-4976-bfdb-8b93c443132a}, !- Handle
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- HVAC Component
  {364aa142-6e6d-4c91-b97e-f23b186431e1}, !- Port 1
  {9e181917-8e15-4e9c-83e0-e570ab060fd0}; !- Port 2

OS:PortList,
  {8990288c-dde7-4fe3-af70-b7d24f3554b6}, !- Handle
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- HVAC Component
  {60320e66-3f07-4b3d-8206-7b4c00bb7e91}; !- Port 1

OS:PortList,
  {9227d6fa-7a87-4d51-bbb9-15935c787435}, !- Handle
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- HVAC Component
  {3ba1976c-5f3e-4992-8c0b-21652c023fca}; !- Port 1

OS:Sizing:Zone,
  {1419b28d-dbbc-437a-956a-1b2eea614f25}, !- Handle
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bb6f7fda-5ba0-430b-ba8d-156dd6f43bb0}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {2e660b27-1d15-463c-986d-7e7b5f712be5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93a8155a-b3eb-4c41-8598-afc0c6186ef1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cdb996e0-bf2a-4bac-ac27-db7bf515363e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d5bf67f5-d9c9-4c85-bc8b-c2fe36144fda}, !- Handle
  LargeHotel GuestRoom8 Thermostat 1,     !- Name
  {58d20352-8738-4462-89f3-568469020610}, !- Heating Setpoint Temperature Schedule Name
  {ca24e780-8fb8-4950-b67c-476182554ca0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- Handle
  Room_3_Mult9_Flr_6 ZN,                  !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c678cc41-67c6-49bf-a4f2-52611e6f59be}, !- Zone Air Inlet Port List
  {4fe9a150-5768-4558-ae29-baea2c29ef44}, !- Zone Air Exhaust Port List
  {43133011-8a52-4e3b-b9d3-676e406753a2}, !- Zone Air Node Name
  {9e07f05d-4259-4ea6-95f6-b346f5c23762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6394c6a-8049-4644-aa75-fd872d5fe29e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02b973ca-3311-4858-b7fc-0734ce4723ab}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone Air Node,    !- Name
  {43133011-8a52-4e3b-b9d3-676e406753a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43133011-8a52-4e3b-b9d3-676e406753a2}, !- Handle
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- Source Object
  11,                                     !- Outlet Port
  {02b973ca-3311-4858-b7fc-0734ce4723ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c678cc41-67c6-49bf-a4f2-52611e6f59be}, !- Handle
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- HVAC Component
  {951a1bfa-6b7a-4768-a43b-bc4964f19a2f}, !- Port 1
  {d69d1d1f-eeff-43ec-8165-e552fed617c5}; !- Port 2

OS:PortList,
  {4fe9a150-5768-4558-ae29-baea2c29ef44}, !- Handle
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- HVAC Component
  {ca3c1fe4-53bd-4dc1-95bd-4db8f8e6cf34}; !- Port 1

OS:PortList,
  {9e07f05d-4259-4ea6-95f6-b346f5c23762}, !- Handle
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- HVAC Component
  {805eb5b0-e022-4570-b077-8a5b1d40c50c}; !- Port 1

OS:Sizing:Zone,
  {a8ff162d-fc18-471b-8e1a-4bc205ef1d56}, !- Handle
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ec9911dd-07bc-4eb4-9538-0b1a026d20b1}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {86cb150d-86e8-4a06-b07a-66def7adced1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00169ae8-eb78-4d25-95dc-58f097eadb10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2183bf31-e63b-4b0a-9af4-be9ebfc3efe5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6394c6a-8049-4644-aa75-fd872d5fe29e}, !- Handle
  LargeHotel GuestRoom4 Thermostat 1,     !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- Handle
  Room_4_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18d69595-81d6-4589-9e77-c6e2565f8a26}, !- Zone Air Inlet Port List
  {81f202fd-3397-4e54-bf9b-60895770ceed}, !- Zone Air Exhaust Port List
  {e53dc9c8-6cf6-4cfe-b72f-b53e19d7ecad}, !- Zone Air Node Name
  {9caf670d-e8eb-4ff3-8be0-11d5f24edd5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de0bd283-dd60-4599-a13c-292a637a0d84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9ad919c-f7be-438c-bf69-f5b0db04af39}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {e53dc9c8-6cf6-4cfe-b72f-b53e19d7ecad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e53dc9c8-6cf6-4cfe-b72f-b53e19d7ecad}, !- Handle
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- Source Object
  11,                                     !- Outlet Port
  {d9ad919c-f7be-438c-bf69-f5b0db04af39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18d69595-81d6-4589-9e77-c6e2565f8a26}, !- Handle
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- HVAC Component
  {702c519b-a1ef-4470-a55a-3747514c57ea}, !- Port 1
  {a9f8a4b1-98e3-414f-aaf6-fc2a2bec8a47}; !- Port 2

OS:PortList,
  {81f202fd-3397-4e54-bf9b-60895770ceed}, !- Handle
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- HVAC Component
  {4fed9e1c-efc1-4f35-93be-45eea9dc831c}; !- Port 1

OS:PortList,
  {9caf670d-e8eb-4ff3-8be0-11d5f24edd5d}, !- Handle
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- HVAC Component
  {4846dd1c-a383-4b09-b408-742e8ab5fb35}; !- Port 1

OS:Sizing:Zone,
  {c612525c-b8cb-4ed9-a923-27b451b599bf}, !- Handle
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {73fb7c7b-c607-43e0-8bf9-3ba5321970d5}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ef757ad2-0306-406b-abe1-8af5b4db9f41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9c008b7-f618-4f49-a723-aa4e6c1e49ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1b94bff-432d-4508-ade1-87f3e5e81837}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {de0bd283-dd60-4599-a13c-292a637a0d84}, !- Handle
  LargeHotel GuestRoom2 Thermostat 1,     !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- Handle
  Room_5_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf054bb6-233d-4767-8eb1-9b6b8e87a0b8}, !- Zone Air Inlet Port List
  {76e601a6-55c9-4524-a478-10305f32f733}, !- Zone Air Exhaust Port List
  {9d515e64-a73e-408a-bcd3-9a6165b7a181}, !- Zone Air Node Name
  {bad51050-6b5c-4b39-88cd-4f01e7684035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a8ccef7-d3ab-40b6-ba3f-c19b44ebc8ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59ed4630-eee4-4988-8c6a-0f4eb79d78f2}, !- Handle
  Room_5_Flr_3 ZN Zone Air Node,          !- Name
  {9d515e64-a73e-408a-bcd3-9a6165b7a181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d515e64-a73e-408a-bcd3-9a6165b7a181}, !- Handle
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- Source Object
  11,                                     !- Outlet Port
  {59ed4630-eee4-4988-8c6a-0f4eb79d78f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf054bb6-233d-4767-8eb1-9b6b8e87a0b8}, !- Handle
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- HVAC Component
  {695c5018-c761-4e92-8af3-0e71df7cb057}, !- Port 1
  {a547c941-6974-4725-9f81-ff0763eb4b82}; !- Port 2

OS:PortList,
  {76e601a6-55c9-4524-a478-10305f32f733}, !- Handle
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- HVAC Component
  {c6eea64e-1b94-4642-a655-d82263937330}; !- Port 1

OS:PortList,
  {bad51050-6b5c-4b39-88cd-4f01e7684035}, !- Handle
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- HVAC Component
  {692197d1-16fe-4fa8-b05a-c87eecc1fcb3}; !- Port 1

OS:Sizing:Zone,
  {b49aa906-c186-4da5-a4dd-3c4f4a8fe95d}, !- Handle
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3269cc41-78f8-4a96-9316-45f6b80f3962}, !- Handle
  Room_5_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ea897159-e9d1-48be-b017-d0c788029c82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94d67d8d-3d61-46ed-ae6f-6af5d3c2c38a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94749068-b171-4fce-948e-fc3b2a632701}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7a8ccef7-d3ab-40b6-ba3f-c19b44ebc8ee}, !- Handle
  LargeHotel GuestRoom Thermostat 3,      !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- Handle
  Room_6_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a49a371b-5939-46a5-8853-70456786aaf2}, !- Zone Air Inlet Port List
  {631fe63e-9051-4867-ad9a-c75c8edac4d0}, !- Zone Air Exhaust Port List
  {908bbc02-b376-4c1f-9b33-0c47921edf33}, !- Zone Air Node Name
  {b74f0cec-e0fc-4c43-96cc-3bebf74f8e67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b83381c6-8a03-41fd-b826-0c94edbf826d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c593910-a06d-47a1-9f4f-6e34ad82eff7}, !- Handle
  Room_6_Flr_3 ZN Zone Air Node,          !- Name
  {908bbc02-b376-4c1f-9b33-0c47921edf33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {908bbc02-b376-4c1f-9b33-0c47921edf33}, !- Handle
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- Source Object
  11,                                     !- Outlet Port
  {5c593910-a06d-47a1-9f4f-6e34ad82eff7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a49a371b-5939-46a5-8853-70456786aaf2}, !- Handle
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- HVAC Component
  {22ebe44e-486d-400a-a7c7-017b5a33614f}, !- Port 1
  {82324a41-0b0a-4fc1-88e3-56959243f43f}; !- Port 2

OS:PortList,
  {631fe63e-9051-4867-ad9a-c75c8edac4d0}, !- Handle
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- HVAC Component
  {6f420bef-f69d-4d07-b075-6261dcbe1a5c}; !- Port 1

OS:PortList,
  {b74f0cec-e0fc-4c43-96cc-3bebf74f8e67}, !- Handle
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- HVAC Component
  {b29d1dbb-f5d1-4c4c-9c4c-644a7a589250}; !- Port 1

OS:Sizing:Zone,
  {fd056fdf-b994-43ca-9213-aa25b9a82f8d}, !- Handle
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5b811769-0bee-442e-ae6b-448896f84d63}, !- Handle
  Room_6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {8df3f60e-9be1-4654-8a8a-4c197e009cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a23cdef-0700-42bd-9b13-b94bea453884}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eda4462e-0094-4235-964c-ff466b15aa6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b83381c6-8a03-41fd-b826-0c94edbf826d}, !- Handle
  LargeHotel GuestRoom Thermostat 4,      !- Name
  {15a08cf7-fe8c-457e-b46e-cb7a9838ebf6}, !- Heating Setpoint Temperature Schedule Name
  {b5ad76be-4f67-4f75-ae9d-07f1786e75c9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- Handle
  Storage_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc51e1a8-cbdd-42b3-be8c-9d9f0ae42896}, !- Zone Air Inlet Port List
  {3f2ad23b-e24a-4a8e-8906-a20768142e7e}, !- Zone Air Exhaust Port List
  {8a961aed-1279-420d-aa45-177dca165805}, !- Zone Air Node Name
  {49fc0dda-a114-4137-a27b-ff33d9b23b45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f89a1ceb-8aff-4929-9d67-0df1a16a6719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53bfa5a8-bc83-4515-9485-70a14394fb4e}, !- Handle
  Storage_Flr_1 ZN Zone Air Node,         !- Name
  {8a961aed-1279-420d-aa45-177dca165805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a961aed-1279-420d-aa45-177dca165805}, !- Handle
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- Source Object
  11,                                     !- Outlet Port
  {53bfa5a8-bc83-4515-9485-70a14394fb4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc51e1a8-cbdd-42b3-be8c-9d9f0ae42896}, !- Handle
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- HVAC Component
  {6a514e1e-8427-4baa-9ec4-2b582ad88eff}; !- Port 1

OS:PortList,
  {3f2ad23b-e24a-4a8e-8906-a20768142e7e}, !- Handle
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}; !- HVAC Component

OS:PortList,
  {49fc0dda-a114-4137-a27b-ff33d9b23b45}, !- Handle
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- HVAC Component
  {6a6614b7-7755-490f-b798-8fc37be74396}; !- Port 1

OS:Sizing:Zone,
  {e0271e4e-d52f-40e2-8a3a-9ca018b1564d}, !- Handle
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8e6677d1-d86f-4edc-b7ce-0f0b6f0bdcdf}, !- Handle
  Storage_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {4c29b22d-cb2c-4b64-b31e-1d8fe1a5a52e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15113763-b4b1-4149-baaa-1241611e3318}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f89a1ceb-8aff-4929-9d67-0df1a16a6719}, !- Handle
  LargeHotel Storage Thermostat 1,        !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Heating Setpoint Temperature Schedule Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0bd71c84-c3f7-4ab4-ad87-afbddcaf3704}, !- Handle
  HotelLarge HVACOperationSchd,           !- Name
  ,                                       !- Schedule Type Limits Name
  {2d8cb753-d894-4de6-83f1-c01211dc6c0a}, !- Default Day Schedule Name
  {d21254d6-474c-4037-85f6-03478bbc8647}, !- Summer Design Day Schedule Name
  {5a6b68d1-b459-401d-b813-5e3c82c209cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d8cb753-d894-4de6-83f1-c01211dc6c0a}, !- Handle
  HotelLarge HVACOperationSchd Default,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a6b68d1-b459-401d-b813-5e3c82c209cb}, !- Handle
  HotelLarge HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d21254d6-474c-4037-85f6-03478bbc8647}, !- Handle
  HotelLarge HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a851d2c0-d9b3-4ef1-bab0-7e6ac2b706dc}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {acd9373c-9c44-4833-ae26-0fc8d6bfe303}, !- Default Day Schedule Name
  {781d4e40-377f-451a-bfae-db35c10d7b09}, !- Summer Design Day Schedule Name
  {d0bafee9-3e11-44e0-bec5-b05fd1315b16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acd9373c-9c44-4833-ae26-0fc8d6bfe303}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0bafee9-3e11-44e0-bec5-b05fd1315b16}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {781d4e40-377f-451a-bfae-db35c10d7b09}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:PlantLoop,
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa0a7f00-48f4-491c-a952-ec24310327d2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c8da0436-3dfd-4c6c-beb6-c49c1c8e9af2}, !- Plant Side Inlet Node Name
  {c3142fc5-7136-431e-ae2e-89cbc7525a27}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f152de6d-4005-41eb-bfff-c03ffdc2e8c2}, !- Demand Side Inlet Node Name
  {ab28e91a-15cf-4fb7-9a45-8ba6cc3f0eaa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {648c61d0-582f-4b43-818b-e3fadaf8b23f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Demand Mixer Name
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Demand Splitter Name
  {1f4cc856-746b-4a3c-86e9-130dd0a46382}, !- Supply Mixer Name
  {a44a1c02-bc67-487c-82cb-f6bc7a8722c8}; !- Supply Splitter Name

OS:Node,
  {c418effe-1089-4106-a2c5-e682c62f499a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {c8da0436-3dfd-4c6c-beb6-c49c1c8e9af2}, !- Inlet Port
  {c90d69cb-7723-4a6d-9604-d4751a3d5068}; !- Outlet Port

OS:Node,
  {aa0a7f00-48f4-491c-a952-ec24310327d2}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {124e26fa-8b89-4c5a-b391-c9bedd337d04}, !- Inlet Port
  {c3142fc5-7136-431e-ae2e-89cbc7525a27}; !- Outlet Port

OS:Node,
  {3dd8f48f-368b-46de-8661-9b4c48eae778}, !- Handle
  Boiler 2343kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {777a7522-4e8e-4d0f-b011-47a3a5bd1b44}, !- Inlet Port
  {0f314750-100c-4594-89ba-fcb04a2dec50}; !- Outlet Port

OS:Connector:Mixer,
  {1f4cc856-746b-4a3c-86e9-130dd0a46382}, !- Handle
  Connector Mixer 1,                      !- Name
  {17dd8a65-958f-4d93-b9a2-439d9e1b2b3a}, !- Outlet Branch Name
  {3fac241f-d65b-4980-9d93-c6cdd8db593a}, !- Inlet Branch Name 1
  {08cb7ea4-e662-4267-8d2b-46645b81f91a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a44a1c02-bc67-487c-82cb-f6bc7a8722c8}, !- Handle
  Connector Splitter 1,                   !- Name
  {523fff75-bf8e-49b0-b987-e9bcad8b53e5}, !- Inlet Branch Name
  {777a7522-4e8e-4d0f-b011-47a3a5bd1b44}, !- Outlet Branch Name 1
  {e299e9aa-7df0-4a3f-882d-f6e5123fc7cc}; !- Outlet Branch Name 2

OS:Connection,
  {c8da0436-3dfd-4c6c-beb6-c49c1c8e9af2}, !- Handle
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Source Object
  14,                                     !- Outlet Port
  {c418effe-1089-4106-a2c5-e682c62f499a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777a7522-4e8e-4d0f-b011-47a3a5bd1b44}, !- Handle
  {a44a1c02-bc67-487c-82cb-f6bc7a8722c8}, !- Source Object
  3,                                      !- Outlet Port
  {3dd8f48f-368b-46de-8661-9b4c48eae778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3142fc5-7136-431e-ae2e-89cbc7525a27}, !- Handle
  {aa0a7f00-48f4-491c-a952-ec24310327d2}, !- Source Object
  3,                                      !- Outlet Port
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {abf28e8d-10a5-403d-bb98-ea90800e21c8}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f152de6d-4005-41eb-bfff-c03ffdc2e8c2}, !- Inlet Port
  {d6563b85-b206-42a4-a974-a47a07693fa1}; !- Outlet Port

OS:Node,
  {74f33a50-89b7-4bb7-a2d1-abd0a212fd70}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {9738efdb-8e26-4d53-a485-a48dadd0bc04}, !- Inlet Port
  {ab28e91a-15cf-4fb7-9a45-8ba6cc3f0eaa}; !- Outlet Port

OS:Node,
  {26d25e6a-de96-44e6-b406-3d6f7d7a220f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {36ad724d-3802-4525-8664-cada65afffde}, !- Inlet Port
  {95eadd98-4b6b-41ff-8ce5-a035fa2fcdc2}; !- Outlet Port

OS:Connector:Mixer,
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Handle
  Connector Mixer 2,                      !- Name
  {30a69efc-6516-4b3d-bed3-b2d41cc788b9}, !- Outlet Branch Name
  {b545d8bf-04da-4a1b-b672-7555ef543182}, !- Inlet Branch Name 1
  {ab6fdf0e-fd4f-4ce6-b2bf-67886ca5d8c3}, !- Inlet Branch Name 2
  {94453c6e-35b7-48b3-a064-a9993031ff63}, !- Inlet Branch Name 3
  {e601afcb-2539-4c00-9cd0-62334e075d7f}, !- Inlet Branch Name 4
  {a522c740-f1ec-4928-9ae8-5050e90b1a24}, !- Inlet Branch Name 5
  {aaef84f9-17f7-41f5-b887-7e01b1909a30}, !- Inlet Branch Name 6
  {bd4df89b-dbc1-4e2f-8c93-4808a8fb4447}, !- Inlet Branch Name 7
  {7a50b7a4-b921-4f35-b1b3-0c37ccdfbda0}, !- Inlet Branch Name 8
  {b9723aff-51b5-4f40-b8f8-2467aabbcda1}, !- Inlet Branch Name 9
  {b314a20e-1c69-4ba2-87f7-ac24985a279b}, !- Inlet Branch Name 10
  {eba14556-97ab-4d0b-97b2-e9cd71b500d1}, !- Inlet Branch Name 11
  {0afd50d6-8257-4b17-90b3-ca39b0b06489}, !- Inlet Branch Name 12
  {0b33b837-4a0f-4165-b0b5-8c1d28d94f04}, !- Inlet Branch Name 13
  {5fc7f2b6-ce02-4966-bf6f-6e9998edf755}, !- Inlet Branch Name 14
  {12ce2621-877d-41e6-a820-0451482b8516}, !- Inlet Branch Name 15
  {950601d1-a0bf-464b-8613-63add27d0c9d}, !- Inlet Branch Name 16
  {0914e8ad-5ba0-4aec-87bd-5f4b2d40e690}, !- Inlet Branch Name 17
  {6205bcc4-a0c8-4d2c-8394-3a95c6e1cb9c}, !- Inlet Branch Name 18
  {c66cc906-24ca-4fb5-8aa4-6357ec060d85}, !- Inlet Branch Name 19
  {aefbaf1e-3b88-43e5-bf0f-c44df80fac65}, !- Inlet Branch Name 20
  {3f2b5adb-2d3e-40ad-9067-5f1fffbf4e9b}, !- Inlet Branch Name 21
  {43d4dac2-47c3-4396-b92b-08d64ca9f905}, !- Inlet Branch Name 22
  {b8344687-1b50-47ec-ace2-60d8508ce95d}, !- Inlet Branch Name 23
  {b31b0818-2398-4217-8f15-4310499ca6f3}, !- Inlet Branch Name 24
  {1917e7c7-2a43-4f76-a7e4-c069c454eb3d}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Handle
  Connector Splitter 2,                   !- Name
  {1ca913c6-fe41-4437-9734-2dda84127850}, !- Inlet Branch Name
  {36ad724d-3802-4525-8664-cada65afffde}, !- Outlet Branch Name 1
  {fa945bd7-569b-4974-9395-6f811566f368}, !- Outlet Branch Name 2
  {9017fda5-453b-4ca9-9237-b05aed6e120d}, !- Outlet Branch Name 3
  {fd131674-3dbf-4379-a4b8-6362ca1b958e}, !- Outlet Branch Name 4
  {732babf0-8383-4ecf-a4fc-4c9463120e7c}, !- Outlet Branch Name 5
  {119da75e-c0df-4595-b1d8-0d1f698dbc53}, !- Outlet Branch Name 6
  {6892426a-9eef-418b-b74d-362fe7d681e8}, !- Outlet Branch Name 7
  {88a1a233-269e-49f5-bae1-92480fe2afee}, !- Outlet Branch Name 8
  {f3ce15b4-eb21-4e52-adc6-e305b3d1c057}, !- Outlet Branch Name 9
  {a7de93b8-d237-40da-b79e-dfd628bd7945}, !- Outlet Branch Name 10
  {64317e34-0851-4b4e-8644-6a098f6760b1}, !- Outlet Branch Name 11
  {6f7fc25a-64b8-44a7-8d82-e0e6ca7a2e44}, !- Outlet Branch Name 12
  {bb2dcb22-7959-403f-9700-ac935a72be0e}, !- Outlet Branch Name 13
  {ba3472c8-800b-430c-9aad-00ad7183fefe}, !- Outlet Branch Name 14
  {85e0be89-60f6-4265-90f3-fec65c3b0a67}, !- Outlet Branch Name 15
  {7a53d99d-b404-4784-9099-9aff25f15efd}, !- Outlet Branch Name 16
  {6ab4032c-3d2a-4967-86c5-c84916e08773}, !- Outlet Branch Name 17
  {30b71202-2be0-409d-9c55-085b1a9b2a73}, !- Outlet Branch Name 18
  {2dd0a583-7d30-4b96-8508-063b721aca13}, !- Outlet Branch Name 19
  {502a177c-7f2f-4f9b-be56-98a2d7799f6a}, !- Outlet Branch Name 20
  {aee847b8-031b-487f-9c04-b5df49fdb596}, !- Outlet Branch Name 21
  {9af40ce5-9e04-40f7-ab2a-210603c0eef7}, !- Outlet Branch Name 22
  {d946a587-bff7-4686-ae9c-9debb0009817}, !- Outlet Branch Name 23
  {f6893062-c932-4f90-a4e8-0223fb7974c4}, !- Outlet Branch Name 24
  {de0c6866-68b1-493b-aafc-c7fbee386fac}; !- Outlet Branch Name 25

OS:Connection,
  {f152de6d-4005-41eb-bfff-c03ffdc2e8c2}, !- Handle
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Source Object
  17,                                     !- Outlet Port
  {abf28e8d-10a5-403d-bb98-ea90800e21c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ad724d-3802-4525-8664-cada65afffde}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  3,                                      !- Outlet Port
  {26d25e6a-de96-44e6-b406-3d6f7d7a220f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab28e91a-15cf-4fb7-9a45-8ba6cc3f0eaa}, !- Handle
  {74f33a50-89b7-4bb7-a2d1-abd0a212fd70}, !- Source Object
  3,                                      !- Outlet Port
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fcf1cf29-4d4f-4480-9cf3-848da946cb6b}, !- Handle
  {b3011276-abf9-4bc7-9164-eeeef904b4ae}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {648c61d0-582f-4b43-818b-e3fadaf8b23f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {b18c1d5e-b94f-4dcc-baa1-5b9d183ead21}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {ec3d8775-3c19-4290-a175-abf843ab7f59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec3d8775-3c19-4290-a175-abf843ab7f59}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {67c5b820-09d5-4107-b66d-da709b6060c7}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b18c1d5e-b94f-4dcc-baa1-5b9d183ead21}, !- Schedule Name
  {aa0a7f00-48f4-491c-a952-ec24310327d2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2e718c96-0d5c-4164-a67d-eaaf3d0bb763}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c90d69cb-7723-4a6d-9604-d4751a3d5068}, !- Inlet Node Name
  {acca8aea-43d5-4f02-bcde-213b56ee2a85}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.927087,                               !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d5a63946-fa1c-4264-a8d2-94ca91d87c02}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {acca8aea-43d5-4f02-bcde-213b56ee2a85}, !- Inlet Port
  {523fff75-bf8e-49b0-b987-e9bcad8b53e5}; !- Outlet Port

OS:Connection,
  {c90d69cb-7723-4a6d-9604-d4751a3d5068}, !- Handle
  {c418effe-1089-4106-a2c5-e682c62f499a}, !- Source Object
  3,                                      !- Outlet Port
  {2e718c96-0d5c-4164-a67d-eaaf3d0bb763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acca8aea-43d5-4f02-bcde-213b56ee2a85}, !- Handle
  {2e718c96-0d5c-4164-a67d-eaaf3d0bb763}, !- Source Object
  3,                                      !- Outlet Port
  {d5a63946-fa1c-4264-a8d2-94ca91d87c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523fff75-bf8e-49b0-b987-e9bcad8b53e5}, !- Handle
  {d5a63946-fa1c-4264-a8d2-94ca91d87c02}, !- Source Object
  3,                                      !- Outlet Port
  {a44a1c02-bc67-487c-82cb-f6bc7a8722c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {d61af4dc-2a23-4124-95a7-deae98786936}, !- Handle
  Boiler 2343kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {04749ee6-7673-476f-b761-cc0619f07212}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0f314750-100c-4594-89ba-fcb04a2dec50}, !- Boiler Water Inlet Node Name
  {4751b4fe-7a92-436c-ab77-90a3c1f48287}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1.2,                                    !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6574691b-258c-4d7c-bb3a-fb7d2d677201}, !- Handle
  Boiler 2343kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {4751b4fe-7a92-436c-ab77-90a3c1f48287}, !- Inlet Port
  {3fac241f-d65b-4980-9d93-c6cdd8db593a}; !- Outlet Port

OS:Connection,
  {0f314750-100c-4594-89ba-fcb04a2dec50}, !- Handle
  {3dd8f48f-368b-46de-8661-9b4c48eae778}, !- Source Object
  3,                                      !- Outlet Port
  {d61af4dc-2a23-4124-95a7-deae98786936}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {4751b4fe-7a92-436c-ab77-90a3c1f48287}, !- Handle
  {d61af4dc-2a23-4124-95a7-deae98786936}, !- Source Object
  12,                                     !- Outlet Port
  {6574691b-258c-4d7c-bb3a-fb7d2d677201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fac241f-d65b-4980-9d93-c6cdd8db593a}, !- Handle
  {6574691b-258c-4d7c-bb3a-fb7d2d677201}, !- Source Object
  3,                                      !- Outlet Port
  {1f4cc856-746b-4a3c-86e9-130dd0a46382}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {63994d8e-90f3-45d0-8f2e-5fb7efb5293f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f9c8aaad-cdab-4307-a3b4-a53d1df9da06}, !- Inlet Node Name
  {cbc3d6bc-a494-4995-b108-7d7f42808f37}; !- Outlet Node Name

OS:Node,
  {3e5a7bcd-292f-42de-b217-7d7cf0bbb66e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {e299e9aa-7df0-4a3f-882d-f6e5123fc7cc}, !- Inlet Port
  {f9c8aaad-cdab-4307-a3b4-a53d1df9da06}; !- Outlet Port

OS:Connection,
  {e299e9aa-7df0-4a3f-882d-f6e5123fc7cc}, !- Handle
  {a44a1c02-bc67-487c-82cb-f6bc7a8722c8}, !- Source Object
  4,                                      !- Outlet Port
  {3e5a7bcd-292f-42de-b217-7d7cf0bbb66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6ce420b-7af4-447b-ae9b-ad3ad2baa07e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {cbc3d6bc-a494-4995-b108-7d7f42808f37}, !- Inlet Port
  {08cb7ea4-e662-4267-8d2b-46645b81f91a}; !- Outlet Port

OS:Connection,
  {f9c8aaad-cdab-4307-a3b4-a53d1df9da06}, !- Handle
  {3e5a7bcd-292f-42de-b217-7d7cf0bbb66e}, !- Source Object
  3,                                      !- Outlet Port
  {63994d8e-90f3-45d0-8f2e-5fb7efb5293f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc3d6bc-a494-4995-b108-7d7f42808f37}, !- Handle
  {63994d8e-90f3-45d0-8f2e-5fb7efb5293f}, !- Source Object
  3,                                      !- Outlet Port
  {d6ce420b-7af4-447b-ae9b-ad3ad2baa07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cb7ea4-e662-4267-8d2b-46645b81f91a}, !- Handle
  {d6ce420b-7af4-447b-ae9b-ad3ad2baa07e}, !- Source Object
  3,                                      !- Outlet Port
  {1f4cc856-746b-4a3c-86e9-130dd0a46382}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e2f737a-38db-4414-9b89-c1a402968f20}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {95eadd98-4b6b-41ff-8ce5-a035fa2fcdc2}, !- Inlet Node Name
  {d1999cca-e4bb-420e-9f29-56f9d63f8bdd}; !- Outlet Node Name

OS:Node,
  {ddddb3cc-b182-42c7-add7-bab3b160ff2a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d1999cca-e4bb-420e-9f29-56f9d63f8bdd}, !- Inlet Port
  {b545d8bf-04da-4a1b-b672-7555ef543182}; !- Outlet Port

OS:Connection,
  {95eadd98-4b6b-41ff-8ce5-a035fa2fcdc2}, !- Handle
  {26d25e6a-de96-44e6-b406-3d6f7d7a220f}, !- Source Object
  3,                                      !- Outlet Port
  {2e2f737a-38db-4414-9b89-c1a402968f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1999cca-e4bb-420e-9f29-56f9d63f8bdd}, !- Handle
  {2e2f737a-38db-4414-9b89-c1a402968f20}, !- Source Object
  3,                                      !- Outlet Port
  {ddddb3cc-b182-42c7-add7-bab3b160ff2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b545d8bf-04da-4a1b-b672-7555ef543182}, !- Handle
  {ddddb3cc-b182-42c7-add7-bab3b160ff2a}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fad41d19-1774-41d5-9849-3fcaa0efc21e}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5c6d4449-d002-4307-873d-5957f1f0cdbd}, !- Inlet Node Name
  {124e26fa-8b89-4c5a-b391-c9bedd337d04}; !- Outlet Node Name

OS:Node,
  {9d52a11b-b883-4650-86f8-12ebc25d52d7}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {17dd8a65-958f-4d93-b9a2-439d9e1b2b3a}, !- Inlet Port
  {5c6d4449-d002-4307-873d-5957f1f0cdbd}; !- Outlet Port

OS:Connection,
  {17dd8a65-958f-4d93-b9a2-439d9e1b2b3a}, !- Handle
  {1f4cc856-746b-4a3c-86e9-130dd0a46382}, !- Source Object
  2,                                      !- Outlet Port
  {9d52a11b-b883-4650-86f8-12ebc25d52d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6d4449-d002-4307-873d-5957f1f0cdbd}, !- Handle
  {9d52a11b-b883-4650-86f8-12ebc25d52d7}, !- Source Object
  3,                                      !- Outlet Port
  {fad41d19-1774-41d5-9849-3fcaa0efc21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124e26fa-8b89-4c5a-b391-c9bedd337d04}, !- Handle
  {fad41d19-1774-41d5-9849-3fcaa0efc21e}, !- Source Object
  3,                                      !- Outlet Port
  {aa0a7f00-48f4-491c-a952-ec24310327d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f33d317-24ed-409f-954d-78a652c1eb4c}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d6563b85-b206-42a4-a974-a47a07693fa1}, !- Inlet Node Name
  {bb9e3064-245c-4aa8-894e-e0b60aafe1cf}; !- Outlet Node Name

OS:Node,
  {cb98cc10-d311-4e7f-afd5-d87d8eecd32c}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {bb9e3064-245c-4aa8-894e-e0b60aafe1cf}, !- Inlet Port
  {1ca913c6-fe41-4437-9734-2dda84127850}; !- Outlet Port

OS:Connection,
  {d6563b85-b206-42a4-a974-a47a07693fa1}, !- Handle
  {abf28e8d-10a5-403d-bb98-ea90800e21c8}, !- Source Object
  3,                                      !- Outlet Port
  {3f33d317-24ed-409f-954d-78a652c1eb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9e3064-245c-4aa8-894e-e0b60aafe1cf}, !- Handle
  {3f33d317-24ed-409f-954d-78a652c1eb4c}, !- Source Object
  3,                                      !- Outlet Port
  {cb98cc10-d311-4e7f-afd5-d87d8eecd32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca913c6-fe41-4437-9734-2dda84127850}, !- Handle
  {cb98cc10-d311-4e7f-afd5-d87d8eecd32c}, !- Source Object
  3,                                      !- Outlet Port
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {005a038f-7a54-4173-96f4-8084b617826d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {cc5d5bce-0fa1-4909-bf4f-557d590d34c6}, !- Inlet Node Name
  {9738efdb-8e26-4d53-a485-a48dadd0bc04}; !- Outlet Node Name

OS:Node,
  {312c7e17-4cdd-471e-ad42-ba686ba1772b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {30a69efc-6516-4b3d-bed3-b2d41cc788b9}, !- Inlet Port
  {cc5d5bce-0fa1-4909-bf4f-557d590d34c6}; !- Outlet Port

OS:Connection,
  {30a69efc-6516-4b3d-bed3-b2d41cc788b9}, !- Handle
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Source Object
  2,                                      !- Outlet Port
  {312c7e17-4cdd-471e-ad42-ba686ba1772b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5d5bce-0fa1-4909-bf4f-557d590d34c6}, !- Handle
  {312c7e17-4cdd-471e-ad42-ba686ba1772b}, !- Source Object
  3,                                      !- Outlet Port
  {005a038f-7a54-4173-96f4-8084b617826d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9738efdb-8e26-4d53-a485-a48dadd0bc04}, !- Handle
  {005a038f-7a54-4173-96f4-8084b617826d}, !- Source Object
  3,                                      !- Outlet Port
  {74f33a50-89b7-4bb7-a2d1-abd0a212fd70}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2403baf8-466b-4faf-bda8-722928d29a01}, !- Loop Temperature Setpoint Node Name
  40.0000000000001,                       !- Maximum Loop Temperature {C}
  1.11111111111114,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d2bc8bab-cce7-4572-831b-8591e9119e28}, !- Plant Side Inlet Node Name
  {b72cfbe1-a55a-4901-a386-bde8a7780bef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bf09e338-21bd-4e0f-9336-227195a388a3}, !- Demand Side Inlet Node Name
  {68aa767c-8403-435b-85d1-8c2799c3367f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {485705a5-917d-415d-9c8a-00de6010cb15}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Demand Mixer Name
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Demand Splitter Name
  {66a013cc-1e20-48c7-9850-3afc1e35bcc1}, !- Supply Mixer Name
  {570f5013-6602-486c-bdbe-ebb54594c577}; !- Supply Splitter Name

OS:Node,
  {32d79154-e00e-41d6-8e14-020fff5c51b8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {d2bc8bab-cce7-4572-831b-8591e9119e28}, !- Inlet Port
  {245948fc-b3ce-424c-8648-2b54be74e4dd}; !- Outlet Port

OS:Node,
  {2403baf8-466b-4faf-bda8-722928d29a01}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {c61b7066-9096-497e-aa30-dbfd6f6788b5}, !- Inlet Port
  {b72cfbe1-a55a-4901-a386-bde8a7780bef}; !- Outlet Port

OS:Node,
  {b283724e-cf13-4eec-b136-ac4fb809a1c3}, !- Handle
  AirCooled WithCondenser  Chiller 0 229tons 1.188kW/ton Supply Inlet Water Node, !- Name
  {244600e7-dc1b-43e7-9f8f-c7f509cef91c}, !- Inlet Port
  {d90047e4-d01f-4793-88ac-6199b992581d}; !- Outlet Port

OS:Connector:Mixer,
  {66a013cc-1e20-48c7-9850-3afc1e35bcc1}, !- Handle
  Connector Mixer 3,                      !- Name
  {57d59c16-f636-4180-8914-994297a09c43}, !- Outlet Branch Name
  {95d199e1-8293-4915-8e22-59374c371645}, !- Inlet Branch Name 1
  {34a3ba36-ca32-474d-b0e4-5f6a99be4eb3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {570f5013-6602-486c-bdbe-ebb54594c577}, !- Handle
  Connector Splitter 3,                   !- Name
  {108e8d31-05af-41c2-ab49-c1ee6418d9b8}, !- Inlet Branch Name
  {244600e7-dc1b-43e7-9f8f-c7f509cef91c}, !- Outlet Branch Name 1
  {57581236-df13-4cc8-9b9a-3a84f1893134}; !- Outlet Branch Name 2

OS:Connection,
  {d2bc8bab-cce7-4572-831b-8591e9119e28}, !- Handle
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Source Object
  14,                                     !- Outlet Port
  {32d79154-e00e-41d6-8e14-020fff5c51b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244600e7-dc1b-43e7-9f8f-c7f509cef91c}, !- Handle
  {570f5013-6602-486c-bdbe-ebb54594c577}, !- Source Object
  3,                                      !- Outlet Port
  {b283724e-cf13-4eec-b136-ac4fb809a1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72cfbe1-a55a-4901-a386-bde8a7780bef}, !- Handle
  {2403baf8-466b-4faf-bda8-722928d29a01}, !- Source Object
  3,                                      !- Outlet Port
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2fd94784-784e-4d9c-b245-b0ecc4f9c013}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {bf09e338-21bd-4e0f-9336-227195a388a3}, !- Inlet Port
  {daeaf223-41a2-4d8f-9737-6b28a89fb365}; !- Outlet Port

OS:Node,
  {71180c7b-216e-42dc-96eb-53366e70ee81}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {e6b34a68-ff0f-44e1-b49f-890848ac69a8}, !- Inlet Port
  {68aa767c-8403-435b-85d1-8c2799c3367f}; !- Outlet Port

OS:Node,
  {985c5838-1acd-43e1-809c-11de27b4b484}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {db60805a-1886-453d-9594-f4ae3ec187ae}, !- Inlet Port
  {7d308b95-bf13-4367-8dae-ad642eabde90}; !- Outlet Port

OS:Connector:Mixer,
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Handle
  Connector Mixer 4,                      !- Name
  {9f47d9e2-ad55-476d-91ed-14e5f5da7ed4}, !- Outlet Branch Name
  {aebcc0ed-aecf-44c4-9c0e-f0bd02377bd3}, !- Inlet Branch Name 1
  {9acb4cec-2abb-4643-8e72-967fe6d6ac61}, !- Inlet Branch Name 2
  {ed810294-5c33-4383-a950-f1aef2304807}, !- Inlet Branch Name 3
  {dd38f825-4acc-49ac-b62e-ba0c7ef11bd5}, !- Inlet Branch Name 4
  {2f394192-7c38-4b78-bca7-4d64de73116c}, !- Inlet Branch Name 5
  {fe9ddcf5-95be-48aa-8483-4279e2e92911}, !- Inlet Branch Name 6
  {fcc9ab47-0f52-4995-9a39-1497502ed971}, !- Inlet Branch Name 7
  {0edefab8-6730-4425-843a-52a7390c4c93}, !- Inlet Branch Name 8
  {e9a995b9-7c55-4d85-8223-d062fdb0bc13}, !- Inlet Branch Name 9
  {8704929f-cdb3-49d2-a2b6-971274788ae1}, !- Inlet Branch Name 10
  {f593e5a3-6a0c-4e08-9f6c-c645d3d492e8}, !- Inlet Branch Name 11
  {bb4070f8-1a03-4a27-ad1c-4f7401b7d0ee}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Handle
  Connector Splitter 4,                   !- Name
  {9c04d567-8091-4af2-adec-a0289cd205bc}, !- Inlet Branch Name
  {db60805a-1886-453d-9594-f4ae3ec187ae}, !- Outlet Branch Name 1
  {f08564c7-ac9a-4d5b-ab1a-b350ea228b5a}, !- Outlet Branch Name 2
  {de04eea1-781f-4d96-ba38-c28b212cd772}, !- Outlet Branch Name 3
  {96167a9c-bfda-488f-80de-f1e5f63493bf}, !- Outlet Branch Name 4
  {1da7ab25-fff2-4746-ac22-991a075e4ee2}, !- Outlet Branch Name 5
  {e8e6674b-ac17-432b-b7b8-4de5a84dacdb}, !- Outlet Branch Name 6
  {4717ac14-8842-49bf-acaa-ceaeea4e3de2}, !- Outlet Branch Name 7
  {8cd83dcb-5e00-4ee7-bd51-4455a2451834}, !- Outlet Branch Name 8
  {7c50bb7a-9611-413d-9f04-1a2d23a0f01b}, !- Outlet Branch Name 9
  {aef9efef-9dee-49ac-ad4b-7b78c7f89296}, !- Outlet Branch Name 10
  {9dd8782d-e738-4759-9da9-a63b8356cd8b}, !- Outlet Branch Name 11
  {e29f1aae-8828-49f1-8954-77e0e18a82ae}; !- Outlet Branch Name 12

OS:Connection,
  {bf09e338-21bd-4e0f-9336-227195a388a3}, !- Handle
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Source Object
  17,                                     !- Outlet Port
  {2fd94784-784e-4d9c-b245-b0ecc4f9c013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db60805a-1886-453d-9594-f4ae3ec187ae}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  3,                                      !- Outlet Port
  {985c5838-1acd-43e1-809c-11de27b4b484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68aa767c-8403-435b-85d1-8c2799c3367f}, !- Handle
  {71180c7b-216e-42dc-96eb-53366e70ee81}, !- Source Object
  3,                                      !- Outlet Port
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f4a608c-2b88-4263-a7b7-80554593aefd}, !- Handle
  {af68435c-aa0d-43c2-9baf-4ba090ee21f4}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.33333333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {485705a5-917d-415d-9c8a-00de6010cb15}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {89f9919f-8432-4119-9973-991c120fa66e}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {763b3719-8d5d-43e1-bdff-eb9967d72d88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763b3719-8d5d-43e1-bdff-eb9967d72d88}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d9197ba7-202c-4d84-b08d-73132a1ffd80}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {89f9919f-8432-4119-9973-991c120fa66e}, !- Schedule Name
  {2403baf8-466b-4faf-bda8-722928d29a01}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d11e3234-7f30-4aef-9678-3f47e06c69d0}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {245948fc-b3ce-424c-8648-2b54be74e4dd}, !- Inlet Node Name
  {6463b24d-8ca2-4e11-9368-705e57e1fd10}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.904845,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e754a7ad-d345-4929-a6f4-51f65c4b08c4}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {6463b24d-8ca2-4e11-9368-705e57e1fd10}, !- Inlet Port
  {108e8d31-05af-41c2-ab49-c1ee6418d9b8}; !- Outlet Port

OS:Connection,
  {245948fc-b3ce-424c-8648-2b54be74e4dd}, !- Handle
  {32d79154-e00e-41d6-8e14-020fff5c51b8}, !- Source Object
  3,                                      !- Outlet Port
  {d11e3234-7f30-4aef-9678-3f47e06c69d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6463b24d-8ca2-4e11-9368-705e57e1fd10}, !- Handle
  {d11e3234-7f30-4aef-9678-3f47e06c69d0}, !- Source Object
  3,                                      !- Outlet Port
  {e754a7ad-d345-4929-a6f4-51f65c4b08c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108e8d31-05af-41c2-ab49-c1ee6418d9b8}, !- Handle
  {e754a7ad-d345-4929-a6f4-51f65c4b08c4}, !- Source Object
  3,                                      !- Outlet Port
  {570f5013-6602-486c-bdbe-ebb54594c577}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fcee4f6a-e55e-48a0-b332-33f514568e66}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {a02e96fc-82c5-437c-8bed-053bfec1ba06}, !- Inlet Node Name
  {5bd6024e-169a-42a8-a11b-f23cbe798c03}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.927087,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2458a5ed-6c12-47ff-92eb-c7d677fa9e9b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {5bd6024e-169a-42a8-a11b-f23cbe798c03}, !- Inlet Port
  {9c04d567-8091-4af2-adec-a0289cd205bc}; !- Outlet Port

OS:Connection,
  {5bd6024e-169a-42a8-a11b-f23cbe798c03}, !- Handle
  {fcee4f6a-e55e-48a0-b332-33f514568e66}, !- Source Object
  3,                                      !- Outlet Port
  {2458a5ed-6c12-47ff-92eb-c7d677fa9e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c04d567-8091-4af2-adec-a0289cd205bc}, !- Handle
  {2458a5ed-6c12-47ff-92eb-c7d677fa9e9b}, !- Source Object
  3,                                      !- Outlet Port
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1de6d14a-752d-4fc6-885b-41bfd42ab904}, !- Handle
  AirCooled WithCondenser  Chiller 0 229tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96001780873944,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {754521b8-a0b9-49db-aa4a-4d79429fd7b0}, !- Cooling Capacity Function of Temperature Curve Name
  {57886ab2-fb92-4c56-9f2c-ebcb06aac558}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6f7b7092-6921-45e5-8f38-db8d34ccf4d4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {d90047e4-d01f-4793-88ac-6199b992581d}, !- Chilled Water Inlet Node Name
  {95d0765a-5329-4070-b81a-a469c8e719f3}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {efb8409b-11ea-46b2-ba72-fc4d61a0222c}, !- Handle
  AirCooled WithCondenser  Chiller 0 229tons 1.188kW/ton Supply Outlet Water Node, !- Name
  {95d0765a-5329-4070-b81a-a469c8e719f3}, !- Inlet Port
  {95d199e1-8293-4915-8e22-59374c371645}; !- Outlet Port

OS:Connection,
  {d90047e4-d01f-4793-88ac-6199b992581d}, !- Handle
  {b283724e-cf13-4eec-b136-ac4fb809a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {1de6d14a-752d-4fc6-885b-41bfd42ab904}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {95d0765a-5329-4070-b81a-a469c8e719f3}, !- Handle
  {1de6d14a-752d-4fc6-885b-41bfd42ab904}, !- Source Object
  16,                                     !- Outlet Port
  {efb8409b-11ea-46b2-ba72-fc4d61a0222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d199e1-8293-4915-8e22-59374c371645}, !- Handle
  {efb8409b-11ea-46b2-ba72-fc4d61a0222c}, !- Source Object
  3,                                      !- Outlet Port
  {66a013cc-1e20-48c7-9850-3afc1e35bcc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2111dd4e-f1af-4e51-87ca-67fb43011141}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {79d58f5e-8f99-4170-a75e-cc600dff959d}, !- Inlet Node Name
  {ff3feda3-f5fd-4227-b7bd-5a468a601eb1}; !- Outlet Node Name

OS:Node,
  {2b74a498-bcef-4910-815f-85f364ca514c}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {57581236-df13-4cc8-9b9a-3a84f1893134}, !- Inlet Port
  {79d58f5e-8f99-4170-a75e-cc600dff959d}; !- Outlet Port

OS:Connection,
  {57581236-df13-4cc8-9b9a-3a84f1893134}, !- Handle
  {570f5013-6602-486c-bdbe-ebb54594c577}, !- Source Object
  4,                                      !- Outlet Port
  {2b74a498-bcef-4910-815f-85f364ca514c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82249e39-3cd3-4dd3-b262-8be32006db32}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ff3feda3-f5fd-4227-b7bd-5a468a601eb1}, !- Inlet Port
  {34a3ba36-ca32-474d-b0e4-5f6a99be4eb3}; !- Outlet Port

OS:Connection,
  {79d58f5e-8f99-4170-a75e-cc600dff959d}, !- Handle
  {2b74a498-bcef-4910-815f-85f364ca514c}, !- Source Object
  3,                                      !- Outlet Port
  {2111dd4e-f1af-4e51-87ca-67fb43011141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3feda3-f5fd-4227-b7bd-5a468a601eb1}, !- Handle
  {2111dd4e-f1af-4e51-87ca-67fb43011141}, !- Source Object
  3,                                      !- Outlet Port
  {82249e39-3cd3-4dd3-b262-8be32006db32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a3ba36-ca32-474d-b0e4-5f6a99be4eb3}, !- Handle
  {82249e39-3cd3-4dd3-b262-8be32006db32}, !- Source Object
  3,                                      !- Outlet Port
  {66a013cc-1e20-48c7-9850-3afc1e35bcc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c43ced49-1571-4f64-aa5e-c70ac0018b2c}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {7d308b95-bf13-4367-8dae-ad642eabde90}, !- Inlet Node Name
  {1f2fa342-912f-4780-bb2e-514662a725dd}; !- Outlet Node Name

OS:Node,
  {3439530a-1ab9-4f36-9cc6-ef3364d627be}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {1f2fa342-912f-4780-bb2e-514662a725dd}, !- Inlet Port
  {aebcc0ed-aecf-44c4-9c0e-f0bd02377bd3}; !- Outlet Port

OS:Connection,
  {7d308b95-bf13-4367-8dae-ad642eabde90}, !- Handle
  {985c5838-1acd-43e1-809c-11de27b4b484}, !- Source Object
  3,                                      !- Outlet Port
  {c43ced49-1571-4f64-aa5e-c70ac0018b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2fa342-912f-4780-bb2e-514662a725dd}, !- Handle
  {c43ced49-1571-4f64-aa5e-c70ac0018b2c}, !- Source Object
  3,                                      !- Outlet Port
  {3439530a-1ab9-4f36-9cc6-ef3364d627be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebcc0ed-aecf-44c4-9c0e-f0bd02377bd3}, !- Handle
  {3439530a-1ab9-4f36-9cc6-ef3364d627be}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {994c0e28-c57e-4ec9-9240-382258820c97}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {33d6e100-9ff7-4eed-8bad-04d797c20970}, !- Inlet Node Name
  {c61b7066-9096-497e-aa30-dbfd6f6788b5}; !- Outlet Node Name

OS:Node,
  {2ac42cdf-30a1-40e2-9256-b36d6ebdeaef}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {57d59c16-f636-4180-8914-994297a09c43}, !- Inlet Port
  {33d6e100-9ff7-4eed-8bad-04d797c20970}; !- Outlet Port

OS:Connection,
  {57d59c16-f636-4180-8914-994297a09c43}, !- Handle
  {66a013cc-1e20-48c7-9850-3afc1e35bcc1}, !- Source Object
  2,                                      !- Outlet Port
  {2ac42cdf-30a1-40e2-9256-b36d6ebdeaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d6e100-9ff7-4eed-8bad-04d797c20970}, !- Handle
  {2ac42cdf-30a1-40e2-9256-b36d6ebdeaef}, !- Source Object
  3,                                      !- Outlet Port
  {994c0e28-c57e-4ec9-9240-382258820c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61b7066-9096-497e-aa30-dbfd6f6788b5}, !- Handle
  {994c0e28-c57e-4ec9-9240-382258820c97}, !- Source Object
  3,                                      !- Outlet Port
  {2403baf8-466b-4faf-bda8-722928d29a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33be7c0d-ca9b-42f7-9ca4-c6deea7e2b09}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {daeaf223-41a2-4d8f-9737-6b28a89fb365}, !- Inlet Node Name
  {2a2e8c3a-8d08-4737-95aa-f30969db04ce}; !- Outlet Node Name

OS:Node,
  {fcef8c38-7b80-454b-a205-a85a6080b40d}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {2a2e8c3a-8d08-4737-95aa-f30969db04ce}, !- Inlet Port
  {a02e96fc-82c5-437c-8bed-053bfec1ba06}; !- Outlet Port

OS:Connection,
  {daeaf223-41a2-4d8f-9737-6b28a89fb365}, !- Handle
  {2fd94784-784e-4d9c-b245-b0ecc4f9c013}, !- Source Object
  3,                                      !- Outlet Port
  {33be7c0d-ca9b-42f7-9ca4-c6deea7e2b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2e8c3a-8d08-4737-95aa-f30969db04ce}, !- Handle
  {33be7c0d-ca9b-42f7-9ca4-c6deea7e2b09}, !- Source Object
  3,                                      !- Outlet Port
  {fcef8c38-7b80-454b-a205-a85a6080b40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02e96fc-82c5-437c-8bed-053bfec1ba06}, !- Handle
  {fcef8c38-7b80-454b-a205-a85a6080b40d}, !- Source Object
  3,                                      !- Outlet Port
  {fcee4f6a-e55e-48a0-b332-33f514568e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {290e7f61-3f6e-4e94-9f1d-d224a111b0ec}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {cc32cbd7-6520-446f-a24a-dee8118b373b}, !- Inlet Node Name
  {e6b34a68-ff0f-44e1-b49f-890848ac69a8}; !- Outlet Node Name

OS:Node,
  {1609a83a-5a60-4f6b-b7dc-e7ccf05a4a41}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {9f47d9e2-ad55-476d-91ed-14e5f5da7ed4}, !- Inlet Port
  {cc32cbd7-6520-446f-a24a-dee8118b373b}; !- Outlet Port

OS:Connection,
  {9f47d9e2-ad55-476d-91ed-14e5f5da7ed4}, !- Handle
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Source Object
  2,                                      !- Outlet Port
  {1609a83a-5a60-4f6b-b7dc-e7ccf05a4a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc32cbd7-6520-446f-a24a-dee8118b373b}, !- Handle
  {1609a83a-5a60-4f6b-b7dc-e7ccf05a4a41}, !- Source Object
  3,                                      !- Outlet Port
  {290e7f61-3f6e-4e94-9f1d-d224a111b0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b34a68-ff0f-44e1-b49f-890848ac69a8}, !- Handle
  {290e7f61-3f6e-4e94-9f1d-d224a111b0ec}, !- Source Object
  3,                                      !- Outlet Port
  {71180c7b-216e-42dc-96eb-53366e70ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- Handle
  VAV WITH REHEAT,                        !- Name
  ,                                       !- Controller List Name
  {0bd71c84-c3f7-4ab4-ad87-afbddcaf3704}, !- Availability Schedule
  {21dc0517-01ad-4a80-a973-3cb3572a51d8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b1d0874-8f39-42f0-96a1-de537c5c59e1}, !- Supply Side Inlet Node Name
  {1ecadcab-d798-446f-9d14-f81e83f37c84}, !- Demand Side Outlet Node Name
  {7601914b-04cb-48cb-b4dd-7b2013179022}, !- Demand Side Inlet Node A
  {8b7b068d-7f8d-4cfe-8925-ba435e32af39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Demand Mixer Name
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c567904-b406-4927-9c07-f31cacad3e2b}, !- Handle
  VAV WITH REHEAT Supply Inlet Node,      !- Name
  {8b1d0874-8f39-42f0-96a1-de537c5c59e1}, !- Inlet Port
  {889a6724-22ea-4ee8-993c-60e0c5ea0575}; !- Outlet Port

OS:Node,
  {0d9672a6-8607-4f29-b0c2-1cf2ab24f828}, !- Handle
  VAV WITH REHEAT Supply Outlet Node,     !- Name
  {bd64b170-d720-48ed-bfec-ed3da1f1113e}, !- Inlet Port
  {8b7b068d-7f8d-4cfe-8925-ba435e32af39}; !- Outlet Port

OS:Connection,
  {8b1d0874-8f39-42f0-96a1-de537c5c59e1}, !- Handle
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- Source Object
  9,                                      !- Outlet Port
  {1c567904-b406-4927-9c07-f31cacad3e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7b068d-7f8d-4cfe-8925-ba435e32af39}, !- Handle
  {0d9672a6-8607-4f29-b0c2-1cf2ab24f828}, !- Source Object
  3,                                      !- Outlet Port
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e249ae58-dbb6-4ce5-8ac6-72911e6aa025}, !- Handle
  VAV WITH REHEAT Demand Inlet Node,      !- Name
  {7601914b-04cb-48cb-b4dd-7b2013179022}, !- Inlet Port
  {5c2e63ad-1a62-425b-833f-6ece736637a7}; !- Outlet Port

OS:Node,
  {f65c07c0-4b42-43ed-8d13-02db719ab6ba}, !- Handle
  VAV WITH REHEAT Demand Outlet Node,     !- Name
  {beef25a4-ff7c-49e7-abcf-8ab23eb9d831}, !- Inlet Port
  {1ecadcab-d798-446f-9d14-f81e83f37c84}; !- Outlet Port

OS:Node,
  {bd74de8a-0d35-4575-90ea-05227dca7df0}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {59af667b-e1bc-477b-8a2b-cbe04f842a6e}, !- Inlet Port
  {586cc47c-489b-449d-a630-8dec7e6a5ba4}; !- Outlet Port

OS:Connection,
  {7601914b-04cb-48cb-b4dd-7b2013179022}, !- Handle
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- Source Object
  11,                                     !- Outlet Port
  {e249ae58-dbb6-4ce5-8ac6-72911e6aa025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecadcab-d798-446f-9d14-f81e83f37c84}, !- Handle
  {f65c07c0-4b42-43ed-8d13-02db719ab6ba}, !- Source Object
  3,                                      !- Outlet Port
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c2e63ad-1a62-425b-833f-6ece736637a7}, !- Inlet Node Name
  {c50fa9f4-42ef-45ec-9889-3e93e70ce6f7}, !- Outlet Node Name 1
  {83bba2bc-8f25-4954-9800-e1ed56c435ca}, !- Outlet Node Name 2
  {3a7518cd-4405-466b-b91d-ebb33d51aafe}, !- Outlet Node Name 3
  {c6f2b032-2b9d-4ca1-9342-8f61dcf3d836}, !- Outlet Node Name 4
  {d606b322-656a-4e6d-af60-4ae0a24c372f}, !- Outlet Node Name 5
  {3e786ec6-71bc-4777-b024-d7adaa98d8f0}, !- Outlet Node Name 6
  {1fa8c33b-fd5a-4332-9ac9-a2646a91e34f}, !- Outlet Node Name 7
  {c9f65f78-c71b-427a-abe8-8b8063183ceb}, !- Outlet Node Name 8
  {040f93b4-9b08-4c36-9468-3f01139d027c}, !- Outlet Node Name 9
  {b11d69db-d92f-42bb-9a16-0dfc0cbe17f3}, !- Outlet Node Name 10
  {d506edf4-7a96-4df9-9c3b-55f28715d071}, !- Outlet Node Name 11
  {46f65c01-dd1e-4a21-a322-3a43717d13ed}, !- Outlet Node Name 12
  {265947fd-d564-49af-8c3a-2b458e4f6d48}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {beef25a4-ff7c-49e7-abcf-8ab23eb9d831}, !- Outlet Node Name
  {d9f539d7-48a0-4a9f-b7c3-e3b066bb66de}, !- Inlet Node Name 1
  {8942b321-17a2-4053-a1a4-53abe5a3856a}, !- Inlet Node Name 2
  {b40a076a-a759-4aba-a0e3-8ceef3417826}, !- Inlet Node Name 3
  {ddc5049d-b198-44d8-ade4-0a612630177b}, !- Inlet Node Name 4
  {4557c889-1c51-4254-9543-f62beca3f8a5}, !- Inlet Node Name 5
  {b31ed853-d38e-4dcd-b420-e0309dc1a0f8}, !- Inlet Node Name 6
  {f357fe04-5956-44ec-9037-29df2adaac66}, !- Inlet Node Name 7
  {09da1180-0b1c-44cb-a9f3-6d7c8b423bff}, !- Inlet Node Name 8
  {fb1b56d8-986c-4577-a383-84895dbef90f}, !- Inlet Node Name 9
  {5a39e44d-8e73-4f12-930c-52a884255800}, !- Inlet Node Name 10
  {93a1d415-7e0d-441b-95a5-6ae9827ea9df}, !- Inlet Node Name 11
  {6aee1439-024e-44b0-b1b3-0cfc03783092}, !- Inlet Node Name 12
  {28ed1152-fcc7-40f8-a3b7-aa8b3e1db229}; !- Inlet Node Name 13

OS:Connection,
  {5c2e63ad-1a62-425b-833f-6ece736637a7}, !- Handle
  {e249ae58-dbb6-4ce5-8ac6-72911e6aa025}, !- Source Object
  3,                                      !- Outlet Port
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beef25a4-ff7c-49e7-abcf-8ab23eb9d831}, !- Handle
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Source Object
  2,                                      !- Outlet Port
  {f65c07c0-4b42-43ed-8d13-02db719ab6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ec014c7-08d6-44c5-a574-99f87930bf51}, !- Handle
  {dc990cea-eda3-46d3-baac-d0b3d90c4235}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.8783879574928,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {21dc0517-01ad-4a80-a973-3cb3572a51d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7457e709-e560-46a0-ad46-cfa512fdb51c}; !- Availability Manager Name 1

OS:Schedule:Day,
  {bf28e69f-22db-4755-855b-7a07a0a341ec}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {525fd00c-1a56-4f9c-b46e-9ab857ba856c}, !- Handle
  VAV WITH REHEAT Fan,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {18e79781-c977-4205-8a09-029e7a22986a}, !- Air Inlet Node Name
  {bd64b170-d720-48ed-bfec-ed3da1f1113e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bd64b170-d720-48ed-bfec-ed3da1f1113e}, !- Handle
  {525fd00c-1a56-4f9c-b46e-9ab857ba856c}, !- Source Object
  17,                                     !- Outlet Port
  {0d9672a6-8607-4f29-b0c2-1cf2ab24f828}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Handle
  VAV WITH REHEAT Main Htg Coil,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc541127-f4d2-4720-9f2a-499b4b684dde}, !- Water Inlet Node Name
  {e9a6f7c1-901a-4a7f-bede-68d9df629e3c}, !- Water Outlet Node Name
  {75d97d7f-9b99-459e-87f1-490043d04704}, !- Air Inlet Node Name
  {8fedd0df-d3ec-4de6-8916-9d43b5087613}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4aed9333-cffe-49e0-be47-d9640652b642}, !- Handle
  VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {fa945bd7-569b-4974-9395-6f811566f368}, !- Inlet Port
  {fc541127-f4d2-4720-9f2a-499b4b684dde}; !- Outlet Port

OS:Connection,
  {fa945bd7-569b-4974-9395-6f811566f368}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  4,                                      !- Outlet Port
  {4aed9333-cffe-49e0-be47-d9640652b642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dc473ed-69c3-4f9b-98dd-e098607b62e2}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {e9a6f7c1-901a-4a7f-bede-68d9df629e3c}, !- Inlet Port
  {ab6fdf0e-fd4f-4ce6-b2bf-67886ca5d8c3}; !- Outlet Port

OS:Connection,
  {fc541127-f4d2-4720-9f2a-499b4b684dde}, !- Handle
  {4aed9333-cffe-49e0-be47-d9640652b642}, !- Source Object
  3,                                      !- Outlet Port
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9a6f7c1-901a-4a7f-bede-68d9df629e3c}, !- Handle
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Source Object
  6,                                      !- Outlet Port
  {2dc473ed-69c3-4f9b-98dd-e098607b62e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6fdf0e-fd4f-4ce6-b2bf-67886ca5d8c3}, !- Handle
  {2dc473ed-69c3-4f9b-98dd-e098607b62e2}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {898442af-feb9-4655-99f4-85ab4339fe36}, !- Handle
  VAV WITH REHEAT Main Htg Coil Controller, !- Name
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9413f4a4-eb66-4997-9e76-45ae6fa80130}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {8fedd0df-d3ec-4de6-8916-9d43b5087613}, !- Inlet Port
  {18e79781-c977-4205-8a09-029e7a22986a}; !- Outlet Port

OS:Connection,
  {8fedd0df-d3ec-4de6-8916-9d43b5087613}, !- Handle
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Source Object
  8,                                      !- Outlet Port
  {9413f4a4-eb66-4997-9e76-45ae6fa80130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
