  {18e79781-c977-4205-8a09-029e7a22986a}, !- Handle
  {9413f4a4-eb66-4997-9e76-45ae6fa80130}, !- Source Object
  3,                                      !- Outlet Port
  {525fd00c-1a56-4f9c-b46e-9ab857ba856c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Handle
  VAV WITH REHEAT Clg Coil,               !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {58317f78-ed0b-411a-b757-aab7d30dcc64}, !- Water Inlet Node Name
  {81568ca8-9ab2-4179-9ef0-2f6d4ab4a117}, !- Water Outlet Node Name
  {c811298e-260d-4460-9e41-25307f31faea}, !- Air Inlet Node Name
  {4307871a-4aec-4d95-829d-bd2edbc7d628}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9631bf56-a170-478c-840f-1e4a14ab7ab3}, !- Handle
  VAV WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {f08564c7-ac9a-4d5b-ab1a-b350ea228b5a}, !- Inlet Port
  {58317f78-ed0b-411a-b757-aab7d30dcc64}; !- Outlet Port

OS:Connection,
  {f08564c7-ac9a-4d5b-ab1a-b350ea228b5a}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  4,                                      !- Outlet Port
  {9631bf56-a170-478c-840f-1e4a14ab7ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07ed2ca3-cab9-4229-8396-b5e0ac918cd8}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {81568ca8-9ab2-4179-9ef0-2f6d4ab4a117}, !- Inlet Port
  {9acb4cec-2abb-4643-8e72-967fe6d6ac61}; !- Outlet Port

OS:Connection,
  {58317f78-ed0b-411a-b757-aab7d30dcc64}, !- Handle
  {9631bf56-a170-478c-840f-1e4a14ab7ab3}, !- Source Object
  3,                                      !- Outlet Port
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {81568ca8-9ab2-4179-9ef0-2f6d4ab4a117}, !- Handle
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Source Object
  11,                                     !- Outlet Port
  {07ed2ca3-cab9-4229-8396-b5e0ac918cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acb4cec-2abb-4643-8e72-967fe6d6ac61}, !- Handle
  {07ed2ca3-cab9-4229-8396-b5e0ac918cd8}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cab80002-87da-4bd5-9e15-43c4441db6dd}, !- Handle
  VAV WITH REHEAT Clg Coil Controller,    !- Name
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cadd2310-bce4-4b43-99a5-7e8f7e8d8e85}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {4307871a-4aec-4d95-829d-bd2edbc7d628}, !- Inlet Port
  {75d97d7f-9b99-459e-87f1-490043d04704}; !- Outlet Port

OS:Connection,
  {4307871a-4aec-4d95-829d-bd2edbc7d628}, !- Handle
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Source Object
  13,                                     !- Outlet Port
  {cadd2310-bce4-4b43-99a5-7e8f7e8d8e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d97d7f-9b99-459e-87f1-490043d04704}, !- Handle
  {cadd2310-bce4-4b43-99a5-7e8f7e8d8e85}, !- Source Object
  3,                                      !- Outlet Port
  {a583839d-e023-49f8-ab2b-fa3793b568a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41d39c9e-ab99-453a-bb7c-470dd5f0dbad}, !- Handle
  VAV WITH REHEAT OA Controller,          !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a851d2c0-d9b3-4ef1-bab0-7e6ac2b706dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {68b7f76f-18b4-41af-beab-fb69b386118c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c6797835-3e2e-42a7-89ce-20f8ad46a5fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c6797835-3e2e-42a7-89ce-20f8ad46a5fa}, !- Handle
  VAV WITH REHEAT Vent Controller,        !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd44fd32-ee4c-4696-aed0-76dd5372f164}, !- Handle
  VAV WITH REHEAT OA System,              !- Name
  {41d39c9e-ab99-453a-bb7c-470dd5f0dbad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6deb18ac-c7f1-41eb-aa18-5c78e989d8b0}, !- Mixed Air Node Name
  {04f02596-1ea0-4fa8-b53d-43b336204b31}, !- Outdoor Air Stream Node Name
  {847d6b14-8c00-4f6c-94c5-d31db74148b2}, !- Relief Air Stream Node Name
  {889a6724-22ea-4ee8-993c-60e0c5ea0575}; !- Return Air Stream Node Name

OS:Node,
  {d87ec060-9692-43ac-8d0c-06e7563b98be}, !- Handle
  VAV WITH REHEAT Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {c4fad4d5-d81f-4afa-8eef-b363b1803b69}; !- Outlet Port

OS:Node,
  {7e0636da-9a01-4009-b922-dff66bab65d3}, !- Handle
  VAV WITH REHEAT Relief Air Node,        !- Name
  {7fbb0b93-f9d7-4ca6-a2c4-c39540dd2125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {40952b21-dc6e-40f8-b4fb-2e43d0d9a9e3}, !- Handle
  VAV WITH REHEAT Mixed Air Node,         !- Name
  {6deb18ac-c7f1-41eb-aa18-5c78e989d8b0}, !- Inlet Port
  {c811298e-260d-4460-9e41-25307f31faea}; !- Outlet Port

OS:Connection,
  {889a6724-22ea-4ee8-993c-60e0c5ea0575}, !- Handle
  {1c567904-b406-4927-9c07-f31cacad3e2b}, !- Source Object
  3,                                      !- Outlet Port
  {bd44fd32-ee4c-4696-aed0-76dd5372f164}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6deb18ac-c7f1-41eb-aa18-5c78e989d8b0}, !- Handle
  {bd44fd32-ee4c-4696-aed0-76dd5372f164}, !- Source Object
  5,                                      !- Outlet Port
  {40952b21-dc6e-40f8-b4fb-2e43d0d9a9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c811298e-260d-4460-9e41-25307f31faea}, !- Handle
  {40952b21-dc6e-40f8-b4fb-2e43d0d9a9e3}, !- Source Object
  3,                                      !- Outlet Port
  {6139fd08-2677-4017-92db-a1ae3dbcf97c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7457e709-e560-46a0-ad46-cfa512fdb51c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {43d9203a-154b-44e8-bfc9-b9b1c2501ebe}, !- Control Zone or Zone List Name
  {689c19c3-c3ee-4daa-9512-c2e96d37b943}, !- Cooling Control Zone or Zone List Name
  {ad7187d9-334d-401e-9f22-6823de501153}, !- Heating Control Zone or Zone List Name
  {80405740-6d6d-44be-8ece-ffbe08b17e04}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43d9203a-154b-44e8-bfc9-b9b1c2501ebe}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {689c19c3-c3ee-4daa-9512-c2e96d37b943}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad7187d9-334d-401e-9f22-6823de501153}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {80405740-6d6d-44be-8ece-ffbe08b17e04}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4c71ea52-b876-482e-b04b-483a3eac09c6}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78976731-35a5-422a-941d-3be56bf5fb27}, !- Water Inlet Node Name
  {3cd2f56a-5189-44e3-b117-a6714287ff34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4a4acb4-a7c3-406c-a5c5-070f3287f48f}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {9017fda5-453b-4ca9-9237-b05aed6e120d}, !- Inlet Port
  {78976731-35a5-422a-941d-3be56bf5fb27}; !- Outlet Port

OS:Connection,
  {9017fda5-453b-4ca9-9237-b05aed6e120d}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  5,                                      !- Outlet Port
  {f4a4acb4-a7c3-406c-a5c5-070f3287f48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5047a00-5129-4576-b832-ca3131750476}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {3cd2f56a-5189-44e3-b117-a6714287ff34}, !- Inlet Port
  {94453c6e-35b7-48b3-a064-a9993031ff63}; !- Outlet Port

OS:Connection,
  {78976731-35a5-422a-941d-3be56bf5fb27}, !- Handle
  {f4a4acb4-a7c3-406c-a5c5-070f3287f48f}, !- Source Object
  3,                                      !- Outlet Port
  {4c71ea52-b876-482e-b04b-483a3eac09c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3cd2f56a-5189-44e3-b117-a6714287ff34}, !- Handle
  {4c71ea52-b876-482e-b04b-483a3eac09c6}, !- Source Object
  6,                                      !- Outlet Port
  {c5047a00-5129-4576-b832-ca3131750476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94453c6e-35b7-48b3-a064-a9993031ff63}, !- Handle
  {c5047a00-5129-4576-b832-ca3131750476}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c3f54562-73c5-4ec7-a733-670034759435}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {4c71ea52-b876-482e-b04b-483a3eac09c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd6cedbf-2e39-4787-bb5b-b125eaac238b}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {354f5704-ee81-48c9-bec6-cafa69771dcc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.85,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c71ea52-b876-482e-b04b-483a3eac09c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59af667b-e1bc-477b-8a2b-cbe04f842a6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a93ad10e-605f-4107-8e91-ebf812cd3907}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {d0740fdd-e929-4fc2-85b0-dd542418fe7d}, !- Inlet Port
  {d9f539d7-48a0-4a9f-b7c3-e3b066bb66de}; !- Outlet Port

OS:Connection,
  {586cc47c-489b-449d-a630-8dec7e6a5ba4}, !- Handle
  {bd74de8a-0d35-4575-90ea-05227dca7df0}, !- Source Object
  3,                                      !- Outlet Port
  {572df97d-d676-4cc2-9ed7-dfecdcd7e819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0740fdd-e929-4fc2-85b0-dd542418fe7d}, !- Handle
  {6b6197d7-51bb-4668-8fb9-32cc84b16adb}, !- Source Object
  2,                                      !- Outlet Port
  {a93ad10e-605f-4107-8e91-ebf812cd3907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f539d7-48a0-4a9f-b7c3-e3b066bb66de}, !- Handle
  {a93ad10e-605f-4107-8e91-ebf812cd3907}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff927429-ff35-4a8d-90c8-4fbeff24f349}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {c50fa9f4-42ef-45ec-9889-3e93e70ce6f7}, !- Inlet Port
  {354f5704-ee81-48c9-bec6-cafa69771dcc}; !- Outlet Port

OS:Connection,
  {c50fa9f4-42ef-45ec-9889-3e93e70ce6f7}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  3,                                      !- Outlet Port
  {ff927429-ff35-4a8d-90c8-4fbeff24f349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354f5704-ee81-48c9-bec6-cafa69771dcc}, !- Handle
  {ff927429-ff35-4a8d-90c8-4fbeff24f349}, !- Source Object
  3,                                      !- Outlet Port
  {bd6cedbf-2e39-4787-bb5b-b125eaac238b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59af667b-e1bc-477b-8a2b-cbe04f842a6e}, !- Handle
  {bd6cedbf-2e39-4787-bb5b-b125eaac238b}, !- Source Object
  12,                                     !- Outlet Port
  {bd74de8a-0d35-4575-90ea-05227dca7df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f6016dec-cbcc-4562-a1c8-94bed3f9b46e}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d78ac92-19d7-4794-8116-5eff1a063d08}, !- Water Inlet Node Name
  {8df2bd0b-41e0-4c72-ab95-4c09b7a7ccbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b28f8f82-20e1-4143-b9cb-50686b5126e6}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fd131674-3dbf-4379-a4b8-6362ca1b958e}, !- Inlet Port
  {4d78ac92-19d7-4794-8116-5eff1a063d08}; !- Outlet Port

OS:Connection,
  {fd131674-3dbf-4379-a4b8-6362ca1b958e}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  6,                                      !- Outlet Port
  {b28f8f82-20e1-4143-b9cb-50686b5126e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d1ca1d-3dd2-4bc3-9b89-e637ffeb85df}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8df2bd0b-41e0-4c72-ab95-4c09b7a7ccbb}, !- Inlet Port
  {e601afcb-2539-4c00-9cd0-62334e075d7f}; !- Outlet Port

OS:Connection,
  {4d78ac92-19d7-4794-8116-5eff1a063d08}, !- Handle
  {b28f8f82-20e1-4143-b9cb-50686b5126e6}, !- Source Object
  3,                                      !- Outlet Port
  {f6016dec-cbcc-4562-a1c8-94bed3f9b46e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8df2bd0b-41e0-4c72-ab95-4c09b7a7ccbb}, !- Handle
  {f6016dec-cbcc-4562-a1c8-94bed3f9b46e}, !- Source Object
  6,                                      !- Outlet Port
  {b7d1ca1d-3dd2-4bc3-9b89-e637ffeb85df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e601afcb-2539-4c00-9cd0-62334e075d7f}, !- Handle
  {b7d1ca1d-3dd2-4bc3-9b89-e637ffeb85df}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {122ebc4d-f3ea-49a6-bfb4-b7cd3aef5418}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Controller, !- Name
  {f6016dec-cbcc-4562-a1c8-94bed3f9b46e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab043c65-653b-41bf-9522-e8819853b673}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal,         !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {739be22e-9fec-4997-ad52-035048f10987}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.331,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6016dec-cbcc-4562-a1c8-94bed3f9b46e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8706758c-2d6a-4322-94b9-2dbc07f2ba32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58521321-4e68-4c28-9bdd-dad01b8259cc}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8706758c-2d6a-4322-94b9-2dbc07f2ba32}, !- Inlet Port
  {cbd56fe7-7008-48a8-b50f-2db5d3dbb430}; !- Outlet Port

OS:Node,
  {45ac8bde-f037-4de7-bbec-3b56e433ebc0}, !- Handle
  Retail_1_Flr_1 ZN Return Air Node,      !- Name
  {6675702a-8ed5-41eb-aff9-3f08a0d9f2b6}, !- Inlet Port
  {8942b321-17a2-4053-a1a4-53abe5a3856a}; !- Outlet Port

OS:Connection,
  {cbd56fe7-7008-48a8-b50f-2db5d3dbb430}, !- Handle
  {58521321-4e68-4c28-9bdd-dad01b8259cc}, !- Source Object
  3,                                      !- Outlet Port
  {abd03380-c81a-46ab-958d-61285c520b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6675702a-8ed5-41eb-aff9-3f08a0d9f2b6}, !- Handle
  {d88f9c8a-db65-45b8-96ad-e9c205cb9499}, !- Source Object
  2,                                      !- Outlet Port
  {45ac8bde-f037-4de7-bbec-3b56e433ebc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8942b321-17a2-4053-a1a4-53abe5a3856a}, !- Handle
  {45ac8bde-f037-4de7-bbec-3b56e433ebc0}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fa1b6c8d-8d0a-4c3b-a47b-7c4db8c4598f}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {83bba2bc-8f25-4954-9800-e1ed56c435ca}, !- Inlet Port
  {739be22e-9fec-4997-ad52-035048f10987}; !- Outlet Port

OS:Connection,
  {83bba2bc-8f25-4954-9800-e1ed56c435ca}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  4,                                      !- Outlet Port
  {fa1b6c8d-8d0a-4c3b-a47b-7c4db8c4598f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739be22e-9fec-4997-ad52-035048f10987}, !- Handle
  {fa1b6c8d-8d0a-4c3b-a47b-7c4db8c4598f}, !- Source Object
  3,                                      !- Outlet Port
  {ab043c65-653b-41bf-9522-e8819853b673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8706758c-2d6a-4322-94b9-2dbc07f2ba32}, !- Handle
  {ab043c65-653b-41bf-9522-e8819853b673}, !- Source Object
  12,                                     !- Outlet Port
  {58521321-4e68-4c28-9bdd-dad01b8259cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {431cbf64-8dfa-4825-81ec-3bfb6ecd8605}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {afa61d6a-3032-4eed-a452-c9a1c543c0de}, !- Water Inlet Node Name
  {88240a6a-cf41-48d0-a87f-0232069c9f2b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64be6cbd-4927-4faf-bd96-8a4acdab5419}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {732babf0-8383-4ecf-a4fc-4c9463120e7c}, !- Inlet Port
  {afa61d6a-3032-4eed-a452-c9a1c543c0de}; !- Outlet Port

OS:Connection,
  {732babf0-8383-4ecf-a4fc-4c9463120e7c}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  7,                                      !- Outlet Port
  {64be6cbd-4927-4faf-bd96-8a4acdab5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b058c61e-2418-4786-aa9f-cdad74441d75}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {88240a6a-cf41-48d0-a87f-0232069c9f2b}, !- Inlet Port
  {a522c740-f1ec-4928-9ae8-5050e90b1a24}; !- Outlet Port

OS:Connection,
  {afa61d6a-3032-4eed-a452-c9a1c543c0de}, !- Handle
  {64be6cbd-4927-4faf-bd96-8a4acdab5419}, !- Source Object
  3,                                      !- Outlet Port
  {431cbf64-8dfa-4825-81ec-3bfb6ecd8605}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88240a6a-cf41-48d0-a87f-0232069c9f2b}, !- Handle
  {431cbf64-8dfa-4825-81ec-3bfb6ecd8605}, !- Source Object
  6,                                      !- Outlet Port
  {b058c61e-2418-4786-aa9f-cdad74441d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a522c740-f1ec-4928-9ae8-5050e90b1a24}, !- Handle
  {b058c61e-2418-4786-aa9f-cdad74441d75}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a154979-77c3-48c4-8ffc-2d824731b46d}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Controller, !- Name
  {431cbf64-8dfa-4825-81ec-3bfb6ecd8605}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfd50fac-da6b-4b4d-9aa7-1b0db9e94649}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal,         !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {45674021-c8ff-419a-9a83-9204e34fb5b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.652,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {431cbf64-8dfa-4825-81ec-3bfb6ecd8605}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf760afd-9fe0-4998-9f76-85753c27717b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bdfa3e27-56a3-49f2-9e66-d4c0de3a8f04}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {cf760afd-9fe0-4998-9f76-85753c27717b}, !- Inlet Port
  {ae382f93-8eac-47d7-a51c-faadb2d3d1a3}; !- Outlet Port

OS:Node,
  {00b00651-841c-4bbb-bb93-0c3a673d4f97}, !- Handle
  Retail_2_Flr_1 ZN Return Air Node,      !- Name
  {9f98822a-1c13-4547-ad59-4351b0232409}, !- Inlet Port
  {b40a076a-a759-4aba-a0e3-8ceef3417826}; !- Outlet Port

OS:Connection,
  {ae382f93-8eac-47d7-a51c-faadb2d3d1a3}, !- Handle
  {bdfa3e27-56a3-49f2-9e66-d4c0de3a8f04}, !- Source Object
  3,                                      !- Outlet Port
  {d34c6ffb-2250-4487-97fc-238e21e3f0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f98822a-1c13-4547-ad59-4351b0232409}, !- Handle
  {44b88606-6d65-4966-af40-1f275babdad1}, !- Source Object
  2,                                      !- Outlet Port
  {00b00651-841c-4bbb-bb93-0c3a673d4f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40a076a-a759-4aba-a0e3-8ceef3417826}, !- Handle
  {00b00651-841c-4bbb-bb93-0c3a673d4f97}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0e05f986-198e-4ec1-839d-7117a220e4c9}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3a7518cd-4405-466b-b91d-ebb33d51aafe}, !- Inlet Port
  {45674021-c8ff-419a-9a83-9204e34fb5b1}; !- Outlet Port

OS:Connection,
  {3a7518cd-4405-466b-b91d-ebb33d51aafe}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  5,                                      !- Outlet Port
  {0e05f986-198e-4ec1-839d-7117a220e4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45674021-c8ff-419a-9a83-9204e34fb5b1}, !- Handle
  {0e05f986-198e-4ec1-839d-7117a220e4c9}, !- Source Object
  3,                                      !- Outlet Port
  {dfd50fac-da6b-4b4d-9aa7-1b0db9e94649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf760afd-9fe0-4998-9f76-85753c27717b}, !- Handle
  {dfd50fac-da6b-4b4d-9aa7-1b0db9e94649}, !- Source Object
  12,                                     !- Outlet Port
  {bdfa3e27-56a3-49f2-9e66-d4c0de3a8f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {741ea630-d9a2-453e-95cd-0f00ded073c3}, !- Handle
  Mech_Flr_1 ZN Reheat Coil,              !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d4dcd2b2-6acb-4af7-859d-3977e87ca39c}, !- Water Inlet Node Name
  {4a49f307-847b-41e5-9d89-f3eb493bd369}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e5303ab-74bf-4870-9e23-0f863a1a7976}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {119da75e-c0df-4595-b1d8-0d1f698dbc53}, !- Inlet Port
  {d4dcd2b2-6acb-4af7-859d-3977e87ca39c}; !- Outlet Port

OS:Connection,
  {119da75e-c0df-4595-b1d8-0d1f698dbc53}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  8,                                      !- Outlet Port
  {9e5303ab-74bf-4870-9e23-0f863a1a7976}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47bccd4c-dd36-41b1-9116-fe1528ba8bb0}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4a49f307-847b-41e5-9d89-f3eb493bd369}, !- Inlet Port
  {aaef84f9-17f7-41f5-b887-7e01b1909a30}; !- Outlet Port

OS:Connection,
  {d4dcd2b2-6acb-4af7-859d-3977e87ca39c}, !- Handle
  {9e5303ab-74bf-4870-9e23-0f863a1a7976}, !- Source Object
  3,                                      !- Outlet Port
  {741ea630-d9a2-453e-95cd-0f00ded073c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a49f307-847b-41e5-9d89-f3eb493bd369}, !- Handle
  {741ea630-d9a2-453e-95cd-0f00ded073c3}, !- Source Object
  6,                                      !- Outlet Port
  {47bccd4c-dd36-41b1-9116-fe1528ba8bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaef84f9-17f7-41f5-b887-7e01b1909a30}, !- Handle
  {47bccd4c-dd36-41b1-9116-fe1528ba8bb0}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9726856b-66a1-4b06-8c92-b64306a41d9b}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Controller,   !- Name
  {741ea630-d9a2-453e-95cd-0f00ded073c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03a53003-ac9f-45e7-b171-c36469e3ee40}, !- Handle
  Mech_Flr_1 ZN VAV Terminal,             !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {e2b7d659-3233-4b23-b7c0-d4573bb906f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.91,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {741ea630-d9a2-453e-95cd-0f00ded073c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6554122-af9f-4c35-b5c2-3a5076fa917b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a86f9751-7970-401a-bc60-b00a5c163991}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d6554122-af9f-4c35-b5c2-3a5076fa917b}, !- Inlet Port
  {c848c079-0081-40ea-b68e-c4dc2723a083}; !- Outlet Port

OS:Node,
  {164c7e1a-775b-49cb-a88a-584f96c57b17}, !- Handle
  Mech_Flr_1 ZN Return Air Node,          !- Name
  {9066eb8c-fedb-4924-8c83-26d60fe67b38}, !- Inlet Port
  {ddc5049d-b198-44d8-ade4-0a612630177b}; !- Outlet Port

OS:Connection,
  {c848c079-0081-40ea-b68e-c4dc2723a083}, !- Handle
  {a86f9751-7970-401a-bc60-b00a5c163991}, !- Source Object
  3,                                      !- Outlet Port
  {3944a0f8-b8bf-42fa-bd15-8e397ea826fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9066eb8c-fedb-4924-8c83-26d60fe67b38}, !- Handle
  {038571bb-1747-455b-abd4-7f2bf642996c}, !- Source Object
  2,                                      !- Outlet Port
  {164c7e1a-775b-49cb-a88a-584f96c57b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc5049d-b198-44d8-ade4-0a612630177b}, !- Handle
  {164c7e1a-775b-49cb-a88a-584f96c57b17}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {671cdfc3-e543-425b-99b2-a3263365c787}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c6f2b032-2b9d-4ca1-9342-8f61dcf3d836}, !- Inlet Port
  {e2b7d659-3233-4b23-b7c0-d4573bb906f4}; !- Outlet Port

OS:Connection,
  {c6f2b032-2b9d-4ca1-9342-8f61dcf3d836}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  6,                                      !- Outlet Port
  {671cdfc3-e543-425b-99b2-a3263365c787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b7d659-3233-4b23-b7c0-d4573bb906f4}, !- Handle
  {671cdfc3-e543-425b-99b2-a3263365c787}, !- Source Object
  3,                                      !- Outlet Port
  {03a53003-ac9f-45e7-b171-c36469e3ee40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6554122-af9f-4c35-b5c2-3a5076fa917b}, !- Handle
  {03a53003-ac9f-45e7-b171-c36469e3ee40}, !- Source Object
  12,                                     !- Outlet Port
  {a86f9751-7970-401a-bc60-b00a5c163991}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {80a60a06-2097-4da0-9c98-bec5f8b5fe5e}, !- Handle
  Storage_Flr_1 ZN Reheat Coil,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a628b16e-4898-43db-9c4c-9d8a21764e56}, !- Water Inlet Node Name
  {96ea0256-46cc-4964-b965-eb8045c76c4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {72530d56-50b9-4867-a7ed-a8cf4889f1f6}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6892426a-9eef-418b-b74d-362fe7d681e8}, !- Inlet Port
  {a628b16e-4898-43db-9c4c-9d8a21764e56}; !- Outlet Port

OS:Connection,
  {6892426a-9eef-418b-b74d-362fe7d681e8}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  9,                                      !- Outlet Port
  {72530d56-50b9-4867-a7ed-a8cf4889f1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2701ad64-0b33-45e9-9a74-57ef4d5558de}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {96ea0256-46cc-4964-b965-eb8045c76c4a}, !- Inlet Port
  {bd4df89b-dbc1-4e2f-8c93-4808a8fb4447}; !- Outlet Port

OS:Connection,
  {a628b16e-4898-43db-9c4c-9d8a21764e56}, !- Handle
  {72530d56-50b9-4867-a7ed-a8cf4889f1f6}, !- Source Object
  3,                                      !- Outlet Port
  {80a60a06-2097-4da0-9c98-bec5f8b5fe5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96ea0256-46cc-4964-b965-eb8045c76c4a}, !- Handle
  {80a60a06-2097-4da0-9c98-bec5f8b5fe5e}, !- Source Object
  6,                                      !- Outlet Port
  {2701ad64-0b33-45e9-9a74-57ef4d5558de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4df89b-dbc1-4e2f-8c93-4808a8fb4447}, !- Handle
  {2701ad64-0b33-45e9-9a74-57ef4d5558de}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c6ee1ad2-0443-4bfa-823a-840639a18e28}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Controller, !- Name
  {80a60a06-2097-4da0-9c98-bec5f8b5fe5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15113763-b4b1-4149-baaa-1241611e3318}, !- Handle
  Storage_Flr_1 ZN VAV Terminal,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {64700b50-cd43-4d82-8309-82227257a85f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.965,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80a60a06-2097-4da0-9c98-bec5f8b5fe5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae6bb44d-d5f4-48c3-9d06-762b2ba50c9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b1e289b-87d5-45c0-bd6c-c938521a0292}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ae6bb44d-d5f4-48c3-9d06-762b2ba50c9a}, !- Inlet Port
  {6a514e1e-8427-4baa-9ec4-2b582ad88eff}; !- Outlet Port

OS:Node,
  {96b1f1bd-a0b2-4865-9a43-5cc0a5ba0054}, !- Handle
  Storage_Flr_1 ZN Return Air Node,       !- Name
  {6a6614b7-7755-490f-b798-8fc37be74396}, !- Inlet Port
  {4557c889-1c51-4254-9543-f62beca3f8a5}; !- Outlet Port

OS:Connection,
  {6a514e1e-8427-4baa-9ec4-2b582ad88eff}, !- Handle
  {1b1e289b-87d5-45c0-bd6c-c938521a0292}, !- Source Object
  3,                                      !- Outlet Port
  {fc51e1a8-cbdd-42b3-be8c-9d9f0ae42896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6614b7-7755-490f-b798-8fc37be74396}, !- Handle
  {49fc0dda-a114-4137-a27b-ff33d9b23b45}, !- Source Object
  2,                                      !- Outlet Port
  {96b1f1bd-a0b2-4865-9a43-5cc0a5ba0054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4557c889-1c51-4254-9543-f62beca3f8a5}, !- Handle
  {96b1f1bd-a0b2-4865-9a43-5cc0a5ba0054}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ae88b2a4-4dc7-4582-9a59-e1ee5cb723f7}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d606b322-656a-4e6d-af60-4ae0a24c372f}, !- Inlet Port
  {64700b50-cd43-4d82-8309-82227257a85f}; !- Outlet Port

OS:Connection,
  {d606b322-656a-4e6d-af60-4ae0a24c372f}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  7,                                      !- Outlet Port
  {ae88b2a4-4dc7-4582-9a59-e1ee5cb723f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64700b50-cd43-4d82-8309-82227257a85f}, !- Handle
  {ae88b2a4-4dc7-4582-9a59-e1ee5cb723f7}, !- Source Object
  3,                                      !- Outlet Port
  {15113763-b4b1-4149-baaa-1241611e3318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae6bb44d-d5f4-48c3-9d06-762b2ba50c9a}, !- Handle
  {15113763-b4b1-4149-baaa-1241611e3318}, !- Source Object
  12,                                     !- Outlet Port
  {1b1e289b-87d5-45c0-bd6c-c938521a0292}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {70477f3d-a3ff-4239-897a-947ceec55549}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9982d011-d61e-414e-bcc8-a6b03751094f}, !- Water Inlet Node Name
  {4b9ea2da-d48b-42df-b396-06b0999b5129}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3858b4da-239b-4d8f-8740-ddf73807f1a2}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {88a1a233-269e-49f5-bae1-92480fe2afee}, !- Inlet Port
  {9982d011-d61e-414e-bcc8-a6b03751094f}; !- Outlet Port

OS:Connection,
  {88a1a233-269e-49f5-bae1-92480fe2afee}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  10,                                     !- Outlet Port
  {3858b4da-239b-4d8f-8740-ddf73807f1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad952066-a372-49b1-b96d-4cd14c8b6c50}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4b9ea2da-d48b-42df-b396-06b0999b5129}, !- Inlet Port
  {7a50b7a4-b921-4f35-b1b3-0c37ccdfbda0}; !- Outlet Port

OS:Connection,
  {9982d011-d61e-414e-bcc8-a6b03751094f}, !- Handle
  {3858b4da-239b-4d8f-8740-ddf73807f1a2}, !- Source Object
  3,                                      !- Outlet Port
  {70477f3d-a3ff-4239-897a-947ceec55549}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b9ea2da-d48b-42df-b396-06b0999b5129}, !- Handle
  {70477f3d-a3ff-4239-897a-947ceec55549}, !- Source Object
  6,                                      !- Outlet Port
  {ad952066-a372-49b1-b96d-4cd14c8b6c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a50b7a4-b921-4f35-b1b3-0c37ccdfbda0}, !- Handle
  {ad952066-a372-49b1-b96d-4cd14c8b6c50}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50a0903f-fb5b-4748-bce4-878400a1e80e}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Controller, !- Name
  {70477f3d-a3ff-4239-897a-947ceec55549}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3856e78b-c6c3-4646-8960-2c73ff66a226}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {e589dbcf-0e47-4d52-81dc-b60c91fbb259}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70477f3d-a3ff-4239-897a-947ceec55549}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9f23b56-779f-4cf6-a727-83b425e7f5bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eaf11786-e02e-4279-9bc8-8de0cef9bd98}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f9f23b56-779f-4cf6-a727-83b425e7f5bf}, !- Inlet Port
  {faa230d9-753f-451b-803d-dec99685757e}; !- Outlet Port

OS:Node,
  {12562803-b8b3-4381-a2a7-7007712d88a7}, !- Handle
  Laundry_Flr_1 ZN Return Air Node,       !- Name
  {c7137b49-6e3e-41a1-bb40-c7cc7d9a187f}, !- Inlet Port
  {b31ed853-d38e-4dcd-b420-e0309dc1a0f8}; !- Outlet Port

OS:Connection,
  {faa230d9-753f-451b-803d-dec99685757e}, !- Handle
  {eaf11786-e02e-4279-9bc8-8de0cef9bd98}, !- Source Object
  3,                                      !- Outlet Port
  {e710a860-c9a1-4450-9944-c23abb1f78c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7137b49-6e3e-41a1-bb40-c7cc7d9a187f}, !- Handle
  {672145ca-654b-4c77-88fa-c0f4608a1f61}, !- Source Object
  2,                                      !- Outlet Port
  {12562803-b8b3-4381-a2a7-7007712d88a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31ed853-d38e-4dcd-b420-e0309dc1a0f8}, !- Handle
  {12562803-b8b3-4381-a2a7-7007712d88a7}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e10055e7-2b57-4959-8c14-62ecddbe73e1}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3e786ec6-71bc-4777-b024-d7adaa98d8f0}, !- Inlet Port
  {e589dbcf-0e47-4d52-81dc-b60c91fbb259}; !- Outlet Port

OS:Connection,
  {3e786ec6-71bc-4777-b024-d7adaa98d8f0}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  8,                                      !- Outlet Port
  {e10055e7-2b57-4959-8c14-62ecddbe73e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e589dbcf-0e47-4d52-81dc-b60c91fbb259}, !- Handle
  {e10055e7-2b57-4959-8c14-62ecddbe73e1}, !- Source Object
  3,                                      !- Outlet Port
  {3856e78b-c6c3-4646-8960-2c73ff66a226}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9f23b56-779f-4cf6-a727-83b425e7f5bf}, !- Handle
  {3856e78b-c6c3-4646-8960-2c73ff66a226}, !- Source Object
  12,                                     !- Outlet Port
  {eaf11786-e02e-4279-9bc8-8de0cef9bd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {320d0a48-4600-47d4-8ca2-4f104acd0d2e}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil,              !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79f98732-3642-4134-9abe-ef8f08e54ffc}, !- Water Inlet Node Name
  {abe50441-844c-4d4a-b5e8-3a8bf5d98e29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ffb77f7-b8a1-4130-8a1f-438567b3463f}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {f3ce15b4-eb21-4e52-adc6-e305b3d1c057}, !- Inlet Port
  {79f98732-3642-4134-9abe-ef8f08e54ffc}; !- Outlet Port

OS:Connection,
  {f3ce15b4-eb21-4e52-adc6-e305b3d1c057}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  11,                                     !- Outlet Port
  {8ffb77f7-b8a1-4130-8a1f-438567b3463f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f646cd5-0d23-4188-b737-21eb97be8e05}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {abe50441-844c-4d4a-b5e8-3a8bf5d98e29}, !- Inlet Port
  {b9723aff-51b5-4f40-b8f8-2467aabbcda1}; !- Outlet Port

OS:Connection,
  {79f98732-3642-4134-9abe-ef8f08e54ffc}, !- Handle
  {8ffb77f7-b8a1-4130-8a1f-438567b3463f}, !- Source Object
  3,                                      !- Outlet Port
  {320d0a48-4600-47d4-8ca2-4f104acd0d2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {abe50441-844c-4d4a-b5e8-3a8bf5d98e29}, !- Handle
  {320d0a48-4600-47d4-8ca2-4f104acd0d2e}, !- Source Object
  6,                                      !- Outlet Port
  {7f646cd5-0d23-4188-b737-21eb97be8e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9723aff-51b5-4f40-b8f8-2467aabbcda1}, !- Handle
  {7f646cd5-0d23-4188-b737-21eb97be8e05}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e81621fe-1dcc-4c57-84f4-2e12e72d1965}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Controller,   !- Name
  {320d0a48-4600-47d4-8ca2-4f104acd0d2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77f59f67-8ca4-4d3e-90c7-3da2d975a86a}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal,             !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {d3be4d3c-3550-4841-b169-eefe600e1e05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {320d0a48-4600-47d4-8ca2-4f104acd0d2e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {404b60ce-6632-4d45-91ee-78d229659307}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70c66358-37d5-4758-a6b4-f5f0d031c71b}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {404b60ce-6632-4d45-91ee-78d229659307}, !- Inlet Port
  {75e44f87-aace-4d22-b2e7-9ea3be2f5cd3}; !- Outlet Port

OS:Node,
  {5ae6087d-7fdb-4eac-8188-f14885ce46fc}, !- Handle
  Cafe_Flr_1 ZN Return Air Node,          !- Name
  {6e28bd7e-e1d0-4dfb-b1ad-7c8c0947904d}, !- Inlet Port
  {f357fe04-5956-44ec-9037-29df2adaac66}; !- Outlet Port

OS:Connection,
  {75e44f87-aace-4d22-b2e7-9ea3be2f5cd3}, !- Handle
  {70c66358-37d5-4758-a6b4-f5f0d031c71b}, !- Source Object
  3,                                      !- Outlet Port
  {72ef745f-53c5-4c83-ac54-777877b1e9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e28bd7e-e1d0-4dfb-b1ad-7c8c0947904d}, !- Handle
  {17948f5c-c3cb-4049-b560-ac21f9407675}, !- Source Object
  2,                                      !- Outlet Port
  {5ae6087d-7fdb-4eac-8188-f14885ce46fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f357fe04-5956-44ec-9037-29df2adaac66}, !- Handle
  {5ae6087d-7fdb-4eac-8188-f14885ce46fc}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c6fb7b16-eb04-4cf4-9aa2-0d92d1c2ff5e}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1fa8c33b-fd5a-4332-9ac9-a2646a91e34f}, !- Inlet Port
  {d3be4d3c-3550-4841-b169-eefe600e1e05}; !- Outlet Port

OS:Connection,
  {1fa8c33b-fd5a-4332-9ac9-a2646a91e34f}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  9,                                      !- Outlet Port
  {c6fb7b16-eb04-4cf4-9aa2-0d92d1c2ff5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3be4d3c-3550-4841-b169-eefe600e1e05}, !- Handle
  {c6fb7b16-eb04-4cf4-9aa2-0d92d1c2ff5e}, !- Source Object
  3,                                      !- Outlet Port
  {77f59f67-8ca4-4d3e-90c7-3da2d975a86a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404b60ce-6632-4d45-91ee-78d229659307}, !- Handle
  {77f59f67-8ca4-4d3e-90c7-3da2d975a86a}, !- Source Object
  12,                                     !- Outlet Port
  {70c66358-37d5-4758-a6b4-f5f0d031c71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97668d6f-2c6c-48c1-9261-e011685f7d05}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil,             !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66767091-a8d4-4eae-9422-21794f3b5c50}, !- Water Inlet Node Name
  {735755a6-5caf-4b79-8502-b100f13f53f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd4c5294-ef38-48cf-97fc-c1e275839b8b}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a7de93b8-d237-40da-b79e-dfd628bd7945}, !- Inlet Port
  {66767091-a8d4-4eae-9422-21794f3b5c50}; !- Outlet Port

OS:Connection,
  {a7de93b8-d237-40da-b79e-dfd628bd7945}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  12,                                     !- Outlet Port
  {dd4c5294-ef38-48cf-97fc-c1e275839b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac659e71-c319-44d0-bf94-9e9f0f743a36}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {735755a6-5caf-4b79-8502-b100f13f53f7}, !- Inlet Port
  {b314a20e-1c69-4ba2-87f7-ac24985a279b}; !- Outlet Port

OS:Connection,
  {66767091-a8d4-4eae-9422-21794f3b5c50}, !- Handle
  {dd4c5294-ef38-48cf-97fc-c1e275839b8b}, !- Source Object
  3,                                      !- Outlet Port
  {97668d6f-2c6c-48c1-9261-e011685f7d05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {735755a6-5caf-4b79-8502-b100f13f53f7}, !- Handle
  {97668d6f-2c6c-48c1-9261-e011685f7d05}, !- Source Object
  6,                                      !- Outlet Port
  {ac659e71-c319-44d0-bf94-9e9f0f743a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b314a20e-1c69-4ba2-87f7-ac24985a279b}, !- Handle
  {ac659e71-c319-44d0-bf94-9e9f0f743a36}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b03be01e-db29-4d95-bd3e-8ab125f953e4}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Controller,  !- Name
  {97668d6f-2c6c-48c1-9261-e011685f7d05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b926431f-4fc3-433c-acf5-ebccec95f674}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal,            !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {00d99c7a-2538-4f65-b57a-5099d6dc5378}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.649,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97668d6f-2c6c-48c1-9261-e011685f7d05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ab7cc25-b603-4874-a4ac-d775ee8e2891}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e87be1c-f852-4f58-8821-bc6121ba445e}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0ab7cc25-b603-4874-a4ac-d775ee8e2891}, !- Inlet Port
  {980f2329-88e9-43e3-a867-bad22ebe2c5e}; !- Outlet Port

OS:Node,
  {cbbefe97-c8f0-4441-8915-6eb2a69cfb52}, !- Handle
  Lobby_Flr_1 ZN Return Air Node,         !- Name
  {d31c3ba1-a539-4d75-8ed7-253abc9586a5}, !- Inlet Port
  {09da1180-0b1c-44cb-a9f3-6d7c8b423bff}; !- Outlet Port

OS:Connection,
  {980f2329-88e9-43e3-a867-bad22ebe2c5e}, !- Handle
  {8e87be1c-f852-4f58-8821-bc6121ba445e}, !- Source Object
  3,                                      !- Outlet Port
  {09316ccd-e40e-422f-91cf-4f713419b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31c3ba1-a539-4d75-8ed7-253abc9586a5}, !- Handle
  {a3d301a2-5fc0-4191-8975-626941c8ad60}, !- Source Object
  2,                                      !- Outlet Port
  {cbbefe97-c8f0-4441-8915-6eb2a69cfb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09da1180-0b1c-44cb-a9f3-6d7c8b423bff}, !- Handle
  {cbbefe97-c8f0-4441-8915-6eb2a69cfb52}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {249513c9-4efd-4936-9773-333b75e20b0d}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c9f65f78-c71b-427a-abe8-8b8063183ceb}, !- Inlet Port
  {00d99c7a-2538-4f65-b57a-5099d6dc5378}; !- Outlet Port

OS:Connection,
  {c9f65f78-c71b-427a-abe8-8b8063183ceb}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  10,                                     !- Outlet Port
  {249513c9-4efd-4936-9773-333b75e20b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d99c7a-2538-4f65-b57a-5099d6dc5378}, !- Handle
  {249513c9-4efd-4936-9773-333b75e20b0d}, !- Source Object
  3,                                      !- Outlet Port
  {b926431f-4fc3-433c-acf5-ebccec95f674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ab7cc25-b603-4874-a4ac-d775ee8e2891}, !- Handle
  {b926431f-4fc3-433c-acf5-ebccec95f674}, !- Source Object
  12,                                     !- Outlet Port
  {8e87be1c-f852-4f58-8821-bc6121ba445e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2933e84a-3f78-4637-bcee-e17cd7daa795}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4667141-ca7d-41f9-9003-9c3ba930f22b}, !- Water Inlet Node Name
  {509a83fc-83f8-43cb-9dcd-182df3e2115b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f59aec8-9cd9-47d8-a05f-0e2523a4acc5}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {64317e34-0851-4b4e-8644-6a098f6760b1}, !- Inlet Port
  {c4667141-ca7d-41f9-9003-9c3ba930f22b}; !- Outlet Port

OS:Connection,
  {64317e34-0851-4b4e-8644-6a098f6760b1}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  13,                                     !- Outlet Port
  {1f59aec8-9cd9-47d8-a05f-0e2523a4acc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b261750-6a7a-405f-98c6-ac6b9067e031}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {509a83fc-83f8-43cb-9dcd-182df3e2115b}, !- Inlet Port
  {eba14556-97ab-4d0b-97b2-e9cd71b500d1}; !- Outlet Port

OS:Connection,
  {c4667141-ca7d-41f9-9003-9c3ba930f22b}, !- Handle
  {1f59aec8-9cd9-47d8-a05f-0e2523a4acc5}, !- Source Object
  3,                                      !- Outlet Port
  {2933e84a-3f78-4637-bcee-e17cd7daa795}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {509a83fc-83f8-43cb-9dcd-182df3e2115b}, !- Handle
  {2933e84a-3f78-4637-bcee-e17cd7daa795}, !- Source Object
  6,                                      !- Outlet Port
  {9b261750-6a7a-405f-98c6-ac6b9067e031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba14556-97ab-4d0b-97b2-e9cd71b500d1}, !- Handle
  {9b261750-6a7a-405f-98c6-ac6b9067e031}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db751e64-0aef-439f-8a12-912ca891a590}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Controller, !- Name
  {2933e84a-3f78-4637-bcee-e17cd7daa795}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6bdf94f2-5eba-4faf-8e6d-3b5cd4c46fcb}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal,         !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {e96f0ca3-6c1e-4041-89f2-b60e7488a851}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.6,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2933e84a-3f78-4637-bcee-e17cd7daa795}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02bc1b7d-5a72-4be3-a322-43f0386dba18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {725b2d06-905b-48d2-9ab8-04aa2d1b80df}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {02bc1b7d-5a72-4be3-a322-43f0386dba18}, !- Inlet Port
  {887f7aff-d253-4b2a-822a-533df47d8f52}; !- Outlet Port

OS:Node,
  {a9486834-c538-4afa-95cc-414a63c666ce}, !- Handle
  Corridor_Flr_3 ZN Return Air Node,      !- Name
  {a8aa88a4-0185-4d49-9bed-b43e3b5f42b2}, !- Inlet Port
  {fb1b56d8-986c-4577-a383-84895dbef90f}; !- Outlet Port

OS:Connection,
  {887f7aff-d253-4b2a-822a-533df47d8f52}, !- Handle
  {725b2d06-905b-48d2-9ab8-04aa2d1b80df}, !- Source Object
  3,                                      !- Outlet Port
  {816e78dd-cee6-488f-a713-46c0c918a0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8aa88a4-0185-4d49-9bed-b43e3b5f42b2}, !- Handle
  {850f92ae-524f-4a30-84ef-4baeac55a168}, !- Source Object
  2,                                      !- Outlet Port
  {a9486834-c538-4afa-95cc-414a63c666ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1b56d8-986c-4577-a383-84895dbef90f}, !- Handle
  {a9486834-c538-4afa-95cc-414a63c666ce}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d524678-51ee-44b9-96d4-e59f5d487454}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {040f93b4-9b08-4c36-9468-3f01139d027c}, !- Inlet Port
  {e96f0ca3-6c1e-4041-89f2-b60e7488a851}; !- Outlet Port

OS:Connection,
  {040f93b4-9b08-4c36-9468-3f01139d027c}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  11,                                     !- Outlet Port
  {5d524678-51ee-44b9-96d4-e59f5d487454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96f0ca3-6c1e-4041-89f2-b60e7488a851}, !- Handle
  {5d524678-51ee-44b9-96d4-e59f5d487454}, !- Source Object
  3,                                      !- Outlet Port
  {6bdf94f2-5eba-4faf-8e6d-3b5cd4c46fcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02bc1b7d-5a72-4be3-a322-43f0386dba18}, !- Handle
  {6bdf94f2-5eba-4faf-8e6d-3b5cd4c46fcb}, !- Source Object
  12,                                     !- Outlet Port
  {725b2d06-905b-48d2-9ab8-04aa2d1b80df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8718890f-ff8a-497d-a7b4-631b01705ca5}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b15a4349-0238-40aa-b4a0-9faa6d01b9b2}, !- Water Inlet Node Name
  {61bccd89-b8e6-4c46-b463-db1e90878504}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e9176ba-9cbb-4971-97aa-b6ec79316c4b}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {6f7fc25a-64b8-44a7-8d82-e0e6ca7a2e44}, !- Inlet Port
  {b15a4349-0238-40aa-b4a0-9faa6d01b9b2}; !- Outlet Port

OS:Connection,
  {6f7fc25a-64b8-44a7-8d82-e0e6ca7a2e44}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  14,                                     !- Outlet Port
  {2e9176ba-9cbb-4971-97aa-b6ec79316c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3384da4-b747-4114-a746-080b4f88dd01}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {61bccd89-b8e6-4c46-b463-db1e90878504}, !- Inlet Port
  {0afd50d6-8257-4b17-90b3-ca39b0b06489}; !- Outlet Port

OS:Connection,
  {b15a4349-0238-40aa-b4a0-9faa6d01b9b2}, !- Handle
  {2e9176ba-9cbb-4971-97aa-b6ec79316c4b}, !- Source Object
  3,                                      !- Outlet Port
  {8718890f-ff8a-497d-a7b4-631b01705ca5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61bccd89-b8e6-4c46-b463-db1e90878504}, !- Handle
  {8718890f-ff8a-497d-a7b4-631b01705ca5}, !- Source Object
  6,                                      !- Outlet Port
  {c3384da4-b747-4114-a746-080b4f88dd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afd50d6-8257-4b17-90b3-ca39b0b06489}, !- Handle
  {c3384da4-b747-4114-a746-080b4f88dd01}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13d39ac7-490e-4748-9233-453b2c1800fd}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Controller, !- Name
  {8718890f-ff8a-497d-a7b4-631b01705ca5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee9e3722-8ab8-4ad0-ae57-89bcab1610eb}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {4ffcc06b-1f23-41b5-a17a-5baf3392283c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.483,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8718890f-ff8a-497d-a7b4-631b01705ca5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9af507e4-508e-496a-b8d6-0e35402a52e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {882ec056-1dba-4308-827b-3c38d24a0b52}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {9af507e4-508e-496a-b8d6-0e35402a52e8}, !- Inlet Port
  {981e0352-4a02-4d00-9372-879f8fd96314}; !- Outlet Port

OS:Node,
  {e478aa78-e96a-4a96-85af-c6824b1ec973}, !- Handle
  Banquet_Flr_6 ZN Return Air Node,       !- Name
  {30fa5ea7-e6e4-4e6f-8ca2-c65c94885d62}, !- Inlet Port
  {5a39e44d-8e73-4f12-930c-52a884255800}; !- Outlet Port

OS:Connection,
  {981e0352-4a02-4d00-9372-879f8fd96314}, !- Handle
  {882ec056-1dba-4308-827b-3c38d24a0b52}, !- Source Object
  3,                                      !- Outlet Port
  {bcc05134-fb0c-463e-b157-adb9cec283c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fa5ea7-e6e4-4e6f-8ca2-c65c94885d62}, !- Handle
  {6e376291-8b1d-4b2b-be50-eea904630e97}, !- Source Object
  2,                                      !- Outlet Port
  {e478aa78-e96a-4a96-85af-c6824b1ec973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a39e44d-8e73-4f12-930c-52a884255800}, !- Handle
  {e478aa78-e96a-4a96-85af-c6824b1ec973}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6bfd7939-1dad-4f51-8692-dfb9c578508c}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {b11d69db-d92f-42bb-9a16-0dfc0cbe17f3}, !- Inlet Port
  {4ffcc06b-1f23-41b5-a17a-5baf3392283c}; !- Outlet Port

OS:Connection,
  {b11d69db-d92f-42bb-9a16-0dfc0cbe17f3}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  12,                                     !- Outlet Port
  {6bfd7939-1dad-4f51-8692-dfb9c578508c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffcc06b-1f23-41b5-a17a-5baf3392283c}, !- Handle
  {6bfd7939-1dad-4f51-8692-dfb9c578508c}, !- Source Object
  3,                                      !- Outlet Port
  {ee9e3722-8ab8-4ad0-ae57-89bcab1610eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9af507e4-508e-496a-b8d6-0e35402a52e8}, !- Handle
  {ee9e3722-8ab8-4ad0-ae57-89bcab1610eb}, !- Source Object
  12,                                     !- Outlet Port
  {882ec056-1dba-4308-827b-3c38d24a0b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {95469941-3ccb-48ed-a780-f8d3dae25a1e}, !- Handle
  Dining_Flr_6 ZN Reheat Coil,            !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3676951-ff5a-4dbf-9326-2a2326a3ece8}, !- Water Inlet Node Name
  {c334c977-28a7-43ea-a32c-50e5c0f8e28b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8d4775f-a737-49a3-a25f-7ccc85279d5a}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {bb2dcb22-7959-403f-9700-ac935a72be0e}, !- Inlet Port
  {a3676951-ff5a-4dbf-9326-2a2326a3ece8}; !- Outlet Port

OS:Connection,
  {bb2dcb22-7959-403f-9700-ac935a72be0e}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  15,                                     !- Outlet Port
  {b8d4775f-a737-49a3-a25f-7ccc85279d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11fa9536-b762-41d0-ac8d-77fded03636e}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {c334c977-28a7-43ea-a32c-50e5c0f8e28b}, !- Inlet Port
  {0b33b837-4a0f-4165-b0b5-8c1d28d94f04}; !- Outlet Port

OS:Connection,
  {a3676951-ff5a-4dbf-9326-2a2326a3ece8}, !- Handle
  {b8d4775f-a737-49a3-a25f-7ccc85279d5a}, !- Source Object
  3,                                      !- Outlet Port
  {95469941-3ccb-48ed-a780-f8d3dae25a1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c334c977-28a7-43ea-a32c-50e5c0f8e28b}, !- Handle
  {95469941-3ccb-48ed-a780-f8d3dae25a1e}, !- Source Object
  6,                                      !- Outlet Port
  {11fa9536-b762-41d0-ac8d-77fded03636e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b33b837-4a0f-4165-b0b5-8c1d28d94f04}, !- Handle
  {11fa9536-b762-41d0-ac8d-77fded03636e}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2065c2b4-c872-47cc-82e2-496e2c680ec9}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Controller, !- Name
  {95469941-3ccb-48ed-a780-f8d3dae25a1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8e3701d-30ed-4968-ac6a-22b1945edf2e}, !- Handle
  Dining_Flr_6 ZN VAV Terminal,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {030b6467-09b2-4412-a48d-e87da273ab4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.468,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {95469941-3ccb-48ed-a780-f8d3dae25a1e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17d2a5f1-9d78-4672-bae8-e1b750660887}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f1d1447-808a-463a-bb45-bdf065008b8d}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {17d2a5f1-9d78-4672-bae8-e1b750660887}, !- Inlet Port
  {d28f775e-4ad6-4ba1-bf22-2b24dab17426}; !- Outlet Port

OS:Node,
  {c60b8142-ae51-4bcd-ae37-bbd4851ef811}, !- Handle
  Dining_Flr_6 ZN Return Air Node,        !- Name
  {68d48ae2-84a0-40d5-837d-32cc70c2cf58}, !- Inlet Port
  {93a1d415-7e0d-441b-95a5-6ae9827ea9df}; !- Outlet Port

OS:Connection,
  {d28f775e-4ad6-4ba1-bf22-2b24dab17426}, !- Handle
  {5f1d1447-808a-463a-bb45-bdf065008b8d}, !- Source Object
  3,                                      !- Outlet Port
  {0a4cdc11-aacc-4400-99a7-d145b5b46edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d48ae2-84a0-40d5-837d-32cc70c2cf58}, !- Handle
  {7bc99e13-49bf-4033-b7af-2069397b0562}, !- Source Object
  2,                                      !- Outlet Port
  {c60b8142-ae51-4bcd-ae37-bbd4851ef811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a1d415-7e0d-441b-95a5-6ae9827ea9df}, !- Handle
  {c60b8142-ae51-4bcd-ae37-bbd4851ef811}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9e14cb4f-1d83-4d85-a3af-bb27ecf22772}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {d506edf4-7a96-4df9-9c3b-55f28715d071}, !- Inlet Port
  {030b6467-09b2-4412-a48d-e87da273ab4e}; !- Outlet Port

OS:Connection,
  {d506edf4-7a96-4df9-9c3b-55f28715d071}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  13,                                     !- Outlet Port
  {9e14cb4f-1d83-4d85-a3af-bb27ecf22772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b6467-09b2-4412-a48d-e87da273ab4e}, !- Handle
  {9e14cb4f-1d83-4d85-a3af-bb27ecf22772}, !- Source Object
  3,                                      !- Outlet Port
  {a8e3701d-30ed-4968-ac6a-22b1945edf2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d2a5f1-9d78-4672-bae8-e1b750660887}, !- Handle
  {a8e3701d-30ed-4968-ac6a-22b1945edf2e}, !- Source Object
  12,                                     !- Outlet Port
  {5f1d1447-808a-463a-bb45-bdf065008b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ff32497-b4c9-43cf-86b6-dce15f86b153}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ebd78c0-ff82-4954-880a-08d8c1c25250}, !- Water Inlet Node Name
  {7414f8ce-f888-4b13-98af-01945864c705}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c6abbac-1261-4c4a-b15e-ec46d76ca037}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {ba3472c8-800b-430c-9aad-00ad7183fefe}, !- Inlet Port
  {9ebd78c0-ff82-4954-880a-08d8c1c25250}; !- Outlet Port

OS:Connection,
  {ba3472c8-800b-430c-9aad-00ad7183fefe}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  16,                                     !- Outlet Port
  {2c6abbac-1261-4c4a-b15e-ec46d76ca037}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99e3540a-d4c7-4406-8404-bc6eafbbd965}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {7414f8ce-f888-4b13-98af-01945864c705}, !- Inlet Port
  {5fc7f2b6-ce02-4966-bf6f-6e9998edf755}; !- Outlet Port

OS:Connection,
  {9ebd78c0-ff82-4954-880a-08d8c1c25250}, !- Handle
  {2c6abbac-1261-4c4a-b15e-ec46d76ca037}, !- Source Object
  3,                                      !- Outlet Port
  {2ff32497-b4c9-43cf-86b6-dce15f86b153}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7414f8ce-f888-4b13-98af-01945864c705}, !- Handle
  {2ff32497-b4c9-43cf-86b6-dce15f86b153}, !- Source Object
  6,                                      !- Outlet Port
  {99e3540a-d4c7-4406-8404-bc6eafbbd965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc7f2b6-ce02-4966-bf6f-6e9998edf755}, !- Handle
  {99e3540a-d4c7-4406-8404-bc6eafbbd965}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc2c8c9e-436c-425c-a1e0-a8611b4445ad}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Controller, !- Name
  {2ff32497-b4c9-43cf-86b6-dce15f86b153}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2a9c256-2b80-4d52-baf1-c585a39298e1}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal,         !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {b375b47d-547d-4b7f-964e-5b19f1ff81e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.251,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ff32497-b4c9-43cf-86b6-dce15f86b153}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8c680b4-1f8e-4360-8e69-a405e0d8dd5b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7db6113e-2fac-4fc4-9217-f787f6618bf7}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {e8c680b4-1f8e-4360-8e69-a405e0d8dd5b}, !- Inlet Port
  {1f61aedb-412b-469d-b86a-c72c1277564d}; !- Outlet Port

OS:Node,
  {9212cac9-e1fa-440f-8a47-9374987d9502}, !- Handle
  Corridor_Flr_6 ZN Return Air Node,      !- Name
  {6a43b3c6-4017-42fb-a70e-0acd09030cfc}, !- Inlet Port
  {6aee1439-024e-44b0-b1b3-0cfc03783092}; !- Outlet Port

OS:Connection,
  {1f61aedb-412b-469d-b86a-c72c1277564d}, !- Handle
  {7db6113e-2fac-4fc4-9217-f787f6618bf7}, !- Source Object
  3,                                      !- Outlet Port
  {6a21a408-9398-4c34-8b70-41d180936abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a43b3c6-4017-42fb-a70e-0acd09030cfc}, !- Handle
  {5aeede4c-6201-4e04-b5d5-de8fbc425b08}, !- Source Object
  2,                                      !- Outlet Port
  {9212cac9-e1fa-440f-8a47-9374987d9502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aee1439-024e-44b0-b1b3-0cfc03783092}, !- Handle
  {9212cac9-e1fa-440f-8a47-9374987d9502}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9c63acdd-6fc9-4071-9ee4-81594f6134d5}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {46f65c01-dd1e-4a21-a322-3a43717d13ed}, !- Inlet Port
  {b375b47d-547d-4b7f-964e-5b19f1ff81e2}; !- Outlet Port

OS:Connection,
  {46f65c01-dd1e-4a21-a322-3a43717d13ed}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  14,                                     !- Outlet Port
  {9c63acdd-6fc9-4071-9ee4-81594f6134d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b375b47d-547d-4b7f-964e-5b19f1ff81e2}, !- Handle
  {9c63acdd-6fc9-4071-9ee4-81594f6134d5}, !- Source Object
  3,                                      !- Outlet Port
  {e2a9c256-2b80-4d52-baf1-c585a39298e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8c680b4-1f8e-4360-8e69-a405e0d8dd5b}, !- Handle
  {e2a9c256-2b80-4d52-baf1-c585a39298e1}, !- Source Object
  12,                                     !- Outlet Port
  {7db6113e-2fac-4fc4-9217-f787f6618bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7025812f-c849-4fa0-b99e-d5a2b30bd397}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fac62e5a-832c-4fb3-b0e2-54ad8b55d4b1}, !- Water Inlet Node Name
  {7198f00e-36a6-4c57-8e60-a40b0ff1dbc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d11f201f-94bc-436b-a659-b35c1e4dfb49}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {85e0be89-60f6-4265-90f3-fec65c3b0a67}, !- Inlet Port
  {fac62e5a-832c-4fb3-b0e2-54ad8b55d4b1}; !- Outlet Port

OS:Connection,
  {85e0be89-60f6-4265-90f3-fec65c3b0a67}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  17,                                     !- Outlet Port
  {d11f201f-94bc-436b-a659-b35c1e4dfb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {267cf28d-a130-4427-9f16-060a312c206f}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {7198f00e-36a6-4c57-8e60-a40b0ff1dbc1}, !- Inlet Port
  {12ce2621-877d-41e6-a820-0451482b8516}; !- Outlet Port

OS:Connection,
  {fac62e5a-832c-4fb3-b0e2-54ad8b55d4b1}, !- Handle
  {d11f201f-94bc-436b-a659-b35c1e4dfb49}, !- Source Object
  3,                                      !- Outlet Port
  {7025812f-c849-4fa0-b99e-d5a2b30bd397}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7198f00e-36a6-4c57-8e60-a40b0ff1dbc1}, !- Handle
  {7025812f-c849-4fa0-b99e-d5a2b30bd397}, !- Source Object
  6,                                      !- Outlet Port
  {267cf28d-a130-4427-9f16-060a312c206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ce2621-877d-41e6-a820-0451482b8516}, !- Handle
  {267cf28d-a130-4427-9f16-060a312c206f}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1e108b5b-5a0a-4425-a436-87ebd2c96f3e}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Controller, !- Name
  {7025812f-c849-4fa0-b99e-d5a2b30bd397}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cd6329e-ac00-4055-a965-67b473f928c3}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal,          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {32c4cf1e-8d3b-4ea7-a99b-c9702cc1c3b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.133,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7025812f-c849-4fa0-b99e-d5a2b30bd397}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01e1fec0-6e77-45aa-9122-1dd7b3ad248f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6a48287-9461-4162-82c0-b3e81f7bdbc4}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {01e1fec0-6e77-45aa-9122-1dd7b3ad248f}, !- Inlet Port
  {b44b5262-f2aa-40ef-9240-ae10ed447a13}; !- Outlet Port

OS:Node,
  {3ec13ec5-1b96-4e22-a793-5b9165901af9}, !- Handle
  Kitchen_Flr_6 ZN Return Air Node,       !- Name
  {76c0c69f-e584-4b41-ba71-36d4a4873634}, !- Inlet Port
  {28ed1152-fcc7-40f8-a3b7-aa8b3e1db229}; !- Outlet Port

OS:Connection,
  {b44b5262-f2aa-40ef-9240-ae10ed447a13}, !- Handle
  {f6a48287-9461-4162-82c0-b3e81f7bdbc4}, !- Source Object
  3,                                      !- Outlet Port
  {9b7a887c-d119-4a9e-be49-f5b62e6d03e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c0c69f-e584-4b41-ba71-36d4a4873634}, !- Handle
  {9635b61c-19b8-4a38-86cc-18678a3ee088}, !- Source Object
  2,                                      !- Outlet Port
  {3ec13ec5-1b96-4e22-a793-5b9165901af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ed1152-fcc7-40f8-a3b7-aa8b3e1db229}, !- Handle
  {3ec13ec5-1b96-4e22-a793-5b9165901af9}, !- Source Object
  3,                                      !- Outlet Port
  {49dc30cc-9db5-4a5c-9f54-d56889777659}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {23999820-cd2a-4996-8ceb-b66c323e7a45}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {265947fd-d564-49af-8c3a-2b458e4f6d48}, !- Inlet Port
  {32c4cf1e-8d3b-4ea7-a99b-c9702cc1c3b1}; !- Outlet Port

OS:Connection,
  {265947fd-d564-49af-8c3a-2b458e4f6d48}, !- Handle
  {d8de5095-cf71-45bb-bbf3-a77516f2b46f}, !- Source Object
  15,                                     !- Outlet Port
  {23999820-cd2a-4996-8ceb-b66c323e7a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c4cf1e-8d3b-4ea7-a99b-c9702cc1c3b1}, !- Handle
  {23999820-cd2a-4996-8ceb-b66c323e7a45}, !- Source Object
  3,                                      !- Outlet Port
  {5cd6329e-ac00-4055-a965-67b473f928c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01e1fec0-6e77-45aa-9122-1dd7b3ad248f}, !- Handle
  {5cd6329e-ac00-4055-a965-67b473f928c3}, !- Source Object
  12,                                     !- Outlet Port
  {f6a48287-9461-4162-82c0-b3e81f7bdbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ab4b184c-17c2-4a39-9fb2-253f0e637633}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {3eda17ed-1aa8-459e-842a-ceb116aa4382}, !- Default Day Schedule Name
  {ef072fad-99b4-437a-8dbd-b7c660de4d2c}, !- Summer Design Day Schedule Name
  {5f41577a-6fb5-406e-92df-962a5a12df2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3eda17ed-1aa8-459e-842a-ceb116aa4382}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f41577a-6fb5-406e-92df-962a5a12df2f}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef072fad-99b4-437a-8dbd-b7c660de4d2c}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {0bd71c84-c3f7-4ab4-ad87-afbddcaf3704}, !- Availability Schedule
  {1d273d2e-cc9c-424b-9124-08639086453b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2cc34880-0d87-4700-8c83-1443bd93f92f}, !- Supply Side Inlet Node Name
  {7dce05ec-82f2-43a4-860e-cfc08c35e4c4}, !- Demand Side Outlet Node Name
  {5c0b55ba-5df0-4a74-9ca9-6714c305c880}, !- Demand Side Inlet Node A
  {4d59d746-29fc-48f7-91e9-848e1f4867b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Demand Mixer Name
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a98ef9b-d0f7-43fd-b1ad-f6dc955e501c}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {2cc34880-0d87-4700-8c83-1443bd93f92f}, !- Inlet Port
  {75fdc240-4164-4be2-8ef7-627ffa7585fb}; !- Outlet Port

OS:Node,
  {a16765f9-ad18-4517-be96-a0814534734f}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {3011d508-376b-40aa-9650-a27534045473}, !- Inlet Port
  {4d59d746-29fc-48f7-91e9-848e1f4867b7}; !- Outlet Port

OS:Connection,
  {2cc34880-0d87-4700-8c83-1443bd93f92f}, !- Handle
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- Source Object
  9,                                      !- Outlet Port
  {9a98ef9b-d0f7-43fd-b1ad-f6dc955e501c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d59d746-29fc-48f7-91e9-848e1f4867b7}, !- Handle
  {a16765f9-ad18-4517-be96-a0814534734f}, !- Source Object
  3,                                      !- Outlet Port
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc5806b3-8b1d-4949-a98e-3c7dd22c1558}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {5c0b55ba-5df0-4a74-9ca9-6714c305c880}, !- Inlet Port
  {fe041d28-df55-4a83-b60e-c445661e33c5}; !- Outlet Port

OS:Node,
  {cd046caf-753e-4271-9105-8c1f4d99f0d7}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {cc01ceab-776d-463c-8eb6-b472407e241e}, !- Inlet Port
  {7dce05ec-82f2-43a4-860e-cfc08c35e4c4}; !- Outlet Port

OS:Node,
  {596ddf9f-6736-42b7-94ff-2a529e4e2338}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {570a57a2-eec0-4a76-99b1-44575b2b47c5}, !- Inlet Port
  {669ddeea-ee0e-439a-87a2-79a47d56fb36}; !- Outlet Port

OS:Connection,
  {5c0b55ba-5df0-4a74-9ca9-6714c305c880}, !- Handle
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- Source Object
  11,                                     !- Outlet Port
  {dc5806b3-8b1d-4949-a98e-3c7dd22c1558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dce05ec-82f2-43a4-860e-cfc08c35e4c4}, !- Handle
  {cd046caf-753e-4271-9105-8c1f4d99f0d7}, !- Source Object
  3,                                      !- Outlet Port
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {fe041d28-df55-4a83-b60e-c445661e33c5}, !- Inlet Node Name
  {2f9a9c2e-d6c7-4497-8c6b-6b451e554400}, !- Outlet Node Name 1
  {a05bbb77-7d9f-4357-ae42-06fc4a6db9e5}, !- Outlet Node Name 2
  {f7a42f29-28df-495b-a1d3-4b886c53f6db}, !- Outlet Node Name 3
  {213ed747-d9e2-46ff-bb78-1bf3ed2fb844}, !- Outlet Node Name 4
  {89ee9ff7-94ec-42db-8697-6fc4ed58c79a}, !- Outlet Node Name 5
  {e8b8a3f5-1c50-40cc-afe6-a7a74447f04c}, !- Outlet Node Name 6
  {f184f2ee-2e36-4632-841e-6b8694bb771b}, !- Outlet Node Name 7
  {86a75262-02eb-436e-b6ff-7e23602a665b}, !- Outlet Node Name 8
  {63ce59cd-7a86-4384-81e0-afba1ee0c720}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cc01ceab-776d-463c-8eb6-b472407e241e}, !- Outlet Node Name
  {7fa305cc-8da8-4507-8ba8-ae220f9e6ae1}, !- Inlet Node Name 1
  {96ddb0d4-e2dd-4c98-ae2d-1712de3e2850}, !- Inlet Node Name 2
  {4f948b0a-22fd-4699-8636-a66eb1b78a77}, !- Inlet Node Name 3
  {2e0f941a-79a8-44ee-aa4c-1f017449e08d}, !- Inlet Node Name 4
  {0981a063-c60c-438a-a8c6-095726d36737}, !- Inlet Node Name 5
  {c2d1fb80-32b3-4c9a-90e5-54cf7b03b80b}, !- Inlet Node Name 6
  {a9f89a5d-886c-4623-9afa-0e18f2b821d0}, !- Inlet Node Name 7
  {5cb7026f-735b-4f4b-88bf-10dbb27122e9}, !- Inlet Node Name 8
  {45c1fb57-e30e-4a6f-a9a9-dab25b9b0e0a}; !- Inlet Node Name 9

OS:Connection,
  {fe041d28-df55-4a83-b60e-c445661e33c5}, !- Handle
  {dc5806b3-8b1d-4949-a98e-3c7dd22c1558}, !- Source Object
  3,                                      !- Outlet Port
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc01ceab-776d-463c-8eb6-b472407e241e}, !- Handle
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Source Object
  2,                                      !- Outlet Port
  {cd046caf-753e-4271-9105-8c1f4d99f0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5c7cc2c-5961-4cb8-8a9d-9b673e0fa332}, !- Handle
  {36b1d1fd-f9bb-4533-b539-fc45c890f74d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {1d273d2e-cc9c-424b-9124-08639086453b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1b1a5e1c-2764-453d-ade4-ad04b436bdc5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d4d6b123-4446-4acb-8d87-bedd09cf3895}, !- Handle
  DOAS Supply Fan,                        !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {908c6e9d-1537-4a3e-895a-ae2450152091}, !- Air Inlet Node Name
  {3011d508-376b-40aa-9650-a27534045473}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {3011d508-376b-40aa-9650-a27534045473}, !- Handle
  {d4d6b123-4446-4acb-8d87-bedd09cf3895}, !- Source Object
  9,                                      !- Outlet Port
  {a16765f9-ad18-4517-be96-a0814534734f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e0b6f5c-f8b5-43e1-9a37-0428bf684673}, !- Water Inlet Node Name
  {38de4387-453a-4ce5-a696-80ff70d349f1}, !- Water Outlet Node Name
  {5631bcfa-16de-4499-9625-26b2acdf6acb}, !- Air Inlet Node Name
  {a926d144-6f27-48c0-bb02-37a7d6c386b2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2c12f5d-f1ab-4165-af4b-b938b0403aec}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {7a53d99d-b404-4784-9099-9aff25f15efd}, !- Inlet Port
  {3e0b6f5c-f8b5-43e1-9a37-0428bf684673}; !- Outlet Port

OS:Connection,
  {7a53d99d-b404-4784-9099-9aff25f15efd}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  18,                                     !- Outlet Port
  {b2c12f5d-f1ab-4165-af4b-b938b0403aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c713bbb-5a07-43dd-af3f-4fa2432e2b84}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {38de4387-453a-4ce5-a696-80ff70d349f1}, !- Inlet Port
  {950601d1-a0bf-464b-8613-63add27d0c9d}; !- Outlet Port

OS:Connection,
  {3e0b6f5c-f8b5-43e1-9a37-0428bf684673}, !- Handle
  {b2c12f5d-f1ab-4165-af4b-b938b0403aec}, !- Source Object
  3,                                      !- Outlet Port
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38de4387-453a-4ce5-a696-80ff70d349f1}, !- Handle
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Source Object
  6,                                      !- Outlet Port
  {7c713bbb-5a07-43dd-af3f-4fa2432e2b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950601d1-a0bf-464b-8613-63add27d0c9d}, !- Handle
  {7c713bbb-5a07-43dd-af3f-4fa2432e2b84}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92cd65ef-9856-40f9-89a0-ccc0f2e3a32e}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {321c472c-26af-487f-810f-6ffc109d3b2c}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {a926d144-6f27-48c0-bb02-37a7d6c386b2}, !- Inlet Port
  {908c6e9d-1537-4a3e-895a-ae2450152091}; !- Outlet Port

OS:Connection,
  {a926d144-6f27-48c0-bb02-37a7d6c386b2}, !- Handle
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Source Object
  8,                                      !- Outlet Port
  {321c472c-26af-487f-810f-6ffc109d3b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908c6e9d-1537-4a3e-895a-ae2450152091}, !- Handle
  {321c472c-26af-487f-810f-6ffc109d3b2c}, !- Source Object
  3,                                      !- Outlet Port
  {d4d6b123-4446-4acb-8d87-bedd09cf3895}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {11a4b1c1-1fbf-4770-8790-5cf34fee3a4e}, !- Water Inlet Node Name
  {7b747e4a-060a-4fd6-9135-ba839d285da9}, !- Water Outlet Node Name
  {484e3801-536b-4a83-96f6-fabe7bbde62f}, !- Air Inlet Node Name
  {46242a4f-d616-4a90-8837-8f7b04adfd2c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {87bc4f19-d972-452f-96d2-c21579141a88}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {de04eea1-781f-4d96-ba38-c28b212cd772}, !- Inlet Port
  {11a4b1c1-1fbf-4770-8790-5cf34fee3a4e}; !- Outlet Port

OS:Connection,
  {de04eea1-781f-4d96-ba38-c28b212cd772}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  5,                                      !- Outlet Port
  {87bc4f19-d972-452f-96d2-c21579141a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e01d524-ab36-4965-969d-5055b5fda334}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {7b747e4a-060a-4fd6-9135-ba839d285da9}, !- Inlet Port
  {ed810294-5c33-4383-a950-f1aef2304807}; !- Outlet Port

OS:Connection,
  {11a4b1c1-1fbf-4770-8790-5cf34fee3a4e}, !- Handle
  {87bc4f19-d972-452f-96d2-c21579141a88}, !- Source Object
  3,                                      !- Outlet Port
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7b747e4a-060a-4fd6-9135-ba839d285da9}, !- Handle
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Source Object
  11,                                     !- Outlet Port
  {1e01d524-ab36-4965-969d-5055b5fda334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed810294-5c33-4383-a950-f1aef2304807}, !- Handle
  {1e01d524-ab36-4965-969d-5055b5fda334}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6dd84d8f-5694-4629-8740-29cc8b146d69}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d40312e0-c193-48b1-8608-30a9897fd55f}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {46242a4f-d616-4a90-8837-8f7b04adfd2c}, !- Inlet Port
  {5631bcfa-16de-4499-9625-26b2acdf6acb}; !- Outlet Port

OS:Connection,
  {46242a4f-d616-4a90-8837-8f7b04adfd2c}, !- Handle
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Source Object
  13,                                     !- Outlet Port
  {d40312e0-c193-48b1-8608-30a9897fd55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5631bcfa-16de-4499-9625-26b2acdf6acb}, !- Handle
  {d40312e0-c193-48b1-8608-30a9897fd55f}, !- Source Object
  3,                                      !- Outlet Port
  {112314fb-1431-454f-81ef-73882a2b2a59}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {92f0a7c9-3ac8-44ef-b280-5346f0cb4d90}, !- Handle
  9 Zone DOAS OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a851d2c0-d9b3-4ef1-bab0-7e6ac2b706dc}, !- Minimum Outdoor Air Schedule Name
  {ab4b184c-17c2-4a39-9fb2-253f0e637633}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df065033-e473-43f8-a889-7cd309587658}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {df065033-e473-43f8-a889-7cd309587658}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e5fcbcd5-de62-4235-8a8e-13df422a13cc}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {92f0a7c9-3ac8-44ef-b280-5346f0cb4d90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0b70aff6-120e-422e-8969-54ca8d75da82}, !- Mixed Air Node Name
  {708d23af-6f06-4c12-aff7-80ceda8ed96d}, !- Outdoor Air Stream Node Name
  {c638f223-f3d7-490a-af80-a07d75f5155b}, !- Relief Air Stream Node Name
  {75fdc240-4164-4be2-8ef7-627ffa7585fb}; !- Return Air Stream Node Name

OS:Node,
  {89baf756-a84c-4c2a-ba1f-dee3d922ac03}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {58072a37-e1e1-48bd-9803-e3420f8a22a3}; !- Outlet Port

OS:Node,
  {28370bf0-dca7-49ff-a0f6-09686f5c70cc}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {956f7fbe-ce97-4bed-8226-e0e5c62fa567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {176d32f6-cd66-4a55-8bb1-71d044d00856}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {0b70aff6-120e-422e-8969-54ca8d75da82}, !- Inlet Port
  {484e3801-536b-4a83-96f6-fabe7bbde62f}; !- Outlet Port

OS:Connection,
  {75fdc240-4164-4be2-8ef7-627ffa7585fb}, !- Handle
  {9a98ef9b-d0f7-43fd-b1ad-f6dc955e501c}, !- Source Object
  3,                                      !- Outlet Port
  {e5fcbcd5-de62-4235-8a8e-13df422a13cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0b70aff6-120e-422e-8969-54ca8d75da82}, !- Handle
  {e5fcbcd5-de62-4235-8a8e-13df422a13cc}, !- Source Object
  5,                                      !- Outlet Port
  {176d32f6-cd66-4a55-8bb1-71d044d00856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484e3801-536b-4a83-96f6-fabe7bbde62f}, !- Handle
  {176d32f6-cd66-4a55-8bb1-71d044d00856}, !- Source Object
  3,                                      !- Outlet Port
  {6bd55041-55e4-43bc-a5f5-3bea66f3d038}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {1fc53b55-12df-498b-8965-2c5c1c987302}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {a16765f9-ad18-4517-be96-a0814534734f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {1b1a5e1c-2764-453d-ade4-ad04b436bdc5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd26b6bd-9cd3-4984-bee5-b23c4873661f}, !- Control Zone or Zone List Name
  {cea1c24e-da52-40e1-bbe0-39727c04767d}, !- Cooling Control Zone or Zone List Name
  {44e3e416-d463-47e1-a314-967d1f734042}, !- Heating Control Zone or Zone List Name
  {689a14e4-0f8a-46a6-a7b4-692717e42d48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd26b6bd-9cd3-4984-bee5-b23c4873661f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {cea1c24e-da52-40e1-bbe0-39727c04767d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44e3e416-d463-47e1-a314-967d1f734042}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {689a14e4-0f8a-46a6-a7b4-692717e42d48}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5b7cf57-f8ec-4c8a-b238-7a47cf786f78}, !- Handle
  Room_1_Flr_3 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {4375515c-fb96-4b28-9e9e-74b82c857a13}, !- Air Inlet Node Name
  {570a57a2-eec0-4a76-99b1-44575b2b47c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f90616f9-4707-46a2-a281-5f5ceb7646fe}, !- Handle
  Room_1_Flr_3 ZN Return Air Node,        !- Name
  {4f7fb910-7c26-40fd-b111-c9c3634e7e4a}, !- Inlet Port
  {7fa305cc-8da8-4507-8ba8-ae220f9e6ae1}; !- Outlet Port

OS:Connection,
  {669ddeea-ee0e-439a-87a2-79a47d56fb36}, !- Handle
  {596ddf9f-6736-42b7-94ff-2a529e4e2338}, !- Source Object
  3,                                      !- Outlet Port
  {1337a493-b38a-4f52-a1f8-73c6ac4ef099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7fb910-7c26-40fd-b111-c9c3634e7e4a}, !- Handle
  {3e129968-6dfe-40c6-9452-67beecb74afc}, !- Source Object
  2,                                      !- Outlet Port
  {f90616f9-4707-46a2-a281-5f5ceb7646fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa305cc-8da8-4507-8ba8-ae220f9e6ae1}, !- Handle
  {f90616f9-4707-46a2-a281-5f5ceb7646fe}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {057d613b-5f19-47d7-a455-d52b28ef29d6}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {2f9a9c2e-d6c7-4497-8c6b-6b451e554400}, !- Inlet Port
  {4375515c-fb96-4b28-9e9e-74b82c857a13}; !- Outlet Port

OS:Connection,
  {2f9a9c2e-d6c7-4497-8c6b-6b451e554400}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  3,                                      !- Outlet Port
  {057d613b-5f19-47d7-a455-d52b28ef29d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4375515c-fb96-4b28-9e9e-74b82c857a13}, !- Handle
  {057d613b-5f19-47d7-a455-d52b28ef29d6}, !- Source Object
  3,                                      !- Outlet Port
  {e5b7cf57-f8ec-4c8a-b238-7a47cf786f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {570a57a2-eec0-4a76-99b1-44575b2b47c5}, !- Handle
  {e5b7cf57-f8ec-4c8a-b238-7a47cf786f78}, !- Source Object
  4,                                      !- Outlet Port
  {596ddf9f-6736-42b7-94ff-2a529e4e2338}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4d809f1-da75-4abe-954b-b42d04775f5a}, !- Handle
  Room_2_Flr_3 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {ced6c8f9-0b35-43a5-a20c-1eb87e16312f}, !- Air Inlet Node Name
  {7e92f7cc-5603-4c11-b092-e0a01cdf70c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe71a795-0b5e-447d-88c7-e43a1272c99c}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {7e92f7cc-5603-4c11-b092-e0a01cdf70c3}, !- Inlet Port
  {3b263847-2d8c-45a8-b2e3-600f81d8e4a9}; !- Outlet Port

OS:Node,
  {08483600-3522-45a6-8cb4-0cd1f1ee1efb}, !- Handle
  Room_2_Flr_3 ZN Return Air Node,        !- Name
  {a7bf7078-4dc0-40ca-8c14-343ee3ba8d92}, !- Inlet Port
  {96ddb0d4-e2dd-4c98-ae2d-1712de3e2850}; !- Outlet Port

OS:Connection,
  {3b263847-2d8c-45a8-b2e3-600f81d8e4a9}, !- Handle
  {fe71a795-0b5e-447d-88c7-e43a1272c99c}, !- Source Object
  3,                                      !- Outlet Port
  {ad757095-0749-453e-84d2-ec2b8dbca849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bf7078-4dc0-40ca-8c14-343ee3ba8d92}, !- Handle
  {ef71e4c6-d9b9-473f-878c-5156159d8f20}, !- Source Object
  2,                                      !- Outlet Port
  {08483600-3522-45a6-8cb4-0cd1f1ee1efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ddb0d4-e2dd-4c98-ae2d-1712de3e2850}, !- Handle
  {08483600-3522-45a6-8cb4-0cd1f1ee1efb}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8207851f-78d1-43c0-be50-ce4854bd9d9a}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {a05bbb77-7d9f-4357-ae42-06fc4a6db9e5}, !- Inlet Port
  {ced6c8f9-0b35-43a5-a20c-1eb87e16312f}; !- Outlet Port

OS:Connection,
  {a05bbb77-7d9f-4357-ae42-06fc4a6db9e5}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  4,                                      !- Outlet Port
  {8207851f-78d1-43c0-be50-ce4854bd9d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced6c8f9-0b35-43a5-a20c-1eb87e16312f}, !- Handle
  {8207851f-78d1-43c0-be50-ce4854bd9d9a}, !- Source Object
  3,                                      !- Outlet Port
  {f4d809f1-da75-4abe-954b-b42d04775f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e92f7cc-5603-4c11-b092-e0a01cdf70c3}, !- Handle
  {f4d809f1-da75-4abe-954b-b42d04775f5a}, !- Source Object
  4,                                      !- Outlet Port
  {fe71a795-0b5e-447d-88c7-e43a1272c99c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {93a8155a-b3eb-4c41-8598-afc0c6186ef1}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {fa07d6c3-c79f-43ce-9ff7-ee45704119f3}, !- Air Inlet Node Name
  {a3e34664-ebbc-467f-b97f-912dc4217909}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {639fbafe-49f0-4179-9f8d-3c46d41fb906}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {a3e34664-ebbc-467f-b97f-912dc4217909}, !- Inlet Port
  {364aa142-6e6d-4c91-b97e-f23b186431e1}; !- Outlet Port

OS:Node,
  {eef0c94d-4ac6-4ccc-b76b-b6f5ba401190}, !- Handle
  Room_3_Mult19_Flr_3 ZN Return Air Node, !- Name
  {3ba1976c-5f3e-4992-8c0b-21652c023fca}, !- Inlet Port
  {4f948b0a-22fd-4699-8636-a66eb1b78a77}; !- Outlet Port

OS:Connection,
  {364aa142-6e6d-4c91-b97e-f23b186431e1}, !- Handle
  {639fbafe-49f0-4179-9f8d-3c46d41fb906}, !- Source Object
  3,                                      !- Outlet Port
  {9602c608-43cd-4976-bfdb-8b93c443132a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba1976c-5f3e-4992-8c0b-21652c023fca}, !- Handle
  {9227d6fa-7a87-4d51-bbb9-15935c787435}, !- Source Object
  2,                                      !- Outlet Port
  {eef0c94d-4ac6-4ccc-b76b-b6f5ba401190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f948b0a-22fd-4699-8636-a66eb1b78a77}, !- Handle
  {eef0c94d-4ac6-4ccc-b76b-b6f5ba401190}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d04a96c-a6dd-4e73-a98e-e5c765b6efa5}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {f7a42f29-28df-495b-a1d3-4b886c53f6db}, !- Inlet Port
  {fa07d6c3-c79f-43ce-9ff7-ee45704119f3}; !- Outlet Port

OS:Connection,
  {f7a42f29-28df-495b-a1d3-4b886c53f6db}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  5,                                      !- Outlet Port
  {5d04a96c-a6dd-4e73-a98e-e5c765b6efa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa07d6c3-c79f-43ce-9ff7-ee45704119f3}, !- Handle
  {5d04a96c-a6dd-4e73-a98e-e5c765b6efa5}, !- Source Object
  3,                                      !- Outlet Port
  {93a8155a-b3eb-4c41-8598-afc0c6186ef1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3e34664-ebbc-467f-b97f-912dc4217909}, !- Handle
  {93a8155a-b3eb-4c41-8598-afc0c6186ef1}, !- Source Object
  4,                                      !- Outlet Port
  {639fbafe-49f0-4179-9f8d-3c46d41fb906}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9c008b7-f618-4f49-a723-aa4e6c1e49ac}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {52676da8-ad9f-471b-a8fd-cc2344ed7715}, !- Air Inlet Node Name
  {7d8920d1-e1fb-4f16-922f-fe90ecb8fa12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e344a9a3-632e-4895-acf8-e672ca5dd17d}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {7d8920d1-e1fb-4f16-922f-fe90ecb8fa12}, !- Inlet Port
  {702c519b-a1ef-4470-a55a-3747514c57ea}; !- Outlet Port

OS:Node,
  {5290ba48-973c-4c6e-8350-b8ea08da2409}, !- Handle
  Room_4_Mult19_Flr_3 ZN Return Air Node, !- Name
  {4846dd1c-a383-4b09-b408-742e8ab5fb35}, !- Inlet Port
  {2e0f941a-79a8-44ee-aa4c-1f017449e08d}; !- Outlet Port

OS:Connection,
  {702c519b-a1ef-4470-a55a-3747514c57ea}, !- Handle
  {e344a9a3-632e-4895-acf8-e672ca5dd17d}, !- Source Object
  3,                                      !- Outlet Port
  {18d69595-81d6-4589-9e77-c6e2565f8a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4846dd1c-a383-4b09-b408-742e8ab5fb35}, !- Handle
  {9caf670d-e8eb-4ff3-8be0-11d5f24edd5d}, !- Source Object
  2,                                      !- Outlet Port
  {5290ba48-973c-4c6e-8350-b8ea08da2409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0f941a-79a8-44ee-aa4c-1f017449e08d}, !- Handle
  {5290ba48-973c-4c6e-8350-b8ea08da2409}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af7b75b0-ffda-4961-8931-792a0978c5a8}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {213ed747-d9e2-46ff-bb78-1bf3ed2fb844}, !- Inlet Port
  {52676da8-ad9f-471b-a8fd-cc2344ed7715}; !- Outlet Port

OS:Connection,
  {213ed747-d9e2-46ff-bb78-1bf3ed2fb844}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  6,                                      !- Outlet Port
  {af7b75b0-ffda-4961-8931-792a0978c5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52676da8-ad9f-471b-a8fd-cc2344ed7715}, !- Handle
  {af7b75b0-ffda-4961-8931-792a0978c5a8}, !- Source Object
  3,                                      !- Outlet Port
  {f9c008b7-f618-4f49-a723-aa4e6c1e49ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d8920d1-e1fb-4f16-922f-fe90ecb8fa12}, !- Handle
  {f9c008b7-f618-4f49-a723-aa4e6c1e49ac}, !- Source Object
  4,                                      !- Outlet Port
  {e344a9a3-632e-4895-acf8-e672ca5dd17d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94d67d8d-3d61-46ed-ae6f-6af5d3c2c38a}, !- Handle
  Room_5_Flr_3 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {a066386b-d443-49a2-a180-b793b768d6c0}, !- Air Inlet Node Name
  {396a9926-d504-440b-a8a4-1c26420fa90b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {431bfd9f-3759-4b17-bf0e-ce4ee00a0a8b}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {396a9926-d504-440b-a8a4-1c26420fa90b}, !- Inlet Port
  {695c5018-c761-4e92-8af3-0e71df7cb057}; !- Outlet Port

OS:Node,
  {44e4444d-642f-4bac-b5b3-4ff5698d13fc}, !- Handle
  Room_5_Flr_3 ZN Return Air Node,        !- Name
  {692197d1-16fe-4fa8-b05a-c87eecc1fcb3}, !- Inlet Port
  {0981a063-c60c-438a-a8c6-095726d36737}; !- Outlet Port

OS:Connection,
  {695c5018-c761-4e92-8af3-0e71df7cb057}, !- Handle
  {431bfd9f-3759-4b17-bf0e-ce4ee00a0a8b}, !- Source Object
  3,                                      !- Outlet Port
  {bf054bb6-233d-4767-8eb1-9b6b8e87a0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692197d1-16fe-4fa8-b05a-c87eecc1fcb3}, !- Handle
  {bad51050-6b5c-4b39-88cd-4f01e7684035}, !- Source Object
  2,                                      !- Outlet Port
  {44e4444d-642f-4bac-b5b3-4ff5698d13fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0981a063-c60c-438a-a8c6-095726d36737}, !- Handle
  {44e4444d-642f-4bac-b5b3-4ff5698d13fc}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {84183a31-b966-40d5-b853-e54daa96f022}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {89ee9ff7-94ec-42db-8697-6fc4ed58c79a}, !- Inlet Port
  {a066386b-d443-49a2-a180-b793b768d6c0}; !- Outlet Port

OS:Connection,
  {89ee9ff7-94ec-42db-8697-6fc4ed58c79a}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  7,                                      !- Outlet Port
  {84183a31-b966-40d5-b853-e54daa96f022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a066386b-d443-49a2-a180-b793b768d6c0}, !- Handle
  {84183a31-b966-40d5-b853-e54daa96f022}, !- Source Object
  3,                                      !- Outlet Port
  {94d67d8d-3d61-46ed-ae6f-6af5d3c2c38a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {396a9926-d504-440b-a8a4-1c26420fa90b}, !- Handle
  {94d67d8d-3d61-46ed-ae6f-6af5d3c2c38a}, !- Source Object
  4,                                      !- Outlet Port
  {431bfd9f-3759-4b17-bf0e-ce4ee00a0a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a23cdef-0700-42bd-9b13-b94bea453884}, !- Handle
  Room_6_Flr_3 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {9142d7d0-4096-4bf2-8334-22573bbb51ee}, !- Air Inlet Node Name
  {7622d067-807d-4f17-a92d-175cdce78cef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00eeb785-bd79-4bbd-990f-d88fd0525399}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {7622d067-807d-4f17-a92d-175cdce78cef}, !- Inlet Port
  {22ebe44e-486d-400a-a7c7-017b5a33614f}; !- Outlet Port

OS:Node,
  {29c8679a-5262-46a3-a8f6-c85d5b5311f0}, !- Handle
  Room_6_Flr_3 ZN Return Air Node,        !- Name
  {b29d1dbb-f5d1-4c4c-9c4c-644a7a589250}, !- Inlet Port
  {c2d1fb80-32b3-4c9a-90e5-54cf7b03b80b}; !- Outlet Port

OS:Connection,
  {22ebe44e-486d-400a-a7c7-017b5a33614f}, !- Handle
  {00eeb785-bd79-4bbd-990f-d88fd0525399}, !- Source Object
  3,                                      !- Outlet Port
  {a49a371b-5939-46a5-8853-70456786aaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29d1dbb-f5d1-4c4c-9c4c-644a7a589250}, !- Handle
  {b74f0cec-e0fc-4c43-96cc-3bebf74f8e67}, !- Source Object
  2,                                      !- Outlet Port
  {29c8679a-5262-46a3-a8f6-c85d5b5311f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d1fb80-32b3-4c9a-90e5-54cf7b03b80b}, !- Handle
  {29c8679a-5262-46a3-a8f6-c85d5b5311f0}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {58873f8c-ff86-497d-96ce-372fdd9f4931}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {e8b8a3f5-1c50-40cc-afe6-a7a74447f04c}, !- Inlet Port
  {9142d7d0-4096-4bf2-8334-22573bbb51ee}; !- Outlet Port

OS:Connection,
  {e8b8a3f5-1c50-40cc-afe6-a7a74447f04c}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  8,                                      !- Outlet Port
  {58873f8c-ff86-497d-96ce-372fdd9f4931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9142d7d0-4096-4bf2-8334-22573bbb51ee}, !- Handle
  {58873f8c-ff86-497d-96ce-372fdd9f4931}, !- Source Object
  3,                                      !- Outlet Port
  {1a23cdef-0700-42bd-9b13-b94bea453884}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7622d067-807d-4f17-a92d-175cdce78cef}, !- Handle
  {1a23cdef-0700-42bd-9b13-b94bea453884}, !- Source Object
  4,                                      !- Outlet Port
  {00eeb785-bd79-4bbd-990f-d88fd0525399}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8ab7bf3-0959-48ee-a4ef-22f346aceda4}, !- Handle
  Room_1_Flr_6 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {91d8dd5e-8cad-4c42-a60f-4f5e2b97c3bf}, !- Air Inlet Node Name
  {97ccdbe7-55da-422d-983b-2edfd8111635}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15dd6ec0-676b-4806-a1d0-1c20fb893bed}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {97ccdbe7-55da-422d-983b-2edfd8111635}, !- Inlet Port
  {50248aa7-b51e-45ad-bbc2-49d5b7619d65}; !- Outlet Port

OS:Node,
  {3b9e447c-66e4-4ef5-9789-32b9799cae64}, !- Handle
  Room_1_Flr_6 ZN Return Air Node,        !- Name
  {97a5d75c-884a-489b-a98c-32e2dc3fade6}, !- Inlet Port
  {a9f89a5d-886c-4623-9afa-0e18f2b821d0}; !- Outlet Port

OS:Connection,
  {50248aa7-b51e-45ad-bbc2-49d5b7619d65}, !- Handle
  {15dd6ec0-676b-4806-a1d0-1c20fb893bed}, !- Source Object
  3,                                      !- Outlet Port
  {99c7cfb3-175a-47a3-90bc-31a31beeec2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a5d75c-884a-489b-a98c-32e2dc3fade6}, !- Handle
  {7b54c234-3a7f-429d-8c90-e922c1f7428a}, !- Source Object
  2,                                      !- Outlet Port
  {3b9e447c-66e4-4ef5-9789-32b9799cae64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f89a5d-886c-4623-9afa-0e18f2b821d0}, !- Handle
  {3b9e447c-66e4-4ef5-9789-32b9799cae64}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {acc943d0-f280-4762-a408-e44a5b01747c}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {f184f2ee-2e36-4632-841e-6b8694bb771b}, !- Inlet Port
  {91d8dd5e-8cad-4c42-a60f-4f5e2b97c3bf}; !- Outlet Port

OS:Connection,
  {f184f2ee-2e36-4632-841e-6b8694bb771b}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  9,                                      !- Outlet Port
  {acc943d0-f280-4762-a408-e44a5b01747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d8dd5e-8cad-4c42-a60f-4f5e2b97c3bf}, !- Handle
  {acc943d0-f280-4762-a408-e44a5b01747c}, !- Source Object
  3,                                      !- Outlet Port
  {e8ab7bf3-0959-48ee-a4ef-22f346aceda4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97ccdbe7-55da-422d-983b-2edfd8111635}, !- Handle
  {e8ab7bf3-0959-48ee-a4ef-22f346aceda4}, !- Source Object
  4,                                      !- Outlet Port
  {15dd6ec0-676b-4806-a1d0-1c20fb893bed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {559f7615-7f12-41dc-a113-9a61848f46a3}, !- Handle
  Room_2_Flr_6 ZN Air Terminal,           !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {a0d0aa0e-db3b-42ff-b601-91aae5539ae7}, !- Air Inlet Node Name
  {2cbff777-e5eb-4fc0-9053-ead353eb0626}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a436524c-258f-4f77-9702-b92c533e4625}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {2cbff777-e5eb-4fc0-9053-ead353eb0626}, !- Inlet Port
  {f08aa97f-7bbd-47b2-91f6-07f572f9e9f2}; !- Outlet Port

OS:Node,
  {e97b5f7f-f28b-43e3-9a73-69b500c31d78}, !- Handle
  Room_2_Flr_6 ZN Return Air Node,        !- Name
  {166376b3-8f48-44c8-8acf-26db6caa4108}, !- Inlet Port
  {5cb7026f-735b-4f4b-88bf-10dbb27122e9}; !- Outlet Port

OS:Connection,
  {f08aa97f-7bbd-47b2-91f6-07f572f9e9f2}, !- Handle
  {a436524c-258f-4f77-9702-b92c533e4625}, !- Source Object
  3,                                      !- Outlet Port
  {011f3f9f-9022-4006-85c7-558d43e3480f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166376b3-8f48-44c8-8acf-26db6caa4108}, !- Handle
  {680e6886-e71c-4a6f-a034-8e97e11456f1}, !- Source Object
  2,                                      !- Outlet Port
  {e97b5f7f-f28b-43e3-9a73-69b500c31d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb7026f-735b-4f4b-88bf-10dbb27122e9}, !- Handle
  {e97b5f7f-f28b-43e3-9a73-69b500c31d78}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {34e95391-fe23-4199-abcf-badbc71bbafa}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {86a75262-02eb-436e-b6ff-7e23602a665b}, !- Inlet Port
  {a0d0aa0e-db3b-42ff-b601-91aae5539ae7}; !- Outlet Port

OS:Connection,
  {86a75262-02eb-436e-b6ff-7e23602a665b}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  10,                                     !- Outlet Port
  {34e95391-fe23-4199-abcf-badbc71bbafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d0aa0e-db3b-42ff-b601-91aae5539ae7}, !- Handle
  {34e95391-fe23-4199-abcf-badbc71bbafa}, !- Source Object
  3,                                      !- Outlet Port
  {559f7615-7f12-41dc-a113-9a61848f46a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cbff777-e5eb-4fc0-9053-ead353eb0626}, !- Handle
  {559f7615-7f12-41dc-a113-9a61848f46a3}, !- Source Object
  4,                                      !- Outlet Port
  {a436524c-258f-4f77-9702-b92c533e4625}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00169ae8-eb78-4d25-95dc-58f097eadb10}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal,     !- Name
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Availability Schedule Name
  {b2a3262f-6850-4394-92be-9df849208153}, !- Air Inlet Node Name
  {0c972832-9aa5-4405-8c0c-0f30f7210efc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7b73378-f126-4ded-8f34-a4bcd1d56b87}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {0c972832-9aa5-4405-8c0c-0f30f7210efc}, !- Inlet Port
  {951a1bfa-6b7a-4768-a43b-bc4964f19a2f}; !- Outlet Port

OS:Node,
  {4f70dc5d-5f79-425b-80cd-eeb354ddfe89}, !- Handle
  Room_3_Mult9_Flr_6 ZN Return Air Node,  !- Name
  {805eb5b0-e022-4570-b077-8a5b1d40c50c}, !- Inlet Port
  {45c1fb57-e30e-4a6f-a9a9-dab25b9b0e0a}; !- Outlet Port

OS:Connection,
  {951a1bfa-6b7a-4768-a43b-bc4964f19a2f}, !- Handle
  {b7b73378-f126-4ded-8f34-a4bcd1d56b87}, !- Source Object
  3,                                      !- Outlet Port
  {c678cc41-67c6-49bf-a4f2-52611e6f59be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805eb5b0-e022-4570-b077-8a5b1d40c50c}, !- Handle
  {9e07f05d-4259-4ea6-95f6-b346f5c23762}, !- Source Object
  2,                                      !- Outlet Port
  {4f70dc5d-5f79-425b-80cd-eeb354ddfe89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c1fb57-e30e-4a6f-a9a9-dab25b9b0e0a}, !- Handle
  {4f70dc5d-5f79-425b-80cd-eeb354ddfe89}, !- Source Object
  3,                                      !- Outlet Port
  {e566fc0f-d2d3-416f-9f47-8eb6b45411fc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ad997010-61bd-4087-a420-08b5a4f50f56}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {63ce59cd-7a86-4384-81e0-afba1ee0c720}, !- Inlet Port
  {b2a3262f-6850-4394-92be-9df849208153}; !- Outlet Port

OS:Connection,
  {63ce59cd-7a86-4384-81e0-afba1ee0c720}, !- Handle
  {19631dc5-d0dd-46ef-ab99-86eaea6058eb}, !- Source Object
  11,                                     !- Outlet Port
  {ad997010-61bd-4087-a420-08b5a4f50f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a3262f-6850-4394-92be-9df849208153}, !- Handle
  {ad997010-61bd-4087-a420-08b5a4f50f56}, !- Source Object
  3,                                      !- Outlet Port
  {00169ae8-eb78-4d25-95dc-58f097eadb10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c972832-9aa5-4405-8c0c-0f30f7210efc}, !- Handle
  {00169ae8-eb78-4d25-95dc-58f097eadb10}, !- Source Object
  4,                                      !- Outlet Port
  {b7b73378-f126-4ded-8f34-a4bcd1d56b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1c312299-d028-4c84-8275-eb49a3f562d1}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4c806a8d-b108-4306-bbe2-5476411f475d}, !- Water Inlet Node Name
  {d885177f-4484-4807-a3a6-428d73fc3d55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ca8d3ce8-0cf5-4115-8b54-55f19ab0726d}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {96167a9c-bfda-488f-80de-f1e5f63493bf}, !- Inlet Port
  {4c806a8d-b108-4306-bbe2-5476411f475d}; !- Outlet Port

OS:Connection,
  {96167a9c-bfda-488f-80de-f1e5f63493bf}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  6,                                      !- Outlet Port
  {ca8d3ce8-0cf5-4115-8b54-55f19ab0726d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e13d1924-2977-4c01-ad1b-a1dd51e3230b}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {d885177f-4484-4807-a3a6-428d73fc3d55}, !- Inlet Port
  {dd38f825-4acc-49ac-b62e-ba0c7ef11bd5}; !- Outlet Port

OS:Connection,
  {4c806a8d-b108-4306-bbe2-5476411f475d}, !- Handle
  {ca8d3ce8-0cf5-4115-8b54-55f19ab0726d}, !- Source Object
  3,                                      !- Outlet Port
  {1c312299-d028-4c84-8275-eb49a3f562d1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d885177f-4484-4807-a3a6-428d73fc3d55}, !- Handle
  {1c312299-d028-4c84-8275-eb49a3f562d1}, !- Source Object
  11,                                     !- Outlet Port
  {e13d1924-2977-4c01-ad1b-a1dd51e3230b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd38f825-4acc-49ac-b62e-ba0c7ef11bd5}, !- Handle
  {e13d1924-2977-4c01-ad1b-a1dd51e3230b}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4ac0bdca-29d1-4677-8965-c24e91ba508f}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {1c312299-d028-4c84-8275-eb49a3f562d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {49312c7e-b08a-478d-9607-26603042cd00}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1dea0304-59d3-4a67-a7f0-db489e2862a3}, !- Water Inlet Node Name
  {a2bdb1e0-62c3-4065-a10d-b0a12a1242d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb287193-d8f0-41b6-82a4-92e8b0f6503c}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {6ab4032c-3d2a-4967-86c5-c84916e08773}, !- Inlet Port
  {1dea0304-59d3-4a67-a7f0-db489e2862a3}; !- Outlet Port

OS:Connection,
  {6ab4032c-3d2a-4967-86c5-c84916e08773}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  19,                                     !- Outlet Port
  {fb287193-d8f0-41b6-82a4-92e8b0f6503c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db7e5c7b-6710-4d5c-8497-03cf69351f5e}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {a2bdb1e0-62c3-4065-a10d-b0a12a1242d6}, !- Inlet Port
  {0914e8ad-5ba0-4aec-87bd-5f4b2d40e690}; !- Outlet Port

OS:Connection,
  {1dea0304-59d3-4a67-a7f0-db489e2862a3}, !- Handle
  {fb287193-d8f0-41b6-82a4-92e8b0f6503c}, !- Source Object
  3,                                      !- Outlet Port
  {49312c7e-b08a-478d-9607-26603042cd00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2bdb1e0-62c3-4065-a10d-b0a12a1242d6}, !- Handle
  {49312c7e-b08a-478d-9607-26603042cd00}, !- Source Object
  6,                                      !- Outlet Port
  {db7e5c7b-6710-4d5c-8497-03cf69351f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0914e8ad-5ba0-4aec-87bd-5f4b2d40e690}, !- Handle
  {db7e5c7b-6710-4d5c-8497-03cf69351f5e}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ff29e36-e0ab-4cc7-a1d5-f2ed9100da7b}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {49312c7e-b08a-478d-9607-26603042cd00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {091e3f5b-c6e5-4269-8d99-a06862f37c49}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0de0e25-cc74-48be-949b-5a7b113ae337}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1bc12ab4-bfba-4d76-8dc1-af6c9e743960}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b0de0e25-cc74-48be-949b-5a7b113ae337}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1bc12ab4-bfba-4d76-8dc1-af6c9e743960}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e201af08-4b3b-419d-89de-09c7f3f1f28d}, !- Handle
  Room_1_Flr_3 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5017bd03-aa33-43e0-87f3-83815d2c6903}, !- Air Inlet Node Name
  {318ac456-942f-48ca-9502-76ab6af05016}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {091e3f5b-c6e5-4269-8d99-a06862f37c49}, !- Supply Air Fan Name
  {1c312299-d028-4c84-8275-eb49a3f562d1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {49312c7e-b08a-478d-9607-26603042cd00}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {61917f39-f877-4f61-a83d-8f29861cbb5d}, !- Handle
  Room_1_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {0dc6a765-9524-4d73-af13-6cf4aa623784}, !- Inlet Port
  {5017bd03-aa33-43e0-87f3-83815d2c6903}; !- Outlet Port

OS:Connection,
  {0dc6a765-9524-4d73-af13-6cf4aa623784}, !- Handle
  {d0008ed2-2078-4ce3-a878-bb8aabd1e0ae}, !- Source Object
  2,                                      !- Outlet Port
  {61917f39-f877-4f61-a83d-8f29861cbb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5017bd03-aa33-43e0-87f3-83815d2c6903}, !- Handle
  {61917f39-f877-4f61-a83d-8f29861cbb5d}, !- Source Object
  3,                                      !- Outlet Port
  {e201af08-4b3b-419d-89de-09c7f3f1f28d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {caa42e42-1866-410b-8be8-7023968c7202}, !- Handle
  Room_1_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {318ac456-942f-48ca-9502-76ab6af05016}, !- Inlet Port
  {fab9620c-6f77-4307-9bbc-1a59c41558a5}; !- Outlet Port

OS:Connection,
  {fab9620c-6f77-4307-9bbc-1a59c41558a5}, !- Handle
  {caa42e42-1866-410b-8be8-7023968c7202}, !- Source Object
  3,                                      !- Outlet Port
  {1337a493-b38a-4f52-a1f8-73c6ac4ef099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {318ac456-942f-48ca-9502-76ab6af05016}, !- Handle
  {e201af08-4b3b-419d-89de-09c7f3f1f28d}, !- Source Object
  10,                                     !- Outlet Port
  {caa42e42-1866-410b-8be8-7023968c7202}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0a6b8385-9cbd-4c7a-8fb8-c255788dbcad}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2cb26c84-1dc3-4243-a86a-0861dcf38f31}, !- Water Inlet Node Name
  {382c0a26-6091-4bb9-92f4-08d7ba0f4002}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ef182f65-385d-4291-8dc3-5f9ef0555db1}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {1da7ab25-fff2-4746-ac22-991a075e4ee2}, !- Inlet Port
  {2cb26c84-1dc3-4243-a86a-0861dcf38f31}; !- Outlet Port

OS:Connection,
  {1da7ab25-fff2-4746-ac22-991a075e4ee2}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  7,                                      !- Outlet Port
  {ef182f65-385d-4291-8dc3-5f9ef0555db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74f8c52a-4de7-4779-88ae-3fa266153c3a}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {382c0a26-6091-4bb9-92f4-08d7ba0f4002}, !- Inlet Port
  {2f394192-7c38-4b78-bca7-4d64de73116c}; !- Outlet Port

OS:Connection,
  {2cb26c84-1dc3-4243-a86a-0861dcf38f31}, !- Handle
  {ef182f65-385d-4291-8dc3-5f9ef0555db1}, !- Source Object
  3,                                      !- Outlet Port
  {0a6b8385-9cbd-4c7a-8fb8-c255788dbcad}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {382c0a26-6091-4bb9-92f4-08d7ba0f4002}, !- Handle
  {0a6b8385-9cbd-4c7a-8fb8-c255788dbcad}, !- Source Object
  11,                                     !- Outlet Port
  {74f8c52a-4de7-4779-88ae-3fa266153c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f394192-7c38-4b78-bca7-4d64de73116c}, !- Handle
  {74f8c52a-4de7-4779-88ae-3fa266153c3a}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8c80c996-9308-4e22-bce2-d1a5a89b3d8d}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {0a6b8385-9cbd-4c7a-8fb8-c255788dbcad}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5d082b78-38ce-45f2-8171-971c31aacc52}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9113588a-4cec-44e1-8bae-a3388a8a9a33}, !- Water Inlet Node Name
  {4c0d1ea5-6056-4f9c-a251-ce73133556c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {822c36f8-4bb6-4298-a745-6160c90ebb17}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {30b71202-2be0-409d-9c55-085b1a9b2a73}, !- Inlet Port
  {9113588a-4cec-44e1-8bae-a3388a8a9a33}; !- Outlet Port

OS:Connection,
  {30b71202-2be0-409d-9c55-085b1a9b2a73}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  20,                                     !- Outlet Port
  {822c36f8-4bb6-4298-a745-6160c90ebb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef3d2b4b-be77-4ae4-a4c7-663a331d6596}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {4c0d1ea5-6056-4f9c-a251-ce73133556c4}, !- Inlet Port
  {6205bcc4-a0c8-4d2c-8394-3a95c6e1cb9c}; !- Outlet Port

OS:Connection,
  {9113588a-4cec-44e1-8bae-a3388a8a9a33}, !- Handle
  {822c36f8-4bb6-4298-a745-6160c90ebb17}, !- Source Object
  3,                                      !- Outlet Port
  {5d082b78-38ce-45f2-8171-971c31aacc52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c0d1ea5-6056-4f9c-a251-ce73133556c4}, !- Handle
  {5d082b78-38ce-45f2-8171-971c31aacc52}, !- Source Object
  6,                                      !- Outlet Port
  {ef3d2b4b-be77-4ae4-a4c7-663a331d6596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6205bcc4-a0c8-4d2c-8394-3a95c6e1cb9c}, !- Handle
  {ef3d2b4b-be77-4ae4-a4c7-663a331d6596}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ff656ac-a93f-4eea-aa6a-f9246fd5862f}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {5d082b78-38ce-45f2-8171-971c31aacc52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {864d2748-c8a9-42ed-a399-a3f08261cc3b}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f49407ed-fb87-4ce1-872a-93d2fae7278d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d4e67c7-39be-45a4-a4bb-89068ccebb8e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f49407ed-fb87-4ce1-872a-93d2fae7278d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d4e67c7-39be-45a4-a4bb-89068ccebb8e}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {35ce7380-082f-48d6-9c38-81440eb52702}, !- Handle
  Room_2_Flr_3 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {41078a6c-6d0a-4e6d-895e-cdf5321ae44b}, !- Air Inlet Node Name
  {7ccd3baa-0186-464b-b4f4-c724c71aac38}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {864d2748-c8a9-42ed-a399-a3f08261cc3b}, !- Supply Air Fan Name
  {0a6b8385-9cbd-4c7a-8fb8-c255788dbcad}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5d082b78-38ce-45f2-8171-971c31aacc52}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ed033db9-78d6-4969-b2a0-d63a71f1d4bf}, !- Handle
  Room_2_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {911b19e7-2f5d-43eb-bde1-9b4dd1f50ecb}, !- Inlet Port
  {41078a6c-6d0a-4e6d-895e-cdf5321ae44b}; !- Outlet Port

OS:Connection,
  {911b19e7-2f5d-43eb-bde1-9b4dd1f50ecb}, !- Handle
  {ed6b4199-d2e2-49fa-a108-d571efcbdcb4}, !- Source Object
  2,                                      !- Outlet Port
  {ed033db9-78d6-4969-b2a0-d63a71f1d4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41078a6c-6d0a-4e6d-895e-cdf5321ae44b}, !- Handle
  {ed033db9-78d6-4969-b2a0-d63a71f1d4bf}, !- Source Object
  3,                                      !- Outlet Port
  {35ce7380-082f-48d6-9c38-81440eb52702}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {65e4ff60-a04c-468c-9a74-123c72feff22}, !- Handle
  Room_2_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {7ccd3baa-0186-464b-b4f4-c724c71aac38}, !- Inlet Port
  {f66ab03f-f07f-4c48-bfb1-02b3555ae8c0}; !- Outlet Port

OS:Connection,
  {f66ab03f-f07f-4c48-bfb1-02b3555ae8c0}, !- Handle
  {65e4ff60-a04c-468c-9a74-123c72feff22}, !- Source Object
  3,                                      !- Outlet Port
  {ad757095-0749-453e-84d2-ec2b8dbca849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ccd3baa-0186-464b-b4f4-c724c71aac38}, !- Handle
  {35ce7380-082f-48d6-9c38-81440eb52702}, !- Source Object
  10,                                     !- Outlet Port
  {65e4ff60-a04c-468c-9a74-123c72feff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2024ed65-6821-455e-a7f2-a3adccbdaa96}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {11f19813-1863-4acb-ab99-8e6e3d7c39e4}, !- Water Inlet Node Name
  {cd03dac1-d6cf-48a6-9dc5-a816f7f05f65}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f6c1445f-7c75-4dee-8529-77f7bc53e34f}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {e8e6674b-ac17-432b-b7b8-4de5a84dacdb}, !- Inlet Port
  {11f19813-1863-4acb-ab99-8e6e3d7c39e4}; !- Outlet Port

OS:Connection,
  {e8e6674b-ac17-432b-b7b8-4de5a84dacdb}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  8,                                      !- Outlet Port
  {f6c1445f-7c75-4dee-8529-77f7bc53e34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5031a3c4-ec26-4f45-8469-20ac5e33138b}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {cd03dac1-d6cf-48a6-9dc5-a816f7f05f65}, !- Inlet Port
  {fe9ddcf5-95be-48aa-8483-4279e2e92911}; !- Outlet Port

OS:Connection,
  {11f19813-1863-4acb-ab99-8e6e3d7c39e4}, !- Handle
  {f6c1445f-7c75-4dee-8529-77f7bc53e34f}, !- Source Object
  3,                                      !- Outlet Port
  {2024ed65-6821-455e-a7f2-a3adccbdaa96}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cd03dac1-d6cf-48a6-9dc5-a816f7f05f65}, !- Handle
  {2024ed65-6821-455e-a7f2-a3adccbdaa96}, !- Source Object
  11,                                     !- Outlet Port
  {5031a3c4-ec26-4f45-8469-20ac5e33138b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9ddcf5-95be-48aa-8483-4279e2e92911}, !- Handle
  {5031a3c4-ec26-4f45-8469-20ac5e33138b}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ac858bfe-ef1e-4348-8d70-30bd3c2e1181}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {2024ed65-6821-455e-a7f2-a3adccbdaa96}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3a298f7d-c778-4193-95fc-92341499c6c0}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2975e4cb-bc22-4f21-9330-67ef6ba0df44}, !- Water Inlet Node Name
  {fd959a56-40d2-434d-bbdc-87ffcf852d1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a1f554b-0667-4795-947c-b2c2f43fa4d3}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {2dd0a583-7d30-4b96-8508-063b721aca13}, !- Inlet Port
  {2975e4cb-bc22-4f21-9330-67ef6ba0df44}; !- Outlet Port

OS:Connection,
  {2dd0a583-7d30-4b96-8508-063b721aca13}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  21,                                     !- Outlet Port
  {8a1f554b-0667-4795-947c-b2c2f43fa4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a7bbcca-dfbb-45ec-a881-d79f2d2102a2}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {fd959a56-40d2-434d-bbdc-87ffcf852d1d}, !- Inlet Port
  {c66cc906-24ca-4fb5-8aa4-6357ec060d85}; !- Outlet Port

OS:Connection,
  {2975e4cb-bc22-4f21-9330-67ef6ba0df44}, !- Handle
  {8a1f554b-0667-4795-947c-b2c2f43fa4d3}, !- Source Object
  3,                                      !- Outlet Port
  {3a298f7d-c778-4193-95fc-92341499c6c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd959a56-40d2-434d-bbdc-87ffcf852d1d}, !- Handle
  {3a298f7d-c778-4193-95fc-92341499c6c0}, !- Source Object
  6,                                      !- Outlet Port
  {1a7bbcca-dfbb-45ec-a881-d79f2d2102a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66cc906-24ca-4fb5-8aa4-6357ec060d85}, !- Handle
  {1a7bbcca-dfbb-45ec-a881-d79f2d2102a2}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e6f43e4-0716-4a8f-aa44-692bf7a3aa73}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {3a298f7d-c778-4193-95fc-92341499c6c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {abe79343-e617-44da-b716-c0e098b2b965}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {a4672e2c-bd69-499b-984c-0415240169c1}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4dbf98f1-92eb-493d-8f5f-5ace09772eb4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d132288-5e41-42fe-aefb-66f5a83ea0bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4dbf98f1-92eb-493d-8f5f-5ace09772eb4}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d132288-5e41-42fe-aefb-66f5a83ea0bf}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cdb996e0-bf2a-4bac-ac27-db7bf515363e}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU,             !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {55dede97-be27-4900-8dbe-a634dc700c68}, !- Air Inlet Node Name
  {81ba0b87-686b-48bb-a7e0-a1381a28989e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {abe79343-e617-44da-b716-c0e098b2b965}, !- Supply Air Fan Name
  {2024ed65-6821-455e-a7f2-a3adccbdaa96}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3a298f7d-c778-4193-95fc-92341499c6c0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {29f6b7b1-40b3-489e-bf67-3b553a9b1c33}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {60320e66-3f07-4b3d-8206-7b4c00bb7e91}, !- Inlet Port
  {55dede97-be27-4900-8dbe-a634dc700c68}; !- Outlet Port

OS:Connection,
  {60320e66-3f07-4b3d-8206-7b4c00bb7e91}, !- Handle
  {8990288c-dde7-4fe3-af70-b7d24f3554b6}, !- Source Object
  2,                                      !- Outlet Port
  {29f6b7b1-40b3-489e-bf67-3b553a9b1c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55dede97-be27-4900-8dbe-a634dc700c68}, !- Handle
  {29f6b7b1-40b3-489e-bf67-3b553a9b1c33}, !- Source Object
  3,                                      !- Outlet Port
  {cdb996e0-bf2a-4bac-ac27-db7bf515363e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ac4a48f0-f131-43f0-a620-7771aa2272b3}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {81ba0b87-686b-48bb-a7e0-a1381a28989e}, !- Inlet Port
  {9e181917-8e15-4e9c-83e0-e570ab060fd0}; !- Outlet Port

OS:Connection,
  {9e181917-8e15-4e9c-83e0-e570ab060fd0}, !- Handle
  {ac4a48f0-f131-43f0-a620-7771aa2272b3}, !- Source Object
  3,                                      !- Outlet Port
  {9602c608-43cd-4976-bfdb-8b93c443132a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ba0b87-686b-48bb-a7e0-a1381a28989e}, !- Handle
  {cdb996e0-bf2a-4bac-ac27-db7bf515363e}, !- Source Object
  10,                                     !- Outlet Port
  {ac4a48f0-f131-43f0-a620-7771aa2272b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {74ee71c5-c7cb-4aff-b63a-c6673e3cbd18}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {668acfe7-485b-4686-9ff6-e1e5a89875de}, !- Water Inlet Node Name
  {00531abf-6ac0-459e-8218-11b9a28f9b3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {efd4ac6d-68b2-4368-9ec7-ff7438b35fe7}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {4717ac14-8842-49bf-acaa-ceaeea4e3de2}, !- Inlet Port
  {668acfe7-485b-4686-9ff6-e1e5a89875de}; !- Outlet Port

OS:Connection,
  {4717ac14-8842-49bf-acaa-ceaeea4e3de2}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  9,                                      !- Outlet Port
  {efd4ac6d-68b2-4368-9ec7-ff7438b35fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f94e1dee-b16b-4343-afa4-e8ec293b2c1f}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {00531abf-6ac0-459e-8218-11b9a28f9b3f}, !- Inlet Port
  {fcc9ab47-0f52-4995-9a39-1497502ed971}; !- Outlet Port

OS:Connection,
  {668acfe7-485b-4686-9ff6-e1e5a89875de}, !- Handle
  {efd4ac6d-68b2-4368-9ec7-ff7438b35fe7}, !- Source Object
  3,                                      !- Outlet Port
  {74ee71c5-c7cb-4aff-b63a-c6673e3cbd18}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00531abf-6ac0-459e-8218-11b9a28f9b3f}, !- Handle
  {74ee71c5-c7cb-4aff-b63a-c6673e3cbd18}, !- Source Object
  11,                                     !- Outlet Port
  {f94e1dee-b16b-4343-afa4-e8ec293b2c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc9ab47-0f52-4995-9a39-1497502ed971}, !- Handle
  {f94e1dee-b16b-4343-afa4-e8ec293b2c1f}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {da1716b1-3c24-4551-978e-b4d184dc0c2f}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {74ee71c5-c7cb-4aff-b63a-c6673e3cbd18}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a371eae4-2a95-4017-aa6e-4aaf5da7c3ca}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbce41a6-38fc-45e5-9075-d3b7c8b11d4c}, !- Water Inlet Node Name
  {cbf92e03-d219-4421-b963-bc2a13a9a388}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af3ec182-3d07-4250-bc0b-dff5c26a3785}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {502a177c-7f2f-4f9b-be56-98a2d7799f6a}, !- Inlet Port
  {fbce41a6-38fc-45e5-9075-d3b7c8b11d4c}; !- Outlet Port

OS:Connection,
  {502a177c-7f2f-4f9b-be56-98a2d7799f6a}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  22,                                     !- Outlet Port
  {af3ec182-3d07-4250-bc0b-dff5c26a3785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {231d8382-3cd7-4674-b759-bb710d975fcd}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {cbf92e03-d219-4421-b963-bc2a13a9a388}, !- Inlet Port
  {aefbaf1e-3b88-43e5-bf0f-c44df80fac65}; !- Outlet Port

OS:Connection,
  {fbce41a6-38fc-45e5-9075-d3b7c8b11d4c}, !- Handle
  {af3ec182-3d07-4250-bc0b-dff5c26a3785}, !- Source Object
  3,                                      !- Outlet Port
  {a371eae4-2a95-4017-aa6e-4aaf5da7c3ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbf92e03-d219-4421-b963-bc2a13a9a388}, !- Handle
  {a371eae4-2a95-4017-aa6e-4aaf5da7c3ca}, !- Source Object
  6,                                      !- Outlet Port
  {231d8382-3cd7-4674-b759-bb710d975fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefbaf1e-3b88-43e5-bf0f-c44df80fac65}, !- Handle
  {231d8382-3cd7-4674-b759-bb710d975fcd}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbd3cd24-2ac9-44b3-a5f8-d9c89c421833}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {a371eae4-2a95-4017-aa6e-4aaf5da7c3ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d25ff1c3-86fe-4452-807a-3962467dbf12}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06d03459-1bfe-49ca-87cf-603be6cb2a07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c92a6c2e-b718-4261-be47-c13c185d2e34}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {06d03459-1bfe-49ca-87cf-603be6cb2a07}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c92a6c2e-b718-4261-be47-c13c185d2e34}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e1b94bff-432d-4508-ade1-87f3e5e81837}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU,             !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9d99cce9-abf6-4eef-97d8-dd8acc85796a}, !- Air Inlet Node Name
  {18123949-66b7-487c-a016-b2f0ab1e13ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d25ff1c3-86fe-4452-807a-3962467dbf12}, !- Supply Air Fan Name
  {74ee71c5-c7cb-4aff-b63a-c6673e3cbd18}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a371eae4-2a95-4017-aa6e-4aaf5da7c3ca}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1ff72e19-9a62-4be5-a78f-8d045f97c3e3}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {4fed9e1c-efc1-4f35-93be-45eea9dc831c}, !- Inlet Port
  {9d99cce9-abf6-4eef-97d8-dd8acc85796a}; !- Outlet Port

OS:Connection,
  {4fed9e1c-efc1-4f35-93be-45eea9dc831c}, !- Handle
  {81f202fd-3397-4e54-bf9b-60895770ceed}, !- Source Object
  2,                                      !- Outlet Port
  {1ff72e19-9a62-4be5-a78f-8d045f97c3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d99cce9-abf6-4eef-97d8-dd8acc85796a}, !- Handle
  {1ff72e19-9a62-4be5-a78f-8d045f97c3e3}, !- Source Object
  3,                                      !- Outlet Port
  {e1b94bff-432d-4508-ade1-87f3e5e81837}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d85bf0fc-c940-45e2-ace9-796ee1ee4893}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {18123949-66b7-487c-a016-b2f0ab1e13ed}, !- Inlet Port
  {a9f8a4b1-98e3-414f-aaf6-fc2a2bec8a47}; !- Outlet Port

OS:Connection,
  {a9f8a4b1-98e3-414f-aaf6-fc2a2bec8a47}, !- Handle
  {d85bf0fc-c940-45e2-ace9-796ee1ee4893}, !- Source Object
  3,                                      !- Outlet Port
  {18d69595-81d6-4589-9e77-c6e2565f8a26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18123949-66b7-487c-a016-b2f0ab1e13ed}, !- Handle
  {e1b94bff-432d-4508-ade1-87f3e5e81837}, !- Source Object
  10,                                     !- Outlet Port
  {d85bf0fc-c940-45e2-ace9-796ee1ee4893}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {81ff736e-6b74-47b6-9ea2-62f3b76ceabb}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {42620a51-c18b-4631-ba2c-4e0bc5c598f0}, !- Water Inlet Node Name
  {3797b126-167e-4bea-ac3c-cd058621737a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bed9d1f7-cd3b-4b71-babb-614948adc821}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {8cd83dcb-5e00-4ee7-bd51-4455a2451834}, !- Inlet Port
  {42620a51-c18b-4631-ba2c-4e0bc5c598f0}; !- Outlet Port

OS:Connection,
  {8cd83dcb-5e00-4ee7-bd51-4455a2451834}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  10,                                     !- Outlet Port
  {bed9d1f7-cd3b-4b71-babb-614948adc821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f4af85-868d-4711-9aeb-869f61f88391}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {3797b126-167e-4bea-ac3c-cd058621737a}, !- Inlet Port
  {0edefab8-6730-4425-843a-52a7390c4c93}; !- Outlet Port

OS:Connection,
  {42620a51-c18b-4631-ba2c-4e0bc5c598f0}, !- Handle
  {bed9d1f7-cd3b-4b71-babb-614948adc821}, !- Source Object
  3,                                      !- Outlet Port
  {81ff736e-6b74-47b6-9ea2-62f3b76ceabb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3797b126-167e-4bea-ac3c-cd058621737a}, !- Handle
  {81ff736e-6b74-47b6-9ea2-62f3b76ceabb}, !- Source Object
  11,                                     !- Outlet Port
  {21f4af85-868d-4711-9aeb-869f61f88391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edefab8-6730-4425-843a-52a7390c4c93}, !- Handle
  {21f4af85-868d-4711-9aeb-869f61f88391}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6398c18a-7c58-4e2c-b3dc-feb11c3faebf}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {81ff736e-6b74-47b6-9ea2-62f3b76ceabb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c82809a7-dbd9-43e7-adf1-9119d0068c85}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be321f00-8c05-4c8f-ba66-ac0bc88a0243}, !- Water Inlet Node Name
  {6bd37fd2-09f5-4ff5-9771-2f0bebbb7aa3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20342a8b-356d-4544-ba1c-e1a544cf6236}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {aee847b8-031b-487f-9c04-b5df49fdb596}, !- Inlet Port
  {be321f00-8c05-4c8f-ba66-ac0bc88a0243}; !- Outlet Port

OS:Connection,
  {aee847b8-031b-487f-9c04-b5df49fdb596}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  23,                                     !- Outlet Port
  {20342a8b-356d-4544-ba1c-e1a544cf6236}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3176941-e1ba-49e0-a5d8-be68ee6dec5a}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {6bd37fd2-09f5-4ff5-9771-2f0bebbb7aa3}, !- Inlet Port
  {3f2b5adb-2d3e-40ad-9067-5f1fffbf4e9b}; !- Outlet Port

OS:Connection,
  {be321f00-8c05-4c8f-ba66-ac0bc88a0243}, !- Handle
  {20342a8b-356d-4544-ba1c-e1a544cf6236}, !- Source Object
  3,                                      !- Outlet Port
  {c82809a7-dbd9-43e7-adf1-9119d0068c85}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bd37fd2-09f5-4ff5-9771-2f0bebbb7aa3}, !- Handle
  {c82809a7-dbd9-43e7-adf1-9119d0068c85}, !- Source Object
  6,                                      !- Outlet Port
  {a3176941-e1ba-49e0-a5d8-be68ee6dec5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2b5adb-2d3e-40ad-9067-5f1fffbf4e9b}, !- Handle
  {a3176941-e1ba-49e0-a5d8-be68ee6dec5a}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b6e8065f-5d7b-42d9-922f-e2e0428ea66a}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {c82809a7-dbd9-43e7-adf1-9119d0068c85}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e0b59e1e-7afc-4154-b217-368c47add3dd}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37bddb1d-7ddf-4e2b-993c-6cfdd140da78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c566d79-8c41-48ff-af87-43e2b53f4423}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {37bddb1d-7ddf-4e2b-993c-6cfdd140da78}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c566d79-8c41-48ff-af87-43e2b53f4423}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {94749068-b171-4fce-948e-fc3b2a632701}, !- Handle
  Room_5_Flr_3 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a32cb21f-1586-4c9a-8c3f-b42147ec9246}, !- Air Inlet Node Name
  {31f34421-29ee-4b42-baa0-9fa339a6a8b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e0b59e1e-7afc-4154-b217-368c47add3dd}, !- Supply Air Fan Name
  {81ff736e-6b74-47b6-9ea2-62f3b76ceabb}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c82809a7-dbd9-43e7-adf1-9119d0068c85}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c49bad68-6c3d-4bfc-8a10-75ad583f10e8}, !- Handle
  Room_5_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {c6eea64e-1b94-4642-a655-d82263937330}, !- Inlet Port
  {a32cb21f-1586-4c9a-8c3f-b42147ec9246}; !- Outlet Port

OS:Connection,
  {c6eea64e-1b94-4642-a655-d82263937330}, !- Handle
  {76e601a6-55c9-4524-a478-10305f32f733}, !- Source Object
  2,                                      !- Outlet Port
  {c49bad68-6c3d-4bfc-8a10-75ad583f10e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32cb21f-1586-4c9a-8c3f-b42147ec9246}, !- Handle
  {c49bad68-6c3d-4bfc-8a10-75ad583f10e8}, !- Source Object
  3,                                      !- Outlet Port
  {94749068-b171-4fce-948e-fc3b2a632701}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {78051ccf-3f41-4aa7-89cf-c07ad10fa755}, !- Handle
  Room_5_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {31f34421-29ee-4b42-baa0-9fa339a6a8b0}, !- Inlet Port
  {a547c941-6974-4725-9f81-ff0763eb4b82}; !- Outlet Port

OS:Connection,
  {a547c941-6974-4725-9f81-ff0763eb4b82}, !- Handle
  {78051ccf-3f41-4aa7-89cf-c07ad10fa755}, !- Source Object
  3,                                      !- Outlet Port
  {bf054bb6-233d-4767-8eb1-9b6b8e87a0b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31f34421-29ee-4b42-baa0-9fa339a6a8b0}, !- Handle
  {94749068-b171-4fce-948e-fc3b2a632701}, !- Source Object
  10,                                     !- Outlet Port
  {78051ccf-3f41-4aa7-89cf-c07ad10fa755}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {629f056f-7b1b-4edf-acba-b470a46a1ccd}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {edcfc4a0-b619-4c4d-98f2-f39c1d6b55c9}, !- Water Inlet Node Name
  {e88df6d7-c895-41da-8407-7bc8628dcc55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8833a6bb-85d7-49a7-a767-14813e378ced}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {7c50bb7a-9611-413d-9f04-1a2d23a0f01b}, !- Inlet Port
  {edcfc4a0-b619-4c4d-98f2-f39c1d6b55c9}; !- Outlet Port

OS:Connection,
  {7c50bb7a-9611-413d-9f04-1a2d23a0f01b}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  11,                                     !- Outlet Port
  {8833a6bb-85d7-49a7-a767-14813e378ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c01eb72-43f0-4869-b48a-bd7b7a12f02b}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {e88df6d7-c895-41da-8407-7bc8628dcc55}, !- Inlet Port
  {e9a995b9-7c55-4d85-8223-d062fdb0bc13}; !- Outlet Port

OS:Connection,
  {edcfc4a0-b619-4c4d-98f2-f39c1d6b55c9}, !- Handle
  {8833a6bb-85d7-49a7-a767-14813e378ced}, !- Source Object
  3,                                      !- Outlet Port
  {629f056f-7b1b-4edf-acba-b470a46a1ccd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e88df6d7-c895-41da-8407-7bc8628dcc55}, !- Handle
  {629f056f-7b1b-4edf-acba-b470a46a1ccd}, !- Source Object
  11,                                     !- Outlet Port
  {4c01eb72-43f0-4869-b48a-bd7b7a12f02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a995b9-7c55-4d85-8223-d062fdb0bc13}, !- Handle
  {4c01eb72-43f0-4869-b48a-bd7b7a12f02b}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31188c7f-6897-4d10-a778-fef1e0245514}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {629f056f-7b1b-4edf-acba-b470a46a1ccd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f9945130-2f5e-451a-a7a0-acc81d8daeb2}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03d91d6d-765d-4368-80bc-7aa69a58e819}, !- Water Inlet Node Name
  {e4cc4813-9a36-4321-9afb-6851cdd9853a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5d57845f-4d31-46c2-82c6-ebe33d9f165c}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {9af40ce5-9e04-40f7-ab2a-210603c0eef7}, !- Inlet Port
  {03d91d6d-765d-4368-80bc-7aa69a58e819}; !- Outlet Port

OS:Connection,
  {9af40ce5-9e04-40f7-ab2a-210603c0eef7}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  24,                                     !- Outlet Port
  {5d57845f-4d31-46c2-82c6-ebe33d9f165c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d8f9e8-7b12-45c6-aaa5-6120df7489bc}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {e4cc4813-9a36-4321-9afb-6851cdd9853a}, !- Inlet Port
  {43d4dac2-47c3-4396-b92b-08d64ca9f905}; !- Outlet Port

OS:Connection,
  {03d91d6d-765d-4368-80bc-7aa69a58e819}, !- Handle
  {5d57845f-4d31-46c2-82c6-ebe33d9f165c}, !- Source Object
  3,                                      !- Outlet Port
  {f9945130-2f5e-451a-a7a0-acc81d8daeb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4cc4813-9a36-4321-9afb-6851cdd9853a}, !- Handle
  {f9945130-2f5e-451a-a7a0-acc81d8daeb2}, !- Source Object
  6,                                      !- Outlet Port
  {38d8f9e8-7b12-45c6-aaa5-6120df7489bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d4dac2-47c3-4396-b92b-08d64ca9f905}, !- Handle
  {38d8f9e8-7b12-45c6-aaa5-6120df7489bc}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {273778e2-8450-4b18-8ffe-b032546b7ceb}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {f9945130-2f5e-451a-a7a0-acc81d8daeb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b3a9ee91-efff-4342-8061-09ccdf481bb6}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {073bc049-d9b7-4386-a1a8-ce6976d04a55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b92bbf41-075f-4e84-ac32-7e1c5b3839e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {073bc049-d9b7-4386-a1a8-ce6976d04a55}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b92bbf41-075f-4e84-ac32-7e1c5b3839e3}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {eda4462e-0094-4235-964c-ff466b15aa6c}, !- Handle
  Room_6_Flr_3 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {64b0fc8f-29c8-4082-ae98-5096b32b3ded}, !- Air Inlet Node Name
  {4265ca15-7ff8-44ca-b6ce-41befbbe7903}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b3a9ee91-efff-4342-8061-09ccdf481bb6}, !- Supply Air Fan Name
  {629f056f-7b1b-4edf-acba-b470a46a1ccd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f9945130-2f5e-451a-a7a0-acc81d8daeb2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b1cc056c-637c-4fca-9b31-b89557981326}, !- Handle
  Room_6_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {6f420bef-f69d-4d07-b075-6261dcbe1a5c}, !- Inlet Port
  {64b0fc8f-29c8-4082-ae98-5096b32b3ded}; !- Outlet Port

OS:Connection,
  {6f420bef-f69d-4d07-b075-6261dcbe1a5c}, !- Handle
  {631fe63e-9051-4867-ad9a-c75c8edac4d0}, !- Source Object
  2,                                      !- Outlet Port
  {b1cc056c-637c-4fca-9b31-b89557981326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b0fc8f-29c8-4082-ae98-5096b32b3ded}, !- Handle
  {b1cc056c-637c-4fca-9b31-b89557981326}, !- Source Object
  3,                                      !- Outlet Port
  {eda4462e-0094-4235-964c-ff466b15aa6c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e1ecaa77-05c6-444c-981a-2d1df36bf7cc}, !- Handle
  Room_6_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {4265ca15-7ff8-44ca-b6ce-41befbbe7903}, !- Inlet Port
  {82324a41-0b0a-4fc1-88e3-56959243f43f}; !- Outlet Port

OS:Connection,
  {82324a41-0b0a-4fc1-88e3-56959243f43f}, !- Handle
  {e1ecaa77-05c6-444c-981a-2d1df36bf7cc}, !- Source Object
  3,                                      !- Outlet Port
  {a49a371b-5939-46a5-8853-70456786aaf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4265ca15-7ff8-44ca-b6ce-41befbbe7903}, !- Handle
  {eda4462e-0094-4235-964c-ff466b15aa6c}, !- Source Object
  10,                                     !- Outlet Port
  {e1ecaa77-05c6-444c-981a-2d1df36bf7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ccbc9e0d-f494-4131-a66b-cbcaeb98c273}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4d42e1db-30aa-4c71-bb1d-b998db2c8cbf}, !- Water Inlet Node Name
  {d2891a0d-121b-4e55-8717-a118efd5cd5a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6bb5b21f-9ed2-446e-9bd7-9710334050a8}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {aef9efef-9dee-49ac-ad4b-7b78c7f89296}, !- Inlet Port
  {4d42e1db-30aa-4c71-bb1d-b998db2c8cbf}; !- Outlet Port

OS:Connection,
  {aef9efef-9dee-49ac-ad4b-7b78c7f89296}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  12,                                     !- Outlet Port
  {6bb5b21f-9ed2-446e-9bd7-9710334050a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc3d60b9-64e5-4113-aa53-e31edfb595ab}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {d2891a0d-121b-4e55-8717-a118efd5cd5a}, !- Inlet Port
  {8704929f-cdb3-49d2-a2b6-971274788ae1}; !- Outlet Port

OS:Connection,
  {4d42e1db-30aa-4c71-bb1d-b998db2c8cbf}, !- Handle
  {6bb5b21f-9ed2-446e-9bd7-9710334050a8}, !- Source Object
  3,                                      !- Outlet Port
  {ccbc9e0d-f494-4131-a66b-cbcaeb98c273}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2891a0d-121b-4e55-8717-a118efd5cd5a}, !- Handle
  {ccbc9e0d-f494-4131-a66b-cbcaeb98c273}, !- Source Object
  11,                                     !- Outlet Port
  {fc3d60b9-64e5-4113-aa53-e31edfb595ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8704929f-cdb3-49d2-a2b6-971274788ae1}, !- Handle
  {fc3d60b9-64e5-4113-aa53-e31edfb595ab}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74d08521-211d-47a8-aa0c-4defc816d102}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {ccbc9e0d-f494-4131-a66b-cbcaeb98c273}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d3041198-fbc0-401f-8798-db60bff036f8}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {598e5697-88cb-4468-8b4b-5d55963b0642}, !- Water Inlet Node Name
  {493c1c09-a834-4225-b489-994eb8bc679a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c059cb10-13a7-48fa-9a7b-c58b06ad83f2}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {d946a587-bff7-4686-ae9c-9debb0009817}, !- Inlet Port
  {598e5697-88cb-4468-8b4b-5d55963b0642}; !- Outlet Port

OS:Connection,
  {d946a587-bff7-4686-ae9c-9debb0009817}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  25,                                     !- Outlet Port
  {c059cb10-13a7-48fa-9a7b-c58b06ad83f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3065057-36e6-461c-97cd-c11ac4042cae}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {493c1c09-a834-4225-b489-994eb8bc679a}, !- Inlet Port
  {b8344687-1b50-47ec-ace2-60d8508ce95d}; !- Outlet Port

OS:Connection,
  {598e5697-88cb-4468-8b4b-5d55963b0642}, !- Handle
  {c059cb10-13a7-48fa-9a7b-c58b06ad83f2}, !- Source Object
  3,                                      !- Outlet Port
  {d3041198-fbc0-401f-8798-db60bff036f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {493c1c09-a834-4225-b489-994eb8bc679a}, !- Handle
  {d3041198-fbc0-401f-8798-db60bff036f8}, !- Source Object
  6,                                      !- Outlet Port
  {c3065057-36e6-461c-97cd-c11ac4042cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8344687-1b50-47ec-ace2-60d8508ce95d}, !- Handle
  {c3065057-36e6-461c-97cd-c11ac4042cae}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8810ee95-a9cb-47a6-b781-1b2526543202}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {d3041198-fbc0-401f-8798-db60bff036f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5e5417d2-df40-4730-aff5-4a0af04ee232}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1315f00e-1b7f-4ad4-8938-a0c1f705c467}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1302679-f06d-434b-96ff-d2b09ad17a12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1315f00e-1b7f-4ad4-8938-a0c1f705c467}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1302679-f06d-434b-96ff-d2b09ad17a12}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4f37f99f-c8f3-4a2c-be12-465c77d322c7}, !- Handle
  Room_1_Flr_6 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {eee9e6bb-6a47-4223-8732-4e6abf371b40}, !- Air Inlet Node Name
  {fd7aa46e-298d-4bfd-9c26-ebbb352fa0ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5e5417d2-df40-4730-aff5-4a0af04ee232}, !- Supply Air Fan Name
  {ccbc9e0d-f494-4131-a66b-cbcaeb98c273}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d3041198-fbc0-401f-8798-db60bff036f8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {65f06909-6bf1-4064-8809-43548385aa02}, !- Handle
  Room_1_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {d0c2c065-8a90-4b48-9e5e-127d98a94871}, !- Inlet Port
  {eee9e6bb-6a47-4223-8732-4e6abf371b40}; !- Outlet Port

OS:Connection,
  {d0c2c065-8a90-4b48-9e5e-127d98a94871}, !- Handle
  {33ef3bf3-41ff-4c89-bb13-aa68f694ad88}, !- Source Object
  2,                                      !- Outlet Port
  {65f06909-6bf1-4064-8809-43548385aa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee9e6bb-6a47-4223-8732-4e6abf371b40}, !- Handle
  {65f06909-6bf1-4064-8809-43548385aa02}, !- Source Object
  3,                                      !- Outlet Port
  {4f37f99f-c8f3-4a2c-be12-465c77d322c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d4b30e87-0a51-4620-942d-496ef9e6f992}, !- Handle
  Room_1_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {fd7aa46e-298d-4bfd-9c26-ebbb352fa0ca}, !- Inlet Port
  {38618a76-3d90-4600-b754-9eb563fe5995}; !- Outlet Port

OS:Connection,
  {38618a76-3d90-4600-b754-9eb563fe5995}, !- Handle
  {d4b30e87-0a51-4620-942d-496ef9e6f992}, !- Source Object
  3,                                      !- Outlet Port
  {99c7cfb3-175a-47a3-90bc-31a31beeec2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd7aa46e-298d-4bfd-9c26-ebbb352fa0ca}, !- Handle
  {4f37f99f-c8f3-4a2c-be12-465c77d322c7}, !- Source Object
  10,                                     !- Outlet Port
  {d4b30e87-0a51-4620-942d-496ef9e6f992}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e961f754-0d80-435d-b555-b041f44a36cd}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bea80c38-098e-4b17-a0b1-c8b14fed8d45}, !- Water Inlet Node Name
  {411e3405-4637-4f62-b5a1-248b83b1ae43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {881d281e-c03c-4d13-b456-b6efb000bcfd}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {9dd8782d-e738-4759-9da9-a63b8356cd8b}, !- Inlet Port
  {bea80c38-098e-4b17-a0b1-c8b14fed8d45}; !- Outlet Port

OS:Connection,
  {9dd8782d-e738-4759-9da9-a63b8356cd8b}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  13,                                     !- Outlet Port
  {881d281e-c03c-4d13-b456-b6efb000bcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aee9640-7584-4113-b592-8891f4abadae}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {411e3405-4637-4f62-b5a1-248b83b1ae43}, !- Inlet Port
  {f593e5a3-6a0c-4e08-9f6c-c645d3d492e8}; !- Outlet Port

OS:Connection,
  {bea80c38-098e-4b17-a0b1-c8b14fed8d45}, !- Handle
  {881d281e-c03c-4d13-b456-b6efb000bcfd}, !- Source Object
  3,                                      !- Outlet Port
  {e961f754-0d80-435d-b555-b041f44a36cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {411e3405-4637-4f62-b5a1-248b83b1ae43}, !- Handle
  {e961f754-0d80-435d-b555-b041f44a36cd}, !- Source Object
  11,                                     !- Outlet Port
  {3aee9640-7584-4113-b592-8891f4abadae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f593e5a3-6a0c-4e08-9f6c-c645d3d492e8}, !- Handle
  {3aee9640-7584-4113-b592-8891f4abadae}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7973ee91-be0d-4a88-bbc0-0f28efb56b45}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {e961f754-0d80-435d-b555-b041f44a36cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ae15d3a3-9920-4fb3-aaa6-563af292429c}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil,       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {364dad76-d7f7-47b3-bb60-c17a071188cc}, !- Water Inlet Node Name
  {31c8db2d-9331-4b43-9077-777e68246c3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba8139d2-1cd9-4c0d-a70e-ca6d40549c02}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {f6893062-c932-4f90-a4e8-0223fb7974c4}, !- Inlet Port
  {364dad76-d7f7-47b3-bb60-c17a071188cc}; !- Outlet Port

OS:Connection,
  {f6893062-c932-4f90-a4e8-0223fb7974c4}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  26,                                     !- Outlet Port
  {ba8139d2-1cd9-4c0d-a70e-ca6d40549c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d34017a-e603-4665-b0fc-886a0a5b9c88}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {31c8db2d-9331-4b43-9077-777e68246c3d}, !- Inlet Port
  {b31b0818-2398-4217-8f15-4310499ca6f3}; !- Outlet Port

OS:Connection,
  {364dad76-d7f7-47b3-bb60-c17a071188cc}, !- Handle
  {ba8139d2-1cd9-4c0d-a70e-ca6d40549c02}, !- Source Object
  3,                                      !- Outlet Port
  {ae15d3a3-9920-4fb3-aaa6-563af292429c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31c8db2d-9331-4b43-9077-777e68246c3d}, !- Handle
  {ae15d3a3-9920-4fb3-aaa6-563af292429c}, !- Source Object
  6,                                      !- Outlet Port
  {8d34017a-e603-4665-b0fc-886a0a5b9c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31b0818-2398-4217-8f15-4310499ca6f3}, !- Handle
  {8d34017a-e603-4665-b0fc-886a0a5b9c88}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85877117-486f-4cd0-92d2-f392183b142b}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {ae15d3a3-9920-4fb3-aaa6-563af292429c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3dc49878-c510-483a-b471-db25b8dd26a8}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d708c65-200b-4793-80a9-cf99c4174a53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aecefc30-d611-4c3c-9c4a-02d14f3126dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7d708c65-200b-4793-80a9-cf99c4174a53}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aecefc30-d611-4c3c-9c4a-02d14f3126dd}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {38c979d5-3281-4eff-90c8-18d32c9b6af4}, !- Handle
  Room_2_Flr_6 ZN FCU,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0725f1a0-a6db-4f87-b5e2-eb025ca58b07}, !- Air Inlet Node Name
  {dc1f81e9-a066-4c9f-9f4f-ee74b4ac79e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3dc49878-c510-483a-b471-db25b8dd26a8}, !- Supply Air Fan Name
  {e961f754-0d80-435d-b555-b041f44a36cd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ae15d3a3-9920-4fb3-aaa6-563af292429c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c0e8f6ae-d1c5-4403-ad59-8acf3e22e664}, !- Handle
  Room_2_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {9cea8bbf-f38e-4ea6-8262-12b07773f608}, !- Inlet Port
  {0725f1a0-a6db-4f87-b5e2-eb025ca58b07}; !- Outlet Port

OS:Connection,
  {9cea8bbf-f38e-4ea6-8262-12b07773f608}, !- Handle
  {d8c2371c-702f-47c6-9b46-b115e3c2e615}, !- Source Object
  2,                                      !- Outlet Port
  {c0e8f6ae-d1c5-4403-ad59-8acf3e22e664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0725f1a0-a6db-4f87-b5e2-eb025ca58b07}, !- Handle
  {c0e8f6ae-d1c5-4403-ad59-8acf3e22e664}, !- Source Object
  3,                                      !- Outlet Port
  {38c979d5-3281-4eff-90c8-18d32c9b6af4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {86ce1af8-8a77-4642-a8f1-af5bde540773}, !- Handle
  Room_2_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {dc1f81e9-a066-4c9f-9f4f-ee74b4ac79e5}, !- Inlet Port
  {8b769703-d336-41bd-b16c-44435e7feecc}; !- Outlet Port

OS:Connection,
  {8b769703-d336-41bd-b16c-44435e7feecc}, !- Handle
  {86ce1af8-8a77-4642-a8f1-af5bde540773}, !- Source Object
  3,                                      !- Outlet Port
  {011f3f9f-9022-4006-85c7-558d43e3480f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1f81e9-a066-4c9f-9f4f-ee74b4ac79e5}, !- Handle
  {38c979d5-3281-4eff-90c8-18d32c9b6af4}, !- Source Object
  10,                                     !- Outlet Port
  {86ce1af8-8a77-4642-a8f1-af5bde540773}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5d658202-ee1c-4bda-9bcc-b8c781ee0f96}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8d243266-92f8-4d4f-8739-dc104bf5edd7}, !- Water Inlet Node Name
  {8814e935-cdb7-42a8-af8f-f74c43cd1959}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1e5469e0-550c-4492-9722-9f5febb3c365}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {e29f1aae-8828-49f1-8954-77e0e18a82ae}, !- Inlet Port
  {8d243266-92f8-4d4f-8739-dc104bf5edd7}; !- Outlet Port

OS:Connection,
  {e29f1aae-8828-49f1-8954-77e0e18a82ae}, !- Handle
  {b75b91df-3ef7-40b6-9c01-939c0f5b6396}, !- Source Object
  14,                                     !- Outlet Port
  {1e5469e0-550c-4492-9722-9f5febb3c365}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {651b39f4-46f4-4b7a-b9f6-8ac4b5a3391c}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {8814e935-cdb7-42a8-af8f-f74c43cd1959}, !- Inlet Port
  {bb4070f8-1a03-4a27-ad1c-4f7401b7d0ee}; !- Outlet Port

OS:Connection,
  {8d243266-92f8-4d4f-8739-dc104bf5edd7}, !- Handle
  {1e5469e0-550c-4492-9722-9f5febb3c365}, !- Source Object
  3,                                      !- Outlet Port
  {5d658202-ee1c-4bda-9bcc-b8c781ee0f96}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8814e935-cdb7-42a8-af8f-f74c43cd1959}, !- Handle
  {5d658202-ee1c-4bda-9bcc-b8c781ee0f96}, !- Source Object
  11,                                     !- Outlet Port
  {651b39f4-46f4-4b7a-b9f6-8ac4b5a3391c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4070f8-1a03-4a27-ad1c-4f7401b7d0ee}, !- Handle
  {651b39f4-46f4-4b7a-b9f6-8ac4b5a3391c}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc450c-aa65-4279-a2fb-049083502768}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32accdb7-0a36-4f95-81a9-d7e1c8bad326}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {5d658202-ee1c-4bda-9bcc-b8c781ee0f96}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c4ab0452-6186-456a-9a48-5afd7247949b}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil, !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b0237b6b-6957-4456-b482-52b0ba306e8c}, !- Water Inlet Node Name
  {bd930f43-4d75-4ad4-9478-56c95a7ed650}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24d349b3-0abe-4649-9a60-5067a929025d}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {de0c6866-68b1-493b-aafc-c7fbee386fac}, !- Inlet Port
  {b0237b6b-6957-4456-b482-52b0ba306e8c}; !- Outlet Port

OS:Connection,
  {de0c6866-68b1-493b-aafc-c7fbee386fac}, !- Handle
  {8e44e039-6fe3-4730-b8e1-1c87bc3aa698}, !- Source Object
  27,                                     !- Outlet Port
  {24d349b3-0abe-4649-9a60-5067a929025d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7009796f-caeb-4b7c-8ce7-e033540739b6}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {bd930f43-4d75-4ad4-9478-56c95a7ed650}, !- Inlet Port
  {1917e7c7-2a43-4f76-a7e4-c069c454eb3d}; !- Outlet Port

OS:Connection,
  {b0237b6b-6957-4456-b482-52b0ba306e8c}, !- Handle
  {24d349b3-0abe-4649-9a60-5067a929025d}, !- Source Object
  3,                                      !- Outlet Port
  {c4ab0452-6186-456a-9a48-5afd7247949b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd930f43-4d75-4ad4-9478-56c95a7ed650}, !- Handle
  {c4ab0452-6186-456a-9a48-5afd7247949b}, !- Source Object
  6,                                      !- Outlet Port
  {7009796f-caeb-4b7c-8ce7-e033540739b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1917e7c7-2a43-4f76-a7e4-c069c454eb3d}, !- Handle
  {7009796f-caeb-4b7c-8ce7-e033540739b6}, !- Source Object
  3,                                      !- Outlet Port
  {0bf79962-376b-4d40-9ca5-0c54f4dac75f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58f77aba-ac5c-4186-8205-2bbde898b8b3}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {c4ab0452-6186-456a-9a48-5afd7247949b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6bb41e37-b8bd-4cce-a321-3bf4c2c2a04c}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7256ede2-0690-4a22-a8cc-a27a34dc3bda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {757a6575-f51b-45b3-b8b6-f063646a0fd7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7256ede2-0690-4a22-a8cc-a27a34dc3bda}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {757a6575-f51b-45b3-b8b6-f063646a0fd7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2183bf31-e63b-4b0a-9af4-be9ebfc3efe5}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU,              !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {68af196c-4693-47e5-8c99-35bea3149ad7}, !- Air Inlet Node Name
  {4ee9af97-c7ee-4428-b25e-ef53f7ab00ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6bb41e37-b8bd-4cce-a321-3bf4c2c2a04c}, !- Supply Air Fan Name
  {5d658202-ee1c-4bda-9bcc-b8c781ee0f96}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c4ab0452-6186-456a-9a48-5afd7247949b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a3c7adee-c97b-4379-a0ff-3afef7b0f50d}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Inlet Air Node, !- Name
  {ca3c1fe4-53bd-4dc1-95bd-4db8f8e6cf34}, !- Inlet Port
  {68af196c-4693-47e5-8c99-35bea3149ad7}; !- Outlet Port

OS:Connection,
  {ca3c1fe4-53bd-4dc1-95bd-4db8f8e6cf34}, !- Handle
  {4fe9a150-5768-4558-ae29-baea2c29ef44}, !- Source Object
  2,                                      !- Outlet Port
  {a3c7adee-c97b-4379-a0ff-3afef7b0f50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68af196c-4693-47e5-8c99-35bea3149ad7}, !- Handle
  {a3c7adee-c97b-4379-a0ff-3afef7b0f50d}, !- Source Object
  3,                                      !- Outlet Port
  {2183bf31-e63b-4b0a-9af4-be9ebfc3efe5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b8bf98f9-a5a7-47c9-b19e-3b83ccb7f5f4}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Outlet Air Node, !- Name
  {4ee9af97-c7ee-4428-b25e-ef53f7ab00ee}, !- Inlet Port
  {d69d1d1f-eeff-43ec-8165-e552fed617c5}; !- Outlet Port

OS:Connection,
  {d69d1d1f-eeff-43ec-8165-e552fed617c5}, !- Handle
  {b8bf98f9-a5a7-47c9-b19e-3b83ccb7f5f4}, !- Source Object
  3,                                      !- Outlet Port
  {c678cc41-67c6-49bf-a4f2-52611e6f59be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ee9af97-c7ee-4428-b25e-ef53f7ab00ee}, !- Handle
  {2183bf31-e63b-4b0a-9af4-be9ebfc3efe5}, !- Source Object
  10,                                     !- Outlet Port
  {b8bf98f9-a5a7-47c9-b19e-3b83ccb7f5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0950c0a7-3ed2-4c6c-a432-be7fd853fe69}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  {d5d67911-e74b-4c7e-a4a0-ca3400a3eec8}, !- Default Day Schedule Name
  {d887bd26-8661-4f23-931c-96e1901d8368}, !- Summer Design Day Schedule Name
  {5aa371ca-94ab-4edc-ae15-d188e476e44e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5d67911-e74b-4c7e-a4a0-ca3400a3eec8}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5aa371ca-94ab-4edc-ae15-d188e476e44e}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d887bd26-8661-4f23-931c-96e1901d8368}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {b86d2d6b-e8d2-4123-bb51-23bc67067c2a}, !- Handle
  Dining_Flr_6 ZN Exhaust Fan,            !- Name
  {0950c0a7-3ed2-4c6c-a432-be7fd853fe69}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {4531e886-999b-4268-8767-f20fedca9d34}, !- Air Inlet Node Name
  {4c0d4ec2-ce98-4d4c-b692-317ecedd1aef}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {58d2a47e-1348-4460-9b5f-374fc23c468a}, !- Handle
  Dining_Flr_6 ZN Exhaust Fan Inlet Air Node, !- Name
  {016c75d9-4eab-4b78-9565-0720bdd29d52}, !- Inlet Port
  {4531e886-999b-4268-8767-f20fedca9d34}; !- Outlet Port

OS:Connection,
  {016c75d9-4eab-4b78-9565-0720bdd29d52}, !- Handle
  {3e9bd7b0-3e87-4868-a5cc-7e5bd9dc36f8}, !- Source Object
  2,                                      !- Outlet Port
  {58d2a47e-1348-4460-9b5f-374fc23c468a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4531e886-999b-4268-8767-f20fedca9d34}, !- Handle
  {58d2a47e-1348-4460-9b5f-374fc23c468a}, !- Source Object
  3,                                      !- Outlet Port
  {b86d2d6b-e8d2-4123-bb51-23bc67067c2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f301793-a497-4abb-96c0-37ee76bb503b}, !- Handle
  Dining_Flr_6 ZN Exhaust Fan Outlet Air Node, !- Name
  {4c0d4ec2-ce98-4d4c-b692-317ecedd1aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c0d4ec2-ce98-4d4c-b692-317ecedd1aef}, !- Handle
  {b86d2d6b-e8d2-4123-bb51-23bc67067c2a}, !- Source Object
  7,                                      !- Outlet Port
  {8f301793-a497-4abb-96c0-37ee76bb503b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ee3815cf-bc98-4a02-a348-11dd4737d1f1}, !- Handle
  Banquet_Flr_6 ZN Exhaust Fan,           !- Name
  {0950c0a7-3ed2-4c6c-a432-be7fd853fe69}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {42ba91d8-c056-482a-b933-1dc71bbefefb}, !- Air Inlet Node Name
  {7083bf31-de87-4f92-8750-621fa9b63a5d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4da392ed-e5aa-478b-8836-6317ff3c3690}, !- Handle
  Banquet_Flr_6 ZN Exhaust Fan Inlet Air Node, !- Name
  {edd5407c-a960-4ef9-acd0-464aebfc057d}, !- Inlet Port
  {42ba91d8-c056-482a-b933-1dc71bbefefb}; !- Outlet Port

OS:Connection,
  {edd5407c-a960-4ef9-acd0-464aebfc057d}, !- Handle
  {843e6657-0d96-4b4a-bc7a-8fbf8884a53b}, !- Source Object
  2,                                      !- Outlet Port
  {4da392ed-e5aa-478b-8836-6317ff3c3690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ba91d8-c056-482a-b933-1dc71bbefefb}, !- Handle
  {4da392ed-e5aa-478b-8836-6317ff3c3690}, !- Source Object
  3,                                      !- Outlet Port
  {ee3815cf-bc98-4a02-a348-11dd4737d1f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89af646c-cfb0-4559-ae2c-e3277425ec8d}, !- Handle
  Banquet_Flr_6 ZN Exhaust Fan Outlet Air Node, !- Name
  {7083bf31-de87-4f92-8750-621fa9b63a5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7083bf31-de87-4f92-8750-621fa9b63a5d}, !- Handle
  {ee3815cf-bc98-4a02-a348-11dd4737d1f1}, !- Source Object
  7,                                      !- Outlet Port
  {89af646c-cfb0-4559-ae2c-e3277425ec8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fea2db98-b47b-45b1-b336-267fda51162a}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {b01c74a5-2493-44c2-95a5-a0b20a96c2cb}, !- Schedule Type Limits Name
  {1be2c98c-d557-49df-9683-54ce290ecd16}, !- Default Day Schedule Name
  {cf5e49fe-b324-4436-9a98-04eedf1fbe56}, !- Summer Design Day Schedule Name
  {db4d3111-9237-4be5-a2c8-1f7bd1228663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1be2c98c-d557-49df-9683-54ce290ecd16}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {b01c74a5-2493-44c2-95a5-a0b20a96c2cb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {db4d3111-9237-4be5-a2c8-1f7bd1228663}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {b01c74a5-2493-44c2-95a5-a0b20a96c2cb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {cf5e49fe-b324-4436-9a98-04eedf1fbe56}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {b01c74a5-2493-44c2-95a5-a0b20a96c2cb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {d2395b91-3d29-411a-bbdd-56aef5946e2f}, !- Handle
  Kitchen_Flr_6 ZN Exhaust Fan,           !- Name
  {0950c0a7-3ed2-4c6c-a432-be7fd853fe69}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {4abd4993-3612-40fe-8ec4-409ac741ed01}, !- Air Inlet Node Name
  {7726bfe5-6e60-4bde-a487-aefb7e743af4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {fea2db98-b47b-45b1-b336-267fda51162a}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {b01c74a5-2493-44c2-95a5-a0b20a96c2cb}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {043bafa2-96eb-4c5f-b9c9-d212a0db8680}, !- Handle
  Kitchen_Flr_6 ZN Exhaust Fan Inlet Air Node, !- Name
  {4b31f353-8053-41a3-b1fc-6a74cac9db4a}, !- Inlet Port
  {4abd4993-3612-40fe-8ec4-409ac741ed01}; !- Outlet Port

OS:Connection,
  {4b31f353-8053-41a3-b1fc-6a74cac9db4a}, !- Handle
  {f19e5532-103a-477e-9c4a-df65489b794b}, !- Source Object
  2,                                      !- Outlet Port
  {043bafa2-96eb-4c5f-b9c9-d212a0db8680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abd4993-3612-40fe-8ec4-409ac741ed01}, !- Handle
  {043bafa2-96eb-4c5f-b9c9-d212a0db8680}, !- Source Object
  3,                                      !- Outlet Port
  {d2395b91-3d29-411a-bbdd-56aef5946e2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e7365be-2907-44ee-b39c-7d4783d236ab}, !- Handle
  Kitchen_Flr_6 ZN Exhaust Fan Outlet Air Node, !- Name
  {7726bfe5-6e60-4bde-a487-aefb7e743af4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7726bfe5-6e60-4bde-a487-aefb7e743af4}, !- Handle
  {d2395b91-3d29-411a-bbdd-56aef5946e2f}, !- Source Object
  7,                                      !- Outlet Port
  {5e7365be-2907-44ee-b39c-7d4783d236ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {288f8178-7fbc-4b82-9f9f-e40a5d699ed1}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  {2e01612a-d31e-48f0-9f72-6200b615af56}, !- Default Day Schedule Name
  {a1ad1a9e-860f-49e2-97ac-60148a08d663}, !- Summer Design Day Schedule Name
  {f87de3a1-ddcd-475c-bc16-9572c232d8be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e01612a-d31e-48f0-9f72-6200b615af56}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f87de3a1-ddcd-475c-bc16-9572c232d8be}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1ad1a9e-860f-49e2-97ac-60148a08d663}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {81e223fb-7683-4085-b2e7-6f86c1488d0a}, !- Handle
  Laundry_Flr_1 ZN Exhaust Fan,           !- Name
  {288f8178-7fbc-4b82-9f9f-e40a5d699ed1}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {79b457e5-3fce-46fa-adad-8b7fe8df5e93}, !- Air Inlet Node Name
  {8db70478-b340-49a6-8105-a15ee5415d82}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fdafd215-b092-4d9f-8b5a-5327a5be461c}, !- Handle
  Laundry_Flr_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {ce6b89b1-c698-4048-a02c-da4b41b79ad1}, !- Inlet Port
  {79b457e5-3fce-46fa-adad-8b7fe8df5e93}; !- Outlet Port

OS:Connection,
  {ce6b89b1-c698-4048-a02c-da4b41b79ad1}, !- Handle
  {6a4078d3-dad5-4f7f-8793-d21b8c83eaa6}, !- Source Object
  2,                                      !- Outlet Port
  {fdafd215-b092-4d9f-8b5a-5327a5be461c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b457e5-3fce-46fa-adad-8b7fe8df5e93}, !- Handle
  {fdafd215-b092-4d9f-8b5a-5327a5be461c}, !- Source Object
  3,                                      !- Outlet Port
  {81e223fb-7683-4085-b2e7-6f86c1488d0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a489d540-23cb-4715-b8aa-66e1b18700a3}, !- Handle
  Laundry_Flr_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {8db70478-b340-49a6-8105-a15ee5415d82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db70478-b340-49a6-8105-a15ee5415d82}, !- Handle
  {81e223fb-7683-4085-b2e7-6f86c1488d0a}, !- Source Object
  7,                                      !- Outlet Port
  {a489d540-23cb-4715-b8aa-66e1b18700a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {9ca7ad45-c06b-4b80-a7f5-85dfb50cd9d1}, !- Handle
  RefrSystem - Large Hotel,               !- Name
  {010b7007-27c9-4ca2-ad02-5a81d6a92983}, !- Refrigerated CaseAndWalkInList Name
  {6f638089-fe0b-4583-97cd-355d26582df9}, !- Refrigeration TransferLoad List Name
  {16aa4c86-c8f5-432b-b796-9b2fa4ca0e02}, !- Refrigeration Condenser Name
  {2f5d1a7e-35da-42d6-b848-4d699b7dd076}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ace01586-f5f5-4c0e-bd79-58449f20f05f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {010b7007-27c9-4ca2-ad02-5a81d6a92983}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {cbe01c45-a13d-4987-aa89-d91e01f87bbb}, !- Model Object 1
  {c9ee79c0-8dd3-4f4f-aab7-5e7cba1a70ab}; !- Model Object 2

OS:ModelObjectList,
  {6f638089-fe0b-4583-97cd-355d26582df9}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {2f5d1a7e-35da-42d6-b848-4d699b7dd076}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {faf1927f-e24e-4291-b57f-46aca49bef9a}, !- Model Object 1
  {f8d8d2e5-b58f-4747-8b60-2d830ae8feb6}, !- Model Object 2
  {97abbb8c-d2f7-49d7-b1e5-9b7ed2d105e0}, !- Model Object 3
  {35c02810-bd57-4f0c-b8d3-641244fb8b23}, !- Model Object 4
  {ab63f2ff-af6e-48c4-8a03-c611c2d0abaa}, !- Model Object 5
  {bbcac194-fb63-418b-9d1e-037ebe009081}, !- Model Object 6
  {475e3026-05aa-4829-971a-50967fbfaf6a}, !- Model Object 7
  {b9eb1021-ac11-4dfe-8cbf-ea670cbeccf3}, !- Model Object 8
  {bf84a7f5-8dc0-4965-aa0b-e7f5b389cc2b}, !- Model Object 9
  {3081eaf4-9c2f-4b85-b43b-e6f23805450c}, !- Model Object 10
  {b07bb6f1-7d67-44e4-9749-7d5f7bd92764}, !- Model Object 11
  {91c89a81-62c0-426c-8267-aec0002eff97}, !- Model Object 12
  {cad39fa4-9a7a-45c8-901f-4db14c8f0b36}, !- Model Object 13
  {14dc5564-9d41-4c33-ae18-3b8d911b2281}, !- Model Object 14
  {3571cbb3-c379-45b1-ac48-dceb4e089504}, !- Model Object 15
  {48f623d3-2cda-4d36-9c10-8a1d6b2289c3}, !- Model Object 16
  {9d7d58fd-b72a-4bf2-928f-3ec19b819d04}, !- Model Object 17
  {907bddd4-f58e-430c-afb1-867640c929d9}, !- Model Object 18
  {83e03141-fa56-41f4-912d-7111ae4c5825}, !- Model Object 19
  {aecf4582-d7dc-4cb5-903e-0215782db622}; !- Model Object 20

OS:ModelObjectList,
  {ace01586-f5f5-4c0e-bd79-58449f20f05f}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {faf1927f-e24e-4291-b57f-46aca49bef9a}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve_2019_AWEF,  !- Name
  3190.567669,                            !- Coefficient1 Constant
  31.21455902,                            !- Coefficient2 x
  0.824135669,                            !- Coefficient3 x**2
  65.64840219,                            !- Coefficient4 y
  0.444451165,                            !- Coefficient5 y**2
  0.995619969,                            !- Coefficient6 x*y
  0.01540287,                             !- Coefficient7 x**3
  0.002926011,                            !- Coefficient8 y**3
  0.002366341,                            !- Coefficient9 x**2*y
  -0.000381295,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {f8d8d2e5-b58f-4747-8b60-2d830ae8feb6}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {97abbb8c-d2f7-49d7-b1e5-9b7ed2d105e0}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {35c02810-bd57-4f0c-b8d3-641244fb8b23}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ab63f2ff-af6e-48c4-8a03-c611c2d0abaa}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {bbcac194-fb63-418b-9d1e-037ebe009081}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {475e3026-05aa-4829-971a-50967fbfaf6a}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b9eb1021-ac11-4dfe-8cbf-ea670cbeccf3}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {bf84a7f5-8dc0-4965-aa0b-e7f5b389cc2b}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3081eaf4-9c2f-4b85-b43b-e6f23805450c}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b07bb6f1-7d67-44e4-9749-7d5f7bd92764}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {91c89a81-62c0-426c-8267-aec0002eff97}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {cad39fa4-9a7a-45c8-901f-4db14c8f0b36}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {14dc5564-9d41-4c33-ae18-3b8d911b2281}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3571cbb3-c379-45b1-ac48-dceb4e089504}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {48f623d3-2cda-4d36-9c10-8a1d6b2289c3}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9d7d58fd-b72a-4bf2-928f-3ec19b819d04}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {907bddd4-f58e-430c-afb1-867640c929d9}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {83e03141-fa56-41f4-912d-7111ae4c5825}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {aecf4582-d7dc-4cb5-903e-0215782db622}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {cd4884ac-c4fd-4e45-9eeb-d957bd68364b}, !- Refrigeration Compressor Power Curve Name
  {7b2a4601-2dc6-42be-88fe-6e2b32e16891}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {c773c013-761b-4500-b983-6d772080143f}, !- Handle
  HotelLarge walkin_occ_lght_SCH,         !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {c6f0e20a-fa61-4d9f-8a80-a91782ff6943}, !- Default Day Schedule Name
  {69f91647-691a-46d1-9b7e-d6688574840e}, !- Summer Design Day Schedule Name
  {0bade230-3469-4984-af4c-767371c5cd17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6f0e20a-fa61-4d9f-8a80-a91782ff6943}, !- Handle
  HotelLarge walkin_occ_lght_SCH Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.156,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.208,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.156,                                  !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.104,                                  !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.364,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.416,                                  !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.312,                                  !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.156;                                  !- Value Until Time 12

OS:Schedule:Rule,
  {a2f4dc36-a351-45f3-b365-a10879874721}, !- Handle
  Schedule Rule 32,                       !- Name
  {c773c013-761b-4500-b983-6d772080143f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {502dda2b-08b6-4959-acd5-00560a446d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {502dda2b-08b6-4959-acd5-00560a446d49}, !- Handle
  HotelLarge walkin_occ_lght_SCH Sat Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.052,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.208,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.156,                                  !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.312,                                  !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.364,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.312,                                  !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.156;                                  !- Value Until Time 10

OS:Schedule:Day,
  {69f91647-691a-46d1-9b7e-d6688574840e}, !- Handle
  HotelLarge walkin_occ_lght_SCH Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01fc69bc-9a15-4bdf-ba5b-8917851d9501}, !- Handle
  Schedule Rule 33,                       !- Name
  {c773c013-761b-4500-b983-6d772080143f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45fc5a41-d61e-49ce-9a94-b96c02df595e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45fc5a41-d61e-49ce-9a94-b96c02df595e}, !- Handle
  HotelLarge walkin_occ_lght_SCH Wkdy Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.078,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.052,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.104,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.208,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208,                                  !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.312,                                  !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.416,                                  !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.468,                                  !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.416,                                  !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.312,                                  !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.156;                                  !- Value Until Time 14

OS:Schedule:Day,
  {0bade230-3469-4984-af4c-767371c5cd17}, !- Handle
  HotelLarge walkin_occ_lght_SCH Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {3950b95f-ecee-44d0-a1c7-9a3632bf0ebb}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {cbe01c45-a13d-4987-aa89-d91e01f87bbb}, !- Handle
  Case Large Hotel,                       !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {3950b95f-ecee-44d0-a1c7-9a3632bf0ebb}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {c773c013-761b-4500-b983-6d772080143f}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {e9fbf2a5-75d6-4ebd-bb9d-92c041d197f9}, !- Case Defrost Schedule Name
  {66af5802-fd90-4015-8d53-46f78c31d8e4}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {869ad07d-d421-4257-95be-2f0d69b20c12}, !- Refrigerated Case Restocking Schedule Name
  {ff5274f3-3d2c-499b-82c9-d0acdcb32053}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {869ad07d-d421-4257-95be-2f0d69b20c12}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {a909f381-ac0c-47e6-9e44-0c70306e3760}, !- Schedule Type Limits Name
  {7a1b7874-e53f-4e8c-b0f0-abee493b93f2}, !- Default Day Schedule Name
  {89ef7082-fd43-4ec1-b9a8-5d50fcfc19d8}, !- Summer Design Day Schedule Name
  {1609cbb4-9517-471f-a4fd-efff48b35a26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a1b7874-e53f-4e8c-b0f0-abee493b93f2}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {a909f381-ac0c-47e6-9e44-0c70306e3760}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1609cbb4-9517-471f-a4fd-efff48b35a26}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {a909f381-ac0c-47e6-9e44-0c70306e3760}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {89ef7082-fd43-4ec1-b9a8-5d50fcfc19d8}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {a909f381-ac0c-47e6-9e44-0c70306e3760}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {a909f381-ac0c-47e6-9e44-0c70306e3760}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {31c71dc4-0578-44fe-a467-1934e69774bc}, !- Handle
  {cbe01c45-a13d-4987-aa89-d91e01f87bbb}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {e9fbf2a5-75d6-4ebd-bb9d-92c041d197f9}, !- Handle
  Case Large Hotel Defrost,               !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {745258fb-25c3-4741-bc25-f8a0d67f8788}; !- Default Day Schedule Name

OS:Schedule:Day,
  {745258fb-25c3-4741-bc25-f8a0d67f8788}, !- Handle
  Case Large Hotel Defrost Default,       !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {66af5802-fd90-4015-8d53-46f78c31d8e4}, !- Handle
  Case Large Hotel Defrost 1,             !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {e31b52cf-ffe5-472a-9bf8-4188331c2826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e31b52cf-ffe5-472a-9bf8-4188331c2826}, !- Handle
  Case Large Hotel Defrost Default 1,     !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ff5274f3-3d2c-499b-82c9-d0acdcb32053}, !- Handle
  Case Large Hotel Case Credit,           !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {a5ef6539-31bb-4b88-8517-86cd5122a028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5ef6539-31bb-4b88-8517-86cd5122a028}, !- Handle
  Case Large Hotel Case Credit Default,   !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {c9ee79c0-8dd3-4f4f-aab7-5e7cba1a70ab}, !- Handle
  Walk-In Large Hotel,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  248.88,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.048,                                !- Rated Total Lighting Power {W}
  {6d33a5ce-7699-46a7-9ad3-af4c9d4a0907}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ff435c32-104e-4159-a7b1-514213189686}, !- Defrost Schedule Name
  {ff44e78f-a440-47c4-8676-533feea21bce}, !- Defrost Drip-Down Schedule Name
  1998.36,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {a5d42881-ec2a-4a7c-b42a-c02d3b2fad7b}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {6b184210-0928-4f40-8830-088d159ae076}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {6b184210-0928-4f40-8830-088d159ae076}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {b7e5bfbf-99f0-436d-953e-b05072d9cdba}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {a5d42881-ec2a-4a7c-b42a-c02d3b2fad7b}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Schedule Type Limits Name
  {f48fc99e-3ead-43aa-9e5b-fad0f1945765}, !- Default Day Schedule Name
  {6c725766-43de-4edf-901e-74347fae9806}, !- Summer Design Day Schedule Name
  {9b7aaec4-f000-4f25-b17f-93fed6ff42e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f48fc99e-3ead-43aa-9e5b-fad0f1945765}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9b7aaec4-f000-4f25-b17f-93fed6ff42e7}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {6c725766-43de-4edf-901e-74347fae9806}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {dfc07338-acff-4631-914b-462e8e5a9d49}, !- Handle
  Schedule Rule 34,                       !- Name
  {a5d42881-ec2a-4a7c-b42a-c02d3b2fad7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edfde315-136d-4d5b-84ba-59f711617ef0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edfde315-136d-4d5b-84ba-59f711617ef0}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {15e60f4b-b727-4464-a3dd-67b1beca4c4f}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6d33a5ce-7699-46a7-9ad3-af4c9d4a0907}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {a2135eaa-4346-4046-a71a-75bc4a5a3494}, !- Default Day Schedule Name
  {990be01e-6f62-41f6-aeed-94eb88f84c4f}, !- Summer Design Day Schedule Name
  {cfc6e782-cb70-4a75-9dfd-f91591d80acf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2135eaa-4346-4046-a71a-75bc4a5a3494}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {ead9fbea-0e63-415f-b2e8-db637dafca9d}, !- Handle
  Schedule Rule 35,                       !- Name
  {6d33a5ce-7699-46a7-9ad3-af4c9d4a0907}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {178e1d3b-e7c3-4eb7-9e47-fbed0d513af4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {178e1d3b-e7c3-4eb7-9e47-fbed0d513af4}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {990be01e-6f62-41f6-aeed-94eb88f84c4f}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17d8bf8e-34ac-4be2-beb0-bb314c6bd9c2}, !- Handle
  Schedule Rule 36,                       !- Name
  {6d33a5ce-7699-46a7-9ad3-af4c9d4a0907}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a73dd768-aaf3-4e50-93e0-03f290a5f521}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a73dd768-aaf3-4e50-93e0-03f290a5f521}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Wkdy Day,     !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {cfc6e782-cb70-4a75-9dfd-f91591d80acf}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7e5bfbf-99f0-436d-953e-b05072d9cdba}, !- Handle
  door_wi_sched,                          !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {a94f3606-3bae-4d41-8500-ec5b6ca82478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a94f3606-3bae-4d41-8500-ec5b6ca82478}, !- Handle
  door_wi_sched Default,                  !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cea8af66-9d34-488a-8c7e-bb4576fc6bbd}, !- Handle
  {c9ee79c0-8dd3-4f4f-aab7-5e7cba1a70ab}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ff435c32-104e-4159-a7b1-514213189686}, !- Handle
  Walk-In Large Hotel Defrost,            !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {e6911491-8e6a-4430-82fa-699c1cc3b856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6911491-8e6a-4430-82fa-699c1cc3b856}, !- Handle
  Walk-In Large Hotel Defrost Default,    !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {ff44e78f-a440-47c4-8676-533feea21bce}, !- Handle
  Walk-In Large Hotel Defrost 1,          !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {f591b0fa-18d8-4ea7-bd85-e6dde81d3a52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f591b0fa-18d8-4ea7-bd85-e6dde81d3a52}, !- Handle
  Walk-In Large Hotel Defrost Default 1,  !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {3ec3a0bc-abf4-4924-8070-b1f650ac1e52}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {16aa4c86-c8f5-432b-b796-9b2fa4ca0e02}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {3ec3a0bc-abf4-4924-8070-b1f650ac1e52}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {7d08c5a2-dd45-444d-a3e5-fed9a06de1f6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8ab21176-d81f-41f3-97f1-b5cad1058067}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {01256254-2b81-428d-ae07-2ee55299f5cc}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f1642fb7-b165-4337-9c89-10851d88a6b4}, !- Handle
  Adiabatic floor construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7d08c5a2-dd45-444d-a3e5-fed9a06de1f6}, !- Layer 1
  {8ab21176-d81f-41f3-97f1-b5cad1058067}, !- Layer 2
  {01256254-2b81-428d-ae07-2ee55299f5cc}; !- Layer 3

OS:Material,
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b9def9d3-af04-4f35-b619-ffb1b2dd9ce7}, !- Handle
  Adiabatic wall construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}, !- Layer 1
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}; !- Layer 2

OS:Material:NoMass,
  {12ba9550-59a4-40e8-85dc-b272c840e913}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3c472deb-3e94-48bf-be3a-3385c511af4b}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {5908d0ac-1ec2-4eb9-82d2-0d5018650794}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3c472deb-3e94-48bf-be3a-3385c511af4b}, !- Layer 1
  {12ba9550-59a4-40e8-85dc-b272c840e913}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {ca6c8e8d-6ce0-4db4-9cce-7f46bc5d913f}, !- Handle
  Basement Wall C-Factor 0.68 Height 2.44, !- Name
  0.675713337592505,                      !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {7cc56d82-6acd-4d7e-97a0-bfd8b56e6ac9}, !- Handle
  90.1-2019 - LrgHotel - ASHRAE 169-2013-4A, !- Name
  {769b9ce1-94b0-45d9-ae16-77309cf58ce8}, !- Default Exterior Surface Constructions Name
  {b6a488de-dfa2-4a09-9b0f-d1045b1ed642}, !- Default Interior Surface Constructions Name
  {26db9f5e-b14f-4b06-905b-b2abaae2c999}, !- Default Ground Contact Surface Constructions Name
  {6132779d-1c3b-429b-b282-dc3df5ba4d21}, !- Default Exterior SubSurface Constructions Name
  {7a9fceed-ab6e-4a14-bc48-467e3cf6543a}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {769b9ce1-94b0-45d9-ae16-77309cf58ce8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2ab51080-4d96-49f9-bed2-100f3bf8f18e}, !- Floor Construction Name
  {bc31cf5e-6921-475a-9b1c-a5fa1b4cf719}, !- Wall Construction Name
  {6efa72aa-6ff7-48ce-9f1b-6bf276dea4f8}; !- Roof Ceiling Construction Name

OS:Construction,
  {2ab51080-4d96-49f9-bed2-100f3bf8f18e}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {af30d4ae-835b-4755-ae1a-6ba4df402fd1}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {af30d4ae-835b-4755-ae1a-6ba4df402fd1}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {742c7b2a-a7d8-49b4-a162-51149d1afcd9}, !- Handle
  {2ab51080-4d96-49f9-bed2-100f3bf8f18e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bc31cf5e-6921-475a-9b1c-a5fa1b4cf719}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {a76bef3b-8029-4b4f-98d5-123e9409d381}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material,
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a76bef3b-8029-4b4f-98d5-123e9409d381}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94fb3a23-9454-407d-8814-050ca9b32bf5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40d9fdf3-fb14-4272-99bb-6e8b46cb41c6}, !- Handle
  {bc31cf5e-6921-475a-9b1c-a5fa1b4cf719}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6efa72aa-6ff7-48ce-9f1b-6bf276dea4f8}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {e1c30d2f-61fe-4112-befb-098468e4e3fa}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material,
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e1c30d2f-61fe-4112-befb-098468e4e3fa}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7fa8170e-678a-43ee-88f8-0db0941aa8c7}, !- Handle
  {6efa72aa-6ff7-48ce-9f1b-6bf276dea4f8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b6a488de-dfa2-4a09-9b0f-d1045b1ed642}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:Construction,
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}, !- Layer 1
  {01256254-2b81-428d-ae07-2ee55299f5cc}, !- Layer 2
  {8ab21176-d81f-41f3-97f1-b5cad1058067}, !- Layer 3
  {7d08c5a2-dd45-444d-a3e5-fed9a06de1f6}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c75b5f2-50bb-4913-ad1f-a7b6258dbf61}, !- Handle
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}, !- Layer 1
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}; !- Layer 2

OS:StandardsInformation:Construction,
  {440d0f8e-6daf-496a-9ae9-6640c8edb7c1}, !- Handle
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81ea5546-dc82-41f6-8bec-142109c70010}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {7d08c5a2-dd45-444d-a3e5-fed9a06de1f6}, !- Layer 1
  {8ab21176-d81f-41f3-97f1-b5cad1058067}, !- Layer 2
  {01256254-2b81-428d-ae07-2ee55299f5cc}, !- Layer 3
  {7037361d-a4e4-4c94-8ef9-8ebd34658ec7}; !- Layer 4

OS:StandardsInformation:Construction,
  {dcd2ca0c-67f4-4f4a-a91e-cb613d4018fd}, !- Handle
  {81ea5546-dc82-41f6-8bec-142109c70010}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {26db9f5e-b14f-4b06-905b-b2abaae2c999}, !- Handle
  Default Surface Constructions 3,        !- Name
  {998671ed-011b-49f2-ab3c-a9044a153a5d}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {998671ed-011b-49f2-ab3c-a9044a153a5d}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4460ffe8-eb5c-4356-a4f2-32dc1494a571}, !- Layer 1
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 2

OS:Material:NoMass,
  {bc5354bf-266e-40cf-b719-d029d52ba562}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4460ffe8-eb5c-4356-a4f2-32dc1494a571}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c49e9be3-9529-45fe-bbdd-3b40f561f5c5}, !- Handle
  {998671ed-011b-49f2-ab3c-a9044a153a5d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b7117277-543e-4f29-8f60-064966be7f00}; !- Layer 1

OS:Material,
  {b7117277-543e-4f29-8f60-064966be7f00}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fde203ae-adee-4f89-8411-dbc5e4d9aa7c}, !- Handle
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6132779d-1c3b-429b-b282-dc3df5ba4d21}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {db3e7d27-9365-4a6c-a3e1-67f6f86ec4d2}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {c1624324-c3c5-47ed-bf10-172811542ea9}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {61f721f7-b97c-4a9c-8787-78efdd044633}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f721f7-b97c-4a9c-8787-78efdd044633}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e5b73030-049b-473a-a093-b6fef50a048d}, !- Handle
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {4c20288d-d944-45ab-aa34-bcafdcf9a225}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4c20288d-d944-45ab-aa34-bcafdcf9a225}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ff004555-a247-4fb7-8fa5-b23f7ae421c8}, !- Handle
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {db3e7d27-9365-4a6c-a3e1-67f6f86ec4d2}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {bc5354bf-266e-40cf-b719-d029d52ba562}; !- Layer 2

OS:Material,
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {872834b2-3163-4402-a28f-4f003fc99d1f}, !- Handle
  {db3e7d27-9365-4a6c-a3e1-67f6f86ec4d2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {3bc78df9-4aec-481c-a922-b4b1143dbeec}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3bc78df9-4aec-481c-a922-b4b1143dbeec}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {535111f5-6a6b-40dd-b014-f834236591aa}, !- Handle
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c1624324-c3c5-47ed-bf10-172811542ea9}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {a7a1428b-a954-41e2-9a54-9cad2dfedd77}; !- Layer 1

OS:Material:NoMass,
  {a7a1428b-a954-41e2-9a54-9cad2dfedd77}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {563e458f-e75b-48fb-85d2-175daba11f4f}, !- Handle
  {c1624324-c3c5-47ed-bf10-172811542ea9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {07de61b0-aa6a-4e47-8139-44803a0f214b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {07de61b0-aa6a-4e47-8139-44803a0f214b}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {fcf0c7f9-4865-49ec-93d4-79b6df52555e}, !- Handle
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d4d13303-8fdd-42ab-8782-2ae3fab2f915}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d4d13303-8fdd-42ab-8782-2ae3fab2f915}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {536bf08f-602d-4bc7-8a0f-b0e48da9583f}, !- Handle
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7a9fceed-ab6e-4a14-bc48-467e3cf6543a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {eccbcb1a-81cc-48db-940f-57bc8ac3ce89}; !- Layer 1

OS:Material,
  {eccbcb1a-81cc-48db-940f-57bc8ac3ce89}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {07219724-cd36-4f18-87ba-c45faa9ae62b}, !- Handle
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {eccbcb1a-81cc-48db-940f-57bc8ac3ce89}; !- Layer 1

OS:StandardsInformation:Construction,
  {386146d2-9335-4e88-b7e6-4afbbeb8cf25}, !- Handle
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {94011987-5cd5-4d69-a685-c7478b038fd0}, !- Handle
  90.1-2019 - LrgHotel - GuestRoom - ASHRAE 169-2013-4A, !- Name
  {9b07c7a3-099d-4970-a2ca-46b936295ca6}, !- Default Exterior Surface Constructions Name
  {eb64745e-9e5b-47c5-af94-8e2e09b1e4b5}, !- Default Interior Surface Constructions Name
  {2c0d5c7d-a6eb-4dd4-8871-4e12109d5f10}, !- Default Ground Contact Surface Constructions Name
  {dd4e6dac-e849-4938-adb5-dbbe15866785}, !- Default Exterior SubSurface Constructions Name
  {9c0c83dc-62a0-4fcf-b305-47c012a79ad7}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9b07c7a3-099d-4970-a2ca-46b936295ca6}, !- Handle
  Default Surface Constructions 4,        !- Name
  {1d3b86b2-413b-4b67-a80a-957297d321a2}, !- Floor Construction Name
  {00ec53f7-0b9a-46b7-a293-c5c3af38a0d5}, !- Wall Construction Name
  {c3a08a4b-a1d1-477a-be08-9af9ea35a9a7}; !- Roof Ceiling Construction Name

OS:Construction,
  {1d3b86b2-413b-4b67-a80a-957297d321a2}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {2051cfd2-fe8e-410a-ae5d-e2e6b5b85a56}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {2051cfd2-fe8e-410a-ae5d-e2e6b5b85a56}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5e2eb6b-6561-4f73-8309-dc761a159d26}, !- Handle
  {1d3b86b2-413b-4b67-a80a-957297d321a2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {00ec53f7-0b9a-46b7-a293-c5c3af38a0d5}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {dc568aa0-1c4d-4492-9312-6655e54799f3}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material:NoMass,
  {dc568aa0-1c4d-4492-9312-6655e54799f3}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c54a5fe1-b1d5-4a93-9278-b8e04f68cdfb}, !- Handle
  {00ec53f7-0b9a-46b7-a293-c5c3af38a0d5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c3a08a4b-a1d1-477a-be08-9af9ea35a9a7}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {12a30cc5-af24-4aaa-951d-acb428cdb5ce}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material:NoMass,
  {12a30cc5-af24-4aaa-951d-acb428cdb5ce}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {131351fa-1ac4-43fe-86fe-ec0e9558ef55}, !- Handle
  {c3a08a4b-a1d1-477a-be08-9af9ea35a9a7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {eb64745e-9e5b-47c5-af94-8e2e09b1e4b5}, !- Handle
  Default Surface Constructions 5,        !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c0d5c7d-a6eb-4dd4-8871-4e12109d5f10}, !- Handle
  Default Surface Constructions 6,        !- Name
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {88e60161-4793-4a02-915d-b94515ac3c78}, !- Layer 1
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 2

OS:Material:NoMass,
  {9eb569b3-6a0c-40fd-b108-0d7b5254beeb}, !- Handle
  Typical Insulation R-1.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {88e60161-4793-4a02-915d-b94515ac3c78}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4d1f5021-dfd0-45b9-aad8-a3249a41fcad}, !- Handle
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {dd4e6dac-e849-4938-adb5-dbbe15866785}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {a1ed24ce-da70-455b-9d1d-6a478a17da2b}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {92bb672c-f986-4a1d-b198-9b202fb46f5f}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a1ed24ce-da70-455b-9d1d-6a478a17da2b}, !- Handle
  Typical Insulated Metal Door R-2.7 1,   !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {9eb569b3-6a0c-40fd-b108-0d7b5254beeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {90f3c3da-e6b2-4c0a-a46c-f6b88066cf27}, !- Handle
  {a1ed24ce-da70-455b-9d1d-6a478a17da2b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {92bb672c-f986-4a1d-b198-9b202fb46f5f}, !- Handle
  Typical Overhead Door R-3.23 1,         !- Name
  ,                                       !- Surface Rendering Name
  {a2c893f7-f5cb-4eae-8fb5-2c910492a882}; !- Layer 1

OS:Material:NoMass,
  {a2c893f7-f5cb-4eae-8fb5-2c910492a882}, !- Handle
  Typical Insulation R-2.38 1,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca4015eb-ddf5-438c-addd-c7c524e88085}, !- Handle
  {92bb672c-f986-4a1d-b198-9b202fb46f5f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9c0c83dc-62a0-4fcf-b305-47c012a79ad7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
