  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {674aa386-6550-4e49-92e2-4bf8a5304abf}, !- Handle
  90.1-2019 - LrgHotel - GuestRoom2 - ASHRAE 169-2013-4A, !- Name
  {59b573e5-b529-4521-8ce8-1c294b1bf71c}, !- Default Exterior Surface Constructions Name
  {f6fe6979-4c65-4c07-9078-9e0744b1384a}, !- Default Interior Surface Constructions Name
  {c89d1ec6-633f-44a6-8027-8b1cdc32faf9}, !- Default Ground Contact Surface Constructions Name
  {162ff8ff-45e9-4841-853b-036cb9765cd5}, !- Default Exterior SubSurface Constructions Name
  {f40b1f22-d917-4931-9091-22e414685ab6}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {59b573e5-b529-4521-8ce8-1c294b1bf71c}, !- Handle
  Default Surface Constructions 7,        !- Name
  {87cc6eba-1c9d-4b51-a8dc-e96cb746d064}, !- Floor Construction Name
  {12d882d1-7f06-4157-a68d-26caaf5b991c}, !- Wall Construction Name
  {f1d36ded-b251-45b6-943a-8d73273c134c}; !- Roof Ceiling Construction Name

OS:Construction,
  {87cc6eba-1c9d-4b51-a8dc-e96cb746d064}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {bf835a7a-dbbb-42d0-a732-e0b84f5d1a1d}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {bf835a7a-dbbb-42d0-a732-e0b84f5d1a1d}, !- Handle
  Typical Insulation R-17.04 1,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {909bb74a-c8bd-48c4-b85a-e23651eade3d}, !- Handle
  {87cc6eba-1c9d-4b51-a8dc-e96cb746d064}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {12d882d1-7f06-4157-a68d-26caaf5b991c}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 1, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {6d97307c-9686-4521-9009-ba2ec1a6c7ba}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material:NoMass,
  {6d97307c-9686-4521-9009-ba2ec1a6c7ba}, !- Handle
  Typical Insulation R-8.72 1,            !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {94cd425a-a862-4e5a-badd-260227720e2c}, !- Handle
  {12d882d1-7f06-4157-a68d-26caaf5b991c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f1d36ded-b251-45b6-943a-8d73273c134c}, !- Handle
  Typical IEAD Roof R-31.25 2,            !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {e7e12f09-7c12-40b7-8e44-ed281a489733}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material:NoMass,
  {e7e12f09-7c12-40b7-8e44-ed281a489733}, !- Handle
  Typical Insulation R-30.13 2,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f03524e-3b03-49a1-8192-225f6aa42b9a}, !- Handle
  {f1d36ded-b251-45b6-943a-8d73273c134c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f6fe6979-4c65-4c07-9078-9e0744b1384a}, !- Handle
  Default Surface Constructions 8,        !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c89d1ec6-633f-44a6-8027-8b1cdc32faf9}, !- Handle
  Default Surface Constructions 9,        !- Name
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {162ff8ff-45e9-4841-853b-036cb9765cd5}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {038bad6c-ffad-46a4-9f19-8bc272967559}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {9513b201-35db-446a-ad49-5c2d6a626903}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {038bad6c-ffad-46a4-9f19-8bc272967559}, !- Handle
  Typical Insulated Metal Door R-2.7 2,   !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {2877fe3d-f760-4a38-bd93-36f7307689e3}; !- Layer 2

OS:Material:NoMass,
  {2877fe3d-f760-4a38-bd93-36f7307689e3}, !- Handle
  Typical Insulation R-1.85 2,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {25d1ffd2-0f7d-49c6-808f-6d5b24af9267}, !- Handle
  {038bad6c-ffad-46a4-9f19-8bc272967559}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9513b201-35db-446a-ad49-5c2d6a626903}, !- Handle
  Typical Overhead Door R-3.23 2,         !- Name
  ,                                       !- Surface Rendering Name
  {311b0317-7358-4a50-b99f-189dd5949a0f}; !- Layer 1

OS:Material:NoMass,
  {311b0317-7358-4a50-b99f-189dd5949a0f}, !- Handle
  Typical Insulation R-2.38 2,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1eec79af-4b7e-4621-81b4-37fc2a8d416a}, !- Handle
  {9513b201-35db-446a-ad49-5c2d6a626903}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f40b1f22-d917-4931-9091-22e414685ab6}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a780befb-7d13-4a34-bf37-9db9ab8bb6bf}, !- Handle
  90.1-2019 - LrgHotel - GuestRoom3 - ASHRAE 169-2013-4A, !- Name
  {2c865549-238d-43d3-ae10-2f2625784e0d}, !- Default Exterior Surface Constructions Name
  {a082e45a-62d7-4015-b248-4b6852da1076}, !- Default Interior Surface Constructions Name
  {d6d11cc4-272d-4b84-a294-ebf4ab96729d}, !- Default Ground Contact Surface Constructions Name
  {ed8e6694-c7b5-4d81-89d8-052c3b4cb025}, !- Default Exterior SubSurface Constructions Name
  {3fafc6e1-562b-4f24-9709-dba12c92d002}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2c865549-238d-43d3-ae10-2f2625784e0d}, !- Handle
  Default Surface Constructions 10,       !- Name
  {27e2da63-3b18-4ce5-819e-38e868a330fa}, !- Floor Construction Name
  {90b7cc0a-7edb-425d-81ff-89ebfd14f10b}, !- Wall Construction Name
  {12135443-5657-45fe-9a94-32512f99bbe9}; !- Roof Ceiling Construction Name

OS:Construction,
  {27e2da63-3b18-4ce5-819e-38e868a330fa}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 2, !- Name
  ,                                       !- Surface Rendering Name
  {3ae8f0e9-1b22-47a3-9438-c8c1c815e834}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {3ae8f0e9-1b22-47a3-9438-c8c1c815e834}, !- Handle
  Typical Insulation R-17.04 2,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f1450cc4-78f1-4fc1-84d3-5917c2b90072}, !- Handle
  {27e2da63-3b18-4ce5-819e-38e868a330fa}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {90b7cc0a-7edb-425d-81ff-89ebfd14f10b}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 2, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {ee43e6d5-4cc7-49c5-952c-e1999e67dbc3}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material:NoMass,
  {ee43e6d5-4cc7-49c5-952c-e1999e67dbc3}, !- Handle
  Typical Insulation R-8.72 2,            !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {30184137-4e6e-4564-9722-611607c82631}, !- Handle
  {90b7cc0a-7edb-425d-81ff-89ebfd14f10b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {12135443-5657-45fe-9a94-32512f99bbe9}, !- Handle
  Typical IEAD Roof R-31.25 3,            !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {bbd6ec1a-db00-4338-a7ea-b4dc6bba8d4e}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material:NoMass,
  {bbd6ec1a-db00-4338-a7ea-b4dc6bba8d4e}, !- Handle
  Typical Insulation R-30.13 3,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {956383b8-9729-4e6f-bcf1-cd27ef441d81}, !- Handle
  {12135443-5657-45fe-9a94-32512f99bbe9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a082e45a-62d7-4015-b248-4b6852da1076}, !- Handle
  Default Surface Constructions 11,       !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d6d11cc4-272d-4b84-a294-ebf4ab96729d}, !- Handle
  Default Surface Constructions 12,       !- Name
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed8e6694-c7b5-4d81-89d8-052c3b4cb025}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {8202e4a3-eeeb-446c-9818-cd548539dd40}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {2bea5c3a-05b8-4f3a-9045-aeec7d259df9}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8202e4a3-eeeb-446c-9818-cd548539dd40}, !- Handle
  Typical Insulated Metal Door R-2.7 3,   !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {8d09ee28-1e0b-4eaa-b154-b724840d28ba}; !- Layer 2

OS:Material:NoMass,
  {8d09ee28-1e0b-4eaa-b154-b724840d28ba}, !- Handle
  Typical Insulation R-1.85 3,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a8095cb-ae68-460e-bf0c-4e82aef8b4ce}, !- Handle
  {8202e4a3-eeeb-446c-9818-cd548539dd40}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2bea5c3a-05b8-4f3a-9045-aeec7d259df9}, !- Handle
  Typical Overhead Door R-3.23 3,         !- Name
  ,                                       !- Surface Rendering Name
  {82b46fbf-f10b-4b86-859d-f0f5290f09d6}; !- Layer 1

OS:Material:NoMass,
  {82b46fbf-f10b-4b86-859d-f0f5290f09d6}, !- Handle
  Typical Insulation R-2.38 3,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5f43a8de-e220-47d4-91aa-246f8bd60b2f}, !- Handle
  {2bea5c3a-05b8-4f3a-9045-aeec7d259df9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3fafc6e1-562b-4f24-9709-dba12c92d002}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3c248ee1-185a-4147-b850-847f2551befe}, !- Handle
  90.1-2019 - LrgHotel - GuestRoom4 - ASHRAE 169-2013-4A, !- Name
  {e8c26129-7419-44d7-8d18-067183f6b74d}, !- Default Exterior Surface Constructions Name
  {23326f8f-16ea-4c1b-a111-f8fddba54fa5}, !- Default Interior Surface Constructions Name
  {1c76db07-e926-4dac-a013-788c8d6f4647}, !- Default Ground Contact Surface Constructions Name
  {5d7554c5-c8de-4d7e-ad9c-bcd1e0bcc07c}, !- Default Exterior SubSurface Constructions Name
  {81ba5a94-4361-4df0-ad88-05191caf62c0}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e8c26129-7419-44d7-8d18-067183f6b74d}, !- Handle
  Default Surface Constructions 13,       !- Name
  {0df69a47-9f8e-41da-95e6-027a81b724fb}, !- Floor Construction Name
  {8988a8eb-83d8-4b4c-bb92-143f17b99a5f}, !- Wall Construction Name
  {025baaac-a6a3-452f-9fd8-19042a2ada6b}; !- Roof Ceiling Construction Name

OS:Construction,
  {0df69a47-9f8e-41da-95e6-027a81b724fb}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 3, !- Name
  ,                                       !- Surface Rendering Name
  {8ecf18e7-9f8f-48b1-be78-dac130a3ecd4}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {8ecf18e7-9f8f-48b1-be78-dac130a3ecd4}, !- Handle
  Typical Insulation R-17.04 3,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {87248b73-2784-4b48-9c5e-09d32fb90d9a}, !- Handle
  {0df69a47-9f8e-41da-95e6-027a81b724fb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8988a8eb-83d8-4b4c-bb92-143f17b99a5f}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 3, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {81bf0e35-415c-427b-9d08-7c548b1a1690}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material:NoMass,
  {81bf0e35-415c-427b-9d08-7c548b1a1690}, !- Handle
  Typical Insulation R-8.72 3,            !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {12c5c5ad-ac8e-45da-9214-d77520f51eb7}, !- Handle
  {8988a8eb-83d8-4b4c-bb92-143f17b99a5f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {025baaac-a6a3-452f-9fd8-19042a2ada6b}, !- Handle
  Typical IEAD Roof R-31.25 4,            !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {8145dd38-15a9-481d-ac07-5cbb9668c9ab}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material:NoMass,
  {8145dd38-15a9-481d-ac07-5cbb9668c9ab}, !- Handle
  Typical Insulation R-30.13 4,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1cd40c39-3df6-4686-be3c-21ebcaacde0b}, !- Handle
  {025baaac-a6a3-452f-9fd8-19042a2ada6b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {23326f8f-16ea-4c1b-a111-f8fddba54fa5}, !- Handle
  Default Surface Constructions 14,       !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c76db07-e926-4dac-a013-788c8d6f4647}, !- Handle
  Default Surface Constructions 15,       !- Name
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d7554c5-c8de-4d7e-ad9c-bcd1e0bcc07c}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {71bb464f-1f9d-4157-af54-3790f9b11eac}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {a2fcd26f-3d74-4ae7-ba10-1cf2583adf9e}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {71bb464f-1f9d-4157-af54-3790f9b11eac}, !- Handle
  Typical Insulated Metal Door R-2.7 4,   !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {7b8e18ff-306e-47a3-a205-198d6ec983be}; !- Layer 2

OS:Material:NoMass,
  {7b8e18ff-306e-47a3-a205-198d6ec983be}, !- Handle
  Typical Insulation R-1.85 4,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0367982f-148b-4ff3-9254-563a5b80c4e7}, !- Handle
  {71bb464f-1f9d-4157-af54-3790f9b11eac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a2fcd26f-3d74-4ae7-ba10-1cf2583adf9e}, !- Handle
  Typical Overhead Door R-3.23 4,         !- Name
  ,                                       !- Surface Rendering Name
  {f4ce0583-f3f4-4cc6-a537-a659192dcbec}; !- Layer 1

OS:Material:NoMass,
  {f4ce0583-f3f4-4cc6-a537-a659192dcbec}, !- Handle
  Typical Insulation R-2.38 4,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a11f0735-f282-4076-a90a-258dd6f2fccb}, !- Handle
  {a2fcd26f-3d74-4ae7-ba10-1cf2583adf9e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {81ba5a94-4361-4df0-ad88-05191caf62c0}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4fb6ec3d-f7c2-4b39-8a48-0c6eec5f761c}, !- Handle
  90.1-2019 - LrgHotel - GuestRoom8 - ASHRAE 169-2013-4A, !- Name
  {5b93fadb-073c-405e-a4ec-5f0f1e528dd9}, !- Default Exterior Surface Constructions Name
  {90eac191-1c0e-484b-8dd6-9455f5a8f707}, !- Default Interior Surface Constructions Name
  {59f362b7-85da-4115-b54b-1176d1e86911}, !- Default Ground Contact Surface Constructions Name
  {745ca911-099c-48a8-ac17-f9e50aa68eb7}, !- Default Exterior SubSurface Constructions Name
  {be11a18e-8093-4f16-8470-9efa512a973a}, !- Default Interior SubSurface Constructions Name
  {e4d8d7b2-6401-47c4-8c6f-8bd8b846517a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5b93fadb-073c-405e-a4ec-5f0f1e528dd9}, !- Handle
  Default Surface Constructions 16,       !- Name
  {7a0d18a3-73e4-4e40-89f8-575bf98fdd04}, !- Floor Construction Name
  {54efffcd-283f-4670-8178-37d425ab9f40}, !- Wall Construction Name
  {a9f27dad-d7d9-495b-a80a-d2643e58198f}; !- Roof Ceiling Construction Name

OS:Construction,
  {7a0d18a3-73e4-4e40-89f8-575bf98fdd04}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 4, !- Name
  ,                                       !- Surface Rendering Name
  {cfd86466-243b-4480-a696-82e9685b3449}, !- Layer 1
  {718a9216-810e-4113-93e1-2e01ee557475}, !- Layer 2
  {978118d0-2de5-4f45-a61f-857c6e6dc2cd}; !- Layer 3

OS:Material:NoMass,
  {cfd86466-243b-4480-a696-82e9685b3449}, !- Handle
  Typical Insulation R-17.04 4,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e64bdf2d-747c-4667-9a90-d20d53cdf8ca}, !- Handle
  {7a0d18a3-73e4-4e40-89f8-575bf98fdd04}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {54efffcd-283f-4670-8178-37d425ab9f40}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 4, !- Name
  ,                                       !- Surface Rendering Name
  {f7e8da51-0b3c-4c06-842b-db3563f778e6}, !- Layer 1
  {243415ca-790d-4b1b-8a60-10c8bdeee0e5}, !- Layer 2
  {8893c94d-9b0f-46df-88fd-9b46660d5569}, !- Layer 3
  {94fb3a23-9454-407d-8814-050ca9b32bf5}; !- Layer 4

OS:Material:NoMass,
  {8893c94d-9b0f-46df-88fd-9b46660d5569}, !- Handle
  Typical Insulation R-8.72 4,            !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5eb90636-e317-44e1-86e2-9bc9c68e3f9e}, !- Handle
  {54efffcd-283f-4670-8178-37d425ab9f40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a9f27dad-d7d9-495b-a80a-d2643e58198f}, !- Handle
  Typical IEAD Roof R-31.25 5,            !- Name
  ,                                       !- Surface Rendering Name
  {8c18e6ab-8054-46d4-b809-2803699f9a07}, !- Layer 1
  {0755f356-c482-4c4d-9035-39b189e3abb7}, !- Layer 2
  {cac7aeb3-c3ba-43e7-b53c-31a872ceabba}; !- Layer 3

OS:Material:NoMass,
  {0755f356-c482-4c4d-9035-39b189e3abb7}, !- Handle
  Typical Insulation R-30.13 5,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c286b44b-6b6e-480d-b298-3ba1f683d036}, !- Handle
  {a9f27dad-d7d9-495b-a80a-d2643e58198f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {90eac191-1c0e-484b-8dd6-9455f5a8f707}, !- Handle
  Default Surface Constructions 17,       !- Name
  {ae8e3d85-c062-4b83-8826-eea44be5f9df}, !- Floor Construction Name
  {03abd60c-146f-42e9-88a9-f8c56b725ef2}, !- Wall Construction Name
  {81ea5546-dc82-41f6-8bec-142109c70010}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {59f362b7-85da-4115-b54b-1176d1e86911}, !- Handle
  Default Surface Constructions 18,       !- Name
  {7ba1d812-baf4-48e9-bb19-959b628a9a5a}, !- Floor Construction Name
  {13af8671-724c-4214-8cda-9bf5822f19d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {745ca911-099c-48a8-ac17-f9e50aa68eb7}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {c7b6ac3d-0913-4074-b7a6-6291fc6cb757}, !- Fixed Window Construction Name
  {8d78429d-7b9b-43d9-bf28-5df6c1ad46ed}, !- Operable Window Construction Name
  {1986d51a-c630-4188-88df-371e9d0d4f4c}, !- Door Construction Name
  {5e91362d-2c8d-4c0e-9234-553db0cd4722}, !- Glass Door Construction Name
  {6a79c80f-04e6-4bc6-a966-4923acf18bc9}, !- Overhead Door Construction Name
  {bcc49ac8-b381-40b7-b601-7f7f08a758ec}, !- Skylight Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Tubular Daylight Dome Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1986d51a-c630-4188-88df-371e9d0d4f4c}, !- Handle
  Typical Insulated Metal Door R-2.7 5,   !- Name
  ,                                       !- Surface Rendering Name
  {ff1144e2-3c22-4a39-b5f1-edb49f7c8562}, !- Layer 1
  {42187faa-b99b-4d68-8b7b-87402bf9df4b}; !- Layer 2

OS:Material:NoMass,
  {42187faa-b99b-4d68-8b7b-87402bf9df4b}, !- Handle
  Typical Insulation R-1.85 5,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {51a3bef3-8608-4679-a72b-bc7adf41204d}, !- Handle
  {1986d51a-c630-4188-88df-371e9d0d4f4c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6a79c80f-04e6-4bc6-a966-4923acf18bc9}, !- Handle
  Typical Overhead Door R-3.23 5,         !- Name
  ,                                       !- Surface Rendering Name
  {c1b99641-2a3d-486b-95b5-93002493c37e}; !- Layer 1

OS:Material:NoMass,
  {c1b99641-2a3d-486b-95b5-93002493c37e}, !- Handle
  Typical Insulation R-2.38 5,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9cb639cc-df29-4b1f-90e7-368fa6dd0bf5}, !- Handle
  {6a79c80f-04e6-4bc6-a966-4923acf18bc9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {be11a18e-8093-4f16-8470-9efa512a973a}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Fixed Window Construction Name
  {9536ba3b-954c-461c-bb9e-411a048b6806}, !- Operable Window Construction Name
  {5383f4ce-1b2f-4eb4-8bc5-9720d2352847}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {9c354dec-7abf-493d-8136-7aff24d000f9}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {93d259e1-6ced-4f7d-b81b-9adac4564e05}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {82de912b-f97c-48a5-94da-c50b3d88e3d0}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0352; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5432bdf5-b91c-4d56-b4c1-c00cae4f6e01}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {82de912b-f97c-48a5-94da-c50b3d88e3d0}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {4ab7c950-f57b-447c-90b2-5cdc3495a142}, !- Handle
  Wired_LTG,                              !- Name
  {93d259e1-6ced-4f7d-b81b-9adac4564e05}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {2bfeacbc-6eae-4d23-ba0e-501383ed9e4d}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {6f3066df-84c3-4288-8524-f4405d5b71fa}, !- Handle
  Transformer_1,                          !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  150000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.988,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:Schedule:Compact,
  {0a5b41cb-0080-4519-bfe5-2114f070b2c4}, !- Handle
  Always On,                              !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ElectricEquipment:Definition,
  {7d502b15-3831-462f-83ac-163781779cae}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  277.5,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {be63af22-ff3f-423e-81bd-b4a2519c9999}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  156.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e1d0fe6e-1c18-42e8-8551-8026cbf7841f}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {7d502b15-3831-462f-83ac-163781779cae}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {ab2744d5-b41d-47ff-9efb-92390fddee97}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {13f88104-f777-41ec-bc74-11a3f35662e2}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {be63af22-ff3f-423e-81bd-b4a2519c9999}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {ab2744d5-b41d-47ff-9efb-92390fddee97}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ab2744d5-b41d-47ff-9efb-92390fddee97}, !- Handle
  HotelLarge ALWAYS_ON,                   !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {2ceaab38-99f1-4151-9f56-f50cdd186f78}, !- Default Day Schedule Name
  {0159b63c-f358-4da6-aeef-e3c512d337d9}, !- Summer Design Day Schedule Name
  {b014904f-f99c-4d7c-ae31-ee530b7d05bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ceaab38-99f1-4151-9f56-f50cdd186f78}, !- Handle
  HotelLarge ALWAYS_ON Default,           !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b014904f-f99c-4d7c-ae31-ee530b7d05bc}, !- Handle
  HotelLarge ALWAYS_ON Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0159b63c-f358-4da6-aeef-e3c512d337d9}, !- Handle
  HotelLarge ALWAYS_ON Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4672e2c-bd69-499b-984c-0415240169c1}, !- Handle
  GuestroomVacantFanSchedule,             !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  {6b1935de-e448-4f66-8170-98674eac24f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b1935de-e448-4f66-8170-98674eac24f9}, !- Handle
  GuestroomVacantFanSchedule Default,     !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2188bbd1-af9f-4fe7-80c0-6b655759df9a}, !- Handle
  LargeHotel_GuestRoom_Vent_Ctrl_Sch,     !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  {7962114c-56a1-4e67-af8b-173371b95987}, !- Default Day Schedule Name
  {f6540bea-061d-4b2f-abb8-e931f7b68bba}, !- Summer Design Day Schedule Name
  {2476a6b5-694a-4b72-b964-f6a077bf15f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7962114c-56a1-4e67-af8b-173371b95987}, !- Handle
  LargeHotel_GuestRoom_Vent_Ctrl_Sch Default, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  50,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f6540bea-061d-4b2f-abb8-e931f7b68bba}, !- Handle
  LargeHotel_GuestRoom_Vent_Ctrl_Sch Winter Design Day 1, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2476a6b5-694a-4b72-b964-f6a077bf15f2}, !- Handle
  LargeHotel_GuestRoom_Vent_Ctrl_Sch Summer Design Day 1, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {1abe0a70-7781-4bf5-9edc-7c4b756dd6b9}, !- Handle
  Lobby_Flr_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {288f8178-7fbc-4b82-9f9f-e40a5d699ed1}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {9f5762c9-18d4-41f1-a4fc-c0fbc6a3e682}, !- Air Inlet Node Name
  {39d83379-1b58-4231-8d41-e0ac179f636c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {22b652bb-19c8-4faf-a4a9-d2b717645a08}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b9ea97b1-fc25-4357-bd0d-e1e9134854da}, !- Handle
  Lobby_Flr_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {ab8dc098-b884-4979-83d7-8604d4352eec}, !- Inlet Port
  {9f5762c9-18d4-41f1-a4fc-c0fbc6a3e682}; !- Outlet Port

OS:Connection,
  {ab8dc098-b884-4979-83d7-8604d4352eec}, !- Handle
  {bb4ff4f3-f415-43e1-8b4a-ee248ad3552a}, !- Source Object
  2,                                      !- Outlet Port
  {b9ea97b1-fc25-4357-bd0d-e1e9134854da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5762c9-18d4-41f1-a4fc-c0fbc6a3e682}, !- Handle
  {b9ea97b1-fc25-4357-bd0d-e1e9134854da}, !- Source Object
  3,                                      !- Outlet Port
  {1abe0a70-7781-4bf5-9edc-7c4b756dd6b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e487ce28-e4db-4739-993b-a515698022c8}, !- Handle
  Lobby_Flr_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {39d83379-1b58-4231-8d41-e0ac179f636c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39d83379-1b58-4231-8d41-e0ac179f636c}, !- Handle
  {1abe0a70-7781-4bf5-9edc-7c4b756dd6b9}, !- Source Object
  7,                                      !- Outlet Port
  {e487ce28-e4db-4739-993b-a515698022c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {22b652bb-19c8-4faf-a4a9-d2b717645a08}, !- Handle
  Laundry_Flr_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  {f129b3e8-b7b5-488a-aecd-2f893c4c83db}, !- Default Day Schedule Name
  {b248c299-1cca-4bec-bd41-d0b557675017}, !- Summer Design Day Schedule Name
  {78890bc6-03cf-4076-ba2a-94333bc9e274}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f129b3e8-b7b5-488a-aecd-2f893c4c83db}, !- Handle
  HotelLarge Hours_of_operation Default 1, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b248c299-1cca-4bec-bd41-d0b557675017}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day 1, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78890bc6-03cf-4076-ba2a-94333bc9e274}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day 1, !- Name
  {48a3334c-8070-4681-99cd-a642ddd4f30d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d470b0f6-d917-4a64-98ca-926a4c1b8fd0}, !- Handle
  DesignDaysOnly,                         !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {fad3a736-8053-478b-9eef-f8aec75dc25d}, !- Default Day Schedule Name
  {5cad52b3-73df-4c96-ae68-43ccf277ee03}, !- Summer Design Day Schedule Name
  {f05fa6b6-a431-4dbb-8e0a-348f38236b5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fad3a736-8053-478b-9eef-f8aec75dc25d}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f05fa6b6-a431-4dbb-8e0a-348f38236b5e}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cad52b3-73df-4c96-ae68-43ccf277ee03}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {6d4a9b0c-5041-417c-80e8-d540e50213b5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {57d036e9-568d-4425-8a58-7ba3164d02cc}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {6d4a9b0c-5041-417c-80e8-d540e50213b5}; !- Layer 1

OS:InternalMass:Definition,
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {57d036e9-568d-4425-8a58-7ba3164d02cc}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {57d65810-b150-43d6-bf84-6fb1fc6e3c05}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1f447cc-a1b7-44de-b8cc-c0729d8e8078}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc54d839-2b66-4d82-b198-1a151130d42a}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e70df2b-2722-4419-a94c-23cd9f1a2756}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fa2ba36-a37f-4713-b8b7-a5abc0b8dd66}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {449f70a6-dbc7-4814-abf8-8051ad37be11}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {889930bc-13ef-4fcc-8161-c47d6138a387}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ddab851-4c46-43e8-a4b2-4917c8647c7b}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba37d2ea-307b-43f0-b5a4-b8923c751f37}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d7e1630-d2f4-47f6-ab41-88c8d2950e04}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e6db316-708f-4207-9fb8-9b605cbbe7a7}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef4aeb15-2a71-4b81-a8e5-90bf4029a4c3}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a81ed7c-a985-44a8-9fe3-9ad0d61d0e36}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8cc434c-aada-43a1-9b0c-95be0f56b7b7}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1d6a7f8-31bc-45f9-831d-aba6c956b7c1}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a2436f5-3933-49f4-97c2-f0f37e687a5e}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86157bbd-fd27-4ec6-a593-b576b40ba0b7}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42789c84-cfe8-43c9-9929-7b0ad4a7f669}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a2ffb01-0181-4ecc-aec1-234db121d910}, !- Handle
  Basement Mass,                          !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {faeca06f-9529-4ba8-b0bc-bbec212e47e9}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23241207-b00f-46fe-8261-ef17a56f41b1}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {013a2ec3-d5d2-42e8-8629-2f8157f280fb}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {d2c2ca1d-e11a-47e3-aa97-71724487aa8f}, !- Internal Mass Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bdb1cb78-1c68-49f3-8164-8834b08bca87}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f513f56f-0eb1-480a-9cb8-e63d9da13dda}, !- Plant Side Inlet Node Name
  {d2e7c862-82cf-49de-ab07-73569574a17d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {604251db-4657-43ac-939b-820d043719d4}, !- Demand Side Inlet Node Name
  {be2d6aaa-fb5c-4fd4-ab09-6db8fc51b299}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7ff94c65-bcae-458b-8802-cf2f803b99c9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Demand Mixer Name
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Demand Splitter Name
  {05f1056c-fd08-4868-bd4c-87f9967b7fb3}, !- Supply Mixer Name
  {b297d372-010c-4ec6-8e81-99bb1a93ee4d}; !- Supply Splitter Name

OS:Node,
  {7d1499f2-680e-4230-a360-db305dbf5e1f}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f513f56f-0eb1-480a-9cb8-e63d9da13dda}, !- Inlet Port
  {b7e00944-fd08-4595-b666-f7eeff74540f}; !- Outlet Port

OS:Node,
  {bdb1cb78-1c68-49f3-8164-8834b08bca87}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {593a4fc4-e45f-4ce5-9126-d59d51abd001}, !- Inlet Port
  {d2e7c862-82cf-49de-ab07-73569574a17d}; !- Outlet Port

OS:Node,
  {10977e3c-9da9-4d62-a883-ef443dbe7625}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {dc45eeb6-49b8-41d9-b4c6-edf356fcd9aa}, !- Inlet Port
  {c4859d3c-cd2b-4374-b303-859131e3811e}; !- Outlet Port

OS:Connector:Mixer,
  {05f1056c-fd08-4868-bd4c-87f9967b7fb3}, !- Handle
  Connector Mixer 5,                      !- Name
  {50f0d920-b028-4303-8fc4-f79830c4b88c}, !- Outlet Branch Name
  {b02b592b-50f3-466a-9652-d0555350ff7c}, !- Inlet Branch Name 1
  {b3b71229-c61f-4bf3-ab9d-d7f700583d9e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b297d372-010c-4ec6-8e81-99bb1a93ee4d}, !- Handle
  Connector Splitter 5,                   !- Name
  {4d20ab32-9d99-4232-a6c9-8126083144ba}, !- Inlet Branch Name
  {dc45eeb6-49b8-41d9-b4c6-edf356fcd9aa}, !- Outlet Branch Name 1
  {b56587ff-e584-4cbc-a166-6c8178b4268b}; !- Outlet Branch Name 2

OS:Connection,
  {f513f56f-0eb1-480a-9cb8-e63d9da13dda}, !- Handle
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Source Object
  14,                                     !- Outlet Port
  {7d1499f2-680e-4230-a360-db305dbf5e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc45eeb6-49b8-41d9-b4c6-edf356fcd9aa}, !- Handle
  {b297d372-010c-4ec6-8e81-99bb1a93ee4d}, !- Source Object
  3,                                      !- Outlet Port
  {10977e3c-9da9-4d62-a883-ef443dbe7625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e7c862-82cf-49de-ab07-73569574a17d}, !- Handle
  {bdb1cb78-1c68-49f3-8164-8834b08bca87}, !- Source Object
  3,                                      !- Outlet Port
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {18abd777-1807-45ed-83b1-0283cd140687}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {604251db-4657-43ac-939b-820d043719d4}, !- Inlet Port
  {163701d4-31da-435d-a567-b4e494e5b1bc}; !- Outlet Port

OS:Node,
  {627da394-a5e2-495b-afd2-ba7acdd28964}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {102e6e98-6ba2-4179-bc52-f43ec1f747cb}, !- Inlet Port
  {be2d6aaa-fb5c-4fd4-ab09-6db8fc51b299}; !- Outlet Port

OS:Node,
  {f7f7dd53-0d28-4bc9-9835-a6ccebab5394}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4421352d-9d3d-4376-804e-18ea274453c0}, !- Inlet Port
  {9843c904-c6ac-4d59-883e-21a4cb064f38}; !- Outlet Port

OS:Connector:Mixer,
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Handle
  Connector Mixer 6,                      !- Name
  {02230f49-e126-4c07-abb1-0fc93d10bcea}, !- Outlet Branch Name
  {238fe039-3d90-47e1-af4a-7a5637c8630a}, !- Inlet Branch Name 1
  {b8daa698-f9b6-4490-8dd1-f3a8fa5d047b}, !- Inlet Branch Name 2
  {313ad2ea-2844-4536-a09b-546b95973cb6}, !- Inlet Branch Name 3
  {51544905-dbb6-4f90-b121-de5d52452f57}, !- Inlet Branch Name 4
  {02042aa1-c83d-4f32-b666-133d69a2693d}, !- Inlet Branch Name 5
  {dc358302-e7d0-4dbd-a7d4-291b70c9698e}, !- Inlet Branch Name 6
  {c9b8374d-6749-4d95-8ec6-bd83f667712d}, !- Inlet Branch Name 7
  {7e563650-c9c1-4081-9cfb-1e89db98e479}, !- Inlet Branch Name 8
  {a56f64ab-00aa-4639-b23b-54ae0f78ed1f}, !- Inlet Branch Name 9
  {deb9fdc2-70b0-490f-a199-e85e68f70d65}, !- Inlet Branch Name 10
  {cde52e1a-44d0-4694-9f61-18801bd927a1}, !- Inlet Branch Name 11
  {87a6881e-8342-4c62-9b1a-dd10ca62fa89}, !- Inlet Branch Name 12
  {64486141-9f4f-46ba-ba35-3e9b2109cdae}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Handle
  Connector Splitter 6,                   !- Name
  {163701d4-31da-435d-a567-b4e494e5b1bc}, !- Inlet Branch Name
  {4421352d-9d3d-4376-804e-18ea274453c0}, !- Outlet Branch Name 1
  {226d60b5-4515-486c-ac9f-712541a06e1e}, !- Outlet Branch Name 2
  {1c6fec32-d988-42f5-a30b-c00f61141665}, !- Outlet Branch Name 3
  {2f61af58-b0e1-4283-a15c-20934f91ca27}, !- Outlet Branch Name 4
  {06db8fe7-2770-45dc-91de-8456df886efd}, !- Outlet Branch Name 5
  {cb4fb09e-f181-4ea0-8fe3-ef60c3146392}, !- Outlet Branch Name 6
  {97710ace-be2e-4a45-a767-dfe5809cd5e6}, !- Outlet Branch Name 7
  {0b429c99-aa4e-4a70-be33-949813a73deb}, !- Outlet Branch Name 8
  {4d5a1cc5-2819-4b56-8d42-f56699ad61b2}, !- Outlet Branch Name 9
  {63bea9c4-5dbf-4dc6-ab8a-0f6bbf6e9ffe}, !- Outlet Branch Name 10
  {d73107af-023d-4d01-b8d9-6a100a78af09}, !- Outlet Branch Name 11
  {0a353601-6b57-4493-8827-138acae05364}, !- Outlet Branch Name 12
  {3c49d779-9d11-48d6-b44f-2da27972f799}; !- Outlet Branch Name 13

OS:Connection,
  {604251db-4657-43ac-939b-820d043719d4}, !- Handle
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Source Object
  17,                                     !- Outlet Port
  {18abd777-1807-45ed-83b1-0283cd140687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163701d4-31da-435d-a567-b4e494e5b1bc}, !- Handle
  {18abd777-1807-45ed-83b1-0283cd140687}, !- Source Object
  3,                                      !- Outlet Port
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4421352d-9d3d-4376-804e-18ea274453c0}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  3,                                      !- Outlet Port
  {f7f7dd53-0d28-4bc9-9835-a6ccebab5394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2d6aaa-fb5c-4fd4-ab09-6db8fc51b299}, !- Handle
  {627da394-a5e2-495b-afd2-ba7acdd28964}, !- Source Object
  3,                                      !- Outlet Port
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6925cc25-0420-48f4-aab1-b7d6c1ce4f28}, !- Handle
  {959708cf-f400-4fb6-bfba-23babfd758b5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7ff94c65-bcae-458b-8802-cf2f803b99c9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {55b46fdd-3c37-4db5-bf3f-b00f5c68ceae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55b46fdd-3c37-4db5-bf3f-b00f5c68ceae}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {51babc31-9546-480c-ac5f-0726348a476c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Schedule Name
  {bdb1cb78-1c68-49f3-8164-8834b08bca87}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {91d62495-9825-4187-887d-335985bba3a0}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b7e00944-fd08-4595-b666-f7eeff74540f}, !- Inlet Node Name
  {0397d6ed-9f92-4877-8e27-414f1393db36}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.874515,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fa5ab900-ffb4-4dc7-8cf2-5ed77481be4a}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0397d6ed-9f92-4877-8e27-414f1393db36}, !- Inlet Port
  {4d20ab32-9d99-4232-a6c9-8126083144ba}; !- Outlet Port

OS:Connection,
  {b7e00944-fd08-4595-b666-f7eeff74540f}, !- Handle
  {7d1499f2-680e-4230-a360-db305dbf5e1f}, !- Source Object
  3,                                      !- Outlet Port
  {91d62495-9825-4187-887d-335985bba3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0397d6ed-9f92-4877-8e27-414f1393db36}, !- Handle
  {91d62495-9825-4187-887d-335985bba3a0}, !- Source Object
  3,                                      !- Outlet Port
  {fa5ab900-ffb4-4dc7-8cf2-5ed77481be4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d20ab32-9d99-4232-a6c9-8126083144ba}, !- Handle
  {fa5ab900-ffb4-4dc7-8cf2-5ed77481be4a}, !- Source Object
  3,                                      !- Outlet Port
  {b297d372-010c-4ec6-8e81-99bb1a93ee4d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c0d3a7fb-a6d0-4918-8d59-0f5d660c600d}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  15908.9017094047,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  15908.9017094047,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c4859d3c-cd2b-4374-b303-859131e3811e}, !- Use Side Inlet Node Name
  {b8832ecc-9506-449d-865a-76d4d4b50594}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {9cd69c49-baac-48d1-b8b0-993691579791}, !- Handle
  Schedule Day 1,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {829bab33-f222-4c61-956d-f80264bdefd2}, !- Handle
  Schedule Day 2,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {9ff897ad-f4aa-4bfc-b94d-ff8fad5e79c5}, !- Handle
  {c0d3a7fb-a6d0-4918-8d59-0f5d660c600d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {17957a4a-b0d0-475d-8d98-14cf107e1de9}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {b8832ecc-9506-449d-865a-76d4d4b50594}, !- Inlet Port
  {b02b592b-50f3-466a-9652-d0555350ff7c}; !- Outlet Port

OS:Connection,
  {c4859d3c-cd2b-4374-b303-859131e3811e}, !- Handle
  {10977e3c-9da9-4d62-a883-ef443dbe7625}, !- Source Object
  3,                                      !- Outlet Port
  {c0d3a7fb-a6d0-4918-8d59-0f5d660c600d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b8832ecc-9506-449d-865a-76d4d4b50594}, !- Handle
  {c0d3a7fb-a6d0-4918-8d59-0f5d660c600d}, !- Source Object
  32,                                     !- Outlet Port
  {17957a4a-b0d0-475d-8d98-14cf107e1de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02b592b-50f3-466a-9652-d0555350ff7c}, !- Handle
  {17957a4a-b0d0-475d-8d98-14cf107e1de9}, !- Source Object
  3,                                      !- Outlet Port
  {05f1056c-fd08-4868-bd4c-87f9967b7fb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {370d36c5-59bf-4aca-9274-a4523bd12121}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {748d34ac-0b3f-4207-a0fb-49e0c1727f9b}, !- Inlet Node Name
  {b8b31873-c69e-4b40-b499-f95d0842a686}; !- Outlet Node Name

OS:Node,
  {9f1c7d69-1931-447c-8581-2b098c1d9ef6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {b56587ff-e584-4cbc-a166-6c8178b4268b}, !- Inlet Port
  {748d34ac-0b3f-4207-a0fb-49e0c1727f9b}; !- Outlet Port

OS:Connection,
  {b56587ff-e584-4cbc-a166-6c8178b4268b}, !- Handle
  {b297d372-010c-4ec6-8e81-99bb1a93ee4d}, !- Source Object
  4,                                      !- Outlet Port
  {9f1c7d69-1931-447c-8581-2b098c1d9ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cc2fbc6-26e7-4c2e-8176-58387b193129}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b8b31873-c69e-4b40-b499-f95d0842a686}, !- Inlet Port
  {b3b71229-c61f-4bf3-ab9d-d7f700583d9e}; !- Outlet Port

OS:Connection,
  {748d34ac-0b3f-4207-a0fb-49e0c1727f9b}, !- Handle
  {9f1c7d69-1931-447c-8581-2b098c1d9ef6}, !- Source Object
  3,                                      !- Outlet Port
  {370d36c5-59bf-4aca-9274-a4523bd12121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b31873-c69e-4b40-b499-f95d0842a686}, !- Handle
  {370d36c5-59bf-4aca-9274-a4523bd12121}, !- Source Object
  3,                                      !- Outlet Port
  {6cc2fbc6-26e7-4c2e-8176-58387b193129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b71229-c61f-4bf3-ab9d-d7f700583d9e}, !- Handle
  {6cc2fbc6-26e7-4c2e-8176-58387b193129}, !- Source Object
  3,                                      !- Outlet Port
  {05f1056c-fd08-4868-bd4c-87f9967b7fb3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dcf071af-7091-4064-9890-b34ca4623457}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9843c904-c6ac-4d59-883e-21a4cb064f38}, !- Inlet Node Name
  {4810774f-e58c-4004-9101-9bbe59ab8fe2}; !- Outlet Node Name

OS:Node,
  {31e1919f-d6ec-4aac-acff-50a47fdf8511}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4810774f-e58c-4004-9101-9bbe59ab8fe2}, !- Inlet Port
  {238fe039-3d90-47e1-af4a-7a5637c8630a}; !- Outlet Port

OS:Connection,
  {9843c904-c6ac-4d59-883e-21a4cb064f38}, !- Handle
  {f7f7dd53-0d28-4bc9-9835-a6ccebab5394}, !- Source Object
  3,                                      !- Outlet Port
  {dcf071af-7091-4064-9890-b34ca4623457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4810774f-e58c-4004-9101-9bbe59ab8fe2}, !- Handle
  {dcf071af-7091-4064-9890-b34ca4623457}, !- Source Object
  3,                                      !- Outlet Port
  {31e1919f-d6ec-4aac-acff-50a47fdf8511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238fe039-3d90-47e1-af4a-7a5637c8630a}, !- Handle
  {31e1919f-d6ec-4aac-acff-50a47fdf8511}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {886edd84-f910-4bbc-918f-2b43dfb3034a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d96b68ca-0875-44c7-a733-48c21a1b58db}, !- Inlet Node Name
  {593a4fc4-e45f-4ce5-9126-d59d51abd001}; !- Outlet Node Name

OS:Node,
  {03381697-1053-4c8a-85b4-da5d16e857b4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {50f0d920-b028-4303-8fc4-f79830c4b88c}, !- Inlet Port
  {d96b68ca-0875-44c7-a733-48c21a1b58db}; !- Outlet Port

OS:Connection,
  {50f0d920-b028-4303-8fc4-f79830c4b88c}, !- Handle
  {05f1056c-fd08-4868-bd4c-87f9967b7fb3}, !- Source Object
  2,                                      !- Outlet Port
  {03381697-1053-4c8a-85b4-da5d16e857b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96b68ca-0875-44c7-a733-48c21a1b58db}, !- Handle
  {03381697-1053-4c8a-85b4-da5d16e857b4}, !- Source Object
  3,                                      !- Outlet Port
  {886edd84-f910-4bbc-918f-2b43dfb3034a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593a4fc4-e45f-4ce5-9126-d59d51abd001}, !- Handle
  {886edd84-f910-4bbc-918f-2b43dfb3034a}, !- Source Object
  3,                                      !- Outlet Port
  {bdb1cb78-1c68-49f3-8164-8834b08bca87}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b53e494-8751-446d-8f4d-7a6a3812b16a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f33520dc-d27d-41e7-a289-71e674137d2d}, !- Inlet Node Name
  {102e6e98-6ba2-4179-bc52-f43ec1f747cb}; !- Outlet Node Name

OS:Node,
  {a1d4da79-f93d-4173-b509-c60559a5da85}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {02230f49-e126-4c07-abb1-0fc93d10bcea}, !- Inlet Port
  {f33520dc-d27d-41e7-a289-71e674137d2d}; !- Outlet Port

OS:Connection,
  {02230f49-e126-4c07-abb1-0fc93d10bcea}, !- Handle
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Source Object
  2,                                      !- Outlet Port
  {a1d4da79-f93d-4173-b509-c60559a5da85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33520dc-d27d-41e7-a289-71e674137d2d}, !- Handle
  {a1d4da79-f93d-4173-b509-c60559a5da85}, !- Source Object
  3,                                      !- Outlet Port
  {7b53e494-8751-446d-8f4d-7a6a3812b16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102e6e98-6ba2-4179-bc52-f43ec1f747cb}, !- Handle
  {7b53e494-8751-446d-8f4d-7a6a3812b16a}, !- Source Object
  3,                                      !- Outlet Port
  {627da394-a5e2-495b-afd2-ba7acdd28964}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {18bda6ee-8bad-42df-ba4f-ff7a2e1f7c3b}, !- Default Day Schedule Name
  {e276a802-de66-4b5b-9ead-6a283ad9cd8c}, !- Summer Design Day Schedule Name
  {5ffb857c-0325-4c65-a817-1057440e3880}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18bda6ee-8bad-42df-ba4f-ff7a2e1f7c3b}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {5ffb857c-0325-4c65-a817-1057440e3880}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {e276a802-de66-4b5b-9ead-6a283ad9cd8c}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {592449ad-9b10-4a3a-a95d-fce8fd802377}, !- Handle
  Schedule Rule 37,                       !- Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61ade7d0-2854-4d8d-9a6c-01fd9a729bc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61ade7d0-2854-4d8d-9a6c-01fd9a729bc4}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:WaterUse:Equipment:Definition,
  {3032a598-cfbc-48f3-a477-88c73489c5aa}, !- Handle
  Room_1_Flr_3 0.0833gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {e20df196-0a76-4361-a809-b18199ff1966}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e20df196-0a76-4361-a809-b18199ff1966}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {1b61074e-3c2e-45e4-9d85-1ab4f85f0d7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b61074e-3c2e-45e4-9d85-1ab4f85f0d7a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {4fc2d4ee-5104-4448-a121-5e375250c07a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fc2d4ee-5104-4448-a121-5e375250c07a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9518f07b-82e7-40df-8f70-6ab7b1414272}, !- Handle
  Room_1_Flr_3 Service Water Use 0.0833gpm 140F, !- Name
  {3032a598-cfbc-48f3-a477-88c73489c5aa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {59af2e90-05e5-4907-bbf0-44105b7983ba}, !- Handle
  Room_1_Flr_3 WUC 0.0833gpm 140F,        !- Name
  {7e9b59fa-44d2-4a5d-a3c3-1ff320c9a2d8}, !- Inlet Node Name
  {0f3798b2-2569-453f-9816-4b4f732aa66a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9518f07b-82e7-40df-8f70-6ab7b1414272}; !- Water Use Equipment Name 1

OS:Node,
  {6c4c7e4f-df43-4cd9-8e44-712cb24bbf52}, !- Handle
  Room_1_Flr_3 WUC 0.0833gpm 140F Inlet Water Node, !- Name
  {226d60b5-4515-486c-ac9f-712541a06e1e}, !- Inlet Port
  {7e9b59fa-44d2-4a5d-a3c3-1ff320c9a2d8}; !- Outlet Port

OS:Connection,
  {226d60b5-4515-486c-ac9f-712541a06e1e}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  4,                                      !- Outlet Port
  {6c4c7e4f-df43-4cd9-8e44-712cb24bbf52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69cc0489-af64-47be-b6bb-7044f2059eb4}, !- Handle
  Room_1_Flr_3 WUC 0.0833gpm 140F Outlet Water Node, !- Name
  {0f3798b2-2569-453f-9816-4b4f732aa66a}, !- Inlet Port
  {b8daa698-f9b6-4490-8dd1-f3a8fa5d047b}; !- Outlet Port

OS:Connection,
  {7e9b59fa-44d2-4a5d-a3c3-1ff320c9a2d8}, !- Handle
  {6c4c7e4f-df43-4cd9-8e44-712cb24bbf52}, !- Source Object
  3,                                      !- Outlet Port
  {59af2e90-05e5-4907-bbf0-44105b7983ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3798b2-2569-453f-9816-4b4f732aa66a}, !- Handle
  {59af2e90-05e5-4907-bbf0-44105b7983ba}, !- Source Object
  3,                                      !- Outlet Port
  {69cc0489-af64-47be-b6bb-7044f2059eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8daa698-f9b6-4490-8dd1-f3a8fa5d047b}, !- Handle
  {69cc0489-af64-47be-b6bb-7044f2059eb4}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a1d2008e-66a6-4406-9642-40ce3f5db7a2}, !- Handle
  Room_2_Flr_3 0.0833gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cf11dd0c-4da1-48ee-8fa7-aeb298efd85b}, !- Handle
  Room_2_Flr_3 Service Water Use 0.0833gpm 140F, !- Name
  {a1d2008e-66a6-4406-9642-40ce3f5db7a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a38b1f66-1870-4aa2-9bb9-da8a6bbbe015}, !- Handle
  Room_2_Flr_3 WUC 0.0833gpm 140F,        !- Name
  {957051e2-63ce-49a5-87aa-47124c6d1b49}, !- Inlet Node Name
  {7908390d-2376-409a-86a3-ee0daea4958a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf11dd0c-4da1-48ee-8fa7-aeb298efd85b}; !- Water Use Equipment Name 1

OS:Node,
  {1fe2180c-2768-4db9-baf9-a6f670f6191d}, !- Handle
  Room_2_Flr_3 WUC 0.0833gpm 140F Inlet Water Node, !- Name
  {1c6fec32-d988-42f5-a30b-c00f61141665}, !- Inlet Port
  {957051e2-63ce-49a5-87aa-47124c6d1b49}; !- Outlet Port

OS:Connection,
  {1c6fec32-d988-42f5-a30b-c00f61141665}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  5,                                      !- Outlet Port
  {1fe2180c-2768-4db9-baf9-a6f670f6191d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee0680de-0b71-4f46-9395-9fcc00183ac8}, !- Handle
  Room_2_Flr_3 WUC 0.0833gpm 140F Outlet Water Node, !- Name
  {7908390d-2376-409a-86a3-ee0daea4958a}, !- Inlet Port
  {313ad2ea-2844-4536-a09b-546b95973cb6}; !- Outlet Port

OS:Connection,
  {957051e2-63ce-49a5-87aa-47124c6d1b49}, !- Handle
  {1fe2180c-2768-4db9-baf9-a6f670f6191d}, !- Source Object
  3,                                      !- Outlet Port
  {a38b1f66-1870-4aa2-9bb9-da8a6bbbe015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7908390d-2376-409a-86a3-ee0daea4958a}, !- Handle
  {a38b1f66-1870-4aa2-9bb9-da8a6bbbe015}, !- Source Object
  3,                                      !- Outlet Port
  {ee0680de-0b71-4f46-9395-9fcc00183ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313ad2ea-2844-4536-a09b-546b95973cb6}, !- Handle
  {ee0680de-0b71-4f46-9395-9fcc00183ac8}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {473f406f-ac57-4814-a049-a07e059adc8a}, !- Handle
  Room_5_Flr_3 0.0833gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b6287d0f-977b-46ab-98bc-d467473d7dc5}, !- Handle
  Room_5_Flr_3 Service Water Use 0.0833gpm 140F, !- Name
  {473f406f-ac57-4814-a049-a07e059adc8a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3235f3a5-1b54-4a4a-8382-045df29496aa}, !- Handle
  Room_5_Flr_3 WUC 0.0833gpm 140F,        !- Name
  {e0d12330-5a60-475a-8d65-b99879ee08c5}, !- Inlet Node Name
  {97e9d30b-09ab-4de6-8c9d-310ddb864b02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6287d0f-977b-46ab-98bc-d467473d7dc5}; !- Water Use Equipment Name 1

OS:Node,
  {dc365f85-7b5e-429a-ad57-af8f481c6ddb}, !- Handle
  Room_5_Flr_3 WUC 0.0833gpm 140F Inlet Water Node, !- Name
  {2f61af58-b0e1-4283-a15c-20934f91ca27}, !- Inlet Port
  {e0d12330-5a60-475a-8d65-b99879ee08c5}; !- Outlet Port

OS:Connection,
  {2f61af58-b0e1-4283-a15c-20934f91ca27}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  6,                                      !- Outlet Port
  {dc365f85-7b5e-429a-ad57-af8f481c6ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae68e42-38c2-4475-88e6-954977315512}, !- Handle
  Room_5_Flr_3 WUC 0.0833gpm 140F Outlet Water Node, !- Name
  {97e9d30b-09ab-4de6-8c9d-310ddb864b02}, !- Inlet Port
  {51544905-dbb6-4f90-b121-de5d52452f57}; !- Outlet Port

OS:Connection,
  {e0d12330-5a60-475a-8d65-b99879ee08c5}, !- Handle
  {dc365f85-7b5e-429a-ad57-af8f481c6ddb}, !- Source Object
  3,                                      !- Outlet Port
  {3235f3a5-1b54-4a4a-8382-045df29496aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e9d30b-09ab-4de6-8c9d-310ddb864b02}, !- Handle
  {3235f3a5-1b54-4a4a-8382-045df29496aa}, !- Source Object
  3,                                      !- Outlet Port
  {0ae68e42-38c2-4475-88e6-954977315512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51544905-dbb6-4f90-b121-de5d52452f57}, !- Handle
  {0ae68e42-38c2-4475-88e6-954977315512}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {272e0b40-971e-4d9e-a87a-9131ba90c3be}, !- Handle
  Room_6_Flr_3 0.0833gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4453b4d9-7a26-4fdb-b3eb-13c368779619}, !- Handle
  Room_6_Flr_3 Service Water Use 0.0833gpm 140F, !- Name
  {272e0b40-971e-4d9e-a87a-9131ba90c3be}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b423dc2d-2cbd-4302-b2bc-43fe20bc12bd}, !- Handle
  Room_6_Flr_3 WUC 0.0833gpm 140F,        !- Name
  {aad954dc-d272-495e-b382-0103fb7b6828}, !- Inlet Node Name
  {6682f677-e4f4-4885-b7fa-9113a147ccd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4453b4d9-7a26-4fdb-b3eb-13c368779619}; !- Water Use Equipment Name 1

OS:Node,
  {77cc4f0d-0cd9-47fa-9d9b-ccf4a0369471}, !- Handle
  Room_6_Flr_3 WUC 0.0833gpm 140F Inlet Water Node, !- Name
  {06db8fe7-2770-45dc-91de-8456df886efd}, !- Inlet Port
  {aad954dc-d272-495e-b382-0103fb7b6828}; !- Outlet Port

OS:Connection,
  {06db8fe7-2770-45dc-91de-8456df886efd}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  7,                                      !- Outlet Port
  {77cc4f0d-0cd9-47fa-9d9b-ccf4a0369471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1449aa00-8499-4449-bf55-84bac9090d48}, !- Handle
  Room_6_Flr_3 WUC 0.0833gpm 140F Outlet Water Node, !- Name
  {6682f677-e4f4-4885-b7fa-9113a147ccd0}, !- Inlet Port
  {02042aa1-c83d-4f32-b666-133d69a2693d}; !- Outlet Port

OS:Connection,
  {aad954dc-d272-495e-b382-0103fb7b6828}, !- Handle
  {77cc4f0d-0cd9-47fa-9d9b-ccf4a0369471}, !- Source Object
  3,                                      !- Outlet Port
  {b423dc2d-2cbd-4302-b2bc-43fe20bc12bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6682f677-e4f4-4885-b7fa-9113a147ccd0}, !- Handle
  {b423dc2d-2cbd-4302-b2bc-43fe20bc12bd}, !- Source Object
  3,                                      !- Outlet Port
  {1449aa00-8499-4449-bf55-84bac9090d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02042aa1-c83d-4f32-b666-133d69a2693d}, !- Handle
  {1449aa00-8499-4449-bf55-84bac9090d48}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c790ee0d-a1ce-40c2-8e9a-2a9e0f70188b}, !- Handle
  Room_4_Mult19_Flr_3 1.5836gpm 140F,     !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4ba1f265-aaf2-43d5-bb77-f59502e6332f}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.5836gpm 140F, !- Name
  {c790ee0d-a1ce-40c2-8e9a-2a9e0f70188b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {deb5fadf-6d82-4ded-b19a-3cbd4061b650}, !- Handle
  Room_4_Mult19_Flr_3 WUC 1.5836gpm 140F, !- Name
  {fc255806-2a43-4cc8-a694-84bfd0706898}, !- Inlet Node Name
  {7f8f235e-b47c-4174-8108-8efb55628092}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ba1f265-aaf2-43d5-bb77-f59502e6332f}; !- Water Use Equipment Name 1

OS:Node,
  {0ec125f3-a6bb-4c10-9a2a-e27cad36d68d}, !- Handle
  Room_4_Mult19_Flr_3 WUC 1.5836gpm 140F Inlet Water Node, !- Name
  {cb4fb09e-f181-4ea0-8fe3-ef60c3146392}, !- Inlet Port
  {fc255806-2a43-4cc8-a694-84bfd0706898}; !- Outlet Port

OS:Connection,
  {cb4fb09e-f181-4ea0-8fe3-ef60c3146392}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  8,                                      !- Outlet Port
  {0ec125f3-a6bb-4c10-9a2a-e27cad36d68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {324c37d8-4ef2-48b7-9f57-185096c7688c}, !- Handle
  Room_4_Mult19_Flr_3 WUC 1.5836gpm 140F Outlet Water Node, !- Name
  {7f8f235e-b47c-4174-8108-8efb55628092}, !- Inlet Port
  {dc358302-e7d0-4dbd-a7d4-291b70c9698e}; !- Outlet Port

OS:Connection,
  {fc255806-2a43-4cc8-a694-84bfd0706898}, !- Handle
  {0ec125f3-a6bb-4c10-9a2a-e27cad36d68d}, !- Source Object
  3,                                      !- Outlet Port
  {deb5fadf-6d82-4ded-b19a-3cbd4061b650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8f235e-b47c-4174-8108-8efb55628092}, !- Handle
  {deb5fadf-6d82-4ded-b19a-3cbd4061b650}, !- Source Object
  3,                                      !- Outlet Port
  {324c37d8-4ef2-48b7-9f57-185096c7688c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc358302-e7d0-4dbd-a7d4-291b70c9698e}, !- Handle
  {324c37d8-4ef2-48b7-9f57-185096c7688c}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {96b09d48-6e3c-4248-a421-c49ff5124155}, !- Handle
  Room_1_Flr_6 0.0208gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2ae2037-735c-46a6-8921-7448b73435ff}, !- Handle
  Room_1_Flr_6 Service Water Use 0.0208gpm 140F, !- Name
  {96b09d48-6e3c-4248-a421-c49ff5124155}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {09edeb6b-3b1f-4476-857a-e83af165e8a9}, !- Handle
  Room_1_Flr_6 WUC 0.0208gpm 140F,        !- Name
  {6358a11d-47d9-4cc0-bd6e-b404ad00dbd1}, !- Inlet Node Name
  {76dd37dc-4df3-49e7-9ad7-90b40bbbd711}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2ae2037-735c-46a6-8921-7448b73435ff}; !- Water Use Equipment Name 1

OS:Node,
  {5dd3e46f-5413-4729-a29d-3455c354bdfd}, !- Handle
  Room_1_Flr_6 WUC 0.0208gpm 140F Inlet Water Node, !- Name
  {97710ace-be2e-4a45-a767-dfe5809cd5e6}, !- Inlet Port
  {6358a11d-47d9-4cc0-bd6e-b404ad00dbd1}; !- Outlet Port

OS:Connection,
  {97710ace-be2e-4a45-a767-dfe5809cd5e6}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  9,                                      !- Outlet Port
  {5dd3e46f-5413-4729-a29d-3455c354bdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6585cc-e3bd-4594-834b-46634804ce93}, !- Handle
  Room_1_Flr_6 WUC 0.0208gpm 140F Outlet Water Node, !- Name
  {76dd37dc-4df3-49e7-9ad7-90b40bbbd711}, !- Inlet Port
  {c9b8374d-6749-4d95-8ec6-bd83f667712d}; !- Outlet Port

OS:Connection,
  {6358a11d-47d9-4cc0-bd6e-b404ad00dbd1}, !- Handle
  {5dd3e46f-5413-4729-a29d-3455c354bdfd}, !- Source Object
  3,                                      !- Outlet Port
  {09edeb6b-3b1f-4476-857a-e83af165e8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76dd37dc-4df3-49e7-9ad7-90b40bbbd711}, !- Handle
  {09edeb6b-3b1f-4476-857a-e83af165e8a9}, !- Source Object
  3,                                      !- Outlet Port
  {8e6585cc-e3bd-4594-834b-46634804ce93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b8374d-6749-4d95-8ec6-bd83f667712d}, !- Handle
  {8e6585cc-e3bd-4594-834b-46634804ce93}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d547ee4d-4855-47f8-aa15-166cd711c239}, !- Handle
  Room_2_Flr_6 0.0208gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {943b4e0f-428a-4823-b0ef-a801fd00b590}, !- Handle
  Room_2_Flr_6 Service Water Use 0.0208gpm 140F, !- Name
  {d547ee4d-4855-47f8-aa15-166cd711c239}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {513534c0-f9ec-41cb-af89-8d01a1efe115}, !- Handle
  Room_2_Flr_6 WUC 0.0208gpm 140F,        !- Name
  {17d7f539-f7f1-4e76-b950-475cbc44a42f}, !- Inlet Node Name
  {62a3efd0-b713-4e98-af51-b9022b4a2d53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {943b4e0f-428a-4823-b0ef-a801fd00b590}; !- Water Use Equipment Name 1

OS:Node,
  {eb10887f-c7c2-4742-b6ff-f1a46c155a70}, !- Handle
  Room_2_Flr_6 WUC 0.0208gpm 140F Inlet Water Node, !- Name
  {0b429c99-aa4e-4a70-be33-949813a73deb}, !- Inlet Port
  {17d7f539-f7f1-4e76-b950-475cbc44a42f}; !- Outlet Port

OS:Connection,
  {0b429c99-aa4e-4a70-be33-949813a73deb}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  10,                                     !- Outlet Port
  {eb10887f-c7c2-4742-b6ff-f1a46c155a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f06f0e2-8779-4d4b-8ba3-27e4bcb8605b}, !- Handle
  Room_2_Flr_6 WUC 0.0208gpm 140F Outlet Water Node, !- Name
  {62a3efd0-b713-4e98-af51-b9022b4a2d53}, !- Inlet Port
  {7e563650-c9c1-4081-9cfb-1e89db98e479}; !- Outlet Port

OS:Connection,
  {17d7f539-f7f1-4e76-b950-475cbc44a42f}, !- Handle
  {eb10887f-c7c2-4742-b6ff-f1a46c155a70}, !- Source Object
  3,                                      !- Outlet Port
  {513534c0-f9ec-41cb-af89-8d01a1efe115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a3efd0-b713-4e98-af51-b9022b4a2d53}, !- Handle
  {513534c0-f9ec-41cb-af89-8d01a1efe115}, !- Source Object
  3,                                      !- Outlet Port
  {0f06f0e2-8779-4d4b-8ba3-27e4bcb8605b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e563650-c9c1-4081-9cfb-1e89db98e479}, !- Handle
  {0f06f0e2-8779-4d4b-8ba3-27e4bcb8605b}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {98264d5c-4f9e-4491-ab92-28239a922467}, !- Handle
  Room_3_Mult9_Flr_6 0.1875gpm 140F,      !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {35060c25-6bbb-41e3-8024-b4ef520203a2}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.1875gpm 140F, !- Name
  {98264d5c-4f9e-4491-ab92-28239a922467}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {472c1514-9473-4269-b0c4-f3bd6cf68989}, !- Handle
  Room_3_Mult9_Flr_6 WUC 0.1875gpm 140F,  !- Name
  {c163ae27-8a65-44f2-8c11-6eccfee3328e}, !- Inlet Node Name
  {cd1bd633-578c-47a3-9168-aa08e0b83ab0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35060c25-6bbb-41e3-8024-b4ef520203a2}; !- Water Use Equipment Name 1

OS:Node,
  {661f3625-1d8b-4f66-af34-0b1eb81958b1}, !- Handle
  Room_3_Mult9_Flr_6 WUC 0.1875gpm 140F Inlet Water Node, !- Name
  {4d5a1cc5-2819-4b56-8d42-f56699ad61b2}, !- Inlet Port
  {c163ae27-8a65-44f2-8c11-6eccfee3328e}; !- Outlet Port

OS:Connection,
  {4d5a1cc5-2819-4b56-8d42-f56699ad61b2}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  11,                                     !- Outlet Port
  {661f3625-1d8b-4f66-af34-0b1eb81958b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecfc9163-fbde-438e-bb78-22b66e107163}, !- Handle
  Room_3_Mult9_Flr_6 WUC 0.1875gpm 140F Outlet Water Node, !- Name
  {cd1bd633-578c-47a3-9168-aa08e0b83ab0}, !- Inlet Port
  {a56f64ab-00aa-4639-b23b-54ae0f78ed1f}; !- Outlet Port

OS:Connection,
  {c163ae27-8a65-44f2-8c11-6eccfee3328e}, !- Handle
  {661f3625-1d8b-4f66-af34-0b1eb81958b1}, !- Source Object
  3,                                      !- Outlet Port
  {472c1514-9473-4269-b0c4-f3bd6cf68989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd1bd633-578c-47a3-9168-aa08e0b83ab0}, !- Handle
  {472c1514-9473-4269-b0c4-f3bd6cf68989}, !- Source Object
  3,                                      !- Outlet Port
  {ecfc9163-fbde-438e-bb78-22b66e107163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56f64ab-00aa-4639-b23b-54ae0f78ed1f}, !- Handle
  {ecfc9163-fbde-438e-bb78-22b66e107163}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {531ca97e-98e1-46a6-a962-7bad8b06f3ca}, !- Handle
  Room_3_Mult19_Flr_3 1.5832gpm 140F,     !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0aa77ff-98fd-4054-bae4-86cae8c866d4}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.5832gpm 140F, !- Name
  {531ca97e-98e1-46a6-a962-7bad8b06f3ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fecb24c-65f9-447c-b67d-67e15742d8ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {784ee672-1a94-44f3-ac8b-9bad48a6d965}, !- Handle
  Room_3_Mult19_Flr_3 WUC 1.5832gpm 140F, !- Name
  {31aa197e-6b64-4322-9396-447d6263f93d}, !- Inlet Node Name
  {d1ffceb2-c179-4dfa-b454-28443fdef572}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0aa77ff-98fd-4054-bae4-86cae8c866d4}; !- Water Use Equipment Name 1

OS:Node,
  {32800a38-e1b0-42cb-8b43-359415980646}, !- Handle
  Room_3_Mult19_Flr_3 WUC 1.5832gpm 140F Inlet Water Node, !- Name
  {63bea9c4-5dbf-4dc6-ab8a-0f6bbf6e9ffe}, !- Inlet Port
  {31aa197e-6b64-4322-9396-447d6263f93d}; !- Outlet Port

OS:Connection,
  {63bea9c4-5dbf-4dc6-ab8a-0f6bbf6e9ffe}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  12,                                     !- Outlet Port
  {32800a38-e1b0-42cb-8b43-359415980646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c2482f-98b5-49c6-a4e8-8e32898cce65}, !- Handle
  Room_3_Mult19_Flr_3 WUC 1.5832gpm 140F Outlet Water Node, !- Name
  {d1ffceb2-c179-4dfa-b454-28443fdef572}, !- Inlet Port
  {deb9fdc2-70b0-490f-a199-e85e68f70d65}; !- Outlet Port

OS:Connection,
  {31aa197e-6b64-4322-9396-447d6263f93d}, !- Handle
  {32800a38-e1b0-42cb-8b43-359415980646}, !- Source Object
  3,                                      !- Outlet Port
  {784ee672-1a94-44f3-ac8b-9bad48a6d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ffceb2-c179-4dfa-b454-28443fdef572}, !- Handle
  {784ee672-1a94-44f3-ac8b-9bad48a6d965}, !- Source Object
  3,                                      !- Outlet Port
  {c5c2482f-98b5-49c6-a4e8-8e32898cce65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb9fdc2-70b0-490f-a199-e85e68f70d65}, !- Handle
  {c5c2482f-98b5-49c6-a4e8-8e32898cce65}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {a94516dc-84b7-4024-8f73-0e80e7fbe04a}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {2b487a2b-7dfb-49a1-875d-b3cd433245ce}, !- Default Day Schedule Name
  {3461dd8e-5782-4939-afb5-67099cca9d20}, !- Summer Design Day Schedule Name
  {3e156ef5-9c92-4eb0-9676-16e622ad1765}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b487a2b-7dfb-49a1-875d-b3cd433245ce}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {3461dd8e-5782-4939-afb5-67099cca9d20}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {819fc20f-5f2c-455a-8918-3f5d2918d60f}, !- Handle
  Schedule Rule 38,                       !- Name
  {a94516dc-84b7-4024-8f73-0e80e7fbe04a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7023cee2-93b3-4b9b-83b2-cce35e74cc3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7023cee2-93b3-4b9b-83b2-cce35e74cc3f}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {3e156ef5-9c92-4eb0-9676-16e622ad1765}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {475a4609-6b43-42c9-a533-75ddfc6662e6}, !- Handle
  Schedule Rule 39,                       !- Name
  {a94516dc-84b7-4024-8f73-0e80e7fbe04a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33c7211b-be59-4c6b-8486-58fa76b27f56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33c7211b-be59-4c6b-8486-58fa76b27f56}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:WaterUse:Equipment:Definition,
  {4c7cdf18-9076-40a9-b8d3-402934f00cf8}, !- Handle
  Kitchen_Flr_6 2.2166gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1572a71c-013c-4886-9d5b-21e929461d1d}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.2166gpm 140F, !- Name
  {4c7cdf18-9076-40a9-b8d3-402934f00cf8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a94516dc-84b7-4024-8f73-0e80e7fbe04a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {81bcb046-9ec5-4117-9bdf-26498aef8934}, !- Handle
  Kitchen_Flr_6 WUC 2.2166gpm 140F,       !- Name
  {cc6c5009-6376-4ca7-8808-d7220936dbb5}, !- Inlet Node Name
  {3266a6ee-1b71-4ec6-bba8-7456b1e5f34b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1572a71c-013c-4886-9d5b-21e929461d1d}; !- Water Use Equipment Name 1

OS:Node,
  {8fcc8bc6-81fd-4357-a809-58264da42914}, !- Handle
  Kitchen_Flr_6 WUC 2.2166gpm 140F Inlet Water Node, !- Name
  {d73107af-023d-4d01-b8d9-6a100a78af09}, !- Inlet Port
  {cc6c5009-6376-4ca7-8808-d7220936dbb5}; !- Outlet Port

OS:Connection,
  {d73107af-023d-4d01-b8d9-6a100a78af09}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  13,                                     !- Outlet Port
  {8fcc8bc6-81fd-4357-a809-58264da42914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e87ce01-e1f5-44e9-bab1-f6d91bc7af2e}, !- Handle
  Kitchen_Flr_6 WUC 2.2166gpm 140F Outlet Water Node, !- Name
  {3266a6ee-1b71-4ec6-bba8-7456b1e5f34b}, !- Inlet Port
  {cde52e1a-44d0-4694-9f61-18801bd927a1}; !- Outlet Port

OS:Connection,
  {cc6c5009-6376-4ca7-8808-d7220936dbb5}, !- Handle
  {8fcc8bc6-81fd-4357-a809-58264da42914}, !- Source Object
  3,                                      !- Outlet Port
  {81bcb046-9ec5-4117-9bdf-26498aef8934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3266a6ee-1b71-4ec6-bba8-7456b1e5f34b}, !- Handle
  {81bcb046-9ec5-4117-9bdf-26498aef8934}, !- Source Object
  3,                                      !- Outlet Port
  {2e87ce01-e1f5-44e9-bab1-f6d91bc7af2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde52e1a-44d0-4694-9f61-18801bd927a1}, !- Handle
  {2e87ce01-e1f5-44e9-bab1-f6d91bc7af2e}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  13;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ce63251f-c7a5-4abb-b628-25c32ec822db}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {eefafbe9-5c2f-4240-904f-550a507e1c7d}, !- Default Day Schedule Name
  {7ea1ef00-b08e-484e-ad8a-74fcf3d4523a}, !- Summer Design Day Schedule Name
  {0e4dd46d-7eba-4f64-a230-2ed73e9358d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eefafbe9-5c2f-4240-904f-550a507e1c7d}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0e4dd46d-7eba-4f64-a230-2ed73e9358d8}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7ea1ef00-b08e-484e-ad8a-74fcf3d4523a}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Equipment:Definition,
  {83acc50b-9ad8-4118-9412-07e9e7452f7c}, !- Handle
  Laundry_Flr_1 2.61gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {50d499a8-ddef-4068-b999-d56a467b7016}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {93029f37-ec0c-4f2e-9d4e-85c786ee74a3}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm 140F, !- Name
  {83acc50b-9ad8-4118-9412-07e9e7452f7c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ce63251f-c7a5-4abb-b628-25c32ec822db}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d76d1173-9a2a-4079-a26a-dc6e041bf6df}, !- Handle
  Laundry_Flr_1 WUC 2.61gpm 140F,         !- Name
  {663d71ef-a382-4c6e-9afc-0da68d384eb7}, !- Inlet Node Name
  {fc36a155-f938-441b-8fa3-bc1978d08aa1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {87fcfcee-93c3-4e97-9361-60cf7e2b0ea2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93029f37-ec0c-4f2e-9d4e-85c786ee74a3}; !- Water Use Equipment Name 1

OS:Node,
  {5afd7503-4546-4b88-8337-b5362289ff22}, !- Handle
  Laundry_Flr_1 WUC 2.61gpm 140F Inlet Water Node, !- Name
  {0a353601-6b57-4493-8827-138acae05364}, !- Inlet Port
  {663d71ef-a382-4c6e-9afc-0da68d384eb7}; !- Outlet Port

OS:Connection,
  {0a353601-6b57-4493-8827-138acae05364}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  14,                                     !- Outlet Port
  {5afd7503-4546-4b88-8337-b5362289ff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe7fb370-e8f3-4c34-81ac-ccf7c9732447}, !- Handle
  Laundry_Flr_1 WUC 2.61gpm 140F Outlet Water Node, !- Name
  {fc36a155-f938-441b-8fa3-bc1978d08aa1}, !- Inlet Port
  {87a6881e-8342-4c62-9b1a-dd10ca62fa89}; !- Outlet Port

OS:Connection,
  {663d71ef-a382-4c6e-9afc-0da68d384eb7}, !- Handle
  {5afd7503-4546-4b88-8337-b5362289ff22}, !- Source Object
  3,                                      !- Outlet Port
  {d76d1173-9a2a-4079-a26a-dc6e041bf6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc36a155-f938-441b-8fa3-bc1978d08aa1}, !- Handle
  {d76d1173-9a2a-4079-a26a-dc6e041bf6df}, !- Source Object
  3,                                      !- Outlet Port
  {fe7fb370-e8f3-4c34-81ac-ccf7c9732447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a6881e-8342-4c62-9b1a-dd10ca62fa89}, !- Handle
  {fe7fb370-e8f3-4c34-81ac-ccf7c9732447}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f25e1139-751c-416f-8ee5-aeb4aaeb532f}, !- Loop Temperature Setpoint Node Name
  84.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9b4a32ba-e169-453a-a951-c0ec88f06d5c}, !- Plant Side Inlet Node Name
  {0ff3b238-5d90-4ae2-96f6-2953eee8221c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {49046190-3973-4134-a7b7-e8d00c90a228}, !- Demand Side Inlet Node Name
  {f2ea5841-c4cc-4dfb-9231-38ff440af856}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2fc2e9af-c036-4fa4-87d4-b692f8dfd50a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cb84d71d-dc4f-4aab-a226-88c096580271}, !- Demand Mixer Name
  {0d7f4592-882d-4047-9bbf-07fd6e1aa117}, !- Demand Splitter Name
  {2cef820c-8184-4530-a875-f16ccdc7d574}, !- Supply Mixer Name
  {f90e3ad3-cbbf-4d0a-862f-b786f67eba22}; !- Supply Splitter Name

OS:Node,
  {7cca10d6-56d7-43be-a396-880f10ee9eee}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {9b4a32ba-e169-453a-a951-c0ec88f06d5c}, !- Inlet Port
  {5977a93a-c2a0-4462-a692-44b72dd59cba}; !- Outlet Port

OS:Node,
  {f25e1139-751c-416f-8ee5-aeb4aaeb532f}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {c43e1eb6-14e5-408c-b4fc-d780b30112c6}, !- Inlet Port
  {0ff3b238-5d90-4ae2-96f6-2953eee8221c}; !- Outlet Port

OS:Node,
  {0f010c5b-1c01-4ab3-a8f4-6b32be298913}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {cf0a5068-7d21-49cc-b4dd-56ae7bfd2a94}, !- Inlet Port
  {29da3199-630a-4972-95e6-39b7cd59df38}; !- Outlet Port

OS:Connector:Mixer,
  {2cef820c-8184-4530-a875-f16ccdc7d574}, !- Handle
  Connector Mixer 7,                      !- Name
  {a929675b-2f62-4f5e-ae55-7c2777d204ad}, !- Outlet Branch Name
  {72e19411-1608-4855-b597-8386edb94449}, !- Inlet Branch Name 1
  {71a473ae-4cfd-49c5-bac6-1d89c712c01f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f90e3ad3-cbbf-4d0a-862f-b786f67eba22}, !- Handle
  Connector Splitter 7,                   !- Name
  {764bca54-d9ee-467f-a84d-7d94ad357251}, !- Inlet Branch Name
  {cf0a5068-7d21-49cc-b4dd-56ae7bfd2a94}, !- Outlet Branch Name 1
  {13290009-9f64-4140-b0bc-9a955c7b02c4}; !- Outlet Branch Name 2

OS:Connection,
  {9b4a32ba-e169-453a-a951-c0ec88f06d5c}, !- Handle
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Source Object
  14,                                     !- Outlet Port
  {7cca10d6-56d7-43be-a396-880f10ee9eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0a5068-7d21-49cc-b4dd-56ae7bfd2a94}, !- Handle
  {f90e3ad3-cbbf-4d0a-862f-b786f67eba22}, !- Source Object
  3,                                      !- Outlet Port
  {0f010c5b-1c01-4ab3-a8f4-6b32be298913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff3b238-5d90-4ae2-96f6-2953eee8221c}, !- Handle
  {f25e1139-751c-416f-8ee5-aeb4aaeb532f}, !- Source Object
  3,                                      !- Outlet Port
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {24050a9f-b0ca-4fc9-ba6c-9a8bf47ce70d}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {49046190-3973-4134-a7b7-e8d00c90a228}, !- Inlet Port
  {a24034e5-9808-4a11-9290-72fd9af92dfb}; !- Outlet Port

OS:Node,
  {e952112d-4d33-48d3-9273-6e778f62af9a}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {6a6cb3fe-e62e-40a2-813d-732b3c9cf848}, !- Inlet Port
  {f2ea5841-c4cc-4dfb-9231-38ff440af856}; !- Outlet Port

OS:Node,
  {0fc0742c-488e-42e5-bff2-aec3dd43c6f2}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {8d8fa6cc-96b6-475a-8ce1-a4a95746f729}, !- Inlet Port
  {0744e304-8df3-4ccd-9fea-b89b72c8efe3}; !- Outlet Port

OS:Connector:Mixer,
  {cb84d71d-dc4f-4aab-a226-88c096580271}, !- Handle
  Connector Mixer 8,                      !- Name
  {8cddb534-7fca-40c9-a994-9574fe1a80f6}, !- Outlet Branch Name
  {7e66416b-0c58-41f3-8d90-786bf2198908}, !- Inlet Branch Name 1
  {da050751-87b4-4888-9b4b-ab7c731333cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0d7f4592-882d-4047-9bbf-07fd6e1aa117}, !- Handle
  Connector Splitter 8,                   !- Name
  {406085a0-1c38-47e1-b618-85faa998b478}, !- Inlet Branch Name
  {8d8fa6cc-96b6-475a-8ce1-a4a95746f729}, !- Outlet Branch Name 1
  {c9fd388a-727b-452e-98c3-1e016a8fbd6d}; !- Outlet Branch Name 2

OS:Connection,
  {49046190-3973-4134-a7b7-e8d00c90a228}, !- Handle
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Source Object
  17,                                     !- Outlet Port
  {24050a9f-b0ca-4fc9-ba6c-9a8bf47ce70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8fa6cc-96b6-475a-8ce1-a4a95746f729}, !- Handle
  {0d7f4592-882d-4047-9bbf-07fd6e1aa117}, !- Source Object
  3,                                      !- Outlet Port
  {0fc0742c-488e-42e5-bff2-aec3dd43c6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ea5841-c4cc-4dfb-9231-38ff440af856}, !- Handle
  {e952112d-4d33-48d3-9273-6e778f62af9a}, !- Source Object
  3,                                      !- Outlet Port
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c41f8c3a-e878-4ffb-a04e-90443aa1edc0}, !- Handle
  {30c077c4-5b36-4cf7-bb61-3688e2f166c7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  84.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2fc2e9af-c036-4fa4-87d4-b692f8dfd50a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:WaterHeater:Mixed,
  {25a9d3bd-2e23-45e7-a6b6-801b528924ab}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {3ca97e87-a63e-44a7-80b0-7d934554a0db}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  84.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2f1c4009-2b8f-466a-b9d7-53bd124001cf}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {29da3199-630a-4972-95e6-39b7cd59df38}, !- Use Side Inlet Node Name
  {bd405add-96bb-4610-8d64-015d4cd36a88}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {15bb72d4-83ef-43b5-a0ca-2fe24647dd6a}, !- Handle
  Schedule Day 3,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6b21d039-90b5-4897-b8ae-9031a7c89220}, !- Handle
  Schedule Day 4,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {55e0b2aa-d654-42a9-92f0-6f81b5e89638}, !- Handle
  {25a9d3bd-2e23-45e7-a6b6-801b528924ab}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3ca97e87-a63e-44a7-80b0-7d934554a0db}, !- Handle
  Service Water Loop Temp - 184F,         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {fff546a2-a479-4617-9dcb-e0e1661c076a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff546a2-a479-4617-9dcb-e0e1661c076a}, !- Handle
  Service Water Loop Temp - 184F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {98c14698-1cb1-4dbe-a1c6-f70122484ef1}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {9351437a-ca91-4df0-9db9-f8d2e0c09a23}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {bd405add-96bb-4610-8d64-015d4cd36a88}, !- Inlet Port
  {72e19411-1608-4855-b597-8386edb94449}; !- Outlet Port

OS:Connection,
  {29da3199-630a-4972-95e6-39b7cd59df38}, !- Handle
  {0f010c5b-1c01-4ab3-a8f4-6b32be298913}, !- Source Object
  3,                                      !- Outlet Port
  {25a9d3bd-2e23-45e7-a6b6-801b528924ab}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bd405add-96bb-4610-8d64-015d4cd36a88}, !- Handle
  {25a9d3bd-2e23-45e7-a6b6-801b528924ab}, !- Source Object
  32,                                     !- Outlet Port
  {9351437a-ca91-4df0-9db9-f8d2e0c09a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e19411-1608-4855-b597-8386edb94449}, !- Handle
  {9351437a-ca91-4df0-9db9-f8d2e0c09a23}, !- Source Object
  3,                                      !- Outlet Port
  {2cef820c-8184-4530-a875-f16ccdc7d574}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0320bccb-ee29-4897-a8fb-9c7c2749bdc1}, !- Handle
  Service Water Booster Temp - 184F,      !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {3a371f4d-7b03-42f5-9d71-a50729ad175a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a371f4d-7b03-42f5-9d71-a50729ad175a}, !- Handle
  Service Water Booster Temp - 184F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {da6a369c-7a08-4700-b659-30cc5a75b96e}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0320bccb-ee29-4897-a8fb-9c7c2749bdc1}, !- Schedule Name
  {f25e1139-751c-416f-8ee5-aeb4aaeb532f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2d8fb2ff-9769-4463-8bdf-41ee140ba026}, !- Handle
  Booster Water Loop Pump,                !- Name
  {6b1f197a-89eb-4aa9-8508-b16f6f122fc7}, !- Inlet Node Name
  {d0a76e30-a1f2-453d-a53b-77dd33659383}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eeea2e09-6aba-47b4-8000-fadfa09e04c3}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {d0a76e30-a1f2-453d-a53b-77dd33659383}, !- Inlet Port
  {764bca54-d9ee-467f-a84d-7d94ad357251}; !- Outlet Port

OS:Connection,
  {d0a76e30-a1f2-453d-a53b-77dd33659383}, !- Handle
  {2d8fb2ff-9769-4463-8bdf-41ee140ba026}, !- Source Object
  3,                                      !- Outlet Port
  {eeea2e09-6aba-47b4-8000-fadfa09e04c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764bca54-d9ee-467f-a84d-7d94ad357251}, !- Handle
  {eeea2e09-6aba-47b4-8000-fadfa09e04c3}, !- Source Object
  3,                                      !- Outlet Port
  {f90e3ad3-cbbf-4d0a-862f-b786f67eba22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7f9b093-4ca2-4b41-b955-c94fde137342}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {df385556-bce3-4856-a291-b129a5f97a23}, !- Inlet Node Name
  {547c9292-b692-46ef-9baf-01524c99e4e8}; !- Outlet Node Name

OS:Node,
  {28630b93-46ad-4970-a11c-b567c9153367}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {13290009-9f64-4140-b0bc-9a955c7b02c4}, !- Inlet Port
  {df385556-bce3-4856-a291-b129a5f97a23}; !- Outlet Port

OS:Connection,
  {13290009-9f64-4140-b0bc-9a955c7b02c4}, !- Handle
  {f90e3ad3-cbbf-4d0a-862f-b786f67eba22}, !- Source Object
  4,                                      !- Outlet Port
  {28630b93-46ad-4970-a11c-b567c9153367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63769082-64f4-40d2-ab8d-1660b0dff10f}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {547c9292-b692-46ef-9baf-01524c99e4e8}, !- Inlet Port
  {71a473ae-4cfd-49c5-bac6-1d89c712c01f}; !- Outlet Port

OS:Connection,
  {df385556-bce3-4856-a291-b129a5f97a23}, !- Handle
  {28630b93-46ad-4970-a11c-b567c9153367}, !- Source Object
  3,                                      !- Outlet Port
  {f7f9b093-4ca2-4b41-b955-c94fde137342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547c9292-b692-46ef-9baf-01524c99e4e8}, !- Handle
  {f7f9b093-4ca2-4b41-b955-c94fde137342}, !- Source Object
  3,                                      !- Outlet Port
  {63769082-64f4-40d2-ab8d-1660b0dff10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a473ae-4cfd-49c5-bac6-1d89c712c01f}, !- Handle
  {63769082-64f4-40d2-ab8d-1660b0dff10f}, !- Source Object
  3,                                      !- Outlet Port
  {2cef820c-8184-4530-a875-f16ccdc7d574}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e7a2fc3-e754-4a72-9035-6418d03ae708}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0744e304-8df3-4ccd-9fea-b89b72c8efe3}, !- Inlet Node Name
  {bf0e0f63-4a86-4ae9-8072-2055c8f20657}; !- Outlet Node Name

OS:Node,
  {6ec1037f-af35-4f51-a214-e2a324fdaa40}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {bf0e0f63-4a86-4ae9-8072-2055c8f20657}, !- Inlet Port
  {7e66416b-0c58-41f3-8d90-786bf2198908}; !- Outlet Port

OS:Connection,
  {0744e304-8df3-4ccd-9fea-b89b72c8efe3}, !- Handle
  {0fc0742c-488e-42e5-bff2-aec3dd43c6f2}, !- Source Object
  3,                                      !- Outlet Port
  {2e7a2fc3-e754-4a72-9035-6418d03ae708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0e0f63-4a86-4ae9-8072-2055c8f20657}, !- Handle
  {2e7a2fc3-e754-4a72-9035-6418d03ae708}, !- Source Object
  3,                                      !- Outlet Port
  {6ec1037f-af35-4f51-a214-e2a324fdaa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e66416b-0c58-41f3-8d90-786bf2198908}, !- Handle
  {6ec1037f-af35-4f51-a214-e2a324fdaa40}, !- Source Object
  3,                                      !- Outlet Port
  {cb84d71d-dc4f-4aab-a226-88c096580271}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19076570-b437-439e-946a-d907790510d6}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6c37ae6f-a176-4727-af31-14404db573e3}, !- Inlet Node Name
  {c43e1eb6-14e5-408c-b4fc-d780b30112c6}; !- Outlet Node Name

OS:Node,
  {1ac43be1-8574-442a-8959-81230bcf1678}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {a929675b-2f62-4f5e-ae55-7c2777d204ad}, !- Inlet Port
  {6c37ae6f-a176-4727-af31-14404db573e3}; !- Outlet Port

OS:Connection,
  {a929675b-2f62-4f5e-ae55-7c2777d204ad}, !- Handle
  {2cef820c-8184-4530-a875-f16ccdc7d574}, !- Source Object
  2,                                      !- Outlet Port
  {1ac43be1-8574-442a-8959-81230bcf1678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c37ae6f-a176-4727-af31-14404db573e3}, !- Handle
  {1ac43be1-8574-442a-8959-81230bcf1678}, !- Source Object
  3,                                      !- Outlet Port
  {19076570-b437-439e-946a-d907790510d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43e1eb6-14e5-408c-b4fc-d780b30112c6}, !- Handle
  {19076570-b437-439e-946a-d907790510d6}, !- Source Object
  3,                                      !- Outlet Port
  {f25e1139-751c-416f-8ee5-aeb4aaeb532f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a97cbd97-c990-48d2-8efb-697d9626b354}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a24034e5-9808-4a11-9290-72fd9af92dfb}, !- Inlet Node Name
  {e01e3ba2-f869-492f-99ba-d146ede19343}; !- Outlet Node Name

OS:Node,
  {bfc8b7d7-723f-4a44-9df6-000d88a0a8e8}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {e01e3ba2-f869-492f-99ba-d146ede19343}, !- Inlet Port
  {406085a0-1c38-47e1-b618-85faa998b478}; !- Outlet Port

OS:Connection,
  {a24034e5-9808-4a11-9290-72fd9af92dfb}, !- Handle
  {24050a9f-b0ca-4fc9-ba6c-9a8bf47ce70d}, !- Source Object
  3,                                      !- Outlet Port
  {a97cbd97-c990-48d2-8efb-697d9626b354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01e3ba2-f869-492f-99ba-d146ede19343}, !- Handle
  {a97cbd97-c990-48d2-8efb-697d9626b354}, !- Source Object
  3,                                      !- Outlet Port
  {bfc8b7d7-723f-4a44-9df6-000d88a0a8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406085a0-1c38-47e1-b618-85faa998b478}, !- Handle
  {bfc8b7d7-723f-4a44-9df6-000d88a0a8e8}, !- Source Object
  3,                                      !- Outlet Port
  {0d7f4592-882d-4047-9bbf-07fd6e1aa117}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcdf37c7-1f8b-46c3-9322-9d3e7ca2dc3d}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a7e41363-5778-4822-b6cf-5ca2de32e3b4}, !- Inlet Node Name
  {6a6cb3fe-e62e-40a2-813d-732b3c9cf848}; !- Outlet Node Name

OS:Node,
  {0e503935-cd74-4ebf-b16c-859944f546e0}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {8cddb534-7fca-40c9-a994-9574fe1a80f6}, !- Inlet Port
  {a7e41363-5778-4822-b6cf-5ca2de32e3b4}; !- Outlet Port

OS:Connection,
  {8cddb534-7fca-40c9-a994-9574fe1a80f6}, !- Handle
  {cb84d71d-dc4f-4aab-a226-88c096580271}, !- Source Object
  2,                                      !- Outlet Port
  {0e503935-cd74-4ebf-b16c-859944f546e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e41363-5778-4822-b6cf-5ca2de32e3b4}, !- Handle
  {0e503935-cd74-4ebf-b16c-859944f546e0}, !- Source Object
  3,                                      !- Outlet Port
  {bcdf37c7-1f8b-46c3-9322-9d3e7ca2dc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6cb3fe-e62e-40a2-813d-732b3c9cf848}, !- Handle
  {bcdf37c7-1f8b-46c3-9322-9d3e7ca2dc3d}, !- Source Object
  3,                                      !- Outlet Port
  {e952112d-4d33-48d3-9273-6e778f62af9a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {fa5ebf41-ec22-432d-9153-504d236ebcf2}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {2ccbd07a-0f9f-4c6b-b1c2-e0640342d94b}, !- Loop Demand Side Inlet Node
  {1e119170-b54c-4e5a-956f-9d7f0e0dc5d4}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {5977a93a-c2a0-4462-a692-44b72dd59cba}, !- Loop Supply Side Inlet Node
  {e78642f4-f3e2-496f-a6aa-2d30d22c1ccd}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {df9dca4f-a5fe-4a5b-a58a-8c00435eab17}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e78642f4-f3e2-496f-a6aa-2d30d22c1ccd}, !- Inlet Port
  {6b1f197a-89eb-4aa9-8508-b16f6f122fc7}; !- Outlet Port

OS:Connection,
  {5977a93a-c2a0-4462-a692-44b72dd59cba}, !- Handle
  {7cca10d6-56d7-43be-a396-880f10ee9eee}, !- Source Object
  3,                                      !- Outlet Port
  {fa5ebf41-ec22-432d-9153-504d236ebcf2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e78642f4-f3e2-496f-a6aa-2d30d22c1ccd}, !- Handle
  {fa5ebf41-ec22-432d-9153-504d236ebcf2}, !- Source Object
  7,                                      !- Outlet Port
  {df9dca4f-a5fe-4a5b-a58a-8c00435eab17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1f197a-89eb-4aa9-8508-b16f6f122fc7}, !- Handle
  {df9dca4f-a5fe-4a5b-a58a-8c00435eab17}, !- Source Object
  3,                                      !- Outlet Port
  {2d8fb2ff-9769-4463-8bdf-41ee140ba026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b85d60b6-fff4-4810-90c4-bf04bb74257a}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {3c49d779-9d11-48d6-b44f-2da27972f799}, !- Inlet Port
  {2ccbd07a-0f9f-4c6b-b1c2-e0640342d94b}; !- Outlet Port

OS:Connection,
  {3c49d779-9d11-48d6-b44f-2da27972f799}, !- Handle
  {2c3e99a9-25dd-4702-b130-6776b45222d0}, !- Source Object
  15,                                     !- Outlet Port
  {b85d60b6-fff4-4810-90c4-bf04bb74257a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09b6a860-2a4b-4eda-8dec-82609196cf8e}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {1e119170-b54c-4e5a-956f-9d7f0e0dc5d4}, !- Inlet Port
  {51be96da-55d0-4d23-8790-82c5bc96d4a1}; !- Outlet Port

OS:Connection,
  {2ccbd07a-0f9f-4c6b-b1c2-e0640342d94b}, !- Handle
  {b85d60b6-fff4-4810-90c4-bf04bb74257a}, !- Source Object
  3,                                      !- Outlet Port
  {fa5ebf41-ec22-432d-9153-504d236ebcf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e119170-b54c-4e5a-956f-9d7f0e0dc5d4}, !- Handle
  {fa5ebf41-ec22-432d-9153-504d236ebcf2}, !- Source Object
  4,                                      !- Outlet Port
  {09b6a860-2a4b-4eda-8dec-82609196cf8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {56e2127a-cb23-4314-88ec-d7173040f2a7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {51be96da-55d0-4d23-8790-82c5bc96d4a1}, !- Inlet Node
  {c0778ca7-76dd-4d00-8014-66cf6d1b5ece}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {b8645b01-9508-463c-b6ab-470cbf720fe8}; !- Source Temperature Schedule Name {C}

OS:Node,
  {5fd25066-9779-4d55-9642-1d81aedd62c4}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {c0778ca7-76dd-4d00-8014-66cf6d1b5ece}, !- Inlet Port
  {64486141-9f4f-46ba-ba35-3e9b2109cdae}; !- Outlet Port

OS:Connection,
  {51be96da-55d0-4d23-8790-82c5bc96d4a1}, !- Handle
  {09b6a860-2a4b-4eda-8dec-82609196cf8e}, !- Source Object
  3,                                      !- Outlet Port
  {56e2127a-cb23-4314-88ec-d7173040f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0778ca7-76dd-4d00-8014-66cf6d1b5ece}, !- Handle
  {56e2127a-cb23-4314-88ec-d7173040f2a7}, !- Source Object
  3,                                      !- Outlet Port
  {5fd25066-9779-4d55-9642-1d81aedd62c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64486141-9f4f-46ba-ba35-3e9b2109cdae}, !- Handle
  {5fd25066-9779-4d55-9642-1d81aedd62c4}, !- Source Object
  3,                                      !- Outlet Port
  {ad622bca-c7b5-490d-b328-27a9ebc1487f}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Constant,
  {b8645b01-9508-463c-b6ab-470cbf720fe8}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:WaterUse:Equipment:Definition,
  {10f0ff13-4169-408b-857d-fd02b842bed9}, !- Handle
  Booster 1.33gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {53f846da-b7c0-4f7b-a11f-3098b2d6965b}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53f846da-b7c0-4f7b-a11f-3098b2d6965b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {105aaee3-c614-475d-a8e4-59db30787e59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {105aaee3-c614-475d-a8e4-59db30787e59}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a75c723-a8f6-4c85-8d4c-0f077b01fa99}, !- Handle
  Booster Service Water Use 1.33gpm 180F, !- Name
  {10f0ff13-4169-408b-857d-fd02b842bed9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a94516dc-84b7-4024-8f73-0e80e7fbe04a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5f777eba-fbc2-4f64-bca5-6b8c62572266}, !- Handle
  Booster WUC 1.33gpm 180F,               !- Name
  {2c0979bf-8739-48d6-b170-a25f4cbd7415}, !- Inlet Node Name
  {c92b96e6-6d2b-4e13-9d54-5a89d69d5546}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0320bccb-ee29-4897-a8fb-9c7c2749bdc1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a75c723-a8f6-4c85-8d4c-0f077b01fa99}; !- Water Use Equipment Name 1

OS:Node,
  {ff397deb-8c1e-44c2-a245-9e7e2b05a677}, !- Handle
  Booster WUC 1.33gpm 180F Inlet Water Node, !- Name
  {c9fd388a-727b-452e-98c3-1e016a8fbd6d}, !- Inlet Port
  {2c0979bf-8739-48d6-b170-a25f4cbd7415}; !- Outlet Port

OS:Connection,
  {c9fd388a-727b-452e-98c3-1e016a8fbd6d}, !- Handle
  {0d7f4592-882d-4047-9bbf-07fd6e1aa117}, !- Source Object
  4,                                      !- Outlet Port
  {ff397deb-8c1e-44c2-a245-9e7e2b05a677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e66108d3-fa76-44cc-ad5d-7b9ec13bb594}, !- Handle
  Booster WUC 1.33gpm 180F Outlet Water Node, !- Name
  {c92b96e6-6d2b-4e13-9d54-5a89d69d5546}, !- Inlet Port
  {da050751-87b4-4888-9b4b-ab7c731333cd}; !- Outlet Port

OS:Connection,
  {2c0979bf-8739-48d6-b170-a25f4cbd7415}, !- Handle
  {ff397deb-8c1e-44c2-a245-9e7e2b05a677}, !- Source Object
  3,                                      !- Outlet Port
  {5f777eba-fbc2-4f64-bca5-6b8c62572266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92b96e6-6d2b-4e13-9d54-5a89d69d5546}, !- Handle
  {5f777eba-fbc2-4f64-bca5-6b8c62572266}, !- Source Object
  3,                                      !- Outlet Port
  {e66108d3-fa76-44cc-ad5d-7b9ec13bb594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da050751-87b4-4888-9b4b-ab7c731333cd}, !- Handle
  {e66108d3-fa76-44cc-ad5d-7b9ec13bb594}, !- Source Object
  3,                                      !- Outlet Port
  {cb84d71d-dc4f-4aab-a226-88c096580271}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {98e15aee-e43c-4bb0-ac0c-f748de6416ac}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {52b0e203-7b30-4b67-ab1c-1136cb0d1adf}, !- Plant Side Inlet Node Name
  {45a73076-b33c-4a9f-b2bf-ff6d20d73f6a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e1e812a5-475b-4373-aba0-1f635e34a7e4}, !- Demand Side Inlet Node Name
  {c5b9d044-6bbb-48fa-8cd1-f18f3f74aa17}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {29d4dcee-f503-44a5-a076-ff1bdbf3d74a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93876d89-6a6c-496f-881d-3962d44c5355}, !- Demand Mixer Name
  {6ceb74f7-2e9e-410e-bd68-4646d80e1067}, !- Demand Splitter Name
  {bd7b636e-cad7-47c0-97a9-df7354e73bf8}, !- Supply Mixer Name
  {a5cfb6be-4dd4-4b98-a28e-297652331080}; !- Supply Splitter Name

OS:Node,
  {5219e7cc-48f9-4fd3-b88b-a465f68403d6}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {52b0e203-7b30-4b67-ab1c-1136cb0d1adf}, !- Inlet Port
  {2e1047a5-5f27-47b8-bd66-463620d900dc}; !- Outlet Port

OS:Node,
  {98e15aee-e43c-4bb0-ac0c-f748de6416ac}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {e479cd6d-141a-4515-b4ea-81163f31863b}, !- Inlet Port
  {45a73076-b33c-4a9f-b2bf-ff6d20d73f6a}; !- Outlet Port

OS:Node,
  {cd425d02-469c-4593-996c-914d40dacb54}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {327e7f38-d9b4-461c-a50a-a126cabf3609}, !- Inlet Port
  {4da600ef-70fc-44a3-bec6-927e912f1734}; !- Outlet Port

OS:Connector:Mixer,
  {bd7b636e-cad7-47c0-97a9-df7354e73bf8}, !- Handle
  Connector Mixer 9,                      !- Name
  {84402f70-f457-4e19-833d-977edbb19bf5}, !- Outlet Branch Name
  {dc60af80-e9bd-4a66-a4f4-e8795d6521ef}, !- Inlet Branch Name 1
  {b75dbf6e-2b84-41e6-9e64-ee42de1a4945}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5cfb6be-4dd4-4b98-a28e-297652331080}, !- Handle
  Connector Splitter 9,                   !- Name
  {234e7376-fa0a-4c5f-8ad5-e6447593bbef}, !- Inlet Branch Name
  {327e7f38-d9b4-461c-a50a-a126cabf3609}, !- Outlet Branch Name 1
  {e31b08e1-e53a-4dbd-b144-dbb0f7d01cfc}; !- Outlet Branch Name 2

OS:Connection,
  {52b0e203-7b30-4b67-ab1c-1136cb0d1adf}, !- Handle
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Source Object
  14,                                     !- Outlet Port
  {5219e7cc-48f9-4fd3-b88b-a465f68403d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327e7f38-d9b4-461c-a50a-a126cabf3609}, !- Handle
  {a5cfb6be-4dd4-4b98-a28e-297652331080}, !- Source Object
  3,                                      !- Outlet Port
  {cd425d02-469c-4593-996c-914d40dacb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a73076-b33c-4a9f-b2bf-ff6d20d73f6a}, !- Handle
  {98e15aee-e43c-4bb0-ac0c-f748de6416ac}, !- Source Object
  3,                                      !- Outlet Port
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9b01223a-33a6-4899-90e2-20a8ceb40cc3}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {e1e812a5-475b-4373-aba0-1f635e34a7e4}, !- Inlet Port
  {202fc34a-ab07-49c6-b8d6-615e6cb9acd8}; !- Outlet Port

OS:Node,
  {8cfd9240-bf57-4788-afe5-440e4c43adb7}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {78ebaad8-ad58-4916-b756-8ecc8bfaaa0b}, !- Inlet Port
  {c5b9d044-6bbb-48fa-8cd1-f18f3f74aa17}; !- Outlet Port

OS:Node,
  {0def654b-f161-46cf-892a-c4052e5881b7}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {f805862a-bec4-4791-bda3-6daba4965b5b}, !- Inlet Port
  {ed8088e4-e9cf-4d98-99ae-cd09c8c58a77}; !- Outlet Port

OS:Connector:Mixer,
  {93876d89-6a6c-496f-881d-3962d44c5355}, !- Handle
  Connector Mixer 10,                     !- Name
  {23ca0eba-590a-4f5a-9efe-05cc773eb613}, !- Outlet Branch Name
  {7eb021d1-9739-45c5-ad10-df179eb6db00}, !- Inlet Branch Name 1
  {7a04a8a2-30bc-493d-9132-86b7949637ea}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6ceb74f7-2e9e-410e-bd68-4646d80e1067}, !- Handle
  Connector Splitter 10,                  !- Name
  {202fc34a-ab07-49c6-b8d6-615e6cb9acd8}, !- Inlet Branch Name
  {f805862a-bec4-4791-bda3-6daba4965b5b}, !- Outlet Branch Name 1
  {eee1d6f8-a7b0-4d7f-b3d3-918ac47ac94d}; !- Outlet Branch Name 2

OS:Connection,
  {e1e812a5-475b-4373-aba0-1f635e34a7e4}, !- Handle
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Source Object
  17,                                     !- Outlet Port
  {9b01223a-33a6-4899-90e2-20a8ceb40cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202fc34a-ab07-49c6-b8d6-615e6cb9acd8}, !- Handle
  {9b01223a-33a6-4899-90e2-20a8ceb40cc3}, !- Source Object
  3,                                      !- Outlet Port
  {6ceb74f7-2e9e-410e-bd68-4646d80e1067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f805862a-bec4-4791-bda3-6daba4965b5b}, !- Handle
  {6ceb74f7-2e9e-410e-bd68-4646d80e1067}, !- Source Object
  3,                                      !- Outlet Port
  {0def654b-f161-46cf-892a-c4052e5881b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b9d044-6bbb-48fa-8cd1-f18f3f74aa17}, !- Handle
  {8cfd9240-bf57-4788-afe5-440e4c43adb7}, !- Source Object
  3,                                      !- Outlet Port
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {611f3fc6-2f24-4e27-b42b-fcb8c09bcb57}, !- Handle
  {45e9a74f-90bb-45fa-b39a-66cbbed9afd3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {29d4dcee-f503-44a5-a076-ff1bdbf3d74a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {ff029cbf-d968-4e28-a357-b537d42f1ff9}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  {255eb148-e428-40e5-b052-28070dda8a17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255eb148-e428-40e5-b052-28070dda8a17}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fde31bdc-4295-4d1a-b886-83ccbc1b6fca}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {ff029cbf-d968-4e28-a357-b537d42f1ff9}, !- Schedule Name
  {98e15aee-e43c-4bb0-ac0c-f748de6416ac}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c6fc885b-6057-4ddf-bbce-77903c778bd7}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {2e1047a5-5f27-47b8-bd66-463620d900dc}, !- Inlet Node Name
  {e8916bc7-4f3f-4c95-8167-671d4aee5379}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {82087e6c-0313-4c25-99d2-6dc988151274}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e8916bc7-4f3f-4c95-8167-671d4aee5379}, !- Inlet Port
  {234e7376-fa0a-4c5f-8ad5-e6447593bbef}; !- Outlet Port

OS:Connection,
  {2e1047a5-5f27-47b8-bd66-463620d900dc}, !- Handle
  {5219e7cc-48f9-4fd3-b88b-a465f68403d6}, !- Source Object
  3,                                      !- Outlet Port
  {c6fc885b-6057-4ddf-bbce-77903c778bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8916bc7-4f3f-4c95-8167-671d4aee5379}, !- Handle
  {c6fc885b-6057-4ddf-bbce-77903c778bd7}, !- Source Object
  3,                                      !- Outlet Port
  {82087e6c-0313-4c25-99d2-6dc988151274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234e7376-fa0a-4c5f-8ad5-e6447593bbef}, !- Handle
  {82087e6c-0313-4c25-99d2-6dc988151274}, !- Source Object
  3,                                      !- Outlet Port
  {a5cfb6be-4dd4-4b98-a28e-297652331080}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3de63710-d35f-460b-846b-c141320c753e}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {ff029cbf-d968-4e28-a357-b537d42f1ff9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {70633c72-e4e7-4ec1-bec4-a1ae2a1fa151}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4da600ef-70fc-44a3-bec6-927e912f1734}, !- Use Side Inlet Node Name
  {94f2d426-53d5-4f3e-875d-c531d425d9d1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {21bacbbb-cf8c-4f7d-86bf-5b888988e552}, !- Handle
  Schedule Day 5,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {923da368-2e6d-412f-9115-bfc115dbdac8}, !- Handle
  Schedule Day 6,                         !- Name
  {bc3f11cd-be9b-4905-a0df-6dd8351ed500}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {36333535-22a5-42f0-930d-ffaf8784581e}, !- Handle
  {3de63710-d35f-460b-846b-c141320c753e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b29c4341-d73f-423a-a237-5e19c451dd6b}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {94f2d426-53d5-4f3e-875d-c531d425d9d1}, !- Inlet Port
  {dc60af80-e9bd-4a66-a4f4-e8795d6521ef}; !- Outlet Port

OS:Connection,
  {4da600ef-70fc-44a3-bec6-927e912f1734}, !- Handle
  {cd425d02-469c-4593-996c-914d40dacb54}, !- Source Object
  3,                                      !- Outlet Port
  {3de63710-d35f-460b-846b-c141320c753e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {94f2d426-53d5-4f3e-875d-c531d425d9d1}, !- Handle
  {3de63710-d35f-460b-846b-c141320c753e}, !- Source Object
  32,                                     !- Outlet Port
  {b29c4341-d73f-423a-a237-5e19c451dd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc60af80-e9bd-4a66-a4f4-e8795d6521ef}, !- Handle
  {b29c4341-d73f-423a-a237-5e19c451dd6b}, !- Source Object
  3,                                      !- Outlet Port
  {bd7b636e-cad7-47c0-97a9-df7354e73bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd76b395-d7fb-47d1-a976-acbc58f97157}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f2973caa-8ddc-4869-9fd6-ac5a09db82fd}, !- Inlet Node Name
  {ce3a5e06-933d-4c4b-8870-501a090336aa}; !- Outlet Node Name

OS:Node,
  {dca86ae9-24d8-4c2b-acbb-03c0f5a7d457}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {e31b08e1-e53a-4dbd-b144-dbb0f7d01cfc}, !- Inlet Port
  {f2973caa-8ddc-4869-9fd6-ac5a09db82fd}; !- Outlet Port

OS:Connection,
  {e31b08e1-e53a-4dbd-b144-dbb0f7d01cfc}, !- Handle
  {a5cfb6be-4dd4-4b98-a28e-297652331080}, !- Source Object
  4,                                      !- Outlet Port
  {dca86ae9-24d8-4c2b-acbb-03c0f5a7d457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d01779-2ef0-4b7a-b0b4-08acb0a89e2e}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {ce3a5e06-933d-4c4b-8870-501a090336aa}, !- Inlet Port
  {b75dbf6e-2b84-41e6-9e64-ee42de1a4945}; !- Outlet Port

OS:Connection,
  {f2973caa-8ddc-4869-9fd6-ac5a09db82fd}, !- Handle
  {dca86ae9-24d8-4c2b-acbb-03c0f5a7d457}, !- Source Object
  3,                                      !- Outlet Port
  {bd76b395-d7fb-47d1-a976-acbc58f97157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3a5e06-933d-4c4b-8870-501a090336aa}, !- Handle
  {bd76b395-d7fb-47d1-a976-acbc58f97157}, !- Source Object
  3,                                      !- Outlet Port
  {49d01779-2ef0-4b7a-b0b4-08acb0a89e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b75dbf6e-2b84-41e6-9e64-ee42de1a4945}, !- Handle
  {49d01779-2ef0-4b7a-b0b4-08acb0a89e2e}, !- Source Object
  3,                                      !- Outlet Port
  {bd7b636e-cad7-47c0-97a9-df7354e73bf8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b96618ab-2938-48f1-b3c3-1d0cad4adbb3}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {ed8088e4-e9cf-4d98-99ae-cd09c8c58a77}, !- Inlet Node Name
  {402519be-aeb1-4f8f-ab95-16a7bfe161d6}; !- Outlet Node Name

OS:Node,
  {73d54ef4-9fe6-45c7-9e5a-e140f888b44c}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {402519be-aeb1-4f8f-ab95-16a7bfe161d6}, !- Inlet Port
  {7eb021d1-9739-45c5-ad10-df179eb6db00}; !- Outlet Port

OS:Connection,
  {ed8088e4-e9cf-4d98-99ae-cd09c8c58a77}, !- Handle
  {0def654b-f161-46cf-892a-c4052e5881b7}, !- Source Object
  3,                                      !- Outlet Port
  {b96618ab-2938-48f1-b3c3-1d0cad4adbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402519be-aeb1-4f8f-ab95-16a7bfe161d6}, !- Handle
  {b96618ab-2938-48f1-b3c3-1d0cad4adbb3}, !- Source Object
  3,                                      !- Outlet Port
  {73d54ef4-9fe6-45c7-9e5a-e140f888b44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb021d1-9739-45c5-ad10-df179eb6db00}, !- Handle
  {73d54ef4-9fe6-45c7-9e5a-e140f888b44c}, !- Source Object
  3,                                      !- Outlet Port
  {93876d89-6a6c-496f-881d-3962d44c5355}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55d5b995-79e1-4521-9f51-a5890cdbb0e5}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {85c44676-5fa2-426e-aae9-6122ffc3ed77}, !- Inlet Node Name
  {e479cd6d-141a-4515-b4ea-81163f31863b}; !- Outlet Node Name

OS:Node,
  {077e93ca-dd65-474c-a844-ab58e455f5c2}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {84402f70-f457-4e19-833d-977edbb19bf5}, !- Inlet Port
  {85c44676-5fa2-426e-aae9-6122ffc3ed77}; !- Outlet Port

OS:Connection,
  {84402f70-f457-4e19-833d-977edbb19bf5}, !- Handle
  {bd7b636e-cad7-47c0-97a9-df7354e73bf8}, !- Source Object
  2,                                      !- Outlet Port
  {077e93ca-dd65-474c-a844-ab58e455f5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c44676-5fa2-426e-aae9-6122ffc3ed77}, !- Handle
  {077e93ca-dd65-474c-a844-ab58e455f5c2}, !- Source Object
  3,                                      !- Outlet Port
  {55d5b995-79e1-4521-9f51-a5890cdbb0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e479cd6d-141a-4515-b4ea-81163f31863b}, !- Handle
  {55d5b995-79e1-4521-9f51-a5890cdbb0e5}, !- Source Object
  3,                                      !- Outlet Port
  {98e15aee-e43c-4bb0-ac0c-f748de6416ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0de9aa14-d679-41bd-8843-324e4bec2e24}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {649472ca-da20-4ab6-9117-95b0a1fd2310}, !- Inlet Node Name
  {78ebaad8-ad58-4916-b756-8ecc8bfaaa0b}; !- Outlet Node Name

OS:Node,
  {29a98c7f-5449-4e55-b31f-bb339762ca34}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {23ca0eba-590a-4f5a-9efe-05cc773eb613}, !- Inlet Port
  {649472ca-da20-4ab6-9117-95b0a1fd2310}; !- Outlet Port

OS:Connection,
  {23ca0eba-590a-4f5a-9efe-05cc773eb613}, !- Handle
  {93876d89-6a6c-496f-881d-3962d44c5355}, !- Source Object
  2,                                      !- Outlet Port
  {29a98c7f-5449-4e55-b31f-bb339762ca34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649472ca-da20-4ab6-9117-95b0a1fd2310}, !- Handle
  {29a98c7f-5449-4e55-b31f-bb339762ca34}, !- Source Object
  3,                                      !- Outlet Port
  {0de9aa14-d679-41bd-8843-324e4bec2e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ebaad8-ad58-4916-b756-8ecc8bfaaa0b}, !- Handle
  {0de9aa14-d679-41bd-8843-324e4bec2e24}, !- Source Object
  3,                                      !- Outlet Port
  {8cfd9240-bf57-4788-afe5-440e4c43adb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc80075d-4131-475d-b9fb-769fa68e9350}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {c95674af-4f44-48da-96a8-d78b8da1521f}, !- Default Day Schedule Name
  {d45e97bb-7856-4d32-8a8e-3aeac3a90e9e}, !- Summer Design Day Schedule Name
  {ab02f6c0-3170-47fa-813d-97a618705c57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c95674af-4f44-48da-96a8-d78b8da1521f}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ab02f6c0-3170-47fa-813d-97a618705c57}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d45e97bb-7856-4d32-8a8e-3aeac3a90e9e}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Equipment:Definition,
  {6f6532ac-057d-4e7d-8ff7-5bc5ea7d8695}, !- Handle
  Laundry 30.6gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {53f846da-b7c0-4f7b-a11f-3098b2d6965b}, !- Target Temperature Schedule Name
  {b4a69894-ca59-496c-8793-e198ceb7f50c}, !- Sensible Fraction Schedule Name
  {9ed0c0e9-4cdc-4b5a-8405-d29d845f34e3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {133454a5-a9f3-4906-afa0-82cbbbe80ec2}, !- Handle
  Laundry Service Water Use 30.6gpm 180F, !- Name
  {6f6532ac-057d-4e7d-8ff7-5bc5ea7d8695}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bc80075d-4131-475d-b9fb-769fa68e9350}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b53b4b7-a81c-438b-9513-559badea35f6}, !- Handle
  Laundry WUC 30.6gpm 180F,               !- Name
  {7e866472-a3f1-41a3-87bb-c28064b89946}, !- Inlet Node Name
  {c07b42ca-38df-4a7d-a596-edeaa56b8d75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {ff029cbf-d968-4e28-a357-b537d42f1ff9}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {133454a5-a9f3-4906-afa0-82cbbbe80ec2}; !- Water Use Equipment Name 1

OS:Node,
  {67149751-6883-4123-8712-3bd06ae3608a}, !- Handle
  Laundry WUC 30.6gpm 180F Inlet Water Node, !- Name
  {eee1d6f8-a7b0-4d7f-b3d3-918ac47ac94d}, !- Inlet Port
  {7e866472-a3f1-41a3-87bb-c28064b89946}; !- Outlet Port

OS:Connection,
  {eee1d6f8-a7b0-4d7f-b3d3-918ac47ac94d}, !- Handle
  {6ceb74f7-2e9e-410e-bd68-4646d80e1067}, !- Source Object
  4,                                      !- Outlet Port
  {67149751-6883-4123-8712-3bd06ae3608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {587d2bda-504f-46ba-8697-c84fd576566f}, !- Handle
  Laundry WUC 30.6gpm 180F Outlet Water Node, !- Name
  {c07b42ca-38df-4a7d-a596-edeaa56b8d75}, !- Inlet Port
  {7a04a8a2-30bc-493d-9132-86b7949637ea}; !- Outlet Port

OS:Connection,
  {7e866472-a3f1-41a3-87bb-c28064b89946}, !- Handle
  {67149751-6883-4123-8712-3bd06ae3608a}, !- Source Object
  3,                                      !- Outlet Port
  {0b53b4b7-a81c-438b-9513-559badea35f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07b42ca-38df-4a7d-a596-edeaa56b8d75}, !- Handle
  {0b53b4b7-a81c-438b-9513-559badea35f6}, !- Source Object
  3,                                      !- Outlet Port
  {587d2bda-504f-46ba-8697-c84fd576566f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a04a8a2-30bc-493d-9132-86b7949637ea}, !- Handle
  {587d2bda-504f-46ba-8697-c84fd576566f}, !- Source Object
  3,                                      !- Outlet Port
  {93876d89-6a6c-496f-881d-3962d44c5355}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {fa31c1ca-ed95-49c7-bbf8-bb8b3214c88e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  11638.23;                               !- Design Level {W}

OS:Exterior:Lights,
  {fee37e65-5ea2-443b-a0d9-9bc3d584e3af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {fa31c1ca-ed95-49c7-bbf8-bb8b3214c88e}, !- Exterior Lights Definition Name
  {0a5b41cb-0080-4519-bfe5-2114f070b2c4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {93d6f873-67e8-49a9-9db1-007a51d7a9bf}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {ec48b185-0be6-4cb8-90b9-3e9840b476d5}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {bc299708-3766-46c9-a299-666b3913d47a}, !- Default Day Schedule Name
  {a05fe8e4-56e5-43ee-a3f5-52970a0765cb}, !- Summer Design Day Schedule Name
  {a9245f44-05ef-4196-911e-d3f160518fbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc299708-3766-46c9-a299-666b3913d47a}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {a05fe8e4-56e5-43ee-a3f5-52970a0765cb}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a9245f44-05ef-4196-911e-d3f160518fbe}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {758291a8-2521-412c-b036-bcf507f71340}, !- Handle
  Fuel equipment 1,                       !- Name
  {93d6f873-67e8-49a9-9db1-007a51d7a9bf}, !- Exterior Fuel Equipment Definition Name
  {ec48b185-0be6-4cb8-90b9-3e9840b476d5}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {e1ca3f65-1aef-4db4-b19a-77292aa8f712}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  375.9;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {9b42a5de-f634-4ca7-9a34-05c998d5e4d6}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {b3776c94-2959-45a4-ae42-ec1a3643744b}, !- Default Day Schedule Name
  {8b3d8feb-5221-43a1-abb8-91e221e658ea}, !- Summer Design Day Schedule Name
  {8211c5f4-be57-499b-b39e-582e577f452f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3776c94-2959-45a4-ae42-ec1a3643744b}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {8b3d8feb-5221-43a1-abb8-91e221e658ea}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8211c5f4-be57-499b-b39e-582e577f452f}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {70aeb557-cffe-486c-b456-b3f2b68d3b63}, !- Handle
  Fuel equipment 2,                       !- Name
  {e1ca3f65-1aef-4db4-b19a-77292aa8f712}, !- Exterior Fuel Equipment Definition Name
  {9b42a5de-f634-4ca7-9a34-05c998d5e4d6}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {aeca3495-1e82-4521-b17e-1708155a9875}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Constant,
  {68b7f76f-18b4-41af-beab-fb69b386118c}, !- Handle
  VAV WITH REHEAT_MAX_OA_FRAC,            !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {5326ec87-1b41-4783-acdb-8f2e2b39500b}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ea2c491c-8b56-41a4-9c3d-d2a8d7283ebd}, !- Handle
  9 Zone DOAS ERV,                        !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {58072a37-e1e1-48bd-9803-e3420f8a22a3}, !- Supply Air Inlet Node
  {200e3fec-ca45-48e0-9df7-ac438fee46f3}, !- Supply Air Outlet Node
  {51b7aa85-3be4-416c-8d2b-ecc38222c62d}, !- Exhaust Air Inlet Node
  {956f7fbe-ce97-4bed-8226-e0e5c62fa567}, !- Exhaust Air Outlet Node
  1521.67164367715,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {2eaf2292-488b-4aaa-98e2-b4a515b35ba9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {eae56b91-8778-4db8-bdbc-285a0a2facfc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {74aac270-2ff3-497c-9745-5974492f2e68}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b3e5a835-4499-4f45-aadd-1833626d0bfb}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {bef9e3ac-be67-4edf-867b-9576d3ce8ef3}, !- Handle
  9 Zone DOAS ERV Primary Outlet Air Node, !- Name
  {200e3fec-ca45-48e0-9df7-ac438fee46f3}, !- Inlet Port
  {708d23af-6f06-4c12-aff7-80ceda8ed96d}; !- Outlet Port

OS:Connection,
  {58072a37-e1e1-48bd-9803-e3420f8a22a3}, !- Handle
  {89baf756-a84c-4c2a-ba1f-dee3d922ac03}, !- Source Object
  3,                                      !- Outlet Port
  {ea2c491c-8b56-41a4-9c3d-d2a8d7283ebd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {200e3fec-ca45-48e0-9df7-ac438fee46f3}, !- Handle
  {ea2c491c-8b56-41a4-9c3d-d2a8d7283ebd}, !- Source Object
  9,                                      !- Outlet Port
  {bef9e3ac-be67-4edf-867b-9576d3ce8ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708d23af-6f06-4c12-aff7-80ceda8ed96d}, !- Handle
  {bef9e3ac-be67-4edf-867b-9576d3ce8ef3}, !- Source Object
  3,                                      !- Outlet Port
  {e5fcbcd5-de62-4235-8a8e-13df422a13cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c667d97c-70fa-428a-bd25-13aff9cb8921}, !- Handle
  9 Zone DOAS ERV Secondary Inlet Air Node, !- Name
  {c638f223-f3d7-490a-af80-a07d75f5155b}, !- Inlet Port
  {51b7aa85-3be4-416c-8d2b-ecc38222c62d}; !- Outlet Port

OS:Connection,
  {c638f223-f3d7-490a-af80-a07d75f5155b}, !- Handle
  {e5fcbcd5-de62-4235-8a8e-13df422a13cc}, !- Source Object
  7,                                      !- Outlet Port
  {c667d97c-70fa-428a-bd25-13aff9cb8921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b7aa85-3be4-416c-8d2b-ecc38222c62d}, !- Handle
  {c667d97c-70fa-428a-bd25-13aff9cb8921}, !- Source Object
  3,                                      !- Outlet Port
  {ea2c491c-8b56-41a4-9c3d-d2a8d7283ebd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {956f7fbe-ce97-4bed-8226-e0e5c62fa567}, !- Handle
  {ea2c491c-8b56-41a4-9c3d-d2a8d7283ebd}, !- Source Object
  11,                                     !- Outlet Port
  {28370bf0-dca7-49ff-a0f6-09686f5c70cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cc38e2db-eef8-461f-b891-80c8eaf88620}, !- Handle
  9 Zone DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a905a515-2180-4cc6-bc5c-ead01c6f7392}, !- Handle
  9 Zone DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f1673555-edda-4f2d-9c53-ef9360d795e1}, !- Handle
  9 Zone DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4360e0f2-d77b-40d5-baf0-0df5c866ae43}, !- Handle
  9 Zone DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {12cf9949-ed6e-4aac-82fe-6660e04b6e52}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {176d32f6-cd66-4a55-8bb1-71d044d00856}, !- Reference Setpoint Node Name
  {176d32f6-cd66-4a55-8bb1-71d044d00856}, !- Mixed Air Stream Node Name
  {89baf756-a84c-4c2a-ba1f-dee3d922ac03}, !- Outdoor Air Stream Node Name
  {9a98ef9b-d0f7-43fd-b1ad-f6dc955e501c}, !- Return Air Stream Node Name
  {bef9e3ac-be67-4edf-867b-9576d3ce8ef3}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7095b09b-fe31-4eb5-85fc-ff35f64c8a31}, !- Handle
  VAV WITH REHEAT ERV,                    !- Name
  {1db29dd2-2bdc-4f59-99b3-cf768340dbad}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {c4fad4d5-d81f-4afa-8eef-b363b1803b69}, !- Supply Air Inlet Node
  {5a7e99fa-7790-405b-9822-b6214672b1f0}, !- Supply Air Outlet Node
  {3dc64a5e-c45d-438e-848a-315236d6ac25}, !- Exhaust Air Inlet Node
  {7fbb0b93-f9d7-4ca6-a2c4-c39540dd2125}, !- Exhaust Air Outlet Node
  6686.49662891854,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {602a3387-2ed5-461d-9858-ee65d9e80c06}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {967ea2c6-7326-4598-b2da-bbcc64147f96}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {93ed194a-0c92-4241-a005-6e92c1f629de}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8c5da4a8-5d8b-4d31-a6e5-65c36b5277aa}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {2afd71a7-fde1-446e-a215-f69d4e310f40}, !- Handle
  VAV WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {5a7e99fa-7790-405b-9822-b6214672b1f0}, !- Inlet Port
  {04f02596-1ea0-4fa8-b53d-43b336204b31}; !- Outlet Port

OS:Connection,
  {c4fad4d5-d81f-4afa-8eef-b363b1803b69}, !- Handle
  {d87ec060-9692-43ac-8d0c-06e7563b98be}, !- Source Object
  3,                                      !- Outlet Port
  {7095b09b-fe31-4eb5-85fc-ff35f64c8a31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5a7e99fa-7790-405b-9822-b6214672b1f0}, !- Handle
  {7095b09b-fe31-4eb5-85fc-ff35f64c8a31}, !- Source Object
  9,                                      !- Outlet Port
  {2afd71a7-fde1-446e-a215-f69d4e310f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f02596-1ea0-4fa8-b53d-43b336204b31}, !- Handle
  {2afd71a7-fde1-446e-a215-f69d4e310f40}, !- Source Object
  3,                                      !- Outlet Port
  {bd44fd32-ee4c-4696-aed0-76dd5372f164}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47f95522-a8d2-4198-b15e-bbb9bd160773}, !- Handle
  VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {847d6b14-8c00-4f6c-94c5-d31db74148b2}, !- Inlet Port
  {3dc64a5e-c45d-438e-848a-315236d6ac25}; !- Outlet Port

OS:Connection,
  {847d6b14-8c00-4f6c-94c5-d31db74148b2}, !- Handle
  {bd44fd32-ee4c-4696-aed0-76dd5372f164}, !- Source Object
  7,                                      !- Outlet Port
  {47f95522-a8d2-4198-b15e-bbb9bd160773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc64a5e-c45d-438e-848a-315236d6ac25}, !- Handle
  {47f95522-a8d2-4198-b15e-bbb9bd160773}, !- Source Object
  3,                                      !- Outlet Port
  {7095b09b-fe31-4eb5-85fc-ff35f64c8a31}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7fbb0b93-f9d7-4ca6-a2c4-c39540dd2125}, !- Handle
  {7095b09b-fe31-4eb5-85fc-ff35f64c8a31}, !- Source Object
  11,                                     !- Outlet Port
  {7e0636da-9a01-4009-b922-dff66bab65d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e02f5807-115a-4795-9931-32d03be26fca}, !- Handle
  VAV WITH REHEAT ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8d1bd63a-9aef-4b03-a99c-08a061ffbe51}, !- Handle
  VAV WITH REHEAT ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6f591001-1ead-4e38-bf0f-da66cbf101bf}, !- Handle
  VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {26ea8896-cd78-4bf4-ae1a-e08ba45dae1d}, !- Handle
  VAV WITH REHEAT ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {41b15d60-e12b-4e5c-bbaa-93c6674c1477}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {40952b21-dc6e-40f8-b4fb-2e43d0d9a9e3}, !- Reference Setpoint Node Name
  {40952b21-dc6e-40f8-b4fb-2e43d0d9a9e3}, !- Mixed Air Stream Node Name
  {d87ec060-9692-43ac-8d0c-06e7563b98be}, !- Outdoor Air Stream Node Name
  {1c567904-b406-4927-9c07-f31cacad3e2b}, !- Return Air Stream Node Name
  {2afd71a7-fde1-446e-a215-f69d4e310f40}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {8960f6f0-5152-4c1f-bf60-948aac7dcb00}, !- Handle
  VAV WITH REHEAT SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0d9672a6-8607-4f29-b0c2-1cf2ab24f828}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {ade4ae02-c8ea-4666-a776-6cbf06db743b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {190732fe-b5aa-4343-ab7e-9134db19044a}, !- Handle
  ems_VAV_WITH_REHEAT_HtgSch0,            !- Name
  {3c0decb3-6670-43ee-87fc-7912ffbfefb2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d1a1d268-4661-479b-a243-bef418bd82ed}, !- Handle
  ems_VAV_WITH_REHEAT_ClgSch0,            !- Name
  {ab725bb7-c1c4-46fb-a2a2-e2e3e974ad5c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {84bc1289-5a9d-4b3c-8115-2d3b5f98bced}, !- Handle
  ems_VAV_WITH_REHEAT_OptimumStartProg0,  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}<23.9 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}>1.7, !- Program Line 1
  SET {d1a1d268-4661-479b-a243-bef418bd82ed} = 29.4, !- Program Line 2
  SET {190732fe-b5aa-4343-ab7e-9134db19044a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}<23.9 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}>1.7, !- Program Line 4
  SET {d1a1d268-4661-479b-a243-bef418bd82ed} = 29.4, !- Program Line 5
  SET {190732fe-b5aa-4343-ab7e-9134db19044a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}<23.9 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}>1.7, !- Program Line 7
  SET {d1a1d268-4661-479b-a243-bef418bd82ed} = 29.4, !- Program Line 8
  SET {190732fe-b5aa-4343-ab7e-9134db19044a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}<23.9 && {ade4ae02-c8ea-4666-a776-6cbf06db743b}>1.7, !- Program Line 10
  SET {d1a1d268-4661-479b-a243-bef418bd82ed} = 29.4, !- Program Line 11
  SET {190732fe-b5aa-4343-ab7e-9134db19044a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d1a1d268-4661-479b-a243-bef418bd82ed} = NULL, !- Program Line 14
  SET {190732fe-b5aa-4343-ab7e-9134db19044a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d81e025-6d40-4a6c-88d3-982afbd1cfda}, !- Handle
  ems_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {84bc1289-5a9d-4b3c-8115-2d3b5f98bced}; !- Program Name 1

OS:Curve:Biquadratic,
  {754521b8-a0b9-49db-aa4a-4d79429fd7b0}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {57886ab2-fb92-4c56-9f2c-ebcb06aac558}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6f7b7092-6921-45e5-8f38-db8d34ccf4d4}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04749ee6-7673-476f-b761-cc0619f07212}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {45ec7a8e-cdd7-4cff-94b9-f9df2e565bf4}, !- Handle
  {3de63710-d35f-460b-846b-c141320c753e}; !- Object Name

OS:AdditionalProperties,
  {70ce8e35-0d0a-4a5e-8453-a3ed9e54455d}, !- Handle
  {25a9d3bd-2e23-45e7-a6b6-801b528924ab}; !- Object Name

OS:AdditionalProperties,
  {e0450cf8-3148-47a6-b621-deee75ed7481}, !- Handle
  {c0d3a7fb-a6d0-4918-8d59-0f5d660c600d}; !- Object Name

OS:Table:Lookup,
  {602a3387-2ed5-461d-9858-ee65d9e80c06}, !- Handle
  VAV WITH REHEAT ERV_SensHeatEff,        !- Name
  {9b01483a-9d72-4324-b5a6-9fae7fab0852}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9b01483a-9d72-4324-b5a6-9fae7fab0852}, !- Handle
  Table Lookup 1 Independent Variable List 15, !- Name
  {e02f5807-115a-4795-9931-32d03be26fca}; !- Model Object 1

OS:Table:Lookup,
  {967ea2c6-7326-4598-b2da-bbcc64147f96}, !- Handle
  VAV WITH REHEAT ERV_LatHeatEff,         !- Name
  {f1804e74-d0f4-47e6-a431-35a0bcdabf95}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f1804e74-d0f4-47e6-a431-35a0bcdabf95}, !- Handle
  Table Lookup 1 Independent Variable List 16, !- Name
  {8d1bd63a-9aef-4b03-a99c-08a061ffbe51}; !- Model Object 1

OS:Table:Lookup,
  {93ed194a-0c92-4241-a005-6e92c1f629de}, !- Handle
  VAV WITH REHEAT ERV_SensCoolEff,        !- Name
  {107b51e8-3676-4fad-8eb5-4b9dcd86a43b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {107b51e8-3676-4fad-8eb5-4b9dcd86a43b}, !- Handle
  Table Lookup 1 Independent Variable List 17, !- Name
  {6f591001-1ead-4e38-bf0f-da66cbf101bf}; !- Model Object 1

OS:Table:Lookup,
  {8c5da4a8-5d8b-4d31-a6e5-65c36b5277aa}, !- Handle
  VAV WITH REHEAT ERV_LatCoolEff,         !- Name
  {fcf2d67e-f12d-4a87-bb68-62731d374be6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fcf2d67e-f12d-4a87-bb68-62731d374be6}, !- Handle
  Table Lookup 1 Independent Variable List 18, !- Name
  {26ea8896-cd78-4bf4-ae1a-e08ba45dae1d}; !- Model Object 1

OS:Table:Lookup,
  {2eaf2292-488b-4aaa-98e2-b4a515b35ba9}, !- Handle
  9 Zone DOAS ERV_SensHeatEff,            !- Name
  {2b554672-0894-456f-8340-f16bb5e22dca}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2b554672-0894-456f-8340-f16bb5e22dca}, !- Handle
  Table Lookup 1 Independent Variable List 19, !- Name
  {cc38e2db-eef8-461f-b891-80c8eaf88620}; !- Model Object 1

OS:Table:Lookup,
  {eae56b91-8778-4db8-bdbc-285a0a2facfc}, !- Handle
  9 Zone DOAS ERV_LatHeatEff,             !- Name
  {0a69b631-9db9-491e-8599-14e3ace4baa2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0a69b631-9db9-491e-8599-14e3ace4baa2}, !- Handle
  Table Lookup 1 Independent Variable List 20, !- Name
  {a905a515-2180-4cc6-bc5c-ead01c6f7392}; !- Model Object 1

OS:Table:Lookup,
  {74aac270-2ff3-497c-9745-5974492f2e68}, !- Handle
  9 Zone DOAS ERV_SensCoolEff,            !- Name
  {4f4e3f8a-75d7-49d2-ba02-c46d544a4484}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4f4e3f8a-75d7-49d2-ba02-c46d544a4484}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {f1673555-edda-4f2d-9c53-ef9360d795e1}; !- Model Object 1

OS:Table:Lookup,
  {b3e5a835-4499-4f45-aadd-1833626d0bfb}, !- Handle
  9 Zone DOAS ERV_LatCoolEff,             !- Name
  {95bbaaf8-cfd3-4175-b9de-1d15a836896f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {95bbaaf8-cfd3-4175-b9de-1d15a836896f}, !- Handle
  Table Lookup 1 Independent Variable List 21, !- Name
  {4360e0f2-d77b-40d5-baf0-0df5c866ae43}; !- Model Object 1

OS:Schedule:Ruleset,
  {bc6234e1-8820-47cd-802d-dfcd4ce8710e}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {74e4d940-6400-4155-8e82-cb0430a4d703}, !- Default Day Schedule Name
  {1a735ffc-1984-4992-8db1-4347db2bbf5c}, !- Summer Design Day Schedule Name
  {69ce3322-5ef4-44e9-a8e2-4578b9ccded1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74e4d940-6400-4155-8e82-cb0430a4d703}, !- Handle
  HotelLarge HVACOperationSchd Default 1, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a735ffc-1984-4992-8db1-4347db2bbf5c}, !- Handle
  HotelLarge HVACOperationSchd Summer Design Day 1, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69ce3322-5ef4-44e9-a8e2-4578b9ccded1}, !- Handle
  HotelLarge HVACOperationSchd Winter Design Day 1, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {706f5362-a0c0-45f9-8eda-614e9b78272f}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  {ed858b5d-c65f-48b5-93d6-498ac91e999f}, !- Default Day Schedule Name
  {d3d7d94e-1720-4975-8979-751d2b5f7336}, !- Summer Design Day Schedule Name
  {db614b15-9a9b-49f3-b261-80253c1bf892}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed858b5d-c65f-48b5-93d6-498ac91e999f}, !- Handle
  HotelLarge HVACOperationSchd Default inverted, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3d7d94e-1720-4975-8979-751d2b5f7336}, !- Handle
  HotelLarge HVACOperationSchd Summer Design Day inverted 1, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db614b15-9a9b-49f3-b261-80253c1bf892}, !- Handle
  HotelLarge HVACOperationSchd Winter Design Day inverted 1, !- Name
  {5bccae34-4087-4933-ac60-7f2b0575531a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Daylighting:Control,
  {6100abde-c7d9-48fc-8814-5e049c68094c}, !- Handle
  Banquet_Flr_6 Daylt Sensor 1,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8eed0813-d889-4292-8d92-454ff357e6a8}, !- Handle
  Banquet_Flr_6 Daylt Sensor 2,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {59a030d7-5ad2-4148-ad45-926ccf0631c5}, !- Handle
  Dining_Flr_6 Daylt Sensor 1,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1d23c510-f12d-425e-b6d8-376605c867be}, !- Handle
  Dining_Flr_6 Daylt Sensor 2,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2b3e1a45-1e07-472f-b696-3f0338851bdf}, !- Handle
  Cafe_Flr_1 Daylt Sensor 1,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9b79d5a5-29ac-49c3-9337-0ea6fec9fe16}, !- Handle
  Cafe_Flr_1 Daylt Sensor 2,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {86553746-decd-4d02-a87a-e83cf1dd8b4f}, !- Handle
  Lobby_Flr_1 Daylt Sensor 1,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fb5a96d0-7379-4fbc-8e73-df2f4248e866}, !- Handle
  Lobby_Flr_1 Daylt Sensor 2,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {02c6eafd-d39c-4f11-90e1-59dae49e9de3}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {db64c957-a1ff-4be0-ae88-f25aed60a1b1}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {41121a47-d358-4a9a-bee6-7e6019f93075}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {516a501d-f76b-40eb-850d-b1421ebe1fe8}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2286f69-6ba6-40cc-8c80-0e1b9911cde2}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {189a4ce4-f54c-4950-a8f0-ab1e609d7880}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9513dcc4-b4c1-428b-bc1e-a963a69103df}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4bbaf70a-0ed7-427d-9419-3177cb8fca8b}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2deb7e6-286b-458f-8ac0-7e109d2711c2}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42a9e99a-63e3-4b1f-8c4e-b12a01974002}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7f8fbb9e-1806-476a-9b3a-251873ba83d8}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {daa93c08-c6d2-46ae-8e59-1134454727a1}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {489368c4-8435-43e9-9746-e567da5808a4}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1b158ec4-2aa7-47c0-bfbc-4012cc779566}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7f1b4b72-134b-48a4-95b6-2538331d1dcd}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a779343-09c1-4300-9184-4d796ae73a41}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a6f4e76-4756-481d-8bad-a298ed289f5b}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

