
OS:Version,
  {8da4d535-2037-4b40-9713-651de0d6f718}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {e265d2e9-cb6b-4e66-81b7-267909473813}, !- Handle
  Always On Discrete,                     !- Name
  {50debe75-912f-4d37-90f9-312b66f8a3d2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {50debe75-912f-4d37-90f9-312b66f8a3d2}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {6c5ce5cc-dd38-4994-9d2b-3c53e7d62738}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4a5c5234-564e-4da6-b9f2-aebcf5c6119f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Space,
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Handle
  T SE Apartment,                         !- Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {5f0acb65-06fc-4642-89c5-c31b21c44508}; !- Thermal Zone Name

OS:Space,
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Handle
  G Corridor,                             !- Name
  {6b32c7b0-01b8-4994-8bd1-2644472b7406}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {cf43ec8f-6f63-47ea-8543-422264af265f}; !- Thermal Zone Name

OS:SubSurface,
  {41e9a74a-c2b3-4443-ae24-b92f74a0f940}, !- Handle
  TWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66195dd7-4158-483d-b874-3388a680b571}, !- Handle
  T SW Apartment,                         !- Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {de6d3418-d028-48c5-a12d-e256d42d4669}; !- Thermal Zone Name

OS:Surface,
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Handle
  M S2 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {49524b4f-fd6d-4ca2-aab5-c99e42bbfb17}; !- Thermal Zone Name

OS:Space,
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Handle
  M SE Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {168f6bf5-c8d8-4d6a-b999-6a3968846663}; !- Thermal Zone Name

OS:Surface,
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Handle
  T N1 Apartment,                         !- Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {bf9b20e1-b94e-4889-9750-6dbceb706304}; !- Thermal Zone Name

OS:Space,
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Handle
  T Corridor,                             !- Name
  {6194aa1f-cefc-46c5-9d95-415b0e2dc6d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {6edb331d-166a-4bd9-b42b-26168c385f6e}; !- Thermal Zone Name

OS:Surface,
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Handle
  t SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9167359e-9688-41e4-ae83-b41424807596}, !- Handle
  T N2 Apartment,                         !- Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {b7d78489-7346-45b9-bad9-04b5cc6fa015}; !- Thermal Zone Name

OS:SubSurface,
  {47add576-68f1-4d3c-a0aa-8c7e8554161b}, !- Handle
  TWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Handle
  M SW Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {f9a70322-e204-49d3-b8b9-04cf23a3ac74}; !- Thermal Zone Name

OS:Surface,
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Handle
  T NW Apartment,                         !- Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {d8a5c165-d054-4d09-a79f-58f078d71bcc}; !- Thermal Zone Name

OS:Surface,
  {238b064b-51ef-4a46-9119-1d36c89acc33}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Handle
  M Corridor,                             !- Name
  {6b32c7b0-01b8-4994-8bd1-2644472b7406}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {5b6d5102-d5d4-40b7-9795-21d36161236f}; !- Thermal Zone Name

OS:Surface,
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Handle
  G S1 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {f4049d01-5535-447c-bcae-356f0fc786a9}; !- Thermal Zone Name

OS:Surface,
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Handle
  G S2 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {f1ebdce9-b91f-4a85-a55e-809a622a70cd}; !- Thermal Zone Name

OS:Surface,
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Handle
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14098aef-319d-416c-a469-3b909122a632}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e339bfd6-0b62-4f74-861b-a1bc50f642b6}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Handle
  M NE Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {dfe6eac8-9828-4362-971a-40f8401ae9f4}; !- Thermal Zone Name

OS:Surface,
  {172d355a-f304-4226-a550-f61d503a0109}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Handle
  T NE Apartment,                         !- Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {669e588e-7db4-4650-8d9a-4e2e2e640bc0}; !- Thermal Zone Name

OS:Space,
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Handle
  G NW Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {03933926-ba5f-48a4-9586-cb06a908aae4}; !- Thermal Zone Name

OS:Space,
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Handle
  T S1 Apartment,                         !- Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {bb8abc83-f8c0-460a-9c91-c97d4a86fcea}; !- Thermal Zone Name

OS:Space,
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Handle
  M N1 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {7a7317cb-c302-405e-94dd-3d7454cb1c11}; !- Thermal Zone Name

OS:Space,
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Handle
  Office,                                 !- Name
  {c05d7041-3941-4c48-98c9-13283886dc91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {bcd06ff6-a10e-4d44-a13d-e8c416d70393}; !- Thermal Zone Name

OS:SubSurface,
  {7e0b63a5-0d9e-4614-a9df-cd09cb851780}, !- Handle
  TWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2474fa55-e493-4710-b009-0cdaa0c1a981}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Handle
  G NE Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {b0c0110c-c611-4cf5-8e25-b60718b56c41}; !- Thermal Zone Name

OS:SubSurface,
  {5e33e43f-fd7d-48e4-88f8-d91051398763}, !- Handle
  TWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Handle
  T S2 Apartment,                         !- Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1436,                                 !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {4d62df5b-43a0-429f-a806-5edf9de531d5}; !- Thermal Zone Name

OS:Space,
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Handle
  G SW Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {e42f7d62-b8a0-4ea4-b4ea-253d8f8506db}; !- Thermal Zone Name

OS:SubSurface,
  {cc0cb30e-20b6-444c-a462-97896e5e1efb}, !- Handle
  MWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Handle
  M N2 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {df130595-ce8b-47d9-a5ad-8d27836f221c}; !- Thermal Zone Name

OS:Surface,
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e79dcd-d6de-49ea-bd40-36d0e0890630}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95295c9e-17f2-4ee1-872c-772c6b0afbab}, !- Handle
  GWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c604a7fc-75c5-4c12-aac1-a25d32baac6e}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce26f5cd-65b0-45e8-a387-a4885dbe55dd}, !- Handle
  MWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Handle
  G N1 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {1e984b7e-5f99-4ee7-9490-64934f4c82fc}; !- Thermal Zone Name

OS:Surface,
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0582e0-c615-4686-846f-5fa728e7e69d}, !- Handle
  TWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {29f7895e-ac0c-4623-926d-975974086e4e}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Handle
  G N2 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {369a1456-c802-44d7-98ec-2257db1122cf}; !- Thermal Zone Name

OS:Surface,
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Building,
  {761ed503-73d7-48c5-8197-2a7009e22170}, !- Handle
  -MidriseApartment-ASHRAE 169-2013-4A created: 2026-11-09 23:46:40 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d9dba4d0-bb3f-482f-aa9f-370aadfe5d53}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Handle
  M S1 Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {8318242d-63f7-4230-9ab7-7e5a47c93d27}; !- Thermal Zone Name

OS:Surface,
  {7dc6a20b-a4d0-4ad3-a44c-d0d93cfdfa84}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {0f1f6ed8-9498-46f5-a228-cfa8bd6715a8}, !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685992b0-44ad-47d5-b7f8-0ed36982b7ad}, !- Handle
  GWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb10805-b9f8-461d-9a8e-200d436b3ab3}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {b70b1d03-e9cc-4fe9-ab30-4abbf789795b}, !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d2e447-31a9-4381-88cc-71b272037fc1}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a822ff24-e4e3-4c6b-8a4e-4fe82b0bb29b}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a7622df8-7ae3-4303-83b0-94efc9f53ab1}, !- Handle
  MWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46903d54-4518-4e75-8031-146e60314b95}, !- Handle
  GWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6176e360-54d0-44ac-a266-d10aedab6668}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a93ea5e-ff36-4193-b6f6-b66539496a32}, !- Handle
  TWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Handle
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78881d4e-03fe-4770-82cf-c22685e2945c}, !- Handle
  GWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bd34d1-195e-4406-a19d-2eb1810917bb}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {edfa6676-4fa1-4f8d-b586-211f30877da9}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {27c11d43-ff6a-4633-939d-880c011bda1e}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {d394069b-86c5-4324-ab0b-d91ac89a915d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf23822-96d1-4966-b977-44c557377193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf23822-96d1-4966-b977-44c557377193}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a63ba5-45e3-4ae8-a074-18f7334f96c4}, !- Handle
  TWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Handle
  t EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {533c2d73-c8a4-4335-9970-cab144718379}, !- Handle
  GWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83631d-4a58-46ad-b52c-4055924d46cc}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5758e5f8-053a-4ce6-9c81-c38fbad69ad9}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Handle
  M NW Apartment,                         !- Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0479,                                 !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {c0a3221e-bfd2-4a36-a903-de9b66c67458}; !- Thermal Zone Name

OS:Surface,
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7097f868-5195-4814-a8b5-63f7bf661805}, !- Handle
  TWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90963fab-d41a-4776-8158-5800d81f7f47}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abaef75f-9aa1-4865-9baa-5058002f5f6d}, !- Handle
  MWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6110bce7-d14f-4734-b786-3368f1fa9fd9}, !- Handle
  MWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329cc372-873c-43a5-9272-e604a7426627}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9ec0f2-4a12-4979-8fb3-3df3d28f0d08}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ca208-b2e0-4988-8b8f-59ea5e2e725c}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbb4bab-02b4-4dd5-9a25-d0ce73b9d2a1}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f886c264-0c3a-4fcf-a573-b9ce3c891ec0}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {5d0b142e-ca9f-465e-be5f-27d4be2ba521}, !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba3edf7-d8cf-4248-8c68-3c2a4f2b5e7a}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {5d0b142e-ca9f-465e-be5f-27d4be2ba521}, !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {423aae32-5565-4476-aeef-4342771309eb}, !- Handle
  GWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b4c81e-9b09-4e82-a10f-1f713ebf0b11}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b69fa2b-40bf-4f4c-9dbb-b45b3e3e44a2}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a58f76-1083-44a9-98b5-4d1abb762575}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a43f181-503a-4ef0-b7b4-c6287181f587}, !- Handle
  MWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {b70b1d03-e9cc-4fe9-ab30-4abbf789795b}, !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3e0266-afad-475f-861e-c5a267f69950}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d16dbe4a-4631-46f4-a078-d25c75315c43}, !- Handle
  MWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {5d0b142e-ca9f-465e-be5f-27d4be2ba521}, !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {17246936-3daa-4b32-8968-1e0c617730af}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6b30ce84-4bf6-4d71-9282-36aa3baccbd4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SubSurface,
  {3ffc9a8a-234f-4dd0-b672-8d298f0c6d68}, !- Handle
  TWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2de693c3-45db-4f7f-be74-82fc1220c3c3}, !- Handle
  TWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.381000000012441, 2.1731,     !- X,Y,Z Vertex 1 {m}
  46.3273, 0.381000000012441, 0.954,      !- X,Y,Z Vertex 2 {m}
  46.3273, 1.29530000001236, 0.954,       !- X,Y,Z Vertex 3 {m}
  46.3273, 1.29530000001236, 2.1731;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Handle
  t EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35569ce9-6ed1-474e-94ed-b9b53c411482}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c4318f-e443-4d02-9a26-c7e64a6d5271}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe8f496c-357d-4c24-b069-cb1c352df354}, !- Handle
  GWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Handle
  t SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0122e97d-e5f0-4bbe-ac4b-60a57dd65143}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {516e7d8c-7643-4ced-8226-66cb619a2c42}, !- Handle
  MWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656eb60-f5b7-4c91-b0bf-9e7c799dbd8e}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceabc2d2-2c2d-4f75-8882-483069268c42}, !- Handle
  MWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c94dcaa-b38d-467c-abed-1ee8f1c9509e}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4608bfe5-cb9f-42f7-b7fe-387d9e1982ad}, !- Handle
  GWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b525bb62-38a2-465b-b99e-ce5a3c7c32df}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f8624c5-40a1-49d1-89f1-802dd3649e49}, !- Handle
  TWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c6c5fd5-0942-4157-ad25-faf3440f5d88}, !- Handle
  MWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b9c5e1f-745c-4b9e-86aa-c7fa2fddd93b}, !- Handle
  Entrance Door,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0508000000062577, 2.13349999999656, !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0508000000061772, 0.0253999999966025, !- X,Y,Z Vertex 2 {m}
  46.3273, 1.62550000000607, 0.0253999999966627, !- X,Y,Z Vertex 3 {m}
  46.3273, 1.62550000000615, 2.13349999999662; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39149afc-8412-4cf6-9fdb-b7671cf27e75}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fcf53c68-a8b2-4d87-9da1-5081300f1aa9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Handle
  t NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76702075-4def-4826-896f-771ca21d6190}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e60ffa-1992-4ef1-bc27-c17be997af81}, !- Handle
  GWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f48544-dfff-4cbf-b9eb-ce095bf2a985}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Handle
  m SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b80291-0c26-4ad4-86ff-39ce0ff3320d}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41b2e3c5-e83f-42af-9b69-368c3a807697}, !- Handle
  TWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 1.9049, 2.1732,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.9049, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.7149, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.7149, 2.1732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237f47e9-942b-4bfc-8e38-d34b101a0b88}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Handle
  t EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae5d935-056d-4b66-bbc3-992d52fd6f7d}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {b70b1d03-e9cc-4fe9-ab30-4abbf789795b}, !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1b674ab-0acc-4deb-bc48-755a8ad4cd9e}, !- Handle
  MWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5ce6d8-944e-413f-8df7-02e52aea52c7}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9642ded1-125e-444a-9230-5227fb98a74f}, !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca03ccf8-71b9-415e-aa14-de43b4da791b}, !- Handle
  GWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55909614-8144-4fa3-8128-60336d36690d}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55909614-8144-4fa3-8128-60336d36690d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0479,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Handle
  g NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1dece26d-d2e9-45ee-a6a9-a9c584ed7381}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62194174-081f-4cf0-97e6-fa8d19a434fc}, !- Handle
  MWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.381, 2.1731,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 0.381, 0.954,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.2953, 0.954,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.2953, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d4e737-1919-4fc7-a409-570c4d66d232}, !- Handle
  TWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {b70b1d03-e9cc-4fe9-ab30-4abbf789795b}, !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8907f6af-2052-4773-9da8-7d2085c2f716}, !- Handle
  MWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aeccaed-5a77-4560-81d1-ac6a229ba228}, !- Handle
  GWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14020247-2488-4f77-847c-2444299c9f21}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0479,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0479;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14020247-2488-4f77-847c-2444299c9f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0479,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0479;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0479,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0479;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0479,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0479;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {5d0b142e-ca9f-465e-be5f-27d4be2ba521}, !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11565674-4a54-4b56-b376-80434ac0d4dd}, !- Handle
  GWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.6196, 2.1732,                  !- X,Y,Z Vertex 1 {m}
  8.686, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.6196, 0.954,        !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.6196, 2.1732;       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {a088617f-bd6c-4c3c-8620-c25da6ddb620}; !- Handle

OS:BuildingStory,
  {adca533c-0468-407c-b890-d518ccf74735}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {c05d7041-3941-4c48-98c9-13283886dc91}, !- Handle
  MidriseApartment Office,                !- Name
  ,                                       !- Default Construction Set Name
  {7b25cb99-8133-4d69-8a86-5c4d63b50280}, !- Default Schedule Set Name
  {11659e8b-0fa4-4147-8f9a-618acfc75085}, !- Group Rendering Name
  {802bf229-3ac8-433b-a474-0e039df91bde}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {6b32c7b0-01b8-4994-8bd1-2644472b7406}, !- Handle
  MidriseApartment Corridor,              !- Name
  ,                                       !- Default Construction Set Name
  {1d97e78e-3b27-4b65-8118-605216731ad0}, !- Default Schedule Set Name
  {37895f83-88c9-44c4-8db8-bdec15036e38}, !- Group Rendering Name
  {17013893-7df7-441c-ad88-1781928bb440}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {6194aa1f-cefc-46c5-9d95-415b0e2dc6d5}, !- Handle
  MidriseApartment Corridor_topfloor,     !- Name
  ,                                       !- Default Construction Set Name
  {e1e83805-7a46-4069-b540-f619a0afca8b}, !- Default Schedule Set Name
  {8105858e-18da-4dbd-ad3c-3c2c4f0d6ddf}, !- Group Rendering Name
  {9e3ea2dc-c062-4de7-85f9-5dc02bb09344}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor_topfloor;                      !- Standards Space Type

OS:SpaceType,
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Handle
  MidriseApartment Apartment,             !- Name
  ,                                       !- Default Construction Set Name
  {4f07f793-bc64-4a54-99e5-87cfe4fa2b59}, !- Default Schedule Set Name
  {30f597e1-8cf5-40ef-8043-d708a930cbd5}, !- Group Rendering Name
  {b145d0ff-eea6-4743-873a-11d32da134cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:SpaceType,
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Handle
  MidriseApartment Apartment_topfloor_WE, !- Name
  ,                                       !- Default Construction Set Name
  {5ae85579-b066-46c6-9671-442dd1be1ea7}, !- Default Schedule Set Name
  {5f2c8e03-ad92-48a4-81b4-3cfbc9785a92}, !- Group Rendering Name
  {d4bfa2cd-68a7-4435-8c1d-32f829df589a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment_topfloor_WE;                  !- Standards Space Type

OS:SpaceType,
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Handle
  MidriseApartment Apartment_topfloor_NS, !- Name
  ,                                       !- Default Construction Set Name
  {714d50f9-4b7e-46ec-9b5a-78625046ad10}, !- Default Schedule Set Name
  {dfb0c6fe-8d6c-453f-ba82-dc583fa14909}, !- Group Rendering Name
  {14844052-31c7-46ba-850f-e09f9efaedcc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment_topfloor_NS;                  !- Standards Space Type

OS:WeatherFile,
  {0622a3e2-133f-4a79-9f15-836790a7ce79}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {5204f622-c8c5-46fb-b162-b8bb0a763eb3}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a7b2062-2581-401d-a771-a691350984de}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2623a472-05af-49ca-9186-f9ecfdf7511f}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {fe531ec2-7d90-4a85-b615-c8df80019377}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {35626b90-3e4a-4063-bac5-4aae9030bfba}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {7e801f71-6967-4313-aef2-2897020ec18c}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {f6f76620-0e1c-44a3-bbb0-3edb2af3252a}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {5e584480-acd0-48f6-a6cb-edfb5c7a4020}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {30f597e1-8cf5-40ef-8043-d708a930cbd5}, !- Handle
  MidriseApartment Apartment 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {d590dd24-401e-4ea2-bb96-63e16f905800}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {8ffa8c33-7515-4b54-9829-5ad1d20b1646}, !- Handle
  MidriseApartment Apartment People,      !- Name
  {d590dd24-401e-4ea2-bb96-63e16f905800}, !- People Definition Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {598254dc-c91d-4893-a418-6ef2ebc6a86c}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Clothing Insulation Schedule Name
  {3c9000d1-19b7-4ad9-a3db-396d9c935d0b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Handle
  Clothing Schedule,                      !- Name
  {fe7b8741-5737-41a1-a3b8-2bea3b025800}, !- Schedule Type Limits Name
  {7eded471-fd74-4a2e-a8de-fbf688d7f6a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7eded471-fd74-4a2e-a8de-fbf688d7f6a6}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fe7b8741-5737-41a1-a3b8-2bea3b025800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd77c2ee-8aad-4e2f-b781-be72c8bdf67f}, !- Handle
  Schedule Rule 1,                        !- Name
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47edaab2-7477-48db-b36f-f864b78650ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47edaab2-7477-48db-b36f-f864b78650ef}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fe7b8741-5737-41a1-a3b8-2bea3b025800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fe7b8741-5737-41a1-a3b8-2bea3b025800}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3c9000d1-19b7-4ad9-a3db-396d9c935d0b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {5f434b52-c0ce-455a-bc9e-f8728639d175}, !- Schedule Type Limits Name
  {f9acb8a9-4e92-4f43-992b-6a741e608a95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9acb8a9-4e92-4f43-992b-6a741e608a95}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {5f434b52-c0ce-455a-bc9e-f8728639d175}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5f434b52-c0ce-455a-bc9e-f8728639d175}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {598254dc-c91d-4893-a418-6ef2ebc6a86c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {5b5ffa7f-6c67-4135-a784-223b006a7a36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b5ffa7f-6c67-4135-a784-223b006a7a36}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2e7cee2e-1fc5-42b3-a307-a68a6dc00339}, !- Handle
  MidriseApartment Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f43a0d9f-5941-45cc-8320-1fd21b7b74f3}, !- Handle
  MidriseApartment Apartment Lights,      !- Name
  {2e7cee2e-1fc5-42b3-a307-a68a6dc00339}, !- Lights Definition Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5a13797a-be59-4e20-b611-6179c5a0d674}, !- Handle
  {2e7cee2e-1fc5-42b3-a307-a68a6dc00339}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {a0b10012-6ee4-4dcd-80c3-38a68319dc17}, !- Handle
  MidriseApartment Apartment Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f95a63dc-5d8d-472a-9917-a99e4eec2b6b}, !- Handle
  {a0b10012-6ee4-4dcd-80c3-38a68319dc17}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {f22ef7fa-8976-4dc1-a43d-fd024d142c8b}, !- Handle
  MidriseApartment Apartment Additional Lights, !- Name
  {a0b10012-6ee4-4dcd-80c3-38a68319dc17}, !- Lights Definition Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f4b82af6-2a23-467c-9e2c-f5ff729a2575}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c9173e6-05b5-44b8-88a4-c9a2a78d1dbe}, !- Handle
  MidriseApartment Apartment Elec Equip,  !- Name
  {f4b82af6-2a23-467c-9e2c-f5ff729a2575}, !- Electric Equipment Definition Name
  {029195ff-8fb4-455f-8145-9f2f6893597f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b145d0ff-eea6-4743-873a-11d32da134cc}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4f07f793-bc64-4a54-99e5-87cfe4fa2b59}, !- Handle
  MidriseApartment Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8e4486b7-d031-495d-8649-50a52e8c9c9b}, !- Number of People Schedule Name
  {5c1820d9-4a7e-410b-b88c-09bc42361d8d}, !- People Activity Level Schedule Name
  {f279e6b6-2321-4eea-994b-9602953803d3}, !- Lighting Schedule Name
  {1b2cc325-df99-4ac4-b6c3-420c14c04537}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8e4486b7-d031-495d-8649-50a52e8c9c9b}, !- Handle
  ApartmentMidRise OCC_APT_SCH,           !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {d97dbf0d-4e84-4914-9556-f8f2f2719902}, !- Default Day Schedule Name
  {ec411ab7-64ab-4b3d-8620-2bdf570ad92c}, !- Summer Design Day Schedule Name
  {6379567e-4439-4b6b-a2c7-0f8b05df219d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d97dbf0d-4e84-4914-9556-f8f2f2719902}, !- Handle
  ApartmentMidRise OCC_APT_SCH Default,   !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ec411ab7-64ab-4b3d-8620-2bdf570ad92c}, !- Handle
  ApartmentMidRise OCC_APT_SCH Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6379567e-4439-4b6b-a2c7-0f8b05df219d}, !- Handle
  ApartmentMidRise OCC_APT_SCH Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {535d3c1d-20d6-4425-b06b-6d69002583ac}, !- Handle
  Schedule Rule 2,                        !- Name
  {8e4486b7-d031-495d-8649-50a52e8c9c9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1de7c57-5b9b-4655-ac91-fe7add55ef08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1de7c57-5b9b-4655-ac91-fe7add55ef08}, !- Handle
  ApartmentMidRise OCC_APT_SCH Wknd Day,  !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {5c1820d9-4a7e-410b-b88c-09bc42361d8d}, !- Handle
  ApartmentMidRise Activity Schedule,     !- Name
  {b1b8fbae-910d-4b03-b448-604791a4961e}, !- Schedule Type Limits Name
  {66584d21-8e87-4f1d-8c92-9aecb2ff0b2c}, !- Default Day Schedule Name
  {b881d5bf-a7b0-4ad9-b488-f680c4673e49}, !- Summer Design Day Schedule Name
  {38ef22cd-156d-43d5-9a2c-ccf8a7ff3ea8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66584d21-8e87-4f1d-8c92-9aecb2ff0b2c}, !- Handle
  ApartmentMidRise Activity Schedule Default, !- Name
  {b1b8fbae-910d-4b03-b448-604791a4961e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {38ef22cd-156d-43d5-9a2c-ccf8a7ff3ea8}, !- Handle
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  {b1b8fbae-910d-4b03-b448-604791a4961e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b881d5bf-a7b0-4ad9-b488-f680c4673e49}, !- Handle
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  {b1b8fbae-910d-4b03-b448-604791a4961e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1b8fbae-910d-4b03-b448-604791a4961e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f279e6b6-2321-4eea-994b-9602953803d3}, !- Handle
  ApartmentMidRise LTG_APT_SCH,           !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {129fad8a-6a9c-4349-8ec0-5a69138f1c25}, !- Default Day Schedule Name
  {5a388d18-b06e-4b43-a274-3aa01bfb73e1}, !- Summer Design Day Schedule Name
  {09704cd8-eb35-40f5-8128-bc5f5c37b2ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {129fad8a-6a9c-4349-8ec0-5a69138f1c25}, !- Handle
  ApartmentMidRise LTG_APT_SCH Default,   !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {5a388d18-b06e-4b43-a274-3aa01bfb73e1}, !- Handle
  ApartmentMidRise LTG_APT_SCH Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09704cd8-eb35-40f5-8128-bc5f5c37b2ec}, !- Handle
  ApartmentMidRise LTG_APT_SCH Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd050c0f-cbac-4a84-bece-1e2c76cdb20c}, !- Handle
  Schedule Rule 3,                        !- Name
  {f279e6b6-2321-4eea-994b-9602953803d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f64b9ed-4938-4606-8041-449c12b19862}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f64b9ed-4938-4606-8041-449c12b19862}, !- Handle
  ApartmentMidRise LTG_APT_SCH Wknd Day,  !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Ruleset,
  {1b2cc325-df99-4ac4-b6c3-420c14c04537}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {9f68bd4f-e524-42dd-8f92-8270e9d1dda3}, !- Default Day Schedule Name
  {ffb7f58b-77b5-4bae-a577-46532543c2b6}, !- Summer Design Day Schedule Name
  {78277f1a-cdff-4365-9ec9-d518a002d1fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f68bd4f-e524-42dd-8f92-8270e9d1dda3}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.649,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.597,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.572,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.559,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.566,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.584,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.625,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.681,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.713,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.721,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.72,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.712,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.716,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.704,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.705,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.718,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.918,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.983,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.938,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.891,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.835,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.748;                                  !- Value Until Time 24

OS:Schedule:Day,
  {ffb7f58b-77b5-4bae-a577-46532543c2b6}, !- Handle
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78277f1a-cdff-4365-9ec9-d518a002d1fa}, !- Handle
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af1cbc18-3ec7-45c2-8599-2da745ef291a}, !- Handle
  Schedule Rule 4,                        !- Name
  {1b2cc325-df99-4ac4-b6c3-420c14c04537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aeb85c62-64b3-4cc2-9e2d-9caa5390cda8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeb85c62-64b3-4cc2-9e2d-9caa5390cda8}, !- Handle
  ApartmentMidRise EQP_APT_SCH Wknd Day,  !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.649,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.597,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.572,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.559,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.566,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.584,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.625,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.681,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.713,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.721,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.72,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.712,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.716,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.704,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.705,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.718,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.918,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.983,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.938,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.891,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.835,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.748;                                  !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {b27004e0-e6f7-4fce-859c-613713f4bfd4}, !- Handle
  MidriseApartment Apartment Thermostat,  !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Heating Setpoint Temperature Schedule Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  {a54c824f-1fce-4823-96c9-b042f1e95441}, !- Default Day Schedule Name
  {458bb613-fa23-4b00-87b8-11127977a1a7}, !- Summer Design Day Schedule Name
  {21d052fc-a2da-43c5-bff3-93d8f949bab0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54c824f-1fce-4823-96c9-b042f1e95441}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {458bb613-fa23-4b00-87b8-11127977a1a7}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Summer Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {21d052fc-a2da-43c5-bff3-93d8f949bab0}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Winter Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0aba173c-c1a1-478c-9b8f-31ea52f710ee}, !- Handle
  Schedule Rule 5,                        !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53d6ea7a-8b21-4f5b-9400-f17dee2061df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53d6ea7a-8b21-4f5b-9400-f17dee2061df}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Wknd Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  {d62e3a83-c313-4d78-b450-57aff753e46e}, !- Default Day Schedule Name
  {b4aac12d-1bfc-4535-a3e3-510dccefd492}, !- Summer Design Day Schedule Name
  {4c25d607-3d29-4aa3-ba14-a745c437d179}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d62e3a83-c313-4d78-b450-57aff753e46e}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b4aac12d-1bfc-4535-a3e3-510dccefd492}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Summer Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4c25d607-3d29-4aa3-ba14-a745c437d179}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Winter Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {df1f1a5d-afa8-4c5c-93c4-59dcae5bb208}, !- Handle
  Schedule Rule 6,                        !- Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1cdeb52-afac-40d8-87e4-2f6769579f30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1cdeb52-afac-40d8-87e4-2f6769579f30}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Wknd Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Rendering:Color,
  {dfb0c6fe-8d6c-453f-ba82-dc583fa14909}, !- Handle
  MidriseApartment Apartment_topfloor_NS 1, !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {c7e560eb-3465-4c0c-aeb8-dbfdff7fa862}, !- Handle
  MidriseApartment Apartment_topfloor_NS People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {524fce10-d5e3-414a-8fae-e1129bb73815}, !- Handle
  MidriseApartment Apartment_topfloor_NS People, !- Name
  {c7e560eb-3465-4c0c-aeb8-dbfdff7fa862}, !- People Definition Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {598254dc-c91d-4893-a418-6ef2ebc6a86c}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Clothing Insulation Schedule Name
  {3c9000d1-19b7-4ad9-a3db-396d9c935d0b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ef4836f1-2593-407c-bb13-898b71f6393d}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fb1b0ac3-6790-4bf2-b617-245706b859e9}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights, !- Name
  {ef4836f1-2593-407c-bb13-898b71f6393d}, !- Lights Definition Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4ed5b81b-3553-416c-8b9e-bf14e5f502e4}, !- Handle
  {ef4836f1-2593-407c-bb13-898b71f6393d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {cdcd2d37-b445-403d-b7b6-c58caa60dd3d}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0699022f-aaf9-4f5d-b364-37242869fc15}, !- Handle
  {cdcd2d37-b445-403d-b7b6-c58caa60dd3d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {fc30c334-1268-4045-b51c-4f6d23e1ccc9}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights, !- Name
  {cdcd2d37-b445-403d-b7b6-c58caa60dd3d}, !- Lights Definition Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6bb53065-b81b-4d19-be25-26442d217337}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16c02c29-41c1-444e-8ce3-779f1c259781}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip, !- Name
  {6bb53065-b81b-4d19-be25-26442d217337}, !- Electric Equipment Definition Name
  {e2ba6920-cb8d-4766-810e-58c6fe8543eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {14844052-31c7-46ba-850f-e09f9efaedcc}, !- Handle
  MidriseApartment Apartment_topfloor_NS Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {714d50f9-4b7e-46ec-9b5a-78625046ad10}, !- Handle
  MidriseApartment Apartment_topfloor_NS Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8e4486b7-d031-495d-8649-50a52e8c9c9b}, !- Number of People Schedule Name
  {5c1820d9-4a7e-410b-b88c-09bc42361d8d}, !- People Activity Level Schedule Name
  {f279e6b6-2321-4eea-994b-9602953803d3}, !- Lighting Schedule Name
  {1b2cc325-df99-4ac4-b6c3-420c14c04537}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a1fc554-67c8-4fe5-94fb-a5be7ad0eeba}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat, !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Heating Setpoint Temperature Schedule Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5f2c8e03-ad92-48a4-81b4-3cfbc9785a92}, !- Handle
  MidriseApartment Apartment_topfloor_WE 1, !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {1badb08e-cf94-489b-a2e5-8f51c90962fd}, !- Handle
  MidriseApartment Apartment_topfloor_WE People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {c7fbf083-9d54-4090-9a3a-f129c9a19e43}, !- Handle
  MidriseApartment Apartment_topfloor_WE People, !- Name
  {1badb08e-cf94-489b-a2e5-8f51c90962fd}, !- People Definition Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {598254dc-c91d-4893-a418-6ef2ebc6a86c}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Clothing Insulation Schedule Name
  {3c9000d1-19b7-4ad9-a3db-396d9c935d0b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {037a9436-e11d-4ffc-a092-91252c83863e}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {536ff38a-d556-4c2e-af92-f6e516e32dc0}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights, !- Name
  {037a9436-e11d-4ffc-a092-91252c83863e}, !- Lights Definition Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {62af04cb-1c7f-4703-91f2-ae8dd31da95e}, !- Handle
  {037a9436-e11d-4ffc-a092-91252c83863e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {75e1f84c-e8e3-4d4e-8655-bf6df45f49b6}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f7a836e0-04bc-469a-80a9-97b5a5f79359}, !- Handle
  {75e1f84c-e8e3-4d4e-8655-bf6df45f49b6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {dee409b4-39a8-4299-bf8d-4b2d944de96c}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights, !- Name
  {75e1f84c-e8e3-4d4e-8655-bf6df45f49b6}, !- Lights Definition Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eee2d3e9-a5f7-4116-b63f-74917b589fac}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f6a9c50-fbca-42dc-afea-a64daf54b464}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip, !- Name
  {eee2d3e9-a5f7-4116-b63f-74917b589fac}, !- Electric Equipment Definition Name
  {00e2ba68-5010-438d-b898-8a4373992a70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4bfa2cd-68a7-4435-8c1d-32f829df589a}, !- Handle
  MidriseApartment Apartment_topfloor_WE Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ae85579-b066-46c6-9671-442dd1be1ea7}, !- Handle
  MidriseApartment Apartment_topfloor_WE Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8e4486b7-d031-495d-8649-50a52e8c9c9b}, !- Number of People Schedule Name
  {5c1820d9-4a7e-410b-b88c-09bc42361d8d}, !- People Activity Level Schedule Name
  {f279e6b6-2321-4eea-994b-9602953803d3}, !- Lighting Schedule Name
  {1b2cc325-df99-4ac4-b6c3-420c14c04537}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a8aa1bd-f535-4d65-b1fb-83c192b45b9b}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat, !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Heating Setpoint Temperature Schedule Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {37895f83-88c9-44c4-8db8-bdec15036e38}, !- Handle
  MidriseApartment Corridor 1,            !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e19651c8-4a50-4253-aae7-a95615a20f1b}, !- Handle
  MidriseApartment Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eb417e30-769a-45b1-9d47-fca5bf6a212c}, !- Handle
  MidriseApartment Corridor Lights,       !- Name
  {e19651c8-4a50-4253-aae7-a95615a20f1b}, !- Lights Definition Name
  {6b32c7b0-01b8-4994-8bd1-2644472b7406}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cea1080f-96dc-4a2c-90be-51ef7dd953b3}, !- Handle
  {e19651c8-4a50-4253-aae7-a95615a20f1b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {17013893-7df7-441c-ad88-1781928bb440}, !- Handle
  MidriseApartment Corridor Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1d97e78e-3b27-4b65-8118-605216731ad0}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd530514-6c44-4e9e-946e-3525e53fa57c}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {65e093ee-6eb4-4f1d-8b3c-8204b5d62cbb}, !- Lighting Schedule Name
  {2b753d49-76e2-4850-ba99-6a17138d3a4a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fd530514-6c44-4e9e-946e-3525e53fa57c}, !- Handle
  ApartmentMidRise All Off,               !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {d65e79ef-2508-4a8f-af1a-0be6bab7450a}, !- Default Day Schedule Name
  {debc8c2a-f70a-4b0a-937c-2d7b341890c2}, !- Summer Design Day Schedule Name
  {688bccf7-a6fd-4d47-9268-728652f8389a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d65e79ef-2508-4a8f-af1a-0be6bab7450a}, !- Handle
  ApartmentMidRise All Off Default,       !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {debc8c2a-f70a-4b0a-937c-2d7b341890c2}, !- Handle
  ApartmentMidRise All Off Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {688bccf7-a6fd-4d47-9268-728652f8389a}, !- Handle
  ApartmentMidRise All Off Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb64e4ba-8bc8-4cff-9dc2-4f061c586705}, !- Handle
  Schedule Rule 7,                        !- Name
  {fd530514-6c44-4e9e-946e-3525e53fa57c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90894ff9-c08f-466f-ad77-b6260403713a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90894ff9-c08f-466f-ad77-b6260403713a}, !- Handle
  ApartmentMidRise All Off Wknd Day,      !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {65e093ee-6eb4-4f1d-8b3c-8204b5d62cbb}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {e6a3aa10-2829-4bca-a611-14e89b0c4047}, !- Default Day Schedule Name
  {56ce71bb-e9be-4669-8c22-272267d1a77a}, !- Summer Design Day Schedule Name
  {fa2bd1ef-8979-45e3-a8f6-864fccb9a3f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6a3aa10-2829-4bca-a611-14e89b0c4047}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa2bd1ef-8979-45e3-a8f6-864fccb9a3f6}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56ce71bb-e9be-4669-8c22-272267d1a77a}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b753d49-76e2-4850-ba99-6a17138d3a4a}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {409162e7-ab03-4326-b416-54d90a54eedf}, !- Default Day Schedule Name
  {7abfb220-f34c-40db-9692-05a04ec75a18}, !- Summer Design Day Schedule Name
  {c2059c86-0b23-4f09-ae8d-cea3aeaba882}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {409162e7-ab03-4326-b416-54d90a54eedf}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {7abfb220-f34c-40db-9692-05a04ec75a18}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2059c86-0b23-4f09-ae8d-cea3aeaba882}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ab9ee5e1-bbf8-4f33-9682-10640d292e48}, !- Handle
  Schedule Rule 8,                        !- Name
  {2b753d49-76e2-4850-ba99-6a17138d3a4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cd70b7d-bff3-41b1-9d57-710071a1d8b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cd70b7d-bff3-41b1-9d57-710071a1d8b6}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Wknd Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {7a1fe35c-a047-441a-8824-97c2ca0a894a}, !- Handle
  MidriseApartment Corridor Thermostat,   !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Heating Setpoint Temperature Schedule Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8105858e-18da-4dbd-ad3c-3c2c4f0d6ddf}, !- Handle
  MidriseApartment Corridor_topfloor 1,   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {d2014d91-81f5-44d5-ba8b-9062a0330764}, !- Handle
  MidriseApartment Corridor_topfloor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11ad8645-a5e5-4cb8-97b6-408b7108eb65}, !- Handle
  MidriseApartment Corridor_topfloor Lights, !- Name
  {d2014d91-81f5-44d5-ba8b-9062a0330764}, !- Lights Definition Name
  {6194aa1f-cefc-46c5-9d95-415b0e2dc6d5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7da04117-0d12-47dd-8da3-5c69e31813c7}, !- Handle
  {d2014d91-81f5-44d5-ba8b-9062a0330764}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {9e3ea2dc-c062-4de7-85f9-5dc02bb09344}, !- Handle
  MidriseApartment Corridor_topfloor Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e1e83805-7a46-4069-b540-f619a0afca8b}, !- Handle
  MidriseApartment Corridor_topfloor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd530514-6c44-4e9e-946e-3525e53fa57c}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {65e093ee-6eb4-4f1d-8b3c-8204b5d62cbb}, !- Lighting Schedule Name
  {2b753d49-76e2-4850-ba99-6a17138d3a4a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6212a4d4-4375-4dde-a65f-04650f117c8e}, !- Handle
  MidriseApartment Corridor_topfloor Thermostat, !- Name
  {0dd62b22-94d1-433d-a6db-b56fde55ecd4}, !- Heating Setpoint Temperature Schedule Name
  {cd6b3c03-6188-4fb9-a284-2e5220fe891b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {11659e8b-0fa4-4147-8f9a-618acfc75085}, !- Handle
  MidriseApartment Office 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {92af8c21-f653-4a24-8788-ec3b3c02050d}, !- Handle
  MidriseApartment Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {82be408b-eb66-40ab-be03-4cb2d69a359c}, !- Handle
  MidriseApartment Office People,         !- Name
  {92af8c21-f653-4a24-8788-ec3b3c02050d}, !- People Definition Name
  {c05d7041-3941-4c48-98c9-13283886dc91}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {598254dc-c91d-4893-a418-6ef2ebc6a86c}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {dd08c985-764c-4dfc-b7f3-dc16e53f37c6}, !- Clothing Insulation Schedule Name
  {3c9000d1-19b7-4ad9-a3db-396d9c935d0b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a16b9ce0-f3ee-447f-8bf5-259ddf9408ab}, !- Handle
  MidriseApartment Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d1fa66bb-c87c-4351-879a-29d4a69bf8c4}, !- Handle
  MidriseApartment Office Lights,         !- Name
  {a16b9ce0-f3ee-447f-8bf5-259ddf9408ab}, !- Lights Definition Name
  {c05d7041-3941-4c48-98c9-13283886dc91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {093f70e8-e6ec-461a-8052-e065e6e02218}, !- Handle
  {a16b9ce0-f3ee-447f-8bf5-259ddf9408ab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c7a58440-b19d-4ae0-9509-3ec531df49aa}, !- Handle
  MidriseApartment Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb3bef43-5f3d-46c8-af09-f4e8b9f5962b}, !- Handle
  MidriseApartment Office Elec Equip,     !- Name
  {c7a58440-b19d-4ae0-9509-3ec531df49aa}, !- Electric Equipment Definition Name
  {c05d7041-3941-4c48-98c9-13283886dc91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {802bf229-3ac8-433b-a474-0e039df91bde}, !- Handle
  MidriseApartment Office Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b25cb99-8133-4d69-8a86-5c4d63b50280}, !- Handle
  MidriseApartment Office Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {becdfaa8-cd4d-46a1-9bab-d960ad36c200}, !- Number of People Schedule Name
  {5c1820d9-4a7e-410b-b88c-09bc42361d8d}, !- People Activity Level Schedule Name
  {19f2e6ff-5a60-46d4-935c-aafec557266f}, !- Lighting Schedule Name
  {5815db93-c03b-4cfa-bd50-12dab0303ea9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {becdfaa8-cd4d-46a1-9bab-d960ad36c200}, !- Handle
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {4d88dceb-d674-44a6-b7c5-7dc632a127ec}, !- Default Day Schedule Name
  {cc345e6c-8137-4ed7-a671-9b96d1bc9566}, !- Summer Design Day Schedule Name
  {07191027-5a11-452a-aad5-fc366ea7d81c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d88dceb-d674-44a6-b7c5-7dc632a127ec}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {036b8c45-c79d-4635-b123-89662bbe0840}, !- Handle
  Schedule Rule 9,                        !- Name
  {becdfaa8-cd4d-46a1-9bab-d960ad36c200}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c62dc85-565f-42fd-bec2-95c99a60af83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c62dc85-565f-42fd-bec2-95c99a60af83}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {cc345e6c-8137-4ed7-a671-9b96d1bc9566}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07191027-5a11-452a-aad5-fc366ea7d81c}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {19f2e6ff-5a60-46d4-935c-aafec557266f}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {65b75755-03e9-4a32-9d1b-f7213b55b3a0}, !- Default Day Schedule Name
  {6b8fd7fb-3df0-45d6-b815-5235e031c7f1}, !- Summer Design Day Schedule Name
  {8adc07bf-e0fc-449f-9276-2037c0f85e40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65b75755-03e9-4a32-9d1b-f7213b55b3a0}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6b8fd7fb-3df0-45d6-b815-5235e031c7f1}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {278e76bc-493c-4bd7-9ae1-01041dea9a7e}, !- Handle
  Schedule Rule 10,                       !- Name
  {19f2e6ff-5a60-46d4-935c-aafec557266f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a85d422-263e-4157-b415-c34da06c5745}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a85d422-263e-4157-b415-c34da06c5745}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {8adc07bf-e0fc-449f-9276-2037c0f85e40}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5815db93-c03b-4cfa-bd50-12dab0303ea9}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  {32a38712-c38e-4639-8b5b-e2faf124712e}, !- Default Day Schedule Name
  {c0a0d5a9-8d48-4832-9e9d-d3b08588a1ed}, !- Summer Design Day Schedule Name
  {f6f59154-e29c-482d-baa5-5eb8955f6367}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32a38712-c38e-4639-8b5b-e2faf124712e}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bc2d3f56-bade-471c-81ad-265b721369c0}, !- Handle
  Schedule Rule 11,                       !- Name
  {5815db93-c03b-4cfa-bd50-12dab0303ea9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21839d14-97c0-4898-b630-66a14ddf7c6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21839d14-97c0-4898-b630-66a14ddf7c6b}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {c0a0d5a9-8d48-4832-9e9d-d3b08588a1ed}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6f59154-e29c-482d-baa5-5eb8955f6367}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {8a58e4fe-c582-40e8-ad8c-e324eca5eed2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5e4a0cf-e86e-4d9c-b20f-d683ee1376c9}, !- Handle
  MidriseApartment Office Thermostat,     !- Name
  {40abaf56-b38a-4462-9116-554c3c50ff33}, !- Heating Setpoint Temperature Schedule Name
  {e7456d3d-fc14-4d03-9a5e-b0e18924d667}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {40abaf56-b38a-4462-9116-554c3c50ff33}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  {4cb8d365-ccf1-4ee5-baae-8ab836a3d008}, !- Default Day Schedule Name
  {2169653d-7466-4f92-afd5-6478535388da}, !- Summer Design Day Schedule Name
  {1f1e0d6e-7f55-4c63-bdf9-d2230649c7fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cb8d365-ccf1-4ee5-baae-8ab836a3d008}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0a7f3fe6-c622-40a1-bc2a-49e9bd5e0589}, !- Handle
  Schedule Rule 12,                       !- Name
  {40abaf56-b38a-4462-9116-554c3c50ff33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7718095-d992-4ba8-9ad7-fd9a97cfdfae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7718095-d992-4ba8-9ad7-fd9a97cfdfae}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6;                                   !- Value Until Time 4

OS:Schedule:Day,
  {1f1e0d6e-7f55-4c63-bdf9-d2230649c7fa}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2169653d-7466-4f92-afd5-6478535388da}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7456d3d-fc14-4d03-9a5e-b0e18924d667}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  {ba4379ae-7461-43c6-8e95-15835cdba90c}, !- Default Day Schedule Name
  {c2f8ba52-c2b3-4b55-9f4c-e7d958e098b5}, !- Summer Design Day Schedule Name
  {7f9cfdbd-ca3e-4480-917c-cc3b9682fe4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba4379ae-7461-43c6-8e95-15835cdba90c}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c2f8ba52-c2b3-4b55-9f4c-e7d958e098b5}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Summer Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7f9cfdbd-ca3e-4480-917c-cc3b9682fe4d}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Winter Design Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {829989e9-dfb1-4269-a6df-7f6aa45ac3a0}, !- Handle
  Schedule Rule 13,                       !- Name
  {e7456d3d-fc14-4d03-9a5e-b0e18924d667}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cbc55cf-e394-47ad-b353-92909bb91832}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cbc55cf-e394-47ad-b353-92909bb91832}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Wknd Day, !- Name
  {0bbf1547-6beb-44bd-ba5b-190d34e63d40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {117f584d-c42b-4e8d-8bde-ea84c57d516e}, !- Handle
  G N2 Apartment HVAC On Infiltration,    !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65cb1295-cb52-4722-92e4-cbef492e4db0}, !- Handle
  G N2 Apartment HVAC Off Infiltration,   !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1d461e8e-e5b8-4ceb-9506-d52d91dd6b7e}, !- Handle
  M N2 Apartment HVAC On Infiltration,    !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b9630545-db60-469e-ac7f-650aac7594dc}, !- Handle
  M N2 Apartment HVAC Off Infiltration,   !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b739b12d-751f-484c-9e2e-7ad3bc26be37}, !- Handle
  T S2 Apartment HVAC On Infiltration,    !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d2858957-4299-4147-ab15-43962fa26cfd}, !- Handle
  T S2 Apartment HVAC Off Infiltration,   !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a18f499d-fd66-4585-8017-a859cca10c07}, !- Handle
  G NE Apartment HVAC On Infiltration,    !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0b356d00-ff2e-4cdb-a6a8-282df3d255d2}, !- Handle
  G NE Apartment HVAC Off Infiltration,   !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {269da44f-78a2-4076-82d8-976be9122eea}, !- Handle
  Office HVAC On Infiltration,            !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f8a5a897-0315-4fd5-b712-32a93968eeff}, !- Handle
  Office HVAC Off Infiltration,           !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {14ee47ec-d53f-4b8c-b467-c87af5243280}, !- Handle
  M N1 Apartment HVAC On Infiltration,    !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ea94e147-6950-477a-9c6f-b45284e3d5b9}, !- Handle
  M N1 Apartment HVAC Off Infiltration,   !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e85996d6-1bcb-40b4-8a37-542fb2d32e9d}, !- Handle
  M NW Apartment HVAC On Infiltration,    !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6b3e5fb4-571b-45d3-add6-c412612bdb21}, !- Handle
  M NW Apartment HVAC Off Infiltration,   !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e1ad61f-3389-44bd-90d4-747601126ae7}, !- Handle
  G NW Apartment HVAC On Infiltration,    !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {52ac1a66-02f4-4ba6-9238-7247a70fbe9c}, !- Handle
  G NW Apartment HVAC Off Infiltration,   !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6d034a7e-dc07-4617-84aa-8292f73faf66}, !- Handle
  T NE Apartment HVAC On Infiltration,    !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c61ad8a6-048c-452b-98a4-ad55e829e400}, !- Handle
  T NE Apartment HVAC Off Infiltration,   !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cf499c14-01b7-427e-92d3-88df8a121377}, !- Handle
  M NE Apartment HVAC On Infiltration,    !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2355f94d-d3da-49da-b59e-b31af620d56c}, !- Handle
  M NE Apartment HVAC Off Infiltration,   !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e69a88df-6716-43fe-9df8-e5a0475d48c5}, !- Handle
  T SE Apartment HVAC On Infiltration,    !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fac09ec8-c245-4188-aa15-d984648da02b}, !- Handle
  T SE Apartment HVAC Off Infiltration,   !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2c0e04a6-f3c7-43a5-afe5-82f039febf15}, !- Handle
  G Corridor HVAC On Infiltration,        !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ba2a8784-d9cd-4035-ae8a-f34b2423425b}, !- Handle
  G Corridor HVAC Off Infiltration,       !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {842e3fec-7f8f-45b3-bd4d-9981f31fce4e}, !- Handle
  G S2 Apartment HVAC On Infiltration,    !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db12cccc-65a4-41fa-a5ff-6d66200743af}, !- Handle
  G S2 Apartment HVAC Off Infiltration,   !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bbde2cdb-36cc-4a46-98d5-83e795c31259}, !- Handle
  T SW Apartment HVAC On Infiltration,    !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75031daa-f1c5-4c4f-aee9-aceadc6ff161}, !- Handle
  T SW Apartment HVAC Off Infiltration,   !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d2e6fe25-5e11-495f-a3e2-ff3e0765201d}, !- Handle
  G SW Apartment HVAC On Infiltration,    !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aa756eb6-b588-4e30-acf8-76d95d56c049}, !- Handle
  G SW Apartment HVAC Off Infiltration,   !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {68875bd6-a76d-4978-aecc-efdf9508a34b}, !- Handle
  M SE Apartment HVAC On Infiltration,    !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c23a5fab-9d7b-43d2-bf6e-12737911cdbc}, !- Handle
  M SE Apartment HVAC Off Infiltration,   !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d319eec7-52af-4e04-8c75-154d9c98504b}, !- Handle
  M S2 Apartment HVAC On Infiltration,    !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a5dfa3c4-f241-4818-9caf-dcc1c63dd2d5}, !- Handle
  M S2 Apartment HVAC Off Infiltration,   !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1f1aef42-a0fa-4b7a-b02b-25e7b26cfbfb}, !- Handle
  T N1 Apartment HVAC On Infiltration,    !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88b5893f-8324-42d8-9736-9ea545803ab7}, !- Handle
  T N1 Apartment HVAC Off Infiltration,   !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1a793ed5-e169-448d-aed2-1bd377f5e811}, !- Handle
  T S1 Apartment HVAC On Infiltration,    !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {69642b37-02f2-460a-8e1f-356ffcebe4ff}, !- Handle
  T S1 Apartment HVAC Off Infiltration,   !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e9957fff-c8aa-41dd-b960-9cfa433e41eb}, !- Handle
  T N2 Apartment HVAC On Infiltration,    !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cbfea984-8c78-45e4-94a0-13a7971a2cda}, !- Handle
  T N2 Apartment HVAC Off Infiltration,   !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {62837414-e31f-412c-b1c9-141090b38c73}, !- Handle
  G N1 Apartment HVAC On Infiltration,    !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0b2ca878-d677-4bc4-93e2-d6cb20963178}, !- Handle
  G N1 Apartment HVAC Off Infiltration,   !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {158b46ab-b3dd-4693-8e63-6b26d3999157}, !- Handle
  M SW Apartment HVAC On Infiltration,    !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1d7c36d1-4024-4eca-9e6d-b9917ed98d0a}, !- Handle
  M SW Apartment HVAC Off Infiltration,   !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {1133ad41-d78d-4323-b3b1-0e00fe8e0df5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {74157284-f54c-4aa8-864f-31b4d55a6fae}, !- Handle
  T Corridor HVAC On Infiltration,        !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {e0943af0-c105-46c6-bf8b-b3605a08734a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
