  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe7f74b8-e240-453b-be4d-bc77821b26aa}, !- Handle
  T Corridor HVAC On Infiltration,        !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7044cd72-9acb-48d6-b32e-412ff37aa499}, !- Handle
  T Corridor HVAC Off Infiltration,       !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9636973b-6855-4f5d-9589-8c756c5489fe}, !- Handle
  T NW Apartment HVAC On Infiltration,    !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {692baf37-8926-4f20-93c5-5304ab244f6c}, !- Handle
  T NW Apartment HVAC Off Infiltration,   !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {057f9c86-3456-443e-87cf-dabe923aef21}, !- Handle
  M S1 Apartment HVAC On Infiltration,    !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cdf64f44-b31a-4511-a11c-902591cda68b}, !- Handle
  M S1 Apartment HVAC Off Infiltration,   !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dd660294-ef6b-4c1d-840f-f16581d8ed08}, !- Handle
  M Corridor HVAC On Infiltration,        !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bd852876-0145-4b96-8c5e-32a70e5f05ac}, !- Handle
  M Corridor HVAC Off Infiltration,       !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2b93d2b5-0f94-4e35-bfc6-c0029a7f1ee0}, !- Handle
  G S1 Apartment HVAC On Infiltration,    !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4f628ff1-18a6-4ad4-a68a-8dd67f17401b}, !- Handle
  G S1 Apartment HVAC Off Infiltration,   !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0716,                                 !- Constant Term Coefficient
  0.0068,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0342,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {90af40a4-30f8-4559-8138-24542b8ec85e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {69617ed6-8504-4da0-b791-790775f8e83e}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}, !- Handle
  G Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3eb03a1b-1484-4d9e-a38b-da31bc6f304e}, !- Zone Air Inlet Port List
  {60d8c820-ba7d-49ec-b5a3-3dbdd1b32801}, !- Zone Air Exhaust Port List
  {dd4ab655-123c-4727-9b7e-3aceceb3ee1c}, !- Zone Air Node Name
  {c67d2aa7-3b25-4798-9e2a-10e5233d151f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14656fda-dffd-4408-b836-be76e80c0a2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a76d709-2aad-447f-ab77-c34c060fd726}, !- Handle
  G Corridor ZN Zone Air Node,            !- Name
  {dd4ab655-123c-4727-9b7e-3aceceb3ee1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd4ab655-123c-4727-9b7e-3aceceb3ee1c}, !- Handle
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}, !- Source Object
  11,                                     !- Outlet Port
  {0a76d709-2aad-447f-ab77-c34c060fd726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3eb03a1b-1484-4d9e-a38b-da31bc6f304e}, !- Handle
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}; !- HVAC Component

OS:PortList,
  {60d8c820-ba7d-49ec-b5a3-3dbdd1b32801}, !- Handle
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}; !- HVAC Component

OS:PortList,
  {c67d2aa7-3b25-4798-9e2a-10e5233d151f}, !- Handle
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}; !- HVAC Component

OS:Sizing:Zone,
  {eb46c8e1-904a-43cf-ad38-9d0df0851e97}, !- Handle
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {73e632b0-72d1-421e-b6af-d6d09241ce56}, !- Handle
  G Corridor ZN Zone HVAC Equipment List, !- Name
  {6f67a31b-9d71-4bd3-8823-032fc7d287d4}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {14656fda-dffd-4408-b836-be76e80c0a2a}, !- Handle
  MidriseApartment Corridor Thermostat 1, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Handle
  G N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55fbfd3e-ebfd-4bf9-a172-9b5f93bacb84}, !- Zone Air Inlet Port List
  {b4bdef9b-5497-45d1-97b2-00f6ad9fd113}, !- Zone Air Exhaust Port List
  {dcb9559a-0469-42ea-a516-ba491d9527d6}, !- Zone Air Node Name
  {3f6e5dfc-a21c-40a5-9872-8fdcdfe80ae3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27961092-f99a-4d2e-987b-69b87977f4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f50b2731-b479-4491-81b4-2b1a2dc32e8a}, !- Handle
  G N1 Apartment ZN Zone Air Node,        !- Name
  {dcb9559a-0469-42ea-a516-ba491d9527d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb9559a-0469-42ea-a516-ba491d9527d6}, !- Handle
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Source Object
  11,                                     !- Outlet Port
  {f50b2731-b479-4491-81b4-2b1a2dc32e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55fbfd3e-ebfd-4bf9-a172-9b5f93bacb84}, !- Handle
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- HVAC Component
  {f9f01ff8-7398-4d4c-aaad-83380d7ca7c2}, !- Port 1
  {32a377b2-7d46-4e50-a660-fd7d0b2f792f}; !- Port 2

OS:PortList,
  {b4bdef9b-5497-45d1-97b2-00f6ad9fd113}, !- Handle
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- HVAC Component
  {052e545b-6e3c-47e8-bb1b-8011572c3030}; !- Port 1

OS:PortList,
  {3f6e5dfc-a21c-40a5-9872-8fdcdfe80ae3}, !- Handle
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- HVAC Component
  {237f0737-7e45-49e2-ba53-347c02a323b3}; !- Port 1

OS:Sizing:Zone,
  {c5d06c78-85ad-42f3-9c58-6d88657e4575}, !- Handle
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b42e5a23-3ea7-4c00-bb7e-69d22652212d}, !- Handle
  G N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3020e210-1e63-45a4-9b4b-b5f695cd6464}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce43327b-d342-4d55-b14a-b81f26a1afd7}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {27961092-f99a-4d2e-987b-69b87977f4f7}, !- Handle
  MidriseApartment Apartment Thermostat 1, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Handle
  G N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a213c23e-2264-487a-b69f-5a82b6237321}, !- Zone Air Inlet Port List
  {a3d199d5-a711-43b5-b3cd-83981834b356}, !- Zone Air Exhaust Port List
  {c9166952-5664-4fce-a290-9ebccb7bbf43}, !- Zone Air Node Name
  {83f5883a-6afa-4ff1-958f-38cd7b22e1f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecaef464-dfe3-4939-ac14-8fc6b4d3e246}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db450b3c-e3b3-4ead-88e6-6f3b21e94316}, !- Handle
  G N2 Apartment ZN Zone Air Node,        !- Name
  {c9166952-5664-4fce-a290-9ebccb7bbf43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9166952-5664-4fce-a290-9ebccb7bbf43}, !- Handle
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Source Object
  11,                                     !- Outlet Port
  {db450b3c-e3b3-4ead-88e6-6f3b21e94316}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a213c23e-2264-487a-b69f-5a82b6237321}, !- Handle
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- HVAC Component
  {dea220f4-696d-4aba-90a7-4461c8cc0b94}, !- Port 1
  {d68bb4db-2cfc-48aa-be56-a76ee98d6e18}; !- Port 2

OS:PortList,
  {a3d199d5-a711-43b5-b3cd-83981834b356}, !- Handle
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- HVAC Component
  {0d58f63c-f893-4593-b793-72dceb8bb4ab}; !- Port 1

OS:PortList,
  {83f5883a-6afa-4ff1-958f-38cd7b22e1f4}, !- Handle
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- HVAC Component
  {f7266a9b-451b-4c82-a48f-3306970f6fb0}; !- Port 1

OS:Sizing:Zone,
  {5397325d-c659-4be2-b19d-cac8763e7551}, !- Handle
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dc32cc93-e86d-4d22-b47d-d046968cad13}, !- Handle
  G N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {988b3bcb-b12c-453d-a8f7-559e6624add0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5211f119-ccb0-4a1a-931c-94f6cd756715}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ecaef464-dfe3-4939-ac14-8fc6b4d3e246}, !- Handle
  MidriseApartment Apartment Thermostat 2, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Handle
  G NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ba89841-abe0-47d0-ae9c-28ed2349c05e}, !- Zone Air Inlet Port List
  {089c39d9-9ec1-4ea6-841e-74705645bee3}, !- Zone Air Exhaust Port List
  {d634cb41-0fc1-4f2a-94b7-1e48a9b3ca31}, !- Zone Air Node Name
  {1f4d16e9-acd0-4403-8faa-6e2cac859a20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09fcce43-c209-49b1-86c8-3580d0ce59df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c75863fd-eb98-493b-b866-15e202f10e6f}, !- Handle
  G NE Apartment ZN Zone Air Node,        !- Name
  {d634cb41-0fc1-4f2a-94b7-1e48a9b3ca31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d634cb41-0fc1-4f2a-94b7-1e48a9b3ca31}, !- Handle
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Source Object
  11,                                     !- Outlet Port
  {c75863fd-eb98-493b-b866-15e202f10e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ba89841-abe0-47d0-ae9c-28ed2349c05e}, !- Handle
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- HVAC Component
  {faffc5dc-c3c6-4a71-8bb6-d22d24fa7ebe}, !- Port 1
  {91ccb43e-fedb-4f92-866f-21ae2b578349}; !- Port 2

OS:PortList,
  {089c39d9-9ec1-4ea6-841e-74705645bee3}, !- Handle
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- HVAC Component
  {785c64d4-cdcc-48f4-9314-2e9f231b9ebd}; !- Port 1

OS:PortList,
  {1f4d16e9-acd0-4403-8faa-6e2cac859a20}, !- Handle
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- HVAC Component
  {30fbc43e-8516-460a-a19d-6fd0c9179458}; !- Port 1

OS:Sizing:Zone,
  {6a982805-0a12-4d1d-af13-e10edc24fa5a}, !- Handle
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f34268ed-2257-4705-a4a3-04f0489172ff}, !- Handle
  G NE Apartment ZN Zone HVAC Equipment List, !- Name
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a23c5b33-89cb-4b16-92f3-47318633253e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e373f73f-cd0d-432c-968a-37dae798acbf}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {09fcce43-c209-49b1-86c8-3580d0ce59df}, !- Handle
  MidriseApartment Apartment Thermostat 3, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Handle
  G NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee1599b4-840e-4af6-b234-c109768ad8b7}, !- Zone Air Inlet Port List
  {0f5ee2f5-0a80-46c3-854f-8be92e01668e}, !- Zone Air Exhaust Port List
  {a3cb0a9d-e02a-40c9-9d0d-2b274a99c6d5}, !- Zone Air Node Name
  {70d35cfb-0394-4f41-b857-fc3658f5941d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5165c545-b731-4a69-be02-d2fb54fefaee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5880c6a-58e5-46ea-a3c7-3a8a19516400}, !- Handle
  G NW Apartment ZN Zone Air Node,        !- Name
  {a3cb0a9d-e02a-40c9-9d0d-2b274a99c6d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3cb0a9d-e02a-40c9-9d0d-2b274a99c6d5}, !- Handle
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Source Object
  11,                                     !- Outlet Port
  {a5880c6a-58e5-46ea-a3c7-3a8a19516400}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee1599b4-840e-4af6-b234-c109768ad8b7}, !- Handle
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- HVAC Component
  {2099d0f7-ef00-4644-9f9d-088ae2ee03ce}, !- Port 1
  {35d523d4-4fe7-4ddd-9663-7757bbbc3fb3}; !- Port 2

OS:PortList,
  {0f5ee2f5-0a80-46c3-854f-8be92e01668e}, !- Handle
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- HVAC Component
  {d536a8c5-5193-4af8-b7b2-73491ac1e897}; !- Port 1

OS:PortList,
  {70d35cfb-0394-4f41-b857-fc3658f5941d}, !- Handle
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- HVAC Component
  {c541bad7-6993-41fc-9e98-978ccd10f9e1}; !- Port 1

OS:Sizing:Zone,
  {07d79542-7d80-4a2c-9964-3e433a92004b}, !- Handle
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aef27818-674e-482a-9363-2ca8aa36e305}, !- Handle
  G NW Apartment ZN Zone HVAC Equipment List, !- Name
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c067bb8-8681-41f6-9147-44e747e24ff5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a571f37-727a-4034-97a6-ea50e0053fc4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5165c545-b731-4a69-be02-d2fb54fefaee}, !- Handle
  MidriseApartment Apartment Thermostat 4, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Handle
  G S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14ae7dcd-c5e9-438a-8d5c-78311a0c6c5c}, !- Zone Air Inlet Port List
  {ee7b57b2-9d2c-451d-bf1f-79d058acbfc5}, !- Zone Air Exhaust Port List
  {260033e3-2122-4b4a-ae33-809afce1da98}, !- Zone Air Node Name
  {2aaed58d-1ecd-429d-b2db-f0762c2828b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68322095-b92f-4e5c-b566-0a4d8c4f1c4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87698871-8c00-4ee6-98c7-bb9fdc9f1a50}, !- Handle
  G S1 Apartment ZN Zone Air Node,        !- Name
  {260033e3-2122-4b4a-ae33-809afce1da98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {260033e3-2122-4b4a-ae33-809afce1da98}, !- Handle
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Source Object
  11,                                     !- Outlet Port
  {87698871-8c00-4ee6-98c7-bb9fdc9f1a50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ae7dcd-c5e9-438a-8d5c-78311a0c6c5c}, !- Handle
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- HVAC Component
  {989ba664-1260-4925-9baf-2da5c91646c1}, !- Port 1
  {a3f06269-4d8d-49c8-b3af-b699e4d1ed49}; !- Port 2

OS:PortList,
  {ee7b57b2-9d2c-451d-bf1f-79d058acbfc5}, !- Handle
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- HVAC Component
  {ab2dae04-b3af-4983-9c67-553fb25f66d6}; !- Port 1

OS:PortList,
  {2aaed58d-1ecd-429d-b2db-f0762c2828b1}, !- Handle
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- HVAC Component
  {776f14ec-95b9-42d9-a750-ffb276afbab1}; !- Port 1

OS:Sizing:Zone,
  {21f11ec1-22e1-48ba-b92c-d66235b4a51a}, !- Handle
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5f1e78ed-1d27-404a-bf9e-2be3272cda61}, !- Handle
  G S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc061f83-d6d6-47f0-9bc2-aa5168b5694b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58579087-752e-4c69-a59a-3d613d2e196d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {68322095-b92f-4e5c-b566-0a4d8c4f1c4d}, !- Handle
  MidriseApartment Apartment Thermostat 5, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afced38d-34ad-4564-b931-e83b45c5e444}, !- Zone Air Inlet Port List
  {39c0e0b1-9c39-4c78-bcee-852fb637862a}, !- Zone Air Exhaust Port List
  {cc42a0c1-533a-4fdc-b3be-5dff215817ea}, !- Zone Air Node Name
  {6c8a6abd-925a-46d2-a9e9-08c29731bbfe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83100122-e02c-4015-9670-ac6fa0bb4dd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8080b692-f0c1-46a9-9ffc-b8e206b2aaa1}, !- Handle
  G S2 Apartment ZN Zone Air Node,        !- Name
  {cc42a0c1-533a-4fdc-b3be-5dff215817ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc42a0c1-533a-4fdc-b3be-5dff215817ea}, !- Handle
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Source Object
  11,                                     !- Outlet Port
  {8080b692-f0c1-46a9-9ffc-b8e206b2aaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afced38d-34ad-4564-b931-e83b45c5e444}, !- Handle
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- HVAC Component
  {83f9c53c-c5f4-4c42-8a26-fd7842a4a618}, !- Port 1
  {3eb74590-b895-4311-ad98-6d5d8e4485aa}; !- Port 2

OS:PortList,
  {39c0e0b1-9c39-4c78-bcee-852fb637862a}, !- Handle
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- HVAC Component
  {d81fee1d-c7e4-44c5-8554-11444323e7be}; !- Port 1

OS:PortList,
  {6c8a6abd-925a-46d2-a9e9-08c29731bbfe}, !- Handle
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- HVAC Component
  {0c286480-a65d-4375-96b2-f391e38e1ce3}; !- Port 1

OS:Sizing:Zone,
  {4afcaa01-ef33-42fa-991b-13fb8f798417}, !- Handle
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b21d284e-cac2-448a-802c-02b56473ca0b}, !- Handle
  G S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1f82f6d-1294-42db-a068-1ef85957678d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9285c3c8-e330-462d-91dc-151bc88653ae}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {83100122-e02c-4015-9670-ac6fa0bb4dd9}, !- Handle
  MidriseApartment Apartment Thermostat 6, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44557839-40d1-4c57-b389-f4326c133c73}, !- Zone Air Inlet Port List
  {5d9dccf2-8f4b-4035-824d-33f646ffaeb2}, !- Zone Air Exhaust Port List
  {a76d387b-2911-490a-a506-212ae6d777a6}, !- Zone Air Node Name
  {d76aa9c6-0da6-4e26-aabb-73de47f7c51c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83722b10-9e08-4fa3-a61c-033339038a22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d35e8f3-9f0d-44fb-92b2-30ec930aaff8}, !- Handle
  G SW Apartment ZN Zone Air Node,        !- Name
  {a76d387b-2911-490a-a506-212ae6d777a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a76d387b-2911-490a-a506-212ae6d777a6}, !- Handle
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Source Object
  11,                                     !- Outlet Port
  {4d35e8f3-9f0d-44fb-92b2-30ec930aaff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44557839-40d1-4c57-b389-f4326c133c73}, !- Handle
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- HVAC Component
  {10c5aca3-4e5c-428f-bcda-653f4c7cb753}, !- Port 1
  {2480e722-6e9a-4125-98ed-a7d2fe3a947a}; !- Port 2

OS:PortList,
  {5d9dccf2-8f4b-4035-824d-33f646ffaeb2}, !- Handle
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- HVAC Component
  {a30a6038-6626-4e33-a95a-a1312ab61781}; !- Port 1

OS:PortList,
  {d76aa9c6-0da6-4e26-aabb-73de47f7c51c}, !- Handle
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- HVAC Component
  {052fd057-079a-44b0-afa5-ba719881f0c1}; !- Port 1

OS:Sizing:Zone,
  {3e633e1c-7ae1-4050-8671-396157fb8209}, !- Handle
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {096d6003-bc46-4bd3-b778-8e730be81f32}, !- Handle
  G SW Apartment ZN Zone HVAC Equipment List, !- Name
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0667c22-edfe-489a-a588-f2c2b9bb7a1d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29cf5150-3f95-48c1-a43b-a248514b08df}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {83722b10-9e08-4fa3-a61c-033339038a22}, !- Handle
  MidriseApartment Apartment Thermostat 7, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}, !- Handle
  M Corridor ZN,                          !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b66cc95-7dc0-4ed8-ae17-ede412c76c7d}, !- Zone Air Inlet Port List
  {dc89cb92-9c90-4a4a-94fe-95ea655e740b}, !- Zone Air Exhaust Port List
  {39e62ff5-c7d0-4b42-9cbf-9bd086dab094}, !- Zone Air Node Name
  {7e3c07d8-40c1-4b44-9560-3150b4ca2880}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc42ce92-d803-4a4c-bfd3-e1f47f6a22dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2133dc8-3fbf-4f4b-b735-6ed1cd39c3f3}, !- Handle
  M Corridor ZN Zone Air Node,            !- Name
  {39e62ff5-c7d0-4b42-9cbf-9bd086dab094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39e62ff5-c7d0-4b42-9cbf-9bd086dab094}, !- Handle
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}, !- Source Object
  11,                                     !- Outlet Port
  {c2133dc8-3fbf-4f4b-b735-6ed1cd39c3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b66cc95-7dc0-4ed8-ae17-ede412c76c7d}, !- Handle
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}; !- HVAC Component

OS:PortList,
  {dc89cb92-9c90-4a4a-94fe-95ea655e740b}, !- Handle
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}; !- HVAC Component

OS:PortList,
  {7e3c07d8-40c1-4b44-9560-3150b4ca2880}, !- Handle
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}; !- HVAC Component

OS:Sizing:Zone,
  {50ea91c8-1a30-4c12-8833-756b3af083a1}, !- Handle
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {67dbe0d6-81b0-47f7-83a5-9b291b68bb77}, !- Handle
  M Corridor ZN Zone HVAC Equipment List, !- Name
  {788b5bca-f25d-44ab-8edf-f4b056f9c68e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {dc42ce92-d803-4a4c-bfd3-e1f47f6a22dc}, !- Handle
  MidriseApartment Corridor Thermostat 2, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Handle
  M N1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbc0c647-e10f-48f7-adfb-3d7369cfcab2}, !- Zone Air Inlet Port List
  {ea7567e4-30db-4844-a5bc-65fe837bbc79}, !- Zone Air Exhaust Port List
  {7eeec1f6-7355-4a16-8d6e-fd5ac820491a}, !- Zone Air Node Name
  {e3edca05-eea0-4dc4-b517-d1e6e418d127}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe57f3e1-44eb-4061-a04a-3667e1c0086b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc440076-b1cf-41f4-96d4-4b5862b67e08}, !- Handle
  M N1 Apartment ZN Zone Air Node,        !- Name
  {7eeec1f6-7355-4a16-8d6e-fd5ac820491a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eeec1f6-7355-4a16-8d6e-fd5ac820491a}, !- Handle
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Source Object
  11,                                     !- Outlet Port
  {dc440076-b1cf-41f4-96d4-4b5862b67e08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbc0c647-e10f-48f7-adfb-3d7369cfcab2}, !- Handle
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- HVAC Component
  {b23c91dd-bb90-4287-8341-0fa07a3a6d56}, !- Port 1
  {7526ff4b-d701-4ba6-9446-9188ec16cb96}; !- Port 2

OS:PortList,
  {ea7567e4-30db-4844-a5bc-65fe837bbc79}, !- Handle
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- HVAC Component
  {ef7cf681-9537-45b5-a8ea-64877c0f82c5}; !- Port 1

OS:PortList,
  {e3edca05-eea0-4dc4-b517-d1e6e418d127}, !- Handle
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- HVAC Component
  {eab2f55f-950c-48e3-8e05-35ff8423e7d7}; !- Port 1

OS:Sizing:Zone,
  {eac4e410-222b-4203-8055-c807f23cee30}, !- Handle
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {41e491d8-6795-47f1-9d4a-9719b8c9c331}, !- Handle
  M N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a4fbe47-bdb2-4167-ab59-1655056e7d73}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c0d5953-5030-42e4-82bf-600fac04d548}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fe57f3e1-44eb-4061-a04a-3667e1c0086b}, !- Handle
  MidriseApartment Apartment Thermostat 8, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Handle
  M N2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b844619-6b79-41b2-9815-b7846449b032}, !- Zone Air Inlet Port List
  {ef5fc2f0-d168-405a-a482-648a3f5a1c09}, !- Zone Air Exhaust Port List
  {c538df3c-dcbb-4bb0-9b1c-e2050c487068}, !- Zone Air Node Name
  {754baef5-e43a-4107-98e9-7f879ab9c2e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3997fd58-5c34-4872-9136-51d65e7f638d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a01b7412-514d-4e4d-9e2b-bf917da3146e}, !- Handle
  M N2 Apartment ZN Zone Air Node,        !- Name
  {c538df3c-dcbb-4bb0-9b1c-e2050c487068}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c538df3c-dcbb-4bb0-9b1c-e2050c487068}, !- Handle
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Source Object
  11,                                     !- Outlet Port
  {a01b7412-514d-4e4d-9e2b-bf917da3146e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b844619-6b79-41b2-9815-b7846449b032}, !- Handle
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- HVAC Component
  {1bb09b58-31dc-45aa-ab44-f07a0e0dbf8a}, !- Port 1
  {32b6ec04-6db5-478d-80c2-ce773b3ff37b}; !- Port 2

OS:PortList,
  {ef5fc2f0-d168-405a-a482-648a3f5a1c09}, !- Handle
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- HVAC Component
  {a8ace84d-10cc-45bd-a96d-390a4b039014}; !- Port 1

OS:PortList,
  {754baef5-e43a-4107-98e9-7f879ab9c2e6}, !- Handle
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- HVAC Component
  {802afc78-359e-4f77-ad88-cfc27844fd3b}; !- Port 1

OS:Sizing:Zone,
  {eceda493-3365-4373-bc41-52f5dc9f10bd}, !- Handle
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {47a10c1d-4ffd-4e73-8038-9a2e5ccaf405}, !- Handle
  M N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2b658f4-d1fa-4ef8-aeac-8a43bf6ea43c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16b12c55-986e-490e-b373-48457d071109}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3997fd58-5c34-4872-9136-51d65e7f638d}, !- Handle
  MidriseApartment Apartment Thermostat 9, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Handle
  M NE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b924d66-f719-47ea-aad2-86d40514634f}, !- Zone Air Inlet Port List
  {d764fc1e-71c1-4a50-be2d-a7357c881d89}, !- Zone Air Exhaust Port List
  {a4fc6f51-fc3b-4249-9319-9e02b9e0bc40}, !- Zone Air Node Name
  {90909c6f-4340-49dd-abf9-ece92b3dd38e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec6127a6-ae99-4245-993a-19df0079a77d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43fb746d-a926-41a6-96fe-cb47687e2cbc}, !- Handle
  M NE Apartment ZN Zone Air Node,        !- Name
  {a4fc6f51-fc3b-4249-9319-9e02b9e0bc40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4fc6f51-fc3b-4249-9319-9e02b9e0bc40}, !- Handle
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Source Object
  11,                                     !- Outlet Port
  {43fb746d-a926-41a6-96fe-cb47687e2cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b924d66-f719-47ea-aad2-86d40514634f}, !- Handle
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- HVAC Component
  {510b7dd4-90fd-40d9-b252-9c21127fcc79}, !- Port 1
  {b763e0d2-415c-4bda-a794-cd99761f26a5}; !- Port 2

OS:PortList,
  {d764fc1e-71c1-4a50-be2d-a7357c881d89}, !- Handle
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- HVAC Component
  {dc91b76b-4777-4f2c-8eb4-6c86ad8aafb5}; !- Port 1

OS:PortList,
  {90909c6f-4340-49dd-abf9-ece92b3dd38e}, !- Handle
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- HVAC Component
  {ef9841a0-f4f6-41d9-a47a-85ee059e8678}; !- Port 1

OS:Sizing:Zone,
  {dd28a918-76f6-483c-a95a-4643381d98f9}, !- Handle
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7b2134d2-32bd-4d7f-a9ec-087949d4f1a4}, !- Handle
  M NE Apartment ZN Zone HVAC Equipment List, !- Name
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce1037f2-3f35-4ae9-8f01-36caa789f797}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19f30982-c6a9-40f6-8089-6e10b9c750ca}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec6127a6-ae99-4245-993a-19df0079a77d}, !- Handle
  MidriseApartment Apartment Thermostat 10, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Handle
  M NW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bd955c6-32c6-49af-b2f3-8bc5052b7756}, !- Zone Air Inlet Port List
  {58e6e910-fe88-4630-82f1-453b652b9b14}, !- Zone Air Exhaust Port List
  {9c718be8-4511-4265-942c-3cb1d9204255}, !- Zone Air Node Name
  {71a6a546-be8f-405a-9b03-0be1b0e5f217}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b921bff-78ea-48e5-9d40-e1440adf28db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ebce9fb-4a3c-43ef-bc6a-28466bcac7f6}, !- Handle
  M NW Apartment ZN Zone Air Node,        !- Name
  {9c718be8-4511-4265-942c-3cb1d9204255}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c718be8-4511-4265-942c-3cb1d9204255}, !- Handle
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Source Object
  11,                                     !- Outlet Port
  {5ebce9fb-4a3c-43ef-bc6a-28466bcac7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bd955c6-32c6-49af-b2f3-8bc5052b7756}, !- Handle
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- HVAC Component
  {9a9d594b-d58a-4013-b963-f8353dc90579}, !- Port 1
  {e2ae9ae5-2271-46b7-82c0-bb12ac5130e9}; !- Port 2

OS:PortList,
  {58e6e910-fe88-4630-82f1-453b652b9b14}, !- Handle
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- HVAC Component
  {47c3880f-0a6a-470b-b89d-f860cd48bccd}; !- Port 1

OS:PortList,
  {71a6a546-be8f-405a-9b03-0be1b0e5f217}, !- Handle
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- HVAC Component
  {c957998a-582a-410a-a14d-579bec4a5189}; !- Port 1

OS:Sizing:Zone,
  {1d073e87-104f-4dce-85e7-7b7a171e3dd8}, !- Handle
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ba870d9c-372d-484c-90cc-08f6177534ea}, !- Handle
  M NW Apartment ZN Zone HVAC Equipment List, !- Name
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc8aaee4-f8c9-4321-9f2a-dc6c56cae008}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23e76e57-051b-4f15-9015-2a3a24cc7faf}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b921bff-78ea-48e5-9d40-e1440adf28db}, !- Handle
  MidriseApartment Apartment Thermostat 11, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Handle
  M S1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32df07ed-3407-43e5-9eaa-61fdafb593f5}, !- Zone Air Inlet Port List
  {32ba8954-018b-41e4-a9f4-f0cba4a4a919}, !- Zone Air Exhaust Port List
  {767b607e-a97f-4781-adb2-47a008f66f03}, !- Zone Air Node Name
  {fd3c1a3e-3331-4a29-96fd-329528a4fff7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad05acd6-21a5-4402-9071-0501a6eff8c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ed95294-564d-4e85-8f5e-82c46f536804}, !- Handle
  M S1 Apartment ZN Zone Air Node,        !- Name
  {767b607e-a97f-4781-adb2-47a008f66f03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {767b607e-a97f-4781-adb2-47a008f66f03}, !- Handle
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Source Object
  11,                                     !- Outlet Port
  {6ed95294-564d-4e85-8f5e-82c46f536804}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32df07ed-3407-43e5-9eaa-61fdafb593f5}, !- Handle
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- HVAC Component
  {175e9955-e4c8-4acb-81c1-5e4a4fceb2c7}, !- Port 1
  {6b3b0ce1-2c50-4e62-8c09-bc9f7b82ec3e}; !- Port 2

OS:PortList,
  {32ba8954-018b-41e4-a9f4-f0cba4a4a919}, !- Handle
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- HVAC Component
  {dfd37017-8c8c-4132-9f13-3b7628e2c4c2}; !- Port 1

OS:PortList,
  {fd3c1a3e-3331-4a29-96fd-329528a4fff7}, !- Handle
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- HVAC Component
  {a9c71740-fd0c-4361-adb4-4e7a9ac21495}; !- Port 1

OS:Sizing:Zone,
  {3b7c67fd-2876-4229-92b1-b6496dc4190b}, !- Handle
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {74a59bd9-75a2-4d41-810a-a87b9c5a8264}, !- Handle
  M S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a3600cd-9292-4668-9215-f45f2a1793e8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06561eb7-5595-49a1-b9af-06bfb59eb474}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad05acd6-21a5-4402-9071-0501a6eff8c3}, !- Handle
  MidriseApartment Apartment Thermostat 12, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Handle
  M S2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {145e0354-2a88-4892-b700-b3876d3382b7}, !- Zone Air Inlet Port List
  {72ec0229-1aa3-4f68-8e86-2c5be272867e}, !- Zone Air Exhaust Port List
  {8816118b-4beb-4a38-8d09-9750760555a7}, !- Zone Air Node Name
  {e3ab8a92-881e-4bb3-b9fa-7a9e4f238136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25413a13-e07c-4547-8acc-bfa38c0639a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e249c93-7b67-4959-a35c-69103a64b126}, !- Handle
  M S2 Apartment ZN Zone Air Node,        !- Name
  {8816118b-4beb-4a38-8d09-9750760555a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8816118b-4beb-4a38-8d09-9750760555a7}, !- Handle
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Source Object
  11,                                     !- Outlet Port
  {5e249c93-7b67-4959-a35c-69103a64b126}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {145e0354-2a88-4892-b700-b3876d3382b7}, !- Handle
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- HVAC Component
  {1514b129-8a8f-4a54-930a-0967616a7f56}, !- Port 1
  {a8c4a6da-b9e3-47b5-b2ff-853bcc7b1695}; !- Port 2

OS:PortList,
  {72ec0229-1aa3-4f68-8e86-2c5be272867e}, !- Handle
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- HVAC Component
  {a7c9f91d-6d39-477c-8357-fdfe6f988e55}; !- Port 1

OS:PortList,
  {e3ab8a92-881e-4bb3-b9fa-7a9e4f238136}, !- Handle
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- HVAC Component
  {c8b4125a-c802-478e-97a3-e6552e5047db}; !- Port 1

OS:Sizing:Zone,
  {a14481e5-49b8-44fd-b996-a22b9282389c}, !- Handle
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0577aac3-383a-4b91-bc5d-38bc611dcba3}, !- Handle
  M S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1044194-2eab-4855-afab-566aecc70dd1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe7c66b3-80ef-47dc-a31b-8c199d1cd40e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {25413a13-e07c-4547-8acc-bfa38c0639a5}, !- Handle
  MidriseApartment Apartment Thermostat 13, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Handle
  M SE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d43414bb-791d-4ad6-95af-95c708a00f79}, !- Zone Air Inlet Port List
  {d85f33e8-88b0-4383-9053-e481847d39a6}, !- Zone Air Exhaust Port List
  {80a6a4f0-5252-426a-8544-13b6b8e4917b}, !- Zone Air Node Name
  {23def37f-0302-4ad8-ba3f-2706e86b96fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b01d12f5-fd08-4f61-9542-333b60865cbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b6e8ad4-3dff-4acf-bc5f-ed79544ee972}, !- Handle
  M SE Apartment ZN Zone Air Node,        !- Name
  {80a6a4f0-5252-426a-8544-13b6b8e4917b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80a6a4f0-5252-426a-8544-13b6b8e4917b}, !- Handle
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Source Object
  11,                                     !- Outlet Port
  {0b6e8ad4-3dff-4acf-bc5f-ed79544ee972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d43414bb-791d-4ad6-95af-95c708a00f79}, !- Handle
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- HVAC Component
  {3f0ea74b-15fe-466d-adfc-f17ec25d0d6a}, !- Port 1
  {4a5dac08-420f-4cd8-8d82-8f85fe0b181d}; !- Port 2

OS:PortList,
  {d85f33e8-88b0-4383-9053-e481847d39a6}, !- Handle
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- HVAC Component
  {2dbe2d8d-916e-40ed-af5c-8e4d61c2fe4c}; !- Port 1

OS:PortList,
  {23def37f-0302-4ad8-ba3f-2706e86b96fa}, !- Handle
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- HVAC Component
  {b5528614-646e-4573-a68f-ca2a371e14e0}; !- Port 1

OS:Sizing:Zone,
  {ea7446c4-1618-4eb4-b1ee-6f6c8cdd8b83}, !- Handle
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4296227e-c4c5-41d1-bc73-fb52a4d2645a}, !- Handle
  M SE Apartment ZN Zone HVAC Equipment List, !- Name
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdad70dd-ac59-4f23-810e-e087de8708cc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d0bbd9a-1c28-45bf-9428-242256f28043}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b01d12f5-fd08-4f61-9542-333b60865cbb}, !- Handle
  MidriseApartment Apartment Thermostat 14, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Handle
  M SW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22d021e6-449e-4981-be02-ec7e3587daff}, !- Zone Air Inlet Port List
  {118a6e44-c026-43e6-a957-582f0d69bdc1}, !- Zone Air Exhaust Port List
  {b6c317df-6ae3-417e-9835-e3c3f97e065e}, !- Zone Air Node Name
  {07b58c54-af8b-4c52-8a42-c7bfdc6e8b5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63b19ee4-8d49-4dfa-b15d-a8ad9232801a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3041b324-1edd-484c-8012-df02f9624355}, !- Handle
  M SW Apartment ZN Zone Air Node,        !- Name
  {b6c317df-6ae3-417e-9835-e3c3f97e065e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6c317df-6ae3-417e-9835-e3c3f97e065e}, !- Handle
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Source Object
  11,                                     !- Outlet Port
  {3041b324-1edd-484c-8012-df02f9624355}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22d021e6-449e-4981-be02-ec7e3587daff}, !- Handle
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- HVAC Component
  {e3b40e79-d483-40d0-b917-1f43f1cce1b6}, !- Port 1
  {0057e249-0f60-4961-ad6c-232bc243e831}; !- Port 2

OS:PortList,
  {118a6e44-c026-43e6-a957-582f0d69bdc1}, !- Handle
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- HVAC Component
  {8130caa7-4348-4fef-b56e-7f4ed95b01fd}; !- Port 1

OS:PortList,
  {07b58c54-af8b-4c52-8a42-c7bfdc6e8b5a}, !- Handle
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- HVAC Component
  {df4ae84e-45f8-4495-8e7b-4b90cf97f3c4}; !- Port 1

OS:Sizing:Zone,
  {7eaf9788-74f6-49b5-a793-079b8adcfcd0}, !- Handle
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f1ee12c9-bbe4-467c-80a3-56e130d7aacc}, !- Handle
  M SW Apartment ZN Zone HVAC Equipment List, !- Name
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75c714a4-c54b-4953-8d02-dfbeb7815d66}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c35f5e3c-7afa-4136-b4d6-9b06214bcbeb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {63b19ee4-8d49-4dfa-b15d-a8ad9232801a}, !- Handle
  MidriseApartment Apartment Thermostat 15, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Handle
  Office ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baa5ac6a-043e-4456-85e8-8369c4a79427}, !- Zone Air Inlet Port List
  {f0f2596f-bab9-4d28-8e08-ea1f94dbeda4}, !- Zone Air Exhaust Port List
  {595021db-8e45-4e04-bcb6-7e364db0f022}, !- Zone Air Node Name
  {acbaac63-13dd-4cb7-a5af-5d19d1ecdd42}, !- Zone Return Air Port List
  {9b7c83cf-c6d7-42b8-9504-d74c7e566200}, !- Primary Daylighting Control Name
  0.338,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cfda49ca-526e-4e5a-806f-fa57fdac3a19}, !- Secondary Daylighting Control Name
  0.248,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2483b0ce-46d8-4ebf-8556-dddd739c91f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6854fbe-47ef-41e5-9ecd-9b147187401e}, !- Handle
  Office ZN Zone Air Node,                !- Name
  {595021db-8e45-4e04-bcb6-7e364db0f022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {595021db-8e45-4e04-bcb6-7e364db0f022}, !- Handle
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Source Object
  11,                                     !- Outlet Port
  {b6854fbe-47ef-41e5-9ecd-9b147187401e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baa5ac6a-043e-4456-85e8-8369c4a79427}, !- Handle
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- HVAC Component
  {b7af8594-b414-4279-9c19-a7c75a8db248}; !- Port 1

OS:PortList,
  {f0f2596f-bab9-4d28-8e08-ea1f94dbeda4}, !- Handle
  {776881a2-8d21-4a9a-89e9-4f71927c894a}; !- HVAC Component

OS:PortList,
  {acbaac63-13dd-4cb7-a5af-5d19d1ecdd42}, !- Handle
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- HVAC Component
  {0188801b-07e9-4fa4-9aa5-5df9c7bd5020}; !- Port 1

OS:Sizing:Zone,
  {1c501823-2a39-4bd0-be87-d7bb69c04d90}, !- Handle
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {daba53de-537b-4366-9711-e07bda013bf4}, !- Handle
  Office ZN Zone HVAC Equipment List,     !- Name
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24288b95-fc38-4d8e-b254-386abb4ef06b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2483b0ce-46d8-4ebf-8556-dddd739c91f6}, !- Handle
  MidriseApartment Office Thermostat 1,   !- Name
  {64f35f59-4bbf-4cf4-acf8-f389e6f294dd}, !- Heating Setpoint Temperature Schedule Name
  {13e898d7-bb59-406b-86b4-1f3b6e43ff99}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {845848ed-59fe-4f54-af58-3e4829571593}, !- Handle
  T Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ea2f549-2316-4b14-a24f-79b1ae5f3384}, !- Zone Air Inlet Port List
  {bc6c2116-c447-401c-995c-84e78f2516f4}, !- Zone Air Exhaust Port List
  {101ce42b-399a-4d46-8c54-96ee5e0bdf81}, !- Zone Air Node Name
  {ff177ae9-2883-4b53-a100-d2898daba953}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {226ab56c-89aa-49de-9fe3-f7dd050be7a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05bed9d8-1170-4ece-a437-f9843bcefbcc}, !- Handle
  T Corridor ZN Zone Air Node,            !- Name
  {101ce42b-399a-4d46-8c54-96ee5e0bdf81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {101ce42b-399a-4d46-8c54-96ee5e0bdf81}, !- Handle
  {845848ed-59fe-4f54-af58-3e4829571593}, !- Source Object
  11,                                     !- Outlet Port
  {05bed9d8-1170-4ece-a437-f9843bcefbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ea2f549-2316-4b14-a24f-79b1ae5f3384}, !- Handle
  {845848ed-59fe-4f54-af58-3e4829571593}; !- HVAC Component

OS:PortList,
  {bc6c2116-c447-401c-995c-84e78f2516f4}, !- Handle
  {845848ed-59fe-4f54-af58-3e4829571593}; !- HVAC Component

OS:PortList,
  {ff177ae9-2883-4b53-a100-d2898daba953}, !- Handle
  {845848ed-59fe-4f54-af58-3e4829571593}; !- HVAC Component

OS:Sizing:Zone,
  {f73bb090-e2a9-40f0-aab1-1a245ea515aa}, !- Handle
  {845848ed-59fe-4f54-af58-3e4829571593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cbf032e5-1c6c-409a-b1ad-a3a5bd370999}, !- Handle
  T Corridor ZN Zone HVAC Equipment List, !- Name
  {845848ed-59fe-4f54-af58-3e4829571593}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {226ab56c-89aa-49de-9fe3-f7dd050be7a0}, !- Handle
  MidriseApartment Corridor_topfloor Thermostat 1, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Handle
  T N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87df7fbf-6f1f-46ec-a203-62ee420e493b}, !- Zone Air Inlet Port List
  {53aae8c5-8eaf-42a3-9adc-18e034f8d725}, !- Zone Air Exhaust Port List
  {b25e68bd-2ac3-46f2-92bd-3aebe5d5f3ef}, !- Zone Air Node Name
  {5abdf960-1245-4422-ab79-624f8ec91122}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc3dbfea-520a-4245-bd52-1728774c9872}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f47ec6ab-eb41-4627-82c7-b8c55aec0c64}, !- Handle
  T N1 Apartment ZN Zone Air Node,        !- Name
  {b25e68bd-2ac3-46f2-92bd-3aebe5d5f3ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b25e68bd-2ac3-46f2-92bd-3aebe5d5f3ef}, !- Handle
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Source Object
  11,                                     !- Outlet Port
  {f47ec6ab-eb41-4627-82c7-b8c55aec0c64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87df7fbf-6f1f-46ec-a203-62ee420e493b}, !- Handle
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- HVAC Component
  {7d976c74-449a-4fa9-b480-c87100df8c2b}, !- Port 1
  {5ee480ad-6b2f-4310-a5d9-7e2b6ababb86}; !- Port 2

OS:PortList,
  {53aae8c5-8eaf-42a3-9adc-18e034f8d725}, !- Handle
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- HVAC Component
  {e5867558-a12d-494b-a5d2-b5d2d9df7d92}; !- Port 1

OS:PortList,
  {5abdf960-1245-4422-ab79-624f8ec91122}, !- Handle
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- HVAC Component
  {b85e79f2-0271-4d48-8169-ab4bfe8b71c8}; !- Port 1

OS:Sizing:Zone,
  {9f4ae870-057c-47fc-8e79-dc578b083d20}, !- Handle
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b5bf8cc9-c09a-4b35-985e-3f446dcbcad1}, !- Handle
  T N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7f220d8-4567-4fa6-a212-4766150eddea}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86d70ce6-de73-4454-b7ef-0baec0b3f5b3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc3dbfea-520a-4245-bd52-1728774c9872}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 1, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Handle
  T N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2770cf35-46b7-4018-b292-b47baefd9e73}, !- Zone Air Inlet Port List
  {5a2ad382-df7c-4ed5-b1cd-1e764cc4fd64}, !- Zone Air Exhaust Port List
  {3acaaa30-7251-47cc-a5e2-935f0eed82d4}, !- Zone Air Node Name
  {e699ee2b-e0dd-4bc9-b32c-97580f2a367d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e46af98d-929f-4409-8c77-a9df1202c445}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {207bc436-36be-4274-b2a8-ffed04ad3729}, !- Handle
  T N2 Apartment ZN Zone Air Node,        !- Name
  {3acaaa30-7251-47cc-a5e2-935f0eed82d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3acaaa30-7251-47cc-a5e2-935f0eed82d4}, !- Handle
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Source Object
  11,                                     !- Outlet Port
  {207bc436-36be-4274-b2a8-ffed04ad3729}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2770cf35-46b7-4018-b292-b47baefd9e73}, !- Handle
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- HVAC Component
  {db8a27a4-28fc-416c-a665-33de8aa7c5bd}, !- Port 1
  {7a6dd654-b643-4e3e-b934-b428cd7fd756}; !- Port 2

OS:PortList,
  {5a2ad382-df7c-4ed5-b1cd-1e764cc4fd64}, !- Handle
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- HVAC Component
  {1b874b1a-a3cc-41fa-ba11-ee1d7b8d3c1b}; !- Port 1

OS:PortList,
  {e699ee2b-e0dd-4bc9-b32c-97580f2a367d}, !- Handle
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- HVAC Component
  {8a964de3-b678-4af1-a96b-6cb415c08ded}; !- Port 1

OS:Sizing:Zone,
  {a4f743b5-38f0-4196-ae68-b3c425bf241a}, !- Handle
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e24172af-9562-4d3d-9cce-aa03a612273c}, !- Handle
  T N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50f08597-bafa-4454-85bf-15bf349bbaa6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {936f32a4-3d4e-472f-a990-8f70d7fe27f1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e46af98d-929f-4409-8c77-a9df1202c445}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 2, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Handle
  T NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4344b17-2589-4eae-aaf8-a14405aafb49}, !- Zone Air Inlet Port List
  {300167a2-2ca4-43ea-815f-530c0084c219}, !- Zone Air Exhaust Port List
  {d372b599-c973-41cc-a2cf-cfd035c35656}, !- Zone Air Node Name
  {3c5f34fe-fbbc-4bff-b88a-851cc88968a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a6301b5-278d-4c45-872b-3a6701a71a43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28b654d1-2a59-440d-926d-38713d58c5d3}, !- Handle
  T NE Apartment ZN Zone Air Node,        !- Name
  {d372b599-c973-41cc-a2cf-cfd035c35656}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d372b599-c973-41cc-a2cf-cfd035c35656}, !- Handle
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Source Object
  11,                                     !- Outlet Port
  {28b654d1-2a59-440d-926d-38713d58c5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4344b17-2589-4eae-aaf8-a14405aafb49}, !- Handle
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- HVAC Component
  {4de534e9-8873-4fc8-95e7-967ef4eede88}, !- Port 1
  {0df2a297-a44a-416e-91e0-dc184dadac9d}; !- Port 2

OS:PortList,
  {300167a2-2ca4-43ea-815f-530c0084c219}, !- Handle
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- HVAC Component
  {fb353883-c094-4459-a43b-13c6c11767ef}; !- Port 1

OS:PortList,
  {3c5f34fe-fbbc-4bff-b88a-851cc88968a2}, !- Handle
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- HVAC Component
  {483227a1-70df-444c-8ad9-7141b60672a0}; !- Port 1

OS:Sizing:Zone,
  {1ebe6cc5-c075-4eab-8f85-83357799afbb}, !- Handle
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5c56ff87-f563-45c7-a037-e7a3013fb850}, !- Handle
  T NE Apartment ZN Zone HVAC Equipment List, !- Name
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9800d23-5503-48eb-83c3-096835ea87b2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23c29b6b-da8e-4c65-a6e3-e07c94dc8715}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5a6301b5-278d-4c45-872b-3a6701a71a43}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 1, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Handle
  T NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08984e38-ee51-4bcf-bed4-ee2e7185edf2}, !- Zone Air Inlet Port List
  {e4d2f92f-ab6c-4c91-bc60-19d3ef96a0d7}, !- Zone Air Exhaust Port List
  {fe4b0f35-0c77-4ec6-90d9-76e529d759c4}, !- Zone Air Node Name
  {92ea39db-7e9e-48a0-aeae-7ad55574f930}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69a3ddbc-1d74-410d-aa8d-c4d06aff6519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b98ba718-7885-4ea8-9f4e-e971d0668d95}, !- Handle
  T NW Apartment ZN Zone Air Node,        !- Name
  {fe4b0f35-0c77-4ec6-90d9-76e529d759c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4b0f35-0c77-4ec6-90d9-76e529d759c4}, !- Handle
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Source Object
  11,                                     !- Outlet Port
  {b98ba718-7885-4ea8-9f4e-e971d0668d95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08984e38-ee51-4bcf-bed4-ee2e7185edf2}, !- Handle
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- HVAC Component
  {78afd76b-7ef7-49f9-b695-2787f12d8167}, !- Port 1
  {d150fd5c-b1c1-4d3f-b4eb-24fc080d378a}; !- Port 2

OS:PortList,
  {e4d2f92f-ab6c-4c91-bc60-19d3ef96a0d7}, !- Handle
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- HVAC Component
  {ac8c608b-eae9-4365-a239-0a8f0567820c}; !- Port 1

OS:PortList,
  {92ea39db-7e9e-48a0-aeae-7ad55574f930}, !- Handle
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- HVAC Component
  {3468fa8c-9851-4bcb-b11e-4b11affabe93}; !- Port 1

OS:Sizing:Zone,
  {182f51ad-6c91-40f9-95ea-d092d52a64c5}, !- Handle
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4d9adec1-c12f-4f3e-8bef-3eae869a1baf}, !- Handle
  T NW Apartment ZN Zone HVAC Equipment List, !- Name
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28722e27-f139-42ca-a1b9-27dfc3ac4759}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ec254c7-bbb6-496f-9270-031ef6140e86}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69a3ddbc-1d74-410d-aa8d-c4d06aff6519}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 2, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Handle
  T S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99a8c79a-6139-4a3c-b0f6-17d15025868e}, !- Zone Air Inlet Port List
  {a5038c97-f345-4662-9c15-c13aca89229f}, !- Zone Air Exhaust Port List
  {f2e11115-fbe7-41b3-95f9-8b7c8750e46a}, !- Zone Air Node Name
  {bd2b24cf-6b2e-420a-bed6-e5fe593e2962}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {051c2b19-a0a3-4bb3-a2ad-fc95e8e73ec7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67c2da60-3f9e-49d7-a4aa-521467027c49}, !- Handle
  T S1 Apartment ZN Zone Air Node,        !- Name
  {f2e11115-fbe7-41b3-95f9-8b7c8750e46a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2e11115-fbe7-41b3-95f9-8b7c8750e46a}, !- Handle
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Source Object
  11,                                     !- Outlet Port
  {67c2da60-3f9e-49d7-a4aa-521467027c49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99a8c79a-6139-4a3c-b0f6-17d15025868e}, !- Handle
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- HVAC Component
  {8427ec7e-cb91-4244-a43b-eb53ed23fdbf}, !- Port 1
  {b81afe5b-b66c-4670-ad79-7767127899fe}; !- Port 2

OS:PortList,
  {a5038c97-f345-4662-9c15-c13aca89229f}, !- Handle
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- HVAC Component
  {2bc719d6-3581-4ca1-b847-866d3d505517}; !- Port 1

OS:PortList,
  {bd2b24cf-6b2e-420a-bed6-e5fe593e2962}, !- Handle
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- HVAC Component
  {1cfccfa3-347a-49da-b4a5-ebc0ce9698ad}; !- Port 1

OS:Sizing:Zone,
  {0dfb14ad-c5a7-4f23-bbef-562b18e078d6}, !- Handle
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ed39ee73-7356-4b5d-b14e-e15d0c82c926}, !- Handle
  T S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {263695c4-5801-4ec5-b1a8-02fe204647fb}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e7cd640a-665e-41ec-9d6e-c25a37bfa3ad}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {051c2b19-a0a3-4bb3-a2ad-fc95e8e73ec7}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 3, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Handle
  T S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c6ca33b-ef43-4cdd-ae58-445a7499fb1e}, !- Zone Air Inlet Port List
  {1ad04caf-4dce-40d2-abad-059087b3b443}, !- Zone Air Exhaust Port List
  {c094b54c-70eb-4c6f-8d19-b1882376a378}, !- Zone Air Node Name
  {cc470acd-4dcf-4f7e-b9ce-d9feac943e7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee54f863-81d9-4cbf-ae00-7d1d147117e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b36ad434-c1e7-4978-894c-c6af7e0debc5}, !- Handle
  T S2 Apartment ZN Zone Air Node,        !- Name
  {c094b54c-70eb-4c6f-8d19-b1882376a378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c094b54c-70eb-4c6f-8d19-b1882376a378}, !- Handle
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Source Object
  11,                                     !- Outlet Port
  {b36ad434-c1e7-4978-894c-c6af7e0debc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c6ca33b-ef43-4cdd-ae58-445a7499fb1e}, !- Handle
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- HVAC Component
  {cdb2bfe6-8fef-4391-acb2-7c5e47b5c63d}, !- Port 1
  {88fcc7e8-9576-4718-b061-f94421fb1246}; !- Port 2

OS:PortList,
  {1ad04caf-4dce-40d2-abad-059087b3b443}, !- Handle
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- HVAC Component
  {ff4dde28-bc53-4e84-b895-7c0c12702600}; !- Port 1

OS:PortList,
  {cc470acd-4dcf-4f7e-b9ce-d9feac943e7d}, !- Handle
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- HVAC Component
  {dcbd393d-e04e-4898-a557-54a55a98c349}; !- Port 1

OS:Sizing:Zone,
  {d5a2ecb9-056c-456c-a6e6-c3f4ca0861ce}, !- Handle
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0d047a8b-2aab-4ff5-bb80-7c79ec2e8e2a}, !- Handle
  T S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1330e546-d182-46eb-8ce5-af66ea092b15}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {642f17ce-f8ff-4956-ba25-be9095d3f15a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee54f863-81d9-4cbf-ae00-7d1d147117e6}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 4, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Handle
  T SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c95326f-5037-466a-bf16-800d83056481}, !- Zone Air Inlet Port List
  {1da1951d-96c3-456a-be19-3e25cf97afd0}, !- Zone Air Exhaust Port List
  {9d8dff0b-996b-4525-a446-9d61f7377c1c}, !- Zone Air Node Name
  {74386f92-00b4-4b58-ae66-6f2dec415c44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72f04e91-59d7-48d7-b131-356ff79cfba8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {478cf5f8-2d15-4966-a840-dec63bc22e3c}, !- Handle
  T SE Apartment ZN Zone Air Node,        !- Name
  {9d8dff0b-996b-4525-a446-9d61f7377c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8dff0b-996b-4525-a446-9d61f7377c1c}, !- Handle
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Source Object
  11,                                     !- Outlet Port
  {478cf5f8-2d15-4966-a840-dec63bc22e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c95326f-5037-466a-bf16-800d83056481}, !- Handle
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- HVAC Component
  {a0dc44ee-0960-48ea-b24e-b495d5e7aa44}, !- Port 1
  {19c6fd4c-8db8-4fd9-b205-7ab055d1d13d}; !- Port 2

OS:PortList,
  {1da1951d-96c3-456a-be19-3e25cf97afd0}, !- Handle
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- HVAC Component
  {cc81b37e-7a1d-4f35-a077-7fd6b6bcae01}; !- Port 1

OS:PortList,
  {74386f92-00b4-4b58-ae66-6f2dec415c44}, !- Handle
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- HVAC Component
  {285e9ba4-7d18-44cd-9d86-c8041e8dd36a}; !- Port 1

OS:Sizing:Zone,
  {32333bfa-5bf8-49b8-80f1-2d173ef8660b}, !- Handle
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cfe336e5-13ca-4f91-84d1-ca52f2226596}, !- Handle
  T SE Apartment ZN Zone HVAC Equipment List, !- Name
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {875a4c68-a21f-4854-a7fa-450e33900151}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {854c49ba-5429-4b8c-a4b5-eb85ca9384d2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {72f04e91-59d7-48d7-b131-356ff79cfba8}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 3, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Handle
  T SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d58dc1d4-254b-414f-9b0a-e41433c2c5d0}, !- Zone Air Inlet Port List
  {d6db8d93-dc08-496f-b762-f692de44701c}, !- Zone Air Exhaust Port List
  {87c09fc9-5074-4d30-a414-301840fbcc5d}, !- Zone Air Node Name
  {70c9af32-3172-4043-a75d-f72ef2bdcdff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8b63158-851e-42cb-9d4b-1a85d4c736f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dc726f1-8049-476d-9658-5dc98046c0b0}, !- Handle
  T SW Apartment ZN Zone Air Node,        !- Name
  {87c09fc9-5074-4d30-a414-301840fbcc5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87c09fc9-5074-4d30-a414-301840fbcc5d}, !- Handle
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Source Object
  11,                                     !- Outlet Port
  {0dc726f1-8049-476d-9658-5dc98046c0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d58dc1d4-254b-414f-9b0a-e41433c2c5d0}, !- Handle
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- HVAC Component
  {d773e559-2aa5-4776-9554-1f8ba8d08280}, !- Port 1
  {9cc9d71a-3859-4a8e-a9f5-af343dc9852c}; !- Port 2

OS:PortList,
  {d6db8d93-dc08-496f-b762-f692de44701c}, !- Handle
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- HVAC Component
  {c2eef8fd-523f-4f08-9aed-8d0678c2750a}; !- Port 1

OS:PortList,
  {70c9af32-3172-4043-a75d-f72ef2bdcdff}, !- Handle
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- HVAC Component
  {e2890508-73b3-4d07-ae28-d2f4c4f36e14}; !- Port 1

OS:Sizing:Zone,
  {351c2e76-ebce-414b-b95d-5e5e8019f7b5}, !- Handle
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3ecccc69-b061-4979-8704-0196db8a2ee7}, !- Handle
  T SW Apartment ZN Zone HVAC Equipment List, !- Name
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb0f8f37-feed-4229-aca9-bf3eb06f4c65}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4484607a-a735-4f7a-a75e-93f6cd4715ca}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b8b63158-851e-42cb-9d4b-1a85d4c736f4}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 4, !- Name
  {5ac9a9a4-5047-4f50-96e5-107c61f308a7}, !- Heating Setpoint Temperature Schedule Name
  {eb1419e4-e4eb-43f2-81d4-cc7368144807}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Handle
  ApartmentMidRise All On,                !- Name
  {b0ee1b17-01ce-474f-b036-69638305bed6}, !- Schedule Type Limits Name
  {c66ba6d3-05f9-4849-bace-0c10e567bb26}, !- Default Day Schedule Name
  {98868b10-a48a-4c92-bf22-e9ebe3e98689}, !- Summer Design Day Schedule Name
  {1073471c-4328-4f48-9986-7d3e9924d0ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c66ba6d3-05f9-4849-bace-0c10e567bb26}, !- Handle
  ApartmentMidRise All On Default,        !- Name
  {b0ee1b17-01ce-474f-b036-69638305bed6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1073471c-4328-4f48-9986-7d3e9924d0ea}, !- Handle
  ApartmentMidRise All On Winter Design Day, !- Name
  {b0ee1b17-01ce-474f-b036-69638305bed6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98868b10-a48a-4c92-bf22-e9ebe3e98689}, !- Handle
  ApartmentMidRise All On Summer Design Day, !- Name
  {b0ee1b17-01ce-474f-b036-69638305bed6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {615e4dd8-107e-4e2a-b769-b1c24d8bd5b7}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {ffcb0495-56d5-4014-b6fd-16f049406d46}, !- Default Day Schedule Name
  {3f6282f8-729c-4b79-b5ec-bbbd2d48a3d5}, !- Summer Design Day Schedule Name
  {06322a5f-70d4-4516-889f-42d0937133ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffcb0495-56d5-4014-b6fd-16f049406d46}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06322a5f-70d4-4516-889f-42d0937133ee}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f6282f8-729c-4b79-b5ec-bbbd2d48a3d5}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- Handle
  G SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {9652bac2-cf35-4ec7-9afb-4380ad11e72b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a77af991-f384-4b37-a8f1-2536c2df6773}, !- Supply Side Inlet Node Name
  {5c13efdc-2c61-4a1f-95b3-7e36ee1bf881}, !- Demand Side Outlet Node Name
  {34bf50a3-717a-47d6-ba8a-b1dd60119384}, !- Demand Side Inlet Node A
  {8e74c1fd-618b-4fa0-a0ee-a0647e17457a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c68b7ac5-142e-4c85-8be4-020279afaa98}, !- Demand Mixer Name
  {cace47d5-4d4d-4f3e-b2a3-33a485793998}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a14fccf-61ee-4fd6-83ce-d83cbe80077a}, !- Handle
  G SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {a77af991-f384-4b37-a8f1-2536c2df6773}, !- Inlet Port
  {921b04ef-fe19-4f9a-9baa-892a087c3d07}; !- Outlet Port

OS:Node,
  {f9ef93f3-b5e1-4e8a-9595-501120992efe}, !- Handle
  G SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {582b4f03-9fe9-4e98-937b-261285a9e68e}, !- Inlet Port
  {8e74c1fd-618b-4fa0-a0ee-a0647e17457a}; !- Outlet Port

OS:Connection,
  {a77af991-f384-4b37-a8f1-2536c2df6773}, !- Handle
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- Source Object
  9,                                      !- Outlet Port
  {1a14fccf-61ee-4fd6-83ce-d83cbe80077a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e74c1fd-618b-4fa0-a0ee-a0647e17457a}, !- Handle
  {f9ef93f3-b5e1-4e8a-9595-501120992efe}, !- Source Object
  3,                                      !- Outlet Port
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eed37849-c03b-45da-9536-022709801503}, !- Handle
  G SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {34bf50a3-717a-47d6-ba8a-b1dd60119384}, !- Inlet Port
  {f65f5472-faf4-48ae-90d8-01c8a6706c6e}; !- Outlet Port

OS:Node,
  {451fadbd-3477-4a68-83f4-044ac53abd24}, !- Handle
  G SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {3223011a-c324-4cbb-ac2a-b0fbcd2a1349}, !- Inlet Port
  {5c13efdc-2c61-4a1f-95b3-7e36ee1bf881}; !- Outlet Port

OS:Node,
  {5b6c530f-d28e-422b-8432-69d5f01552b5}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4f037046-ec08-49d1-8655-b1c2809808a6}, !- Inlet Port
  {10c5aca3-4e5c-428f-bcda-653f4c7cb753}; !- Outlet Port

OS:Connection,
  {34bf50a3-717a-47d6-ba8a-b1dd60119384}, !- Handle
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- Source Object
  11,                                     !- Outlet Port
  {eed37849-c03b-45da-9536-022709801503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c13efdc-2c61-4a1f-95b3-7e36ee1bf881}, !- Handle
  {451fadbd-3477-4a68-83f4-044ac53abd24}, !- Source Object
  3,                                      !- Outlet Port
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cace47d5-4d4d-4f3e-b2a3-33a485793998}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f65f5472-faf4-48ae-90d8-01c8a6706c6e}, !- Inlet Node Name
  {80f01683-7b97-4367-9333-e3fbbb624257}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c68b7ac5-142e-4c85-8be4-020279afaa98}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3223011a-c324-4cbb-ac2a-b0fbcd2a1349}, !- Outlet Node Name
  {10b271fa-7b7f-4ffb-acdb-ba55cc66c375}; !- Inlet Node Name 1

OS:Connection,
  {f65f5472-faf4-48ae-90d8-01c8a6706c6e}, !- Handle
  {eed37849-c03b-45da-9536-022709801503}, !- Source Object
  3,                                      !- Outlet Port
  {cace47d5-4d4d-4f3e-b2a3-33a485793998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3223011a-c324-4cbb-ac2a-b0fbcd2a1349}, !- Handle
  {c68b7ac5-142e-4c85-8be4-020279afaa98}, !- Source Object
  2,                                      !- Outlet Port
  {451fadbd-3477-4a68-83f4-044ac53abd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {75e5b2f3-fa0e-424a-a7f9-0fa894c72cdd}, !- Handle
  {3e5f52d5-3b2c-4421-8f57-dffa9a23a1c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9652bac2-cf35-4ec7-9afb-4380ad11e72b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d46afa9a-c0f1-4d37-b550-22655db2b6b1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c08de2a6-48d4-4870-bb35-924278e5427d}, !- Handle
  G SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Control Zone Name
  {f9ef93f3-b5e1-4e8a-9595-501120992efe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1b45ce82-228a-44e4-ba6d-9e4f453240ab}, !- Handle
  G SW Apartment ZN PSZ-AC Gas Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {f4b16725-824d-4875-bd41-306ce8f7160c}, !- Handle
  G SW Apartment ZN PSZ-AC Gas Backup Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a4b4841e-6f00-45fc-b918-ad95125ed32a}, !- Handle
  G SW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e2030d8e-7df3-4dc7-b45b-97c81e2f0727}, !- Handle
  G SW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5eead377-33e5-4a2e-ba18-c57cf4009a95}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c1d14d0-f7a2-4a0e-b3f2-dded19455eff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5eead377-33e5-4a2e-ba18-c57cf4009a95}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c1d14d0-f7a2-4a0e-b3f2-dded19455eff}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {60aa4e1a-a607-432b-aae0-146e2d9612ef}, !- Handle
  G SW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {07b718d1-f387-440b-b6c1-d236e6ef1cc3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {c7de8da2-f934-4b50-9952-b2471a9dba49}, !- Air Inlet Node Name
  {582b4f03-9fe9-4e98-937b-261285a9e68e}, !- Air Outlet Node Name
  {e2030d8e-7df3-4dc7-b45b-97c81e2f0727}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {1b45ce82-228a-44e4-ba6d-9e4f453240ab}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a4b4841e-6f00-45fc-b918-ad95125ed32a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4b16725-824d-4875-bd41-306ce8f7160c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {582b4f03-9fe9-4e98-937b-261285a9e68e}, !- Handle
  {60aa4e1a-a607-432b-aae0-146e2d9612ef}, !- Source Object
  7,                                      !- Outlet Port
  {f9ef93f3-b5e1-4e8a-9595-501120992efe}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b0ee1b17-01ce-474f-b036-69638305bed6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Handle
  Always Off Discrete,                    !- Name
  {7e37174c-7de6-4213-bf6b-2dd325587725}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7e37174c-7de6-4213-bf6b-2dd325587725}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {235f5d3b-0308-4dd8-980c-98c729b68a51}, !- Handle
  G SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {329c1342-a421-44dd-8a7d-4523abb3ae41}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e0d69d48-2ac7-4e85-8fe0-7aaff59747b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e0d69d48-2ac7-4e85-8fe0-7aaff59747b5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c02e2b04-6ad2-4b3c-ab6c-bc23ccd0d56a}, !- Handle
  G SW Apartment ZN PSZ-AC OA System,     !- Name
  {235f5d3b-0308-4dd8-980c-98c729b68a51}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd359273-3d77-42f0-8839-8025341167a7}, !- Mixed Air Node Name
  {d18a65cc-cdb0-4f3d-919c-d32fabe9206c}, !- Outdoor Air Stream Node Name
  {fa17c0b2-d9a2-4a3d-abcd-929fd2423f1c}, !- Relief Air Stream Node Name
  {921b04ef-fe19-4f9a-9baa-892a087c3d07}; !- Return Air Stream Node Name

OS:Node,
  {203f8f70-99b5-441d-a89a-5322e34c5507}, !- Handle
  G SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d18a65cc-cdb0-4f3d-919c-d32fabe9206c}; !- Outlet Port

OS:Connection,
  {d18a65cc-cdb0-4f3d-919c-d32fabe9206c}, !- Handle
  {203f8f70-99b5-441d-a89a-5322e34c5507}, !- Source Object
  3,                                      !- Outlet Port
  {c02e2b04-6ad2-4b3c-ab6c-bc23ccd0d56a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51fc6d15-8d8f-4698-b019-f85ca3f6da79}, !- Handle
  G SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {fa17c0b2-d9a2-4a3d-abcd-929fd2423f1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa17c0b2-d9a2-4a3d-abcd-929fd2423f1c}, !- Handle
  {c02e2b04-6ad2-4b3c-ab6c-bc23ccd0d56a}, !- Source Object
  7,                                      !- Outlet Port
  {51fc6d15-8d8f-4698-b019-f85ca3f6da79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fe2b698-07c8-461e-ae5e-d4977b724cbd}, !- Handle
  G SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {bd359273-3d77-42f0-8839-8025341167a7}, !- Inlet Port
  {c7de8da2-f934-4b50-9952-b2471a9dba49}; !- Outlet Port

OS:Connection,
  {921b04ef-fe19-4f9a-9baa-892a087c3d07}, !- Handle
  {1a14fccf-61ee-4fd6-83ce-d83cbe80077a}, !- Source Object
  3,                                      !- Outlet Port
  {c02e2b04-6ad2-4b3c-ab6c-bc23ccd0d56a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd359273-3d77-42f0-8839-8025341167a7}, !- Handle
  {c02e2b04-6ad2-4b3c-ab6c-bc23ccd0d56a}, !- Source Object
  5,                                      !- Outlet Port
  {5fe2b698-07c8-461e-ae5e-d4977b724cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7de8da2-f934-4b50-9952-b2471a9dba49}, !- Handle
  {5fe2b698-07c8-461e-ae5e-d4977b724cbd}, !- Source Object
  3,                                      !- Outlet Port
  {60aa4e1a-a607-432b-aae0-146e2d9612ef}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d46afa9a-c0f1-4d37-b550-22655db2b6b1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7e47cedf-efa2-450a-a1f9-2bd3e6550322}, !- Control Zone or Zone List Name
  {2fdd3f18-ac4e-4724-b5cf-6c1fa01dc129}, !- Cooling Control Zone or Zone List Name
  {74f3d6e6-b684-4842-8a56-83d5fbdb5330}, !- Heating Control Zone or Zone List Name
  {688ae252-86c7-437c-b8e8-3550230bc464}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e47cedf-efa2-450a-a1f9-2bd3e6550322}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2fdd3f18-ac4e-4724-b5cf-6c1fa01dc129}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {74f3d6e6-b684-4842-8a56-83d5fbdb5330}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {688ae252-86c7-437c-b8e8-3550230bc464}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0667c22-edfe-489a-a588-f2c2b9bb7a1d}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {72ba47d9-6f72-42ff-aea4-aa41fa24aea1}, !- Air Inlet Node Name
  {4f037046-ec08-49d1-8655-b1c2809808a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d9009c9-59ea-4430-bf66-4a101d4cedb8}, !- Handle
  G SW Apartment ZN Return Air Node,      !- Name
  {052fd057-079a-44b0-afa5-ba719881f0c1}, !- Inlet Port
  {10b271fa-7b7f-4ffb-acdb-ba55cc66c375}; !- Outlet Port

OS:Connection,
  {10c5aca3-4e5c-428f-bcda-653f4c7cb753}, !- Handle
  {5b6c530f-d28e-422b-8432-69d5f01552b5}, !- Source Object
  3,                                      !- Outlet Port
  {44557839-40d1-4c57-b389-f4326c133c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052fd057-079a-44b0-afa5-ba719881f0c1}, !- Handle
  {d76aa9c6-0da6-4e26-aabb-73de47f7c51c}, !- Source Object
  2,                                      !- Outlet Port
  {2d9009c9-59ea-4430-bf66-4a101d4cedb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b271fa-7b7f-4ffb-acdb-ba55cc66c375}, !- Handle
  {2d9009c9-59ea-4430-bf66-4a101d4cedb8}, !- Source Object
  3,                                      !- Outlet Port
  {c68b7ac5-142e-4c85-8be4-020279afaa98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dac210e0-9e2f-4ed0-8630-7eb3a93edc0e}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {80f01683-7b97-4367-9333-e3fbbb624257}, !- Inlet Port
  {72ba47d9-6f72-42ff-aea4-aa41fa24aea1}; !- Outlet Port

OS:Connection,
  {80f01683-7b97-4367-9333-e3fbbb624257}, !- Handle
  {cace47d5-4d4d-4f3e-b2a3-33a485793998}, !- Source Object
  3,                                      !- Outlet Port
  {dac210e0-9e2f-4ed0-8630-7eb3a93edc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ba47d9-6f72-42ff-aea4-aa41fa24aea1}, !- Handle
  {dac210e0-9e2f-4ed0-8630-7eb3a93edc0e}, !- Source Object
  3,                                      !- Outlet Port
  {e0667c22-edfe-489a-a588-f2c2b9bb7a1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f037046-ec08-49d1-8655-b1c2809808a6}, !- Handle
  {e0667c22-edfe-489a-a588-f2c2b9bb7a1d}, !- Source Object
  4,                                      !- Outlet Port
  {5b6c530f-d28e-422b-8432-69d5f01552b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- Handle
  G NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {2d817dea-018a-4d38-a720-b114de6e936a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80c0c6d7-db27-499a-a3cb-99d9bd5b147b}, !- Supply Side Inlet Node Name
  {50839406-d88e-4d4c-b50d-c41566685b50}, !- Demand Side Outlet Node Name
  {2d3d91d6-2315-47c6-a8cf-e4de594cbbbb}, !- Demand Side Inlet Node A
  {0414d502-3148-4370-b05f-6b6fc3307155}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c7cb4354-0f03-4d2c-8209-0da6c34bf814}, !- Demand Mixer Name
  {dcc47a0a-7dd6-4a73-8e33-ca6a0b811485}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a77ea8a1-2036-44d6-bef6-90e5af9396b9}, !- Handle
  G NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {80c0c6d7-db27-499a-a3cb-99d9bd5b147b}, !- Inlet Port
  {ec5403d3-530a-4455-b37a-e01033661894}; !- Outlet Port

OS:Node,
  {82075224-fe79-4818-a219-778bfeff666c}, !- Handle
  G NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d3731d96-42f9-46f8-9cd5-786a296559f1}, !- Inlet Port
  {0414d502-3148-4370-b05f-6b6fc3307155}; !- Outlet Port

OS:Connection,
  {80c0c6d7-db27-499a-a3cb-99d9bd5b147b}, !- Handle
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- Source Object
  9,                                      !- Outlet Port
  {a77ea8a1-2036-44d6-bef6-90e5af9396b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0414d502-3148-4370-b05f-6b6fc3307155}, !- Handle
  {82075224-fe79-4818-a219-778bfeff666c}, !- Source Object
  3,                                      !- Outlet Port
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3721f7a-5903-47f3-8e5e-4a39e0d3c46d}, !- Handle
  G NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {2d3d91d6-2315-47c6-a8cf-e4de594cbbbb}, !- Inlet Port
  {7d01be11-56d7-4827-9cb8-fc455f5d0c65}; !- Outlet Port

OS:Node,
  {6cc1ce5b-4212-4518-b80a-95fbea5f5568}, !- Handle
  G NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {73462041-2a2a-42bc-aaca-e872560c111d}, !- Inlet Port
  {50839406-d88e-4d4c-b50d-c41566685b50}; !- Outlet Port

OS:Node,
  {bab07469-6739-435b-a6a3-f1f4a1e8c23a}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ca703ab4-a4b3-48d7-89c1-f35cebb50d14}, !- Inlet Port
  {2099d0f7-ef00-4644-9f9d-088ae2ee03ce}; !- Outlet Port

OS:Connection,
  {2d3d91d6-2315-47c6-a8cf-e4de594cbbbb}, !- Handle
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- Source Object
  11,                                     !- Outlet Port
  {e3721f7a-5903-47f3-8e5e-4a39e0d3c46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50839406-d88e-4d4c-b50d-c41566685b50}, !- Handle
  {6cc1ce5b-4212-4518-b80a-95fbea5f5568}, !- Source Object
  3,                                      !- Outlet Port
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dcc47a0a-7dd6-4a73-8e33-ca6a0b811485}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7d01be11-56d7-4827-9cb8-fc455f5d0c65}, !- Inlet Node Name
  {dd002d51-794a-4897-bdb7-a4676ed0a003}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7cb4354-0f03-4d2c-8209-0da6c34bf814}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {73462041-2a2a-42bc-aaca-e872560c111d}, !- Outlet Node Name
  {fa82c3d6-57d0-413e-bccd-09f7092e99a8}; !- Inlet Node Name 1

OS:Connection,
  {7d01be11-56d7-4827-9cb8-fc455f5d0c65}, !- Handle
  {e3721f7a-5903-47f3-8e5e-4a39e0d3c46d}, !- Source Object
  3,                                      !- Outlet Port
  {dcc47a0a-7dd6-4a73-8e33-ca6a0b811485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73462041-2a2a-42bc-aaca-e872560c111d}, !- Handle
  {c7cb4354-0f03-4d2c-8209-0da6c34bf814}, !- Source Object
  2,                                      !- Outlet Port
  {6cc1ce5b-4212-4518-b80a-95fbea5f5568}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cfdcbde8-960f-4732-b4e5-ae3c289e4bac}, !- Handle
  {574d88c7-2013-4da6-a0b5-c53e9fd70865}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2d817dea-018a-4d38-a720-b114de6e936a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b5adb903-aeb3-4816-9ec0-3d5c72aa3b99}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6df8933e-0163-47b3-a221-5c3fd32f5316}, !- Handle
  G NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Control Zone Name
  {82075224-fe79-4818-a219-778bfeff666c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3cb48c22-dd8f-4b73-aa62-500d47d7c1d3}, !- Handle
  G NW Apartment ZN PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {7746bf6c-5578-43b7-bf60-99b9b0ae505f}, !- Handle
  G NW Apartment ZN PSZ-AC Gas Backup Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fd532237-c941-44d0-a027-04f01eb19b8e}, !- Handle
  G NW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {428f58e2-bea9-4773-bf31-ed51eb6e4dab}, !- Handle
  G NW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d2b5ccb-434a-4d30-8fe4-d97e465c75f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {724a290e-84b3-43ae-9235-b2cbd471a76b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7d2b5ccb-434a-4d30-8fe4-d97e465c75f7}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {724a290e-84b3-43ae-9235-b2cbd471a76b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6af06a31-f1d4-4cc6-93a4-0b3f7ce1b6ac}, !- Handle
  G NW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {c0753160-c71d-4443-abdd-b418dc9c4f96}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {55e6f35e-0ee8-48e4-b5da-03e1daaae61e}, !- Air Inlet Node Name
  {d3731d96-42f9-46f8-9cd5-786a296559f1}, !- Air Outlet Node Name
  {428f58e2-bea9-4773-bf31-ed51eb6e4dab}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {3cb48c22-dd8f-4b73-aa62-500d47d7c1d3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd532237-c941-44d0-a027-04f01eb19b8e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7746bf6c-5578-43b7-bf60-99b9b0ae505f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3731d96-42f9-46f8-9cd5-786a296559f1}, !- Handle
  {6af06a31-f1d4-4cc6-93a4-0b3f7ce1b6ac}, !- Source Object
  7,                                      !- Outlet Port
  {82075224-fe79-4818-a219-778bfeff666c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c8e9202b-e15d-4e04-b993-e9eb9fc1141c}, !- Handle
  G NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {370b8c9a-31a6-439f-9c32-4ddd39e14ea8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1f0161c2-9306-4e29-bfba-10b4e4fb8652}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1f0161c2-9306-4e29-bfba-10b4e4fb8652}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7bae9291-afeb-438d-8a17-f5986748d019}, !- Handle
  G NW Apartment ZN PSZ-AC OA System,     !- Name
  {c8e9202b-e15d-4e04-b993-e9eb9fc1141c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bd14b10-a2a9-4030-b6ff-7c6dec76701c}, !- Mixed Air Node Name
  {25f1f0d2-3b0c-4c23-b5e1-3788acef14f0}, !- Outdoor Air Stream Node Name
  {5cf52b5a-3bc5-4d0c-8ce0-b3847f432641}, !- Relief Air Stream Node Name
  {ec5403d3-530a-4455-b37a-e01033661894}; !- Return Air Stream Node Name

OS:Node,
  {643dffff-e1e2-4b8f-b584-3f7470162810}, !- Handle
  G NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {25f1f0d2-3b0c-4c23-b5e1-3788acef14f0}; !- Outlet Port

OS:Node,
  {07835fee-5b56-49e5-a0f9-b029ddfcc4a4}, !- Handle
  G NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {5cf52b5a-3bc5-4d0c-8ce0-b3847f432641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {24d896a1-b2d7-4615-b8a8-4f366e58f05f}, !- Handle
  G NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {8bd14b10-a2a9-4030-b6ff-7c6dec76701c}, !- Inlet Port
  {55e6f35e-0ee8-48e4-b5da-03e1daaae61e}; !- Outlet Port

OS:Connection,
  {ec5403d3-530a-4455-b37a-e01033661894}, !- Handle
  {a77ea8a1-2036-44d6-bef6-90e5af9396b9}, !- Source Object
  3,                                      !- Outlet Port
  {7bae9291-afeb-438d-8a17-f5986748d019}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bd14b10-a2a9-4030-b6ff-7c6dec76701c}, !- Handle
  {7bae9291-afeb-438d-8a17-f5986748d019}, !- Source Object
  5,                                      !- Outlet Port
  {24d896a1-b2d7-4615-b8a8-4f366e58f05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e6f35e-0ee8-48e4-b5da-03e1daaae61e}, !- Handle
  {24d896a1-b2d7-4615-b8a8-4f366e58f05f}, !- Source Object
  3,                                      !- Outlet Port
  {6af06a31-f1d4-4cc6-93a4-0b3f7ce1b6ac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5adb903-aeb3-4816-9ec0-3d5c72aa3b99}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {be608160-d2ca-439b-8564-144ff529d482}, !- Control Zone or Zone List Name
  {be66f154-878c-45a5-b98b-1d5c486fa63c}, !- Cooling Control Zone or Zone List Name
  {040c369c-0111-44c8-b74e-2f6f365655a2}, !- Heating Control Zone or Zone List Name
  {ee1b1aa4-92af-4807-b7d9-df82a24444d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be608160-d2ca-439b-8564-144ff529d482}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {be66f154-878c-45a5-b98b-1d5c486fa63c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {040c369c-0111-44c8-b74e-2f6f365655a2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee1b1aa4-92af-4807-b7d9-df82a24444d5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c067bb8-8681-41f6-9147-44e747e24ff5}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {bbf61949-d010-4053-9d35-a74e48a83a8f}, !- Air Inlet Node Name
  {ca703ab4-a4b3-48d7-89c1-f35cebb50d14}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8837698b-2f99-48d0-974c-1530b851586a}, !- Handle
  G NW Apartment ZN Return Air Node,      !- Name
  {c541bad7-6993-41fc-9e98-978ccd10f9e1}, !- Inlet Port
  {fa82c3d6-57d0-413e-bccd-09f7092e99a8}; !- Outlet Port

OS:Connection,
  {2099d0f7-ef00-4644-9f9d-088ae2ee03ce}, !- Handle
  {bab07469-6739-435b-a6a3-f1f4a1e8c23a}, !- Source Object
  3,                                      !- Outlet Port
  {ee1599b4-840e-4af6-b234-c109768ad8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c541bad7-6993-41fc-9e98-978ccd10f9e1}, !- Handle
  {70d35cfb-0394-4f41-b857-fc3658f5941d}, !- Source Object
  2,                                      !- Outlet Port
  {8837698b-2f99-48d0-974c-1530b851586a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa82c3d6-57d0-413e-bccd-09f7092e99a8}, !- Handle
  {8837698b-2f99-48d0-974c-1530b851586a}, !- Source Object
  3,                                      !- Outlet Port
  {c7cb4354-0f03-4d2c-8209-0da6c34bf814}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8348478a-2c8b-4925-bbc2-bb2ed5332406}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {dd002d51-794a-4897-bdb7-a4676ed0a003}, !- Inlet Port
  {bbf61949-d010-4053-9d35-a74e48a83a8f}; !- Outlet Port

OS:Connection,
  {dd002d51-794a-4897-bdb7-a4676ed0a003}, !- Handle
  {dcc47a0a-7dd6-4a73-8e33-ca6a0b811485}, !- Source Object
  3,                                      !- Outlet Port
  {8348478a-2c8b-4925-bbc2-bb2ed5332406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf61949-d010-4053-9d35-a74e48a83a8f}, !- Handle
  {8348478a-2c8b-4925-bbc2-bb2ed5332406}, !- Source Object
  3,                                      !- Outlet Port
  {6c067bb8-8681-41f6-9147-44e747e24ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca703ab4-a4b3-48d7-89c1-f35cebb50d14}, !- Handle
  {6c067bb8-8681-41f6-9147-44e747e24ff5}, !- Source Object
  4,                                      !- Outlet Port
  {bab07469-6739-435b-a6a3-f1f4a1e8c23a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- Handle
  G NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {935cbd4e-8790-4584-9f47-8b6e5ab52ffa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68840d94-f7d1-4b60-9a3f-32d281219ba3}, !- Supply Side Inlet Node Name
  {643a6940-f73e-44b6-8b7b-e0ec2915848b}, !- Demand Side Outlet Node Name
  {0de3bc74-186e-493f-a7fe-1ca5595664e9}, !- Demand Side Inlet Node A
  {99f3d514-783d-438c-8712-922512523ed6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a687b025-1160-48cc-8be8-3335ff9fb834}, !- Demand Mixer Name
  {09a8ce6d-6a9e-4fd6-b06d-bf9d8b0bdbe4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bf84ce1-7e24-4719-af2e-8dabc5de2312}, !- Handle
  G NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {68840d94-f7d1-4b60-9a3f-32d281219ba3}, !- Inlet Port
  {38ac849f-638a-4f14-a50e-16245611c6e5}; !- Outlet Port

OS:Node,
  {bcb3a033-d3d3-4dce-80ae-bd1a89f5374c}, !- Handle
  G NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {6ec75315-7cce-4d9c-b0a4-d295b946582f}, !- Inlet Port
  {99f3d514-783d-438c-8712-922512523ed6}; !- Outlet Port

OS:Connection,
  {68840d94-f7d1-4b60-9a3f-32d281219ba3}, !- Handle
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- Source Object
  9,                                      !- Outlet Port
  {4bf84ce1-7e24-4719-af2e-8dabc5de2312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f3d514-783d-438c-8712-922512523ed6}, !- Handle
  {bcb3a033-d3d3-4dce-80ae-bd1a89f5374c}, !- Source Object
  3,                                      !- Outlet Port
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d258758e-3873-4ecc-bacb-e7f897c48ff3}, !- Handle
  G NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0de3bc74-186e-493f-a7fe-1ca5595664e9}, !- Inlet Port
  {a33bc805-0190-4a3c-8a33-c57c1950f971}; !- Outlet Port

OS:Node,
  {1eecb83a-1494-4639-aee9-92cf4c6ae17f}, !- Handle
  G NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {b00fbf49-7d5a-4bf4-9c65-afa74024bcdf}, !- Inlet Port
  {643a6940-f73e-44b6-8b7b-e0ec2915848b}; !- Outlet Port

OS:Node,
  {8c4dc519-2f62-4780-a172-4f1589c41e6e}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4aec3c2a-fd40-4ff2-959d-493cc1d60b8f}, !- Inlet Port
  {faffc5dc-c3c6-4a71-8bb6-d22d24fa7ebe}; !- Outlet Port

OS:Connection,
  {0de3bc74-186e-493f-a7fe-1ca5595664e9}, !- Handle
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- Source Object
  11,                                     !- Outlet Port
  {d258758e-3873-4ecc-bacb-e7f897c48ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643a6940-f73e-44b6-8b7b-e0ec2915848b}, !- Handle
  {1eecb83a-1494-4639-aee9-92cf4c6ae17f}, !- Source Object
  3,                                      !- Outlet Port
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09a8ce6d-6a9e-4fd6-b06d-bf9d8b0bdbe4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a33bc805-0190-4a3c-8a33-c57c1950f971}, !- Inlet Node Name
  {f28d72a7-a88f-4bf0-82c9-f60fdde95898}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a687b025-1160-48cc-8be8-3335ff9fb834}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b00fbf49-7d5a-4bf4-9c65-afa74024bcdf}, !- Outlet Node Name
  {104b9e0a-705b-4f27-8bf4-80e389680f63}; !- Inlet Node Name 1

OS:Connection,
  {a33bc805-0190-4a3c-8a33-c57c1950f971}, !- Handle
  {d258758e-3873-4ecc-bacb-e7f897c48ff3}, !- Source Object
  3,                                      !- Outlet Port
  {09a8ce6d-6a9e-4fd6-b06d-bf9d8b0bdbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00fbf49-7d5a-4bf4-9c65-afa74024bcdf}, !- Handle
  {a687b025-1160-48cc-8be8-3335ff9fb834}, !- Source Object
  2,                                      !- Outlet Port
  {1eecb83a-1494-4639-aee9-92cf4c6ae17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2e4dd8c-b7ed-4fa3-b67e-a4ed25af222a}, !- Handle
  {6ac76ccb-2987-4be0-8aa4-b604ae9d190c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {935cbd4e-8790-4584-9f47-8b6e5ab52ffa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bfc0e57f-7669-405f-897b-245ad1a856df}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2fc9c66-a3fb-44d5-9787-8791cabdbbe0}, !- Handle
  G NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Control Zone Name
  {bcb3a033-d3d3-4dce-80ae-bd1a89f5374c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {78bda223-b1aa-423a-9546-32c043c0a773}, !- Handle
  G NE Apartment ZN PSZ-AC Gas Htg Coil 32kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {8d01f158-332d-48f0-81ec-1e94c4980235}, !- Handle
  G NE Apartment ZN PSZ-AC Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6473ef3-06d7-4650-80b6-9594f21c1b8c}, !- Handle
  G NE Apartment ZN PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2d4873ea-b9b4-45f0-9171-6c93a355262f}, !- Handle
  G NE Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9162f712-43fd-46c2-9a97-86f1d832dc2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93db2b57-f651-45f2-8bd7-7458cf4e43e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9162f712-43fd-46c2-9a97-86f1d832dc2b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93db2b57-f651-45f2-8bd7-7458cf4e43e9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a378ccd-f957-446b-ac5d-2143a94bf811}, !- Handle
  G NE Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {9d641605-64c8-46af-8656-7d1daafc5d2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {e2beb2d3-ef36-4fb4-803a-d51eb12bc393}, !- Air Inlet Node Name
  {6ec75315-7cce-4d9c-b0a4-d295b946582f}, !- Air Outlet Node Name
  {2d4873ea-b9b4-45f0-9171-6c93a355262f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {78bda223-b1aa-423a-9546-32c043c0a773}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a6473ef3-06d7-4650-80b6-9594f21c1b8c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8d01f158-332d-48f0-81ec-1e94c4980235}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ec75315-7cce-4d9c-b0a4-d295b946582f}, !- Handle
  {3a378ccd-f957-446b-ac5d-2143a94bf811}, !- Source Object
  7,                                      !- Outlet Port
  {bcb3a033-d3d3-4dce-80ae-bd1a89f5374c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0c11d7d8-3879-467f-b62e-b85bb07129bb}, !- Handle
  G NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a4abeb53-25a2-4c9c-ac29-073f51c0ce12}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a602651b-2445-42d9-b8dd-dc48f8fd4f4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a602651b-2445-42d9-b8dd-dc48f8fd4f4f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6b76a4be-5136-4e90-b8e8-80a29a42c097}, !- Handle
  G NE Apartment ZN PSZ-AC OA System,     !- Name
  {0c11d7d8-3879-467f-b62e-b85bb07129bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ad41bd9-ad10-4970-90b6-89fb8090e0c9}, !- Mixed Air Node Name
  {ff7e7084-cde2-41bb-b9fb-f7eb217ee0e1}, !- Outdoor Air Stream Node Name
  {ad7ad883-320d-43be-b11a-87f3cbf19a89}, !- Relief Air Stream Node Name
  {38ac849f-638a-4f14-a50e-16245611c6e5}; !- Return Air Stream Node Name

OS:Node,
  {b3054275-ff84-4f85-8c5e-6e33db54a742}, !- Handle
  G NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ff7e7084-cde2-41bb-b9fb-f7eb217ee0e1}; !- Outlet Port

OS:Node,
  {934c2484-c0f3-4f85-959d-dea3f9140f97}, !- Handle
  G NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {ad7ad883-320d-43be-b11a-87f3cbf19a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b0f50075-dff7-4e78-9970-75b9f755d970}, !- Handle
  G NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {0ad41bd9-ad10-4970-90b6-89fb8090e0c9}, !- Inlet Port
  {e2beb2d3-ef36-4fb4-803a-d51eb12bc393}; !- Outlet Port

OS:Connection,
  {38ac849f-638a-4f14-a50e-16245611c6e5}, !- Handle
  {4bf84ce1-7e24-4719-af2e-8dabc5de2312}, !- Source Object
  3,                                      !- Outlet Port
  {6b76a4be-5136-4e90-b8e8-80a29a42c097}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0ad41bd9-ad10-4970-90b6-89fb8090e0c9}, !- Handle
  {6b76a4be-5136-4e90-b8e8-80a29a42c097}, !- Source Object
  5,                                      !- Outlet Port
  {b0f50075-dff7-4e78-9970-75b9f755d970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2beb2d3-ef36-4fb4-803a-d51eb12bc393}, !- Handle
  {b0f50075-dff7-4e78-9970-75b9f755d970}, !- Source Object
  3,                                      !- Outlet Port
  {3a378ccd-f957-446b-ac5d-2143a94bf811}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bfc0e57f-7669-405f-897b-245ad1a856df}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b6c4e388-e0e2-4d57-b582-1fa7de35aa3a}, !- Control Zone or Zone List Name
  {3ba311c8-a18f-43b7-ae55-1e03693d6c82}, !- Cooling Control Zone or Zone List Name
  {ec034873-74a5-494c-9a6f-6c0181df7a3a}, !- Heating Control Zone or Zone List Name
  {0350329f-1fca-4b71-b416-cb5a089799dd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6c4e388-e0e2-4d57-b582-1fa7de35aa3a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3ba311c8-a18f-43b7-ae55-1e03693d6c82}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec034873-74a5-494c-9a6f-6c0181df7a3a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0350329f-1fca-4b71-b416-cb5a089799dd}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a23c5b33-89cb-4b16-92f3-47318633253e}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {30b0ece7-c3d0-464b-b1e7-802968545809}, !- Air Inlet Node Name
  {4aec3c2a-fd40-4ff2-959d-493cc1d60b8f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b37358fc-e513-4491-a32d-572c6f074706}, !- Handle
  G NE Apartment ZN Return Air Node,      !- Name
  {30fbc43e-8516-460a-a19d-6fd0c9179458}, !- Inlet Port
  {104b9e0a-705b-4f27-8bf4-80e389680f63}; !- Outlet Port

OS:Connection,
  {faffc5dc-c3c6-4a71-8bb6-d22d24fa7ebe}, !- Handle
  {8c4dc519-2f62-4780-a172-4f1589c41e6e}, !- Source Object
  3,                                      !- Outlet Port
  {8ba89841-abe0-47d0-ae9c-28ed2349c05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fbc43e-8516-460a-a19d-6fd0c9179458}, !- Handle
  {1f4d16e9-acd0-4403-8faa-6e2cac859a20}, !- Source Object
  2,                                      !- Outlet Port
  {b37358fc-e513-4491-a32d-572c6f074706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104b9e0a-705b-4f27-8bf4-80e389680f63}, !- Handle
  {b37358fc-e513-4491-a32d-572c6f074706}, !- Source Object
  3,                                      !- Outlet Port
  {a687b025-1160-48cc-8be8-3335ff9fb834}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ced35989-0d79-4f56-bb34-50077953f60e}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f28d72a7-a88f-4bf0-82c9-f60fdde95898}, !- Inlet Port
  {30b0ece7-c3d0-464b-b1e7-802968545809}; !- Outlet Port

OS:Connection,
  {f28d72a7-a88f-4bf0-82c9-f60fdde95898}, !- Handle
  {09a8ce6d-6a9e-4fd6-b06d-bf9d8b0bdbe4}, !- Source Object
  3,                                      !- Outlet Port
  {ced35989-0d79-4f56-bb34-50077953f60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b0ece7-c3d0-464b-b1e7-802968545809}, !- Handle
  {ced35989-0d79-4f56-bb34-50077953f60e}, !- Source Object
  3,                                      !- Outlet Port
  {a23c5b33-89cb-4b16-92f3-47318633253e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aec3c2a-fd40-4ff2-959d-493cc1d60b8f}, !- Handle
  {a23c5b33-89cb-4b16-92f3-47318633253e}, !- Source Object
  4,                                      !- Outlet Port
  {8c4dc519-2f62-4780-a172-4f1589c41e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- Handle
  G N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {d3b55a0c-ba90-4421-81b8-2b45d0c408b2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8318c98-ebff-4724-8943-aafd04b9e426}, !- Supply Side Inlet Node Name
  {6bc105e3-9ee2-45d1-88c4-923835709f9d}, !- Demand Side Outlet Node Name
  {67dadbfc-b6ca-4f1c-a9ad-e5353da16301}, !- Demand Side Inlet Node A
  {9cb08138-fb9e-4371-a74a-fabd17ccec04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c9724cc7-eb4d-44c0-b43d-11a3d582bb02}, !- Demand Mixer Name
  {fad357c6-fdea-4382-9322-cc7316e097db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eccddc5a-ab1c-4deb-b639-aa178ed27e89}, !- Handle
  G N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d8318c98-ebff-4724-8943-aafd04b9e426}, !- Inlet Port
  {54395ec9-ade4-41c5-93ae-92ded6dd478e}; !- Outlet Port

OS:Node,
  {eab29ebe-9a0d-4912-835b-813cea2eddc1}, !- Handle
  G N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8602c15e-9a9b-4303-a0a7-09955cf4f752}, !- Inlet Port
  {9cb08138-fb9e-4371-a74a-fabd17ccec04}; !- Outlet Port

OS:Connection,
  {d8318c98-ebff-4724-8943-aafd04b9e426}, !- Handle
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- Source Object
  9,                                      !- Outlet Port
  {eccddc5a-ab1c-4deb-b639-aa178ed27e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb08138-fb9e-4371-a74a-fabd17ccec04}, !- Handle
  {eab29ebe-9a0d-4912-835b-813cea2eddc1}, !- Source Object
  3,                                      !- Outlet Port
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd705732-447b-4b12-9bbe-e2641ab5eeca}, !- Handle
  G N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {67dadbfc-b6ca-4f1c-a9ad-e5353da16301}, !- Inlet Port
  {c851a987-9610-494d-aa95-c51177e51b86}; !- Outlet Port

OS:Node,
  {16b1498c-f24e-40c0-a674-ac5848ee364e}, !- Handle
  G N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {362a61d9-f265-44ee-965c-6bcf0a2a52fc}, !- Inlet Port
  {6bc105e3-9ee2-45d1-88c4-923835709f9d}; !- Outlet Port

OS:Node,
  {1102f80a-8e61-4db4-b6be-1e1bff4d3ccf}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5bc811a4-0021-4da0-9a98-a78c403a2b88}, !- Inlet Port
  {f9f01ff8-7398-4d4c-aaad-83380d7ca7c2}; !- Outlet Port

OS:Connection,
  {67dadbfc-b6ca-4f1c-a9ad-e5353da16301}, !- Handle
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- Source Object
  11,                                     !- Outlet Port
  {cd705732-447b-4b12-9bbe-e2641ab5eeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc105e3-9ee2-45d1-88c4-923835709f9d}, !- Handle
  {16b1498c-f24e-40c0-a674-ac5848ee364e}, !- Source Object
  3,                                      !- Outlet Port
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fad357c6-fdea-4382-9322-cc7316e097db}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c851a987-9610-494d-aa95-c51177e51b86}, !- Inlet Node Name
  {864d6e36-d771-475d-9641-083c8eddb0fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c9724cc7-eb4d-44c0-b43d-11a3d582bb02}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {362a61d9-f265-44ee-965c-6bcf0a2a52fc}, !- Outlet Node Name
  {aa8ea095-6ecc-4033-a16e-d9b0b9371bce}; !- Inlet Node Name 1

OS:Connection,
  {c851a987-9610-494d-aa95-c51177e51b86}, !- Handle
  {cd705732-447b-4b12-9bbe-e2641ab5eeca}, !- Source Object
  3,                                      !- Outlet Port
  {fad357c6-fdea-4382-9322-cc7316e097db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362a61d9-f265-44ee-965c-6bcf0a2a52fc}, !- Handle
  {c9724cc7-eb4d-44c0-b43d-11a3d582bb02}, !- Source Object
  2,                                      !- Outlet Port
  {16b1498c-f24e-40c0-a674-ac5848ee364e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {764866b2-1588-45ed-9d4b-fd7b0a34733a}, !- Handle
  {da7b8005-0b97-4e57-8ad8-4436804804b1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d3b55a0c-ba90-4421-81b8-2b45d0c408b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {268c9cd1-2beb-48e0-8d1c-6eaa43564428}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eb535f56-2a8d-4865-9a20-72ac06d13122}, !- Handle
  G N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Control Zone Name
  {eab29ebe-9a0d-4912-835b-813cea2eddc1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c41fa659-681e-4792-969e-ed49ac966df1}, !- Handle
  G N1 Apartment ZN PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {17e48db3-e207-4e3f-9682-4af3fcc22ea2}, !- Handle
  G N1 Apartment ZN PSZ-AC Gas Backup Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {532082bd-a75e-40af-a181-60bc99aab871}, !- Handle
  G N1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0d32d208-7bee-4c31-829b-e75e22239a7f}, !- Handle
  G N1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {889dbe3b-9a66-4bc2-a1d9-51c670c9d20d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9be8e01-24c6-401c-8804-6e8061bb9df9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {889dbe3b-9a66-4bc2-a1d9-51c670c9d20d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9be8e01-24c6-401c-8804-6e8061bb9df9}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9141b67c-2c56-4787-81c9-45ebbaf91ed4}, !- Handle
  G N1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {23d70ab2-1338-46f9-98c2-6e4f89fe04ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {c9b6872c-a93c-4eeb-a12a-2952eca0ad59}, !- Air Inlet Node Name
  {8602c15e-9a9b-4303-a0a7-09955cf4f752}, !- Air Outlet Node Name
  {0d32d208-7bee-4c31-829b-e75e22239a7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {c41fa659-681e-4792-969e-ed49ac966df1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {532082bd-a75e-40af-a181-60bc99aab871}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {17e48db3-e207-4e3f-9682-4af3fcc22ea2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8602c15e-9a9b-4303-a0a7-09955cf4f752}, !- Handle
  {9141b67c-2c56-4787-81c9-45ebbaf91ed4}, !- Source Object
  7,                                      !- Outlet Port
  {eab29ebe-9a0d-4912-835b-813cea2eddc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {44e0513e-d36c-4dc4-957f-51677264977d}, !- Handle
  G N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {55d27141-dcd8-4032-af28-a8e5c621f7de}, !- Maximum Fraction of Outdoor Air Schedule Name
  {61195823-d3a5-48d6-a7d0-516dba943c90}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {61195823-d3a5-48d6-a7d0-516dba943c90}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98c63423-273f-4d00-971e-8f5915354616}, !- Handle
  G N1 Apartment ZN PSZ-AC OA System,     !- Name
  {44e0513e-d36c-4dc4-957f-51677264977d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fc867fc-3f9c-455a-adee-43bd3dc41e27}, !- Mixed Air Node Name
  {88044a55-694b-432d-a8e3-d48297f1c5fe}, !- Outdoor Air Stream Node Name
  {14559878-f83f-4652-9184-0da37f0e38b4}, !- Relief Air Stream Node Name
  {54395ec9-ade4-41c5-93ae-92ded6dd478e}; !- Return Air Stream Node Name

OS:Node,
  {c2a32c28-2ae4-48d6-a1a1-b95a16b733c5}, !- Handle
  G N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {88044a55-694b-432d-a8e3-d48297f1c5fe}; !- Outlet Port

OS:Node,
  {1ab643e2-f271-4c42-bf47-9674534d7991}, !- Handle
  G N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {14559878-f83f-4652-9184-0da37f0e38b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {026f8250-7464-462b-bd2f-57b2024142e6}, !- Handle
  G N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {9fc867fc-3f9c-455a-adee-43bd3dc41e27}, !- Inlet Port
  {c9b6872c-a93c-4eeb-a12a-2952eca0ad59}; !- Outlet Port

OS:Connection,
  {54395ec9-ade4-41c5-93ae-92ded6dd478e}, !- Handle
  {eccddc5a-ab1c-4deb-b639-aa178ed27e89}, !- Source Object
  3,                                      !- Outlet Port
  {98c63423-273f-4d00-971e-8f5915354616}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fc867fc-3f9c-455a-adee-43bd3dc41e27}, !- Handle
  {98c63423-273f-4d00-971e-8f5915354616}, !- Source Object
  5,                                      !- Outlet Port
  {026f8250-7464-462b-bd2f-57b2024142e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b6872c-a93c-4eeb-a12a-2952eca0ad59}, !- Handle
  {026f8250-7464-462b-bd2f-57b2024142e6}, !- Source Object
  3,                                      !- Outlet Port
  {9141b67c-2c56-4787-81c9-45ebbaf91ed4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {268c9cd1-2beb-48e0-8d1c-6eaa43564428}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b88d47f1-0ea1-42f8-9fd4-f25740609af8}, !- Control Zone or Zone List Name
  {5a5765d7-0599-469a-908f-9d034c4992d1}, !- Cooling Control Zone or Zone List Name
  {ca0efb85-cec3-4bb5-8925-d06679ffba60}, !- Heating Control Zone or Zone List Name
  {f556f541-516b-4241-bb35-17f309690ad3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b88d47f1-0ea1-42f8-9fd4-f25740609af8}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {5a5765d7-0599-469a-908f-9d034c4992d1}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca0efb85-cec3-4bb5-8925-d06679ffba60}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f556f541-516b-4241-bb35-17f309690ad3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3020e210-1e63-45a4-9b4b-b5f695cd6464}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {3786dcce-8254-44e6-b943-12db18e229db}, !- Air Inlet Node Name
  {5bc811a4-0021-4da0-9a98-a78c403a2b88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {035868b1-ff94-4fb8-b2e2-e95dbd8d5146}, !- Handle
  G N1 Apartment ZN Return Air Node,      !- Name
  {237f0737-7e45-49e2-ba53-347c02a323b3}, !- Inlet Port
  {aa8ea095-6ecc-4033-a16e-d9b0b9371bce}; !- Outlet Port

OS:Connection,
  {f9f01ff8-7398-4d4c-aaad-83380d7ca7c2}, !- Handle
  {1102f80a-8e61-4db4-b6be-1e1bff4d3ccf}, !- Source Object
  3,                                      !- Outlet Port
  {55fbfd3e-ebfd-4bf9-a172-9b5f93bacb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237f0737-7e45-49e2-ba53-347c02a323b3}, !- Handle
  {3f6e5dfc-a21c-40a5-9872-8fdcdfe80ae3}, !- Source Object
  2,                                      !- Outlet Port
  {035868b1-ff94-4fb8-b2e2-e95dbd8d5146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8ea095-6ecc-4033-a16e-d9b0b9371bce}, !- Handle
  {035868b1-ff94-4fb8-b2e2-e95dbd8d5146}, !- Source Object
  3,                                      !- Outlet Port
  {c9724cc7-eb4d-44c0-b43d-11a3d582bb02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dbcf68e-8767-4c71-a7b4-6166f16641aa}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {864d6e36-d771-475d-9641-083c8eddb0fc}, !- Inlet Port
  {3786dcce-8254-44e6-b943-12db18e229db}; !- Outlet Port

OS:Connection,
  {864d6e36-d771-475d-9641-083c8eddb0fc}, !- Handle
  {fad357c6-fdea-4382-9322-cc7316e097db}, !- Source Object
  3,                                      !- Outlet Port
  {5dbcf68e-8767-4c71-a7b4-6166f16641aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3786dcce-8254-44e6-b943-12db18e229db}, !- Handle
  {5dbcf68e-8767-4c71-a7b4-6166f16641aa}, !- Source Object
  3,                                      !- Outlet Port
  {3020e210-1e63-45a4-9b4b-b5f695cd6464}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bc811a4-0021-4da0-9a98-a78c403a2b88}, !- Handle
  {3020e210-1e63-45a4-9b4b-b5f695cd6464}, !- Source Object
  4,                                      !- Outlet Port
  {1102f80a-8e61-4db4-b6be-1e1bff4d3ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3db22083-e455-44e1-888b-004546f425c6}, !- Handle
  G N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {b2bad012-c6f5-4f48-8e34-3d706a8aa8a3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d3e4ddc-59ac-47af-b4a7-ec0af8eb426f}, !- Supply Side Inlet Node Name
  {0ece1c88-0ca1-44c1-8bf4-1f6d17084139}, !- Demand Side Outlet Node Name
  {98e41811-838b-490a-87e8-bab2c15407fb}, !- Demand Side Inlet Node A
  {22ecae2b-c377-4b0b-b2ca-ef7e55b8b0d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01043d1e-fbd8-4287-9d86-3608d182bb6f}, !- Demand Mixer Name
  {81cb6842-b30c-407a-a977-3cfeb1d1249b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cf39e66-3cb7-43bc-9ed4-6782cecec509}, !- Handle
  G N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {9d3e4ddc-59ac-47af-b4a7-ec0af8eb426f}, !- Inlet Port
  {dc8f31c2-2e0a-4700-87b2-cf30c739c0e1}; !- Outlet Port

OS:Node,
  {6f6b3261-ad84-4906-8c8c-efed536a31c6}, !- Handle
  G N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {604a39d1-1445-4b79-ac6c-abe24db0260d}, !- Inlet Port
  {22ecae2b-c377-4b0b-b2ca-ef7e55b8b0d7}; !- Outlet Port

OS:Connection,
  {9d3e4ddc-59ac-47af-b4a7-ec0af8eb426f}, !- Handle
  {3db22083-e455-44e1-888b-004546f425c6}, !- Source Object
  9,                                      !- Outlet Port
  {8cf39e66-3cb7-43bc-9ed4-6782cecec509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ecae2b-c377-4b0b-b2ca-ef7e55b8b0d7}, !- Handle
  {6f6b3261-ad84-4906-8c8c-efed536a31c6}, !- Source Object
  3,                                      !- Outlet Port
  {3db22083-e455-44e1-888b-004546f425c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4df03e17-b40f-4fe0-ba30-a3004bde3242}, !- Handle
  G N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {98e41811-838b-490a-87e8-bab2c15407fb}, !- Inlet Port
  {c2c2a40e-f4d4-4a9b-a79d-22ac57514551}; !- Outlet Port

OS:Node,
  {9963773d-982c-420f-b1fe-e89b2b699cbd}, !- Handle
  G N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {b5452b1f-aa8d-401e-a0fe-9e34efd6ba39}, !- Inlet Port
  {0ece1c88-0ca1-44c1-8bf4-1f6d17084139}; !- Outlet Port

OS:Node,
  {bc6a627c-3d0f-4646-9fbd-bc35641d4818}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a8090c92-ef50-4d32-8882-a722deba7172}, !- Inlet Port
  {dea220f4-696d-4aba-90a7-4461c8cc0b94}; !- Outlet Port

OS:Connection,
  {98e41811-838b-490a-87e8-bab2c15407fb}, !- Handle
  {3db22083-e455-44e1-888b-004546f425c6}, !- Source Object
  11,                                     !- Outlet Port
  {4df03e17-b40f-4fe0-ba30-a3004bde3242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ece1c88-0ca1-44c1-8bf4-1f6d17084139}, !- Handle
  {9963773d-982c-420f-b1fe-e89b2b699cbd}, !- Source Object
  3,                                      !- Outlet Port
  {3db22083-e455-44e1-888b-004546f425c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81cb6842-b30c-407a-a977-3cfeb1d1249b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c2c2a40e-f4d4-4a9b-a79d-22ac57514551}, !- Inlet Node Name
  {1a8bbbc3-5946-4bc9-ac95-fe074a3f375c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01043d1e-fbd8-4287-9d86-3608d182bb6f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b5452b1f-aa8d-401e-a0fe-9e34efd6ba39}, !- Outlet Node Name
  {9521bd18-150f-4520-ad6f-ccba4d30e681}; !- Inlet Node Name 1

OS:Connection,
  {c2c2a40e-f4d4-4a9b-a79d-22ac57514551}, !- Handle
  {4df03e17-b40f-4fe0-ba30-a3004bde3242}, !- Source Object
  3,                                      !- Outlet Port
  {81cb6842-b30c-407a-a977-3cfeb1d1249b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5452b1f-aa8d-401e-a0fe-9e34efd6ba39}, !- Handle
  {01043d1e-fbd8-4287-9d86-3608d182bb6f}, !- Source Object
  2,                                      !- Outlet Port
  {9963773d-982c-420f-b1fe-e89b2b699cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5adccd8-d332-47bd-9a00-cc6f1b11357b}, !- Handle
  {3db22083-e455-44e1-888b-004546f425c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b2bad012-c6f5-4f48-8e34-3d706a8aa8a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {5f14aad2-f4c1-4543-ae49-fcf018410cb7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f7769c07-3e82-496a-bb2b-7b0d9ce8677c}, !- Handle
  G N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Control Zone Name
  {6f6b3261-ad84-4906-8c8c-efed536a31c6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {68c17b45-2baa-4312-a35d-8b650554d824}, !- Handle
  G N2 Apartment ZN PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {c6fd558a-a050-456a-9adb-62b0529e4904}, !- Handle
  G N2 Apartment ZN PSZ-AC Gas Backup Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {006d8d11-0718-486d-a5be-4a9cdc3784ad}, !- Handle
  G N2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0ec73ab2-ce3b-476b-9a8c-8207e190bbc4}, !- Handle
  G N2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {222f6889-b0b2-460d-9704-2269e347e5a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37ac5eff-5d1d-4512-84ce-d161f318ead3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {222f6889-b0b2-460d-9704-2269e347e5a7}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37ac5eff-5d1d-4512-84ce-d161f318ead3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b0b2d56d-8366-4174-8081-a38457ad3c43}, !- Handle
  G N2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {5c6be256-2c22-47e8-a6d5-c543b8f464d8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {6ae4873e-b415-4382-964f-be4464a49261}, !- Air Inlet Node Name
  {604a39d1-1445-4b79-ac6c-abe24db0260d}, !- Air Outlet Node Name
  {0ec73ab2-ce3b-476b-9a8c-8207e190bbc4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {68c17b45-2baa-4312-a35d-8b650554d824}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {006d8d11-0718-486d-a5be-4a9cdc3784ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c6fd558a-a050-456a-9adb-62b0529e4904}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {604a39d1-1445-4b79-ac6c-abe24db0260d}, !- Handle
  {b0b2d56d-8366-4174-8081-a38457ad3c43}, !- Source Object
  7,                                      !- Outlet Port
  {6f6b3261-ad84-4906-8c8c-efed536a31c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {12844b89-29ef-4801-97dd-f9c89eb821c4}, !- Handle
  G N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {78543370-5139-47de-aa73-58ea4be0800b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {85e9afd1-5688-4e69-be1b-8c905f7100a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {85e9afd1-5688-4e69-be1b-8c905f7100a6}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb392b1a-89de-4f47-ab62-855385ed3e86}, !- Handle
  G N2 Apartment ZN PSZ-AC OA System,     !- Name
  {12844b89-29ef-4801-97dd-f9c89eb821c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {037bed4f-ee48-4690-9015-ab82b78f9158}, !- Mixed Air Node Name
  {4aa85b82-c245-4258-ab16-a7c1b5e4f45e}, !- Outdoor Air Stream Node Name
  {a4b90e5f-f4ce-44a6-ba6e-5c98b06ad217}, !- Relief Air Stream Node Name
  {dc8f31c2-2e0a-4700-87b2-cf30c739c0e1}; !- Return Air Stream Node Name

OS:Node,
  {b830def3-e5de-4ae7-a8d9-9bff94be973e}, !- Handle
  G N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4aa85b82-c245-4258-ab16-a7c1b5e4f45e}; !- Outlet Port

OS:Node,
  {187797c6-4560-4f8e-8dbc-e9563edb44e2}, !- Handle
  G N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {a4b90e5f-f4ce-44a6-ba6e-5c98b06ad217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4a3be7c3-3772-426e-afb3-65407c37d93a}, !- Handle
  G N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {037bed4f-ee48-4690-9015-ab82b78f9158}, !- Inlet Port
  {6ae4873e-b415-4382-964f-be4464a49261}; !- Outlet Port

OS:Connection,
  {dc8f31c2-2e0a-4700-87b2-cf30c739c0e1}, !- Handle
  {8cf39e66-3cb7-43bc-9ed4-6782cecec509}, !- Source Object
  3,                                      !- Outlet Port
  {bb392b1a-89de-4f47-ab62-855385ed3e86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {037bed4f-ee48-4690-9015-ab82b78f9158}, !- Handle
  {bb392b1a-89de-4f47-ab62-855385ed3e86}, !- Source Object
  5,                                      !- Outlet Port
  {4a3be7c3-3772-426e-afb3-65407c37d93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae4873e-b415-4382-964f-be4464a49261}, !- Handle
  {4a3be7c3-3772-426e-afb3-65407c37d93a}, !- Source Object
  3,                                      !- Outlet Port
  {b0b2d56d-8366-4174-8081-a38457ad3c43}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5f14aad2-f4c1-4543-ae49-fcf018410cb7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {880df456-a8a4-4f0f-9709-42e4d13da519}, !- Control Zone or Zone List Name
  {26743eda-f0cd-4ce7-aa24-2066c6ff3496}, !- Cooling Control Zone or Zone List Name
  {4caef1b0-bc59-401e-b0eb-b5481087197c}, !- Heating Control Zone or Zone List Name
  {b9219f51-123f-4ab3-b239-abfe819051d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {880df456-a8a4-4f0f-9709-42e4d13da519}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {26743eda-f0cd-4ce7-aa24-2066c6ff3496}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4caef1b0-bc59-401e-b0eb-b5481087197c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9219f51-123f-4ab3-b239-abfe819051d8}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {988b3bcb-b12c-453d-a8f7-559e6624add0}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {e5f58c57-2cb2-4a4c-bbf8-bcf70cb04991}, !- Air Inlet Node Name
  {a8090c92-ef50-4d32-8882-a722deba7172}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ed0699e-b347-4c84-8f35-aa3792ffed6d}, !- Handle
  G N2 Apartment ZN Return Air Node,      !- Name
  {f7266a9b-451b-4c82-a48f-3306970f6fb0}, !- Inlet Port
  {9521bd18-150f-4520-ad6f-ccba4d30e681}; !- Outlet Port

OS:Connection,
  {dea220f4-696d-4aba-90a7-4461c8cc0b94}, !- Handle
  {bc6a627c-3d0f-4646-9fbd-bc35641d4818}, !- Source Object
  3,                                      !- Outlet Port
  {a213c23e-2264-487a-b69f-5a82b6237321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7266a9b-451b-4c82-a48f-3306970f6fb0}, !- Handle
  {83f5883a-6afa-4ff1-958f-38cd7b22e1f4}, !- Source Object
  2,                                      !- Outlet Port
  {1ed0699e-b347-4c84-8f35-aa3792ffed6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9521bd18-150f-4520-ad6f-ccba4d30e681}, !- Handle
  {1ed0699e-b347-4c84-8f35-aa3792ffed6d}, !- Source Object
  3,                                      !- Outlet Port
  {01043d1e-fbd8-4287-9d86-3608d182bb6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac8dffd1-f0c8-4241-878d-88fb5ed6e76d}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a8bbbc3-5946-4bc9-ac95-fe074a3f375c}, !- Inlet Port
  {e5f58c57-2cb2-4a4c-bbf8-bcf70cb04991}; !- Outlet Port

OS:Connection,
  {1a8bbbc3-5946-4bc9-ac95-fe074a3f375c}, !- Handle
  {81cb6842-b30c-407a-a977-3cfeb1d1249b}, !- Source Object
  3,                                      !- Outlet Port
  {ac8dffd1-f0c8-4241-878d-88fb5ed6e76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f58c57-2cb2-4a4c-bbf8-bcf70cb04991}, !- Handle
  {ac8dffd1-f0c8-4241-878d-88fb5ed6e76d}, !- Source Object
  3,                                      !- Outlet Port
  {988b3bcb-b12c-453d-a8f7-559e6624add0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8090c92-ef50-4d32-8882-a722deba7172}, !- Handle
  {988b3bcb-b12c-453d-a8f7-559e6624add0}, !- Source Object
  4,                                      !- Outlet Port
  {bc6a627c-3d0f-4646-9fbd-bc35641d4818}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- Handle
  G S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {4fe29c86-27ea-425c-8d70-c7a4abfc6b2a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9df1ac9-40cb-4991-8d11-19d39f0e7d01}, !- Supply Side Inlet Node Name
  {0925f0ca-2d2c-4260-b977-cd19be10e048}, !- Demand Side Outlet Node Name
  {0f008a97-3a5f-4b1a-b388-ad2842540b10}, !- Demand Side Inlet Node A
  {def62c9a-a484-4e95-8461-52c457d472f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c013a04-7197-4654-af7b-02b825e000df}, !- Demand Mixer Name
  {c9977e72-2943-4e99-8989-7e8f99825e51}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64e47c35-0d73-4efa-84a0-afb9adc80ca3}, !- Handle
  G S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b9df1ac9-40cb-4991-8d11-19d39f0e7d01}, !- Inlet Port
  {6164030f-efdc-4b8f-b219-11e77039ca7d}; !- Outlet Port

OS:Node,
  {c50d58ca-b623-49d5-a6d5-fb12c18d55fe}, !- Handle
  G S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {0cd4f37e-700a-4068-81e5-0273fa6addf2}, !- Inlet Port
  {def62c9a-a484-4e95-8461-52c457d472f5}; !- Outlet Port

OS:Connection,
  {b9df1ac9-40cb-4991-8d11-19d39f0e7d01}, !- Handle
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- Source Object
  9,                                      !- Outlet Port
  {64e47c35-0d73-4efa-84a0-afb9adc80ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def62c9a-a484-4e95-8461-52c457d472f5}, !- Handle
  {c50d58ca-b623-49d5-a6d5-fb12c18d55fe}, !- Source Object
  3,                                      !- Outlet Port
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d51a4c97-4c09-4929-b84c-636b570ce67c}, !- Handle
  G S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0f008a97-3a5f-4b1a-b388-ad2842540b10}, !- Inlet Port
  {c8532d62-22f1-4e1e-b9ce-897dca5d3b08}; !- Outlet Port

OS:Node,
  {6c01b14c-56bc-419b-a603-a89eac8a340d}, !- Handle
  G S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {c2c2fa5d-0511-4ed5-aa72-59bfa2f8c520}, !- Inlet Port
  {0925f0ca-2d2c-4260-b977-cd19be10e048}; !- Outlet Port

OS:Node,
  {fd11e843-b68a-4be9-8ac6-9701f2e427f2}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e0ccb6ce-0023-4a14-8111-94f75218a0ea}, !- Inlet Port
  {989ba664-1260-4925-9baf-2da5c91646c1}; !- Outlet Port

OS:Connection,
  {0f008a97-3a5f-4b1a-b388-ad2842540b10}, !- Handle
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- Source Object
  11,                                     !- Outlet Port
  {d51a4c97-4c09-4929-b84c-636b570ce67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0925f0ca-2d2c-4260-b977-cd19be10e048}, !- Handle
  {6c01b14c-56bc-419b-a603-a89eac8a340d}, !- Source Object
  3,                                      !- Outlet Port
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9977e72-2943-4e99-8989-7e8f99825e51}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c8532d62-22f1-4e1e-b9ce-897dca5d3b08}, !- Inlet Node Name
  {497b7b6f-51b5-4077-96cd-fe221e76d487}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c013a04-7197-4654-af7b-02b825e000df}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c2c2fa5d-0511-4ed5-aa72-59bfa2f8c520}, !- Outlet Node Name
  {af0805e6-4018-4b1f-b292-aa848c03e6be}; !- Inlet Node Name 1

OS:Connection,
  {c8532d62-22f1-4e1e-b9ce-897dca5d3b08}, !- Handle
  {d51a4c97-4c09-4929-b84c-636b570ce67c}, !- Source Object
  3,                                      !- Outlet Port
  {c9977e72-2943-4e99-8989-7e8f99825e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c2fa5d-0511-4ed5-aa72-59bfa2f8c520}, !- Handle
  {7c013a04-7197-4654-af7b-02b825e000df}, !- Source Object
  2,                                      !- Outlet Port
  {6c01b14c-56bc-419b-a603-a89eac8a340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a63d8a8-8166-4aee-b256-ef98b20120c5}, !- Handle
  {3217ab93-85fa-4949-8bc2-1644bc4aed7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4fe29c86-27ea-425c-8d70-c7a4abfc6b2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {b367b178-5481-4e39-b06c-df141d8692c6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {812799b3-21de-4950-b3a3-2d2f272c2d21}, !- Handle
  G S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Control Zone Name
  {c50d58ca-b623-49d5-a6d5-fb12c18d55fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a3f81ffc-dbfc-4502-8e60-549e0ddf9e5e}, !- Handle
  G S1 Apartment ZN PSZ-AC Gas Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {dfb9d2c0-7fcb-4024-bf60-c733951511c7}, !- Handle
  G S1 Apartment ZN PSZ-AC Gas Backup Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d4364838-36ad-4faa-bf41-36670c79e1f5}, !- Handle
  G S1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1edc8371-40a4-425b-b9e5-218cc7ef57d6}, !- Handle
  G S1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9129fe6a-6e66-4919-b0b7-5a73038c7b7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8da13023-6e4c-47de-aeed-ad0fdd692a5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9129fe6a-6e66-4919-b0b7-5a73038c7b7f}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8da13023-6e4c-47de-aeed-ad0fdd692a5c}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6be110e3-7deb-4799-97b8-e8d5e26aadec}, !- Handle
  G S1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {eb0ffd83-9954-4fc9-8795-6b721aa3331e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {1a9c2d22-ff3e-47df-a3c4-ebe28a549d0c}, !- Air Inlet Node Name
  {0cd4f37e-700a-4068-81e5-0273fa6addf2}, !- Air Outlet Node Name
  {1edc8371-40a4-425b-b9e5-218cc7ef57d6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {a3f81ffc-dbfc-4502-8e60-549e0ddf9e5e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d4364838-36ad-4faa-bf41-36670c79e1f5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dfb9d2c0-7fcb-4024-bf60-c733951511c7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0cd4f37e-700a-4068-81e5-0273fa6addf2}, !- Handle
  {6be110e3-7deb-4799-97b8-e8d5e26aadec}, !- Source Object
  7,                                      !- Outlet Port
  {c50d58ca-b623-49d5-a6d5-fb12c18d55fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {872c1f0e-3113-4afb-b3bb-7d6ce78bd407}, !- Handle
  G S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2d2e5626-22e7-4e0d-bc80-cc66b8d89283}, !- Maximum Fraction of Outdoor Air Schedule Name
  {46984abc-d5cb-4a3e-8613-25b6008fe745}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {46984abc-d5cb-4a3e-8613-25b6008fe745}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fced488-a1f7-4dcf-8795-7e1f513fe29f}, !- Handle
  G S1 Apartment ZN PSZ-AC OA System,     !- Name
  {872c1f0e-3113-4afb-b3bb-7d6ce78bd407}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c37d29d-8b99-4f17-83cc-252e4f570a21}, !- Mixed Air Node Name
  {bae2cd59-0183-4d88-aa80-62b380713a98}, !- Outdoor Air Stream Node Name
  {1058f717-eadc-41af-a11e-c4e15f731ec2}, !- Relief Air Stream Node Name
  {6164030f-efdc-4b8f-b219-11e77039ca7d}; !- Return Air Stream Node Name

OS:Node,
  {37c547fb-5855-4b21-9cb3-61bda8ffa4ce}, !- Handle
  G S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bae2cd59-0183-4d88-aa80-62b380713a98}; !- Outlet Port

OS:Node,
  {3a4c9217-ff45-41cf-8324-c7ebb572a771}, !- Handle
  G S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {1058f717-eadc-41af-a11e-c4e15f731ec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {70031b7f-55a5-45ed-b9ea-d35356fa8f9f}, !- Handle
  G S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {9c37d29d-8b99-4f17-83cc-252e4f570a21}, !- Inlet Port
  {1a9c2d22-ff3e-47df-a3c4-ebe28a549d0c}; !- Outlet Port

OS:Connection,
  {6164030f-efdc-4b8f-b219-11e77039ca7d}, !- Handle
  {64e47c35-0d73-4efa-84a0-afb9adc80ca3}, !- Source Object
  3,                                      !- Outlet Port
  {3fced488-a1f7-4dcf-8795-7e1f513fe29f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c37d29d-8b99-4f17-83cc-252e4f570a21}, !- Handle
  {3fced488-a1f7-4dcf-8795-7e1f513fe29f}, !- Source Object
  5,                                      !- Outlet Port
  {70031b7f-55a5-45ed-b9ea-d35356fa8f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9c2d22-ff3e-47df-a3c4-ebe28a549d0c}, !- Handle
  {70031b7f-55a5-45ed-b9ea-d35356fa8f9f}, !- Source Object
  3,                                      !- Outlet Port
  {6be110e3-7deb-4799-97b8-e8d5e26aadec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b367b178-5481-4e39-b06c-df141d8692c6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58040609-ddeb-4f8c-adfc-460294064b6b}, !- Control Zone or Zone List Name
  {6d87675b-e9fd-41f8-85fb-55e129058207}, !- Cooling Control Zone or Zone List Name
  {01dd1ffb-f812-423e-9d80-1bfce7e8457c}, !- Heating Control Zone or Zone List Name
  {a563bf38-cfcf-417c-a222-51658ca9f102}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58040609-ddeb-4f8c-adfc-460294064b6b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {6d87675b-e9fd-41f8-85fb-55e129058207}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01dd1ffb-f812-423e-9d80-1bfce7e8457c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a563bf38-cfcf-417c-a222-51658ca9f102}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc061f83-d6d6-47f0-9bc2-aa5168b5694b}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {3e45b922-16e5-4e88-9685-b9304e4fa363}, !- Air Inlet Node Name
  {e0ccb6ce-0023-4a14-8111-94f75218a0ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c0ef99b-0fc8-499d-b1bb-44d583d5768a}, !- Handle
  G S1 Apartment ZN Return Air Node,      !- Name
  {776f14ec-95b9-42d9-a750-ffb276afbab1}, !- Inlet Port
  {af0805e6-4018-4b1f-b292-aa848c03e6be}; !- Outlet Port

OS:Connection,
  {989ba664-1260-4925-9baf-2da5c91646c1}, !- Handle
  {fd11e843-b68a-4be9-8ac6-9701f2e427f2}, !- Source Object
  3,                                      !- Outlet Port
  {14ae7dcd-c5e9-438a-8d5c-78311a0c6c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776f14ec-95b9-42d9-a750-ffb276afbab1}, !- Handle
  {2aaed58d-1ecd-429d-b2db-f0762c2828b1}, !- Source Object
  2,                                      !- Outlet Port
  {6c0ef99b-0fc8-499d-b1bb-44d583d5768a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0805e6-4018-4b1f-b292-aa848c03e6be}, !- Handle
  {6c0ef99b-0fc8-499d-b1bb-44d583d5768a}, !- Source Object
  3,                                      !- Outlet Port
  {7c013a04-7197-4654-af7b-02b825e000df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87cc3fec-d9c8-4653-b5c1-893e788a1df2}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {497b7b6f-51b5-4077-96cd-fe221e76d487}, !- Inlet Port
