  {3e45b922-16e5-4e88-9685-b9304e4fa363}; !- Outlet Port

OS:Connection,
  {497b7b6f-51b5-4077-96cd-fe221e76d487}, !- Handle
  {c9977e72-2943-4e99-8989-7e8f99825e51}, !- Source Object
  3,                                      !- Outlet Port
  {87cc3fec-d9c8-4653-b5c1-893e788a1df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e45b922-16e5-4e88-9685-b9304e4fa363}, !- Handle
  {87cc3fec-d9c8-4653-b5c1-893e788a1df2}, !- Source Object
  3,                                      !- Outlet Port
  {bc061f83-d6d6-47f0-9bc2-aa5168b5694b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0ccb6ce-0023-4a14-8111-94f75218a0ea}, !- Handle
  {bc061f83-d6d6-47f0-9bc2-aa5168b5694b}, !- Source Object
  4,                                      !- Outlet Port
  {fd11e843-b68a-4be9-8ac6-9701f2e427f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- Handle
  G S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {18b8f9ec-c185-421e-9872-b1f88728ab49}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ad044ff-a5bf-4cb9-b39e-6dbb113b3bcc}, !- Supply Side Inlet Node Name
  {4004ae9c-1665-4b7d-b50a-840e0caf898b}, !- Demand Side Outlet Node Name
  {aa7a6e42-15af-4bc0-80a3-75380888927d}, !- Demand Side Inlet Node A
  {e2dcb2d8-8661-4bb1-8796-c155d6075723}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d2392fa-99ff-4067-9150-62ce0552263d}, !- Demand Mixer Name
  {a53e7955-7abe-4ecb-827e-19733b3c5908}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4cac949b-92d5-4f02-8c20-594087297cae}, !- Handle
  G S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {5ad044ff-a5bf-4cb9-b39e-6dbb113b3bcc}, !- Inlet Port
  {84c40829-566c-4f27-b6dc-454a47fda212}; !- Outlet Port

OS:Node,
  {ad50c4c0-f18b-4a6a-9b83-3f29aa2a31fe}, !- Handle
  G S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e334b5c2-551b-4cbf-82a4-57949632ccc9}, !- Inlet Port
  {e2dcb2d8-8661-4bb1-8796-c155d6075723}; !- Outlet Port

OS:Connection,
  {5ad044ff-a5bf-4cb9-b39e-6dbb113b3bcc}, !- Handle
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- Source Object
  9,                                      !- Outlet Port
  {4cac949b-92d5-4f02-8c20-594087297cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dcb2d8-8661-4bb1-8796-c155d6075723}, !- Handle
  {ad50c4c0-f18b-4a6a-9b83-3f29aa2a31fe}, !- Source Object
  3,                                      !- Outlet Port
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c006e27-7605-460f-983b-db810ca33b5f}, !- Handle
  G S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {aa7a6e42-15af-4bc0-80a3-75380888927d}, !- Inlet Port
  {0ebe1c7f-265e-43e3-ad9e-ab0154cd821e}; !- Outlet Port

OS:Node,
  {f4e11720-623e-4b70-94fe-27cc6bd79768}, !- Handle
  G S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {f57849ab-1a72-44ac-85b6-3955926cc027}, !- Inlet Port
  {4004ae9c-1665-4b7d-b50a-840e0caf898b}; !- Outlet Port

OS:Node,
  {c73fe5f2-9be4-4b97-8542-f34d0d9a5e11}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {70c2bd13-7e47-4fb6-a912-d5fb31bbd901}, !- Inlet Port
  {83f9c53c-c5f4-4c42-8a26-fd7842a4a618}; !- Outlet Port

OS:Connection,
  {aa7a6e42-15af-4bc0-80a3-75380888927d}, !- Handle
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- Source Object
  11,                                     !- Outlet Port
  {7c006e27-7605-460f-983b-db810ca33b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4004ae9c-1665-4b7d-b50a-840e0caf898b}, !- Handle
  {f4e11720-623e-4b70-94fe-27cc6bd79768}, !- Source Object
  3,                                      !- Outlet Port
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a53e7955-7abe-4ecb-827e-19733b3c5908}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0ebe1c7f-265e-43e3-ad9e-ab0154cd821e}, !- Inlet Node Name
  {d1270efa-473e-4f8f-b1b0-1775229ef1e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d2392fa-99ff-4067-9150-62ce0552263d}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f57849ab-1a72-44ac-85b6-3955926cc027}, !- Outlet Node Name
  {5286aa4e-ee7f-446e-89d1-d1def457571f}; !- Inlet Node Name 1

OS:Connection,
  {0ebe1c7f-265e-43e3-ad9e-ab0154cd821e}, !- Handle
  {7c006e27-7605-460f-983b-db810ca33b5f}, !- Source Object
  3,                                      !- Outlet Port
  {a53e7955-7abe-4ecb-827e-19733b3c5908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57849ab-1a72-44ac-85b6-3955926cc027}, !- Handle
  {4d2392fa-99ff-4067-9150-62ce0552263d}, !- Source Object
  2,                                      !- Outlet Port
  {f4e11720-623e-4b70-94fe-27cc6bd79768}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dcad04d-2cb8-4229-a868-4ee18265ee37}, !- Handle
  {15becfaa-08f2-4f48-a206-7a0f9657a3ce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {18b8f9ec-c185-421e-9872-b1f88728ab49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {763c3c9d-4561-4c0f-8960-5c151fd232be}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ef89fc0e-9dc2-4d9c-8e6c-651e1a590864}, !- Handle
  G S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Control Zone Name
  {ad50c4c0-f18b-4a6a-9b83-3f29aa2a31fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {504f5eee-ffe3-416d-b445-892b1dc24483}, !- Handle
  G S2 Apartment ZN PSZ-AC Gas Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {4657d784-27d2-4eaf-b4fb-83e1791130fd}, !- Handle
  G S2 Apartment ZN PSZ-AC Gas Backup Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a9aa4fad-d48d-4cc6-b657-4229217e056d}, !- Handle
  G S2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7a37e032-4323-4772-9658-6ea415f113f4}, !- Handle
  G S2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55da203d-2fa9-451c-96f7-f8c1c9f90254}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2595eddf-2fb0-4b3b-a818-776f9c500cea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55da203d-2fa9-451c-96f7-f8c1c9f90254}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2595eddf-2fb0-4b3b-a818-776f9c500cea}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {822a8137-fa75-4f61-8948-d43ce29ba421}, !- Handle
  G S2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {d0ca0704-335d-442a-8fa9-0014a37ebcba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {2a4bee44-360d-4aa1-9b86-f72987890ecf}, !- Air Inlet Node Name
  {e334b5c2-551b-4cbf-82a4-57949632ccc9}, !- Air Outlet Node Name
  {7a37e032-4323-4772-9658-6ea415f113f4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {504f5eee-ffe3-416d-b445-892b1dc24483}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a9aa4fad-d48d-4cc6-b657-4229217e056d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4657d784-27d2-4eaf-b4fb-83e1791130fd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e334b5c2-551b-4cbf-82a4-57949632ccc9}, !- Handle
  {822a8137-fa75-4f61-8948-d43ce29ba421}, !- Source Object
  7,                                      !- Outlet Port
  {ad50c4c0-f18b-4a6a-9b83-3f29aa2a31fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4b2a446-10ed-40d8-96c8-7d5e2da11115}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f8c7be10-4c4a-40b6-b885-a659f3953334}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1e25e1ec-ec57-477b-9c82-5d8883180cbf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1e25e1ec-ec57-477b-9c82-5d8883180cbf}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4d27e87-39b5-479b-85cb-5ffe8558bcc0}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System,     !- Name
  {a4b2a446-10ed-40d8-96c8-7d5e2da11115}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9491987-02c2-442e-8065-fcaa506d6cab}, !- Mixed Air Node Name
  {be505b72-906c-44b1-9e1a-e4f1cf0fe35c}, !- Outdoor Air Stream Node Name
  {a4023390-3f7f-473c-9c82-3bc8776b9ef6}, !- Relief Air Stream Node Name
  {84c40829-566c-4f27-b6dc-454a47fda212}; !- Return Air Stream Node Name

OS:Node,
  {416026de-b93a-432f-b220-a3a023ab1350}, !- Handle
  G S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {be505b72-906c-44b1-9e1a-e4f1cf0fe35c}; !- Outlet Port

OS:Node,
  {71e6d971-9d07-4340-983c-3815d83645bb}, !- Handle
  G S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {a4023390-3f7f-473c-9c82-3bc8776b9ef6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d833a749-6e65-4dfa-b1fb-c88b1265391b}, !- Handle
  G S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {d9491987-02c2-442e-8065-fcaa506d6cab}, !- Inlet Port
  {2a4bee44-360d-4aa1-9b86-f72987890ecf}; !- Outlet Port

OS:Connection,
  {84c40829-566c-4f27-b6dc-454a47fda212}, !- Handle
  {4cac949b-92d5-4f02-8c20-594087297cae}, !- Source Object
  3,                                      !- Outlet Port
  {f4d27e87-39b5-479b-85cb-5ffe8558bcc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9491987-02c2-442e-8065-fcaa506d6cab}, !- Handle
  {f4d27e87-39b5-479b-85cb-5ffe8558bcc0}, !- Source Object
  5,                                      !- Outlet Port
  {d833a749-6e65-4dfa-b1fb-c88b1265391b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4bee44-360d-4aa1-9b86-f72987890ecf}, !- Handle
  {d833a749-6e65-4dfa-b1fb-c88b1265391b}, !- Source Object
  3,                                      !- Outlet Port
  {822a8137-fa75-4f61-8948-d43ce29ba421}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {763c3c9d-4561-4c0f-8960-5c151fd232be}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d8c2b80-e50f-4950-9fe4-b7640b6809ba}, !- Control Zone or Zone List Name
  {5bc45c64-a6ab-48f0-b1a1-5ca44c2f7c66}, !- Cooling Control Zone or Zone List Name
  {d605f55c-541f-48f4-ac96-19d459207838}, !- Heating Control Zone or Zone List Name
  {e6dce717-b80c-447d-b369-e2352cc0f80b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d8c2b80-e50f-4950-9fe4-b7640b6809ba}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {5bc45c64-a6ab-48f0-b1a1-5ca44c2f7c66}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d605f55c-541f-48f4-ac96-19d459207838}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e6dce717-b80c-447d-b369-e2352cc0f80b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1f82f6d-1294-42db-a068-1ef85957678d}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {e9089684-fde1-4523-a20e-e3d076dc30ba}, !- Air Inlet Node Name
  {70c2bd13-7e47-4fb6-a912-d5fb31bbd901}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6b18e1f-035d-4c11-a8cd-cee778e682a1}, !- Handle
  G S2 Apartment ZN Return Air Node,      !- Name
  {0c286480-a65d-4375-96b2-f391e38e1ce3}, !- Inlet Port
  {5286aa4e-ee7f-446e-89d1-d1def457571f}; !- Outlet Port

OS:Connection,
  {83f9c53c-c5f4-4c42-8a26-fd7842a4a618}, !- Handle
  {c73fe5f2-9be4-4b97-8542-f34d0d9a5e11}, !- Source Object
  3,                                      !- Outlet Port
  {afced38d-34ad-4564-b931-e83b45c5e444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c286480-a65d-4375-96b2-f391e38e1ce3}, !- Handle
  {6c8a6abd-925a-46d2-a9e9-08c29731bbfe}, !- Source Object
  2,                                      !- Outlet Port
  {c6b18e1f-035d-4c11-a8cd-cee778e682a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5286aa4e-ee7f-446e-89d1-d1def457571f}, !- Handle
  {c6b18e1f-035d-4c11-a8cd-cee778e682a1}, !- Source Object
  3,                                      !- Outlet Port
  {4d2392fa-99ff-4067-9150-62ce0552263d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ad43547-8959-4eed-beac-fbb1f232b160}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d1270efa-473e-4f8f-b1b0-1775229ef1e8}, !- Inlet Port
  {e9089684-fde1-4523-a20e-e3d076dc30ba}; !- Outlet Port

OS:Connection,
  {d1270efa-473e-4f8f-b1b0-1775229ef1e8}, !- Handle
  {a53e7955-7abe-4ecb-827e-19733b3c5908}, !- Source Object
  3,                                      !- Outlet Port
  {5ad43547-8959-4eed-beac-fbb1f232b160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9089684-fde1-4523-a20e-e3d076dc30ba}, !- Handle
  {5ad43547-8959-4eed-beac-fbb1f232b160}, !- Source Object
  3,                                      !- Outlet Port
  {f1f82f6d-1294-42db-a068-1ef85957678d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c2bd13-7e47-4fb6-a912-d5fb31bbd901}, !- Handle
  {f1f82f6d-1294-42db-a068-1ef85957678d}, !- Source Object
  4,                                      !- Outlet Port
  {c73fe5f2-9be4-4b97-8542-f34d0d9a5e11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- Handle
  M SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {dc70c5dd-641f-459c-8c53-e44088d7f8e5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {78399e1a-110d-48bc-8557-329eb7a870eb}, !- Supply Side Inlet Node Name
  {d811e5c0-4a0f-442c-935e-8d6da06c0338}, !- Demand Side Outlet Node Name
  {63cc1d1e-bfea-413b-ab9f-41bb23ac407f}, !- Demand Side Inlet Node A
  {9bb8369e-a8ad-4075-a6e0-2c3a70520776}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72d93ab3-bf63-4f67-9c8c-78909df8f2b0}, !- Demand Mixer Name
  {19e225f1-a491-4311-bdc7-a3f07bbfc5dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13e7a527-4510-459f-b58d-778f3f334fcf}, !- Handle
  M SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {78399e1a-110d-48bc-8557-329eb7a870eb}, !- Inlet Port
  {4400303d-01de-41de-bb1e-3643635317f8}; !- Outlet Port

OS:Node,
  {66814060-ad24-4467-9b78-5846876bfc39}, !- Handle
  M SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {4b2ab8f8-6c20-4d11-8874-dda64c813b1d}, !- Inlet Port
  {9bb8369e-a8ad-4075-a6e0-2c3a70520776}; !- Outlet Port

OS:Connection,
  {78399e1a-110d-48bc-8557-329eb7a870eb}, !- Handle
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- Source Object
  9,                                      !- Outlet Port
  {13e7a527-4510-459f-b58d-778f3f334fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb8369e-a8ad-4075-a6e0-2c3a70520776}, !- Handle
  {66814060-ad24-4467-9b78-5846876bfc39}, !- Source Object
  3,                                      !- Outlet Port
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c29a8ef-535a-433a-8ffe-cc7345e6276a}, !- Handle
  M SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {63cc1d1e-bfea-413b-ab9f-41bb23ac407f}, !- Inlet Port
  {c9f62a81-326a-491c-be26-330d38e55abe}; !- Outlet Port

OS:Node,
  {6aaf1b94-ed82-49db-a91d-b29376b2fb55}, !- Handle
  M SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {99e06f33-573a-4183-8ed6-ae883f77fa47}, !- Inlet Port
  {d811e5c0-4a0f-442c-935e-8d6da06c0338}; !- Outlet Port

OS:Node,
  {24605778-a822-47e4-9646-0085b9686630}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2963c5f-e09c-4814-a4be-b1a81eea0540}, !- Inlet Port
  {e3b40e79-d483-40d0-b917-1f43f1cce1b6}; !- Outlet Port

OS:Connection,
  {63cc1d1e-bfea-413b-ab9f-41bb23ac407f}, !- Handle
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- Source Object
  11,                                     !- Outlet Port
  {5c29a8ef-535a-433a-8ffe-cc7345e6276a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811e5c0-4a0f-442c-935e-8d6da06c0338}, !- Handle
  {6aaf1b94-ed82-49db-a91d-b29376b2fb55}, !- Source Object
  3,                                      !- Outlet Port
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19e225f1-a491-4311-bdc7-a3f07bbfc5dc}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {c9f62a81-326a-491c-be26-330d38e55abe}, !- Inlet Node Name
  {0039f26a-5b63-48f0-b4e6-833e045245af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72d93ab3-bf63-4f67-9c8c-78909df8f2b0}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {99e06f33-573a-4183-8ed6-ae883f77fa47}, !- Outlet Node Name
  {c6ecd917-0a59-42e2-bc30-fa2c6ae12031}; !- Inlet Node Name 1

OS:Connection,
  {c9f62a81-326a-491c-be26-330d38e55abe}, !- Handle
  {5c29a8ef-535a-433a-8ffe-cc7345e6276a}, !- Source Object
  3,                                      !- Outlet Port
  {19e225f1-a491-4311-bdc7-a3f07bbfc5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e06f33-573a-4183-8ed6-ae883f77fa47}, !- Handle
  {72d93ab3-bf63-4f67-9c8c-78909df8f2b0}, !- Source Object
  2,                                      !- Outlet Port
  {6aaf1b94-ed82-49db-a91d-b29376b2fb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {efe5d664-e6ef-46a5-b46c-fcaeb7d2a043}, !- Handle
  {87d6e378-ecce-405e-ac48-38ebd3bc79d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {dc70c5dd-641f-459c-8c53-e44088d7f8e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {5ca1563b-7e24-4ba8-9a28-6eb1e4e10e44}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2c2c06e4-d759-43fb-ac88-53d04a6fac2d}, !- Handle
  M SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Control Zone Name
  {66814060-ad24-4467-9b78-5846876bfc39}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a45269dd-2f2a-4886-bc0b-3798cba2010a}, !- Handle
  M SW Apartment ZN PSZ-AC Gas Htg Coil 84kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {b1eabb57-fa60-4a2e-a24b-9777825f9e14}, !- Handle
  M SW Apartment ZN PSZ-AC Gas Backup Htg Coil 84kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {70c976c3-7512-4040-89dd-ab89018b732f}, !- Handle
  M SW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 43kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a2c2ac9f-40f6-4bc7-9cd2-00349be19530}, !- Handle
  M SW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {62d3d3d8-7a3a-419e-8c4d-c86e66790f7a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5f5232f-5bac-4eec-8cf0-7de85824a584}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {62d3d3d8-7a3a-419e-8c4d-c86e66790f7a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5f5232f-5bac-4eec-8cf0-7de85824a584}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cd1a7f04-763a-4b12-ac5f-240ae70b594f}, !- Handle
  M SW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {35b07173-08b6-4cd9-b732-2cce3910849c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {34569f47-a882-408a-ba7f-1b9925329c01}, !- Air Inlet Node Name
  {4b2ab8f8-6c20-4d11-8874-dda64c813b1d}, !- Air Outlet Node Name
  {a2c2ac9f-40f6-4bc7-9cd2-00349be19530}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {a45269dd-2f2a-4886-bc0b-3798cba2010a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {70c976c3-7512-4040-89dd-ab89018b732f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b1eabb57-fa60-4a2e-a24b-9777825f9e14}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4b2ab8f8-6c20-4d11-8874-dda64c813b1d}, !- Handle
  {cd1a7f04-763a-4b12-ac5f-240ae70b594f}, !- Source Object
  7,                                      !- Outlet Port
  {66814060-ad24-4467-9b78-5846876bfc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {065931b2-1149-4803-9ee5-3e72c5856a4c}, !- Handle
  M SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cc98289a-fffe-416e-8419-78b1e1ad6b0b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ae8bb75d-8f1e-4cb1-8385-193e57022b26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ae8bb75d-8f1e-4cb1-8385-193e57022b26}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7e28ed4-319e-4727-b398-926f84fa9273}, !- Handle
  M SW Apartment ZN PSZ-AC OA System,     !- Name
  {065931b2-1149-4803-9ee5-3e72c5856a4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3d843af-d706-4ef7-ba70-4037f1a61a10}, !- Mixed Air Node Name
  {02309757-1b72-4a67-8fe6-d73c162d1deb}, !- Outdoor Air Stream Node Name
  {66bfb284-b738-4dfc-b538-37191cf370d8}, !- Relief Air Stream Node Name
  {4400303d-01de-41de-bb1e-3643635317f8}; !- Return Air Stream Node Name

OS:Node,
  {8a31bc07-78f5-4c61-a23c-50ee9ea1f467}, !- Handle
  M SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {02309757-1b72-4a67-8fe6-d73c162d1deb}; !- Outlet Port

OS:Connection,
  {02309757-1b72-4a67-8fe6-d73c162d1deb}, !- Handle
  {8a31bc07-78f5-4c61-a23c-50ee9ea1f467}, !- Source Object
  3,                                      !- Outlet Port
  {f7e28ed4-319e-4727-b398-926f84fa9273}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea36e1b6-b6e2-4a35-924d-1653edd083a7}, !- Handle
  M SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {66bfb284-b738-4dfc-b538-37191cf370d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66bfb284-b738-4dfc-b538-37191cf370d8}, !- Handle
  {f7e28ed4-319e-4727-b398-926f84fa9273}, !- Source Object
  7,                                      !- Outlet Port
  {ea36e1b6-b6e2-4a35-924d-1653edd083a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef353a9-ad63-4306-ba16-0e3f7ac9d016}, !- Handle
  M SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {e3d843af-d706-4ef7-ba70-4037f1a61a10}, !- Inlet Port
  {34569f47-a882-408a-ba7f-1b9925329c01}; !- Outlet Port

OS:Connection,
  {4400303d-01de-41de-bb1e-3643635317f8}, !- Handle
  {13e7a527-4510-459f-b58d-778f3f334fcf}, !- Source Object
  3,                                      !- Outlet Port
  {f7e28ed4-319e-4727-b398-926f84fa9273}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3d843af-d706-4ef7-ba70-4037f1a61a10}, !- Handle
  {f7e28ed4-319e-4727-b398-926f84fa9273}, !- Source Object
  5,                                      !- Outlet Port
  {9ef353a9-ad63-4306-ba16-0e3f7ac9d016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34569f47-a882-408a-ba7f-1b9925329c01}, !- Handle
  {9ef353a9-ad63-4306-ba16-0e3f7ac9d016}, !- Source Object
  3,                                      !- Outlet Port
  {cd1a7f04-763a-4b12-ac5f-240ae70b594f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ca1563b-7e24-4ba8-9a28-6eb1e4e10e44}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3159b482-6601-44f7-bc85-9df58ba1b862}, !- Control Zone or Zone List Name
  {7f52f9c4-fe83-4017-864e-1789a14f1dfc}, !- Cooling Control Zone or Zone List Name
  {185d41d5-1243-499f-8270-0cc42675d598}, !- Heating Control Zone or Zone List Name
  {fec87349-514c-47af-830e-fcbc399e309a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3159b482-6601-44f7-bc85-9df58ba1b862}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {7f52f9c4-fe83-4017-864e-1789a14f1dfc}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {185d41d5-1243-499f-8270-0cc42675d598}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fec87349-514c-47af-830e-fcbc399e309a}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75c714a4-c54b-4953-8d02-dfbeb7815d66}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {c1194584-1230-45bc-86da-2faf356af2e3}, !- Air Inlet Node Name
  {d2963c5f-e09c-4814-a4be-b1a81eea0540}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02e7e208-15f6-4f90-a5ff-09806e10cf59}, !- Handle
  M SW Apartment ZN Return Air Node,      !- Name
  {df4ae84e-45f8-4495-8e7b-4b90cf97f3c4}, !- Inlet Port
  {c6ecd917-0a59-42e2-bc30-fa2c6ae12031}; !- Outlet Port

OS:Connection,
  {e3b40e79-d483-40d0-b917-1f43f1cce1b6}, !- Handle
  {24605778-a822-47e4-9646-0085b9686630}, !- Source Object
  3,                                      !- Outlet Port
  {22d021e6-449e-4981-be02-ec7e3587daff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4ae84e-45f8-4495-8e7b-4b90cf97f3c4}, !- Handle
  {07b58c54-af8b-4c52-8a42-c7bfdc6e8b5a}, !- Source Object
  2,                                      !- Outlet Port
  {02e7e208-15f6-4f90-a5ff-09806e10cf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ecd917-0a59-42e2-bc30-fa2c6ae12031}, !- Handle
  {02e7e208-15f6-4f90-a5ff-09806e10cf59}, !- Source Object
  3,                                      !- Outlet Port
  {72d93ab3-bf63-4f67-9c8c-78909df8f2b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90e2b9f6-b6db-4a54-903d-abcd3a342943}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {0039f26a-5b63-48f0-b4e6-833e045245af}, !- Inlet Port
  {c1194584-1230-45bc-86da-2faf356af2e3}; !- Outlet Port

OS:Connection,
  {0039f26a-5b63-48f0-b4e6-833e045245af}, !- Handle
  {19e225f1-a491-4311-bdc7-a3f07bbfc5dc}, !- Source Object
  3,                                      !- Outlet Port
  {90e2b9f6-b6db-4a54-903d-abcd3a342943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1194584-1230-45bc-86da-2faf356af2e3}, !- Handle
  {90e2b9f6-b6db-4a54-903d-abcd3a342943}, !- Source Object
  3,                                      !- Outlet Port
  {75c714a4-c54b-4953-8d02-dfbeb7815d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2963c5f-e09c-4814-a4be-b1a81eea0540}, !- Handle
  {75c714a4-c54b-4953-8d02-dfbeb7815d66}, !- Source Object
  4,                                      !- Outlet Port
  {24605778-a822-47e4-9646-0085b9686630}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- Handle
  M NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {7afd26bf-ec9d-476b-a685-c2847474b547}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f4fbf49-0b6d-44db-b7bd-23e83527b998}, !- Supply Side Inlet Node Name
  {d5b0b5a7-63a7-4623-ba5c-95586aa2f72c}, !- Demand Side Outlet Node Name
  {e8e5aab8-2222-4967-994b-89f6c1e3d1d5}, !- Demand Side Inlet Node A
  {9e435ad8-8237-48f1-a127-7e3a55918aca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {756ef211-34fa-4a34-b5e5-6fe05bee3ec1}, !- Demand Mixer Name
  {308949f0-b2ea-47fe-9737-1c573c4a6251}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9fad4504-2031-4134-b25e-9537f8323e31}, !- Handle
  M NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {9f4fbf49-0b6d-44db-b7bd-23e83527b998}, !- Inlet Port
  {5e42c32b-e852-42bb-a9f9-416786f381b3}; !- Outlet Port

OS:Node,
  {53181b88-4646-4470-a007-f666531e7a6f}, !- Handle
  M NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {dcc21cb0-f265-4ada-950b-f4cd674b505f}, !- Inlet Port
  {9e435ad8-8237-48f1-a127-7e3a55918aca}; !- Outlet Port

OS:Connection,
  {9f4fbf49-0b6d-44db-b7bd-23e83527b998}, !- Handle
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- Source Object
  9,                                      !- Outlet Port
  {9fad4504-2031-4134-b25e-9537f8323e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e435ad8-8237-48f1-a127-7e3a55918aca}, !- Handle
  {53181b88-4646-4470-a007-f666531e7a6f}, !- Source Object
  3,                                      !- Outlet Port
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2207860c-3839-4d9a-bafa-d797445c13bc}, !- Handle
  M NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {e8e5aab8-2222-4967-994b-89f6c1e3d1d5}, !- Inlet Port
  {45c20a61-d0f9-4c48-90d3-dcb941c2bfa8}; !- Outlet Port

OS:Node,
  {46eb6d32-8229-4fc2-ac61-82ed69ceae8e}, !- Handle
  M NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {c6ce203b-0f78-4f85-bb71-9004b53e6ad0}, !- Inlet Port
  {d5b0b5a7-63a7-4623-ba5c-95586aa2f72c}; !- Outlet Port

OS:Node,
  {f6e9ba14-0f31-4ff9-95d1-f7f900977ff8}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {278126e6-3cfd-438d-8b72-3ffd35e3c681}, !- Inlet Port
  {9a9d594b-d58a-4013-b963-f8353dc90579}; !- Outlet Port

OS:Connection,
  {e8e5aab8-2222-4967-994b-89f6c1e3d1d5}, !- Handle
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- Source Object
  11,                                     !- Outlet Port
  {2207860c-3839-4d9a-bafa-d797445c13bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b0b5a7-63a7-4623-ba5c-95586aa2f72c}, !- Handle
  {46eb6d32-8229-4fc2-ac61-82ed69ceae8e}, !- Source Object
  3,                                      !- Outlet Port
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {308949f0-b2ea-47fe-9737-1c573c4a6251}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {45c20a61-d0f9-4c48-90d3-dcb941c2bfa8}, !- Inlet Node Name
  {8bfc48bd-15e9-40f0-81c9-f61b888d9b78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {756ef211-34fa-4a34-b5e5-6fe05bee3ec1}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c6ce203b-0f78-4f85-bb71-9004b53e6ad0}, !- Outlet Node Name
  {e63b2d7e-985a-4946-b30a-f7f538fcbedc}; !- Inlet Node Name 1

OS:Connection,
  {45c20a61-d0f9-4c48-90d3-dcb941c2bfa8}, !- Handle
  {2207860c-3839-4d9a-bafa-d797445c13bc}, !- Source Object
  3,                                      !- Outlet Port
  {308949f0-b2ea-47fe-9737-1c573c4a6251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ce203b-0f78-4f85-bb71-9004b53e6ad0}, !- Handle
  {756ef211-34fa-4a34-b5e5-6fe05bee3ec1}, !- Source Object
  2,                                      !- Outlet Port
  {46eb6d32-8229-4fc2-ac61-82ed69ceae8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce512eab-bc68-4bf9-9f29-3bccaefe7425}, !- Handle
  {b5053cc6-9a4d-4c48-a17e-e50aec8bbf36}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {7afd26bf-ec9d-476b-a685-c2847474b547}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {255ba9a1-eefd-44bc-9c14-c25df9f86060}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8e1761a6-0a14-4133-a5ae-9aa76602e387}, !- Handle
  M NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Control Zone Name
  {53181b88-4646-4470-a007-f666531e7a6f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {12c170b9-4879-4f62-9b66-55c0d1a13860}, !- Handle
  M NW Apartment ZN PSZ-AC Gas Htg Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {ed2441c8-aab3-4513-b0ce-41628c4ec4f9}, !- Handle
  M NW Apartment ZN PSZ-AC Gas Backup Htg Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a8b3b71f-8bed-460f-8dc0-cbbd6d32f13c}, !- Handle
  M NW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 40kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {60786383-e33f-4d40-b140-4dcbc7d2405e}, !- Handle
  M NW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1443e0b3-c64b-45eb-903d-d4b6ba850c37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0a53314-a98e-4019-9a5d-7494d52a79ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1443e0b3-c64b-45eb-903d-d4b6ba850c37}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0a53314-a98e-4019-9a5d-7494d52a79ba}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0588244e-0043-4763-b0a1-6cafc96354f9}, !- Handle
  M NW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {da9cce94-0c5b-429a-81b5-3b2b3417e9fb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {8423afa6-2da6-45dc-8292-9f9fc8cf9f1f}, !- Air Inlet Node Name
  {dcc21cb0-f265-4ada-950b-f4cd674b505f}, !- Air Outlet Node Name
  {60786383-e33f-4d40-b140-4dcbc7d2405e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {12c170b9-4879-4f62-9b66-55c0d1a13860}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8b3b71f-8bed-460f-8dc0-cbbd6d32f13c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ed2441c8-aab3-4513-b0ce-41628c4ec4f9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dcc21cb0-f265-4ada-950b-f4cd674b505f}, !- Handle
  {0588244e-0043-4763-b0a1-6cafc96354f9}, !- Source Object
  7,                                      !- Outlet Port
  {53181b88-4646-4470-a007-f666531e7a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82ff378e-5fc7-4daf-8572-101e18988828}, !- Handle
  M NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7932aabd-4cbc-4bd5-aa5a-5f48428ae015}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ae440ac9-35d7-415b-9970-88046376426e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ae440ac9-35d7-415b-9970-88046376426e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f550d9db-e514-4866-8c51-541177905f2e}, !- Handle
  M NW Apartment ZN PSZ-AC OA System,     !- Name
  {82ff378e-5fc7-4daf-8572-101e18988828}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46720176-366f-4f2b-ac8e-98686306476d}, !- Mixed Air Node Name
  {9fc3f868-0dce-4134-8700-0c66f4f9aab7}, !- Outdoor Air Stream Node Name
  {b2003c35-6d4a-4603-b160-8a37a76b4bfc}, !- Relief Air Stream Node Name
  {5e42c32b-e852-42bb-a9f9-416786f381b3}; !- Return Air Stream Node Name

OS:Node,
  {0f95ac34-f638-497c-89f8-b96ee3f0d226}, !- Handle
  M NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9fc3f868-0dce-4134-8700-0c66f4f9aab7}; !- Outlet Port

OS:Connection,
  {9fc3f868-0dce-4134-8700-0c66f4f9aab7}, !- Handle
  {0f95ac34-f638-497c-89f8-b96ee3f0d226}, !- Source Object
  3,                                      !- Outlet Port
  {f550d9db-e514-4866-8c51-541177905f2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c849e880-7299-4edd-b749-5dc31a447334}, !- Handle
  M NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b2003c35-6d4a-4603-b160-8a37a76b4bfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2003c35-6d4a-4603-b160-8a37a76b4bfc}, !- Handle
  {f550d9db-e514-4866-8c51-541177905f2e}, !- Source Object
  7,                                      !- Outlet Port
  {c849e880-7299-4edd-b749-5dc31a447334}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7984d265-d289-4ee1-8005-691ca0eff9f9}, !- Handle
  M NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {46720176-366f-4f2b-ac8e-98686306476d}, !- Inlet Port
  {8423afa6-2da6-45dc-8292-9f9fc8cf9f1f}; !- Outlet Port

OS:Connection,
  {5e42c32b-e852-42bb-a9f9-416786f381b3}, !- Handle
  {9fad4504-2031-4134-b25e-9537f8323e31}, !- Source Object
  3,                                      !- Outlet Port
  {f550d9db-e514-4866-8c51-541177905f2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {46720176-366f-4f2b-ac8e-98686306476d}, !- Handle
  {f550d9db-e514-4866-8c51-541177905f2e}, !- Source Object
  5,                                      !- Outlet Port
  {7984d265-d289-4ee1-8005-691ca0eff9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8423afa6-2da6-45dc-8292-9f9fc8cf9f1f}, !- Handle
  {7984d265-d289-4ee1-8005-691ca0eff9f9}, !- Source Object
  3,                                      !- Outlet Port
  {0588244e-0043-4763-b0a1-6cafc96354f9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {255ba9a1-eefd-44bc-9c14-c25df9f86060}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a577bae-77e6-4e85-896c-08fb9a1d96c3}, !- Control Zone or Zone List Name
  {ba9d63fa-a841-44aa-914e-4980e462febf}, !- Cooling Control Zone or Zone List Name
  {bc8adf23-e459-407d-ad40-bd194bad90b4}, !- Heating Control Zone or Zone List Name
  {e80d229d-11fc-483d-8a69-4b1cf04d9a9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a577bae-77e6-4e85-896c-08fb9a1d96c3}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {ba9d63fa-a841-44aa-914e-4980e462febf}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc8adf23-e459-407d-ad40-bd194bad90b4}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e80d229d-11fc-483d-8a69-4b1cf04d9a9b}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc8aaee4-f8c9-4321-9f2a-dc6c56cae008}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {42d5ce43-f073-4e4f-8e90-d5312ab2b224}, !- Air Inlet Node Name
  {278126e6-3cfd-438d-8b72-3ffd35e3c681}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab9a9234-31b7-4e84-ab29-2cfc30fc132e}, !- Handle
  M NW Apartment ZN Return Air Node,      !- Name
  {c957998a-582a-410a-a14d-579bec4a5189}, !- Inlet Port
  {e63b2d7e-985a-4946-b30a-f7f538fcbedc}; !- Outlet Port

OS:Connection,
  {9a9d594b-d58a-4013-b963-f8353dc90579}, !- Handle
  {f6e9ba14-0f31-4ff9-95d1-f7f900977ff8}, !- Source Object
  3,                                      !- Outlet Port
  {9bd955c6-32c6-49af-b2f3-8bc5052b7756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c957998a-582a-410a-a14d-579bec4a5189}, !- Handle
  {71a6a546-be8f-405a-9b03-0be1b0e5f217}, !- Source Object
  2,                                      !- Outlet Port
  {ab9a9234-31b7-4e84-ab29-2cfc30fc132e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63b2d7e-985a-4946-b30a-f7f538fcbedc}, !- Handle
  {ab9a9234-31b7-4e84-ab29-2cfc30fc132e}, !- Source Object
  3,                                      !- Outlet Port
  {756ef211-34fa-4a34-b5e5-6fe05bee3ec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d959f736-8803-401a-9d31-1f5449a9795c}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {8bfc48bd-15e9-40f0-81c9-f61b888d9b78}, !- Inlet Port
  {42d5ce43-f073-4e4f-8e90-d5312ab2b224}; !- Outlet Port

OS:Connection,
  {8bfc48bd-15e9-40f0-81c9-f61b888d9b78}, !- Handle
  {308949f0-b2ea-47fe-9737-1c573c4a6251}, !- Source Object
  3,                                      !- Outlet Port
  {d959f736-8803-401a-9d31-1f5449a9795c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d5ce43-f073-4e4f-8e90-d5312ab2b224}, !- Handle
  {d959f736-8803-401a-9d31-1f5449a9795c}, !- Source Object
  3,                                      !- Outlet Port
  {bc8aaee4-f8c9-4321-9f2a-dc6c56cae008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {278126e6-3cfd-438d-8b72-3ffd35e3c681}, !- Handle
  {bc8aaee4-f8c9-4321-9f2a-dc6c56cae008}, !- Source Object
  4,                                      !- Outlet Port
  {f6e9ba14-0f31-4ff9-95d1-f7f900977ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- Handle
  M SE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {3c9822ae-b64b-4cf0-9f62-48e9c8f34127}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {470ce5be-2b46-422e-83c6-1d1f600863fe}, !- Supply Side Inlet Node Name
  {4758d165-9928-4397-ae0f-3b58753b4215}, !- Demand Side Outlet Node Name
  {7a47039f-44b1-4a74-873b-87eb61e47983}, !- Demand Side Inlet Node A
  {988f5e51-1a66-459c-a7d5-f4be775bb986}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f71303b-b786-4c29-bfc3-40187265895f}, !- Demand Mixer Name
  {f59363af-a1a3-4b64-99aa-9f056c57941d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5213b25f-242e-44eb-a103-5831161ffc9e}, !- Handle
  M SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {470ce5be-2b46-422e-83c6-1d1f600863fe}, !- Inlet Port
  {4f644472-7019-470f-a187-3eee2f5ceb07}; !- Outlet Port

OS:Node,
  {62d30281-8464-4f49-b584-1ccfb0a6af50}, !- Handle
  M SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {a6d2faa9-1af0-4927-9aae-be0cea89aea8}, !- Inlet Port
  {988f5e51-1a66-459c-a7d5-f4be775bb986}; !- Outlet Port

OS:Connection,
  {470ce5be-2b46-422e-83c6-1d1f600863fe}, !- Handle
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- Source Object
  9,                                      !- Outlet Port
  {5213b25f-242e-44eb-a103-5831161ffc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988f5e51-1a66-459c-a7d5-f4be775bb986}, !- Handle
  {62d30281-8464-4f49-b584-1ccfb0a6af50}, !- Source Object
  3,                                      !- Outlet Port
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {877cfb6d-f193-40e8-b0df-12b2ca5120c0}, !- Handle
  M SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {7a47039f-44b1-4a74-873b-87eb61e47983}, !- Inlet Port
  {cd5086d7-8489-462e-b8bb-bc3d3560de3b}; !- Outlet Port

OS:Node,
  {18115dea-0960-40ef-8f34-9b7996d08387}, !- Handle
  M SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {fb5ea97b-fdf9-4c50-a689-d8c23b7b0b73}, !- Inlet Port
  {4758d165-9928-4397-ae0f-3b58753b4215}; !- Outlet Port

OS:Node,
  {5dacfc28-3e6e-44b8-9f07-957e326cf4e6}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {292573ad-c6ea-4991-80d5-7c2b3bb3e1fa}, !- Inlet Port
  {3f0ea74b-15fe-466d-adfc-f17ec25d0d6a}; !- Outlet Port

OS:Connection,
  {7a47039f-44b1-4a74-873b-87eb61e47983}, !- Handle
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- Source Object
  11,                                     !- Outlet Port
  {877cfb6d-f193-40e8-b0df-12b2ca5120c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4758d165-9928-4397-ae0f-3b58753b4215}, !- Handle
  {18115dea-0960-40ef-8f34-9b7996d08387}, !- Source Object
  3,                                      !- Outlet Port
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f59363af-a1a3-4b64-99aa-9f056c57941d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {cd5086d7-8489-462e-b8bb-bc3d3560de3b}, !- Inlet Node Name
  {06df0565-2572-44a7-87aa-a47875792adc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f71303b-b786-4c29-bfc3-40187265895f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {fb5ea97b-fdf9-4c50-a689-d8c23b7b0b73}, !- Outlet Node Name
  {3cc1a466-8c4a-4c3d-ac47-df4c3b00b96c}; !- Inlet Node Name 1

OS:Connection,
  {cd5086d7-8489-462e-b8bb-bc3d3560de3b}, !- Handle
  {877cfb6d-f193-40e8-b0df-12b2ca5120c0}, !- Source Object
  3,                                      !- Outlet Port
  {f59363af-a1a3-4b64-99aa-9f056c57941d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5ea97b-fdf9-4c50-a689-d8c23b7b0b73}, !- Handle
  {6f71303b-b786-4c29-bfc3-40187265895f}, !- Source Object
  2,                                      !- Outlet Port
  {18115dea-0960-40ef-8f34-9b7996d08387}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8033af0-88c9-42d7-8fbb-5adf63238c85}, !- Handle
  {31878ba7-7d7f-4f0a-8aeb-e786cb925796}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3c9822ae-b64b-4cf0-9f62-48e9c8f34127}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {b7ff9390-6317-4a98-baf4-6a99f903758f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cd37ef3f-ed9a-454f-99ab-edea4a38d681}, !- Handle
  M SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Control Zone Name
  {62d30281-8464-4f49-b584-1ccfb0a6af50}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d35b0f8f-b47e-4ad0-b4c1-f3c752c21c48}, !- Handle
  M SE Apartment ZN PSZ-AC Gas Htg Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {37c7564a-21b9-4b34-a8b0-fccc8990e5ac}, !- Handle
  M SE Apartment ZN PSZ-AC Gas Backup Htg Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f0521b8-fb4d-4a5c-ae16-8d5a0fdb79f5}, !- Handle
  M SE Apartment ZN PSZ-AC 1spd DX AC Clg Coil 40kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f8839038-8e4b-45f5-8014-519f7c55015f}, !- Handle
  M SE Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47a52212-2bd5-43f1-9ec1-1619daa4ba9d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5f9b7f8-763d-429d-ac93-b9e8e47acd5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {47a52212-2bd5-43f1-9ec1-1619daa4ba9d}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5f9b7f8-763d-429d-ac93-b9e8e47acd5b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {21957702-1b09-45cf-9e44-009eb925307e}, !- Handle
  M SE Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {45461333-b907-4ad4-bf4b-6e48d69db3bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {28e9b5ee-ea53-4205-9cda-5a3e08e609c1}, !- Air Inlet Node Name
  {a6d2faa9-1af0-4927-9aae-be0cea89aea8}, !- Air Outlet Node Name
  {f8839038-8e4b-45f5-8014-519f7c55015f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {d35b0f8f-b47e-4ad0-b4c1-f3c752c21c48}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9f0521b8-fb4d-4a5c-ae16-8d5a0fdb79f5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {37c7564a-21b9-4b34-a8b0-fccc8990e5ac}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a6d2faa9-1af0-4927-9aae-be0cea89aea8}, !- Handle
  {21957702-1b09-45cf-9e44-009eb925307e}, !- Source Object
  7,                                      !- Outlet Port
  {62d30281-8464-4f49-b584-1ccfb0a6af50}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7e249d5b-3cf5-4a76-a105-c803010b123b}, !- Handle
  M SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {228cfcc2-f161-463b-a6de-4d02ee6a6f17}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ca609b57-173f-4c01-b5c5-184c787a9eee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ca609b57-173f-4c01-b5c5-184c787a9eee}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90ec5e09-69d6-4e61-8059-b46f951a2b32}, !- Handle
  M SE Apartment ZN PSZ-AC OA System,     !- Name
  {7e249d5b-3cf5-4a76-a105-c803010b123b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a629aab-2679-4a82-a621-34b3ee51c0d6}, !- Mixed Air Node Name
  {416daf56-b088-42ef-831f-87d6385b0756}, !- Outdoor Air Stream Node Name
  {746165e2-4b33-4a83-9ad7-d65ac40d86c0}, !- Relief Air Stream Node Name
  {4f644472-7019-470f-a187-3eee2f5ceb07}; !- Return Air Stream Node Name

OS:Node,
  {40d6b43c-9903-4b8b-9ab2-21533a38936a}, !- Handle
  M SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {416daf56-b088-42ef-831f-87d6385b0756}; !- Outlet Port

OS:Connection,
  {416daf56-b088-42ef-831f-87d6385b0756}, !- Handle
  {40d6b43c-9903-4b8b-9ab2-21533a38936a}, !- Source Object
  3,                                      !- Outlet Port
  {90ec5e09-69d6-4e61-8059-b46f951a2b32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98d7c50c-5176-4898-87ea-14cf35da2f55}, !- Handle
  M SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {746165e2-4b33-4a83-9ad7-d65ac40d86c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {746165e2-4b33-4a83-9ad7-d65ac40d86c0}, !- Handle
  {90ec5e09-69d6-4e61-8059-b46f951a2b32}, !- Source Object
  7,                                      !- Outlet Port
  {98d7c50c-5176-4898-87ea-14cf35da2f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {758fd52f-552f-4ee4-9439-21988e4861fc}, !- Handle
  M SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7a629aab-2679-4a82-a621-34b3ee51c0d6}, !- Inlet Port
  {28e9b5ee-ea53-4205-9cda-5a3e08e609c1}; !- Outlet Port

OS:Connection,
  {4f644472-7019-470f-a187-3eee2f5ceb07}, !- Handle
  {5213b25f-242e-44eb-a103-5831161ffc9e}, !- Source Object
  3,                                      !- Outlet Port
  {90ec5e09-69d6-4e61-8059-b46f951a2b32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a629aab-2679-4a82-a621-34b3ee51c0d6}, !- Handle
  {90ec5e09-69d6-4e61-8059-b46f951a2b32}, !- Source Object
  5,                                      !- Outlet Port
  {758fd52f-552f-4ee4-9439-21988e4861fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e9b5ee-ea53-4205-9cda-5a3e08e609c1}, !- Handle
  {758fd52f-552f-4ee4-9439-21988e4861fc}, !- Source Object
  3,                                      !- Outlet Port
  {21957702-1b09-45cf-9e44-009eb925307e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7ff9390-6317-4a98-baf4-6a99f903758f}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2ebcde9d-7628-482e-a888-e7fc3ab12fc2}, !- Control Zone or Zone List Name
  {c55afa24-f12d-4ebc-a97a-c903a195300d}, !- Cooling Control Zone or Zone List Name
  {ab71806f-9673-46bb-ae73-6c6d45479e80}, !- Heating Control Zone or Zone List Name
  {346445f2-d336-4577-b430-f36f9664612e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ebcde9d-7628-482e-a888-e7fc3ab12fc2}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {c55afa24-f12d-4ebc-a97a-c903a195300d}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab71806f-9673-46bb-ae73-6c6d45479e80}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {346445f2-d336-4577-b430-f36f9664612e}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdad70dd-ac59-4f23-810e-e087de8708cc}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {6c99fe7f-6d3c-4ac3-a797-364755f42ddf}, !- Air Inlet Node Name
  {292573ad-c6ea-4991-80d5-7c2b3bb3e1fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fd82f26-4cad-426c-9e1a-da689e49ba75}, !- Handle
  M SE Apartment ZN Return Air Node,      !- Name
  {b5528614-646e-4573-a68f-ca2a371e14e0}, !- Inlet Port
  {3cc1a466-8c4a-4c3d-ac47-df4c3b00b96c}; !- Outlet Port

OS:Connection,
  {3f0ea74b-15fe-466d-adfc-f17ec25d0d6a}, !- Handle
  {5dacfc28-3e6e-44b8-9f07-957e326cf4e6}, !- Source Object
  3,                                      !- Outlet Port
  {d43414bb-791d-4ad6-95af-95c708a00f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5528614-646e-4573-a68f-ca2a371e14e0}, !- Handle
  {23def37f-0302-4ad8-ba3f-2706e86b96fa}, !- Source Object
  2,                                      !- Outlet Port
  {2fd82f26-4cad-426c-9e1a-da689e49ba75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc1a466-8c4a-4c3d-ac47-df4c3b00b96c}, !- Handle
  {2fd82f26-4cad-426c-9e1a-da689e49ba75}, !- Source Object
  3,                                      !- Outlet Port
  {6f71303b-b786-4c29-bfc3-40187265895f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a4ecd76-ed20-498e-8fe4-1e93e70cf096}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {06df0565-2572-44a7-87aa-a47875792adc}, !- Inlet Port
  {6c99fe7f-6d3c-4ac3-a797-364755f42ddf}; !- Outlet Port

OS:Connection,
  {06df0565-2572-44a7-87aa-a47875792adc}, !- Handle
  {f59363af-a1a3-4b64-99aa-9f056c57941d}, !- Source Object
  3,                                      !- Outlet Port
  {8a4ecd76-ed20-498e-8fe4-1e93e70cf096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c99fe7f-6d3c-4ac3-a797-364755f42ddf}, !- Handle
  {8a4ecd76-ed20-498e-8fe4-1e93e70cf096}, !- Source Object
  3,                                      !- Outlet Port
  {bdad70dd-ac59-4f23-810e-e087de8708cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {292573ad-c6ea-4991-80d5-7c2b3bb3e1fa}, !- Handle
  {bdad70dd-ac59-4f23-810e-e087de8708cc}, !- Source Object
  4,                                      !- Outlet Port
  {5dacfc28-3e6e-44b8-9f07-957e326cf4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- Handle
  M NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {6a50bfa2-1508-4267-9249-36015bcb743e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {206303ad-22bd-43f2-8219-0e8b515a3ab0}, !- Supply Side Inlet Node Name
  {a662a6a6-fcf8-4fc3-bdbd-28ced76d59d4}, !- Demand Side Outlet Node Name
  {b5927f71-3002-4a54-ba68-9f0c2d9c1337}, !- Demand Side Inlet Node A
  {366a6562-1260-476e-8923-888f84c872d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df140923-9fd5-423f-a4c8-6924574a0b83}, !- Demand Mixer Name
  {45bc9acd-3ef0-4573-b229-a11623707731}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93fbd7aa-376a-4e8b-88dd-58ff56f322ce}, !- Handle
  M NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {206303ad-22bd-43f2-8219-0e8b515a3ab0}, !- Inlet Port
  {75fe7c03-5d6c-44c6-8747-aa5331a7f180}; !- Outlet Port

OS:Node,
  {b33b8b45-81df-4620-8930-077d1b789094}, !- Handle
  M NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {7419efe1-070b-4e0b-8b36-c61c09531f15}, !- Inlet Port
  {366a6562-1260-476e-8923-888f84c872d4}; !- Outlet Port

OS:Connection,
  {206303ad-22bd-43f2-8219-0e8b515a3ab0}, !- Handle
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- Source Object
  9,                                      !- Outlet Port
  {93fbd7aa-376a-4e8b-88dd-58ff56f322ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366a6562-1260-476e-8923-888f84c872d4}, !- Handle
  {b33b8b45-81df-4620-8930-077d1b789094}, !- Source Object
  3,                                      !- Outlet Port
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9ac8948-1126-436c-8f9d-113d3837963e}, !- Handle
  M NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {b5927f71-3002-4a54-ba68-9f0c2d9c1337}, !- Inlet Port
  {38ab74c1-e89e-4f1c-af16-d74eb201d61a}; !- Outlet Port

OS:Node,
  {91b18117-f09e-4a21-a26d-f0413453dbe9}, !- Handle
  M NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {322aaf46-97c3-4efe-b011-2f1889d33c53}, !- Inlet Port
  {a662a6a6-fcf8-4fc3-bdbd-28ced76d59d4}; !- Outlet Port

OS:Node,
  {e8f82afa-6b6c-4fe6-868a-0e3eac0e211f}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d7dea7ed-5651-4d29-843d-45eadcbbe346}, !- Inlet Port
  {510b7dd4-90fd-40d9-b252-9c21127fcc79}; !- Outlet Port

OS:Connection,
  {b5927f71-3002-4a54-ba68-9f0c2d9c1337}, !- Handle
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- Source Object
  11,                                     !- Outlet Port
  {b9ac8948-1126-436c-8f9d-113d3837963e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a662a6a6-fcf8-4fc3-bdbd-28ced76d59d4}, !- Handle
  {91b18117-f09e-4a21-a26d-f0413453dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45bc9acd-3ef0-4573-b229-a11623707731}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {38ab74c1-e89e-4f1c-af16-d74eb201d61a}, !- Inlet Node Name
  {6cce591a-1787-4977-b17b-c2afe239d10b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df140923-9fd5-423f-a4c8-6924574a0b83}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {322aaf46-97c3-4efe-b011-2f1889d33c53}, !- Outlet Node Name
  {fda704e4-c4d8-4d02-b619-cddebc5cd03a}; !- Inlet Node Name 1

OS:Connection,
  {38ab74c1-e89e-4f1c-af16-d74eb201d61a}, !- Handle
  {b9ac8948-1126-436c-8f9d-113d3837963e}, !- Source Object
  3,                                      !- Outlet Port
  {45bc9acd-3ef0-4573-b229-a11623707731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322aaf46-97c3-4efe-b011-2f1889d33c53}, !- Handle
  {df140923-9fd5-423f-a4c8-6924574a0b83}, !- Source Object
  2,                                      !- Outlet Port
  {91b18117-f09e-4a21-a26d-f0413453dbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2269d95-e86d-404b-a8dd-023dbd8fe671}, !- Handle
  {6b2f778f-d4cb-4be4-9fe9-f8e283172f76}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6a50bfa2-1508-4267-9249-36015bcb743e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {2b0e829e-5af2-4242-9cd4-df04c16e4a6e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cd07b72b-1531-447f-91f3-d77176d213bc}, !- Handle
  M NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Control Zone Name
  {b33b8b45-81df-4620-8930-077d1b789094}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ba0333fd-f0d9-4ca9-b84f-1f10b6729394}, !- Handle
  M NE Apartment ZN PSZ-AC Gas Htg Coil 74kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {9e857c2f-9f11-4c71-86c1-56b4762ec345}, !- Handle
  M NE Apartment ZN PSZ-AC Gas Backup Htg Coil 74kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4c6ba8ac-709b-4953-bec6-05886091c6b3}, !- Handle
  M NE Apartment ZN PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {50435860-ec4f-4f49-8d8e-e96aae71a9a1}, !- Handle
  M NE Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f93ed64-a308-47b6-8857-34e9ed418c8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70907ab7-c4a8-4582-a2da-556b67151eda}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f93ed64-a308-47b6-8857-34e9ed418c8f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70907ab7-c4a8-4582-a2da-556b67151eda}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {03128f3b-5880-4aef-909d-c84695b3582d}, !- Handle
  M NE Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {b75f1d40-2b9a-4e53-823b-cf4e0b61ff5a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {17020a86-0fb2-4292-b5f6-baa94d474afc}, !- Air Inlet Node Name
  {7419efe1-070b-4e0b-8b36-c61c09531f15}, !- Air Outlet Node Name
  {50435860-ec4f-4f49-8d8e-e96aae71a9a1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {ba0333fd-f0d9-4ca9-b84f-1f10b6729394}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c6ba8ac-709b-4953-bec6-05886091c6b3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9e857c2f-9f11-4c71-86c1-56b4762ec345}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7419efe1-070b-4e0b-8b36-c61c09531f15}, !- Handle
  {03128f3b-5880-4aef-909d-c84695b3582d}, !- Source Object
  7,                                      !- Outlet Port
  {b33b8b45-81df-4620-8930-077d1b789094}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {989e3ea9-b0ee-4f00-92e4-e8311177c6d7}, !- Handle
  M NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cf9f1f9f-11da-4e99-a7d1-17e812540acb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9114aa89-6e11-411e-b724-f61cda433953}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9114aa89-6e11-411e-b724-f61cda433953}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe82ffd8-7fe2-4aa0-b9ca-e1b06b0272b7}, !- Handle
  M NE Apartment ZN PSZ-AC OA System,     !- Name
  {989e3ea9-b0ee-4f00-92e4-e8311177c6d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65f07ac5-2f66-4549-b1d0-e13c8ba865aa}, !- Mixed Air Node Name
  {a688ad1f-3a7c-49f4-a73f-f426940ca12d}, !- Outdoor Air Stream Node Name
  {32894100-9a14-4ffd-af57-a98fd7e98932}, !- Relief Air Stream Node Name
  {75fe7c03-5d6c-44c6-8747-aa5331a7f180}; !- Return Air Stream Node Name

OS:Node,
  {98656ee2-f8cf-477a-b316-250aa3ad3bc0}, !- Handle
  M NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a688ad1f-3a7c-49f4-a73f-f426940ca12d}; !- Outlet Port

OS:Connection,
  {a688ad1f-3a7c-49f4-a73f-f426940ca12d}, !- Handle
  {98656ee2-f8cf-477a-b316-250aa3ad3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {fe82ffd8-7fe2-4aa0-b9ca-e1b06b0272b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13434420-b95d-4c1b-9bb0-c4637344df2b}, !- Handle
  M NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {32894100-9a14-4ffd-af57-a98fd7e98932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32894100-9a14-4ffd-af57-a98fd7e98932}, !- Handle
  {fe82ffd8-7fe2-4aa0-b9ca-e1b06b0272b7}, !- Source Object
  7,                                      !- Outlet Port
  {13434420-b95d-4c1b-9bb0-c4637344df2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74dc20cd-8f9e-41dc-98bc-0118dd8887c7}, !- Handle
  M NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {65f07ac5-2f66-4549-b1d0-e13c8ba865aa}, !- Inlet Port
  {17020a86-0fb2-4292-b5f6-baa94d474afc}; !- Outlet Port

OS:Connection,
  {75fe7c03-5d6c-44c6-8747-aa5331a7f180}, !- Handle
  {93fbd7aa-376a-4e8b-88dd-58ff56f322ce}, !- Source Object
  3,                                      !- Outlet Port
  {fe82ffd8-7fe2-4aa0-b9ca-e1b06b0272b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65f07ac5-2f66-4549-b1d0-e13c8ba865aa}, !- Handle
  {fe82ffd8-7fe2-4aa0-b9ca-e1b06b0272b7}, !- Source Object
  5,                                      !- Outlet Port
  {74dc20cd-8f9e-41dc-98bc-0118dd8887c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17020a86-0fb2-4292-b5f6-baa94d474afc}, !- Handle
  {74dc20cd-8f9e-41dc-98bc-0118dd8887c7}, !- Source Object
  3,                                      !- Outlet Port
  {03128f3b-5880-4aef-909d-c84695b3582d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2b0e829e-5af2-4242-9cd4-df04c16e4a6e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9b871e33-d9b8-4a4e-b417-200ffb115670}, !- Control Zone or Zone List Name
  {a62eefcf-dd96-4e90-bc11-ed779afdda53}, !- Cooling Control Zone or Zone List Name
  {ae70199d-1ae0-424b-80f7-d139c567c255}, !- Heating Control Zone or Zone List Name
  {1445fbc4-d57e-4d04-bc8d-b86f8ae78e2c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b871e33-d9b8-4a4e-b417-200ffb115670}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {a62eefcf-dd96-4e90-bc11-ed779afdda53}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae70199d-1ae0-424b-80f7-d139c567c255}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1445fbc4-d57e-4d04-bc8d-b86f8ae78e2c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce1037f2-3f35-4ae9-8f01-36caa789f797}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {1922a8f3-c430-4dff-b05c-2b5e597f2829}, !- Air Inlet Node Name
  {d7dea7ed-5651-4d29-843d-45eadcbbe346}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a575458-1a6e-424b-9c6a-31514e76291e}, !- Handle
  M NE Apartment ZN Return Air Node,      !- Name
  {ef9841a0-f4f6-41d9-a47a-85ee059e8678}, !- Inlet Port
  {fda704e4-c4d8-4d02-b619-cddebc5cd03a}; !- Outlet Port

OS:Connection,
  {510b7dd4-90fd-40d9-b252-9c21127fcc79}, !- Handle
  {e8f82afa-6b6c-4fe6-868a-0e3eac0e211f}, !- Source Object
  3,                                      !- Outlet Port
  {0b924d66-f719-47ea-aad2-86d40514634f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9841a0-f4f6-41d9-a47a-85ee059e8678}, !- Handle
  {90909c6f-4340-49dd-abf9-ece92b3dd38e}, !- Source Object
  2,                                      !- Outlet Port
  {6a575458-1a6e-424b-9c6a-31514e76291e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda704e4-c4d8-4d02-b619-cddebc5cd03a}, !- Handle
  {6a575458-1a6e-424b-9c6a-31514e76291e}, !- Source Object
  3,                                      !- Outlet Port
  {df140923-9fd5-423f-a4c8-6924574a0b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40b9603a-e243-47e2-8824-9e4776709628}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6cce591a-1787-4977-b17b-c2afe239d10b}, !- Inlet Port
  {1922a8f3-c430-4dff-b05c-2b5e597f2829}; !- Outlet Port

OS:Connection,
  {6cce591a-1787-4977-b17b-c2afe239d10b}, !- Handle
  {45bc9acd-3ef0-4573-b229-a11623707731}, !- Source Object
  3,                                      !- Outlet Port
  {40b9603a-e243-47e2-8824-9e4776709628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1922a8f3-c430-4dff-b05c-2b5e597f2829}, !- Handle
  {40b9603a-e243-47e2-8824-9e4776709628}, !- Source Object
  3,                                      !- Outlet Port
  {ce1037f2-3f35-4ae9-8f01-36caa789f797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7dea7ed-5651-4d29-843d-45eadcbbe346}, !- Handle
  {ce1037f2-3f35-4ae9-8f01-36caa789f797}, !- Source Object
  4,                                      !- Outlet Port
  {e8f82afa-6b6c-4fe6-868a-0e3eac0e211f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- Handle
  M N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {bbef7683-1e6c-4158-b53a-1184adbd514b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c7b13d2-893b-4f5d-85dc-a960d93f59c3}, !- Supply Side Inlet Node Name
  {06f7285d-5966-462a-ba12-ece5d7c304b2}, !- Demand Side Outlet Node Name
  {8beba370-e0d6-4a84-93b1-42aa92eecad6}, !- Demand Side Inlet Node A
  {c3dbfc7c-bcde-42b4-84a7-e9a5c236c531}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {284bf700-a5b9-4c72-bc1f-65abed1c85ca}, !- Demand Mixer Name
  {2e6bd575-bb49-450a-b618-e919c852148e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9347516-6a39-454e-a583-bf019a7fe57d}, !- Handle
  M N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {6c7b13d2-893b-4f5d-85dc-a960d93f59c3}, !- Inlet Port
  {ca21d960-5236-4b19-8d18-410b749fea66}; !- Outlet Port

OS:Node,
  {e7a8a4e7-a344-465e-a1d3-e094e28fe8b1}, !- Handle
  M N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {33ca4d4e-1685-44c4-bc0d-cae493e2d534}, !- Inlet Port
  {c3dbfc7c-bcde-42b4-84a7-e9a5c236c531}; !- Outlet Port

OS:Connection,
  {6c7b13d2-893b-4f5d-85dc-a960d93f59c3}, !- Handle
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- Source Object
  9,                                      !- Outlet Port
  {a9347516-6a39-454e-a583-bf019a7fe57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dbfc7c-bcde-42b4-84a7-e9a5c236c531}, !- Handle
  {e7a8a4e7-a344-465e-a1d3-e094e28fe8b1}, !- Source Object
  3,                                      !- Outlet Port
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d768bf73-aedc-46ca-9c86-1d875f2cdadb}, !- Handle
  M N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {8beba370-e0d6-4a84-93b1-42aa92eecad6}, !- Inlet Port
  {d0ac2239-58f3-45cc-8848-b99ac2b6cd90}; !- Outlet Port

OS:Node,
  {a6c7589e-273e-4ca9-954a-1d5375163d82}, !- Handle
  M N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {e7880f7f-ba5b-4fad-845a-7be22d08e58b}, !- Inlet Port
  {06f7285d-5966-462a-ba12-ece5d7c304b2}; !- Outlet Port

OS:Node,
  {33e90549-3050-4c25-a53e-892f1699e2a4}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e9de2ebb-c84c-43cd-83cc-60010668f8f7}, !- Inlet Port
  {b23c91dd-bb90-4287-8341-0fa07a3a6d56}; !- Outlet Port

OS:Connection,
  {8beba370-e0d6-4a84-93b1-42aa92eecad6}, !- Handle
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- Source Object
  11,                                     !- Outlet Port
  {d768bf73-aedc-46ca-9c86-1d875f2cdadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f7285d-5966-462a-ba12-ece5d7c304b2}, !- Handle
  {a6c7589e-273e-4ca9-954a-1d5375163d82}, !- Source Object
  3,                                      !- Outlet Port
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e6bd575-bb49-450a-b618-e919c852148e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {d0ac2239-58f3-45cc-8848-b99ac2b6cd90}, !- Inlet Node Name
  {0540944e-c285-469f-af33-965034aa5f4c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {284bf700-a5b9-4c72-bc1f-65abed1c85ca}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {e7880f7f-ba5b-4fad-845a-7be22d08e58b}, !- Outlet Node Name
  {861eee1a-b7b0-4b6e-aa74-2ee19c38e453}; !- Inlet Node Name 1

OS:Connection,
  {d0ac2239-58f3-45cc-8848-b99ac2b6cd90}, !- Handle
  {d768bf73-aedc-46ca-9c86-1d875f2cdadb}, !- Source Object
  3,                                      !- Outlet Port
  {2e6bd575-bb49-450a-b618-e919c852148e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7880f7f-ba5b-4fad-845a-7be22d08e58b}, !- Handle
  {284bf700-a5b9-4c72-bc1f-65abed1c85ca}, !- Source Object
  2,                                      !- Outlet Port
  {a6c7589e-273e-4ca9-954a-1d5375163d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2e971b3-a5e8-45c0-86eb-fcecb271f1c6}, !- Handle
  {7a1b2857-450c-4d18-8569-ca8b9bdbe21d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {bbef7683-1e6c-4158-b53a-1184adbd514b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {fa89801e-8ef2-438f-ad82-d90d9c0cbfa4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {11f3fe95-b7f7-4b5e-b46f-66c1c8eccb6a}, !- Handle
  M N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Control Zone Name
  {e7a8a4e7-a344-465e-a1d3-e094e28fe8b1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9ec58137-1ca9-4bc3-9a37-3f620f0106e0}, !- Handle
  M N1 Apartment ZN PSZ-AC Gas Htg Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {862b6bd7-aa0c-4a2f-92c8-01cda4e037b0}, !- Handle
  M N1 Apartment ZN PSZ-AC Gas Backup Htg Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {04ef1046-968b-4d20-bd52-0c234d7ecb9b}, !- Handle
  M N1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d95a92c7-7541-45dd-ba86-dd2f092260b5}, !- Handle
  M N1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2064892c-d4a2-4b29-a5f6-386fe47302bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43930307-bb2e-4745-b033-4c9eda1686b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2064892c-d4a2-4b29-a5f6-386fe47302bc}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43930307-bb2e-4745-b033-4c9eda1686b1}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e7506dae-1fe8-47be-9521-3739a2e90ae8}, !- Handle
  M N1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {e72b4ae8-2219-4acd-bd7f-6992dfd49e0c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {7975ec22-b7c0-459a-97e4-31935d67db97}, !- Air Inlet Node Name
  {33ca4d4e-1685-44c4-bc0d-cae493e2d534}, !- Air Outlet Node Name
  {d95a92c7-7541-45dd-ba86-dd2f092260b5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {9ec58137-1ca9-4bc3-9a37-3f620f0106e0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {04ef1046-968b-4d20-bd52-0c234d7ecb9b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {862b6bd7-aa0c-4a2f-92c8-01cda4e037b0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {33ca4d4e-1685-44c4-bc0d-cae493e2d534}, !- Handle
  {e7506dae-1fe8-47be-9521-3739a2e90ae8}, !- Source Object
  7,                                      !- Outlet Port
  {e7a8a4e7-a344-465e-a1d3-e094e28fe8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1588e9f6-03d8-495e-97df-4657482d2c78}, !- Handle
  M N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1ab018c1-dbbb-4c99-9493-41edc5a11a68}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7ab8d0e2-292a-4de9-affd-c58f55aeb58e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7ab8d0e2-292a-4de9-affd-c58f55aeb58e}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2811408b-b19c-4a94-b0e1-b19169e15c3a}, !- Handle
  M N1 Apartment ZN PSZ-AC OA System,     !- Name
  {1588e9f6-03d8-495e-97df-4657482d2c78}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {558b4c3f-d964-4009-8328-03e8c4aa917c}, !- Mixed Air Node Name
  {cd8b6053-4a4b-41d9-ac08-46f5f28b0d51}, !- Outdoor Air Stream Node Name
  {00082681-9ddf-49de-9252-14bf32471663}, !- Relief Air Stream Node Name
  {ca21d960-5236-4b19-8d18-410b749fea66}; !- Return Air Stream Node Name

OS:Node,
  {75ef4193-955f-4ad4-9c5d-37bdbf2cda29}, !- Handle
  M N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cd8b6053-4a4b-41d9-ac08-46f5f28b0d51}; !- Outlet Port

OS:Node,
  {74f5035d-7ae1-43de-b8f9-6d3ce525cc16}, !- Handle
  M N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {00082681-9ddf-49de-9252-14bf32471663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f9b2106e-0a95-4d96-91c3-10d57f1cb60a}, !- Handle
  M N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {558b4c3f-d964-4009-8328-03e8c4aa917c}, !- Inlet Port
  {7975ec22-b7c0-459a-97e4-31935d67db97}; !- Outlet Port

OS:Connection,
  {ca21d960-5236-4b19-8d18-410b749fea66}, !- Handle
  {a9347516-6a39-454e-a583-bf019a7fe57d}, !- Source Object
  3,                                      !- Outlet Port
  {2811408b-b19c-4a94-b0e1-b19169e15c3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {558b4c3f-d964-4009-8328-03e8c4aa917c}, !- Handle
  {2811408b-b19c-4a94-b0e1-b19169e15c3a}, !- Source Object
  5,                                      !- Outlet Port
  {f9b2106e-0a95-4d96-91c3-10d57f1cb60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7975ec22-b7c0-459a-97e4-31935d67db97}, !- Handle
  {f9b2106e-0a95-4d96-91c3-10d57f1cb60a}, !- Source Object
  3,                                      !- Outlet Port
  {e7506dae-1fe8-47be-9521-3739a2e90ae8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa89801e-8ef2-438f-ad82-d90d9c0cbfa4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7b245d71-f41c-49ff-9f0b-f84fc64dc6dc}, !- Control Zone or Zone List Name
  {d94b0029-8535-4e64-87dd-e91d26fecdba}, !- Cooling Control Zone or Zone List Name
  {ff9b96ba-f481-4dde-8cca-254ca8ca7b00}, !- Heating Control Zone or Zone List Name
  {c061c307-df6b-4ba0-8d8d-f8f2a6f1189f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b245d71-f41c-49ff-9f0b-f84fc64dc6dc}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d94b0029-8535-4e64-87dd-e91d26fecdba}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff9b96ba-f481-4dde-8cca-254ca8ca7b00}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c061c307-df6b-4ba0-8d8d-f8f2a6f1189f}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a4fbe47-bdb2-4167-ab59-1655056e7d73}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {394bc4a3-6b61-4429-ae38-aa79c8d7f19f}, !- Air Inlet Node Name
  {e9de2ebb-c84c-43cd-83cc-60010668f8f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fef15c6d-3fdf-4a2d-bd5c-939b5a27fe1d}, !- Handle
  M N1 Apartment ZN Return Air Node,      !- Name
  {eab2f55f-950c-48e3-8e05-35ff8423e7d7}, !- Inlet Port
  {861eee1a-b7b0-4b6e-aa74-2ee19c38e453}; !- Outlet Port

OS:Connection,
  {b23c91dd-bb90-4287-8341-0fa07a3a6d56}, !- Handle
  {33e90549-3050-4c25-a53e-892f1699e2a4}, !- Source Object
  3,                                      !- Outlet Port
  {dbc0c647-e10f-48f7-adfb-3d7369cfcab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab2f55f-950c-48e3-8e05-35ff8423e7d7}, !- Handle
  {e3edca05-eea0-4dc4-b517-d1e6e418d127}, !- Source Object
  2,                                      !- Outlet Port
  {fef15c6d-3fdf-4a2d-bd5c-939b5a27fe1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861eee1a-b7b0-4b6e-aa74-2ee19c38e453}, !- Handle
  {fef15c6d-3fdf-4a2d-bd5c-939b5a27fe1d}, !- Source Object
  3,                                      !- Outlet Port
  {284bf700-a5b9-4c72-bc1f-65abed1c85ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea42952d-5e78-4be7-b7d2-48b9e9a5f9f2}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {0540944e-c285-469f-af33-965034aa5f4c}, !- Inlet Port
  {394bc4a3-6b61-4429-ae38-aa79c8d7f19f}; !- Outlet Port

OS:Connection,
  {0540944e-c285-469f-af33-965034aa5f4c}, !- Handle
  {2e6bd575-bb49-450a-b618-e919c852148e}, !- Source Object
  3,                                      !- Outlet Port
  {ea42952d-5e78-4be7-b7d2-48b9e9a5f9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394bc4a3-6b61-4429-ae38-aa79c8d7f19f}, !- Handle
  {ea42952d-5e78-4be7-b7d2-48b9e9a5f9f2}, !- Source Object
  3,                                      !- Outlet Port
  {0a4fbe47-bdb2-4167-ab59-1655056e7d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9de2ebb-c84c-43cd-83cc-60010668f8f7}, !- Handle
  {0a4fbe47-bdb2-4167-ab59-1655056e7d73}, !- Source Object
  4,                                      !- Outlet Port
  {33e90549-3050-4c25-a53e-892f1699e2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- Handle
  M N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {6f96f74c-5110-4ace-b381-8b8e79ef75b0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c6fadb1-ee19-486c-874b-ccb0f3e3c93d}, !- Supply Side Inlet Node Name
  {906b4f10-e216-43cd-990c-ed66f63abd7b}, !- Demand Side Outlet Node Name
  {ea40c744-495c-4d1b-a3af-f564242fa6a0}, !- Demand Side Inlet Node A
  {f5db5e2b-6625-4ef6-b831-f8836f2c1d41}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b50a6c43-1d8b-4609-9949-2f98230404f3}, !- Demand Mixer Name
  {d8f28f23-6f88-480d-bbde-97fa7ce17266}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6906d917-10f6-4a7d-af14-c91522f105cf}, !- Handle
  M N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {1c6fadb1-ee19-486c-874b-ccb0f3e3c93d}, !- Inlet Port
  {cca09a56-8ed0-4101-a37c-87aa9bba83c3}; !- Outlet Port

OS:Node,
  {8881b806-7033-4008-b3d3-c8a095a61a41}, !- Handle
  M N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {4ec1c6aa-7a27-4b40-982e-10657b6c1cb2}, !- Inlet Port
  {f5db5e2b-6625-4ef6-b831-f8836f2c1d41}; !- Outlet Port

OS:Connection,
  {1c6fadb1-ee19-486c-874b-ccb0f3e3c93d}, !- Handle
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- Source Object
  9,                                      !- Outlet Port
  {6906d917-10f6-4a7d-af14-c91522f105cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5db5e2b-6625-4ef6-b831-f8836f2c1d41}, !- Handle
  {8881b806-7033-4008-b3d3-c8a095a61a41}, !- Source Object
  3,                                      !- Outlet Port
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {43b005a2-2853-4d03-92e4-751ecb601390}, !- Handle
  M N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {ea40c744-495c-4d1b-a3af-f564242fa6a0}, !- Inlet Port
  {e21f2889-928d-4713-92b5-eed1ac9ac12b}; !- Outlet Port

OS:Node,
  {99f95b56-0437-4fd1-aac5-902f8809f7d5}, !- Handle
  M N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9bf5925e-fa19-4a4f-9ade-faa759b7ac32}, !- Inlet Port
  {906b4f10-e216-43cd-990c-ed66f63abd7b}; !- Outlet Port

OS:Node,
  {c2e348b2-2567-4274-a13b-5af7d7a67bb1}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f315c0e5-8490-4d0b-828f-64ca29bd3ac6}, !- Inlet Port
  {1bb09b58-31dc-45aa-ab44-f07a0e0dbf8a}; !- Outlet Port

OS:Connection,
  {ea40c744-495c-4d1b-a3af-f564242fa6a0}, !- Handle
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- Source Object
  11,                                     !- Outlet Port
  {43b005a2-2853-4d03-92e4-751ecb601390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906b4f10-e216-43cd-990c-ed66f63abd7b}, !- Handle
  {99f95b56-0437-4fd1-aac5-902f8809f7d5}, !- Source Object
  3,                                      !- Outlet Port
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8f28f23-6f88-480d-bbde-97fa7ce17266}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {e21f2889-928d-4713-92b5-eed1ac9ac12b}, !- Inlet Node Name
  {907c6fad-e5ec-4076-af87-a4b88c51ab83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b50a6c43-1d8b-4609-9949-2f98230404f3}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {9bf5925e-fa19-4a4f-9ade-faa759b7ac32}, !- Outlet Node Name
  {b7644a50-5959-4aea-9621-da1c027b39a7}; !- Inlet Node Name 1

OS:Connection,
  {e21f2889-928d-4713-92b5-eed1ac9ac12b}, !- Handle
  {43b005a2-2853-4d03-92e4-751ecb601390}, !- Source Object
  3,                                      !- Outlet Port
  {d8f28f23-6f88-480d-bbde-97fa7ce17266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf5925e-fa19-4a4f-9ade-faa759b7ac32}, !- Handle
  {b50a6c43-1d8b-4609-9949-2f98230404f3}, !- Source Object
  2,                                      !- Outlet Port
  {99f95b56-0437-4fd1-aac5-902f8809f7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8533bae1-0b27-47a3-ac10-c3608628c6d3}, !- Handle
  {1cc5ac25-b2c0-48c2-bc7c-578aef125f8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6f96f74c-5110-4ace-b381-8b8e79ef75b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {30c51c28-9502-4ce3-8b27-26aee903aa43}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bedcfb01-76b1-4388-af5b-a299e4054387}, !- Handle
  M N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Control Zone Name
  {8881b806-7033-4008-b3d3-c8a095a61a41}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a3ddf742-df69-422d-b9b2-31593adf27de}, !- Handle
  M N2 Apartment ZN PSZ-AC Gas Htg Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {48d46add-9e5f-4a97-86a0-96ec51a7f39b}, !- Handle
  M N2 Apartment ZN PSZ-AC Gas Backup Htg Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b82e039-c8a2-4edc-9d82-643faee5dc17}, !- Handle
  M N2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ba9628d6-1793-4c93-9e52-88939846ec78}, !- Handle
  M N2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ed6e47a-abba-4b93-afad-23b32bedef64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57a137c9-47c4-42a6-8efa-4d1082b420a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ed6e47a-abba-4b93-afad-23b32bedef64}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57a137c9-47c4-42a6-8efa-4d1082b420a1}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {30f5c32b-30f1-4349-a216-4470b0f25c4b}, !- Handle
  M N2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {3aba7cb1-677d-4385-81ed-dab316b2cce1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {b3d5ef1e-a5c4-490a-9d77-f6461f3bf953}, !- Air Inlet Node Name
  {4ec1c6aa-7a27-4b40-982e-10657b6c1cb2}, !- Air Outlet Node Name
  {ba9628d6-1793-4c93-9e52-88939846ec78}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {a3ddf742-df69-422d-b9b2-31593adf27de}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2b82e039-c8a2-4edc-9d82-643faee5dc17}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {48d46add-9e5f-4a97-86a0-96ec51a7f39b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4ec1c6aa-7a27-4b40-982e-10657b6c1cb2}, !- Handle
  {30f5c32b-30f1-4349-a216-4470b0f25c4b}, !- Source Object
  7,                                      !- Outlet Port
  {8881b806-7033-4008-b3d3-c8a095a61a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ceebf43-3168-4356-85a4-7eb53e9597c4}, !- Handle
  M N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {54c91c80-ce04-4a5f-97d4-f444e1132c9f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {227067c4-a22c-4b86-8f2b-29f4056065da}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {227067c4-a22c-4b86-8f2b-29f4056065da}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e9b9ff1-00ca-4c89-9834-3f3625be3559}, !- Handle
  M N2 Apartment ZN PSZ-AC OA System,     !- Name
  {6ceebf43-3168-4356-85a4-7eb53e9597c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f49080ff-b6a3-41e5-aa4c-6ceb6b1d87f3}, !- Mixed Air Node Name
  {cd225cb5-ed87-4cc8-8a8a-14ad24b3fe81}, !- Outdoor Air Stream Node Name
  {b35dd39f-8fc8-468d-ba9f-edf78e0a9fec}, !- Relief Air Stream Node Name
  {cca09a56-8ed0-4101-a37c-87aa9bba83c3}; !- Return Air Stream Node Name

OS:Node,
  {40f959b0-6de9-4410-88dd-bba819a96893}, !- Handle
  M N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cd225cb5-ed87-4cc8-8a8a-14ad24b3fe81}; !- Outlet Port

OS:Node,
  {9c94602d-932b-4c37-ac8d-b4993d3ecdc1}, !- Handle
  M N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b35dd39f-8fc8-468d-ba9f-edf78e0a9fec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fbc399d5-51c6-4fed-9d50-b3b610b8c588}, !- Handle
  M N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f49080ff-b6a3-41e5-aa4c-6ceb6b1d87f3}, !- Inlet Port
  {b3d5ef1e-a5c4-490a-9d77-f6461f3bf953}; !- Outlet Port

OS:Connection,
  {cca09a56-8ed0-4101-a37c-87aa9bba83c3}, !- Handle
  {6906d917-10f6-4a7d-af14-c91522f105cf}, !- Source Object
  3,                                      !- Outlet Port
  {6e9b9ff1-00ca-4c89-9834-3f3625be3559}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f49080ff-b6a3-41e5-aa4c-6ceb6b1d87f3}, !- Handle
  {6e9b9ff1-00ca-4c89-9834-3f3625be3559}, !- Source Object
  5,                                      !- Outlet Port
  {fbc399d5-51c6-4fed-9d50-b3b610b8c588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d5ef1e-a5c4-490a-9d77-f6461f3bf953}, !- Handle
  {fbc399d5-51c6-4fed-9d50-b3b610b8c588}, !- Source Object
  3,                                      !- Outlet Port
  {30f5c32b-30f1-4349-a216-4470b0f25c4b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {30c51c28-9502-4ce3-8b27-26aee903aa43}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a424bc2a-5561-489d-9004-6cc489c28e77}, !- Control Zone or Zone List Name
  {d2d73d60-8e8e-4717-9e9b-6baa9e6aa021}, !- Cooling Control Zone or Zone List Name
  {58206444-e967-48d5-9fc8-10dbd6f84e2a}, !- Heating Control Zone or Zone List Name
  {82b6eb26-17e5-493a-a48f-3027693246a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a424bc2a-5561-489d-9004-6cc489c28e77}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {d2d73d60-8e8e-4717-9e9b-6baa9e6aa021}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {58206444-e967-48d5-9fc8-10dbd6f84e2a}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82b6eb26-17e5-493a-a48f-3027693246a3}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2b658f4-d1fa-4ef8-aeac-8a43bf6ea43c}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {29ff174e-58f1-44a3-8cc8-8624846c7214}, !- Air Inlet Node Name
  {f315c0e5-8490-4d0b-828f-64ca29bd3ac6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80718e9e-a0fb-444e-8066-d4cb88524c75}, !- Handle
  M N2 Apartment ZN Return Air Node,      !- Name
  {802afc78-359e-4f77-ad88-cfc27844fd3b}, !- Inlet Port
  {b7644a50-5959-4aea-9621-da1c027b39a7}; !- Outlet Port

OS:Connection,
  {1bb09b58-31dc-45aa-ab44-f07a0e0dbf8a}, !- Handle
  {c2e348b2-2567-4274-a13b-5af7d7a67bb1}, !- Source Object
  3,                                      !- Outlet Port
  {6b844619-6b79-41b2-9815-b7846449b032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802afc78-359e-4f77-ad88-cfc27844fd3b}, !- Handle
  {754baef5-e43a-4107-98e9-7f879ab9c2e6}, !- Source Object
  2,                                      !- Outlet Port
  {80718e9e-a0fb-444e-8066-d4cb88524c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7644a50-5959-4aea-9621-da1c027b39a7}, !- Handle
  {80718e9e-a0fb-444e-8066-d4cb88524c75}, !- Source Object
  3,                                      !- Outlet Port
  {b50a6c43-1d8b-4609-9949-2f98230404f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67425359-985b-44f4-b335-66df01267cf0}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {907c6fad-e5ec-4076-af87-a4b88c51ab83}, !- Inlet Port
  {29ff174e-58f1-44a3-8cc8-8624846c7214}; !- Outlet Port

OS:Connection,
  {907c6fad-e5ec-4076-af87-a4b88c51ab83}, !- Handle
  {d8f28f23-6f88-480d-bbde-97fa7ce17266}, !- Source Object
  3,                                      !- Outlet Port
  {67425359-985b-44f4-b335-66df01267cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ff174e-58f1-44a3-8cc8-8624846c7214}, !- Handle
  {67425359-985b-44f4-b335-66df01267cf0}, !- Source Object
  3,                                      !- Outlet Port
  {a2b658f4-d1fa-4ef8-aeac-8a43bf6ea43c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f315c0e5-8490-4d0b-828f-64ca29bd3ac6}, !- Handle
  {a2b658f4-d1fa-4ef8-aeac-8a43bf6ea43c}, !- Source Object
  4,                                      !- Outlet Port
  {c2e348b2-2567-4274-a13b-5af7d7a67bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- Handle
  M S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {10467214-3f73-45bc-b3ba-5b9f08fcd241}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f88ff86-099b-4910-a431-8da18e3227da}, !- Supply Side Inlet Node Name
  {27d8179d-46f0-4a6d-aeb1-e62e9164a3b4}, !- Demand Side Outlet Node Name
  {183d31b4-60ff-412d-a70a-75ea708d42de}, !- Demand Side Inlet Node A
  {32143636-3d5b-44cb-987f-e08bb280ef55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db94d7d4-dc29-4bab-8fd5-e5fb5c096f68}, !- Demand Mixer Name
  {9db2a779-03a2-4d93-bd26-b41cdd71e414}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8663d54a-cf32-4897-b764-5b667a1bafe6}, !- Handle
  M S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {6f88ff86-099b-4910-a431-8da18e3227da}, !- Inlet Port
  {5b37a625-26bf-4db7-8790-71ca3c8cc12d}; !- Outlet Port

OS:Node,
  {c3d45aaa-83a3-4a07-804f-c86af4789b30}, !- Handle
  M S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {755d88e4-1d1b-4415-9fd8-2ee74cf262d3}, !- Inlet Port
  {32143636-3d5b-44cb-987f-e08bb280ef55}; !- Outlet Port

OS:Connection,
  {6f88ff86-099b-4910-a431-8da18e3227da}, !- Handle
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- Source Object
  9,                                      !- Outlet Port
  {8663d54a-cf32-4897-b764-5b667a1bafe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32143636-3d5b-44cb-987f-e08bb280ef55}, !- Handle
  {c3d45aaa-83a3-4a07-804f-c86af4789b30}, !- Source Object
  3,                                      !- Outlet Port
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7714472e-a90f-4f0b-ab0c-1261e5148deb}, !- Handle
  M S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {183d31b4-60ff-412d-a70a-75ea708d42de}, !- Inlet Port
  {e33890e0-8190-4e82-9b0f-b70ac13b1fdf}; !- Outlet Port

OS:Node,
  {c3054044-aadc-4722-9636-9af39f6b954f}, !- Handle
  M S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {33c4e6c3-1050-44e3-966f-3b82fec66084}, !- Inlet Port
  {27d8179d-46f0-4a6d-aeb1-e62e9164a3b4}; !- Outlet Port

OS:Node,
  {a6929ebb-2e44-45e9-9938-ed322405628d}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5efc3e76-8a87-4355-8b59-8a404777b4e0}, !- Inlet Port
  {175e9955-e4c8-4acb-81c1-5e4a4fceb2c7}; !- Outlet Port

OS:Connection,
  {183d31b4-60ff-412d-a70a-75ea708d42de}, !- Handle
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- Source Object
  11,                                     !- Outlet Port
  {7714472e-a90f-4f0b-ab0c-1261e5148deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d8179d-46f0-4a6d-aeb1-e62e9164a3b4}, !- Handle
  {c3054044-aadc-4722-9636-9af39f6b954f}, !- Source Object
  3,                                      !- Outlet Port
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9db2a779-03a2-4d93-bd26-b41cdd71e414}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {e33890e0-8190-4e82-9b0f-b70ac13b1fdf}, !- Inlet Node Name
  {39d95c49-0946-4ada-b463-fab9f9e7d453}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db94d7d4-dc29-4bab-8fd5-e5fb5c096f68}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {33c4e6c3-1050-44e3-966f-3b82fec66084}, !- Outlet Node Name
  {d2d6f619-6b74-48b6-b847-8c761299289c}; !- Inlet Node Name 1

OS:Connection,
  {e33890e0-8190-4e82-9b0f-b70ac13b1fdf}, !- Handle
  {7714472e-a90f-4f0b-ab0c-1261e5148deb}, !- Source Object
  3,                                      !- Outlet Port
  {9db2a779-03a2-4d93-bd26-b41cdd71e414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c4e6c3-1050-44e3-966f-3b82fec66084}, !- Handle
  {db94d7d4-dc29-4bab-8fd5-e5fb5c096f68}, !- Source Object
  2,                                      !- Outlet Port
  {c3054044-aadc-4722-9636-9af39f6b954f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {939c6ee8-01b9-4849-bbc0-1c88f23a7ec5}, !- Handle
  {3c2060ec-1914-40d3-b6cf-31c27546a1cf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {10467214-3f73-45bc-b3ba-5b9f08fcd241}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {32dd4ff4-9b6a-4d91-9c47-60f82f0ae875}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3199ef99-919d-4ea6-a379-f8bafd0844b6}, !- Handle
  M S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Control Zone Name
  {c3d45aaa-83a3-4a07-804f-c86af4789b30}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {25b45071-83cc-44b7-916e-6a2f3edbabe7}, !- Handle
  M S1 Apartment ZN PSZ-AC Gas Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {38b9e6c1-a08e-4715-8683-7e5c5ff1420c}, !- Handle
  M S1 Apartment ZN PSZ-AC Gas Backup Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9ffe18bc-8bee-4109-9609-bdad2d94bfba}, !- Handle
  M S1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7124bfac-df5a-430e-bc84-a85d5d364ee6}, !- Handle
  M S1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d86c7909-9d06-42aa-a9f0-a462dad09d04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51d143e4-dda0-4448-b22e-e136478c3493}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d86c7909-9d06-42aa-a9f0-a462dad09d04}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51d143e4-dda0-4448-b22e-e136478c3493}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4cf3ce41-6ac3-4b54-bb3e-f26973aeccd7}, !- Handle
  M S1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {1fb2ee29-3ece-49fa-b06b-0175a6230c15}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {1ca9dee3-19e4-4855-9f27-4c23de1d93a7}, !- Air Inlet Node Name
  {755d88e4-1d1b-4415-9fd8-2ee74cf262d3}, !- Air Outlet Node Name
  {7124bfac-df5a-430e-bc84-a85d5d364ee6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {25b45071-83cc-44b7-916e-6a2f3edbabe7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9ffe18bc-8bee-4109-9609-bdad2d94bfba}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {38b9e6c1-a08e-4715-8683-7e5c5ff1420c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {755d88e4-1d1b-4415-9fd8-2ee74cf262d3}, !- Handle
  {4cf3ce41-6ac3-4b54-bb3e-f26973aeccd7}, !- Source Object
  7,                                      !- Outlet Port
  {c3d45aaa-83a3-4a07-804f-c86af4789b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b3649c07-8972-4fbc-89e4-3ff4ef9d230e}, !- Handle
  M S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {dd43eec3-26c5-4ebc-800d-73501ef31abc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3b9bbcfb-72d6-4fd8-be15-51efd677f9ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b9bbcfb-72d6-4fd8-be15-51efd677f9ef}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e97c1b12-a4d6-4a9b-818b-1e31de7f5871}, !- Handle
  M S1 Apartment ZN PSZ-AC OA System,     !- Name
  {b3649c07-8972-4fbc-89e4-3ff4ef9d230e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {527ff818-79ca-4a2c-a31e-cbabb89d8ab8}, !- Mixed Air Node Name
  {a8e15b0d-0899-47c1-8691-c2a94167a003}, !- Outdoor Air Stream Node Name
  {0c084282-8891-4890-9ebd-5577f02fa988}, !- Relief Air Stream Node Name
  {5b37a625-26bf-4db7-8790-71ca3c8cc12d}; !- Return Air Stream Node Name

OS:Node,
  {f2eafc36-7d96-4a62-ab57-5df68efe9c55}, !- Handle
  M S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a8e15b0d-0899-47c1-8691-c2a94167a003}; !- Outlet Port

OS:Connection,
  {a8e15b0d-0899-47c1-8691-c2a94167a003}, !- Handle
  {f2eafc36-7d96-4a62-ab57-5df68efe9c55}, !- Source Object
  3,                                      !- Outlet Port
  {e97c1b12-a4d6-4a9b-818b-1e31de7f5871}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cfc7af0-2a49-4cee-8a44-d5e01383afdb}, !- Handle
  M S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {0c084282-8891-4890-9ebd-5577f02fa988}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c084282-8891-4890-9ebd-5577f02fa988}, !- Handle
  {e97c1b12-a4d6-4a9b-818b-1e31de7f5871}, !- Source Object
  7,                                      !- Outlet Port
  {6cfc7af0-2a49-4cee-8a44-d5e01383afdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6197dcb1-4209-4c73-8fae-4e3bc8c099eb}, !- Handle
  M S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {527ff818-79ca-4a2c-a31e-cbabb89d8ab8}, !- Inlet Port
  {1ca9dee3-19e4-4855-9f27-4c23de1d93a7}; !- Outlet Port

OS:Connection,
  {5b37a625-26bf-4db7-8790-71ca3c8cc12d}, !- Handle
  {8663d54a-cf32-4897-b764-5b667a1bafe6}, !- Source Object
  3,                                      !- Outlet Port
  {e97c1b12-a4d6-4a9b-818b-1e31de7f5871}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {527ff818-79ca-4a2c-a31e-cbabb89d8ab8}, !- Handle
  {e97c1b12-a4d6-4a9b-818b-1e31de7f5871}, !- Source Object
  5,                                      !- Outlet Port
  {6197dcb1-4209-4c73-8fae-4e3bc8c099eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca9dee3-19e4-4855-9f27-4c23de1d93a7}, !- Handle
  {6197dcb1-4209-4c73-8fae-4e3bc8c099eb}, !- Source Object
  3,                                      !- Outlet Port
  {4cf3ce41-6ac3-4b54-bb3e-f26973aeccd7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {32dd4ff4-9b6a-4d91-9c47-60f82f0ae875}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {693d4477-b400-4f0e-bd7c-d459fe55421b}, !- Control Zone or Zone List Name
  {a1624ce7-1203-40ad-aa99-49db26e4f211}, !- Cooling Control Zone or Zone List Name
  {af0c6c60-77fb-4458-a387-cd9e11aeca26}, !- Heating Control Zone or Zone List Name
  {d18d4bee-ebd5-456a-b581-113186425e21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {693d4477-b400-4f0e-bd7c-d459fe55421b}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {a1624ce7-1203-40ad-aa99-49db26e4f211}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af0c6c60-77fb-4458-a387-cd9e11aeca26}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d18d4bee-ebd5-456a-b581-113186425e21}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a3600cd-9292-4668-9215-f45f2a1793e8}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {25944ca3-c5c0-455e-b2ef-0264aa4bae1a}, !- Air Inlet Node Name
  {5efc3e76-8a87-4355-8b59-8a404777b4e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a57cab28-0888-47e4-891b-69ab0c733505}, !- Handle
  M S1 Apartment ZN Return Air Node,      !- Name
  {a9c71740-fd0c-4361-adb4-4e7a9ac21495}, !- Inlet Port
  {d2d6f619-6b74-48b6-b847-8c761299289c}; !- Outlet Port

OS:Connection,
  {175e9955-e4c8-4acb-81c1-5e4a4fceb2c7}, !- Handle
  {a6929ebb-2e44-45e9-9938-ed322405628d}, !- Source Object
  3,                                      !- Outlet Port
  {32df07ed-3407-43e5-9eaa-61fdafb593f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c71740-fd0c-4361-adb4-4e7a9ac21495}, !- Handle
  {fd3c1a3e-3331-4a29-96fd-329528a4fff7}, !- Source Object
  2,                                      !- Outlet Port
  {a57cab28-0888-47e4-891b-69ab0c733505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d6f619-6b74-48b6-b847-8c761299289c}, !- Handle
  {a57cab28-0888-47e4-891b-69ab0c733505}, !- Source Object
  3,                                      !- Outlet Port
  {db94d7d4-dc29-4bab-8fd5-e5fb5c096f68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95dd3ff9-8eca-42e0-8d64-4869f35435e4}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {39d95c49-0946-4ada-b463-fab9f9e7d453}, !- Inlet Port
  {25944ca3-c5c0-455e-b2ef-0264aa4bae1a}; !- Outlet Port

OS:Connection,
  {39d95c49-0946-4ada-b463-fab9f9e7d453}, !- Handle
  {9db2a779-03a2-4d93-bd26-b41cdd71e414}, !- Source Object
  3,                                      !- Outlet Port
  {95dd3ff9-8eca-42e0-8d64-4869f35435e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25944ca3-c5c0-455e-b2ef-0264aa4bae1a}, !- Handle
  {95dd3ff9-8eca-42e0-8d64-4869f35435e4}, !- Source Object
  3,                                      !- Outlet Port
  {8a3600cd-9292-4668-9215-f45f2a1793e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5efc3e76-8a87-4355-8b59-8a404777b4e0}, !- Handle
  {8a3600cd-9292-4668-9215-f45f2a1793e8}, !- Source Object
  4,                                      !- Outlet Port
  {a6929ebb-2e44-45e9-9938-ed322405628d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- Handle
  M S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {40e4fc36-81c2-4752-abb5-d5abfa951825}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d00e450d-99a4-4c88-91f7-458ac5852ef7}, !- Supply Side Inlet Node Name
  {5cdd82d9-e4b1-4f1f-8f04-06c5d3f59f21}, !- Demand Side Outlet Node Name
  {d3d999fd-3503-4803-a0eb-bbf22fe7d2d7}, !- Demand Side Inlet Node A
  {c90da6ce-3d49-4f0d-afae-05f3c0e21bea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f07348a-2953-4a39-a4de-c322bc72f324}, !- Demand Mixer Name
  {fdd33486-cf2e-4bac-81c9-5308fdbf6945}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa9fdf26-4967-46db-8534-d28e30d814b6}, !- Handle
  M S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d00e450d-99a4-4c88-91f7-458ac5852ef7}, !- Inlet Port
  {60e57564-5020-44f0-986b-8940e886abef}; !- Outlet Port

OS:Node,
  {eaf2255c-4946-422b-bd4c-eed8d6a25a0e}, !- Handle
  M S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e412e8de-8d64-4c9d-a4ec-99bfc7a2413f}, !- Inlet Port
  {c90da6ce-3d49-4f0d-afae-05f3c0e21bea}; !- Outlet Port

OS:Connection,
  {d00e450d-99a4-4c88-91f7-458ac5852ef7}, !- Handle
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- Source Object
  9,                                      !- Outlet Port
  {fa9fdf26-4967-46db-8534-d28e30d814b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90da6ce-3d49-4f0d-afae-05f3c0e21bea}, !- Handle
  {eaf2255c-4946-422b-bd4c-eed8d6a25a0e}, !- Source Object
  3,                                      !- Outlet Port
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bcebc6e8-277f-41e2-bce1-28c3773e4ea0}, !- Handle
  M S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d3d999fd-3503-4803-a0eb-bbf22fe7d2d7}, !- Inlet Port
  {96f4865a-f765-46b1-b394-e1ed4c603ac3}; !- Outlet Port

OS:Node,
  {bc7a09b6-6278-40ba-b741-2b082d37b9c3}, !- Handle
  M S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {0251c9dd-9076-4726-92a3-a1eb044f3c25}, !- Inlet Port
  {5cdd82d9-e4b1-4f1f-8f04-06c5d3f59f21}; !- Outlet Port

OS:Node,
  {b8f115cd-d219-48df-898f-40d46d573546}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {196fa74f-1146-48e4-9568-6f8ddc16ae91}, !- Inlet Port
  {1514b129-8a8f-4a54-930a-0967616a7f56}; !- Outlet Port

OS:Connection,
  {d3d999fd-3503-4803-a0eb-bbf22fe7d2d7}, !- Handle
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- Source Object
  11,                                     !- Outlet Port
  {bcebc6e8-277f-41e2-bce1-28c3773e4ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdd82d9-e4b1-4f1f-8f04-06c5d3f59f21}, !- Handle
  {bc7a09b6-6278-40ba-b741-2b082d37b9c3}, !- Source Object
  3,                                      !- Outlet Port
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fdd33486-cf2e-4bac-81c9-5308fdbf6945}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {96f4865a-f765-46b1-b394-e1ed4c603ac3}, !- Inlet Node Name
  {9e7fd504-1dbb-460a-ac66-d378cab69dbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f07348a-2953-4a39-a4de-c322bc72f324}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0251c9dd-9076-4726-92a3-a1eb044f3c25}, !- Outlet Node Name
  {2e3fa8e5-da44-440f-9466-380ad14bdab7}; !- Inlet Node Name 1

OS:Connection,
  {96f4865a-f765-46b1-b394-e1ed4c603ac3}, !- Handle
  {bcebc6e8-277f-41e2-bce1-28c3773e4ea0}, !- Source Object
  3,                                      !- Outlet Port
  {fdd33486-cf2e-4bac-81c9-5308fdbf6945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0251c9dd-9076-4726-92a3-a1eb044f3c25}, !- Handle
  {5f07348a-2953-4a39-a4de-c322bc72f324}, !- Source Object
  2,                                      !- Outlet Port
  {bc7a09b6-6278-40ba-b741-2b082d37b9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {552337bc-918b-4509-bcc4-0422faa2c872}, !- Handle
  {0a36dd17-8774-48a6-b972-ca3f69d49789}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {40e4fc36-81c2-4752-abb5-d5abfa951825}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {6f5134b2-3d5d-4fda-89b7-310f287343f2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1eb3db71-dfa5-46da-ac13-bcd691809c3f}, !- Handle
  M S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Control Zone Name
  {eaf2255c-4946-422b-bd4c-eed8d6a25a0e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {38c31b78-c122-4c81-9ceb-1795567da33a}, !- Handle
  M S2 Apartment ZN PSZ-AC Gas Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {4cd755a5-4431-49e7-851b-5330299818ec}, !- Handle
  M S2 Apartment ZN PSZ-AC Gas Backup Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2d2e4ed2-5e4b-485a-813f-a46876b9e2b8}, !- Handle
  M S2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aefcb6c4-80f8-4772-830a-bc59f8b84ccd}, !- Handle
  M S2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34131ee7-6772-4de4-9dd9-bc02ec1d86a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86caeb76-32f4-4119-be5a-23809c41ebf3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34131ee7-6772-4de4-9dd9-bc02ec1d86a5}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86caeb76-32f4-4119-be5a-23809c41ebf3}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {64ff3ad8-6d7d-4621-8b17-704e19a28d2e}, !- Handle
  M S2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {be169291-90df-4cd5-8c45-5382f524ac8c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {0dd957aa-5349-4371-b85b-e87a77668164}, !- Air Inlet Node Name
  {e412e8de-8d64-4c9d-a4ec-99bfc7a2413f}, !- Air Outlet Node Name
  {aefcb6c4-80f8-4772-830a-bc59f8b84ccd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {38c31b78-c122-4c81-9ceb-1795567da33a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2d2e4ed2-5e4b-485a-813f-a46876b9e2b8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4cd755a5-4431-49e7-851b-5330299818ec}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e412e8de-8d64-4c9d-a4ec-99bfc7a2413f}, !- Handle
  {64ff3ad8-6d7d-4621-8b17-704e19a28d2e}, !- Source Object
  7,                                      !- Outlet Port
  {eaf2255c-4946-422b-bd4c-eed8d6a25a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e8eeb6d-e01f-47f2-9ac3-25ac672456d3}, !- Handle
  M S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5e1bb0ee-1af6-49b7-b8f3-bf4253325f25}, !- Maximum Fraction of Outdoor Air Schedule Name
  {179e3482-ed94-47ef-8f1b-9c2f35c4e442}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {179e3482-ed94-47ef-8f1b-9c2f35c4e442}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bf20f50-45c7-4bbc-9719-1d2b6c1f0e31}, !- Handle
  M S2 Apartment ZN PSZ-AC OA System,     !- Name
  {0e8eeb6d-e01f-47f2-9ac3-25ac672456d3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c234a19-d14e-4afb-9ae5-51d8c01da0b2}, !- Mixed Air Node Name
  {cedd28c0-3ecc-42ac-9db8-c07ab3a5bc5e}, !- Outdoor Air Stream Node Name
  {93cdc589-ce50-4aec-bc89-5dc19f9870da}, !- Relief Air Stream Node Name
  {60e57564-5020-44f0-986b-8940e886abef}; !- Return Air Stream Node Name

OS:Node,
  {cbe299f8-7e32-443b-8b6f-f506fe627804}, !- Handle
  M S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cedd28c0-3ecc-42ac-9db8-c07ab3a5bc5e}; !- Outlet Port

OS:Connection,
  {cedd28c0-3ecc-42ac-9db8-c07ab3a5bc5e}, !- Handle
  {cbe299f8-7e32-443b-8b6f-f506fe627804}, !- Source Object
  3,                                      !- Outlet Port
  {8bf20f50-45c7-4bbc-9719-1d2b6c1f0e31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79703165-22bd-420e-8ec6-dfb21676a7b0}, !- Handle
  M S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {93cdc589-ce50-4aec-bc89-5dc19f9870da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93cdc589-ce50-4aec-bc89-5dc19f9870da}, !- Handle
  {8bf20f50-45c7-4bbc-9719-1d2b6c1f0e31}, !- Source Object
  7,                                      !- Outlet Port
  {79703165-22bd-420e-8ec6-dfb21676a7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4e1bb50-f8dd-4698-a662-8a05c3a854d3}, !- Handle
  M S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {9c234a19-d14e-4afb-9ae5-51d8c01da0b2}, !- Inlet Port
  {0dd957aa-5349-4371-b85b-e87a77668164}; !- Outlet Port

OS:Connection,
  {60e57564-5020-44f0-986b-8940e886abef}, !- Handle
  {fa9fdf26-4967-46db-8534-d28e30d814b6}, !- Source Object
  3,                                      !- Outlet Port
  {8bf20f50-45c7-4bbc-9719-1d2b6c1f0e31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c234a19-d14e-4afb-9ae5-51d8c01da0b2}, !- Handle
  {8bf20f50-45c7-4bbc-9719-1d2b6c1f0e31}, !- Source Object
  5,                                      !- Outlet Port
  {b4e1bb50-f8dd-4698-a662-8a05c3a854d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd957aa-5349-4371-b85b-e87a77668164}, !- Handle
  {b4e1bb50-f8dd-4698-a662-8a05c3a854d3}, !- Source Object
  3,                                      !- Outlet Port
  {64ff3ad8-6d7d-4621-8b17-704e19a28d2e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6f5134b2-3d5d-4fda-89b7-310f287343f2}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ab63d2fa-e300-4bdb-8582-8e8ccc0f38b8}, !- Control Zone or Zone List Name
  {b0d265a1-ff0a-4b4c-82c2-80c9136aa42e}, !- Cooling Control Zone or Zone List Name
  {c27401d1-c81b-408c-a639-513c573992ce}, !- Heating Control Zone or Zone List Name
  {577afe6e-bd16-4c24-9e88-03bfcf5d2e2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab63d2fa-e300-4bdb-8582-8e8ccc0f38b8}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {b0d265a1-ff0a-4b4c-82c2-80c9136aa42e}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c27401d1-c81b-408c-a639-513c573992ce}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {577afe6e-bd16-4c24-9e88-03bfcf5d2e2d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1044194-2eab-4855-afab-566aecc70dd1}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {930fd7bb-d5f3-4839-8f3c-8a137d0469da}, !- Air Inlet Node Name
  {196fa74f-1146-48e4-9568-6f8ddc16ae91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c93dd703-2cdf-4290-a74a-2e2b2be0cd2f}, !- Handle
  M S2 Apartment ZN Return Air Node,      !- Name
  {c8b4125a-c802-478e-97a3-e6552e5047db}, !- Inlet Port
  {2e3fa8e5-da44-440f-9466-380ad14bdab7}; !- Outlet Port

OS:Connection,
  {1514b129-8a8f-4a54-930a-0967616a7f56}, !- Handle
  {b8f115cd-d219-48df-898f-40d46d573546}, !- Source Object
  3,                                      !- Outlet Port
  {145e0354-2a88-4892-b700-b3876d3382b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b4125a-c802-478e-97a3-e6552e5047db}, !- Handle
  {e3ab8a92-881e-4bb3-b9fa-7a9e4f238136}, !- Source Object
  2,                                      !- Outlet Port
  {c93dd703-2cdf-4290-a74a-2e2b2be0cd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3fa8e5-da44-440f-9466-380ad14bdab7}, !- Handle
  {c93dd703-2cdf-4290-a74a-2e2b2be0cd2f}, !- Source Object
  3,                                      !- Outlet Port
  {5f07348a-2953-4a39-a4de-c322bc72f324}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {563e8ca3-6d77-42c5-9048-50db0a655478}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {9e7fd504-1dbb-460a-ac66-d378cab69dbe}, !- Inlet Port
  {930fd7bb-d5f3-4839-8f3c-8a137d0469da}; !- Outlet Port

OS:Connection,
  {9e7fd504-1dbb-460a-ac66-d378cab69dbe}, !- Handle
  {fdd33486-cf2e-4bac-81c9-5308fdbf6945}, !- Source Object
  3,                                      !- Outlet Port
  {563e8ca3-6d77-42c5-9048-50db0a655478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930fd7bb-d5f3-4839-8f3c-8a137d0469da}, !- Handle
  {563e8ca3-6d77-42c5-9048-50db0a655478}, !- Source Object
  3,                                      !- Outlet Port
  {f1044194-2eab-4855-afab-566aecc70dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196fa74f-1146-48e4-9568-6f8ddc16ae91}, !- Handle
  {f1044194-2eab-4855-afab-566aecc70dd1}, !- Source Object
  4,                                      !- Outlet Port
  {b8f115cd-d219-48df-898f-40d46d573546}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- Handle
  T SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {30b2ad49-df54-4490-91f5-0d3cf647120f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f601c80d-023b-4a8a-bdd2-c52480e7d1b3}, !- Supply Side Inlet Node Name
  {a788765f-7037-4932-aa0a-4e36d28a4cf5}, !- Demand Side Outlet Node Name
  {30a76f30-d6d1-4352-b20a-36ea67d2de14}, !- Demand Side Inlet Node A
  {7c0455bf-d007-43d1-a97a-c5c7a7c0df79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d5fc981-aafa-481f-86c9-acab3a9be46f}, !- Demand Mixer Name
  {8921bc28-605d-4753-a4cc-7a7a09985112}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d5695ab-e226-4753-b8eb-5121eaba2b55}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {f601c80d-023b-4a8a-bdd2-c52480e7d1b3}, !- Inlet Port
  {e43ec5b9-1cd5-4642-bbcd-35c7d42812d1}; !- Outlet Port

OS:Node,
  {5b6cf66d-4e53-4eed-99cc-bd07f8d44ea5}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {294e0a32-07a8-4659-b0cd-5e7b97305080}, !- Inlet Port
  {7c0455bf-d007-43d1-a97a-c5c7a7c0df79}; !- Outlet Port

OS:Connection,
  {f601c80d-023b-4a8a-bdd2-c52480e7d1b3}, !- Handle
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- Source Object
  9,                                      !- Outlet Port
  {9d5695ab-e226-4753-b8eb-5121eaba2b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0455bf-d007-43d1-a97a-c5c7a7c0df79}, !- Handle
  {5b6cf66d-4e53-4eed-99cc-bd07f8d44ea5}, !- Source Object
  3,                                      !- Outlet Port
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91c8e349-2d49-4ac0-83a3-112e97abbe77}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {30a76f30-d6d1-4352-b20a-36ea67d2de14}, !- Inlet Port
  {0afeab9a-2307-476b-be2f-5e807d12a231}; !- Outlet Port

OS:Node,
  {6e3eb6f4-63cf-4b67-927b-9c6edb92fde8}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {be4ed7b2-cca4-402b-b9cf-0bd7e6bc6dcb}, !- Inlet Port
  {a788765f-7037-4932-aa0a-4e36d28a4cf5}; !- Outlet Port

OS:Node,
  {8fedae97-95be-4459-9f98-d32d9700bc62}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {53b92add-d3e4-442e-b802-9db9102b5d68}, !- Inlet Port
  {d773e559-2aa5-4776-9554-1f8ba8d08280}; !- Outlet Port

OS:Connection,
  {30a76f30-d6d1-4352-b20a-36ea67d2de14}, !- Handle
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- Source Object
  11,                                     !- Outlet Port
  {91c8e349-2d49-4ac0-83a3-112e97abbe77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a788765f-7037-4932-aa0a-4e36d28a4cf5}, !- Handle
  {6e3eb6f4-63cf-4b67-927b-9c6edb92fde8}, !- Source Object
  3,                                      !- Outlet Port
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8921bc28-605d-4753-a4cc-7a7a09985112}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {0afeab9a-2307-476b-be2f-5e807d12a231}, !- Inlet Node Name
  {a135cffa-7789-46e5-8555-da90aa4ac044}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d5fc981-aafa-481f-86c9-acab3a9be46f}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {be4ed7b2-cca4-402b-b9cf-0bd7e6bc6dcb}, !- Outlet Node Name
  {eaba48e5-29ef-4eac-b309-2dd41b083023}; !- Inlet Node Name 1

OS:Connection,
  {0afeab9a-2307-476b-be2f-5e807d12a231}, !- Handle
  {91c8e349-2d49-4ac0-83a3-112e97abbe77}, !- Source Object
  3,                                      !- Outlet Port
  {8921bc28-605d-4753-a4cc-7a7a09985112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4ed7b2-cca4-402b-b9cf-0bd7e6bc6dcb}, !- Handle
  {1d5fc981-aafa-481f-86c9-acab3a9be46f}, !- Source Object
  2,                                      !- Outlet Port
  {6e3eb6f4-63cf-4b67-927b-9c6edb92fde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f25d39ab-a9b3-426b-8337-73dfc4eda99a}, !- Handle
  {017987ae-d67f-4b00-bc49-e70980e0a6c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {30b2ad49-df54-4490-91f5-0d3cf647120f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {7114a744-70f5-4d33-9776-9497477fcd3e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d3dcf1a3-c42f-43ca-ab5a-9c78e96aca09}, !- Handle
  T SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Control Zone Name
  {5b6cf66d-4e53-4eed-99cc-bd07f8d44ea5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {88b481bd-2aa7-49d6-8e26-bbad9150eca2}, !- Handle
  T SW Apartment ZN PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {a6c06037-40df-41e3-a0eb-87bbfaa298e9}, !- Handle
  T SW Apartment ZN PSZ-AC Gas Backup Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {54f6b5be-b199-4e53-b131-2df70e5879da}, !- Handle
  T SW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8ca516d7-68c3-477b-8a6c-1d943f90af42}, !- Handle
  T SW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {71e0d29e-1d08-4b2e-95cb-c1fdfdba4773}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7188ad63-d483-4013-a550-afdc60ee6e4a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {71e0d29e-1d08-4b2e-95cb-c1fdfdba4773}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7188ad63-d483-4013-a550-afdc60ee6e4a}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5ce69364-ebac-4413-a51f-f08ddcdcc630}, !- Handle
  T SW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {039e8622-b650-44b2-8d96-37f9d636e1bb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {ed60dc80-27d4-4e3e-80b3-2808d48eb385}, !- Air Inlet Node Name
  {294e0a32-07a8-4659-b0cd-5e7b97305080}, !- Air Outlet Node Name
  {8ca516d7-68c3-477b-8a6c-1d943f90af42}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {88b481bd-2aa7-49d6-8e26-bbad9150eca2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {54f6b5be-b199-4e53-b131-2df70e5879da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a6c06037-40df-41e3-a0eb-87bbfaa298e9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {294e0a32-07a8-4659-b0cd-5e7b97305080}, !- Handle
  {5ce69364-ebac-4413-a51f-f08ddcdcc630}, !- Source Object
  7,                                      !- Outlet Port
  {5b6cf66d-4e53-4eed-99cc-bd07f8d44ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56f1b678-49c7-4bd6-a906-880d0e029d9c}, !- Handle
  T SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ecf096fa-959d-4bb9-ad8e-5ed9c95f1d30}, !- Maximum Fraction of Outdoor Air Schedule Name
  {73ab2345-aad6-4c5d-8b74-4dcbbf9de764}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {73ab2345-aad6-4c5d-8b74-4dcbbf9de764}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd99b636-2de6-4a40-aa7a-09314cc85f57}, !- Handle
  T SW Apartment ZN PSZ-AC OA System,     !- Name
  {56f1b678-49c7-4bd6-a906-880d0e029d9c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f99e9a23-2777-4597-8fbd-d63495d5c525}, !- Mixed Air Node Name
  {a5850e11-3905-45f4-9d31-d3d5dfd58637}, !- Outdoor Air Stream Node Name
  {58438c64-5020-4ef9-b243-a9cfaa7a0c77}, !- Relief Air Stream Node Name
  {e43ec5b9-1cd5-4642-bbcd-35c7d42812d1}; !- Return Air Stream Node Name

OS:Node,
  {ae850a59-3c27-40d9-958b-b7be3778f7c7}, !- Handle
  T SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a5850e11-3905-45f4-9d31-d3d5dfd58637}; !- Outlet Port

OS:Connection,
  {a5850e11-3905-45f4-9d31-d3d5dfd58637}, !- Handle
  {ae850a59-3c27-40d9-958b-b7be3778f7c7}, !- Source Object
  3,                                      !- Outlet Port
  {fd99b636-2de6-4a40-aa7a-09314cc85f57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a751b616-7b9c-44c7-8bae-6cc7dd112742}, !- Handle
  T SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {58438c64-5020-4ef9-b243-a9cfaa7a0c77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58438c64-5020-4ef9-b243-a9cfaa7a0c77}, !- Handle
  {fd99b636-2de6-4a40-aa7a-09314cc85f57}, !- Source Object
  7,                                      !- Outlet Port
  {a751b616-7b9c-44c7-8bae-6cc7dd112742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88fa7af0-ab3b-4ace-81fd-6f7dd727e56d}, !- Handle
  T SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f99e9a23-2777-4597-8fbd-d63495d5c525}, !- Inlet Port
  {ed60dc80-27d4-4e3e-80b3-2808d48eb385}; !- Outlet Port

OS:Connection,
  {e43ec5b9-1cd5-4642-bbcd-35c7d42812d1}, !- Handle
  {9d5695ab-e226-4753-b8eb-5121eaba2b55}, !- Source Object
  3,                                      !- Outlet Port
  {fd99b636-2de6-4a40-aa7a-09314cc85f57}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f99e9a23-2777-4597-8fbd-d63495d5c525}, !- Handle
  {fd99b636-2de6-4a40-aa7a-09314cc85f57}, !- Source Object
  5,                                      !- Outlet Port
  {88fa7af0-ab3b-4ace-81fd-6f7dd727e56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed60dc80-27d4-4e3e-80b3-2808d48eb385}, !- Handle
  {88fa7af0-ab3b-4ace-81fd-6f7dd727e56d}, !- Source Object
  3,                                      !- Outlet Port
  {5ce69364-ebac-4413-a51f-f08ddcdcc630}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7114a744-70f5-4d33-9776-9497477fcd3e}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8dd86b1c-10fe-4828-9cc7-bca81012cacd}, !- Control Zone or Zone List Name
  {5181ecb2-e046-4000-88dd-40bbaa6e749f}, !- Cooling Control Zone or Zone List Name
  {d631d331-6cf7-4b4e-9ec9-b9e93c4ca519}, !- Heating Control Zone or Zone List Name
  {791e5d36-8316-47fa-97d8-221852b3c170}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8dd86b1c-10fe-4828-9cc7-bca81012cacd}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {5181ecb2-e046-4000-88dd-40bbaa6e749f}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d631d331-6cf7-4b4e-9ec9-b9e93c4ca519}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {791e5d36-8316-47fa-97d8-221852b3c170}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb0f8f37-feed-4229-aca9-bf3eb06f4c65}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {c45c12fd-0024-41ea-a8b6-e5eec8ab6086}, !- Air Inlet Node Name
  {53b92add-d3e4-442e-b802-9db9102b5d68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46a93ad7-4f7f-4ebb-a4cd-052b8ecf59f6}, !- Handle
  T SW Apartment ZN Return Air Node,      !- Name
  {e2890508-73b3-4d07-ae28-d2f4c4f36e14}, !- Inlet Port
  {eaba48e5-29ef-4eac-b309-2dd41b083023}; !- Outlet Port

OS:Connection,
  {d773e559-2aa5-4776-9554-1f8ba8d08280}, !- Handle
  {8fedae97-95be-4459-9f98-d32d9700bc62}, !- Source Object
  3,                                      !- Outlet Port
  {d58dc1d4-254b-414f-9b0a-e41433c2c5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2890508-73b3-4d07-ae28-d2f4c4f36e14}, !- Handle
  {70c9af32-3172-4043-a75d-f72ef2bdcdff}, !- Source Object
  2,                                      !- Outlet Port
  {46a93ad7-4f7f-4ebb-a4cd-052b8ecf59f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaba48e5-29ef-4eac-b309-2dd41b083023}, !- Handle
  {46a93ad7-4f7f-4ebb-a4cd-052b8ecf59f6}, !- Source Object
  3,                                      !- Outlet Port
  {1d5fc981-aafa-481f-86c9-acab3a9be46f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c75e9e8-56ec-4dbc-8bfc-28746b2544e6}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {a135cffa-7789-46e5-8555-da90aa4ac044}, !- Inlet Port
  {c45c12fd-0024-41ea-a8b6-e5eec8ab6086}; !- Outlet Port

OS:Connection,
  {a135cffa-7789-46e5-8555-da90aa4ac044}, !- Handle
  {8921bc28-605d-4753-a4cc-7a7a09985112}, !- Source Object
  3,                                      !- Outlet Port
  {7c75e9e8-56ec-4dbc-8bfc-28746b2544e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45c12fd-0024-41ea-a8b6-e5eec8ab6086}, !- Handle
  {7c75e9e8-56ec-4dbc-8bfc-28746b2544e6}, !- Source Object
  3,                                      !- Outlet Port
  {cb0f8f37-feed-4229-aca9-bf3eb06f4c65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53b92add-d3e4-442e-b802-9db9102b5d68}, !- Handle
  {cb0f8f37-feed-4229-aca9-bf3eb06f4c65}, !- Source Object
  4,                                      !- Outlet Port
  {8fedae97-95be-4459-9f98-d32d9700bc62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- Handle
  T NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {d2443213-ec81-40a2-b7fe-c4e308865662}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {215cb82e-48fb-4766-9eee-56000b87527d}, !- Supply Side Inlet Node Name
  {d9759990-b94a-4a37-a2d3-3fa6ba4e45af}, !- Demand Side Outlet Node Name
  {24c7ee12-6edc-48a8-a06a-84b59e13d4d5}, !- Demand Side Inlet Node A
  {c25ee550-7bb6-4fca-98e9-b4f5dfb97074}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bef21f8d-aa51-4b07-87ee-f1533b9c692f}, !- Demand Mixer Name
  {ca5d0511-1d0d-41ac-a510-a2d2a6b1b9a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {75dd02e0-613e-4486-aab6-fee3a7f71f67}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {215cb82e-48fb-4766-9eee-56000b87527d}, !- Inlet Port
  {70e658fc-9b50-4f88-83ed-499c3c111189}; !- Outlet Port

OS:Node,
  {20cd7b3a-6883-4814-9523-73573c7105d1}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {de62c20a-182f-4550-b3c0-c0581a7ee6b2}, !- Inlet Port
  {c25ee550-7bb6-4fca-98e9-b4f5dfb97074}; !- Outlet Port

OS:Connection,
  {215cb82e-48fb-4766-9eee-56000b87527d}, !- Handle
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- Source Object
  9,                                      !- Outlet Port
  {75dd02e0-613e-4486-aab6-fee3a7f71f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25ee550-7bb6-4fca-98e9-b4f5dfb97074}, !- Handle
  {20cd7b3a-6883-4814-9523-73573c7105d1}, !- Source Object
  3,                                      !- Outlet Port
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ee44e81-d421-46b3-ae5f-64c6d829d29e}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {24c7ee12-6edc-48a8-a06a-84b59e13d4d5}, !- Inlet Port
  {7ff47d81-5125-4dfc-864f-8405d2b3f368}; !- Outlet Port

OS:Node,
  {c966f57c-6c44-4942-903b-84ba57802a24}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {23495900-726f-4ee2-aeb0-0ee3e7341e5e}, !- Inlet Port
  {d9759990-b94a-4a37-a2d3-3fa6ba4e45af}; !- Outlet Port

OS:Node,
  {f6c32d97-731b-441f-b58f-e5338ff4d8d4}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {45fcfe1e-a96c-4ce6-97d7-c852135c6dad}, !- Inlet Port
  {78afd76b-7ef7-49f9-b695-2787f12d8167}; !- Outlet Port

OS:Connection,
  {24c7ee12-6edc-48a8-a06a-84b59e13d4d5}, !- Handle
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- Source Object
  11,                                     !- Outlet Port
  {7ee44e81-d421-46b3-ae5f-64c6d829d29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9759990-b94a-4a37-a2d3-3fa6ba4e45af}, !- Handle
  {c966f57c-6c44-4942-903b-84ba57802a24}, !- Source Object
  3,                                      !- Outlet Port
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca5d0511-1d0d-41ac-a510-a2d2a6b1b9a6}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {7ff47d81-5125-4dfc-864f-8405d2b3f368}, !- Inlet Node Name
  {e5a681e5-7af5-4f9c-8f83-afc00255364a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bef21f8d-aa51-4b07-87ee-f1533b9c692f}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {23495900-726f-4ee2-aeb0-0ee3e7341e5e}, !- Outlet Node Name
  {6a7c07e9-cd67-46be-b2f5-8dc12be8cbb2}; !- Inlet Node Name 1

OS:Connection,
  {7ff47d81-5125-4dfc-864f-8405d2b3f368}, !- Handle
  {7ee44e81-d421-46b3-ae5f-64c6d829d29e}, !- Source Object
  3,                                      !- Outlet Port
  {ca5d0511-1d0d-41ac-a510-a2d2a6b1b9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23495900-726f-4ee2-aeb0-0ee3e7341e5e}, !- Handle
  {bef21f8d-aa51-4b07-87ee-f1533b9c692f}, !- Source Object
  2,                                      !- Outlet Port
  {c966f57c-6c44-4942-903b-84ba57802a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {112fd933-43bd-4a56-a847-e4028238d305}, !- Handle
  {ded1d81c-afff-44e3-9f88-617a02b5200b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d2443213-ec81-40a2-b7fe-c4e308865662}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {31c4cdb1-0e9c-42e6-b796-8953e16eeea4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {73ff8d01-7d94-4389-9003-e377796a188e}, !- Handle
  T NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Control Zone Name
  {20cd7b3a-6883-4814-9523-73573c7105d1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c5807f3d-be55-48dd-be75-45a9531fcadb}, !- Handle
  T NW Apartment ZN PSZ-AC Gas Htg Coil 46kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {baab471d-af12-4756-be75-0276f454a85f}, !- Handle
  T NW Apartment ZN PSZ-AC Gas Backup Htg Coil 46kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cb8f95a3-d518-404b-9bbc-49e7a7eb267a}, !- Handle
  T NW Apartment ZN PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1334f0c6-9e29-448d-94d6-cc75b1b6bc18}, !- Handle
  T NW Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {535e9cc8-fe0e-47cd-ad90-36862020e3fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d703c03-17b3-4f3c-80b6-16f334dce079}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {535e9cc8-fe0e-47cd-ad90-36862020e3fb}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d703c03-17b3-4f3c-80b6-16f334dce079}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6e0a652c-dd26-4feb-b16c-d1cc0923aeed}, !- Handle
  T NW Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {e00ae56c-d75e-4704-8fab-fc9ad0b1cea0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {5193679a-390c-412b-9ece-04ab96c8c6bb}, !- Air Inlet Node Name
  {de62c20a-182f-4550-b3c0-c0581a7ee6b2}, !- Air Outlet Node Name
  {1334f0c6-9e29-448d-94d6-cc75b1b6bc18}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {c5807f3d-be55-48dd-be75-45a9531fcadb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cb8f95a3-d518-404b-9bbc-49e7a7eb267a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {baab471d-af12-4756-be75-0276f454a85f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {de62c20a-182f-4550-b3c0-c0581a7ee6b2}, !- Handle
  {6e0a652c-dd26-4feb-b16c-d1cc0923aeed}, !- Source Object
  7,                                      !- Outlet Port
  {20cd7b3a-6883-4814-9523-73573c7105d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {72113091-3e0b-4374-b814-9572f6f72553}, !- Handle
  T NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9a9f336b-74c6-41f1-8f75-03a0849b83c3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {05c77122-a36a-4a65-8086-d974de14b19b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {05c77122-a36a-4a65-8086-d974de14b19b}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f5724a9-0deb-4a02-b8f6-f58226a968ab}, !- Handle
  T NW Apartment ZN PSZ-AC OA System,     !- Name
  {72113091-3e0b-4374-b814-9572f6f72553}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88747959-be4f-4e4d-98a1-a1f4078c356c}, !- Mixed Air Node Name
  {7172ce14-7e3e-49a1-add1-91b541ba6c3c}, !- Outdoor Air Stream Node Name
  {33f98359-3467-4a0f-b3f9-a451cc4255db}, !- Relief Air Stream Node Name
  {70e658fc-9b50-4f88-83ed-499c3c111189}; !- Return Air Stream Node Name

OS:Node,
  {01af49cc-6180-4f49-bfbc-cd2746c93434}, !- Handle
  T NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7172ce14-7e3e-49a1-add1-91b541ba6c3c}; !- Outlet Port

OS:Connection,
  {7172ce14-7e3e-49a1-add1-91b541ba6c3c}, !- Handle
  {01af49cc-6180-4f49-bfbc-cd2746c93434}, !- Source Object
  3,                                      !- Outlet Port
  {8f5724a9-0deb-4a02-b8f6-f58226a968ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2b1820c-3b01-4e8c-a2eb-0dbf735b653d}, !- Handle
  T NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {33f98359-3467-4a0f-b3f9-a451cc4255db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33f98359-3467-4a0f-b3f9-a451cc4255db}, !- Handle
  {8f5724a9-0deb-4a02-b8f6-f58226a968ab}, !- Source Object
  7,                                      !- Outlet Port
  {a2b1820c-3b01-4e8c-a2eb-0dbf735b653d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb0db908-622b-407d-b906-b83e2cea7c68}, !- Handle
  T NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {88747959-be4f-4e4d-98a1-a1f4078c356c}, !- Inlet Port
  {5193679a-390c-412b-9ece-04ab96c8c6bb}; !- Outlet Port

OS:Connection,
  {70e658fc-9b50-4f88-83ed-499c3c111189}, !- Handle
  {75dd02e0-613e-4486-aab6-fee3a7f71f67}, !- Source Object
  3,                                      !- Outlet Port
  {8f5724a9-0deb-4a02-b8f6-f58226a968ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88747959-be4f-4e4d-98a1-a1f4078c356c}, !- Handle
  {8f5724a9-0deb-4a02-b8f6-f58226a968ab}, !- Source Object
  5,                                      !- Outlet Port
  {bb0db908-622b-407d-b906-b83e2cea7c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5193679a-390c-412b-9ece-04ab96c8c6bb}, !- Handle
  {bb0db908-622b-407d-b906-b83e2cea7c68}, !- Source Object
  3,                                      !- Outlet Port
  {6e0a652c-dd26-4feb-b16c-d1cc0923aeed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {31c4cdb1-0e9c-42e6-b796-8953e16eeea4}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e5c89de4-4888-40a0-b03c-60abdec6eb79}, !- Control Zone or Zone List Name
  {3ff32e50-c408-4875-b5db-a47c3371f62d}, !- Cooling Control Zone or Zone List Name
  {71c9eadb-f337-442b-b99f-2056ed4f1813}, !- Heating Control Zone or Zone List Name
  {af5339d4-ba3a-484f-9716-daa945450fa7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5c89de4-4888-40a0-b03c-60abdec6eb79}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {3ff32e50-c408-4875-b5db-a47c3371f62d}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71c9eadb-f337-442b-b99f-2056ed4f1813}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af5339d4-ba3a-484f-9716-daa945450fa7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28722e27-f139-42ca-a1b9-27dfc3ac4759}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {36d3ade8-430c-4ce4-95a2-6b350a2d1e13}, !- Air Inlet Node Name
  {45fcfe1e-a96c-4ce6-97d7-c852135c6dad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10894ac3-a955-4c42-947b-ce44bfac4df8}, !- Handle
  T NW Apartment ZN Return Air Node,      !- Name
  {3468fa8c-9851-4bcb-b11e-4b11affabe93}, !- Inlet Port
  {6a7c07e9-cd67-46be-b2f5-8dc12be8cbb2}; !- Outlet Port

OS:Connection,
  {78afd76b-7ef7-49f9-b695-2787f12d8167}, !- Handle
  {f6c32d97-731b-441f-b58f-e5338ff4d8d4}, !- Source Object
  3,                                      !- Outlet Port
  {08984e38-ee51-4bcf-bed4-ee2e7185edf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3468fa8c-9851-4bcb-b11e-4b11affabe93}, !- Handle
  {92ea39db-7e9e-48a0-aeae-7ad55574f930}, !- Source Object
  2,                                      !- Outlet Port
  {10894ac3-a955-4c42-947b-ce44bfac4df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7c07e9-cd67-46be-b2f5-8dc12be8cbb2}, !- Handle
  {10894ac3-a955-4c42-947b-ce44bfac4df8}, !- Source Object
  3,                                      !- Outlet Port
  {bef21f8d-aa51-4b07-87ee-f1533b9c692f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {376c06e0-5886-4738-8ffd-38cf55367479}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {e5a681e5-7af5-4f9c-8f83-afc00255364a}, !- Inlet Port
  {36d3ade8-430c-4ce4-95a2-6b350a2d1e13}; !- Outlet Port

OS:Connection,
  {e5a681e5-7af5-4f9c-8f83-afc00255364a}, !- Handle
  {ca5d0511-1d0d-41ac-a510-a2d2a6b1b9a6}, !- Source Object
  3,                                      !- Outlet Port
  {376c06e0-5886-4738-8ffd-38cf55367479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d3ade8-430c-4ce4-95a2-6b350a2d1e13}, !- Handle
  {376c06e0-5886-4738-8ffd-38cf55367479}, !- Source Object
  3,                                      !- Outlet Port
  {28722e27-f139-42ca-a1b9-27dfc3ac4759}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45fcfe1e-a96c-4ce6-97d7-c852135c6dad}, !- Handle
  {28722e27-f139-42ca-a1b9-27dfc3ac4759}, !- Source Object
  4,                                      !- Outlet Port
  {f6c32d97-731b-441f-b58f-e5338ff4d8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- Handle
  T SE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {5c158267-97da-4533-aceb-a56aef1ee495}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb2c8ce9-43e9-40f1-84c4-f9d627baace2}, !- Supply Side Inlet Node Name
  {e21f71ed-092b-44bb-bb41-720aa547aa07}, !- Demand Side Outlet Node Name
  {5246f523-753b-4398-b824-ae5106e6ec1f}, !- Demand Side Inlet Node A
  {01737949-104e-4a8f-8d53-761811901223}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {14cde130-10d4-474f-a1d4-a6d4939cecb4}, !- Demand Mixer Name
  {c324a2f0-7a5c-42c1-96e5-b059f9cedaa2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f44b3f6f-eca0-4aa1-ae46-e43d23f92022}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {cb2c8ce9-43e9-40f1-84c4-f9d627baace2}, !- Inlet Port
  {2f85520b-2313-48b8-9f8e-aea48aeae352}; !- Outlet Port

OS:Node,
  {e8d8a095-f690-4148-a28b-a81d5c54622f}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {c9837224-97e8-46a1-8768-0b603b8542dd}, !- Inlet Port
  {01737949-104e-4a8f-8d53-761811901223}; !- Outlet Port

OS:Connection,
  {cb2c8ce9-43e9-40f1-84c4-f9d627baace2}, !- Handle
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- Source Object
  9,                                      !- Outlet Port
  {f44b3f6f-eca0-4aa1-ae46-e43d23f92022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01737949-104e-4a8f-8d53-761811901223}, !- Handle
  {e8d8a095-f690-4148-a28b-a81d5c54622f}, !- Source Object
  3,                                      !- Outlet Port
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1eedd65-1f1d-41ef-85ce-59e95f12402b}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {5246f523-753b-4398-b824-ae5106e6ec1f}, !- Inlet Port
  {43cef60e-454f-4cb6-920a-e5840616aa24}; !- Outlet Port

OS:Node,
  {0a22b3be-0ea2-4f14-b59f-81f3c76eba6c}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {81e0899c-edb4-4357-902c-e88536dd1abd}, !- Inlet Port
  {e21f71ed-092b-44bb-bb41-720aa547aa07}; !- Outlet Port

OS:Node,
  {473e9c28-b567-402e-8102-2046eba1ccba}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d4ef76b8-4532-4556-9e16-9c234dae2261}, !- Inlet Port
  {a0dc44ee-0960-48ea-b24e-b495d5e7aa44}; !- Outlet Port

OS:Connection,
  {5246f523-753b-4398-b824-ae5106e6ec1f}, !- Handle
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- Source Object
  11,                                     !- Outlet Port
  {c1eedd65-1f1d-41ef-85ce-59e95f12402b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21f71ed-092b-44bb-bb41-720aa547aa07}, !- Handle
  {0a22b3be-0ea2-4f14-b59f-81f3c76eba6c}, !- Source Object
  3,                                      !- Outlet Port
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c324a2f0-7a5c-42c1-96e5-b059f9cedaa2}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {43cef60e-454f-4cb6-920a-e5840616aa24}, !- Inlet Node Name
  {38509cc5-6389-41d9-bc7e-57e1fe8fede9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {14cde130-10d4-474f-a1d4-a6d4939cecb4}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {81e0899c-edb4-4357-902c-e88536dd1abd}, !- Outlet Node Name
  {7e70bf45-6e3f-4010-9077-1bc553fd0582}; !- Inlet Node Name 1

OS:Connection,
  {43cef60e-454f-4cb6-920a-e5840616aa24}, !- Handle
  {c1eedd65-1f1d-41ef-85ce-59e95f12402b}, !- Source Object
  3,                                      !- Outlet Port
  {c324a2f0-7a5c-42c1-96e5-b059f9cedaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e0899c-edb4-4357-902c-e88536dd1abd}, !- Handle
  {14cde130-10d4-474f-a1d4-a6d4939cecb4}, !- Source Object
  2,                                      !- Outlet Port
  {0a22b3be-0ea2-4f14-b59f-81f3c76eba6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82d22977-6b8a-4ab0-bc68-6dfb4642417d}, !- Handle
  {701f7f88-0e38-4fa3-9e2f-a7fbc16510b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5c158267-97da-4533-aceb-a56aef1ee495}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {e37fad55-33b2-460b-a741-052491fb9acc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {356a291b-3606-4ba4-9b23-25d12ee02c69}, !- Handle
  T SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Control Zone Name
  {e8d8a095-f690-4148-a28b-a81d5c54622f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {27c18f97-63cd-49c5-951d-b1d31a1838e3}, !- Handle
  T SE Apartment ZN PSZ-AC Gas Htg Coil 45kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {71695474-0a27-4361-bcc0-b6b912425b75}, !- Handle
  T SE Apartment ZN PSZ-AC Gas Backup Htg Coil 45kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {967de6af-97a8-436e-a794-e292e5e4dc18}, !- Handle
  T SE Apartment ZN PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c059c485-68c0-4e9e-aaf6-a2bc4c8f7eb9}, !- Handle
  T SE Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb91ffc7-6fab-469e-a97f-3cf96e5cb0ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4abbdbd2-9304-4fb5-b13a-c8eb83654d68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb91ffc7-6fab-469e-a97f-3cf96e5cb0ed}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4abbdbd2-9304-4fb5-b13a-c8eb83654d68}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c4021896-c149-4ce2-bb9a-de6863dd92df}, !- Handle
  T SE Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {aefae77e-a409-4237-ae1c-ba0b7da3168b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {e3b7395a-1955-4165-bf49-293cc46a4d25}, !- Air Inlet Node Name
  {c9837224-97e8-46a1-8768-0b603b8542dd}, !- Air Outlet Node Name
  {c059c485-68c0-4e9e-aaf6-a2bc4c8f7eb9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {27c18f97-63cd-49c5-951d-b1d31a1838e3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {967de6af-97a8-436e-a794-e292e5e4dc18}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {71695474-0a27-4361-bcc0-b6b912425b75}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c9837224-97e8-46a1-8768-0b603b8542dd}, !- Handle
  {c4021896-c149-4ce2-bb9a-de6863dd92df}, !- Source Object
  7,                                      !- Outlet Port
  {e8d8a095-f690-4148-a28b-a81d5c54622f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cfd6a203-04a2-4946-9778-77cf733875fe}, !- Handle
  T SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {222b83b1-b1c0-4003-a2a4-6b9f957edee6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6171fd28-16e1-4c9b-869a-46e29577bcaa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6171fd28-16e1-4c9b-869a-46e29577bcaa}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ea93d97-5b5b-456b-8351-44b5ec1e1726}, !- Handle
  T SE Apartment ZN PSZ-AC OA System,     !- Name
  {cfd6a203-04a2-4946-9778-77cf733875fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e2499fc-c828-4032-ad3b-aa72dd0ce7c8}, !- Mixed Air Node Name
  {d7926ef4-36e1-449f-8180-ff725fb576a9}, !- Outdoor Air Stream Node Name
  {e40ec8a4-ee4a-43e1-973f-9b2bc06da40d}, !- Relief Air Stream Node Name
  {2f85520b-2313-48b8-9f8e-aea48aeae352}; !- Return Air Stream Node Name

OS:Node,
  {133b50b5-7d33-4e15-a408-24238ced962e}, !- Handle
  T SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d7926ef4-36e1-449f-8180-ff725fb576a9}; !- Outlet Port

OS:Connection,
  {d7926ef4-36e1-449f-8180-ff725fb576a9}, !- Handle
  {133b50b5-7d33-4e15-a408-24238ced962e}, !- Source Object
  3,                                      !- Outlet Port
  {4ea93d97-5b5b-456b-8351-44b5ec1e1726}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb655d18-027b-4464-be0f-0c5c4d5da8c3}, !- Handle
  T SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e40ec8a4-ee4a-43e1-973f-9b2bc06da40d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40ec8a4-ee4a-43e1-973f-9b2bc06da40d}, !- Handle
  {4ea93d97-5b5b-456b-8351-44b5ec1e1726}, !- Source Object
  7,                                      !- Outlet Port
  {fb655d18-027b-4464-be0f-0c5c4d5da8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e1efbc1-02be-434c-81af-fb38d000d28a}, !- Handle
  T SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {3e2499fc-c828-4032-ad3b-aa72dd0ce7c8}, !- Inlet Port
  {e3b7395a-1955-4165-bf49-293cc46a4d25}; !- Outlet Port

OS:Connection,
  {2f85520b-2313-48b8-9f8e-aea48aeae352}, !- Handle
  {f44b3f6f-eca0-4aa1-ae46-e43d23f92022}, !- Source Object
  3,                                      !- Outlet Port
  {4ea93d97-5b5b-456b-8351-44b5ec1e1726}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e2499fc-c828-4032-ad3b-aa72dd0ce7c8}, !- Handle
  {4ea93d97-5b5b-456b-8351-44b5ec1e1726}, !- Source Object
  5,                                      !- Outlet Port
  {7e1efbc1-02be-434c-81af-fb38d000d28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b7395a-1955-4165-bf49-293cc46a4d25}, !- Handle
  {7e1efbc1-02be-434c-81af-fb38d000d28a}, !- Source Object
  3,                                      !- Outlet Port
  {c4021896-c149-4ce2-bb9a-de6863dd92df}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e37fad55-33b2-460b-a741-052491fb9acc}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f87494a7-ba64-44f5-970b-bea2c021accf}, !- Control Zone or Zone List Name
  {89508b7c-0c66-4c78-a20f-0b281d665ce6}, !- Cooling Control Zone or Zone List Name
  {5ff01941-c6d0-47d8-9ac1-6876fbf2313f}, !- Heating Control Zone or Zone List Name
  {ab520fc2-4a7e-4442-80e5-319bde63ede5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f87494a7-ba64-44f5-970b-bea2c021accf}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {89508b7c-0c66-4c78-a20f-0b281d665ce6}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ff01941-c6d0-47d8-9ac1-6876fbf2313f}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab520fc2-4a7e-4442-80e5-319bde63ede5}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {875a4c68-a21f-4854-a7fa-450e33900151}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {3ff29701-0b4a-49a8-a37f-e044b1faede9}, !- Air Inlet Node Name
  {d4ef76b8-4532-4556-9e16-9c234dae2261}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38456deb-bdc9-4601-8c02-5dd8689dc637}, !- Handle
  T SE Apartment ZN Return Air Node,      !- Name
  {285e9ba4-7d18-44cd-9d86-c8041e8dd36a}, !- Inlet Port
  {7e70bf45-6e3f-4010-9077-1bc553fd0582}; !- Outlet Port

OS:Connection,
  {a0dc44ee-0960-48ea-b24e-b495d5e7aa44}, !- Handle
  {473e9c28-b567-402e-8102-2046eba1ccba}, !- Source Object
  3,                                      !- Outlet Port
  {9c95326f-5037-466a-bf16-800d83056481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285e9ba4-7d18-44cd-9d86-c8041e8dd36a}, !- Handle
  {74386f92-00b4-4b58-ae66-6f2dec415c44}, !- Source Object
  2,                                      !- Outlet Port
  {38456deb-bdc9-4601-8c02-5dd8689dc637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e70bf45-6e3f-4010-9077-1bc553fd0582}, !- Handle
  {38456deb-bdc9-4601-8c02-5dd8689dc637}, !- Source Object
  3,                                      !- Outlet Port
  {14cde130-10d4-474f-a1d4-a6d4939cecb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {529f9170-23cc-40b6-94af-c6f56c7a742c}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {38509cc5-6389-41d9-bc7e-57e1fe8fede9}, !- Inlet Port
  {3ff29701-0b4a-49a8-a37f-e044b1faede9}; !- Outlet Port

OS:Connection,
  {38509cc5-6389-41d9-bc7e-57e1fe8fede9}, !- Handle
  {c324a2f0-7a5c-42c1-96e5-b059f9cedaa2}, !- Source Object
  3,                                      !- Outlet Port
  {529f9170-23cc-40b6-94af-c6f56c7a742c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff29701-0b4a-49a8-a37f-e044b1faede9}, !- Handle
  {529f9170-23cc-40b6-94af-c6f56c7a742c}, !- Source Object
  3,                                      !- Outlet Port
  {875a4c68-a21f-4854-a7fa-450e33900151}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4ef76b8-4532-4556-9e16-9c234dae2261}, !- Handle
  {875a4c68-a21f-4854-a7fa-450e33900151}, !- Source Object
  4,                                      !- Outlet Port
  {473e9c28-b567-402e-8102-2046eba1ccba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- Handle
  T NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {dbf7515e-1071-433a-a6df-7a59a7e4aff6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fdb3f111-88a8-44ca-b2fa-33f0e30140af}, !- Supply Side Inlet Node Name
  {82d78601-e3db-462c-8bae-67dd6de78217}, !- Demand Side Outlet Node Name
  {93f48547-508f-4a27-a3c2-c5b14e0416a9}, !- Demand Side Inlet Node A
  {92cdc040-d05c-44bb-a248-5cdae10b99ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e580cdf-96ca-48b5-b678-3f9628541eb9}, !- Demand Mixer Name
  {24cb9c31-2a12-47a0-823d-8d06e1749a32}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5330cde3-e258-49dd-9a14-af7c91990e30}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {fdb3f111-88a8-44ca-b2fa-33f0e30140af}, !- Inlet Port
  {2a63cd6f-b896-4fcc-9dcd-775ddff7be8d}; !- Outlet Port

OS:Node,
  {b0019e0a-54dd-4b49-85e5-a7f74ef42e5d}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {209c819e-ea41-4bc6-977e-76610da230fa}, !- Inlet Port
  {92cdc040-d05c-44bb-a248-5cdae10b99ca}; !- Outlet Port

OS:Connection,
  {fdb3f111-88a8-44ca-b2fa-33f0e30140af}, !- Handle
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- Source Object
  9,                                      !- Outlet Port
  {5330cde3-e258-49dd-9a14-af7c91990e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92cdc040-d05c-44bb-a248-5cdae10b99ca}, !- Handle
  {b0019e0a-54dd-4b49-85e5-a7f74ef42e5d}, !- Source Object
  3,                                      !- Outlet Port
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfca5f94-d125-4027-9a81-77499bba7384}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {93f48547-508f-4a27-a3c2-c5b14e0416a9}, !- Inlet Port
  {b6c41ed3-98aa-4f94-a218-b5857fb95453}; !- Outlet Port

OS:Node,
  {6254808f-f7e1-42ff-86ab-36165e6ad70c}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {7445d7bc-14ec-46ea-bcbf-61fbb5ce7073}, !- Inlet Port
  {82d78601-e3db-462c-8bae-67dd6de78217}; !- Outlet Port

OS:Node,
  {b6e13542-55ef-45cc-8c1b-f2665047071f}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {cfc5f4c5-810f-4970-8a7f-795129f33142}, !- Inlet Port
  {4de534e9-8873-4fc8-95e7-967ef4eede88}; !- Outlet Port

OS:Connection,
  {93f48547-508f-4a27-a3c2-c5b14e0416a9}, !- Handle
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- Source Object
  11,                                     !- Outlet Port
  {bfca5f94-d125-4027-9a81-77499bba7384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d78601-e3db-462c-8bae-67dd6de78217}, !- Handle
  {6254808f-f7e1-42ff-86ab-36165e6ad70c}, !- Source Object
  3,                                      !- Outlet Port
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24cb9c31-2a12-47a0-823d-8d06e1749a32}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {b6c41ed3-98aa-4f94-a218-b5857fb95453}, !- Inlet Node Name
  {3b43411b-136c-424e-b0e7-0f283fea602e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e580cdf-96ca-48b5-b678-3f9628541eb9}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {7445d7bc-14ec-46ea-bcbf-61fbb5ce7073}, !- Outlet Node Name
  {81e130e4-66eb-4f72-b870-1791b3ca17d0}; !- Inlet Node Name 1

OS:Connection,
  {b6c41ed3-98aa-4f94-a218-b5857fb95453}, !- Handle
  {bfca5f94-d125-4027-9a81-77499bba7384}, !- Source Object
  3,                                      !- Outlet Port
  {24cb9c31-2a12-47a0-823d-8d06e1749a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7445d7bc-14ec-46ea-bcbf-61fbb5ce7073}, !- Handle
  {6e580cdf-96ca-48b5-b678-3f9628541eb9}, !- Source Object
  2,                                      !- Outlet Port
  {6254808f-f7e1-42ff-86ab-36165e6ad70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {902c355b-f828-492b-8606-86d53a03b408}, !- Handle
  {9c19c8b0-94c1-4202-b8f5-aba19c3d5efb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {dbf7515e-1071-433a-a6df-7a59a7e4aff6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {0139883e-d7a4-4a27-83e4-526f67331688}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d7469b78-17df-407d-849c-469083875262}, !- Handle
  T NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Control Zone Name
  {b0019e0a-54dd-4b49-85e5-a7f74ef42e5d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ec9e278f-e021-4525-95d4-aad30cea3e17}, !- Handle
  T NE Apartment ZN PSZ-AC Gas Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {c5912488-735a-4dc6-a0fc-95bcb4f35601}, !- Handle
  T NE Apartment ZN PSZ-AC Gas Backup Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7fe4bdf8-23ee-4bb1-a202-c9da310143b1}, !- Handle
  T NE Apartment ZN PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3aa71cad-5197-4d85-aa3f-a1125663b688}, !- Handle
  T NE Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {857e81f1-d964-4ef4-a9c5-02a275258994}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a045293-537c-413f-a249-6d7be207b7b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {857e81f1-d964-4ef4-a9c5-02a275258994}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a045293-537c-413f-a249-6d7be207b7b4}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3edc622a-9b40-4e3e-a6b9-0a860c6c11c2}, !- Handle
  T NE Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {27ca63a2-7120-4bc5-8a0f-6faf1c5cfa1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {7a925063-73cc-49f1-b173-cd5a25520698}, !- Air Inlet Node Name
  {209c819e-ea41-4bc6-977e-76610da230fa}, !- Air Outlet Node Name
  {3aa71cad-5197-4d85-aa3f-a1125663b688}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {ec9e278f-e021-4525-95d4-aad30cea3e17}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7fe4bdf8-23ee-4bb1-a202-c9da310143b1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c5912488-735a-4dc6-a0fc-95bcb4f35601}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {209c819e-ea41-4bc6-977e-76610da230fa}, !- Handle
  {3edc622a-9b40-4e3e-a6b9-0a860c6c11c2}, !- Source Object
  7,                                      !- Outlet Port
  {b0019e0a-54dd-4b49-85e5-a7f74ef42e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d481e43e-ed4f-401e-b036-ca9cff561518}, !- Handle
  T NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6dce4dbb-69db-43c6-8df3-81ad5ba82480}, !- Maximum Fraction of Outdoor Air Schedule Name
  {335e08ee-4566-4a81-a2c1-c79be6d037db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {335e08ee-4566-4a81-a2c1-c79be6d037db}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {06c7b868-0141-4cb7-a1ac-31071daed8e3}, !- Handle
  T NE Apartment ZN PSZ-AC OA System,     !- Name
  {d481e43e-ed4f-401e-b036-ca9cff561518}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dcb5ae82-087e-4a27-977c-54f32436619c}, !- Mixed Air Node Name
  {09e3a4e8-b357-47f1-8802-5b8bab0a1712}, !- Outdoor Air Stream Node Name
  {7c6bc649-e27c-4b75-b5f8-c78021e64a35}, !- Relief Air Stream Node Name
  {2a63cd6f-b896-4fcc-9dcd-775ddff7be8d}; !- Return Air Stream Node Name

OS:Node,
  {de06ffd3-0a14-4aaf-9427-0e1ef6bf7d89}, !- Handle
  T NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {09e3a4e8-b357-47f1-8802-5b8bab0a1712}; !- Outlet Port

OS:Connection,
  {09e3a4e8-b357-47f1-8802-5b8bab0a1712}, !- Handle
  {de06ffd3-0a14-4aaf-9427-0e1ef6bf7d89}, !- Source Object
  3,                                      !- Outlet Port
  {06c7b868-0141-4cb7-a1ac-31071daed8e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0fb974f-51b6-47b9-91db-a39ad790fd52}, !- Handle
  T NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {7c6bc649-e27c-4b75-b5f8-c78021e64a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6bc649-e27c-4b75-b5f8-c78021e64a35}, !- Handle
  {06c7b868-0141-4cb7-a1ac-31071daed8e3}, !- Source Object
  7,                                      !- Outlet Port
  {f0fb974f-51b6-47b9-91db-a39ad790fd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b1ceb1b-f57d-438f-bffe-d5bef3e6a4fb}, !- Handle
  T NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {dcb5ae82-087e-4a27-977c-54f32436619c}, !- Inlet Port
  {7a925063-73cc-49f1-b173-cd5a25520698}; !- Outlet Port

OS:Connection,
  {2a63cd6f-b896-4fcc-9dcd-775ddff7be8d}, !- Handle
  {5330cde3-e258-49dd-9a14-af7c91990e30}, !- Source Object
  3,                                      !- Outlet Port
  {06c7b868-0141-4cb7-a1ac-31071daed8e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dcb5ae82-087e-4a27-977c-54f32436619c}, !- Handle
  {06c7b868-0141-4cb7-a1ac-31071daed8e3}, !- Source Object
  5,                                      !- Outlet Port
  {2b1ceb1b-f57d-438f-bffe-d5bef3e6a4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a925063-73cc-49f1-b173-cd5a25520698}, !- Handle
  {2b1ceb1b-f57d-438f-bffe-d5bef3e6a4fb}, !- Source Object
  3,                                      !- Outlet Port
  {3edc622a-9b40-4e3e-a6b9-0a860c6c11c2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0139883e-d7a4-4a27-83e4-526f67331688}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {82fee395-f799-4585-94d3-9e34f3e09b62}, !- Control Zone or Zone List Name
  {f3c89d55-fad5-460e-9d8e-286a4eff89ad}, !- Cooling Control Zone or Zone List Name
  {96a7836e-5c46-4114-8d1f-4dd2524b9407}, !- Heating Control Zone or Zone List Name
  {5709fbbb-9ec4-4e97-978a-9f8380903c25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {82fee395-f799-4585-94d3-9e34f3e09b62}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {f3c89d55-fad5-460e-9d8e-286a4eff89ad}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {96a7836e-5c46-4114-8d1f-4dd2524b9407}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5709fbbb-9ec4-4e97-978a-9f8380903c25}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9800d23-5503-48eb-83c3-096835ea87b2}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {2075b9d7-ca4f-4999-aeaa-6b9c6d169cca}, !- Air Inlet Node Name
  {cfc5f4c5-810f-4970-8a7f-795129f33142}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28c1de58-8de1-4c00-bb3e-bcecd33ae752}, !- Handle
  T NE Apartment ZN Return Air Node,      !- Name
  {483227a1-70df-444c-8ad9-7141b60672a0}, !- Inlet Port
  {81e130e4-66eb-4f72-b870-1791b3ca17d0}; !- Outlet Port

OS:Connection,
  {4de534e9-8873-4fc8-95e7-967ef4eede88}, !- Handle
  {b6e13542-55ef-45cc-8c1b-f2665047071f}, !- Source Object
  3,                                      !- Outlet Port
  {f4344b17-2589-4eae-aaf8-a14405aafb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483227a1-70df-444c-8ad9-7141b60672a0}, !- Handle
  {3c5f34fe-fbbc-4bff-b88a-851cc88968a2}, !- Source Object
  2,                                      !- Outlet Port
  {28c1de58-8de1-4c00-bb3e-bcecd33ae752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e130e4-66eb-4f72-b870-1791b3ca17d0}, !- Handle
  {28c1de58-8de1-4c00-bb3e-bcecd33ae752}, !- Source Object
  3,                                      !- Outlet Port
  {6e580cdf-96ca-48b5-b678-3f9628541eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0f433da-4d20-4263-b685-ad470d31a780}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3b43411b-136c-424e-b0e7-0f283fea602e}, !- Inlet Port
  {2075b9d7-ca4f-4999-aeaa-6b9c6d169cca}; !- Outlet Port

OS:Connection,
  {3b43411b-136c-424e-b0e7-0f283fea602e}, !- Handle
  {24cb9c31-2a12-47a0-823d-8d06e1749a32}, !- Source Object
  3,                                      !- Outlet Port
  {f0f433da-4d20-4263-b685-ad470d31a780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2075b9d7-ca4f-4999-aeaa-6b9c6d169cca}, !- Handle
  {f0f433da-4d20-4263-b685-ad470d31a780}, !- Source Object
  3,                                      !- Outlet Port
  {e9800d23-5503-48eb-83c3-096835ea87b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfc5f4c5-810f-4970-8a7f-795129f33142}, !- Handle
  {e9800d23-5503-48eb-83c3-096835ea87b2}, !- Source Object
  4,                                      !- Outlet Port
  {b6e13542-55ef-45cc-8c1b-f2665047071f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- Handle
  T N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {69923470-2170-429c-9c15-7bcce9ce3b56}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91dece48-b8f2-43db-b57c-26e35f6c2d60}, !- Supply Side Inlet Node Name
  {bc8e0cd1-6028-418f-af71-853a0710fb0c}, !- Demand Side Outlet Node Name
  {a0300d67-ee47-4f2f-bfd8-af5a56267e29}, !- Demand Side Inlet Node A
  {d77750ea-732c-4432-8904-32eb47fe6f60}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27cbe46c-b08d-40ca-9d1a-13e943302e9e}, !- Demand Mixer Name
  {f9f974c7-ce8b-40cc-b518-2746c9a56067}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d259eee5-9424-4847-abdc-d73f9a6e1d8d}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {91dece48-b8f2-43db-b57c-26e35f6c2d60}, !- Inlet Port
  {54110130-f113-4935-84b7-cfd77df34697}; !- Outlet Port

OS:Node,
  {1e3db7c7-a377-47e6-9f18-c72fc2d4431d}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {92ee545a-edd7-408b-a34c-9106687979c9}, !- Inlet Port
  {d77750ea-732c-4432-8904-32eb47fe6f60}; !- Outlet Port

OS:Connection,
  {91dece48-b8f2-43db-b57c-26e35f6c2d60}, !- Handle
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- Source Object
  9,                                      !- Outlet Port
  {d259eee5-9424-4847-abdc-d73f9a6e1d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77750ea-732c-4432-8904-32eb47fe6f60}, !- Handle
  {1e3db7c7-a377-47e6-9f18-c72fc2d4431d}, !- Source Object
  3,                                      !- Outlet Port
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ac68025-3b94-4e06-b4ea-d7696941b14b}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {a0300d67-ee47-4f2f-bfd8-af5a56267e29}, !- Inlet Port
  {a34c3816-9248-4bdc-aa66-63c2e5ec041f}; !- Outlet Port

OS:Node,
  {329f9894-0589-4820-b3af-809915860aaf}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {702321e2-90e0-46ae-817e-87a0b83fa9e8}, !- Inlet Port
  {bc8e0cd1-6028-418f-af71-853a0710fb0c}; !- Outlet Port

OS:Node,
  {4ecf5f02-9c7f-41d9-b83f-caa371aa85e9}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c56d0796-f80c-46b1-aa5b-041883975b8c}, !- Inlet Port
  {7d976c74-449a-4fa9-b480-c87100df8c2b}; !- Outlet Port

OS:Connection,
  {a0300d67-ee47-4f2f-bfd8-af5a56267e29}, !- Handle
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- Source Object
  11,                                     !- Outlet Port
  {8ac68025-3b94-4e06-b4ea-d7696941b14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8e0cd1-6028-418f-af71-853a0710fb0c}, !- Handle
  {329f9894-0589-4820-b3af-809915860aaf}, !- Source Object
  3,                                      !- Outlet Port
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f9f974c7-ce8b-40cc-b518-2746c9a56067}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {a34c3816-9248-4bdc-aa66-63c2e5ec041f}, !- Inlet Node Name
  {4005bc57-9acf-4a75-889e-bffe67c6567c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27cbe46c-b08d-40ca-9d1a-13e943302e9e}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {702321e2-90e0-46ae-817e-87a0b83fa9e8}, !- Outlet Node Name
  {16527d43-f5fe-4eb3-b170-65cee10deed2}; !- Inlet Node Name 1

OS:Connection,
  {a34c3816-9248-4bdc-aa66-63c2e5ec041f}, !- Handle
  {8ac68025-3b94-4e06-b4ea-d7696941b14b}, !- Source Object
  3,                                      !- Outlet Port
  {f9f974c7-ce8b-40cc-b518-2746c9a56067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702321e2-90e0-46ae-817e-87a0b83fa9e8}, !- Handle
  {27cbe46c-b08d-40ca-9d1a-13e943302e9e}, !- Source Object
  2,                                      !- Outlet Port
  {329f9894-0589-4820-b3af-809915860aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fde04a27-a3e1-437b-a404-1640daf59c46}, !- Handle
  {5d25f170-9ee1-4dfd-b066-0c3d3164a3bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {69923470-2170-429c-9c15-7bcce9ce3b56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {fce359a2-85c9-43ca-af61-c5e07e7f40ed}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0176920-5fc2-47dc-ae9c-09694b5e628f}, !- Handle
  T N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Control Zone Name
  {1e3db7c7-a377-47e6-9f18-c72fc2d4431d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {adcb8924-41c9-4136-9d30-220e8e24d2c9}, !- Handle
  T N1 Apartment ZN PSZ-AC Gas Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {62d8d4d2-5d1e-40c4-9e11-7fa5c6092180}, !- Handle
  T N1 Apartment ZN PSZ-AC Gas Backup Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d6af608e-4754-4f29-b465-dbe3bc934018}, !- Handle
  T N1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5a2d12ea-aba9-4345-b41c-f8dbef54e7db}, !- Handle
  T N1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23c5c55d-8301-4d07-a310-d4f9e952fc6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {305cadbc-d6fe-4175-90e0-c45b3cd32781}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23c5c55d-8301-4d07-a310-d4f9e952fc6f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {305cadbc-d6fe-4175-90e0-c45b3cd32781}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f7a61db6-3a8d-47fb-b291-45a39a67d941}, !- Handle
  T N1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {792c6983-465a-4428-8f47-e3863f24bee7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {a8cd7411-4a2e-4fa5-96d9-617840c31dd9}, !- Air Inlet Node Name
  {92ee545a-edd7-408b-a34c-9106687979c9}, !- Air Outlet Node Name
  {5a2d12ea-aba9-4345-b41c-f8dbef54e7db}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {adcb8924-41c9-4136-9d30-220e8e24d2c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d6af608e-4754-4f29-b465-dbe3bc934018}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {62d8d4d2-5d1e-40c4-9e11-7fa5c6092180}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
