  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {92ee545a-edd7-408b-a34c-9106687979c9}, !- Handle
  {f7a61db6-3a8d-47fb-b291-45a39a67d941}, !- Source Object
  7,                                      !- Outlet Port
  {1e3db7c7-a377-47e6-9f18-c72fc2d4431d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5c975b2c-ac85-43ed-8197-166a1b4f68fc}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1e77d420-5005-44df-881a-d5092fe2a48d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d3f83bc8-ae37-4da2-9d1f-7d42c748ebc0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d3f83bc8-ae37-4da2-9d1f-7d42c748ebc0}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca9d89e3-3309-4515-b631-414f115bb580}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System,     !- Name
  {5c975b2c-ac85-43ed-8197-166a1b4f68fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d39f75fa-441c-4bbb-ab83-2548a475cca7}, !- Mixed Air Node Name
  {424ee4d4-99b1-48e7-a206-30d7b3227838}, !- Outdoor Air Stream Node Name
  {697acf1a-359b-487d-9f8e-d0a6f0659a0f}, !- Relief Air Stream Node Name
  {54110130-f113-4935-84b7-cfd77df34697}; !- Return Air Stream Node Name

OS:Node,
  {ddd998f0-55f9-4f30-8847-f5ba3a4bf7f5}, !- Handle
  T N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {424ee4d4-99b1-48e7-a206-30d7b3227838}; !- Outlet Port

OS:Connection,
  {424ee4d4-99b1-48e7-a206-30d7b3227838}, !- Handle
  {ddd998f0-55f9-4f30-8847-f5ba3a4bf7f5}, !- Source Object
  3,                                      !- Outlet Port
  {ca9d89e3-3309-4515-b631-414f115bb580}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca02408b-f290-42d1-aedd-cfe1af2957f3}, !- Handle
  T N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {697acf1a-359b-487d-9f8e-d0a6f0659a0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697acf1a-359b-487d-9f8e-d0a6f0659a0f}, !- Handle
  {ca9d89e3-3309-4515-b631-414f115bb580}, !- Source Object
  7,                                      !- Outlet Port
  {ca02408b-f290-42d1-aedd-cfe1af2957f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49e6884a-9f71-409a-8ab8-51599243c21a}, !- Handle
  T N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {d39f75fa-441c-4bbb-ab83-2548a475cca7}, !- Inlet Port
  {a8cd7411-4a2e-4fa5-96d9-617840c31dd9}; !- Outlet Port

OS:Connection,
  {54110130-f113-4935-84b7-cfd77df34697}, !- Handle
  {d259eee5-9424-4847-abdc-d73f9a6e1d8d}, !- Source Object
  3,                                      !- Outlet Port
  {ca9d89e3-3309-4515-b631-414f115bb580}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d39f75fa-441c-4bbb-ab83-2548a475cca7}, !- Handle
  {ca9d89e3-3309-4515-b631-414f115bb580}, !- Source Object
  5,                                      !- Outlet Port
  {49e6884a-9f71-409a-8ab8-51599243c21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cd7411-4a2e-4fa5-96d9-617840c31dd9}, !- Handle
  {49e6884a-9f71-409a-8ab8-51599243c21a}, !- Source Object
  3,                                      !- Outlet Port
  {f7a61db6-3a8d-47fb-b291-45a39a67d941}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fce359a2-85c9-43ca-af61-c5e07e7f40ed}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {530c8e17-f61e-4d46-a598-656fa278b88a}, !- Control Zone or Zone List Name
  {fe7cde54-a93f-47a8-a8dd-391b0299d2ca}, !- Cooling Control Zone or Zone List Name
  {2a507069-8771-4176-b36e-cee76504c369}, !- Heating Control Zone or Zone List Name
  {0a32f088-542c-4b81-9b52-9d6849700f88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {530c8e17-f61e-4d46-a598-656fa278b88a}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {fe7cde54-a93f-47a8-a8dd-391b0299d2ca}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a507069-8771-4176-b36e-cee76504c369}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a32f088-542c-4b81-9b52-9d6849700f88}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7f220d8-4567-4fa6-a212-4766150eddea}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {61dd00d1-25dd-448b-9586-3d36f5e8a1d7}, !- Air Inlet Node Name
  {c56d0796-f80c-46b1-aa5b-041883975b8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ede7e457-f5f0-41f6-94b9-3f5eb8cb03e8}, !- Handle
  T N1 Apartment ZN Return Air Node,      !- Name
  {b85e79f2-0271-4d48-8169-ab4bfe8b71c8}, !- Inlet Port
  {16527d43-f5fe-4eb3-b170-65cee10deed2}; !- Outlet Port

OS:Connection,
  {7d976c74-449a-4fa9-b480-c87100df8c2b}, !- Handle
  {4ecf5f02-9c7f-41d9-b83f-caa371aa85e9}, !- Source Object
  3,                                      !- Outlet Port
  {87df7fbf-6f1f-46ec-a203-62ee420e493b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85e79f2-0271-4d48-8169-ab4bfe8b71c8}, !- Handle
  {5abdf960-1245-4422-ab79-624f8ec91122}, !- Source Object
  2,                                      !- Outlet Port
  {ede7e457-f5f0-41f6-94b9-3f5eb8cb03e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16527d43-f5fe-4eb3-b170-65cee10deed2}, !- Handle
  {ede7e457-f5f0-41f6-94b9-3f5eb8cb03e8}, !- Source Object
  3,                                      !- Outlet Port
  {27cbe46c-b08d-40ca-9d1a-13e943302e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b0bc4c5-2b1a-492f-ba9a-b476f31f00e3}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {4005bc57-9acf-4a75-889e-bffe67c6567c}, !- Inlet Port
  {61dd00d1-25dd-448b-9586-3d36f5e8a1d7}; !- Outlet Port

OS:Connection,
  {4005bc57-9acf-4a75-889e-bffe67c6567c}, !- Handle
  {f9f974c7-ce8b-40cc-b518-2746c9a56067}, !- Source Object
  3,                                      !- Outlet Port
  {9b0bc4c5-2b1a-492f-ba9a-b476f31f00e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dd00d1-25dd-448b-9586-3d36f5e8a1d7}, !- Handle
  {9b0bc4c5-2b1a-492f-ba9a-b476f31f00e3}, !- Source Object
  3,                                      !- Outlet Port
  {e7f220d8-4567-4fa6-a212-4766150eddea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c56d0796-f80c-46b1-aa5b-041883975b8c}, !- Handle
  {e7f220d8-4567-4fa6-a212-4766150eddea}, !- Source Object
  4,                                      !- Outlet Port
  {4ecf5f02-9c7f-41d9-b83f-caa371aa85e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ed63cade-691c-4299-ac77-c931810236b5}, !- Handle
  T N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {4fe10388-0833-4d09-891c-70f7ea1bfae1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b2dbeaf-f646-40c3-893b-9b63d4ddb317}, !- Supply Side Inlet Node Name
  {9596ce28-70ce-451a-a56b-6e54811cd554}, !- Demand Side Outlet Node Name
  {bb01000b-0b6f-40b8-8873-decbeb756694}, !- Demand Side Inlet Node A
  {9acf4972-35c8-4df2-9ed3-0a9f92312d5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a145e18-98a9-4f7c-8190-d63824f5cade}, !- Demand Mixer Name
  {a8fa2329-1fee-4722-891b-345a9b424748}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3e99d1b0-f162-45a3-8bf2-368bce807f53}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {4b2dbeaf-f646-40c3-893b-9b63d4ddb317}, !- Inlet Port
  {c74ad863-7e2f-48c7-b0ec-50fd94630cef}; !- Outlet Port

OS:Node,
  {8c704f13-070b-49f9-acce-b190e9502274}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {780dcb57-89b5-4b3f-98ce-e8694c47b26d}, !- Inlet Port
  {9acf4972-35c8-4df2-9ed3-0a9f92312d5f}; !- Outlet Port

OS:Connection,
  {4b2dbeaf-f646-40c3-893b-9b63d4ddb317}, !- Handle
  {ed63cade-691c-4299-ac77-c931810236b5}, !- Source Object
  9,                                      !- Outlet Port
  {3e99d1b0-f162-45a3-8bf2-368bce807f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acf4972-35c8-4df2-9ed3-0a9f92312d5f}, !- Handle
  {8c704f13-070b-49f9-acce-b190e9502274}, !- Source Object
  3,                                      !- Outlet Port
  {ed63cade-691c-4299-ac77-c931810236b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f04e1e84-ab7b-4d67-b9ff-344999cf78bc}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {bb01000b-0b6f-40b8-8873-decbeb756694}, !- Inlet Port
  {7cf7f44f-df6b-4afa-87e6-247c741091e4}; !- Outlet Port

OS:Node,
  {c1cc83ac-634f-47e9-bf8f-b1cb1b29f29b}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {75072237-0ad1-4d34-9948-9314ac43e0a1}, !- Inlet Port
  {9596ce28-70ce-451a-a56b-6e54811cd554}; !- Outlet Port

OS:Node,
  {c4e43cb9-76ec-4939-a9f8-760f81a0c8ec}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {580527a3-ab6d-4f7d-b32f-ac295db4235f}, !- Inlet Port
  {db8a27a4-28fc-416c-a665-33de8aa7c5bd}; !- Outlet Port

OS:Connection,
  {bb01000b-0b6f-40b8-8873-decbeb756694}, !- Handle
  {ed63cade-691c-4299-ac77-c931810236b5}, !- Source Object
  11,                                     !- Outlet Port
  {f04e1e84-ab7b-4d67-b9ff-344999cf78bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9596ce28-70ce-451a-a56b-6e54811cd554}, !- Handle
  {c1cc83ac-634f-47e9-bf8f-b1cb1b29f29b}, !- Source Object
  3,                                      !- Outlet Port
  {ed63cade-691c-4299-ac77-c931810236b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8fa2329-1fee-4722-891b-345a9b424748}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {7cf7f44f-df6b-4afa-87e6-247c741091e4}, !- Inlet Node Name
  {0f9c1f7d-0e56-4e50-94f7-86ee105dbfa1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9a145e18-98a9-4f7c-8190-d63824f5cade}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {75072237-0ad1-4d34-9948-9314ac43e0a1}, !- Outlet Node Name
  {b05b830f-ad9a-4be5-9b0f-e2bb3b7e5f0f}; !- Inlet Node Name 1

OS:Connection,
  {7cf7f44f-df6b-4afa-87e6-247c741091e4}, !- Handle
  {f04e1e84-ab7b-4d67-b9ff-344999cf78bc}, !- Source Object
  3,                                      !- Outlet Port
  {a8fa2329-1fee-4722-891b-345a9b424748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75072237-0ad1-4d34-9948-9314ac43e0a1}, !- Handle
  {9a145e18-98a9-4f7c-8190-d63824f5cade}, !- Source Object
  2,                                      !- Outlet Port
  {c1cc83ac-634f-47e9-bf8f-b1cb1b29f29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b582dc4a-42ae-4fd4-a93b-1042f53b0586}, !- Handle
  {ed63cade-691c-4299-ac77-c931810236b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4fe10388-0833-4d09-891c-70f7ea1bfae1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {42782ccd-1c16-41b7-9d60-cb3033862818}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d67aaef1-5b31-4277-9290-8110e2658bb8}, !- Handle
  T N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Control Zone Name
  {8c704f13-070b-49f9-acce-b190e9502274}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2fbe620b-5424-4924-ba41-702cdaf4db36}, !- Handle
  T N2 Apartment ZN PSZ-AC Gas Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {240c52b1-30aa-4c63-b441-5b99975af1e9}, !- Handle
  T N2 Apartment ZN PSZ-AC Gas Backup Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bdef3cc4-b795-4f33-976d-cc51499d72e6}, !- Handle
  T N2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a4302ee2-8968-43e9-b18b-f8905984ceed}, !- Handle
  T N2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40a2d0a3-3cf4-4d17-82de-21e6fe22dff1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7614787b-7aa9-460a-8e5d-ca2e7cd09e21}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40a2d0a3-3cf4-4d17-82de-21e6fe22dff1}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7614787b-7aa9-460a-8e5d-ca2e7cd09e21}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8c2694cc-0543-48e5-ab4a-58a7a481ee6e}, !- Handle
  T N2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {9cdd9dd5-57d3-4f15-a355-67745caaab90}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {4d25f9fa-7ba7-4db3-a2f3-7c77600f0486}, !- Air Inlet Node Name
  {780dcb57-89b5-4b3f-98ce-e8694c47b26d}, !- Air Outlet Node Name
  {a4302ee2-8968-43e9-b18b-f8905984ceed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {2fbe620b-5424-4924-ba41-702cdaf4db36}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bdef3cc4-b795-4f33-976d-cc51499d72e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {240c52b1-30aa-4c63-b441-5b99975af1e9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {780dcb57-89b5-4b3f-98ce-e8694c47b26d}, !- Handle
  {8c2694cc-0543-48e5-ab4a-58a7a481ee6e}, !- Source Object
  7,                                      !- Outlet Port
  {8c704f13-070b-49f9-acce-b190e9502274}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7a4198a-c873-4da3-8b78-0bea1eea7b09}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a1e617e2-f8a6-404b-b8fe-79ed0a9cffba}, !- Maximum Fraction of Outdoor Air Schedule Name
  {77d9266f-012a-4b16-947a-95cfd1f75a7f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {77d9266f-012a-4b16-947a-95cfd1f75a7f}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43936d5d-04e2-4132-ae32-553abc379847}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System,     !- Name
  {d7a4198a-c873-4da3-8b78-0bea1eea7b09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c0b1f36-66a6-40c6-9a8a-feda8b7ef507}, !- Mixed Air Node Name
  {ba1bc99d-d6b1-4cea-a58a-5f71c776f10f}, !- Outdoor Air Stream Node Name
  {dafb812d-e815-4903-be12-b2c2a2a610eb}, !- Relief Air Stream Node Name
  {c74ad863-7e2f-48c7-b0ec-50fd94630cef}; !- Return Air Stream Node Name

OS:Node,
  {d8c10e31-b2de-44b6-b089-f5688633fe18}, !- Handle
  T N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ba1bc99d-d6b1-4cea-a58a-5f71c776f10f}; !- Outlet Port

OS:Connection,
  {ba1bc99d-d6b1-4cea-a58a-5f71c776f10f}, !- Handle
  {d8c10e31-b2de-44b6-b089-f5688633fe18}, !- Source Object
  3,                                      !- Outlet Port
  {43936d5d-04e2-4132-ae32-553abc379847}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {942fbe19-87f1-43be-8313-4fd499ca049c}, !- Handle
  T N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {dafb812d-e815-4903-be12-b2c2a2a610eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dafb812d-e815-4903-be12-b2c2a2a610eb}, !- Handle
  {43936d5d-04e2-4132-ae32-553abc379847}, !- Source Object
  7,                                      !- Outlet Port
  {942fbe19-87f1-43be-8313-4fd499ca049c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e1692dd-63f7-4e5f-b05a-8b496e25b536}, !- Handle
  T N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7c0b1f36-66a6-40c6-9a8a-feda8b7ef507}, !- Inlet Port
  {4d25f9fa-7ba7-4db3-a2f3-7c77600f0486}; !- Outlet Port

OS:Connection,
  {c74ad863-7e2f-48c7-b0ec-50fd94630cef}, !- Handle
  {3e99d1b0-f162-45a3-8bf2-368bce807f53}, !- Source Object
  3,                                      !- Outlet Port
  {43936d5d-04e2-4132-ae32-553abc379847}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c0b1f36-66a6-40c6-9a8a-feda8b7ef507}, !- Handle
  {43936d5d-04e2-4132-ae32-553abc379847}, !- Source Object
  5,                                      !- Outlet Port
  {6e1692dd-63f7-4e5f-b05a-8b496e25b536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d25f9fa-7ba7-4db3-a2f3-7c77600f0486}, !- Handle
  {6e1692dd-63f7-4e5f-b05a-8b496e25b536}, !- Source Object
  3,                                      !- Outlet Port
  {8c2694cc-0543-48e5-ab4a-58a7a481ee6e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42782ccd-1c16-41b7-9d60-cb3033862818}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8e798dbc-2a42-404f-81ac-2034ba61b733}, !- Control Zone or Zone List Name
  {83717495-acef-4dc6-98ca-daf7bf0699df}, !- Cooling Control Zone or Zone List Name
  {4b2b60c2-01a0-4762-82f5-07bead5d15fb}, !- Heating Control Zone or Zone List Name
  {cfb6e7c2-bb67-4f0a-98d1-4a1ba6b0aea0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e798dbc-2a42-404f-81ac-2034ba61b733}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {83717495-acef-4dc6-98ca-daf7bf0699df}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b2b60c2-01a0-4762-82f5-07bead5d15fb}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cfb6e7c2-bb67-4f0a-98d1-4a1ba6b0aea0}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50f08597-bafa-4454-85bf-15bf349bbaa6}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {a54faac5-8718-4c3f-b3d0-bc120bac104a}, !- Air Inlet Node Name
  {580527a3-ab6d-4f7d-b32f-ac295db4235f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18be489a-6d54-4134-9e39-1343a9d4c440}, !- Handle
  T N2 Apartment ZN Return Air Node,      !- Name
  {8a964de3-b678-4af1-a96b-6cb415c08ded}, !- Inlet Port
  {b05b830f-ad9a-4be5-9b0f-e2bb3b7e5f0f}; !- Outlet Port

OS:Connection,
  {db8a27a4-28fc-416c-a665-33de8aa7c5bd}, !- Handle
  {c4e43cb9-76ec-4939-a9f8-760f81a0c8ec}, !- Source Object
  3,                                      !- Outlet Port
  {2770cf35-46b7-4018-b292-b47baefd9e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a964de3-b678-4af1-a96b-6cb415c08ded}, !- Handle
  {e699ee2b-e0dd-4bc9-b32c-97580f2a367d}, !- Source Object
  2,                                      !- Outlet Port
  {18be489a-6d54-4134-9e39-1343a9d4c440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05b830f-ad9a-4be5-9b0f-e2bb3b7e5f0f}, !- Handle
  {18be489a-6d54-4134-9e39-1343a9d4c440}, !- Source Object
  3,                                      !- Outlet Port
  {9a145e18-98a9-4f7c-8190-d63824f5cade}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0d6bb96-473d-4ef0-b576-0928a78c9893}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {0f9c1f7d-0e56-4e50-94f7-86ee105dbfa1}, !- Inlet Port
  {a54faac5-8718-4c3f-b3d0-bc120bac104a}; !- Outlet Port

OS:Connection,
  {0f9c1f7d-0e56-4e50-94f7-86ee105dbfa1}, !- Handle
  {a8fa2329-1fee-4722-891b-345a9b424748}, !- Source Object
  3,                                      !- Outlet Port
  {d0d6bb96-473d-4ef0-b576-0928a78c9893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54faac5-8718-4c3f-b3d0-bc120bac104a}, !- Handle
  {d0d6bb96-473d-4ef0-b576-0928a78c9893}, !- Source Object
  3,                                      !- Outlet Port
  {50f08597-bafa-4454-85bf-15bf349bbaa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {580527a3-ab6d-4f7d-b32f-ac295db4235f}, !- Handle
  {50f08597-bafa-4454-85bf-15bf349bbaa6}, !- Source Object
  4,                                      !- Outlet Port
  {c4e43cb9-76ec-4939-a9f8-760f81a0c8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- Handle
  T S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {37d8f948-fc69-4647-b327-181658c9921d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04e6df0c-621a-4689-b44a-991b7df03ab6}, !- Supply Side Inlet Node Name
  {71de2dc6-d808-4d43-8693-79c57ff567a9}, !- Demand Side Outlet Node Name
  {6c7a0e30-b2b0-4b2b-9d3a-65246aa13d0f}, !- Demand Side Inlet Node A
  {afe909fe-2393-4f99-8724-e1fa0d6466dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ffe26da-78d8-4080-a530-717f96dfa245}, !- Demand Mixer Name
  {8cbd150b-2381-457e-904b-e0e9867e1522}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e962b8c-1931-4a9f-adc3-bf6d229b2e04}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {04e6df0c-621a-4689-b44a-991b7df03ab6}, !- Inlet Port
  {57bf489f-d32b-4232-a37e-d240edd05b66}; !- Outlet Port

OS:Node,
  {eef84d60-5e9c-496e-94f8-eda60ff48ccb}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {f75bb7d5-9713-4cb0-b1df-454617fdce4e}, !- Inlet Port
  {afe909fe-2393-4f99-8724-e1fa0d6466dd}; !- Outlet Port

OS:Connection,
  {04e6df0c-621a-4689-b44a-991b7df03ab6}, !- Handle
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- Source Object
  9,                                      !- Outlet Port
  {1e962b8c-1931-4a9f-adc3-bf6d229b2e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe909fe-2393-4f99-8724-e1fa0d6466dd}, !- Handle
  {eef84d60-5e9c-496e-94f8-eda60ff48ccb}, !- Source Object
  3,                                      !- Outlet Port
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25cb9bea-17e7-427c-bb09-08a9c153f6a3}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {6c7a0e30-b2b0-4b2b-9d3a-65246aa13d0f}, !- Inlet Port
  {3fc9e428-b11d-43cf-8667-d638737d44fd}; !- Outlet Port

OS:Node,
  {ee717653-115c-4dcb-a15d-d0629e074dc0}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {eca839df-c872-4051-b7ec-104d99a26cea}, !- Inlet Port
  {71de2dc6-d808-4d43-8693-79c57ff567a9}; !- Outlet Port

OS:Node,
  {9c5a8a0a-4453-45a7-95b2-ac3b3a8b00e6}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {982617bc-4052-45dd-af74-88dc3275fb5b}, !- Inlet Port
  {8427ec7e-cb91-4244-a43b-eb53ed23fdbf}; !- Outlet Port

OS:Connection,
  {6c7a0e30-b2b0-4b2b-9d3a-65246aa13d0f}, !- Handle
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- Source Object
  11,                                     !- Outlet Port
  {25cb9bea-17e7-427c-bb09-08a9c153f6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71de2dc6-d808-4d43-8693-79c57ff567a9}, !- Handle
  {ee717653-115c-4dcb-a15d-d0629e074dc0}, !- Source Object
  3,                                      !- Outlet Port
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8cbd150b-2381-457e-904b-e0e9867e1522}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {3fc9e428-b11d-43cf-8667-d638737d44fd}, !- Inlet Node Name
  {d218944d-6b3f-4981-b947-406b8cfef379}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ffe26da-78d8-4080-a530-717f96dfa245}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {eca839df-c872-4051-b7ec-104d99a26cea}, !- Outlet Node Name
  {04ebd26f-90de-40b9-be0a-dfb351dfda15}; !- Inlet Node Name 1

OS:Connection,
  {3fc9e428-b11d-43cf-8667-d638737d44fd}, !- Handle
  {25cb9bea-17e7-427c-bb09-08a9c153f6a3}, !- Source Object
  3,                                      !- Outlet Port
  {8cbd150b-2381-457e-904b-e0e9867e1522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca839df-c872-4051-b7ec-104d99a26cea}, !- Handle
  {7ffe26da-78d8-4080-a530-717f96dfa245}, !- Source Object
  2,                                      !- Outlet Port
  {ee717653-115c-4dcb-a15d-d0629e074dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b85f0237-ae3e-4d61-83b6-11db6d294f97}, !- Handle
  {06ee779d-f510-4a71-bcdb-f548d1e02f36}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {37d8f948-fc69-4647-b327-181658c9921d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {d107e81e-ae16-4fcd-ba94-4f4faf114e2a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {09eab961-e175-450c-a4ba-2dfbe522e80f}, !- Handle
  T S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Control Zone Name
  {eef84d60-5e9c-496e-94f8-eda60ff48ccb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1e606572-3deb-4424-9907-fde8e2f79cbe}, !- Handle
  T S1 Apartment ZN PSZ-AC Gas Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {1c4e2ce9-529f-47da-8bea-a57930911867}, !- Handle
  T S1 Apartment ZN PSZ-AC Gas Backup Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ed8a1bce-93f9-40c8-bad2-3d41592a2f5f}, !- Handle
  T S1 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4db2eec6-dc7d-4134-898b-7c301575fd61}, !- Handle
  T S1 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84598b88-905d-4fb1-8c6d-788a6209eca7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {878a949e-ec89-49fa-8f49-b8393c158c75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84598b88-905d-4fb1-8c6d-788a6209eca7}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {878a949e-ec89-49fa-8f49-b8393c158c75}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9158eaad-0871-4248-a2f5-85f974aeed67}, !- Handle
  T S1 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {794a0eca-468e-4979-b9b8-2feb6126f001}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {823ebc79-7435-4330-83ed-7755db0a3c67}, !- Air Inlet Node Name
  {f75bb7d5-9713-4cb0-b1df-454617fdce4e}, !- Air Outlet Node Name
  {4db2eec6-dc7d-4134-898b-7c301575fd61}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {1e606572-3deb-4424-9907-fde8e2f79cbe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ed8a1bce-93f9-40c8-bad2-3d41592a2f5f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1c4e2ce9-529f-47da-8bea-a57930911867}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f75bb7d5-9713-4cb0-b1df-454617fdce4e}, !- Handle
  {9158eaad-0871-4248-a2f5-85f974aeed67}, !- Source Object
  7,                                      !- Outlet Port
  {eef84d60-5e9c-496e-94f8-eda60ff48ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {061d15c1-f8ff-4c49-a5ba-09b52ef98ed9}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {19a367c3-412a-46cd-ab63-14fe36f770e1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c281db7d-778b-4c96-8006-ce4106feb144}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c281db7d-778b-4c96-8006-ce4106feb144}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7175247-3398-416a-a778-7f57e2bf28b6}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System,     !- Name
  {061d15c1-f8ff-4c49-a5ba-09b52ef98ed9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {460d6a3c-1c1e-49ce-9ae1-8789fc879bb7}, !- Mixed Air Node Name
  {ac75ee9a-9827-4f09-96ed-913e139002fa}, !- Outdoor Air Stream Node Name
  {bc6e6d37-4a72-4666-9b4e-8f60403d724e}, !- Relief Air Stream Node Name
  {57bf489f-d32b-4232-a37e-d240edd05b66}; !- Return Air Stream Node Name

OS:Node,
  {2be95082-3872-47a4-add5-843157a2fc20}, !- Handle
  T S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ac75ee9a-9827-4f09-96ed-913e139002fa}; !- Outlet Port

OS:Connection,
  {ac75ee9a-9827-4f09-96ed-913e139002fa}, !- Handle
  {2be95082-3872-47a4-add5-843157a2fc20}, !- Source Object
  3,                                      !- Outlet Port
  {f7175247-3398-416a-a778-7f57e2bf28b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39055f93-62a6-4a4e-be78-592f332beec9}, !- Handle
  T S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {bc6e6d37-4a72-4666-9b4e-8f60403d724e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc6e6d37-4a72-4666-9b4e-8f60403d724e}, !- Handle
  {f7175247-3398-416a-a778-7f57e2bf28b6}, !- Source Object
  7,                                      !- Outlet Port
  {39055f93-62a6-4a4e-be78-592f332beec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2af10d-d2e9-4845-a4ef-ca55620aed7c}, !- Handle
  T S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {460d6a3c-1c1e-49ce-9ae1-8789fc879bb7}, !- Inlet Port
  {823ebc79-7435-4330-83ed-7755db0a3c67}; !- Outlet Port

OS:Connection,
  {57bf489f-d32b-4232-a37e-d240edd05b66}, !- Handle
  {1e962b8c-1931-4a9f-adc3-bf6d229b2e04}, !- Source Object
  3,                                      !- Outlet Port
  {f7175247-3398-416a-a778-7f57e2bf28b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {460d6a3c-1c1e-49ce-9ae1-8789fc879bb7}, !- Handle
  {f7175247-3398-416a-a778-7f57e2bf28b6}, !- Source Object
  5,                                      !- Outlet Port
  {dc2af10d-d2e9-4845-a4ef-ca55620aed7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823ebc79-7435-4330-83ed-7755db0a3c67}, !- Handle
  {dc2af10d-d2e9-4845-a4ef-ca55620aed7c}, !- Source Object
  3,                                      !- Outlet Port
  {9158eaad-0871-4248-a2f5-85f974aeed67}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d107e81e-ae16-4fcd-ba94-4f4faf114e2a}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1b5ed9c6-55b8-4943-8a85-2e5b3822d9b2}, !- Control Zone or Zone List Name
  {7a767e9d-76be-4d24-a79e-cd4643a0f456}, !- Cooling Control Zone or Zone List Name
  {63a24a77-c398-4887-8be1-31025a6091ca}, !- Heating Control Zone or Zone List Name
  {195f5919-c38c-40a0-8ebc-2db4554e08a5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b5ed9c6-55b8-4943-8a85-2e5b3822d9b2}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {7a767e9d-76be-4d24-a79e-cd4643a0f456}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {63a24a77-c398-4887-8be1-31025a6091ca}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {195f5919-c38c-40a0-8ebc-2db4554e08a5}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {263695c4-5801-4ec5-b1a8-02fe204647fb}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {4d2aa031-4fc8-4770-abdf-f6fda3b63d82}, !- Air Inlet Node Name
  {982617bc-4052-45dd-af74-88dc3275fb5b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {721fea94-ecbb-4013-a6d1-17d6525ef213}, !- Handle
  T S1 Apartment ZN Return Air Node,      !- Name
  {1cfccfa3-347a-49da-b4a5-ebc0ce9698ad}, !- Inlet Port
  {04ebd26f-90de-40b9-be0a-dfb351dfda15}; !- Outlet Port

OS:Connection,
  {8427ec7e-cb91-4244-a43b-eb53ed23fdbf}, !- Handle
  {9c5a8a0a-4453-45a7-95b2-ac3b3a8b00e6}, !- Source Object
  3,                                      !- Outlet Port
  {99a8c79a-6139-4a3c-b0f6-17d15025868e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfccfa3-347a-49da-b4a5-ebc0ce9698ad}, !- Handle
  {bd2b24cf-6b2e-420a-bed6-e5fe593e2962}, !- Source Object
  2,                                      !- Outlet Port
  {721fea94-ecbb-4013-a6d1-17d6525ef213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ebd26f-90de-40b9-be0a-dfb351dfda15}, !- Handle
  {721fea94-ecbb-4013-a6d1-17d6525ef213}, !- Source Object
  3,                                      !- Outlet Port
  {7ffe26da-78d8-4080-a530-717f96dfa245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c34a1728-882c-4365-aaad-e87f627640e5}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d218944d-6b3f-4981-b947-406b8cfef379}, !- Inlet Port
  {4d2aa031-4fc8-4770-abdf-f6fda3b63d82}; !- Outlet Port

OS:Connection,
  {d218944d-6b3f-4981-b947-406b8cfef379}, !- Handle
  {8cbd150b-2381-457e-904b-e0e9867e1522}, !- Source Object
  3,                                      !- Outlet Port
  {c34a1728-882c-4365-aaad-e87f627640e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2aa031-4fc8-4770-abdf-f6fda3b63d82}, !- Handle
  {c34a1728-882c-4365-aaad-e87f627640e5}, !- Source Object
  3,                                      !- Outlet Port
  {263695c4-5801-4ec5-b1a8-02fe204647fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {982617bc-4052-45dd-af74-88dc3275fb5b}, !- Handle
  {263695c4-5801-4ec5-b1a8-02fe204647fb}, !- Source Object
  4,                                      !- Outlet Port
  {9c5a8a0a-4453-45a7-95b2-ac3b3a8b00e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- Handle
  T S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {98491229-afeb-40c9-b23d-a1a41e765818}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a2762ac-a7da-48a9-bbab-ca83421dbffb}, !- Supply Side Inlet Node Name
  {044ba458-f71c-4601-ac1c-44af9a51e14b}, !- Demand Side Outlet Node Name
  {12720718-5409-4c7f-87d7-78f4a118f3ea}, !- Demand Side Inlet Node A
  {cf138d18-0c35-4cdf-8cbd-adc413afdfb8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3e4f5b2-36c7-48d8-940f-0d49ad725e8e}, !- Demand Mixer Name
  {ede96b8e-8f57-49af-bc63-4f0314ee9392}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29f52076-dd05-43f6-9889-5eba5b1606f0}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {2a2762ac-a7da-48a9-bbab-ca83421dbffb}, !- Inlet Port
  {46423a6e-709b-4cd8-bb19-348af845e5f7}; !- Outlet Port

OS:Node,
  {0886e2e3-a3cf-473c-aee8-2b501f968256}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e9510a53-113f-4fa4-b1a4-2c633010c53e}, !- Inlet Port
  {cf138d18-0c35-4cdf-8cbd-adc413afdfb8}; !- Outlet Port

OS:Connection,
  {2a2762ac-a7da-48a9-bbab-ca83421dbffb}, !- Handle
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- Source Object
  9,                                      !- Outlet Port
  {29f52076-dd05-43f6-9889-5eba5b1606f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf138d18-0c35-4cdf-8cbd-adc413afdfb8}, !- Handle
  {0886e2e3-a3cf-473c-aee8-2b501f968256}, !- Source Object
  3,                                      !- Outlet Port
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65ee92e1-0b3b-44c5-adc4-c00273f90079}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {12720718-5409-4c7f-87d7-78f4a118f3ea}, !- Inlet Port
  {44550555-3842-468b-8f1f-a17c7ff62c5a}; !- Outlet Port

OS:Node,
  {affc4874-ad71-4eb5-ad2f-9458ba3ae872}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9d3d259e-3321-4735-a040-c926418676a2}, !- Inlet Port
  {044ba458-f71c-4601-ac1c-44af9a51e14b}; !- Outlet Port

OS:Node,
  {454320a8-1353-41ec-b9f5-f6ace4d9d618}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {dc853077-adab-450a-bd89-f5e6d3c118fd}, !- Inlet Port
  {cdb2bfe6-8fef-4391-acb2-7c5e47b5c63d}; !- Outlet Port

OS:Connection,
  {12720718-5409-4c7f-87d7-78f4a118f3ea}, !- Handle
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- Source Object
  11,                                     !- Outlet Port
  {65ee92e1-0b3b-44c5-adc4-c00273f90079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044ba458-f71c-4601-ac1c-44af9a51e14b}, !- Handle
  {affc4874-ad71-4eb5-ad2f-9458ba3ae872}, !- Source Object
  3,                                      !- Outlet Port
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ede96b8e-8f57-49af-bc63-4f0314ee9392}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {44550555-3842-468b-8f1f-a17c7ff62c5a}, !- Inlet Node Name
  {945f5e02-1256-492d-bc61-99fb3d07567d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3e4f5b2-36c7-48d8-940f-0d49ad725e8e}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {9d3d259e-3321-4735-a040-c926418676a2}, !- Outlet Node Name
  {ffda8fa5-b0a9-44f2-88dd-24fbd136d07d}; !- Inlet Node Name 1

OS:Connection,
  {44550555-3842-468b-8f1f-a17c7ff62c5a}, !- Handle
  {65ee92e1-0b3b-44c5-adc4-c00273f90079}, !- Source Object
  3,                                      !- Outlet Port
  {ede96b8e-8f57-49af-bc63-4f0314ee9392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3d259e-3321-4735-a040-c926418676a2}, !- Handle
  {c3e4f5b2-36c7-48d8-940f-0d49ad725e8e}, !- Source Object
  2,                                      !- Outlet Port
  {affc4874-ad71-4eb5-ad2f-9458ba3ae872}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2006686-f5c4-41c1-84bc-98a23dd2912f}, !- Handle
  {f5cd0427-3f96-4d2d-9a80-faf2135954fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {98491229-afeb-40c9-b23d-a1a41e765818}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {3fcd6978-02cb-481e-a8a6-701b19c84d4d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5b0303af-9625-45e1-9fb2-e8039d922eb7}, !- Handle
  T S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Control Zone Name
  {0886e2e3-a3cf-473c-aee8-2b501f968256}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {89f878c0-40dc-48f5-9319-fb1618bfe833}, !- Handle
  T S2 Apartment ZN PSZ-AC Gas Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {b48b8ae6-0ddc-41ff-8420-e69046ec5bb6}, !- Handle
  T S2 Apartment ZN PSZ-AC Gas Backup Htg Coil 41kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8f3c2e8-19ac-4f25-9da5-a36eda300e12}, !- Handle
  T S2 Apartment ZN PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b9f77aee-406e-4bdd-b8eb-8ffeb549eff3}, !- Handle
  T S2 Apartment ZN PSZ-AC Fan,           !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dae3fd0b-5dd2-42bf-9137-3fe16f413e34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e20dac4-87c0-4cbd-af99-0df599d41b74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dae3fd0b-5dd2-42bf-9137-3fe16f413e34}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e20dac4-87c0-4cbd-af99-0df599d41b74}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b4c342a4-8bba-435c-873d-a44f1619cd5e}, !- Handle
  T S2 Apartment ZN PSZ-AC Unitary AC,    !- Name
  Load,                                   !- Control Type
  {e8d41973-b327-44df-90c7-28021fc14ae3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {faee086c-0b39-4fb7-92da-00951f5d6679}, !- Air Inlet Node Name
  {e9510a53-113f-4fa4-b1a4-2c633010c53e}, !- Air Outlet Node Name
  {b9f77aee-406e-4bdd-b8eb-8ffeb549eff3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Supply Air Fan Operating Mode Schedule Name
  {89f878c0-40dc-48f5-9319-fb1618bfe833}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c8f3c2e8-19ac-4f25-9da5-a36eda300e12}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b48b8ae6-0ddc-41ff-8420-e69046ec5bb6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e9510a53-113f-4fa4-b1a4-2c633010c53e}, !- Handle
  {b4c342a4-8bba-435c-873d-a44f1619cd5e}, !- Source Object
  7,                                      !- Outlet Port
  {0886e2e3-a3cf-473c-aee8-2b501f968256}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {800438fd-7ee7-421d-9afb-1883edfa8792}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {582d9652-f20d-4028-ad22-437cf3b3a2ff}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e9deb4df-e6ab-4232-aa36-0cf499dfe06e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e9deb4df-e6ab-4232-aa36-0cf499dfe06e}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae1dac9c-7706-4ea9-833c-7c19148b2ea8}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System,     !- Name
  {800438fd-7ee7-421d-9afb-1883edfa8792}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13b06935-0aff-4e43-b525-9efbb5b5a9c6}, !- Mixed Air Node Name
  {42a66573-ad4e-410e-8c66-878850ec6e0a}, !- Outdoor Air Stream Node Name
  {5d8928eb-7694-456e-a587-d810e8ea7bd2}, !- Relief Air Stream Node Name
  {46423a6e-709b-4cd8-bb19-348af845e5f7}; !- Return Air Stream Node Name

OS:Node,
  {c339bd83-ebdb-4d21-b9f0-7b2d67ba77d0}, !- Handle
  T S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42a66573-ad4e-410e-8c66-878850ec6e0a}; !- Outlet Port

OS:Connection,
  {42a66573-ad4e-410e-8c66-878850ec6e0a}, !- Handle
  {c339bd83-ebdb-4d21-b9f0-7b2d67ba77d0}, !- Source Object
  3,                                      !- Outlet Port
  {ae1dac9c-7706-4ea9-833c-7c19148b2ea8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05eecfbe-304b-4cb1-853f-0ab8eeed76cd}, !- Handle
  T S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {5d8928eb-7694-456e-a587-d810e8ea7bd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d8928eb-7694-456e-a587-d810e8ea7bd2}, !- Handle
  {ae1dac9c-7706-4ea9-833c-7c19148b2ea8}, !- Source Object
  7,                                      !- Outlet Port
  {05eecfbe-304b-4cb1-853f-0ab8eeed76cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a54224b-707f-4221-a3dd-d37b22da5b58}, !- Handle
  T S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {13b06935-0aff-4e43-b525-9efbb5b5a9c6}, !- Inlet Port
  {faee086c-0b39-4fb7-92da-00951f5d6679}; !- Outlet Port

OS:Connection,
  {46423a6e-709b-4cd8-bb19-348af845e5f7}, !- Handle
  {29f52076-dd05-43f6-9889-5eba5b1606f0}, !- Source Object
  3,                                      !- Outlet Port
  {ae1dac9c-7706-4ea9-833c-7c19148b2ea8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13b06935-0aff-4e43-b525-9efbb5b5a9c6}, !- Handle
  {ae1dac9c-7706-4ea9-833c-7c19148b2ea8}, !- Source Object
  5,                                      !- Outlet Port
  {1a54224b-707f-4221-a3dd-d37b22da5b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faee086c-0b39-4fb7-92da-00951f5d6679}, !- Handle
  {1a54224b-707f-4221-a3dd-d37b22da5b58}, !- Source Object
  3,                                      !- Outlet Port
  {b4c342a4-8bba-435c-873d-a44f1619cd5e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3fcd6978-02cb-481e-a8a6-701b19c84d4d}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {556844c0-7b6b-4bcf-ae78-5731a40530d3}, !- Control Zone or Zone List Name
  {9ed50af9-a2f1-4330-aa72-3d5604dc36b3}, !- Cooling Control Zone or Zone List Name
  {1473c13f-8679-4bc1-9bed-28746c53cec6}, !- Heating Control Zone or Zone List Name
  {9c9e337e-3cf4-43ac-abca-8c7960cb15d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {556844c0-7b6b-4bcf-ae78-5731a40530d3}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {9ed50af9-a2f1-4330-aa72-3d5604dc36b3}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1473c13f-8679-4bc1-9bed-28746c53cec6}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c9e337e-3cf4-43ac-abca-8c7960cb15d5}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1330e546-d182-46eb-8ce5-af66ea092b15}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {07d791d6-43bf-4c4d-971b-9d9b7f05c059}, !- Air Inlet Node Name
  {dc853077-adab-450a-bd89-f5e6d3c118fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8dc5eff2-2517-4627-a2cf-c80c39314cbd}, !- Handle
  T S2 Apartment ZN Return Air Node,      !- Name
  {dcbd393d-e04e-4898-a557-54a55a98c349}, !- Inlet Port
  {ffda8fa5-b0a9-44f2-88dd-24fbd136d07d}; !- Outlet Port

OS:Connection,
  {cdb2bfe6-8fef-4391-acb2-7c5e47b5c63d}, !- Handle
  {454320a8-1353-41ec-b9f5-f6ace4d9d618}, !- Source Object
  3,                                      !- Outlet Port
  {2c6ca33b-ef43-4cdd-ae58-445a7499fb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcbd393d-e04e-4898-a557-54a55a98c349}, !- Handle
  {cc470acd-4dcf-4f7e-b9ce-d9feac943e7d}, !- Source Object
  2,                                      !- Outlet Port
  {8dc5eff2-2517-4627-a2cf-c80c39314cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffda8fa5-b0a9-44f2-88dd-24fbd136d07d}, !- Handle
  {8dc5eff2-2517-4627-a2cf-c80c39314cbd}, !- Source Object
  3,                                      !- Outlet Port
  {c3e4f5b2-36c7-48d8-940f-0d49ad725e8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5bd3162-9a15-4400-b70b-8f39be072510}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {945f5e02-1256-492d-bc61-99fb3d07567d}, !- Inlet Port
  {07d791d6-43bf-4c4d-971b-9d9b7f05c059}; !- Outlet Port

OS:Connection,
  {945f5e02-1256-492d-bc61-99fb3d07567d}, !- Handle
  {ede96b8e-8f57-49af-bc63-4f0314ee9392}, !- Source Object
  3,                                      !- Outlet Port
  {d5bd3162-9a15-4400-b70b-8f39be072510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d791d6-43bf-4c4d-971b-9d9b7f05c059}, !- Handle
  {d5bd3162-9a15-4400-b70b-8f39be072510}, !- Source Object
  3,                                      !- Outlet Port
  {1330e546-d182-46eb-8ce5-af66ea092b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc853077-adab-450a-bd89-f5e6d3c118fd}, !- Handle
  {1330e546-d182-46eb-8ce5-af66ea092b15}, !- Source Object
  4,                                      !- Outlet Port
  {454320a8-1353-41ec-b9f5-f6ace4d9d618}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- Handle
  Office ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule
  {3783cfda-fe88-4fdd-89bf-e4991b9c22d1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4f15c5d-2f57-417b-84ff-fe7cf52fef5b}, !- Supply Side Inlet Node Name
  {5f043a54-2ab9-4673-82fe-1067a27042bc}, !- Demand Side Outlet Node Name
  {4d61a23f-a9c4-4125-9d8d-d4b3e159e172}, !- Demand Side Inlet Node A
  {a6f7e2bf-2740-4bc7-9eb7-4e77c84979d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bf22e42-fc2a-4b75-85c3-6f61258264ba}, !- Demand Mixer Name
  {6549bb9a-8e84-4c19-931e-9a25608e7768}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5aa2639b-ef34-4a50-8f36-215dd848be8b}, !- Handle
  Office ZN PSZ-AC Supply Inlet Node,     !- Name
  {e4f15c5d-2f57-417b-84ff-fe7cf52fef5b}, !- Inlet Port
  {2f375081-8c61-4928-bd33-b6ea950b2671}; !- Outlet Port

OS:Node,
  {22861975-d1fa-401d-bdf6-b95d3804b24c}, !- Handle
  Office ZN PSZ-AC Supply Outlet Node,    !- Name
  {04020c06-2a83-4549-91ea-22656eefde0c}, !- Inlet Port
  {a6f7e2bf-2740-4bc7-9eb7-4e77c84979d7}; !- Outlet Port

OS:Connection,
  {e4f15c5d-2f57-417b-84ff-fe7cf52fef5b}, !- Handle
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- Source Object
  9,                                      !- Outlet Port
  {5aa2639b-ef34-4a50-8f36-215dd848be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f7e2bf-2740-4bc7-9eb7-4e77c84979d7}, !- Handle
  {22861975-d1fa-401d-bdf6-b95d3804b24c}, !- Source Object
  3,                                      !- Outlet Port
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78980d77-7f0a-4cbe-890f-c2aed7cc18d0}, !- Handle
  Office ZN PSZ-AC Demand Inlet Node,     !- Name
  {4d61a23f-a9c4-4125-9d8d-d4b3e159e172}, !- Inlet Port
  {2d5f0b0b-4b59-4bbd-b841-b1b886b0f649}; !- Outlet Port

OS:Node,
  {2e9a9050-3ae4-461b-9c22-d1daa5616bf3}, !- Handle
  Office ZN PSZ-AC Demand Outlet Node,    !- Name
  {00cd2681-e318-4b90-80a5-789f6f26b854}, !- Inlet Port
  {5f043a54-2ab9-4673-82fe-1067a27042bc}; !- Outlet Port

OS:Node,
  {07834a65-6588-4825-9960-2b7936cce7cd}, !- Handle
  Office ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {147f5cfa-34c2-41c9-b39b-5dd4fa1161d3}, !- Inlet Port
  {b7af8594-b414-4279-9c19-a7c75a8db248}; !- Outlet Port

OS:Connection,
  {4d61a23f-a9c4-4125-9d8d-d4b3e159e172}, !- Handle
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- Source Object
  11,                                     !- Outlet Port
  {78980d77-7f0a-4cbe-890f-c2aed7cc18d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f043a54-2ab9-4673-82fe-1067a27042bc}, !- Handle
  {2e9a9050-3ae4-461b-9c22-d1daa5616bf3}, !- Source Object
  3,                                      !- Outlet Port
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6549bb9a-8e84-4c19-931e-9a25608e7768}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {2d5f0b0b-4b59-4bbd-b841-b1b886b0f649}, !- Inlet Node Name
  {b92028c8-ec90-4127-b77a-defad8b56e10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bf22e42-fc2a-4b75-85c3-6f61258264ba}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {00cd2681-e318-4b90-80a5-789f6f26b854}, !- Outlet Node Name
  {b99e12b4-be2b-4aee-800c-b06663793223}; !- Inlet Node Name 1

OS:Connection,
  {2d5f0b0b-4b59-4bbd-b841-b1b886b0f649}, !- Handle
  {78980d77-7f0a-4cbe-890f-c2aed7cc18d0}, !- Source Object
  3,                                      !- Outlet Port
  {6549bb9a-8e84-4c19-931e-9a25608e7768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cd2681-e318-4b90-80a5-789f6f26b854}, !- Handle
  {7bf22e42-fc2a-4b75-85c3-6f61258264ba}, !- Source Object
  2,                                      !- Outlet Port
  {2e9a9050-3ae4-461b-9c22-d1daa5616bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae7c98a0-b2e8-4d83-829b-6c194e464d9b}, !- Handle
  {eb522f7e-e132-41c1-90b5-6657e307046c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3783cfda-fe88-4fdd-89bf-e4991b9c22d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {c5a6520c-ae78-44b0-98bf-845107078dae}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0fd3cd35-22c5-40fc-b280-0939298ed43b}, !- Handle
  Office ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Control Zone Name
  {22861975-d1fa-401d-bdf6-b95d3804b24c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {068737bd-109d-4218-8f18-5d3a28328314}, !- Handle
  Office ZN PSZ-AC Gas Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {1926d2ac-ed50-494c-a86d-36ad59dc7a4b}, !- Handle
  Office ZN PSZ-AC Gas Backup Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {aa661b53-192d-480f-847f-78d49dbc72c4}, !- Handle
  Office ZN PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 14SEER, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Energy Input Ratio Function of Temperature Curve Name
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {44c351aa-8e42-406d-ba41-a9a03b67ae99}, !- Handle
  Office ZN PSZ-AC Fan,                   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {300e9e2f-987d-4232-894d-c0469a151720}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6596b69-3f30-4fd1-92d8-ed5b69139d07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {300e9e2f-987d-4232-894d-c0469a151720}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6596b69-3f30-4fd1-92d8-ed5b69139d07}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {df95bc63-a94f-4e1c-8108-9caa47eed6f4}, !- Handle
  Office ZN PSZ-AC Unitary AC,            !- Name
  Load,                                   !- Control Type
  {776881a2-8d21-4a9a-89e9-4f71927c894a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Availability Schedule Name
  {921926c0-8d17-4340-8eca-f12ca8b87897}, !- Air Inlet Node Name
  {04020c06-2a83-4549-91ea-22656eefde0c}, !- Air Outlet Node Name
  {44c351aa-8e42-406d-ba41-a9a03b67ae99}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2d73cb70-84c7-4faa-854f-7c5c50c7bd5f}, !- Supply Air Fan Operating Mode Schedule Name
  {068737bd-109d-4218-8f18-5d3a28328314}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aa661b53-192d-480f-847f-78d49dbc72c4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1926d2ac-ed50-494c-a86d-36ad59dc7a4b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {04020c06-2a83-4549-91ea-22656eefde0c}, !- Handle
  {df95bc63-a94f-4e1c-8108-9caa47eed6f4}, !- Source Object
  7,                                      !- Outlet Port
  {22861975-d1fa-401d-bdf6-b95d3804b24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f51a6d9e-7404-4152-a6ef-2a4f74b52aa3}, !- Handle
  Office ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {615e4dd8-107e-4e2a-b769-b1c24d8bd5b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {df8b926e-30d4-4837-a325-fae6b6525fb3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {66c378b2-f27c-4e8f-97d0-4128f23d5d6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {66c378b2-f27c-4e8f-97d0-4128f23d5d6e}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e3d0345-6c76-49fe-9733-abcf6f830347}, !- Handle
  Office ZN PSZ-AC OA System,             !- Name
  {f51a6d9e-7404-4152-a6ef-2a4f74b52aa3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3623e2a6-89fc-43ad-a204-c5a73dc37e8f}, !- Mixed Air Node Name
  {1db6b63b-ec93-450a-83d6-b0a9f475b505}, !- Outdoor Air Stream Node Name
  {da417457-267e-40ff-a9e6-28c08dd0c4ab}, !- Relief Air Stream Node Name
  {2f375081-8c61-4928-bd33-b6ea950b2671}; !- Return Air Stream Node Name

OS:Node,
  {bc2e7099-a23e-43b5-85a5-aefac3efb078}, !- Handle
  Office ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {ee9a5f80-f97d-4349-86e5-ece27ce6a899}; !- Outlet Port

OS:Node,
  {7d03a585-e188-43dd-b60f-1ddbb9d18c5b}, !- Handle
  Office ZN PSZ-AC Relief Air Node,       !- Name
  {68029461-04a2-4310-b61d-d12d4b1ed7ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e11c282f-4da3-4257-80a9-dc7e4a281d6f}, !- Handle
  Office ZN PSZ-AC Mixed Air Node,        !- Name
  {3623e2a6-89fc-43ad-a204-c5a73dc37e8f}, !- Inlet Port
  {921926c0-8d17-4340-8eca-f12ca8b87897}; !- Outlet Port

OS:Connection,
  {2f375081-8c61-4928-bd33-b6ea950b2671}, !- Handle
  {5aa2639b-ef34-4a50-8f36-215dd848be8b}, !- Source Object
  3,                                      !- Outlet Port
  {6e3d0345-6c76-49fe-9733-abcf6f830347}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3623e2a6-89fc-43ad-a204-c5a73dc37e8f}, !- Handle
  {6e3d0345-6c76-49fe-9733-abcf6f830347}, !- Source Object
  5,                                      !- Outlet Port
  {e11c282f-4da3-4257-80a9-dc7e4a281d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921926c0-8d17-4340-8eca-f12ca8b87897}, !- Handle
  {e11c282f-4da3-4257-80a9-dc7e4a281d6f}, !- Source Object
  3,                                      !- Outlet Port
  {df95bc63-a94f-4e1c-8108-9caa47eed6f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c5a6520c-ae78-44b0-98bf-845107078dae}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {baacd7b4-3790-405d-b352-8e93334b4b0b}, !- Control Zone or Zone List Name
  {f68fae0a-c1b1-4b9c-9577-ebe667b92bd1}, !- Cooling Control Zone or Zone List Name
  {bb7babea-19b4-4b3e-a672-1d9a9e8ea1fa}, !- Heating Control Zone or Zone List Name
  {1bc63c8f-cd9b-4dda-a373-ac8ac58f5d08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {baacd7b4-3790-405d-b352-8e93334b4b0b}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {f68fae0a-c1b1-4b9c-9577-ebe667b92bd1}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb7babea-19b4-4b3e-a672-1d9a9e8ea1fa}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1bc63c8f-cd9b-4dda-a373-ac8ac58f5d08}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24288b95-fc38-4d8e-b254-386abb4ef06b}, !- Handle
  Office ZN PSZ-AC Diffuser,              !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {37235ab8-7ed7-424b-bf03-c391786beb8e}, !- Air Inlet Node Name
  {147f5cfa-34c2-41c9-b39b-5dd4fa1161d3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3588d6b-026b-4fb0-ad5d-6814dc0c10a1}, !- Handle
  Office ZN Return Air Node,              !- Name
  {0188801b-07e9-4fa4-9aa5-5df9c7bd5020}, !- Inlet Port
  {b99e12b4-be2b-4aee-800c-b06663793223}; !- Outlet Port

OS:Connection,
  {b7af8594-b414-4279-9c19-a7c75a8db248}, !- Handle
  {07834a65-6588-4825-9960-2b7936cce7cd}, !- Source Object
  3,                                      !- Outlet Port
  {baa5ac6a-043e-4456-85e8-8369c4a79427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0188801b-07e9-4fa4-9aa5-5df9c7bd5020}, !- Handle
  {acbaac63-13dd-4cb7-a5af-5d19d1ecdd42}, !- Source Object
  2,                                      !- Outlet Port
  {e3588d6b-026b-4fb0-ad5d-6814dc0c10a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99e12b4-be2b-4aee-800c-b06663793223}, !- Handle
  {e3588d6b-026b-4fb0-ad5d-6814dc0c10a1}, !- Source Object
  3,                                      !- Outlet Port
  {7bf22e42-fc2a-4b75-85c3-6f61258264ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72425c78-427c-4955-8758-164013bc44cb}, !- Handle
  Office ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b92028c8-ec90-4127-b77a-defad8b56e10}, !- Inlet Port
  {37235ab8-7ed7-424b-bf03-c391786beb8e}; !- Outlet Port

OS:Connection,
  {b92028c8-ec90-4127-b77a-defad8b56e10}, !- Handle
  {6549bb9a-8e84-4c19-931e-9a25608e7768}, !- Source Object
  3,                                      !- Outlet Port
  {72425c78-427c-4955-8758-164013bc44cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37235ab8-7ed7-424b-bf03-c391786beb8e}, !- Handle
  {72425c78-427c-4955-8758-164013bc44cb}, !- Source Object
  3,                                      !- Outlet Port
  {24288b95-fc38-4d8e-b254-386abb4ef06b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {147f5cfa-34c2-41c9-b39b-5dd4fa1161d3}, !- Handle
  {24288b95-fc38-4d8e-b254-386abb4ef06b}, !- Source Object
  4,                                      !- Outlet Port
  {07834a65-6588-4825-9960-2b7936cce7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {66f63bdf-13a7-44a4-a638-3278ccafc631}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {17fa704c-d7b8-4629-a6c1-047e03bf8742}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {eedf815a-4380-4e67-a2c2-30addb270535}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd47d0c2-cc1f-4566-804e-4ff2a6954ba1}, !- Handle
  Adiabatic floor construction,           !- Name
  ,                                       !- Surface Rendering Name
  {66f63bdf-13a7-44a4-a638-3278ccafc631}, !- Layer 1
  {17fa704c-d7b8-4629-a6c1-047e03bf8742}, !- Layer 2
  {eedf815a-4380-4e67-a2c2-30addb270535}; !- Layer 3

OS:Material,
  {95980722-8c94-4017-af70-3bb7fceac48d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c0588431-eaea-4024-ada6-295c9e541b0c}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {81f940b5-4076-41f5-a1a7-dcb6a39f8c51}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {2948ed3a-b187-42d5-84f9-0f1c52593bd8}, !- Handle
  Foundation F 0.9W/m*K Perim 11.58m Area 88.25m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  11.5818;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c17b4434-ce86-4394-a98e-f46669f13e14}, !- Handle
  Foundation F 0.9W/m*K Perim 19.2m Area 88.25m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  19.2014;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9455735d-2b14-4e5f-a6f8-ed44fbba753d}, !- Handle
  Foundation F 0.9W/m*K Perim 3.35m Area 77.66m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  77.65845299,                            !- Area {m2}
  3.3526;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {2845d859-0525-4657-87e3-8878c28a2fa3}, !- Handle
  90.1-2013 - MidApt - ASHRAE 169-2013-4A, !- Name
  {c74cf61d-d389-43e3-bafb-4fe879821bc3}, !- Default Exterior Surface Constructions Name
  {767efb90-c7bc-4644-9840-43807335fb5d}, !- Default Interior Surface Constructions Name
  {316b2d37-d704-4e8b-a9f6-ffc416e9fb35}, !- Default Ground Contact Surface Constructions Name
  {c731da2f-3d83-4871-9af7-f2bb5c2d0132}, !- Default Exterior SubSurface Constructions Name
  {1dab02e1-3edb-4e01-ba45-993b09564e14}, !- Default Interior SubSurface Constructions Name
  {3ad1247f-8578-4c68-9435-80944bcdf468}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c74cf61d-d389-43e3-bafb-4fe879821bc3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8b03cfed-1514-4f29-b3b5-9d7754d2f3fa}, !- Floor Construction Name
  {753f7dc0-251e-4be9-8e54-0a2952a6c26d}, !- Wall Construction Name
  {6a29366c-40bf-4927-ba4e-96319cb60057}; !- Roof Ceiling Construction Name

OS:Construction,
  {8b03cfed-1514-4f29-b3b5-9d7754d2f3fa}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {67dfd8e1-00c5-410d-bdc6-6785eeb9e18b}, !- Layer 1
  {32dd0fcb-6598-443c-a4b4-5590593a687d}, !- Layer 2
  {a7a07039-82cf-4826-bec1-be184825adb7}; !- Layer 3

OS:Material:NoMass,
  {67dfd8e1-00c5-410d-bdc6-6785eeb9e18b}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {32dd0fcb-6598-443c-a4b4-5590593a687d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a7a07039-82cf-4826-bec1-be184825adb7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3b158d9e-ddaf-4eae-96c8-bdc28b935dd9}, !- Handle
  {8b03cfed-1514-4f29-b3b5-9d7754d2f3fa}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {753f7dc0-251e-4be9-8e54-0a2952a6c26d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {a383f515-168b-416f-963b-2348c4060c4b}, !- Layer 1
  {d542c6f9-5ec2-4a7b-919c-0689932ae6c7}, !- Layer 2
  {fb2ec737-b234-488a-8bfc-006187027681}, !- Layer 3
  {d542c6f9-5ec2-4a7b-919c-0689932ae6c7}; !- Layer 4

OS:Material,
  {a383f515-168b-416f-963b-2348c4060c4b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d542c6f9-5ec2-4a7b-919c-0689932ae6c7}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fb2ec737-b234-488a-8bfc-006187027681}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b8d4870f-e0d4-4580-a4ae-7189da8fdefa}, !- Handle
  {753f7dc0-251e-4be9-8e54-0a2952a6c26d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {6a29366c-40bf-4927-ba4e-96319cb60057}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {9fc94006-1c6d-4542-8259-8e7730bad623}, !- Layer 1
  {fbc8fb4d-4b00-42b6-8514-adef1b113643}, !- Layer 2
  {e861e67f-2157-4418-beef-ffbfac963278}; !- Layer 3

OS:Material,
  {9fc94006-1c6d-4542-8259-8e7730bad623}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fbc8fb4d-4b00-42b6-8514-adef1b113643}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e861e67f-2157-4418-beef-ffbfac963278}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {39f4f2f9-1e04-4888-b16b-a4f751369f45}, !- Handle
  {6a29366c-40bf-4927-ba4e-96319cb60057}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {767efb90-c7bc-4644-9840-43807335fb5d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {06c03bcf-c08c-422a-8456-e2270b25025b}, !- Floor Construction Name
  {2c256aaa-83e9-4d37-9bdb-1e53f972f18c}, !- Wall Construction Name
  {06ae64d3-41ea-47a7-b4b1-1896601c2fb8}; !- Roof Ceiling Construction Name

OS:Construction,
  {06c03bcf-c08c-422a-8456-e2270b25025b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {17fa704c-d7b8-4629-a6c1-047e03bf8742}, !- Layer 1
  {66f63bdf-13a7-44a4-a638-3278ccafc631}; !- Layer 2

OS:StandardsInformation:Construction,
  {b3c8edd2-c397-42db-a496-3457bd8e6047}, !- Handle
  {06c03bcf-c08c-422a-8456-e2270b25025b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c256aaa-83e9-4d37-9bdb-1e53f972f18c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {95980722-8c94-4017-af70-3bb7fceac48d}, !- Layer 1
  {95980722-8c94-4017-af70-3bb7fceac48d}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bc3c3ec-6795-45b0-a091-f4e9fdc6dd86}, !- Handle
  {2c256aaa-83e9-4d37-9bdb-1e53f972f18c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {06ae64d3-41ea-47a7-b4b1-1896601c2fb8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {66f63bdf-13a7-44a4-a638-3278ccafc631}, !- Layer 1
  {17fa704c-d7b8-4629-a6c1-047e03bf8742}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ed48178-8e3d-4ded-b78d-7d21abf6159b}, !- Handle
  {06ae64d3-41ea-47a7-b4b1-1896601c2fb8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {316b2d37-d704-4e8b-a9f6-ffc416e9fb35}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a40707f4-58c3-4df9-a63c-6ced37c588ae}, !- Floor Construction Name
  {92f4690f-102c-4346-b234-ed9e5608e4e9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a40707f4-58c3-4df9-a63c-6ced37c588ae}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fb007d7c-4d49-43a3-9158-b06adc05df03}, !- Layer 1
  {a7a07039-82cf-4826-bec1-be184825adb7}; !- Layer 2

OS:Material:NoMass,
  {47f810a6-382a-40af-8c30-2462c6d3819f}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fb007d7c-4d49-43a3-9158-b06adc05df03}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {556d33a0-5074-41e6-a291-046c18e1a21d}, !- Handle
  {a40707f4-58c3-4df9-a63c-6ced37c588ae}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {92f4690f-102c-4346-b234-ed9e5608e4e9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {af932c3d-2706-4ae2-bcef-f7a9e40bef2b}; !- Layer 1

OS:Material,
  {af932c3d-2706-4ae2-bcef-f7a9e40bef2b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f8975055-171a-41b7-b239-abf1f26d7afe}, !- Handle
  {92f4690f-102c-4346-b234-ed9e5608e4e9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c731da2f-3d83-4871-9af7-f2bb5c2d0132}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c795a900-fbfc-44dd-b588-8b0d3a43f210}, !- Fixed Window Construction Name
  {8583d4b1-4145-4444-ae47-aee79d731f10}, !- Operable Window Construction Name
  {8a004330-b12d-45bc-aa68-3a7e368d1969}, !- Door Construction Name
  {88b69e81-4883-4c52-92cd-631061e08678}, !- Glass Door Construction Name
  {7a11cad8-b35f-429c-8c68-0c3d8492d1b8}, !- Overhead Door Construction Name
  {8583d4b1-4145-4444-ae47-aee79d731f10}, !- Skylight Construction Name
  {139b8146-88a2-4471-a53f-5723d74368fe}, !- Tubular Daylight Dome Construction Name
  {139b8146-88a2-4471-a53f-5723d74368fe}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c795a900-fbfc-44dd-b588-8b0d3a43f210}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {04e2dd68-6c28-4bdf-93e1-8c62a7887c97}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {04e2dd68-6c28-4bdf-93e1-8c62a7887c97}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  2.38487060326766,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {890c96cc-229b-479b-8cb8-66fff10eadbe}, !- Handle
  {c795a900-fbfc-44dd-b588-8b0d3a43f210}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8583d4b1-4145-4444-ae47-aee79d731f10}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {6aad3cc9-69ac-4796-8521-aea449de83cb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6aad3cc9-69ac-4796-8521-aea449de83cb}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4bcaa019-9844-4716-981f-00fdbb53173b}, !- Handle
  {8583d4b1-4145-4444-ae47-aee79d731f10}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8a004330-b12d-45bc-aa68-3a7e368d1969}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {26d45a79-3bf5-492a-8c7f-5bac0710018a}, !- Layer 1
  {47f810a6-382a-40af-8c30-2462c6d3819f}; !- Layer 2

OS:Material,
  {26d45a79-3bf5-492a-8c7f-5bac0710018a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0b2f3245-767d-4818-ac30-4dce91d1be30}, !- Handle
  {8a004330-b12d-45bc-aa68-3a7e368d1969}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {88b69e81-4883-4c52-92cd-631061e08678}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {68c78132-2a7e-4e10-aabd-dead437136e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {68c78132-2a7e-4e10-aabd-dead437136e2}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {dbacd34a-3369-454d-aaa0-9e3fcfe10302}, !- Handle
  {88b69e81-4883-4c52-92cd-631061e08678}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7a11cad8-b35f-429c-8c68-0c3d8492d1b8}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {63193457-1319-464e-b0eb-ebc09a59044d}; !- Layer 1

OS:Material:NoMass,
  {63193457-1319-464e-b0eb-ebc09a59044d}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68c34bec-a857-4cab-adf2-e3066832c271}, !- Handle
  {7a11cad8-b35f-429c-8c68-0c3d8492d1b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {139b8146-88a2-4471-a53f-5723d74368fe}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f4fd4866-8820-4923-8b67-4bacf5e6219d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f4fd4866-8820-4923-8b67-4bacf5e6219d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1b957de0-b36c-4c00-97f0-94b8afc299a8}, !- Handle
  {139b8146-88a2-4471-a53f-5723d74368fe}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1dab02e1-3edb-4e01-ba45-993b09564e14}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {139b8146-88a2-4471-a53f-5723d74368fe}, !- Fixed Window Construction Name
  {139b8146-88a2-4471-a53f-5723d74368fe}, !- Operable Window Construction Name
  {128e2e5c-3908-47ec-94c5-c7ef07062620}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {128e2e5c-3908-47ec-94c5-c7ef07062620}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5d5aec91-b638-4ee9-9027-3f03be90e2b4}; !- Layer 1

OS:Material,
  {5d5aec91-b638-4ee9-9027-3f03be90e2b4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49b61807-a278-4d35-8b7c-32381ef07f66}, !- Handle
  {128e2e5c-3908-47ec-94c5-c7ef07062620}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ad1247f-8578-4c68-9435-80944bcdf468}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5d5aec91-b638-4ee9-9027-3f03be90e2b4}; !- Layer 1

OS:StandardsInformation:Construction,
  {3682a548-a2c6-4fef-9799-d36bfc7a3aff}, !- Handle
  {3ad1247f-8578-4c68-9435-80944bcdf468}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {38849fbc-3688-40f9-95b6-6d8a236f25b3}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {046c94d6-f417-4c05-b102-adc3b84b3fdc}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {446d3264-0968-4953-8fae-0e3bc1743bcf}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {38849fbc-3688-40f9-95b6-6d8a236f25b3}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {1be7e5df-761b-4cba-841a-5bbd5363c5cf}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f14fa1d6-57de-4b47-b38d-e8048f14607f}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {046c94d6-f417-4c05-b102-adc3b84b3fdc}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {fd48149e-8f4f-4568-8b16-11d74709d5b9}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fd48149e-8f4f-4568-8b16-11d74709d5b9}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {423d84ee-22f3-4334-aaf2-ede8315a71ca}, !- Default Day Schedule Name
  {ad58175f-da4c-4cae-aed9-3942e7d31d5f}, !- Summer Design Day Schedule Name
  {1445249f-fa0a-4dcf-8147-e152ae2f7f96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {423d84ee-22f3-4334-aaf2-ede8315a71ca}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {ad58175f-da4c-4cae-aed9-3942e7d31d5f}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1445249f-fa0a-4dcf-8147-e152ae2f7f96}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {29bad496-3931-4bf4-8cd7-106d0e1ac28f}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {c33c0c80-162c-4298-914b-1a487d36f390}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.327531218,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {c33c0c80-162c-4298-914b-1a487d36f390}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {c02b8822-d8bb-4095-82a0-ae753169b8d1}, !- Default Day Schedule Name
  {da0d49eb-b8de-48f4-b01a-674c18715d06}, !- Summer Design Day Schedule Name
  {d00ddfad-3045-49b7-b552-5a8537c7badc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c02b8822-d8bb-4095-82a0-ae753169b8d1}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {d00ddfad-3045-49b7-b552-5a8537c7badc}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {da0d49eb-b8de-48f4-b01a-674c18715d06}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Material,
  {8193ef88-313a-4356-a45d-8c0e7a673b4e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {882896ee-cc0e-4dbc-b706-c70ccf5d467c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8193ef88-313a-4356-a45d-8c0e7a673b4e}; !- Layer 1

OS:InternalMass:Definition,
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Handle
  Internal Mass Definition 1,             !- Name
  {882896ee-cc0e-4dbc-b706-c70ccf5d467c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {19e26294-e22d-4490-832f-2aaa952af4f8}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fae8df2-a585-41ef-8f2e-ac7179479e83}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44015b30-220c-4667-be46-4e9470b75cf7}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79a3f6d3-e439-43ba-8e05-dfefd5c5f0eb}, !- Handle
  G NE Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f2a7142-5b7e-41a2-9e49-454477c520d3}, !- Handle
  Office Mass,                            !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2a7a68e-945b-4df8-9c9b-1fdaf3716489}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2f0982e-0835-4e25-971d-f637c864fa69}, !- Handle
  M NW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8f2b933-31f3-4b33-bf50-c253a32975e9}, !- Handle
  G NW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ea444e9-2122-4930-91c8-7e80c0133eb4}, !- Handle
  T NE Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb0db9c7-4236-41cd-9953-36335cf9dde0}, !- Handle
  M NE Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97518aff-44ac-48aa-997c-b395b83633fd}, !- Handle
  T SE Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6df0482e-aa30-43c7-a5f0-95e50626a34a}, !- Handle
  G Corridor Mass,                        !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cfd8510-a0b7-4392-8226-93edfca35472}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3b4a852-03d8-4483-94dc-5c186a8da6eb}, !- Handle
  T SW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2196d9e-f210-4a18-b80c-af5cfc46db1f}, !- Handle
  G SW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e740236-3ac4-4b82-b6ff-fb1d12a676f9}, !- Handle
  M SE Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e406949a-943a-4b30-afa0-d29f9260f2d5}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7805a431-1e2b-4246-b74b-6134e310dd93}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {068cd5a5-9be0-48de-b333-fb1057d56e1d}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b86b631-8ce8-4081-a790-3ba7e9916d9f}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e791288b-199d-43a8-921e-545b93646102}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4864b334-aaf1-47d9-a25f-e02b3841eaf5}, !- Handle
  M SW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09a8baad-89fb-4d34-acca-7aba6798be50}, !- Handle
  T Corridor Mass,                        !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d252ea8b-f42a-4b45-b87c-f4f18a5d7f5d}, !- Handle
  T NW Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a57a9db5-210e-476a-9e62-f2d24acfe5a0}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e18653a-e3e8-4e50-af5e-7deed00e582f}, !- Handle
  M Corridor Mass,                        !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d21d7c7-2a2e-4f62-bfba-8402ee71a06a}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {7bed248c-6ef6-4bbc-8676-ee9540e16db3}, !- Internal Mass Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fbf91b6e-897d-4204-96b3-2bb27df9be23}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c57217fb-ba20-4cd0-8fc8-e71d7e0ae498}, !- Plant Side Inlet Node Name
  {6bf89acb-9fdb-4bfe-9f6e-50197afe5b15}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f5033e8c-195a-4867-ae59-057658f5fd3f}, !- Demand Side Inlet Node Name
  {c2e758bf-cd54-4733-9684-a462b736ccd6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {178dbb7b-a73a-4d3e-8c8b-ec875ae1df8d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Demand Mixer Name
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Demand Splitter Name
  {22c9e3e8-d375-4df9-9465-bea23b484a42}, !- Supply Mixer Name
  {54127d5a-7fbc-43b7-8d82-bc31a2465af8}; !- Supply Splitter Name

OS:Node,
  {e7e47b89-e193-49d2-abf4-04159058b96e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {c57217fb-ba20-4cd0-8fc8-e71d7e0ae498}, !- Inlet Port
  {c35e09cc-a868-4421-ab08-ef90dd52f057}; !- Outlet Port

OS:Node,
  {fbf91b6e-897d-4204-96b3-2bb27df9be23}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {d9730471-c512-4241-aa80-3613380229d5}, !- Inlet Port
  {6bf89acb-9fdb-4bfe-9f6e-50197afe5b15}; !- Outlet Port

OS:Node,
  {d4c9cefb-85a6-41d1-9090-37b9c9db3ce0}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {5b8889b7-dab7-4ae9-a0ca-23ee23672eee}, !- Inlet Port
  {a20874d4-3e1e-474c-a213-02da316619cd}; !- Outlet Port

OS:Connector:Mixer,
  {22c9e3e8-d375-4df9-9465-bea23b484a42}, !- Handle
  Connector Mixer 1,                      !- Name
  {a8a0132f-8753-4545-98fe-cc190bbe208b}, !- Outlet Branch Name
  {cb65dff7-daba-4dbc-8f9a-fbef8fdc71e8}, !- Inlet Branch Name 1
  {4c14fe1c-d350-46ce-90bd-d53c7d80d601}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {54127d5a-7fbc-43b7-8d82-bc31a2465af8}, !- Handle
  Connector Splitter 1,                   !- Name
  {e7c2611e-ffcb-4648-b687-70a9c3cb4550}, !- Inlet Branch Name
  {5b8889b7-dab7-4ae9-a0ca-23ee23672eee}, !- Outlet Branch Name 1
  {ebfebe27-2722-4d32-8cc6-82299729f76f}; !- Outlet Branch Name 2

OS:Connection,
  {c57217fb-ba20-4cd0-8fc8-e71d7e0ae498}, !- Handle
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Source Object
  14,                                     !- Outlet Port
  {e7e47b89-e193-49d2-abf4-04159058b96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8889b7-dab7-4ae9-a0ca-23ee23672eee}, !- Handle
  {54127d5a-7fbc-43b7-8d82-bc31a2465af8}, !- Source Object
  3,                                      !- Outlet Port
  {d4c9cefb-85a6-41d1-9090-37b9c9db3ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf89acb-9fdb-4bfe-9f6e-50197afe5b15}, !- Handle
  {fbf91b6e-897d-4204-96b3-2bb27df9be23}, !- Source Object
  3,                                      !- Outlet Port
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4ee38f5e-634f-4cc4-9185-09b6d383537d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {f5033e8c-195a-4867-ae59-057658f5fd3f}, !- Inlet Port
  {7521f559-b339-4d8c-b08a-5d2e09c03b73}; !- Outlet Port

OS:Node,
  {97054dbf-3ab2-4778-b90e-907941627c38}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {fe0f5477-f294-45ed-b341-15a5258861e9}, !- Inlet Port
  {c2e758bf-cd54-4733-9684-a462b736ccd6}; !- Outlet Port

OS:Node,
  {e09d9fcb-7be8-4f2c-9824-8d76ced662af}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {92206ba1-7708-46b1-a47d-168b52c817d1}, !- Inlet Port
  {9fbf6cd1-d6fe-475f-a954-f5f93120be9f}; !- Outlet Port

OS:Connector:Mixer,
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Handle
  Connector Mixer 2,                      !- Name
  {700e5f4b-d1eb-4031-b60d-d0d050085732}, !- Outlet Branch Name
  {7f21db2e-343c-41c1-897f-c545f0ef35f7}, !- Inlet Branch Name 1
  {58de6fe4-ab6a-49a4-8a34-c540bc5536a8}, !- Inlet Branch Name 2
  {0f7bdcb4-9887-41a0-94bf-e7ee59f2b6e3}, !- Inlet Branch Name 3
  {8f12f34d-1bb7-4e9d-8c85-d16e35618f8a}, !- Inlet Branch Name 4
  {6098fe62-ab47-44ec-bc4c-b085e0981a5b}, !- Inlet Branch Name 5
  {9db3fc66-9929-40f8-a9d6-3c8a5757f4df}, !- Inlet Branch Name 6
  {c4914039-49e3-4d01-b3ca-430c97d93335}, !- Inlet Branch Name 7
  {ee1d8d66-fb83-4e9f-8ba5-e2f6e17c2588}, !- Inlet Branch Name 8
  {0163f864-8eb4-4378-b654-e34549c3ec24}, !- Inlet Branch Name 9
  {7da88855-7dcf-4c81-9f75-c8da97831b56}, !- Inlet Branch Name 10
  {4a788adf-7b44-49aa-ac6b-758a35372166}, !- Inlet Branch Name 11
  {40e04b83-5bab-457c-9c64-a56ded43814d}, !- Inlet Branch Name 12
  {2dfa4c57-b4f3-455e-a580-8af89ab15c58}, !- Inlet Branch Name 13
  {ada7ec68-747c-4330-9d26-8e42bfe785cd}, !- Inlet Branch Name 14
  {5fa61790-567c-4a19-8f20-a8229839d70e}, !- Inlet Branch Name 15
  {9a649176-cfb3-4856-8f19-b53662808001}, !- Inlet Branch Name 16
  {d7fd0d5e-e6e5-4a54-80f5-28fd4c079c03}, !- Inlet Branch Name 17
  {9891d241-c421-425a-8008-4132dd59b312}, !- Inlet Branch Name 18
  {644764c4-9a81-499b-8f97-dddaedc3ef3d}, !- Inlet Branch Name 19
  {f57b8c10-476e-45ff-9ff6-c5b0a28c86f7}, !- Inlet Branch Name 20
  {e1d90b3c-7794-4024-960f-3ffd1c1882d5}, !- Inlet Branch Name 21
  {d22821f6-6a29-469c-8ca9-ee4765d95cd7}, !- Inlet Branch Name 22
  {ab6cbed2-d289-4685-ae35-0435e4a7166a}, !- Inlet Branch Name 23
  {90e54033-2809-4cbd-bc4d-2d78aa998778}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Handle
  Connector Splitter 2,                   !- Name
  {7521f559-b339-4d8c-b08a-5d2e09c03b73}, !- Inlet Branch Name
  {92206ba1-7708-46b1-a47d-168b52c817d1}, !- Outlet Branch Name 1
  {9a264435-bf9d-4f00-b7c9-391f8e2e03a7}, !- Outlet Branch Name 2
  {5cb14ed5-6850-4b50-8842-6c5151b51e11}, !- Outlet Branch Name 3
  {c8968d1c-e999-4d72-891c-b3b21116f9aa}, !- Outlet Branch Name 4
  {f01f32bf-59e0-4eaf-958c-a0fc1afcdb2d}, !- Outlet Branch Name 5
  {3fade020-81e6-4006-b5a5-687de3d033f1}, !- Outlet Branch Name 6
  {be435e8b-94b1-4bdc-add9-7ef2e3505430}, !- Outlet Branch Name 7
  {5a9cba77-4902-4c77-bbe3-6fb797f7d93f}, !- Outlet Branch Name 8
  {1a5bdf0a-5b3a-4b1f-ac6b-dd819cbcb003}, !- Outlet Branch Name 9
  {0821c96f-daa0-4ae7-baa9-2a262368cd6f}, !- Outlet Branch Name 10
  {1122ce35-afbd-4ae9-b59a-d51a4670b4ee}, !- Outlet Branch Name 11
  {52dc896a-9f0a-4071-b7b2-9a72aacd27b3}, !- Outlet Branch Name 12
  {f31eb854-a0a6-4174-89a9-84b11f16ef1b}, !- Outlet Branch Name 13
  {c269efa0-7c17-431e-bfa3-c6cc46f297a2}, !- Outlet Branch Name 14
  {64f5c424-0444-4245-a713-638e51458236}, !- Outlet Branch Name 15
  {cc95529b-5088-44eb-a341-a478d96a276d}, !- Outlet Branch Name 16
  {ed7e8537-42c9-49f0-83d8-3bafd778ff24}, !- Outlet Branch Name 17
  {a84b71e2-007f-47d0-878d-ce3e391b572a}, !- Outlet Branch Name 18
  {37900956-66c4-47bc-b58f-7f0092c92da5}, !- Outlet Branch Name 19
  {af04232e-5379-4c58-a836-0ab5a3d70f1f}, !- Outlet Branch Name 20
  {b7689746-0dda-4031-aa47-4cad331ba9c2}, !- Outlet Branch Name 21
  {c518f2ee-5f63-44ce-8467-8042dc514692}, !- Outlet Branch Name 22
  {b8289891-302f-4a11-81b6-deb1a4b2eca8}, !- Outlet Branch Name 23
  {1b41217d-2347-4c56-a839-ba76b93c9db7}; !- Outlet Branch Name 24

OS:Connection,
  {f5033e8c-195a-4867-ae59-057658f5fd3f}, !- Handle
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Source Object
  17,                                     !- Outlet Port
  {4ee38f5e-634f-4cc4-9185-09b6d383537d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7521f559-b339-4d8c-b08a-5d2e09c03b73}, !- Handle
  {4ee38f5e-634f-4cc4-9185-09b6d383537d}, !- Source Object
  3,                                      !- Outlet Port
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92206ba1-7708-46b1-a47d-168b52c817d1}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  3,                                      !- Outlet Port
  {e09d9fcb-7be8-4f2c-9824-8d76ced662af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e758bf-cd54-4733-9684-a462b736ccd6}, !- Handle
  {97054dbf-3ab2-4778-b90e-907941627c38}, !- Source Object
  3,                                      !- Outlet Port
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e87bc934-80d7-407a-8124-9151b4e699eb}, !- Handle
  {a99ec7f1-b940-4a5a-85ab-25e77c0028a4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {178dbb7b-a73a-4d3e-8c8b-ec875ae1df8d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  {cf4abe94-33e9-47e3-97d3-196641c8c513}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf4abe94-33e9-47e3-97d3-196641c8c513}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f4e2d1cc-686d-4fd9-bd80-ad0389972945}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Schedule Name
  {fbf91b6e-897d-4204-96b3-2bb27df9be23}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1da3da26-2ee9-438b-a0c7-4d4de0a79130}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {c35e09cc-a868-4421-ab08-ef90dd52f057}, !- Inlet Node Name
  {1ca53248-6212-44e8-91b8-467f11240435}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3b9b480a-e8cb-45a4-9dab-e84639d57758}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1ca53248-6212-44e8-91b8-467f11240435}, !- Inlet Port
  {e7c2611e-ffcb-4648-b687-70a9c3cb4550}; !- Outlet Port

OS:Connection,
  {c35e09cc-a868-4421-ab08-ef90dd52f057}, !- Handle
  {e7e47b89-e193-49d2-abf4-04159058b96e}, !- Source Object
  3,                                      !- Outlet Port
  {1da3da26-2ee9-438b-a0c7-4d4de0a79130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca53248-6212-44e8-91b8-467f11240435}, !- Handle
  {1da3da26-2ee9-438b-a0c7-4d4de0a79130}, !- Source Object
  3,                                      !- Outlet Port
  {3b9b480a-e8cb-45a4-9dab-e84639d57758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c2611e-ffcb-4648-b687-70a9c3cb4550}, !- Handle
  {3b9b480a-e8cb-45a4-9dab-e84639d57758}, !- Source Object
  3,                                      !- Outlet Port
  {54127d5a-7fbc-43b7-8d82-bc31a2465af8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fa4e2b4c-65b0-43d2-9412-29cfeb7b3aa5}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1889.0002031045,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1889.0002031045,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6be11017-806a-417f-9080-247404e983b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.82788426466415,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.82788426466415,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a20874d4-3e1e-474c-a213-02da316619cd}, !- Use Side Inlet Node Name
  {eec4b882-1d57-4759-b7b3-adb6fdbd8cc9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {eb60e5ec-5afc-4169-9b32-c1a8b8acaecc}, !- Handle
  Schedule Day 1,                         !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7be95d58-7cd0-4ff7-9609-15588b574fb1}, !- Handle
  Schedule Day 2,                         !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {462cd419-4538-4038-9fca-555474efe2c6}, !- Handle
  {fa4e2b4c-65b0-43d2-9412-29cfeb7b3aa5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6be11017-806a-417f-9080-247404e983b2}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  {4b9169ab-59be-4d41-87b7-edf834f41b81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b9169ab-59be-4d41-87b7-edf834f41b81}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {8b5f2909-4b40-4c61-8a8d-44357ed4989a}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {eec4b882-1d57-4759-b7b3-adb6fdbd8cc9}, !- Inlet Port
  {cb65dff7-daba-4dbc-8f9a-fbef8fdc71e8}; !- Outlet Port

OS:Connection,
  {a20874d4-3e1e-474c-a213-02da316619cd}, !- Handle
  {d4c9cefb-85a6-41d1-9090-37b9c9db3ce0}, !- Source Object
  3,                                      !- Outlet Port
  {fa4e2b4c-65b0-43d2-9412-29cfeb7b3aa5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eec4b882-1d57-4759-b7b3-adb6fdbd8cc9}, !- Handle
  {fa4e2b4c-65b0-43d2-9412-29cfeb7b3aa5}, !- Source Object
  32,                                     !- Outlet Port
  {8b5f2909-4b40-4c61-8a8d-44357ed4989a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb65dff7-daba-4dbc-8f9a-fbef8fdc71e8}, !- Handle
  {8b5f2909-4b40-4c61-8a8d-44357ed4989a}, !- Source Object
  3,                                      !- Outlet Port
  {22c9e3e8-d375-4df9-9465-bea23b484a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d84aa28-8b77-47e5-be7a-5d1e2d80efdb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c9589ba7-0bc9-45bf-adc6-828b76c14987}, !- Inlet Node Name
  {8e96e778-8e9a-4f83-b3c0-98247839a526}; !- Outlet Node Name

OS:Node,
  {d1411a5b-e55c-433e-8d97-fb4c105a164a}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ebfebe27-2722-4d32-8cc6-82299729f76f}, !- Inlet Port
  {c9589ba7-0bc9-45bf-adc6-828b76c14987}; !- Outlet Port

OS:Connection,
  {ebfebe27-2722-4d32-8cc6-82299729f76f}, !- Handle
  {54127d5a-7fbc-43b7-8d82-bc31a2465af8}, !- Source Object
  4,                                      !- Outlet Port
  {d1411a5b-e55c-433e-8d97-fb4c105a164a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8f0357a-2aaf-4488-aa65-8b78e0b12c34}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {8e96e778-8e9a-4f83-b3c0-98247839a526}, !- Inlet Port
  {4c14fe1c-d350-46ce-90bd-d53c7d80d601}; !- Outlet Port

OS:Connection,
  {c9589ba7-0bc9-45bf-adc6-828b76c14987}, !- Handle
  {d1411a5b-e55c-433e-8d97-fb4c105a164a}, !- Source Object
  3,                                      !- Outlet Port
  {4d84aa28-8b77-47e5-be7a-5d1e2d80efdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e96e778-8e9a-4f83-b3c0-98247839a526}, !- Handle
  {4d84aa28-8b77-47e5-be7a-5d1e2d80efdb}, !- Source Object
  3,                                      !- Outlet Port
  {e8f0357a-2aaf-4488-aa65-8b78e0b12c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c14fe1c-d350-46ce-90bd-d53c7d80d601}, !- Handle
  {e8f0357a-2aaf-4488-aa65-8b78e0b12c34}, !- Source Object
  3,                                      !- Outlet Port
  {22c9e3e8-d375-4df9-9465-bea23b484a42}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {549fbde5-da81-4e7a-9d04-1f72a057d3ca}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9fbf6cd1-d6fe-475f-a954-f5f93120be9f}, !- Inlet Node Name
  {2adbd774-1468-412b-bd11-f51df8f7931f}; !- Outlet Node Name

OS:Node,
  {6bba4655-d271-430e-95dc-c915013584cf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2adbd774-1468-412b-bd11-f51df8f7931f}, !- Inlet Port
  {7f21db2e-343c-41c1-897f-c545f0ef35f7}; !- Outlet Port

OS:Connection,
  {9fbf6cd1-d6fe-475f-a954-f5f93120be9f}, !- Handle
  {e09d9fcb-7be8-4f2c-9824-8d76ced662af}, !- Source Object
  3,                                      !- Outlet Port
  {549fbde5-da81-4e7a-9d04-1f72a057d3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2adbd774-1468-412b-bd11-f51df8f7931f}, !- Handle
  {549fbde5-da81-4e7a-9d04-1f72a057d3ca}, !- Source Object
  3,                                      !- Outlet Port
  {6bba4655-d271-430e-95dc-c915013584cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f21db2e-343c-41c1-897f-c545f0ef35f7}, !- Handle
  {6bba4655-d271-430e-95dc-c915013584cf}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {adec255a-afd7-4104-98dc-6e4a3ebb17b6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {05b34bb0-5dc2-48b7-be55-fa30bc71291c}, !- Inlet Node Name
  {d9730471-c512-4241-aa80-3613380229d5}; !- Outlet Node Name

OS:Node,
  {8f113f17-0ce6-4177-9288-3ff9a99e7e33}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a8a0132f-8753-4545-98fe-cc190bbe208b}, !- Inlet Port
  {05b34bb0-5dc2-48b7-be55-fa30bc71291c}; !- Outlet Port

OS:Connection,
  {a8a0132f-8753-4545-98fe-cc190bbe208b}, !- Handle
  {22c9e3e8-d375-4df9-9465-bea23b484a42}, !- Source Object
  2,                                      !- Outlet Port
  {8f113f17-0ce6-4177-9288-3ff9a99e7e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b34bb0-5dc2-48b7-be55-fa30bc71291c}, !- Handle
  {8f113f17-0ce6-4177-9288-3ff9a99e7e33}, !- Source Object
  3,                                      !- Outlet Port
  {adec255a-afd7-4104-98dc-6e4a3ebb17b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9730471-c512-4241-aa80-3613380229d5}, !- Handle
  {adec255a-afd7-4104-98dc-6e4a3ebb17b6}, !- Source Object
  3,                                      !- Outlet Port
  {fbf91b6e-897d-4204-96b3-2bb27df9be23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84815a9f-815a-4f5b-bbd3-0c4727951bf6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2a204459-fc3f-4d3a-af14-8726f6b9e321}, !- Inlet Node Name
  {fe0f5477-f294-45ed-b341-15a5258861e9}; !- Outlet Node Name

OS:Node,
  {7ba1568c-7635-408d-8054-5db8626667fe}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {700e5f4b-d1eb-4031-b60d-d0d050085732}, !- Inlet Port
  {2a204459-fc3f-4d3a-af14-8726f6b9e321}; !- Outlet Port

OS:Connection,
  {700e5f4b-d1eb-4031-b60d-d0d050085732}, !- Handle
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Source Object
  2,                                      !- Outlet Port
  {7ba1568c-7635-408d-8054-5db8626667fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a204459-fc3f-4d3a-af14-8726f6b9e321}, !- Handle
  {7ba1568c-7635-408d-8054-5db8626667fe}, !- Source Object
  3,                                      !- Outlet Port
  {84815a9f-815a-4f5b-bbd3-0c4727951bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0f5477-f294-45ed-b341-15a5258861e9}, !- Handle
  {84815a9f-815a-4f5b-bbd3-0c4727951bf6}, !- Source Object
  3,                                      !- Outlet Port
  {97054dbf-3ab2-4778-b90e-907941627c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {99d35463-84c3-44f9-af20-87ca6e282d61}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {e868722b-708c-44c9-840a-8edaa88c3858}, !- Default Day Schedule Name
  {41ea3144-08dc-4f81-8006-446991af036f}, !- Summer Design Day Schedule Name
  {566b645c-af0b-41a9-84fd-da6c14ebe6a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e868722b-708c-44c9-840a-8edaa88c3858}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {566b645c-af0b-41a9-84fd-da6c14ebe6a4}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {41ea3144-08dc-4f81-8006-446991af036f}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:WaterUse:Equipment:Definition,
  {2f609943-c060-45d1-88b2-15a186e7422a}, !- Handle
  G N1 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {d211a78d-95ad-4772-a5d3-b2476ead5a41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d211a78d-95ad-4772-a5d3-b2476ead5a41}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {5f4fd7f0-9787-4f3b-a05a-931204ebeef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f4fd7f0-9787-4f3b-a05a-931204ebeef8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  {7b678066-edcf-431a-9e43-15e665ac1b63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b678066-edcf-431a-9e43-15e665ac1b63}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ac7eea4b-75fb-4855-8f89-eb7a818978d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {53a48569-26dd-47aa-b36d-66c55e266a86}, !- Handle
  G N1 Apartment Service Water Use 0.058gpm 140F, !- Name
  {2f609943-c060-45d1-88b2-15a186e7422a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {041ceadf-f426-46d6-9b48-3b3958fd9c09}, !- Handle
  G N1 Apartment WUC 0.058gpm 140F,       !- Name
  {2cd3344a-eac8-4176-ac28-171f04877bb3}, !- Inlet Node Name
  {9d5e0842-1387-44e8-a4b3-a1d861191c9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53a48569-26dd-47aa-b36d-66c55e266a86}; !- Water Use Equipment Name 1

OS:Node,
  {c12e0199-35a8-470b-b28a-5503ef7ddd2f}, !- Handle
  G N1 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {9a264435-bf9d-4f00-b7c9-391f8e2e03a7}, !- Inlet Port
  {2cd3344a-eac8-4176-ac28-171f04877bb3}; !- Outlet Port

OS:Connection,
  {9a264435-bf9d-4f00-b7c9-391f8e2e03a7}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  4,                                      !- Outlet Port
  {c12e0199-35a8-470b-b28a-5503ef7ddd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8956ca-8a77-4aad-9741-92a8cc883436}, !- Handle
  G N1 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {9d5e0842-1387-44e8-a4b3-a1d861191c9b}, !- Inlet Port
  {58de6fe4-ab6a-49a4-8a34-c540bc5536a8}; !- Outlet Port

OS:Connection,
  {2cd3344a-eac8-4176-ac28-171f04877bb3}, !- Handle
  {c12e0199-35a8-470b-b28a-5503ef7ddd2f}, !- Source Object
  3,                                      !- Outlet Port
  {041ceadf-f426-46d6-9b48-3b3958fd9c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5e0842-1387-44e8-a4b3-a1d861191c9b}, !- Handle
  {041ceadf-f426-46d6-9b48-3b3958fd9c09}, !- Source Object
  3,                                      !- Outlet Port
  {df8956ca-8a77-4aad-9741-92a8cc883436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58de6fe4-ab6a-49a4-8a34-c540bc5536a8}, !- Handle
  {df8956ca-8a77-4aad-9741-92a8cc883436}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3e2ab90e-90ac-493c-97bb-4ac4ae591a1c}, !- Handle
  G N2 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {794b8c45-edc1-43f3-bf9e-9b22e852a912}, !- Handle
  G N2 Apartment Service Water Use 0.058gpm 140F, !- Name
  {3e2ab90e-90ac-493c-97bb-4ac4ae591a1c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2ea60df6-621f-494f-b2fc-39d744f0c95d}, !- Handle
  G N2 Apartment WUC 0.058gpm 140F,       !- Name
  {e8579e14-d6c9-4d3f-8138-d369d1a98c57}, !- Inlet Node Name
  {7edeae22-c395-43f7-a859-d000baefafd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {794b8c45-edc1-43f3-bf9e-9b22e852a912}; !- Water Use Equipment Name 1

OS:Node,
  {b4ecf008-1d91-4faa-aca9-a96ac5f83af2}, !- Handle
  G N2 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {5cb14ed5-6850-4b50-8842-6c5151b51e11}, !- Inlet Port
  {e8579e14-d6c9-4d3f-8138-d369d1a98c57}; !- Outlet Port

OS:Connection,
  {5cb14ed5-6850-4b50-8842-6c5151b51e11}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  5,                                      !- Outlet Port
  {b4ecf008-1d91-4faa-aca9-a96ac5f83af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2647854a-4403-4597-95e3-a52d0d8febda}, !- Handle
  G N2 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {7edeae22-c395-43f7-a859-d000baefafd0}, !- Inlet Port
  {0f7bdcb4-9887-41a0-94bf-e7ee59f2b6e3}; !- Outlet Port

OS:Connection,
  {e8579e14-d6c9-4d3f-8138-d369d1a98c57}, !- Handle
  {b4ecf008-1d91-4faa-aca9-a96ac5f83af2}, !- Source Object
  3,                                      !- Outlet Port
  {2ea60df6-621f-494f-b2fc-39d744f0c95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edeae22-c395-43f7-a859-d000baefafd0}, !- Handle
  {2ea60df6-621f-494f-b2fc-39d744f0c95d}, !- Source Object
  3,                                      !- Outlet Port
  {2647854a-4403-4597-95e3-a52d0d8febda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7bdcb4-9887-41a0-94bf-e7ee59f2b6e3}, !- Handle
  {2647854a-4403-4597-95e3-a52d0d8febda}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b3f2b04f-68d2-4d39-a456-451de863d46e}, !- Handle
  G NE Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bc5382da-4a42-4919-9d71-58cf6f04c6f6}, !- Handle
  G NE Apartment Service Water Use 0.058gpm 140F, !- Name
  {b3f2b04f-68d2-4d39-a456-451de863d46e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f580f2df-985b-40e0-ab75-b1c4840b7ae8}, !- Handle
  G NE Apartment WUC 0.058gpm 140F,       !- Name
  {1a314519-f178-4bc5-9ce1-356ddfa9b05b}, !- Inlet Node Name
  {7d46289c-f55b-42f0-bd8e-ab35eeedb521}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc5382da-4a42-4919-9d71-58cf6f04c6f6}; !- Water Use Equipment Name 1

OS:Node,
  {35271952-5cb8-4b76-bd3e-e13fb54c4503}, !- Handle
  G NE Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {c8968d1c-e999-4d72-891c-b3b21116f9aa}, !- Inlet Port
  {1a314519-f178-4bc5-9ce1-356ddfa9b05b}; !- Outlet Port

OS:Connection,
  {c8968d1c-e999-4d72-891c-b3b21116f9aa}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  6,                                      !- Outlet Port
  {35271952-5cb8-4b76-bd3e-e13fb54c4503}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6b1fed7-8c98-4a9f-a75a-506e592302b6}, !- Handle
  G NE Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {7d46289c-f55b-42f0-bd8e-ab35eeedb521}, !- Inlet Port
  {8f12f34d-1bb7-4e9d-8c85-d16e35618f8a}; !- Outlet Port

OS:Connection,
  {1a314519-f178-4bc5-9ce1-356ddfa9b05b}, !- Handle
  {35271952-5cb8-4b76-bd3e-e13fb54c4503}, !- Source Object
  3,                                      !- Outlet Port
  {f580f2df-985b-40e0-ab75-b1c4840b7ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d46289c-f55b-42f0-bd8e-ab35eeedb521}, !- Handle
  {f580f2df-985b-40e0-ab75-b1c4840b7ae8}, !- Source Object
  3,                                      !- Outlet Port
  {b6b1fed7-8c98-4a9f-a75a-506e592302b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f12f34d-1bb7-4e9d-8c85-d16e35618f8a}, !- Handle
  {b6b1fed7-8c98-4a9f-a75a-506e592302b6}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5b95bcd5-252e-48ee-85fe-982ae905c3ac}, !- Handle
  G NW Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {82954f05-3bcd-44fc-9e23-f3a9e7d21062}, !- Handle
  G NW Apartment Service Water Use 0.058gpm 140F, !- Name
  {5b95bcd5-252e-48ee-85fe-982ae905c3ac}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b1d5dd97-dcb9-4a56-a61d-abfe55444061}, !- Handle
  G NW Apartment WUC 0.058gpm 140F,       !- Name
  {dcb672a1-50bb-4c8e-b95a-cfa8e75d9520}, !- Inlet Node Name
  {35d23071-618a-4bc9-bb3b-60684e866ceb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82954f05-3bcd-44fc-9e23-f3a9e7d21062}; !- Water Use Equipment Name 1

OS:Node,
  {856b2913-0506-4f0f-bebc-a352bf6012bf}, !- Handle
  G NW Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {f01f32bf-59e0-4eaf-958c-a0fc1afcdb2d}, !- Inlet Port
  {dcb672a1-50bb-4c8e-b95a-cfa8e75d9520}; !- Outlet Port

OS:Connection,
  {f01f32bf-59e0-4eaf-958c-a0fc1afcdb2d}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  7,                                      !- Outlet Port
  {856b2913-0506-4f0f-bebc-a352bf6012bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {673441a3-fabe-4d31-8e74-258548f3057e}, !- Handle
  G NW Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {35d23071-618a-4bc9-bb3b-60684e866ceb}, !- Inlet Port
  {6098fe62-ab47-44ec-bc4c-b085e0981a5b}; !- Outlet Port

OS:Connection,
  {dcb672a1-50bb-4c8e-b95a-cfa8e75d9520}, !- Handle
  {856b2913-0506-4f0f-bebc-a352bf6012bf}, !- Source Object
  3,                                      !- Outlet Port
  {b1d5dd97-dcb9-4a56-a61d-abfe55444061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d23071-618a-4bc9-bb3b-60684e866ceb}, !- Handle
  {b1d5dd97-dcb9-4a56-a61d-abfe55444061}, !- Source Object
  3,                                      !- Outlet Port
  {673441a3-fabe-4d31-8e74-258548f3057e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6098fe62-ab47-44ec-bc4c-b085e0981a5b}, !- Handle
  {673441a3-fabe-4d31-8e74-258548f3057e}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {06a920b6-4d4f-439b-be41-a132af31424f}, !- Handle
  G S1 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {af99ad89-0524-41cf-9eae-f6c7694ab3b8}, !- Handle
  G S1 Apartment Service Water Use 0.058gpm 140F, !- Name
  {06a920b6-4d4f-439b-be41-a132af31424f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {099f45ea-62e7-4130-8dc9-0588038a5410}, !- Handle
  G S1 Apartment WUC 0.058gpm 140F,       !- Name
  {99711d9c-3fe1-4335-a50a-b2926e224793}, !- Inlet Node Name
  {4a4e2610-f8d8-4d6f-98b1-1a5cd801b045}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af99ad89-0524-41cf-9eae-f6c7694ab3b8}; !- Water Use Equipment Name 1

OS:Node,
  {68249734-765f-4f9a-b968-553507f596af}, !- Handle
  G S1 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {3fade020-81e6-4006-b5a5-687de3d033f1}, !- Inlet Port
  {99711d9c-3fe1-4335-a50a-b2926e224793}; !- Outlet Port

OS:Connection,
  {3fade020-81e6-4006-b5a5-687de3d033f1}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  8,                                      !- Outlet Port
  {68249734-765f-4f9a-b968-553507f596af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b9f046f-4a02-4423-8acd-78cfc5c2679e}, !- Handle
  G S1 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {4a4e2610-f8d8-4d6f-98b1-1a5cd801b045}, !- Inlet Port
  {9db3fc66-9929-40f8-a9d6-3c8a5757f4df}; !- Outlet Port

OS:Connection,
  {99711d9c-3fe1-4335-a50a-b2926e224793}, !- Handle
  {68249734-765f-4f9a-b968-553507f596af}, !- Source Object
  3,                                      !- Outlet Port
  {099f45ea-62e7-4130-8dc9-0588038a5410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4e2610-f8d8-4d6f-98b1-1a5cd801b045}, !- Handle
  {099f45ea-62e7-4130-8dc9-0588038a5410}, !- Source Object
  3,                                      !- Outlet Port
  {9b9f046f-4a02-4423-8acd-78cfc5c2679e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db3fc66-9929-40f8-a9d6-3c8a5757f4df}, !- Handle
  {9b9f046f-4a02-4423-8acd-78cfc5c2679e}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5fb289b2-e43c-4cce-9002-3ed7a68cdc80}, !- Handle
  G S2 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dbe32705-e77c-47e2-a5bd-5202be230cc9}, !- Handle
  G S2 Apartment Service Water Use 0.058gpm 140F, !- Name
  {5fb289b2-e43c-4cce-9002-3ed7a68cdc80}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a936942e-7d57-4028-9fe0-e6b2a81fe128}, !- Handle
  G S2 Apartment WUC 0.058gpm 140F,       !- Name
  {5790922e-224e-4d48-9481-7c01f07fb848}, !- Inlet Node Name
  {64257c58-60d5-4810-b177-7b39b198a417}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dbe32705-e77c-47e2-a5bd-5202be230cc9}; !- Water Use Equipment Name 1

OS:Node,
  {c5fee2c3-f57d-4b39-bb88-6569ed0fc77f}, !- Handle
  G S2 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {be435e8b-94b1-4bdc-add9-7ef2e3505430}, !- Inlet Port
  {5790922e-224e-4d48-9481-7c01f07fb848}; !- Outlet Port

OS:Connection,
  {be435e8b-94b1-4bdc-add9-7ef2e3505430}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  9,                                      !- Outlet Port
  {c5fee2c3-f57d-4b39-bb88-6569ed0fc77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {495ef6ae-14da-4a77-bfc5-338d80b1eab2}, !- Handle
  G S2 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {64257c58-60d5-4810-b177-7b39b198a417}, !- Inlet Port
  {c4914039-49e3-4d01-b3ca-430c97d93335}; !- Outlet Port

OS:Connection,
  {5790922e-224e-4d48-9481-7c01f07fb848}, !- Handle
  {c5fee2c3-f57d-4b39-bb88-6569ed0fc77f}, !- Source Object
  3,                                      !- Outlet Port
  {a936942e-7d57-4028-9fe0-e6b2a81fe128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64257c58-60d5-4810-b177-7b39b198a417}, !- Handle
  {a936942e-7d57-4028-9fe0-e6b2a81fe128}, !- Source Object
  3,                                      !- Outlet Port
  {495ef6ae-14da-4a77-bfc5-338d80b1eab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4914039-49e3-4d01-b3ca-430c97d93335}, !- Handle
  {495ef6ae-14da-4a77-bfc5-338d80b1eab2}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1fd7f18b-06a3-4014-a881-df69466b7483}, !- Handle
  G SW Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {42264ded-e5bd-448b-b524-f962906ced61}, !- Handle
  G SW Apartment Service Water Use 0.058gpm 140F, !- Name
  {1fd7f18b-06a3-4014-a881-df69466b7483}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {30fd58ea-c02d-49f4-a707-b48f0b4c68f7}, !- Handle
  G SW Apartment WUC 0.058gpm 140F,       !- Name
  {f2167229-d263-4b34-9af6-064d5a7b5c5a}, !- Inlet Node Name
  {c949da1f-a80d-4264-9b2a-f8fbf04a4e27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42264ded-e5bd-448b-b524-f962906ced61}; !- Water Use Equipment Name 1

OS:Node,
  {08bd1bd3-4570-44f3-af34-7606ba83d7b9}, !- Handle
  G SW Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {5a9cba77-4902-4c77-bbe3-6fb797f7d93f}, !- Inlet Port
  {f2167229-d263-4b34-9af6-064d5a7b5c5a}; !- Outlet Port

OS:Connection,
  {5a9cba77-4902-4c77-bbe3-6fb797f7d93f}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  10,                                     !- Outlet Port
  {08bd1bd3-4570-44f3-af34-7606ba83d7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0508c610-a6dc-4010-9f7c-ec0be3347fb0}, !- Handle
  G SW Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {c949da1f-a80d-4264-9b2a-f8fbf04a4e27}, !- Inlet Port
  {ee1d8d66-fb83-4e9f-8ba5-e2f6e17c2588}; !- Outlet Port

OS:Connection,
  {f2167229-d263-4b34-9af6-064d5a7b5c5a}, !- Handle
  {08bd1bd3-4570-44f3-af34-7606ba83d7b9}, !- Source Object
  3,                                      !- Outlet Port
  {30fd58ea-c02d-49f4-a707-b48f0b4c68f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c949da1f-a80d-4264-9b2a-f8fbf04a4e27}, !- Handle
  {30fd58ea-c02d-49f4-a707-b48f0b4c68f7}, !- Source Object
  3,                                      !- Outlet Port
  {0508c610-a6dc-4010-9f7c-ec0be3347fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1d8d66-fb83-4e9f-8ba5-e2f6e17c2588}, !- Handle
  {0508c610-a6dc-4010-9f7c-ec0be3347fb0}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {48f4d5b9-ef81-429c-b9fa-5e643d32f900}, !- Handle
  M N1 Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ef75da17-1ed8-477f-aff7-8521ce0c4082}, !- Handle
  M N1 Apartment Service Water Use 0.116gpm 140F, !- Name
  {48f4d5b9-ef81-429c-b9fa-5e643d32f900}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e522edf2-2813-4e2c-b381-0026c5b110cd}, !- Handle
  M N1 Apartment WUC 0.116gpm 140F,       !- Name
  {3061b032-ad20-4091-927f-b3a4ab35c451}, !- Inlet Node Name
  {ff68091e-3120-41f6-82f4-ab45aa91b3f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef75da17-1ed8-477f-aff7-8521ce0c4082}; !- Water Use Equipment Name 1

OS:Node,
  {3e31e989-fa32-4d32-9980-5275cdbcd35f}, !- Handle
  M N1 Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {1a5bdf0a-5b3a-4b1f-ac6b-dd819cbcb003}, !- Inlet Port
  {3061b032-ad20-4091-927f-b3a4ab35c451}; !- Outlet Port

OS:Connection,
  {1a5bdf0a-5b3a-4b1f-ac6b-dd819cbcb003}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  11,                                     !- Outlet Port
  {3e31e989-fa32-4d32-9980-5275cdbcd35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf59f396-3d19-496e-a8e2-d3a264959cd1}, !- Handle
  M N1 Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {ff68091e-3120-41f6-82f4-ab45aa91b3f8}, !- Inlet Port
  {0163f864-8eb4-4378-b654-e34549c3ec24}; !- Outlet Port

OS:Connection,
  {3061b032-ad20-4091-927f-b3a4ab35c451}, !- Handle
  {3e31e989-fa32-4d32-9980-5275cdbcd35f}, !- Source Object
  3,                                      !- Outlet Port
  {e522edf2-2813-4e2c-b381-0026c5b110cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff68091e-3120-41f6-82f4-ab45aa91b3f8}, !- Handle
  {e522edf2-2813-4e2c-b381-0026c5b110cd}, !- Source Object
  3,                                      !- Outlet Port
  {bf59f396-3d19-496e-a8e2-d3a264959cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0163f864-8eb4-4378-b654-e34549c3ec24}, !- Handle
  {bf59f396-3d19-496e-a8e2-d3a264959cd1}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {95f62fbe-b40e-485c-bed4-b690bbc0c191}, !- Handle
  M N2 Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2bbcc11-da0b-4945-b20b-9e4fcf3204bb}, !- Handle
  M N2 Apartment Service Water Use 0.116gpm 140F, !- Name
  {95f62fbe-b40e-485c-bed4-b690bbc0c191}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca1d87b3-8031-4d34-84c2-ccfbffc89217}, !- Handle
  M N2 Apartment WUC 0.116gpm 140F,       !- Name
  {66073e0b-51ce-4bb5-83d1-26c68d212fff}, !- Inlet Node Name
  {4934cc76-d2b1-462f-8f2b-55cdbc765263}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2bbcc11-da0b-4945-b20b-9e4fcf3204bb}; !- Water Use Equipment Name 1

OS:Node,
  {d112bcb3-dd8b-4db3-a755-67560c80ae63}, !- Handle
  M N2 Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {0821c96f-daa0-4ae7-baa9-2a262368cd6f}, !- Inlet Port
  {66073e0b-51ce-4bb5-83d1-26c68d212fff}; !- Outlet Port

OS:Connection,
  {0821c96f-daa0-4ae7-baa9-2a262368cd6f}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  12,                                     !- Outlet Port
  {d112bcb3-dd8b-4db3-a755-67560c80ae63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e986ac02-a321-4933-9790-a9be7e3dcd0f}, !- Handle
  M N2 Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {4934cc76-d2b1-462f-8f2b-55cdbc765263}, !- Inlet Port
  {7da88855-7dcf-4c81-9f75-c8da97831b56}; !- Outlet Port

OS:Connection,
  {66073e0b-51ce-4bb5-83d1-26c68d212fff}, !- Handle
  {d112bcb3-dd8b-4db3-a755-67560c80ae63}, !- Source Object
  3,                                      !- Outlet Port
  {ca1d87b3-8031-4d34-84c2-ccfbffc89217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4934cc76-d2b1-462f-8f2b-55cdbc765263}, !- Handle
  {ca1d87b3-8031-4d34-84c2-ccfbffc89217}, !- Source Object
  3,                                      !- Outlet Port
  {e986ac02-a321-4933-9790-a9be7e3dcd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da88855-7dcf-4c81-9f75-c8da97831b56}, !- Handle
  {e986ac02-a321-4933-9790-a9be7e3dcd0f}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0331558a-3a2a-4738-8b56-82f407491526}, !- Handle
  M NE Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fc408012-1019-461a-8a10-9005ecbfee1a}, !- Handle
  M NE Apartment Service Water Use 0.116gpm 140F, !- Name
  {0331558a-3a2a-4738-8b56-82f407491526}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5ad014be-9d66-4f6c-b248-0ea20d157fff}, !- Handle
  M NE Apartment WUC 0.116gpm 140F,       !- Name
  {b8ebe7e6-ce11-4e02-88eb-8f87ac5053f6}, !- Inlet Node Name
  {c171afff-226f-4fe7-a5d6-2f8d80e68180}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc408012-1019-461a-8a10-9005ecbfee1a}; !- Water Use Equipment Name 1

OS:Node,
  {a969951b-5e5c-4d16-a82f-512348621fcc}, !- Handle
  M NE Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {1122ce35-afbd-4ae9-b59a-d51a4670b4ee}, !- Inlet Port
  {b8ebe7e6-ce11-4e02-88eb-8f87ac5053f6}; !- Outlet Port

OS:Connection,
  {1122ce35-afbd-4ae9-b59a-d51a4670b4ee}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  13,                                     !- Outlet Port
  {a969951b-5e5c-4d16-a82f-512348621fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd769fa1-96fa-458a-a011-3c5c1baf0100}, !- Handle
  M NE Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {c171afff-226f-4fe7-a5d6-2f8d80e68180}, !- Inlet Port
  {4a788adf-7b44-49aa-ac6b-758a35372166}; !- Outlet Port

OS:Connection,
  {b8ebe7e6-ce11-4e02-88eb-8f87ac5053f6}, !- Handle
  {a969951b-5e5c-4d16-a82f-512348621fcc}, !- Source Object
  3,                                      !- Outlet Port
  {5ad014be-9d66-4f6c-b248-0ea20d157fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c171afff-226f-4fe7-a5d6-2f8d80e68180}, !- Handle
  {5ad014be-9d66-4f6c-b248-0ea20d157fff}, !- Source Object
  3,                                      !- Outlet Port
  {cd769fa1-96fa-458a-a011-3c5c1baf0100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a788adf-7b44-49aa-ac6b-758a35372166}, !- Handle
  {cd769fa1-96fa-458a-a011-3c5c1baf0100}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e1c9f797-de9f-4bb6-9500-9bcb7b4e7740}, !- Handle
  M NW Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5d6a2027-b3be-4420-a8ff-3dc625e3e3fe}, !- Handle
  M NW Apartment Service Water Use 0.116gpm 140F, !- Name
  {e1c9f797-de9f-4bb6-9500-9bcb7b4e7740}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a78341f8-d7bb-49bf-9ac3-cd7480f24313}, !- Handle
  M NW Apartment WUC 0.116gpm 140F,       !- Name
  {a8d38e83-b9fd-4a50-b439-a6d8393effcf}, !- Inlet Node Name
  {4d3b02b9-48db-4a00-897a-19b8a2d70676}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d6a2027-b3be-4420-a8ff-3dc625e3e3fe}; !- Water Use Equipment Name 1

OS:Node,
  {765379df-dcc7-4ebf-9c49-8b011c004b24}, !- Handle
  M NW Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {52dc896a-9f0a-4071-b7b2-9a72aacd27b3}, !- Inlet Port
  {a8d38e83-b9fd-4a50-b439-a6d8393effcf}; !- Outlet Port

OS:Connection,
  {52dc896a-9f0a-4071-b7b2-9a72aacd27b3}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  14,                                     !- Outlet Port
  {765379df-dcc7-4ebf-9c49-8b011c004b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1e1a9bb-14b2-4f80-822d-503f664c37d8}, !- Handle
  M NW Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {4d3b02b9-48db-4a00-897a-19b8a2d70676}, !- Inlet Port
  {40e04b83-5bab-457c-9c64-a56ded43814d}; !- Outlet Port

OS:Connection,
  {a8d38e83-b9fd-4a50-b439-a6d8393effcf}, !- Handle
  {765379df-dcc7-4ebf-9c49-8b011c004b24}, !- Source Object
  3,                                      !- Outlet Port
  {a78341f8-d7bb-49bf-9ac3-cd7480f24313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3b02b9-48db-4a00-897a-19b8a2d70676}, !- Handle
  {a78341f8-d7bb-49bf-9ac3-cd7480f24313}, !- Source Object
  3,                                      !- Outlet Port
  {b1e1a9bb-14b2-4f80-822d-503f664c37d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e04b83-5bab-457c-9c64-a56ded43814d}, !- Handle
  {b1e1a9bb-14b2-4f80-822d-503f664c37d8}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bd51c940-ee54-4486-819b-7d3c78f01482}, !- Handle
  M S1 Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c311c805-6919-4d99-8342-2f98ae7a3fbf}, !- Handle
  M S1 Apartment Service Water Use 0.116gpm 140F, !- Name
  {bd51c940-ee54-4486-819b-7d3c78f01482}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5e07c1f2-a2c6-44fa-87c6-3f4eba434aba}, !- Handle
  M S1 Apartment WUC 0.116gpm 140F,       !- Name
  {2aea8a61-cf15-4c6d-ae81-5e4e3ab3e158}, !- Inlet Node Name
  {8d6849b8-f68a-49d3-8f73-a6174c1d27a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c311c805-6919-4d99-8342-2f98ae7a3fbf}; !- Water Use Equipment Name 1

OS:Node,
  {373a0502-321b-44e3-bfe8-80b9a232b848}, !- Handle
  M S1 Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {f31eb854-a0a6-4174-89a9-84b11f16ef1b}, !- Inlet Port
  {2aea8a61-cf15-4c6d-ae81-5e4e3ab3e158}; !- Outlet Port

OS:Connection,
  {f31eb854-a0a6-4174-89a9-84b11f16ef1b}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  15,                                     !- Outlet Port
  {373a0502-321b-44e3-bfe8-80b9a232b848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33bd7208-c9ba-4a6f-b57a-863fbee86c81}, !- Handle
  M S1 Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {8d6849b8-f68a-49d3-8f73-a6174c1d27a1}, !- Inlet Port
  {2dfa4c57-b4f3-455e-a580-8af89ab15c58}; !- Outlet Port

OS:Connection,
  {2aea8a61-cf15-4c6d-ae81-5e4e3ab3e158}, !- Handle
  {373a0502-321b-44e3-bfe8-80b9a232b848}, !- Source Object
  3,                                      !- Outlet Port
  {5e07c1f2-a2c6-44fa-87c6-3f4eba434aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6849b8-f68a-49d3-8f73-a6174c1d27a1}, !- Handle
  {5e07c1f2-a2c6-44fa-87c6-3f4eba434aba}, !- Source Object
  3,                                      !- Outlet Port
  {33bd7208-c9ba-4a6f-b57a-863fbee86c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfa4c57-b4f3-455e-a580-8af89ab15c58}, !- Handle
  {33bd7208-c9ba-4a6f-b57a-863fbee86c81}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {95564dd5-1059-40d1-ba9c-57ac3fdbe58b}, !- Handle
  M S2 Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c23a2689-5fa3-49c3-adf5-afb460749cce}, !- Handle
  M S2 Apartment Service Water Use 0.116gpm 140F, !- Name
  {95564dd5-1059-40d1-ba9c-57ac3fdbe58b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {31ab4990-4618-4ffc-b3ca-0d4bab014ad7}, !- Handle
  M S2 Apartment WUC 0.116gpm 140F,       !- Name
  {6a6292ac-dc18-498b-95ed-d604dfe92acd}, !- Inlet Node Name
  {b81d1a57-29f2-4e4b-81ae-cb8216c44f46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c23a2689-5fa3-49c3-adf5-afb460749cce}; !- Water Use Equipment Name 1

OS:Node,
  {892f26f8-3126-4120-9c22-290e5562dd40}, !- Handle
  M S2 Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {c269efa0-7c17-431e-bfa3-c6cc46f297a2}, !- Inlet Port
  {6a6292ac-dc18-498b-95ed-d604dfe92acd}; !- Outlet Port

OS:Connection,
  {c269efa0-7c17-431e-bfa3-c6cc46f297a2}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  16,                                     !- Outlet Port
  {892f26f8-3126-4120-9c22-290e5562dd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7203e899-0199-4cdc-b1f2-37f99ae11ca5}, !- Handle
  M S2 Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {b81d1a57-29f2-4e4b-81ae-cb8216c44f46}, !- Inlet Port
  {ada7ec68-747c-4330-9d26-8e42bfe785cd}; !- Outlet Port

OS:Connection,
  {6a6292ac-dc18-498b-95ed-d604dfe92acd}, !- Handle
  {892f26f8-3126-4120-9c22-290e5562dd40}, !- Source Object
  3,                                      !- Outlet Port
  {31ab4990-4618-4ffc-b3ca-0d4bab014ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81d1a57-29f2-4e4b-81ae-cb8216c44f46}, !- Handle
  {31ab4990-4618-4ffc-b3ca-0d4bab014ad7}, !- Source Object
  3,                                      !- Outlet Port
  {7203e899-0199-4cdc-b1f2-37f99ae11ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada7ec68-747c-4330-9d26-8e42bfe785cd}, !- Handle
  {7203e899-0199-4cdc-b1f2-37f99ae11ca5}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c5e6f2fb-ba3d-4da9-8905-8fb5b80b803b}, !- Handle
  M SE Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d84fe464-6f62-45f1-b955-414d0a6d8d6b}, !- Handle
  M SE Apartment Service Water Use 0.116gpm 140F, !- Name
  {c5e6f2fb-ba3d-4da9-8905-8fb5b80b803b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a1dfc27f-e625-42b0-8a8f-09f3626a8147}, !- Handle
  M SE Apartment WUC 0.116gpm 140F,       !- Name
  {98d52595-9c2c-4884-8498-c8346226e853}, !- Inlet Node Name
  {cc06e645-d571-423f-b0a6-fbb054f54148}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d84fe464-6f62-45f1-b955-414d0a6d8d6b}; !- Water Use Equipment Name 1

OS:Node,
  {06ca5c99-90cd-4479-bf57-60fcc9bbb0b7}, !- Handle
  M SE Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {64f5c424-0444-4245-a713-638e51458236}, !- Inlet Port
  {98d52595-9c2c-4884-8498-c8346226e853}; !- Outlet Port

OS:Connection,
  {64f5c424-0444-4245-a713-638e51458236}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  17,                                     !- Outlet Port
  {06ca5c99-90cd-4479-bf57-60fcc9bbb0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce580aef-cf87-4140-824e-f88273436baf}, !- Handle
  M SE Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {cc06e645-d571-423f-b0a6-fbb054f54148}, !- Inlet Port
  {5fa61790-567c-4a19-8f20-a8229839d70e}; !- Outlet Port

OS:Connection,
  {98d52595-9c2c-4884-8498-c8346226e853}, !- Handle
  {06ca5c99-90cd-4479-bf57-60fcc9bbb0b7}, !- Source Object
  3,                                      !- Outlet Port
  {a1dfc27f-e625-42b0-8a8f-09f3626a8147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc06e645-d571-423f-b0a6-fbb054f54148}, !- Handle
  {a1dfc27f-e625-42b0-8a8f-09f3626a8147}, !- Source Object
  3,                                      !- Outlet Port
  {ce580aef-cf87-4140-824e-f88273436baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa61790-567c-4a19-8f20-a8229839d70e}, !- Handle
  {ce580aef-cf87-4140-824e-f88273436baf}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7219a5d7-c1b0-4686-b040-23041cd39f6e}, !- Handle
  M SW Apartment 0.116gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6877e5a5-253e-4b92-9974-6a8296b5185b}, !- Handle
  M SW Apartment Service Water Use 0.116gpm 140F, !- Name
  {7219a5d7-c1b0-4686-b040-23041cd39f6e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cd5bc306-c0e9-46c6-9d98-a941e0394bdc}, !- Handle
  M SW Apartment WUC 0.116gpm 140F,       !- Name
  {cbf8cefe-0e48-434a-a975-bdaedad4fb2c}, !- Inlet Node Name
  {92bf1589-a395-405d-aa88-d6f5e3ebaa79}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6877e5a5-253e-4b92-9974-6a8296b5185b}; !- Water Use Equipment Name 1

OS:Node,
  {bbc3cb85-e48f-4900-8a9e-fa25b3282257}, !- Handle
  M SW Apartment WUC 0.116gpm 140F Inlet Water Node, !- Name
  {cc95529b-5088-44eb-a341-a478d96a276d}, !- Inlet Port
  {cbf8cefe-0e48-434a-a975-bdaedad4fb2c}; !- Outlet Port

OS:Connection,
  {cc95529b-5088-44eb-a341-a478d96a276d}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  18,                                     !- Outlet Port
  {bbc3cb85-e48f-4900-8a9e-fa25b3282257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c44e095d-ab96-4421-8070-db3026e2621e}, !- Handle
  M SW Apartment WUC 0.116gpm 140F Outlet Water Node, !- Name
  {92bf1589-a395-405d-aa88-d6f5e3ebaa79}, !- Inlet Port
  {9a649176-cfb3-4856-8f19-b53662808001}; !- Outlet Port

OS:Connection,
  {cbf8cefe-0e48-434a-a975-bdaedad4fb2c}, !- Handle
  {bbc3cb85-e48f-4900-8a9e-fa25b3282257}, !- Source Object
  3,                                      !- Outlet Port
  {cd5bc306-c0e9-46c6-9d98-a941e0394bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bf1589-a395-405d-aa88-d6f5e3ebaa79}, !- Handle
  {cd5bc306-c0e9-46c6-9d98-a941e0394bdc}, !- Source Object
  3,                                      !- Outlet Port
  {c44e095d-ab96-4421-8070-db3026e2621e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a649176-cfb3-4856-8f19-b53662808001}, !- Handle
  {c44e095d-ab96-4421-8070-db3026e2621e}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7d807109-ec30-421c-972d-1f5639cb341f}, !- Handle
  T N1 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d7f87b4-f559-4464-a288-e822e0383d29}, !- Handle
  T N1 Apartment Service Water Use 0.058gpm 140F, !- Name
  {7d807109-ec30-421c-972d-1f5639cb341f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3fdc3f3c-2f7c-4651-86dd-c51bb3807c7d}, !- Handle
  T N1 Apartment WUC 0.058gpm 140F,       !- Name
  {1a6afd01-6506-404c-afd2-f3d20a977ef3}, !- Inlet Node Name
  {dc8fdead-2007-47de-8307-9f40d437d3d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d7f87b4-f559-4464-a288-e822e0383d29}; !- Water Use Equipment Name 1

OS:Node,
  {d61f3dfa-c515-4e68-842c-6f63d106f950}, !- Handle
  T N1 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {ed7e8537-42c9-49f0-83d8-3bafd778ff24}, !- Inlet Port
  {1a6afd01-6506-404c-afd2-f3d20a977ef3}; !- Outlet Port

OS:Connection,
  {ed7e8537-42c9-49f0-83d8-3bafd778ff24}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  19,                                     !- Outlet Port
  {d61f3dfa-c515-4e68-842c-6f63d106f950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ec0184f-0132-4471-ab13-1940eebd21cd}, !- Handle
  T N1 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {dc8fdead-2007-47de-8307-9f40d437d3d4}, !- Inlet Port
  {d7fd0d5e-e6e5-4a54-80f5-28fd4c079c03}; !- Outlet Port

OS:Connection,
  {1a6afd01-6506-404c-afd2-f3d20a977ef3}, !- Handle
  {d61f3dfa-c515-4e68-842c-6f63d106f950}, !- Source Object
  3,                                      !- Outlet Port
  {3fdc3f3c-2f7c-4651-86dd-c51bb3807c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8fdead-2007-47de-8307-9f40d437d3d4}, !- Handle
  {3fdc3f3c-2f7c-4651-86dd-c51bb3807c7d}, !- Source Object
  3,                                      !- Outlet Port
  {2ec0184f-0132-4471-ab13-1940eebd21cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fd0d5e-e6e5-4a54-80f5-28fd4c079c03}, !- Handle
  {2ec0184f-0132-4471-ab13-1940eebd21cd}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {361c9ee0-803e-4e01-8743-7617a8a42c97}, !- Handle
  T N2 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2655e397-b84d-48f3-ba54-0f4d660ba0bb}, !- Handle
  T N2 Apartment Service Water Use 0.058gpm 140F, !- Name
  {361c9ee0-803e-4e01-8743-7617a8a42c97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9b123704-8b86-45ec-b805-3615f71acad1}, !- Handle
  T N2 Apartment WUC 0.058gpm 140F,       !- Name
  {413fd4eb-39bf-469f-bb1c-a6136a5863b6}, !- Inlet Node Name
  {b1c21598-40e9-4a2f-b34f-5fc7785c6476}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2655e397-b84d-48f3-ba54-0f4d660ba0bb}; !- Water Use Equipment Name 1

OS:Node,
  {beb42043-fc1e-464c-8b41-8f69a57460e9}, !- Handle
  T N2 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {a84b71e2-007f-47d0-878d-ce3e391b572a}, !- Inlet Port
  {413fd4eb-39bf-469f-bb1c-a6136a5863b6}; !- Outlet Port

OS:Connection,
  {a84b71e2-007f-47d0-878d-ce3e391b572a}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  20,                                     !- Outlet Port
  {beb42043-fc1e-464c-8b41-8f69a57460e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aacfa53-8a52-40aa-85ad-a14f512ca3f7}, !- Handle
  T N2 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {b1c21598-40e9-4a2f-b34f-5fc7785c6476}, !- Inlet Port
  {9891d241-c421-425a-8008-4132dd59b312}; !- Outlet Port

OS:Connection,
  {413fd4eb-39bf-469f-bb1c-a6136a5863b6}, !- Handle
  {beb42043-fc1e-464c-8b41-8f69a57460e9}, !- Source Object
  3,                                      !- Outlet Port
  {9b123704-8b86-45ec-b805-3615f71acad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c21598-40e9-4a2f-b34f-5fc7785c6476}, !- Handle
  {9b123704-8b86-45ec-b805-3615f71acad1}, !- Source Object
  3,                                      !- Outlet Port
  {3aacfa53-8a52-40aa-85ad-a14f512ca3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9891d241-c421-425a-8008-4132dd59b312}, !- Handle
  {3aacfa53-8a52-40aa-85ad-a14f512ca3f7}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6dd36b9a-0d95-4443-88ed-bc07a46e5080}, !- Handle
  T S1 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5f9cb5f0-639e-4fd9-aa50-d35ba0b1b3e4}, !- Handle
  T S1 Apartment Service Water Use 0.058gpm 140F, !- Name
  {6dd36b9a-0d95-4443-88ed-bc07a46e5080}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {82932063-8fb3-4d5f-b5a7-97b099a73355}, !- Handle
  T S1 Apartment WUC 0.058gpm 140F,       !- Name
  {9b777e3f-a294-491d-98a2-de172f5a8d98}, !- Inlet Node Name
  {a71f30c1-1aa2-473c-a615-b4dd84f445a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f9cb5f0-639e-4fd9-aa50-d35ba0b1b3e4}; !- Water Use Equipment Name 1

OS:Node,
  {28cd6c19-4baf-4420-9e20-f8192d4642ec}, !- Handle
  T S1 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {37900956-66c4-47bc-b58f-7f0092c92da5}, !- Inlet Port
  {9b777e3f-a294-491d-98a2-de172f5a8d98}; !- Outlet Port

OS:Connection,
  {37900956-66c4-47bc-b58f-7f0092c92da5}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  21,                                     !- Outlet Port
  {28cd6c19-4baf-4420-9e20-f8192d4642ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b078bbc-5ca7-41aa-ba5c-0144771db289}, !- Handle
  T S1 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {a71f30c1-1aa2-473c-a615-b4dd84f445a0}, !- Inlet Port
  {644764c4-9a81-499b-8f97-dddaedc3ef3d}; !- Outlet Port

OS:Connection,
  {9b777e3f-a294-491d-98a2-de172f5a8d98}, !- Handle
  {28cd6c19-4baf-4420-9e20-f8192d4642ec}, !- Source Object
  3,                                      !- Outlet Port
  {82932063-8fb3-4d5f-b5a7-97b099a73355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71f30c1-1aa2-473c-a615-b4dd84f445a0}, !- Handle
  {82932063-8fb3-4d5f-b5a7-97b099a73355}, !- Source Object
  3,                                      !- Outlet Port
  {2b078bbc-5ca7-41aa-ba5c-0144771db289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644764c4-9a81-499b-8f97-dddaedc3ef3d}, !- Handle
  {2b078bbc-5ca7-41aa-ba5c-0144771db289}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {38ff4b98-e778-4525-b198-f291dd2bb024}, !- Handle
  T S2 Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4b03d59e-14f0-4906-bc42-fb626a49ac72}, !- Handle
  T S2 Apartment Service Water Use 0.058gpm 140F, !- Name
  {38ff4b98-e778-4525-b198-f291dd2bb024}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {db675f84-c148-4426-b2b4-a4e186ba483f}, !- Handle
  T S2 Apartment WUC 0.058gpm 140F,       !- Name
  {e00a22ee-a316-4316-862a-08bc69f723e1}, !- Inlet Node Name
  {15d51f81-b1b1-45e8-a28d-fd54bc4afaa7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b03d59e-14f0-4906-bc42-fb626a49ac72}; !- Water Use Equipment Name 1

OS:Node,
  {02669b0f-a9be-4385-8422-56184a1bae3d}, !- Handle
  T S2 Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {af04232e-5379-4c58-a836-0ab5a3d70f1f}, !- Inlet Port
  {e00a22ee-a316-4316-862a-08bc69f723e1}; !- Outlet Port

OS:Connection,
  {af04232e-5379-4c58-a836-0ab5a3d70f1f}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  22,                                     !- Outlet Port
  {02669b0f-a9be-4385-8422-56184a1bae3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afad337b-f966-4ae5-abeb-ebcd658bce58}, !- Handle
  T S2 Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {15d51f81-b1b1-45e8-a28d-fd54bc4afaa7}, !- Inlet Port
  {f57b8c10-476e-45ff-9ff6-c5b0a28c86f7}; !- Outlet Port

OS:Connection,
  {e00a22ee-a316-4316-862a-08bc69f723e1}, !- Handle
  {02669b0f-a9be-4385-8422-56184a1bae3d}, !- Source Object
  3,                                      !- Outlet Port
  {db675f84-c148-4426-b2b4-a4e186ba483f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d51f81-b1b1-45e8-a28d-fd54bc4afaa7}, !- Handle
  {db675f84-c148-4426-b2b4-a4e186ba483f}, !- Source Object
  3,                                      !- Outlet Port
  {afad337b-f966-4ae5-abeb-ebcd658bce58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57b8c10-476e-45ff-9ff6-c5b0a28c86f7}, !- Handle
  {afad337b-f966-4ae5-abeb-ebcd658bce58}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {52c91b40-cb96-4940-83e3-f2aa02a4656b}, !- Handle
  T NE Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9dad05f0-756a-4742-82fa-8b1482f50ddc}, !- Handle
  T NE Apartment Service Water Use 0.058gpm 140F, !- Name
  {52c91b40-cb96-4940-83e3-f2aa02a4656b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {44ceda6f-5422-4cdd-b892-1cc2ccc5a642}, !- Handle
  T NE Apartment WUC 0.058gpm 140F,       !- Name
  {5af8d8b7-497e-4f43-9696-d91046802651}, !- Inlet Node Name
  {db3f904d-7ed7-4f28-9855-83a569cac24e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dad05f0-756a-4742-82fa-8b1482f50ddc}; !- Water Use Equipment Name 1

OS:Node,
  {b94eb852-4f94-4671-9352-3803d070bce2}, !- Handle
  T NE Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {b7689746-0dda-4031-aa47-4cad331ba9c2}, !- Inlet Port
  {5af8d8b7-497e-4f43-9696-d91046802651}; !- Outlet Port

OS:Connection,
  {b7689746-0dda-4031-aa47-4cad331ba9c2}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  23,                                     !- Outlet Port
  {b94eb852-4f94-4671-9352-3803d070bce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f023df6-4fba-4c6c-82e4-9f4cb7762f27}, !- Handle
  T NE Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {db3f904d-7ed7-4f28-9855-83a569cac24e}, !- Inlet Port
  {e1d90b3c-7794-4024-960f-3ffd1c1882d5}; !- Outlet Port

OS:Connection,
  {5af8d8b7-497e-4f43-9696-d91046802651}, !- Handle
  {b94eb852-4f94-4671-9352-3803d070bce2}, !- Source Object
  3,                                      !- Outlet Port
  {44ceda6f-5422-4cdd-b892-1cc2ccc5a642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3f904d-7ed7-4f28-9855-83a569cac24e}, !- Handle
  {44ceda6f-5422-4cdd-b892-1cc2ccc5a642}, !- Source Object
  3,                                      !- Outlet Port
  {3f023df6-4fba-4c6c-82e4-9f4cb7762f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d90b3c-7794-4024-960f-3ffd1c1882d5}, !- Handle
  {3f023df6-4fba-4c6c-82e4-9f4cb7762f27}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8a022731-64a8-4021-ab93-19a05d0cf01a}, !- Handle
  T NW Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d5aec1fb-f708-4513-8ec0-7399e8040aef}, !- Handle
  T NW Apartment Service Water Use 0.058gpm 140F, !- Name
  {8a022731-64a8-4021-ab93-19a05d0cf01a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3bb6c46-42c7-4439-b7db-2e8e71dd784c}, !- Handle
  T NW Apartment WUC 0.058gpm 140F,       !- Name
  {2bb1f546-9c18-40c6-9300-7d35458887b0}, !- Inlet Node Name
  {73271751-ea36-4157-aeba-fdce86d0a697}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5aec1fb-f708-4513-8ec0-7399e8040aef}; !- Water Use Equipment Name 1

OS:Node,
  {47c1eea9-40c1-4f06-bfa6-e3f9471ca6c4}, !- Handle
  T NW Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {c518f2ee-5f63-44ce-8467-8042dc514692}, !- Inlet Port
  {2bb1f546-9c18-40c6-9300-7d35458887b0}; !- Outlet Port

OS:Connection,
  {c518f2ee-5f63-44ce-8467-8042dc514692}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  24,                                     !- Outlet Port
  {47c1eea9-40c1-4f06-bfa6-e3f9471ca6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e2ef37e-24d7-4e40-ae61-e491ed19148f}, !- Handle
  T NW Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {73271751-ea36-4157-aeba-fdce86d0a697}, !- Inlet Port
  {d22821f6-6a29-469c-8ca9-ee4765d95cd7}; !- Outlet Port

OS:Connection,
  {2bb1f546-9c18-40c6-9300-7d35458887b0}, !- Handle
  {47c1eea9-40c1-4f06-bfa6-e3f9471ca6c4}, !- Source Object
  3,                                      !- Outlet Port
  {b3bb6c46-42c7-4439-b7db-2e8e71dd784c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73271751-ea36-4157-aeba-fdce86d0a697}, !- Handle
  {b3bb6c46-42c7-4439-b7db-2e8e71dd784c}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ef37e-24d7-4e40-ae61-e491ed19148f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22821f6-6a29-469c-8ca9-ee4765d95cd7}, !- Handle
  {0e2ef37e-24d7-4e40-ae61-e491ed19148f}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3b87ffa6-25b7-49ef-b2c1-c87dd6986373}, !- Handle
  T SE Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {555e5902-84dc-4967-a2e8-30bd96604358}, !- Handle
  T SE Apartment Service Water Use 0.058gpm 140F, !- Name
  {3b87ffa6-25b7-49ef-b2c1-c87dd6986373}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8ef11788-7337-4dfa-a18c-30755d7ff715}, !- Handle
  T SE Apartment WUC 0.058gpm 140F,       !- Name
  {2f4067ad-14db-4794-aced-c1351b3efd21}, !- Inlet Node Name
  {ebaebf44-f3da-450d-afec-23e056733546}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {555e5902-84dc-4967-a2e8-30bd96604358}; !- Water Use Equipment Name 1

OS:Node,
  {d69cd594-e3b1-40a9-9f09-2a5ec3686b30}, !- Handle
  T SE Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {b8289891-302f-4a11-81b6-deb1a4b2eca8}, !- Inlet Port
  {2f4067ad-14db-4794-aced-c1351b3efd21}; !- Outlet Port

OS:Connection,
  {b8289891-302f-4a11-81b6-deb1a4b2eca8}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  25,                                     !- Outlet Port
  {d69cd594-e3b1-40a9-9f09-2a5ec3686b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee736305-24c5-4567-9a2a-a4180770b187}, !- Handle
  T SE Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {ebaebf44-f3da-450d-afec-23e056733546}, !- Inlet Port
  {ab6cbed2-d289-4685-ae35-0435e4a7166a}; !- Outlet Port

OS:Connection,
  {2f4067ad-14db-4794-aced-c1351b3efd21}, !- Handle
  {d69cd594-e3b1-40a9-9f09-2a5ec3686b30}, !- Source Object
  3,                                      !- Outlet Port
  {8ef11788-7337-4dfa-a18c-30755d7ff715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebaebf44-f3da-450d-afec-23e056733546}, !- Handle
  {8ef11788-7337-4dfa-a18c-30755d7ff715}, !- Source Object
  3,                                      !- Outlet Port
  {ee736305-24c5-4567-9a2a-a4180770b187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6cbed2-d289-4685-ae35-0435e4a7166a}, !- Handle
  {ee736305-24c5-4567-9a2a-a4180770b187}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f208fb94-f185-4284-9ce0-8086939cdec3}, !- Handle
  T SW Apartment 0.058gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f442e17b-df51-47eb-aeaf-79a72bc09ed5}, !- Target Temperature Schedule Name
  {8bce7cde-e0d5-466b-835b-63eec1099951}, !- Sensible Fraction Schedule Name
  {d1159a52-4b94-4cfc-b51d-cd74d7163a9b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5effb51a-5142-4814-be4e-442f2d59c66f}, !- Handle
  T SW Apartment Service Water Use 0.058gpm 140F, !- Name
  {f208fb94-f185-4284-9ce0-8086939cdec3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99d35463-84c3-44f9-af20-87ca6e282d61}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {12f81eed-346b-49e9-8472-66c82e259f58}, !- Handle
  T SW Apartment WUC 0.058gpm 140F,       !- Name
  {d8c4e9dd-dac6-4d09-aa18-07b5b4134d85}, !- Inlet Node Name
  {b8d9eb86-15d2-4d6f-9baa-6a8fb4854b17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {d7c14ca1-6c2a-45a9-a93d-6bd348f0bf10}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5effb51a-5142-4814-be4e-442f2d59c66f}; !- Water Use Equipment Name 1

OS:Node,
  {dce1c57b-5e0d-4a88-baff-4c4ccabc949e}, !- Handle
  T SW Apartment WUC 0.058gpm 140F Inlet Water Node, !- Name
  {1b41217d-2347-4c56-a839-ba76b93c9db7}, !- Inlet Port
  {d8c4e9dd-dac6-4d09-aa18-07b5b4134d85}; !- Outlet Port

OS:Connection,
  {1b41217d-2347-4c56-a839-ba76b93c9db7}, !- Handle
  {9ed38465-d30b-44f0-8ac2-4b625d47ebb2}, !- Source Object
  26,                                     !- Outlet Port
  {dce1c57b-5e0d-4a88-baff-4c4ccabc949e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7831c6b-8839-43a4-9a2f-72144ba98137}, !- Handle
  T SW Apartment WUC 0.058gpm 140F Outlet Water Node, !- Name
  {b8d9eb86-15d2-4d6f-9baa-6a8fb4854b17}, !- Inlet Port
  {90e54033-2809-4cbd-bc4d-2d78aa998778}; !- Outlet Port

OS:Connection,
  {d8c4e9dd-dac6-4d09-aa18-07b5b4134d85}, !- Handle
  {dce1c57b-5e0d-4a88-baff-4c4ccabc949e}, !- Source Object
  3,                                      !- Outlet Port
  {12f81eed-346b-49e9-8472-66c82e259f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d9eb86-15d2-4d6f-9baa-6a8fb4854b17}, !- Handle
  {12f81eed-346b-49e9-8472-66c82e259f58}, !- Source Object
  3,                                      !- Outlet Port
  {d7831c6b-8839-43a4-9a2f-72144ba98137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e54033-2809-4cbd-bc4d-2d78aa998778}, !- Handle
  {d7831c6b-8839-43a4-9a2f-72144ba98137}, !- Source Object
  3,                                      !- Outlet Port
  {ae92fb3c-83c3-4947-8862-4d613341be78}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {8dfac7ac-ff5f-486c-a2fe-854b3ce8deda}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2508;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {e1325a0d-7810-4a45-bdea-960e35fdf412}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {533e098d-04f2-4f17-ad38-0603b10dfc76}, !- Default Day Schedule Name
  {8426579e-5164-4019-ae4a-a55d535da3a9}, !- Summer Design Day Schedule Name
  {766d548d-66f6-4b29-ad59-eed1d7517240}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {533e098d-04f2-4f17-ad38-0603b10dfc76}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {766d548d-66f6-4b29-ad59-eed1d7517240}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8426579e-5164-4019-ae4a-a55d535da3a9}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {359a9a66-dee2-4619-83df-58f7f9cbee53}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8dfac7ac-ff5f-486c-a2fe-854b3ce8deda}, !- Exterior Lights Definition Name
  {e1325a0d-7810-4a45-bdea-960e35fdf412}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {4ee05b5a-b662-4e3e-a4f5-9dcf84064ac5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {d1c41084-f54c-4b4b-923f-987ca4a5a109}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {eeefb1bd-0347-41df-8c4c-3331da20a370}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {16635cd9-73f7-4f2a-9221-b1f99892e32d}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fc7f60be-e752-4ea1-ba1d-070f101b34e5}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {23e1f408-574d-4be6-8644-4170e6502caa}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {889cc8f7-cb67-4ce6-9e14-62ce9d451535}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {55d27141-dcd8-4032-af28-a8e5c621f7de}, !- Handle
  ems_G_N1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {2c06f0b3-643e-43bb-9e93-464f46a2f57f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c06f0b3-643e-43bb-9e93-464f46a2f57f}, !- Handle
  ems_G_N1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {0a8912ef-29f7-4150-940a-56eb11d5fca7}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {d6098793-ee78-47ae-bffd-9a50271ba81d}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7251091b-6187-42d2-b708-6232f899095c}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {065f506b-2470-4a23-a434-db13b6a9085a}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8aba0309-2873-47fe-9374-d1b0cd63c37e}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {78543370-5139-47de-aa73-58ea4be0800b}, !- Handle
  ems_G_N2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {b91fad87-81f4-4f36-b457-7c9eeca0da95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b91fad87-81f4-4f36-b457-7c9eeca0da95}, !- Handle
  ems_G_N2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {486afa5b-43f2-4f74-a182-cdb31adf5a8c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {6a0209fa-3ed2-483d-8752-f4ade81fce57}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {dca703a5-893d-46f0-a1b8-ebba2b45c35d}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e6e7a681-1481-4347-999a-20aad9706d2b}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7d8a32dc-8221-458f-8d7a-eb611132524f}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {a4abeb53-25a2-4c9c-ac29-073f51c0ce12}, !- Handle
  ems_G_NE_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {e3d15d17-96b3-4943-a3fa-1d3435097be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3d15d17-96b3-4943-a3fa-1d3435097be4}, !- Handle
  ems_G_NE_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {6cb4a7fc-770d-4ab0-a7d3-ec7ef6f2c536}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {91869cbe-a7dc-49cc-8049-a83de7500315}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c373bda3-1aff-4019-89ee-60c8cc4d23b7}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f664235e-219e-451c-a8c6-dbeac26ca442}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b8647f07-c1c0-41d6-9db8-90b9aca2a3a5}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {370b8c9a-31a6-439f-9c32-4ddd39e14ea8}, !- Handle
  ems_G_NW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {c356a2ed-4c67-41e8-886a-8512ae78cda1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c356a2ed-4c67-41e8-886a-8512ae78cda1}, !- Handle
  ems_G_NW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {62ed9f8a-7131-4ec2-a51a-2ea526d134ac}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {60c3667a-f1ff-4abb-87fd-8205d0e1d094}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {57782828-7bbc-4979-b5d4-8bf85f9afd4a}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3515fada-c450-4265-8f9f-ee0635174cf0}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {741be101-83df-444d-9c72-3d6d8a5f72ef}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {2d2e5626-22e7-4e0d-bc80-cc66b8d89283}, !- Handle
  ems_G_S1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {d91634aa-075c-4b58-ade8-3765a72f7b27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d91634aa-075c-4b58-ade8-3765a72f7b27}, !- Handle
  ems_G_S1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {c98acf08-8b4c-4ae8-b02f-9b84660601cb}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {1d2ecfab-d8a6-40cf-a7c5-70b73de86117}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {06a5ec3a-4357-4580-8907-fd11b1d912d0}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e1906778-0a6e-47fb-bdb7-fb3a957ba75f}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3cb26142-2ce4-4539-9ec6-277edf9480c5}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {f8c7be10-4c4a-40b6-b885-a659f3953334}, !- Handle
  ems_G_S2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {a96bfb46-1d38-4b28-846c-2369df48e4fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a96bfb46-1d38-4b28-846c-2369df48e4fd}, !- Handle
  ems_G_S2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {329c1342-a421-44dd-8a7d-4523abb3ae41}, !- Handle
  ems_G_SW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {2cbc849f-2ad6-4080-9ec5-9c4baa5d7db1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cbc849f-2ad6-4080-9ec5-9c4baa5d7db1}, !- Handle
  ems_G_SW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {9dd140cb-5cfd-4a2e-9299-37d21d66be0e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {8e012a1c-2bc5-4aa7-bae9-679d6fb711fe}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {044a5810-df6c-4437-a60f-693a60e3ef83}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4e03b8a7-7244-4b3e-b2ae-59dc2407f133}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {638807c8-9c48-4cd2-861c-435787ed7483}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {1ab018c1-dbbb-4c99-9493-41edc5a11a68}, !- Handle
  ems_M_N1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {c91a2cae-840e-47b6-b38c-47bd006b3c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c91a2cae-840e-47b6-b38c-47bd006b3c52}, !- Handle
  ems_M_N1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {b24aa888-043c-4534-9bd0-b442951aeb64}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7672f7e3-ae89-4ef9-815d-80ccb09c50fc}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1463beab-9b67-4844-9883-40769654400e}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9d4033b1-c08f-4c44-8dc6-3a0000036e45}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {51a0535f-c3f5-4d2f-bf2a-6615c7d30948}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Ruleset,
  {54c91c80-ce04-4a5f-97d4-f444e1132c9f}, !- Handle
  ems_M_N2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {ff5ac92b-09bf-41c6-98e5-a5ae2c9108b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5ac92b-09bf-41c6-98e5-a5ae2c9108b5}, !- Handle
  ems_M_N2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf9f1f9f-11da-4e99-a7d1-17e812540acb}, !- Handle
  ems_M_NE_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {4e41c06b-4cc3-4860-9426-d903831f153a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e41c06b-4cc3-4860-9426-d903831f153a}, !- Handle
  ems_M_NE_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7932aabd-4cbc-4bd5-aa5a-5f48428ae015}, !- Handle
  ems_M_NW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {56da3f07-0e59-4a0c-bfc4-debaabd3e4f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56da3f07-0e59-4a0c-bfc4-debaabd3e4f2}, !- Handle
  ems_M_NW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd43eec3-26c5-4ebc-800d-73501ef31abc}, !- Handle
  ems_M_S1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {18b868a6-7a01-4735-89bc-c0843a7001e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18b868a6-7a01-4735-89bc-c0843a7001e4}, !- Handle
  ems_M_S1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e1bb0ee-1af6-49b7-b8f3-bf4253325f25}, !- Handle
  ems_M_S2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {145b8517-c7b6-4738-ba86-072448996feb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145b8517-c7b6-4738-ba86-072448996feb}, !- Handle
  ems_M_S2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {228cfcc2-f161-463b-a6de-4d02ee6a6f17}, !- Handle
  ems_M_SE_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {a206ef00-0373-4e8a-a962-e43266434849}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a206ef00-0373-4e8a-a962-e43266434849}, !- Handle
  ems_M_SE_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc98289a-fffe-416e-8419-78b1e1ad6b0b}, !- Handle
  ems_M_SW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {539f1d72-f31f-4424-af47-b8d3d800b110}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539f1d72-f31f-4424-af47-b8d3d800b110}, !- Handle
  ems_M_SW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b8c1fca-2883-46e5-9f79-021e6e88c490}, !- Handle
  Office ZN PSZ-AC ERV,                   !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {ee9a5f80-f97d-4349-86e5-ece27ce6a899}, !- Supply Air Inlet Node
  {3e88f01b-c4cb-4c10-91dd-987e511db367}, !- Supply Air Outlet Node
  {66bfe0fb-cddd-47e3-b816-6f0158c14e24}, !- Exhaust Air Inlet Node
  {68029461-04a2-4310-b61d-d12d4b1ed7ad}, !- Exhaust Air Outlet Node
  77.3408981834181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {22cc951d-1387-4e42-bbc3-eca2acd9827f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e302ce3a-ba1a-4158-9e5c-b1aabc3ec3d7}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {21a4fce1-058d-4151-8b41-3468c6678bcb}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c5522e4c-db48-4f18-b1a0-396e4fc7479c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {524fd2b0-3b46-4bce-a378-049b4f6470b2}, !- Handle
  Office ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {3e88f01b-c4cb-4c10-91dd-987e511db367}, !- Inlet Port
  {1db6b63b-ec93-450a-83d6-b0a9f475b505}; !- Outlet Port

OS:Connection,
  {ee9a5f80-f97d-4349-86e5-ece27ce6a899}, !- Handle
  {bc2e7099-a23e-43b5-85a5-aefac3efb078}, !- Source Object
  3,                                      !- Outlet Port
  {5b8c1fca-2883-46e5-9f79-021e6e88c490}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e88f01b-c4cb-4c10-91dd-987e511db367}, !- Handle
  {5b8c1fca-2883-46e5-9f79-021e6e88c490}, !- Source Object
  9,                                      !- Outlet Port
  {524fd2b0-3b46-4bce-a378-049b4f6470b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db6b63b-ec93-450a-83d6-b0a9f475b505}, !- Handle
  {524fd2b0-3b46-4bce-a378-049b4f6470b2}, !- Source Object
  3,                                      !- Outlet Port
  {6e3d0345-6c76-49fe-9733-abcf6f830347}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {164a7f32-c8ba-4d21-882c-064f90060e42}, !- Handle
  Office ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {da417457-267e-40ff-a9e6-28c08dd0c4ab}, !- Inlet Port
  {66bfe0fb-cddd-47e3-b816-6f0158c14e24}; !- Outlet Port

OS:Connection,
  {da417457-267e-40ff-a9e6-28c08dd0c4ab}, !- Handle
  {6e3d0345-6c76-49fe-9733-abcf6f830347}, !- Source Object
  7,                                      !- Outlet Port
  {164a7f32-c8ba-4d21-882c-064f90060e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66bfe0fb-cddd-47e3-b816-6f0158c14e24}, !- Handle
  {164a7f32-c8ba-4d21-882c-064f90060e42}, !- Source Object
  3,                                      !- Outlet Port
  {5b8c1fca-2883-46e5-9f79-021e6e88c490}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68029461-04a2-4310-b61d-d12d4b1ed7ad}, !- Handle
  {5b8c1fca-2883-46e5-9f79-021e6e88c490}, !- Source Object
  11,                                     !- Outlet Port
  {7d03a585-e188-43dd-b60f-1ddbb9d18c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7015df7d-e991-4cdd-92aa-9343d1d8a9ea}, !- Handle
  Office ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e54b584b-e242-429c-ae6a-5716960c0544}, !- Handle
  Office ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4b9fd904-5291-4055-9a4b-8b6d1d1d69ba}, !- Handle
  Office ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {238a1558-b4f0-4c1f-9a01-5a05a4239bd6}, !- Handle
  Office ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {c8b72741-802a-4036-a964-58f9d91e93c3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e11c282f-4da3-4257-80a9-dc7e4a281d6f}, !- Reference Setpoint Node Name
  {e11c282f-4da3-4257-80a9-dc7e4a281d6f}, !- Mixed Air Stream Node Name
  {bc2e7099-a23e-43b5-85a5-aefac3efb078}, !- Outdoor Air Stream Node Name
  {5aa2639b-ef34-4a50-8f36-215dd848be8b}, !- Return Air Stream Node Name
  {524fd2b0-3b46-4bce-a378-049b4f6470b2}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {df8b926e-30d4-4837-a325-fae6b6525fb3}, !- Handle
  ems_Office_ZN_PSZ_AC_maxOASch,          !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {ef54e5e3-e7a1-4cbd-8d2e-53ccf615fc39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef54e5e3-e7a1-4cbd-8d2e-53ccf615fc39}, !- Handle
  ems_Office_ZN_PSZ_AC_maxOASch_Default,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e77d420-5005-44df-881a-d5092fe2a48d}, !- Handle
  ems_T_N1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {87b63136-928e-4035-8949-8c5478ff3879}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87b63136-928e-4035-8949-8c5478ff3879}, !- Handle
  ems_T_N1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1e617e2-f8a6-404b-b8fe-79ed0a9cffba}, !- Handle
  ems_T_N2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {7e5c9f43-f3fa-4363-bf18-5dd980e19e5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e5c9f43-f3fa-4363-bf18-5dd980e19e5c}, !- Handle
  ems_T_N2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dce4dbb-69db-43c6-8df3-81ad5ba82480}, !- Handle
  ems_T_NE_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {9dd94d63-21b8-4a5d-a3d1-c793733eff3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dd94d63-21b8-4a5d-a3d1-c793733eff3d}, !- Handle
  ems_T_NE_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a9f336b-74c6-41f1-8f75-03a0849b83c3}, !- Handle
  ems_T_NW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {b2e6199b-acab-4e9a-a39a-fc3dc62367ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2e6199b-acab-4e9a-a39a-fc3dc62367ea}, !- Handle
  ems_T_NW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19a367c3-412a-46cd-ab63-14fe36f770e1}, !- Handle
  ems_T_S1_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {276a8b28-9463-4545-a49f-a24da80be6bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {276a8b28-9463-4545-a49f-a24da80be6bc}, !- Handle
  ems_T_S1_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {582d9652-f20d-4028-ad22-437cf3b3a2ff}, !- Handle
  ems_T_S2_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {2faec153-550a-4449-9e72-f684a755db8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2faec153-550a-4449-9e72-f684a755db8b}, !- Handle
  ems_T_S2_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {222b83b1-b1c0-4003-a2a4-6b9f957edee6}, !- Handle
  ems_T_SE_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {a50ea5a6-f3f4-4c98-ab86-d5e321c889aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a50ea5a6-f3f4-4c98-ab86-d5e321c889aa}, !- Handle
  ems_T_SE_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecf096fa-959d-4bb9-ad8e-5ed9c95f1d30}, !- Handle
  ems_T_SW_Apartment_ZN_PSZ_AC_maxOASch,  !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  {a037dabe-72b8-436c-a1c7-b1d43420ddc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a037dabe-72b8-436c-a1c7-b1d43420ddc4}, !- Handle
  ems_T_SW_Apartment_ZN_PSZ_AC_maxOASch_Default, !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {26a1a967-4aa5-482d-aa6e-b05cbd5c4787}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {7ffc9313-2d86-4320-a151-0961a4f336f3}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aaa99ca4-6ba6-4cae-bdd2-de0b24c67a96}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9826a81c-5027-44af-bb7a-6b290ea3bd9b}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ddb4a54-e534-4579-96a3-0982e29654d7}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {1ef11953-fcba-4d39-8808-7f329feb4625}, !- Handle
  {fa4e2b4c-65b0-43d2-9412-29cfeb7b3aa5}; !- Object Name

OS:ModelObjectList,
  {068e96d1-b569-478e-b3df-d5c9338a4439}, !- Handle
  Table Lookup 1 Independent Variable List 40, !- Name
  {7672f7e3-ae89-4ef9-815d-80ccb09c50fc}; !- Model Object 1

OS:ModelObjectList,
  {57654838-8122-4095-b72b-488735ea2a6e}, !- Handle
  Table Lookup 1 Independent Variable List 41, !- Name
  {1463beab-9b67-4844-9883-40769654400e}; !- Model Object 1

OS:ModelObjectList,
  {69b5a76b-682a-43db-ad73-22b9e5f9c3ac}, !- Handle
  Table Lookup 1 Independent Variable List 42, !- Name
  {9d4033b1-c08f-4c44-8dc6-3a0000036e45}; !- Model Object 1

OS:ModelObjectList,
  {62d0d62c-9703-43aa-a1c8-e84fd08482f2}, !- Handle
  Table Lookup 1 Independent Variable List 43, !- Name
  {51a0535f-c3f5-4d2f-bf2a-6615c7d30948}; !- Model Object 1

OS:ModelObjectList,
  {9b303da0-0103-4428-bde8-1c43f94e7afa}, !- Handle
  Table Lookup 1 Independent Variable List 44, !- Name
  {8e012a1c-2bc5-4aa7-bae9-679d6fb711fe}; !- Model Object 1

OS:ModelObjectList,
  {32f899e5-7948-4a31-a563-fe1dee0a4d21}, !- Handle
  Table Lookup 1 Independent Variable List 45, !- Name
  {044a5810-df6c-4437-a60f-693a60e3ef83}; !- Model Object 1

OS:ModelObjectList,
  {24624397-b72a-4c4a-96ed-d15efc8c22ec}, !- Handle
  Table Lookup 1 Independent Variable List 46, !- Name
  {4e03b8a7-7244-4b3e-b2ae-59dc2407f133}; !- Model Object 1

OS:ModelObjectList,
  {c4cc53f4-f72f-4349-ad0e-c6dc099acbe2}, !- Handle
  Table Lookup 1 Independent Variable List 47, !- Name
  {638807c8-9c48-4cd2-861c-435787ed7483}; !- Model Object 1

OS:ModelObjectList,
  {b24ebb7c-63db-49b8-b15a-24d181205aa4}, !- Handle
  Table Lookup 1 Independent Variable List 48, !- Name
  {1d2ecfab-d8a6-40cf-a7c5-70b73de86117}; !- Model Object 1

OS:ModelObjectList,
  {56bdd45d-149c-4e5e-80a7-380fb8b59e7f}, !- Handle
  Table Lookup 1 Independent Variable List 49, !- Name
  {06a5ec3a-4357-4580-8907-fd11b1d912d0}; !- Model Object 1

OS:ModelObjectList,
  {9ee4fed0-8156-4edb-a43c-a866489bb227}, !- Handle
  Table Lookup 1 Independent Variable List 50, !- Name
  {e1906778-0a6e-47fb-bdb7-fb3a957ba75f}; !- Model Object 1

OS:ModelObjectList,
  {108394ff-f1e9-4a41-a678-2d4010cc9a50}, !- Handle
  Table Lookup 1 Independent Variable List 51, !- Name
  {3cb26142-2ce4-4539-9ec6-277edf9480c5}; !- Model Object 1

OS:ModelObjectList,
  {fb38af5f-8482-424c-9f4e-6082c84c069b}, !- Handle
  Table Lookup 1 Independent Variable List 52, !- Name
  {60c3667a-f1ff-4abb-87fd-8205d0e1d094}; !- Model Object 1

OS:ModelObjectList,
  {a89fafc5-1f08-4c28-8e6f-511400d0378d}, !- Handle
  Table Lookup 1 Independent Variable List 53, !- Name
  {57782828-7bbc-4979-b5d4-8bf85f9afd4a}; !- Model Object 1

OS:ModelObjectList,
  {ccb4bfa6-686d-42bc-b8ef-3de13426660b}, !- Handle
  Table Lookup 1 Independent Variable List 54, !- Name
  {3515fada-c450-4265-8f9f-ee0635174cf0}; !- Model Object 1

OS:ModelObjectList,
  {a76e3ec3-9a57-413f-8a25-72c03267df7f}, !- Handle
  Table Lookup 1 Independent Variable List 55, !- Name
  {741be101-83df-444d-9c72-3d6d8a5f72ef}; !- Model Object 1

OS:ModelObjectList,
  {e09e44c4-6f8a-414b-a243-6fbcfeea5407}, !- Handle
  Table Lookup 1 Independent Variable List 56, !- Name
  {91869cbe-a7dc-49cc-8049-a83de7500315}; !- Model Object 1

OS:ModelObjectList,
  {afa1d1d9-fff5-4406-a749-9d10be171650}, !- Handle
  Table Lookup 1 Independent Variable List 57, !- Name
  {c373bda3-1aff-4019-89ee-60c8cc4d23b7}; !- Model Object 1

OS:ModelObjectList,
  {8092600d-b9b9-4818-a41a-8bbe777b1aaa}, !- Handle
  Table Lookup 1 Independent Variable List 58, !- Name
  {f664235e-219e-451c-a8c6-dbeac26ca442}; !- Model Object 1

OS:ModelObjectList,
  {0cac1f97-2dfd-444c-8e79-3f3f9973c886}, !- Handle
  Table Lookup 1 Independent Variable List 59, !- Name
  {b8647f07-c1c0-41d6-9db8-90b9aca2a3a5}; !- Model Object 1

OS:ModelObjectList,
  {8459fd7c-f194-4a02-97f3-9208f48fd945}, !- Handle
  Table Lookup 1 Independent Variable List 60, !- Name
  {6a0209fa-3ed2-483d-8752-f4ade81fce57}; !- Model Object 1

OS:ModelObjectList,
  {07b7c33f-fbb0-4b7e-ac10-1236fa3d20a6}, !- Handle
  Table Lookup 1 Independent Variable List 61, !- Name
  {dca703a5-893d-46f0-a1b8-ebba2b45c35d}; !- Model Object 1

OS:ModelObjectList,
  {e0973d0e-ca7b-4ddf-bc82-ccedde6a9d35}, !- Handle
  Table Lookup 1 Independent Variable List 62, !- Name
  {e6e7a681-1481-4347-999a-20aad9706d2b}; !- Model Object 1

OS:ModelObjectList,
  {ec96b099-9726-4642-bb8c-95108a7fe382}, !- Handle
  Table Lookup 1 Independent Variable List 63, !- Name
  {7d8a32dc-8221-458f-8d7a-eb611132524f}; !- Model Object 1

OS:ModelObjectList,
  {14f08081-12e2-4b41-88d8-276c045263d7}, !- Handle
  Table Lookup 1 Independent Variable List 64, !- Name
  {d6098793-ee78-47ae-bffd-9a50271ba81d}; !- Model Object 1

OS:ModelObjectList,
  {666d6f33-6897-483a-831f-3605c700d615}, !- Handle
  Table Lookup 1 Independent Variable List 65, !- Name
  {7251091b-6187-42d2-b708-6232f899095c}; !- Model Object 1

OS:ModelObjectList,
  {3e0a179d-5a8b-4f28-ad0d-96ae5d7da8cf}, !- Handle
  Table Lookup 1 Independent Variable List 66, !- Name
  {065f506b-2470-4a23-a434-db13b6a9085a}; !- Model Object 1

OS:ModelObjectList,
  {bc65e340-a586-45d5-8e59-18ce9c04d496}, !- Handle
  Table Lookup 1 Independent Variable List 67, !- Name
  {8aba0309-2873-47fe-9374-d1b0cd63c37e}; !- Model Object 1

OS:ModelObjectList,
  {654be915-cb62-4a47-8eb9-e0c9a1d2fd0a}, !- Handle
  Table Lookup 1 Independent Variable List 68, !- Name
  {16635cd9-73f7-4f2a-9221-b1f99892e32d}; !- Model Object 1

OS:ModelObjectList,
  {76a04047-d92d-46ce-bcb4-f052232fa9f0}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {fc7f60be-e752-4ea1-ba1d-070f101b34e5}; !- Model Object 1

OS:ModelObjectList,
  {3ec6745f-e8e6-4566-91cd-1997c97907e0}, !- Handle
  Table Lookup 1 Independent Variable List 69, !- Name
  {23e1f408-574d-4be6-8644-4170e6502caa}; !- Model Object 1

OS:ModelObjectList,
  {5ea35e82-1651-4fff-98ca-9b52e0d985a7}, !- Handle
  Table Lookup 1 Independent Variable List 70, !- Name
  {889cc8f7-cb67-4ce6-9e14-62ce9d451535}; !- Model Object 1

OS:Table:Lookup,
  {22cc951d-1387-4e42-bbc3-eca2acd9827f}, !- Handle
  Office ZN PSZ-AC ERV_SensHeatEff,       !- Name
  {0c5e7bed-168f-4447-b976-19dad0c6031a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0c5e7bed-168f-4447-b976-19dad0c6031a}, !- Handle
  Table Lookup 1 Independent Variable List 71, !- Name
  {7015df7d-e991-4cdd-92aa-9343d1d8a9ea}; !- Model Object 1

OS:Table:Lookup,
  {e302ce3a-ba1a-4158-9e5c-b1aabc3ec3d7}, !- Handle
  Office ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {fa50f262-b6fb-47e1-8bfe-10c6bc886cfe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fa50f262-b6fb-47e1-8bfe-10c6bc886cfe}, !- Handle
  Table Lookup 1 Independent Variable List 72, !- Name
  {e54b584b-e242-429c-ae6a-5716960c0544}; !- Model Object 1

OS:Table:Lookup,
  {21a4fce1-058d-4151-8b41-3468c6678bcb}, !- Handle
  Office ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {14517516-df5e-4d7c-8604-3c8515990c71}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {14517516-df5e-4d7c-8604-3c8515990c71}, !- Handle
  Table Lookup 1 Independent Variable List 73, !- Name
  {4b9fd904-5291-4055-9a4b-8b6d1d1d69ba}; !- Model Object 1

OS:Table:Lookup,
  {c5522e4c-db48-4f18-b1a0-396e4fc7479c}, !- Handle
  Office ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {8a7c4ef9-2d35-4944-b9c1-443a55f7f562}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8a7c4ef9-2d35-4944-b9c1-443a55f7f562}, !- Handle
  Table Lookup 1 Independent Variable List 74, !- Name
  {238a1558-b4f0-4c1f-9a01-5a05a4239bd6}; !- Model Object 1

OS:Fan:OnOff,
  {025dc662-4b3a-40f5-9e12-d669ada3a7bc}, !- Handle
  T S2 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8077325d-ce43-43e3-9b79-9112371bd63c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cedd2282-ee60-4101-8e82-5c34ba71c293}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8077325d-ce43-43e3-9b79-9112371bd63c}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cedd2282-ee60-4101-8e82-5c34ba71c293}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {642f17ce-f8ff-4956-ba25-be9095d3f15a}, !- Handle
  T S2 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2e7beda9-f7a6-425f-a727-dc72175941c5}, !- Air Inlet Node Name
  {c44f529c-4251-485a-8a94-1655e4eb4d32}, !- Air Outlet Node Name
  {025dc662-4b3a-40f5-9e12-d669ada3a7bc}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {cde40793-055c-4289-a56b-56ae072810ad}, !- Handle
  T S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ff4dde28-bc53-4e84-b895-7c0c12702600}, !- Inlet Port
  {2e7beda9-f7a6-425f-a727-dc72175941c5}; !- Outlet Port

OS:Connection,
  {ff4dde28-bc53-4e84-b895-7c0c12702600}, !- Handle
  {1ad04caf-4dce-40d2-abad-059087b3b443}, !- Source Object
  2,                                      !- Outlet Port
  {cde40793-055c-4289-a56b-56ae072810ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7beda9-f7a6-425f-a727-dc72175941c5}, !- Handle
  {cde40793-055c-4289-a56b-56ae072810ad}, !- Source Object
  3,                                      !- Outlet Port
  {642f17ce-f8ff-4956-ba25-be9095d3f15a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {37ed83e3-c97d-47ce-94ab-53e8ed280765}, !- Handle
  T S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c44f529c-4251-485a-8a94-1655e4eb4d32}, !- Inlet Port
  {88fcc7e8-9576-4718-b061-f94421fb1246}; !- Outlet Port

OS:Connection,
  {88fcc7e8-9576-4718-b061-f94421fb1246}, !- Handle
  {37ed83e3-c97d-47ce-94ab-53e8ed280765}, !- Source Object
  3,                                      !- Outlet Port
  {2c6ca33b-ef43-4cdd-ae58-445a7499fb1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c44f529c-4251-485a-8a94-1655e4eb4d32}, !- Handle
  {642f17ce-f8ff-4956-ba25-be9095d3f15a}, !- Source Object
  10,                                     !- Outlet Port
  {37ed83e3-c97d-47ce-94ab-53e8ed280765}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aa42be62-d63c-4c8c-bc3b-e379ab5cc6c9}, !- Handle
  T S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {81589ee5-125e-4205-b164-31cd2d422b34}, !- Handle
  T S1 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2830a50e-637e-4554-bee9-bb0e7630073a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c18e0ca-9ed2-4b03-83fd-55a51e14aaa6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2830a50e-637e-4554-bee9-bb0e7630073a}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c18e0ca-9ed2-4b03-83fd-55a51e14aaa6}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e7cd640a-665e-41ec-9d6e-c25a37bfa3ad}, !- Handle
  T S1 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1abe4f57-0bde-4022-bf2b-ea3b2853ba6b}, !- Air Inlet Node Name
  {a4959fef-602c-44e6-abca-a0b2508cb5c1}, !- Air Outlet Node Name
  {81589ee5-125e-4205-b164-31cd2d422b34}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {443ecbd4-ff02-4656-8a9d-ce543f7d9d66}, !- Handle
  T S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2bc719d6-3581-4ca1-b847-866d3d505517}, !- Inlet Port
  {1abe4f57-0bde-4022-bf2b-ea3b2853ba6b}; !- Outlet Port

OS:Connection,
  {2bc719d6-3581-4ca1-b847-866d3d505517}, !- Handle
  {a5038c97-f345-4662-9c15-c13aca89229f}, !- Source Object
  2,                                      !- Outlet Port
  {443ecbd4-ff02-4656-8a9d-ce543f7d9d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abe4f57-0bde-4022-bf2b-ea3b2853ba6b}, !- Handle
  {443ecbd4-ff02-4656-8a9d-ce543f7d9d66}, !- Source Object
  3,                                      !- Outlet Port
  {e7cd640a-665e-41ec-9d6e-c25a37bfa3ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {94648d74-3c62-40ad-8013-b960bc9fefc2}, !- Handle
  T S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a4959fef-602c-44e6-abca-a0b2508cb5c1}, !- Inlet Port
  {b81afe5b-b66c-4670-ad79-7767127899fe}; !- Outlet Port

OS:Connection,
  {b81afe5b-b66c-4670-ad79-7767127899fe}, !- Handle
  {94648d74-3c62-40ad-8013-b960bc9fefc2}, !- Source Object
  3,                                      !- Outlet Port
  {99a8c79a-6139-4a3c-b0f6-17d15025868e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4959fef-602c-44e6-abca-a0b2508cb5c1}, !- Handle
  {e7cd640a-665e-41ec-9d6e-c25a37bfa3ad}, !- Source Object
  10,                                     !- Outlet Port
  {94648d74-3c62-40ad-8013-b960bc9fefc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8de870ca-bef6-44a3-9c62-eb59be8bdc9b}, !- Handle
  T S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6ea1fb27-6860-4342-803d-b1814bc35ee1}, !- Handle
  T N2 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e76f98b-3535-4f7b-8bf8-3243bdd25bcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03f3cfa3-4827-4960-aa13-855dfa96ebdc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9e76f98b-3535-4f7b-8bf8-3243bdd25bcd}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03f3cfa3-4827-4960-aa13-855dfa96ebdc}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {936f32a4-3d4e-472f-a990-8f70d7fe27f1}, !- Handle
  T N2 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5efe761a-b1be-4598-a061-3fc5e8e6eef5}, !- Air Inlet Node Name
  {7491842e-f11b-4b36-8e91-bfcf1e7f6c5f}, !- Air Outlet Node Name
  {6ea1fb27-6860-4342-803d-b1814bc35ee1}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a197fbb2-05c4-4a64-8897-83b27c8f8a63}, !- Handle
  T N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1b874b1a-a3cc-41fa-ba11-ee1d7b8d3c1b}, !- Inlet Port
  {5efe761a-b1be-4598-a061-3fc5e8e6eef5}; !- Outlet Port

OS:Connection,
  {1b874b1a-a3cc-41fa-ba11-ee1d7b8d3c1b}, !- Handle
  {5a2ad382-df7c-4ed5-b1cd-1e764cc4fd64}, !- Source Object
  2,                                      !- Outlet Port
  {a197fbb2-05c4-4a64-8897-83b27c8f8a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efe761a-b1be-4598-a061-3fc5e8e6eef5}, !- Handle
  {a197fbb2-05c4-4a64-8897-83b27c8f8a63}, !- Source Object
  3,                                      !- Outlet Port
  {936f32a4-3d4e-472f-a990-8f70d7fe27f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0a72148-d022-4ce8-922f-38d2aee230df}, !- Handle
  T N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {7491842e-f11b-4b36-8e91-bfcf1e7f6c5f}, !- Inlet Port
  {7a6dd654-b643-4e3e-b934-b428cd7fd756}; !- Outlet Port

OS:Connection,
  {7a6dd654-b643-4e3e-b934-b428cd7fd756}, !- Handle
  {f0a72148-d022-4ce8-922f-38d2aee230df}, !- Source Object
  3,                                      !- Outlet Port
  {2770cf35-46b7-4018-b292-b47baefd9e73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7491842e-f11b-4b36-8e91-bfcf1e7f6c5f}, !- Handle
  {936f32a4-3d4e-472f-a990-8f70d7fe27f1}, !- Source Object
  10,                                     !- Outlet Port
  {f0a72148-d022-4ce8-922f-38d2aee230df}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {16965f6f-86e2-494b-875d-ee99c26bf987}, !- Handle
  T N2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3618f186-6bd9-482c-94ec-7a348b425251}, !- Handle
  T NE Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc772965-e1ce-4d9d-804d-c5640274ab92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {417a22c5-e35c-4b93-923a-96662fd2e15e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dc772965-e1ce-4d9d-804d-c5640274ab92}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {417a22c5-e35c-4b93-923a-96662fd2e15e}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {23c29b6b-da8e-4c65-a6e3-e07c94dc8715}, !- Handle
  T NE Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c92d1ea4-3fd7-4a99-9e47-ea5456b02c20}, !- Air Inlet Node Name
  {def9a2fe-4886-4fdf-9022-6bba8533363c}, !- Air Outlet Node Name
  {3618f186-6bd9-482c-94ec-7a348b425251}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4a3b7877-b372-45da-99ce-eb54a1b9b398}, !- Handle
  T NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {fb353883-c094-4459-a43b-13c6c11767ef}, !- Inlet Port
  {c92d1ea4-3fd7-4a99-9e47-ea5456b02c20}; !- Outlet Port

OS:Connection,
  {fb353883-c094-4459-a43b-13c6c11767ef}, !- Handle
  {300167a2-2ca4-43ea-815f-530c0084c219}, !- Source Object
  2,                                      !- Outlet Port
  {4a3b7877-b372-45da-99ce-eb54a1b9b398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92d1ea4-3fd7-4a99-9e47-ea5456b02c20}, !- Handle
  {4a3b7877-b372-45da-99ce-eb54a1b9b398}, !- Source Object
  3,                                      !- Outlet Port
  {23c29b6b-da8e-4c65-a6e3-e07c94dc8715}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58e315a7-8c37-4963-9ef4-1b425c35ba07}, !- Handle
  T NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {def9a2fe-4886-4fdf-9022-6bba8533363c}, !- Inlet Port
  {0df2a297-a44a-416e-91e0-dc184dadac9d}; !- Outlet Port

OS:Connection,
  {0df2a297-a44a-416e-91e0-dc184dadac9d}, !- Handle
  {58e315a7-8c37-4963-9ef4-1b425c35ba07}, !- Source Object
  3,                                      !- Outlet Port
  {f4344b17-2589-4eae-aaf8-a14405aafb49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {def9a2fe-4886-4fdf-9022-6bba8533363c}, !- Handle
  {23c29b6b-da8e-4c65-a6e3-e07c94dc8715}, !- Source Object
  10,                                     !- Outlet Port
  {58e315a7-8c37-4963-9ef4-1b425c35ba07}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {09f1c18a-ec6c-4df9-96ee-37e57f7769a1}, !- Handle
  T NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {9d511ed5-db2c-4774-80b3-c277901a88e2}, !- Handle
  T NW Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b13abbc-0a48-4589-8827-788dd3c74f44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb542cb8-a8ef-4a90-9961-f2bdac352d3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b13abbc-0a48-4589-8827-788dd3c74f44}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb542cb8-a8ef-4a90-9961-f2bdac352d3f}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2ec254c7-bbb6-496f-9270-031ef6140e86}, !- Handle
  T NW Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8114193e-751a-471c-82bc-fc27a32f8572}, !- Air Inlet Node Name
  {064e09fd-f1ed-4788-95f8-ba3ad6417288}, !- Air Outlet Node Name
  {9d511ed5-db2c-4774-80b3-c277901a88e2}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c11be620-fe05-40c3-b392-6fc74ed95d47}, !- Handle
  T NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ac8c608b-eae9-4365-a239-0a8f0567820c}, !- Inlet Port
  {8114193e-751a-471c-82bc-fc27a32f8572}; !- Outlet Port

OS:Connection,
  {ac8c608b-eae9-4365-a239-0a8f0567820c}, !- Handle
  {e4d2f92f-ab6c-4c91-bc60-19d3ef96a0d7}, !- Source Object
  2,                                      !- Outlet Port
  {c11be620-fe05-40c3-b392-6fc74ed95d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8114193e-751a-471c-82bc-fc27a32f8572}, !- Handle
  {c11be620-fe05-40c3-b392-6fc74ed95d47}, !- Source Object
  3,                                      !- Outlet Port
  {2ec254c7-bbb6-496f-9270-031ef6140e86}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7d05790-7f57-4cec-8a7f-f1b8f2d91396}, !- Handle
  T NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {064e09fd-f1ed-4788-95f8-ba3ad6417288}, !- Inlet Port
  {d150fd5c-b1c1-4d3f-b4eb-24fc080d378a}; !- Outlet Port

OS:Connection,
  {d150fd5c-b1c1-4d3f-b4eb-24fc080d378a}, !- Handle
  {e7d05790-7f57-4cec-8a7f-f1b8f2d91396}, !- Source Object
  3,                                      !- Outlet Port
  {08984e38-ee51-4bcf-bed4-ee2e7185edf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {064e09fd-f1ed-4788-95f8-ba3ad6417288}, !- Handle
  {2ec254c7-bbb6-496f-9270-031ef6140e86}, !- Source Object
  10,                                     !- Outlet Port
  {e7d05790-7f57-4cec-8a7f-f1b8f2d91396}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1778ef2b-7373-4906-a603-5f9be3120acd}, !- Handle
  T NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {977d2d20-c6f5-4bcc-8181-3164891e6375}, !- Handle
  M S2 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6210272e-98d6-436b-87d9-782f6a0bf630}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a921816-50df-45e1-b607-fe6035fd1ef3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6210272e-98d6-436b-87d9-782f6a0bf630}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a921816-50df-45e1-b607-fe6035fd1ef3}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {fe7c66b3-80ef-47dc-a31b-8c199d1cd40e}, !- Handle
  M S2 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2814c56c-74f7-4027-8a74-2b6955501a91}, !- Air Inlet Node Name
  {645ad197-ad3a-4a91-a2e2-4f4eef90773c}, !- Air Outlet Node Name
  {977d2d20-c6f5-4bcc-8181-3164891e6375}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2f5963f8-e7ba-4f3b-bc3e-9537adcbf1a1}, !- Handle
  M S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a7c9f91d-6d39-477c-8357-fdfe6f988e55}, !- Inlet Port
  {2814c56c-74f7-4027-8a74-2b6955501a91}; !- Outlet Port

OS:Connection,
  {a7c9f91d-6d39-477c-8357-fdfe6f988e55}, !- Handle
  {72ec0229-1aa3-4f68-8e86-2c5be272867e}, !- Source Object
  2,                                      !- Outlet Port
  {2f5963f8-e7ba-4f3b-bc3e-9537adcbf1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2814c56c-74f7-4027-8a74-2b6955501a91}, !- Handle
  {2f5963f8-e7ba-4f3b-bc3e-9537adcbf1a1}, !- Source Object
  3,                                      !- Outlet Port
  {fe7c66b3-80ef-47dc-a31b-8c199d1cd40e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f129bd37-5e07-4c50-ac4b-afe1fc024bdc}, !- Handle
  M S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {645ad197-ad3a-4a91-a2e2-4f4eef90773c}, !- Inlet Port
  {a8c4a6da-b9e3-47b5-b2ff-853bcc7b1695}; !- Outlet Port

OS:Connection,
  {a8c4a6da-b9e3-47b5-b2ff-853bcc7b1695}, !- Handle
  {f129bd37-5e07-4c50-ac4b-afe1fc024bdc}, !- Source Object
  3,                                      !- Outlet Port
  {145e0354-2a88-4892-b700-b3876d3382b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {645ad197-ad3a-4a91-a2e2-4f4eef90773c}, !- Handle
  {fe7c66b3-80ef-47dc-a31b-8c199d1cd40e}, !- Source Object
  10,                                     !- Outlet Port
  {f129bd37-5e07-4c50-ac4b-afe1fc024bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d62bb186-aaa6-4901-9694-6cb5a4812272}, !- Handle
  M S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0494751b-2a93-46a3-a13e-aa4c90da4e0f}, !- Handle
  M S1 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7684919-1b94-4e45-900d-780770a9f1da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25ad558f-881b-4fe8-977f-f12d7f235ec7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7684919-1b94-4e45-900d-780770a9f1da}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25ad558f-881b-4fe8-977f-f12d7f235ec7}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {06561eb7-5595-49a1-b9af-06bfb59eb474}, !- Handle
  M S1 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {dade71ed-2fd9-4de7-a19a-6dc930218811}, !- Air Inlet Node Name
  {b22700e5-dcb9-40dc-87c8-a88fe094c4ec}, !- Air Outlet Node Name
  {0494751b-2a93-46a3-a13e-aa4c90da4e0f}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ad559ecc-4fe4-4fa1-aa11-c1ae27f9dace}, !- Handle
  M S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {dfd37017-8c8c-4132-9f13-3b7628e2c4c2}, !- Inlet Port
  {dade71ed-2fd9-4de7-a19a-6dc930218811}; !- Outlet Port

OS:Connection,
  {dfd37017-8c8c-4132-9f13-3b7628e2c4c2}, !- Handle
  {32ba8954-018b-41e4-a9f4-f0cba4a4a919}, !- Source Object
  2,                                      !- Outlet Port
  {ad559ecc-4fe4-4fa1-aa11-c1ae27f9dace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dade71ed-2fd9-4de7-a19a-6dc930218811}, !- Handle
  {ad559ecc-4fe4-4fa1-aa11-c1ae27f9dace}, !- Source Object
  3,                                      !- Outlet Port
  {06561eb7-5595-49a1-b9af-06bfb59eb474}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {33659aab-d032-403b-96b9-dc281c4a84a6}, !- Handle
  M S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {b22700e5-dcb9-40dc-87c8-a88fe094c4ec}, !- Inlet Port
  {6b3b0ce1-2c50-4e62-8c09-bc9f7b82ec3e}; !- Outlet Port

OS:Connection,
  {6b3b0ce1-2c50-4e62-8c09-bc9f7b82ec3e}, !- Handle
  {33659aab-d032-403b-96b9-dc281c4a84a6}, !- Source Object
  3,                                      !- Outlet Port
  {32df07ed-3407-43e5-9eaa-61fdafb593f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b22700e5-dcb9-40dc-87c8-a88fe094c4ec}, !- Handle
  {06561eb7-5595-49a1-b9af-06bfb59eb474}, !- Source Object
  10,                                     !- Outlet Port
  {33659aab-d032-403b-96b9-dc281c4a84a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5a5c7d65-bec0-4693-98fe-024c5bcc341b}, !- Handle
  M S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {338e1b6f-2c22-4bd4-8277-1a7304016269}, !- Handle
  G SW Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2253cb8-4420-4bc3-b9b1-3256e3bc6be0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {757ef23b-4e15-461c-a650-668233c878f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2253cb8-4420-4bc3-b9b1-3256e3bc6be0}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {757ef23b-4e15-461c-a650-668233c878f2}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {29cf5150-3f95-48c1-a43b-a248514b08df}, !- Handle
  G SW Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f1cfa743-8c03-4864-85fb-4b13cba8eb4f}, !- Air Inlet Node Name
  {469393e2-9075-420d-b09c-82592031c8e1}, !- Air Outlet Node Name
  {338e1b6f-2c22-4bd4-8277-1a7304016269}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f27d6b94-91dd-4fff-90ba-e1333133507d}, !- Handle
  G SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a30a6038-6626-4e33-a95a-a1312ab61781}, !- Inlet Port
  {f1cfa743-8c03-4864-85fb-4b13cba8eb4f}; !- Outlet Port

OS:Connection,
  {a30a6038-6626-4e33-a95a-a1312ab61781}, !- Handle
  {5d9dccf2-8f4b-4035-824d-33f646ffaeb2}, !- Source Object
  2,                                      !- Outlet Port
  {f27d6b94-91dd-4fff-90ba-e1333133507d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1cfa743-8c03-4864-85fb-4b13cba8eb4f}, !- Handle
  {f27d6b94-91dd-4fff-90ba-e1333133507d}, !- Source Object
  3,                                      !- Outlet Port
  {29cf5150-3f95-48c1-a43b-a248514b08df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b8d701ef-6e52-49c3-8c8b-da324bf66f55}, !- Handle
  G SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {469393e2-9075-420d-b09c-82592031c8e1}, !- Inlet Port
  {2480e722-6e9a-4125-98ed-a7d2fe3a947a}; !- Outlet Port

OS:Connection,
  {2480e722-6e9a-4125-98ed-a7d2fe3a947a}, !- Handle
  {b8d701ef-6e52-49c3-8c8b-da324bf66f55}, !- Source Object
  3,                                      !- Outlet Port
  {44557839-40d1-4c57-b389-f4326c133c73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {469393e2-9075-420d-b09c-82592031c8e1}, !- Handle
  {29cf5150-3f95-48c1-a43b-a248514b08df}, !- Source Object
  10,                                     !- Outlet Port
  {b8d701ef-6e52-49c3-8c8b-da324bf66f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1b89b4c5-d3d9-4b80-8782-a3fd52fbe744}, !- Handle
  G SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {b5dabdab-7811-4d70-81a7-69c7a71b5305}, !- Handle
  G NW Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9132aca9-76be-423b-9413-cf796e8d3794}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f7c5581-abda-4e23-a538-c6f108eca3a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9132aca9-76be-423b-9413-cf796e8d3794}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f7c5581-abda-4e23-a538-c6f108eca3a4}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {584969be-7995-48f0-bb2e-55ec89022b1c}, !- Handle
  G NW Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0929d11-9a97-413a-b4a8-f81eaacd453d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d7ba0f7-f03d-456d-93db-18290e446ceb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0929d11-9a97-413a-b4a8-f81eaacd453d}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d7ba0f7-f03d-456d-93db-18290e446ceb}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69a7fc4e-2caf-4d86-a3ce-7b22901c919c}, !- Handle
  G NW Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0a9430c2-a650-4c25-9ba6-20a8d6f199c6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d5fd91eb-8952-44d9-8b7b-b796e72684ae}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c8d0b962-f7b3-469a-a71e-7d313f45c489}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3a859e86-60f3-477f-a3ab-e179a155a056}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6b71c20c-5d72-4509-a554-2f1fc52759c0}, !- Handle
  G NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7ddb945f-4376-4199-a5a7-9cae587d48fa}, !- Handle
  G NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6a571f37-727a-4034-97a6-ea50e0053fc4}, !- Handle
  G NW Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {69a7fc4e-2caf-4d86-a3ce-7b22901c919c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b5dabdab-7811-4d70-81a7-69c7a71b5305}, !- Supply Air Fan Name
  {584969be-7995-48f0-bb2e-55ec89022b1c}, !- Exhaust Air Fan Name
  {7ddb945f-4376-4199-a5a7-9cae587d48fa}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {73322c11-9746-41cd-9002-f038960a7b6f}, !- Air Inlet Node Name
  {5d9f8504-00f0-452f-8f26-fa7d12ab4865}; !- Air Outlet Node Name

OS:Node,
  {f2d9ef8e-8ee1-46fc-8648-e566996ed6e3}, !- Handle
  G NW Apartment ZN ERV Inlet Air Node,   !- Name
  {d536a8c5-5193-4af8-b7b2-73491ac1e897}, !- Inlet Port
  {73322c11-9746-41cd-9002-f038960a7b6f}; !- Outlet Port

OS:Connection,
  {d536a8c5-5193-4af8-b7b2-73491ac1e897}, !- Handle
  {0f5ee2f5-0a80-46c3-854f-8be92e01668e}, !- Source Object
  2,                                      !- Outlet Port
  {f2d9ef8e-8ee1-46fc-8648-e566996ed6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73322c11-9746-41cd-9002-f038960a7b6f}, !- Handle
  {f2d9ef8e-8ee1-46fc-8648-e566996ed6e3}, !- Source Object
  3,                                      !- Outlet Port
  {6a571f37-727a-4034-97a6-ea50e0053fc4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21d26016-5cf5-44af-ac2a-d474673ddc8d}, !- Handle
  G NW Apartment ZN ERV Outlet Air Node,  !- Name
  {5d9f8504-00f0-452f-8f26-fa7d12ab4865}, !- Inlet Port
  {35d523d4-4fe7-4ddd-9663-7757bbbc3fb3}; !- Outlet Port

OS:Connection,
  {35d523d4-4fe7-4ddd-9663-7757bbbc3fb3}, !- Handle
  {21d26016-5cf5-44af-ac2a-d474673ddc8d}, !- Source Object
  3,                                      !- Outlet Port
  {ee1599b4-840e-4af6-b234-c109768ad8b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d9f8504-00f0-452f-8f26-fa7d12ab4865}, !- Handle
  {6a571f37-727a-4034-97a6-ea50e0053fc4}, !- Source Object
  13,                                     !- Outlet Port
  {21d26016-5cf5-44af-ac2a-d474673ddc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0a9430c2-a650-4c25-9ba6-20a8d6f199c6}, !- Handle
  G NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cc002026-f53c-43ff-9f56-a3f69fb687e2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cc002026-f53c-43ff-9f56-a3f69fb687e2}, !- Handle
  Table Lookup 1 Independent Variable List 79, !- Name
  {6b71c20c-5d72-4509-a554-2f1fc52759c0}; !- Model Object 1

OS:Table:Lookup,
  {d5fd91eb-8952-44d9-8b7b-b796e72684ae}, !- Handle
  G NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {479d084e-a1f1-482e-8fbb-eceffde175f2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {479d084e-a1f1-482e-8fbb-eceffde175f2}, !- Handle
  Table Lookup 1 Independent Variable List 80, !- Name
  {6b71c20c-5d72-4509-a554-2f1fc52759c0}; !- Model Object 1

OS:Table:Lookup,
  {c8d0b962-f7b3-469a-a71e-7d313f45c489}, !- Handle
  G NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {4778924d-73b1-47f6-ae15-846e308d93da}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4778924d-73b1-47f6-ae15-846e308d93da}, !- Handle
  Table Lookup 1 Independent Variable List 81, !- Name
  {6b71c20c-5d72-4509-a554-2f1fc52759c0}; !- Model Object 1

OS:Table:Lookup,
  {3a859e86-60f3-477f-a3ab-e179a155a056}, !- Handle
  G NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {f94721d3-7cc2-45ea-ba47-f01dfab2d304}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f94721d3-7cc2-45ea-ba47-f01dfab2d304}, !- Handle
  Table Lookup 1 Independent Variable List 82, !- Name
  {6b71c20c-5d72-4509-a554-2f1fc52759c0}; !- Model Object 1

OS:Connection,
  {25f1f0d2-3b0c-4c23-b5e1-3788acef14f0}, !- Handle
  {643dffff-e1e2-4b8f-b584-3f7470162810}, !- Source Object
  3,                                      !- Outlet Port
  {7bae9291-afeb-438d-8a17-f5986748d019}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5cf52b5a-3bc5-4d0c-8ce0-b3847f432641}, !- Handle
  {7bae9291-afeb-438d-8a17-f5986748d019}, !- Source Object
  7,                                      !- Outlet Port
  {07835fee-5b56-49e5-a0f9-b029ddfcc4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e6f4872c-70cf-4c9e-b86d-7352f4eaf86a}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed187498-af61-4f78-b2ef-0262a47a2eb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {310d0403-16a1-4040-b04c-52e586b5bc8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed187498-af61-4f78-b2ef-0262a47a2eb9}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {310d0403-16a1-4040-b04c-52e586b5bc8d}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {01da7179-f355-474c-bc18-ae340068cf64}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9718e727-04f4-4cd4-af1a-19a6480e7284}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53d4d43d-06ba-447b-bd17-c401b44df7bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9718e727-04f4-4cd4-af1a-19a6480e7284}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53d4d43d-06ba-447b-bd17-c401b44df7bc}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4e8e8c7a-ecbd-4dc8-b417-8c7a5991267d}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b9caf6e7-b08a-4a90-bfdc-32296b12bcb1}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {0eea54c6-0a90-496f-b337-1d8f0d173f8e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f678e90d-5eec-46d7-891f-698fd1da7335}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {965741f1-c037-4a99-ab30-d487a65aed1c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5c1e2173-9cdf-4e28-b00f-e434746e8b7b}, !- Handle
  G S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7a9ca6b2-166a-4ef4-9579-5207544cf5d7}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9285c3c8-e330-462d-91dc-151bc88653ae}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {4e8e8c7a-ecbd-4dc8-b417-8c7a5991267d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e6f4872c-70cf-4c9e-b86d-7352f4eaf86a}, !- Supply Air Fan Name
  {01da7179-f355-474c-bc18-ae340068cf64}, !- Exhaust Air Fan Name
  {7a9ca6b2-166a-4ef4-9579-5207544cf5d7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b01fe517-3e1d-4eeb-8176-4dc2b2fea8d9}, !- Air Inlet Node Name
  {2fcf62ce-6d0c-45e0-bf44-7915f37b896e}; !- Air Outlet Node Name

OS:Node,
  {33ff4f39-e6b6-40fe-96aa-53d2cd076c41}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {d81fee1d-c7e4-44c5-8554-11444323e7be}, !- Inlet Port
  {b01fe517-3e1d-4eeb-8176-4dc2b2fea8d9}; !- Outlet Port

OS:Connection,
  {d81fee1d-c7e4-44c5-8554-11444323e7be}, !- Handle
  {39c0e0b1-9c39-4c78-bcee-852fb637862a}, !- Source Object
  2,                                      !- Outlet Port
  {33ff4f39-e6b6-40fe-96aa-53d2cd076c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01fe517-3e1d-4eeb-8176-4dc2b2fea8d9}, !- Handle
  {33ff4f39-e6b6-40fe-96aa-53d2cd076c41}, !- Source Object
  3,                                      !- Outlet Port
  {9285c3c8-e330-462d-91dc-151bc88653ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f1d951d-4073-40ba-8780-baf58aef0177}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {2fcf62ce-6d0c-45e0-bf44-7915f37b896e}, !- Inlet Port
  {3eb74590-b895-4311-ad98-6d5d8e4485aa}; !- Outlet Port

OS:Connection,
  {3eb74590-b895-4311-ad98-6d5d8e4485aa}, !- Handle
  {1f1d951d-4073-40ba-8780-baf58aef0177}, !- Source Object
  3,                                      !- Outlet Port
  {afced38d-34ad-4564-b931-e83b45c5e444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcf62ce-6d0c-45e0-bf44-7915f37b896e}, !- Handle
  {9285c3c8-e330-462d-91dc-151bc88653ae}, !- Source Object
  13,                                     !- Outlet Port
  {1f1d951d-4073-40ba-8780-baf58aef0177}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b9caf6e7-b08a-4a90-bfdc-32296b12bcb1}, !- Handle
  G S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {58cb827c-f8f4-41e2-b0e8-26bc4d9c9cd8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {58cb827c-f8f4-41e2-b0e8-26bc4d9c9cd8}, !- Handle
  Table Lookup 1 Independent Variable List 87, !- Name
  {5c1e2173-9cdf-4e28-b00f-e434746e8b7b}; !- Model Object 1

OS:Table:Lookup,
  {0eea54c6-0a90-496f-b337-1d8f0d173f8e}, !- Handle
  G S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {38af2c56-07d4-4bb5-b954-5f859181b924}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {38af2c56-07d4-4bb5-b954-5f859181b924}, !- Handle
  Table Lookup 1 Independent Variable List 88, !- Name
  {5c1e2173-9cdf-4e28-b00f-e434746e8b7b}; !- Model Object 1

OS:Table:Lookup,
  {f678e90d-5eec-46d7-891f-698fd1da7335}, !- Handle
  G S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8f080bd8-043c-462d-90cc-e2c6650df9e6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8f080bd8-043c-462d-90cc-e2c6650df9e6}, !- Handle
  Table Lookup 1 Independent Variable List 89, !- Name
  {5c1e2173-9cdf-4e28-b00f-e434746e8b7b}; !- Model Object 1

OS:Table:Lookup,
  {965741f1-c037-4a99-ab30-d487a65aed1c}, !- Handle
  G S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {ce9df6a9-2898-4cfd-ab3b-848152b5bd0e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ce9df6a9-2898-4cfd-ab3b-848152b5bd0e}, !- Handle
  Table Lookup 1 Independent Variable List 90, !- Name
  {5c1e2173-9cdf-4e28-b00f-e434746e8b7b}; !- Model Object 1

OS:Connection,
  {be505b72-906c-44b1-9e1a-e4f1cf0fe35c}, !- Handle
  {416026de-b93a-432f-b220-a3a023ab1350}, !- Source Object
  3,                                      !- Outlet Port
  {f4d27e87-39b5-479b-85cb-5ffe8558bcc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a4023390-3f7f-473c-9c82-3bc8776b9ef6}, !- Handle
  {f4d27e87-39b5-479b-85cb-5ffe8558bcc0}, !- Source Object
  7,                                      !- Outlet Port
  {71e6d971-9d07-4340-983c-3815d83645bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f3450867-8c51-493b-bfb6-568a9b60010f}, !- Handle
  G NE Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5a454d1-0208-4f59-9345-772f558026a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {95610916-b9cb-4f42-b1fc-093cff9654f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b5a454d1-0208-4f59-9345-772f558026a2}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {95610916-b9cb-4f42-b1fc-093cff9654f2}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6fddba66-235b-4e79-88b8-0496afb58235}, !- Handle
  G NE Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1751d1c5-e1fc-48ff-b97f-5f3f51fcd749}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6339f3f8-55b7-4e35-8ed9-bce50d87992a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1751d1c5-e1fc-48ff-b97f-5f3f51fcd749}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6339f3f8-55b7-4e35-8ed9-bce50d87992a}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f1de621a-3225-414e-a87e-c38b8ce5131e}, !- Handle
  G NE Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a6ce62a3-901a-4cf6-8a02-9bbaf6c09510}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2d66b2aa-6659-4a27-9a6c-f976b6021ec7}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {237baccb-564e-494c-aafb-0292e32ed6b9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {1da10f9f-9300-49ab-918e-b0b43021d138}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {94d5da4b-3012-4f49-8d9f-86a080c9652c}, !- Handle
  G NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7b277fe7-a001-4b88-b00c-8b6265f078fb}, !- Handle
  G NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e373f73f-cd0d-432c-968a-37dae798acbf}, !- Handle
  G NE Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {f1de621a-3225-414e-a87e-c38b8ce5131e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f3450867-8c51-493b-bfb6-568a9b60010f}, !- Supply Air Fan Name
  {6fddba66-235b-4e79-88b8-0496afb58235}, !- Exhaust Air Fan Name
  {7b277fe7-a001-4b88-b00c-8b6265f078fb}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f9fa1884-5b90-480d-8cbf-c74bc2dfa4b0}, !- Air Inlet Node Name
  {8ba0e038-2eed-4c66-a6ce-f72ac5ac008a}; !- Air Outlet Node Name

OS:Node,
  {f39c1789-ee9a-45aa-90fd-5545cb5c4a63}, !- Handle
  G NE Apartment ZN ERV Inlet Air Node,   !- Name
  {785c64d4-cdcc-48f4-9314-2e9f231b9ebd}, !- Inlet Port
  {f9fa1884-5b90-480d-8cbf-c74bc2dfa4b0}; !- Outlet Port

OS:Connection,
  {785c64d4-cdcc-48f4-9314-2e9f231b9ebd}, !- Handle
  {089c39d9-9ec1-4ea6-841e-74705645bee3}, !- Source Object
  2,                                      !- Outlet Port
  {f39c1789-ee9a-45aa-90fd-5545cb5c4a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9fa1884-5b90-480d-8cbf-c74bc2dfa4b0}, !- Handle
  {f39c1789-ee9a-45aa-90fd-5545cb5c4a63}, !- Source Object
  3,                                      !- Outlet Port
  {e373f73f-cd0d-432c-968a-37dae798acbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1e98f61-8aee-4ca9-93bd-27964737dcb0}, !- Handle
  G NE Apartment ZN ERV Outlet Air Node,  !- Name
  {8ba0e038-2eed-4c66-a6ce-f72ac5ac008a}, !- Inlet Port
  {91ccb43e-fedb-4f92-866f-21ae2b578349}; !- Outlet Port

OS:Connection,
  {91ccb43e-fedb-4f92-866f-21ae2b578349}, !- Handle
  {f1e98f61-8aee-4ca9-93bd-27964737dcb0}, !- Source Object
  3,                                      !- Outlet Port
  {8ba89841-abe0-47d0-ae9c-28ed2349c05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ba0e038-2eed-4c66-a6ce-f72ac5ac008a}, !- Handle
  {e373f73f-cd0d-432c-968a-37dae798acbf}, !- Source Object
  13,                                     !- Outlet Port
  {f1e98f61-8aee-4ca9-93bd-27964737dcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a6ce62a3-901a-4cf6-8a02-9bbaf6c09510}, !- Handle
  G NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f7ff09f2-64ea-4eb7-ab9d-6a30faa02699}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f7ff09f2-64ea-4eb7-ab9d-6a30faa02699}, !- Handle
  Table Lookup 1 Independent Variable List 95, !- Name
  {94d5da4b-3012-4f49-8d9f-86a080c9652c}; !- Model Object 1

OS:Table:Lookup,
  {2d66b2aa-6659-4a27-9a6c-f976b6021ec7}, !- Handle
  G NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {98b29b28-55e4-4e13-9393-c3c3bdd575c5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {98b29b28-55e4-4e13-9393-c3c3bdd575c5}, !- Handle
  Table Lookup 1 Independent Variable List 96, !- Name
  {94d5da4b-3012-4f49-8d9f-86a080c9652c}; !- Model Object 1

OS:Table:Lookup,
  {237baccb-564e-494c-aafb-0292e32ed6b9}, !- Handle
  G NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c14e0706-82ba-4171-bd33-424746cc28d6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c14e0706-82ba-4171-bd33-424746cc28d6}, !- Handle
  Table Lookup 1 Independent Variable List 97, !- Name
  {94d5da4b-3012-4f49-8d9f-86a080c9652c}; !- Model Object 1

OS:Table:Lookup,
  {1da10f9f-9300-49ab-918e-b0b43021d138}, !- Handle
  G NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {ab063a9f-f955-471a-9340-e9751847ef89}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ab063a9f-f955-471a-9340-e9751847ef89}, !- Handle
  Table Lookup 1 Independent Variable List 98, !- Name
  {94d5da4b-3012-4f49-8d9f-86a080c9652c}; !- Model Object 1

OS:Connection,
  {ff7e7084-cde2-41bb-b9fb-f7eb217ee0e1}, !- Handle
  {b3054275-ff84-4f85-8c5e-6e33db54a742}, !- Source Object
  3,                                      !- Outlet Port
  {6b76a4be-5136-4e90-b8e8-80a29a42c097}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ad7ad883-320d-43be-b11a-87f3cbf19a89}, !- Handle
  {6b76a4be-5136-4e90-b8e8-80a29a42c097}, !- Source Object
  7,                                      !- Outlet Port
  {934c2484-c0f3-4f85-959d-dea3f9140f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8d54dbf0-1d14-468a-a326-25ef21966229}, !- Handle
  T SW Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e46e3a46-26e5-4df6-b701-c8bfae561b1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aef6daf8-2309-4692-ab42-3968c3c2a5f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e46e3a46-26e5-4df6-b701-c8bfae561b1d}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aef6daf8-2309-4692-ab42-3968c3c2a5f2}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4484607a-a735-4f7a-a75e-93f6cd4715ca}, !- Handle
  T SW Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {32dc32d1-46fa-486f-8322-34bd19f8bfd5}, !- Air Inlet Node Name
  {0187ed31-a6fa-4f06-aefb-c06d58a047d4}, !- Air Outlet Node Name
  {8d54dbf0-1d14-468a-a326-25ef21966229}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0f8165cd-87e3-4285-80d9-4a05c1b07584}, !- Handle
  T SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c2eef8fd-523f-4f08-9aed-8d0678c2750a}, !- Inlet Port
  {32dc32d1-46fa-486f-8322-34bd19f8bfd5}; !- Outlet Port

OS:Connection,
  {c2eef8fd-523f-4f08-9aed-8d0678c2750a}, !- Handle
  {d6db8d93-dc08-496f-b762-f692de44701c}, !- Source Object
  2,                                      !- Outlet Port
  {0f8165cd-87e3-4285-80d9-4a05c1b07584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32dc32d1-46fa-486f-8322-34bd19f8bfd5}, !- Handle
  {0f8165cd-87e3-4285-80d9-4a05c1b07584}, !- Source Object
  3,                                      !- Outlet Port
  {4484607a-a735-4f7a-a75e-93f6cd4715ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d5ff7516-7fa1-4380-ac11-bb14f17802c8}, !- Handle
  T SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {0187ed31-a6fa-4f06-aefb-c06d58a047d4}, !- Inlet Port
  {9cc9d71a-3859-4a8e-a9f5-af343dc9852c}; !- Outlet Port

OS:Connection,
  {9cc9d71a-3859-4a8e-a9f5-af343dc9852c}, !- Handle
  {d5ff7516-7fa1-4380-ac11-bb14f17802c8}, !- Source Object
  3,                                      !- Outlet Port
  {d58dc1d4-254b-414f-9b0a-e41433c2c5d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0187ed31-a6fa-4f06-aefb-c06d58a047d4}, !- Handle
  {4484607a-a735-4f7a-a75e-93f6cd4715ca}, !- Source Object
  10,                                     !- Outlet Port
  {d5ff7516-7fa1-4380-ac11-bb14f17802c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c34e5d2c-8924-46ce-a675-cbbe3a21a9be}, !- Handle
  T SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4947558c-7bde-496e-a6bb-9b74789f156d}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {592e57a3-dad6-46e6-b941-6bba4740f6e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b9c5351-7cc2-47ec-ab00-bea8617fe543}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {592e57a3-dad6-46e6-b941-6bba4740f6e6}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b9c5351-7cc2-47ec-ab00-bea8617fe543}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5563285f-bb0a-4c83-9ee0-2a70ff116c9a}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dec6515-f84c-4ec2-b2ba-e7d4738b27a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd5e2961-5328-42f3-8125-8640cabfa441}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1dec6515-f84c-4ec2-b2ba-e7d4738b27a9}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd5e2961-5328-42f3-8125-8640cabfa441}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9540d335-314d-42e7-bf4b-48e5423f795d}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {98e70fcf-341f-4bd6-962f-4a0264f727dd}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ea72cbb6-6957-4645-93a2-8bd82118a849}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {1043ebe3-92d5-4115-9c7d-44df3654cd70}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {576a3ba4-be60-4af1-8776-6cbfe0ef7bc4}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {d9b1a72d-533a-4fbf-9628-ca240d24a915}, !- Handle
  G N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {bda98bd2-0c59-4a74-b05c-b76c01e2637e}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5211f119-ccb0-4a1a-931c-94f6cd756715}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {9540d335-314d-42e7-bf4b-48e5423f795d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4947558c-7bde-496e-a6bb-9b74789f156d}, !- Supply Air Fan Name
  {5563285f-bb0a-4c83-9ee0-2a70ff116c9a}, !- Exhaust Air Fan Name
  {bda98bd2-0c59-4a74-b05c-b76c01e2637e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6d3b8d11-4c6d-42ce-8dff-3c4a7805563b}, !- Air Inlet Node Name
  {802ce7f9-5274-41ac-849c-e711e6b08850}; !- Air Outlet Node Name

OS:Node,
  {6eeb1c38-ee37-49b2-b2c8-f212373cc959}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {0d58f63c-f893-4593-b793-72dceb8bb4ab}, !- Inlet Port
  {6d3b8d11-4c6d-42ce-8dff-3c4a7805563b}; !- Outlet Port

OS:Connection,
  {0d58f63c-f893-4593-b793-72dceb8bb4ab}, !- Handle
  {a3d199d5-a711-43b5-b3cd-83981834b356}, !- Source Object
  2,                                      !- Outlet Port
  {6eeb1c38-ee37-49b2-b2c8-f212373cc959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3b8d11-4c6d-42ce-8dff-3c4a7805563b}, !- Handle
  {6eeb1c38-ee37-49b2-b2c8-f212373cc959}, !- Source Object
  3,                                      !- Outlet Port
  {5211f119-ccb0-4a1a-931c-94f6cd756715}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28c8b98e-d155-4512-8a3b-3cf439efabd1}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {802ce7f9-5274-41ac-849c-e711e6b08850}, !- Inlet Port
  {d68bb4db-2cfc-48aa-be56-a76ee98d6e18}; !- Outlet Port

OS:Connection,
  {d68bb4db-2cfc-48aa-be56-a76ee98d6e18}, !- Handle
  {28c8b98e-d155-4512-8a3b-3cf439efabd1}, !- Source Object
  3,                                      !- Outlet Port
  {a213c23e-2264-487a-b69f-5a82b6237321}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {802ce7f9-5274-41ac-849c-e711e6b08850}, !- Handle
  {5211f119-ccb0-4a1a-931c-94f6cd756715}, !- Source Object
  13,                                     !- Outlet Port
  {28c8b98e-d155-4512-8a3b-3cf439efabd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {98e70fcf-341f-4bd6-962f-4a0264f727dd}, !- Handle
  G N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2643269a-2021-4f59-9596-c47d5dd56198}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2643269a-2021-4f59-9596-c47d5dd56198}, !- Handle
  Table Lookup 1 Independent Variable List 103, !- Name
  {d9b1a72d-533a-4fbf-9628-ca240d24a915}; !- Model Object 1

OS:Table:Lookup,
  {ea72cbb6-6957-4645-93a2-8bd82118a849}, !- Handle
  G N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {72670642-3e1b-4023-a6eb-39d67ec62917}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {72670642-3e1b-4023-a6eb-39d67ec62917}, !- Handle
  Table Lookup 1 Independent Variable List 104, !- Name
  {d9b1a72d-533a-4fbf-9628-ca240d24a915}; !- Model Object 1

OS:Table:Lookup,
  {1043ebe3-92d5-4115-9c7d-44df3654cd70}, !- Handle
  G N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c152f21a-d3c9-46c2-8c2f-17bd2b8535de}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c152f21a-d3c9-46c2-8c2f-17bd2b8535de}, !- Handle
  Table Lookup 1 Independent Variable List 105, !- Name
  {d9b1a72d-533a-4fbf-9628-ca240d24a915}; !- Model Object 1

OS:Table:Lookup,
  {576a3ba4-be60-4af1-8776-6cbfe0ef7bc4}, !- Handle
  G N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {670697ff-26a6-475e-8351-da330b6bca68}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {670697ff-26a6-475e-8351-da330b6bca68}, !- Handle
  Table Lookup 1 Independent Variable List 106, !- Name
  {d9b1a72d-533a-4fbf-9628-ca240d24a915}; !- Model Object 1

OS:Connection,
  {4aa85b82-c245-4258-ab16-a7c1b5e4f45e}, !- Handle
  {b830def3-e5de-4ae7-a8d9-9bff94be973e}, !- Source Object
  3,                                      !- Outlet Port
  {bb392b1a-89de-4f47-ab62-855385ed3e86}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a4b90e5f-f4ce-44a6-ba6e-5c98b06ad217}, !- Handle
  {bb392b1a-89de-4f47-ab62-855385ed3e86}, !- Source Object
  7,                                      !- Outlet Port
  {187797c6-4560-4f8e-8dbc-e9563edb44e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e2d361e0-3276-42f8-9b93-a60bab6a0abc}, !- Handle
  T SE Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {688c4c77-c8a2-4bf5-8663-22a378bd79bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {795900f0-2e9a-4fe8-8b43-e27e4d506f57}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {688c4c77-c8a2-4bf5-8663-22a378bd79bf}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {795900f0-2e9a-4fe8-8b43-e27e4d506f57}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {854c49ba-5429-4b8c-a4b5-eb85ca9384d2}, !- Handle
  T SE Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {541b8628-6732-4279-9152-3061e86985cf}, !- Air Inlet Node Name
  {2324c6be-e858-4c34-a63f-412a9a35be8d}, !- Air Outlet Node Name
  {e2d361e0-3276-42f8-9b93-a60bab6a0abc}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b7f9c645-db25-4020-bd58-2324b7e8e2b6}, !- Handle
  T SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {cc81b37e-7a1d-4f35-a077-7fd6b6bcae01}, !- Inlet Port
  {541b8628-6732-4279-9152-3061e86985cf}; !- Outlet Port

OS:Connection,
  {cc81b37e-7a1d-4f35-a077-7fd6b6bcae01}, !- Handle
  {1da1951d-96c3-456a-be19-3e25cf97afd0}, !- Source Object
  2,                                      !- Outlet Port
  {b7f9c645-db25-4020-bd58-2324b7e8e2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541b8628-6732-4279-9152-3061e86985cf}, !- Handle
  {b7f9c645-db25-4020-bd58-2324b7e8e2b6}, !- Source Object
  3,                                      !- Outlet Port
  {854c49ba-5429-4b8c-a4b5-eb85ca9384d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dc8af7a0-2b5e-44d0-b3d2-1ab3d3c5f0d6}, !- Handle
  T SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2324c6be-e858-4c34-a63f-412a9a35be8d}, !- Inlet Port
  {19c6fd4c-8db8-4fd9-b205-7ab055d1d13d}; !- Outlet Port

OS:Connection,
  {19c6fd4c-8db8-4fd9-b205-7ab055d1d13d}, !- Handle
  {dc8af7a0-2b5e-44d0-b3d2-1ab3d3c5f0d6}, !- Source Object
  3,                                      !- Outlet Port
  {9c95326f-5037-466a-bf16-800d83056481}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2324c6be-e858-4c34-a63f-412a9a35be8d}, !- Handle
  {854c49ba-5429-4b8c-a4b5-eb85ca9384d2}, !- Source Object
  10,                                     !- Outlet Port
  {dc8af7a0-2b5e-44d0-b3d2-1ab3d3c5f0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6427f2ae-cdc8-4604-aef0-12f05d776799}, !- Handle
  T SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {72168b26-8a49-4547-a4f4-31f7721ca3f7}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1c034ae-3cd1-4d3a-8be8-14a6be828250}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac1aa4dd-0923-4488-ac10-a79a9b47ee31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1c034ae-3cd1-4d3a-8be8-14a6be828250}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac1aa4dd-0923-4488-ac10-a79a9b47ee31}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0f539e52-d05b-4663-aa3e-d4654730f1f2}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c324318a-3c0e-42ab-acc1-188a5a2e3c93}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ba03cd9-daa4-4f58-88c4-b53efe40f3a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c324318a-3c0e-42ab-acc1-188a5a2e3c93}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ba03cd9-daa4-4f58-88c4-b53efe40f3a8}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6719d13f-6896-4405-89ff-4d567bdb3694}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {20662706-fce5-42cd-a465-e5dfb09573b8}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f8bdad68-08a8-4671-bdc3-3d07342037ea}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f6dd40c9-8619-43af-9f62-99805814beb4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3e6c2cfe-af75-4736-b89b-0279d67839b4}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {d674102a-19fe-49a3-8225-a169cc679077}, !- Handle
  M N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {23dd35d9-8598-42d8-9c5a-8d47f71a0ce6}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {16b12c55-986e-490e-b373-48457d071109}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {6719d13f-6896-4405-89ff-4d567bdb3694}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {72168b26-8a49-4547-a4f4-31f7721ca3f7}, !- Supply Air Fan Name
  {0f539e52-d05b-4663-aa3e-d4654730f1f2}, !- Exhaust Air Fan Name
  {23dd35d9-8598-42d8-9c5a-8d47f71a0ce6}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e646af94-0126-417f-9bee-8d0447bdb863}, !- Air Inlet Node Name
  {00812861-6ed3-4b5c-bcb2-c6ff39ff1ade}; !- Air Outlet Node Name

OS:Node,
  {45935aab-5274-42b0-9f34-dcac8ec028ca}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {a8ace84d-10cc-45bd-a96d-390a4b039014}, !- Inlet Port
  {e646af94-0126-417f-9bee-8d0447bdb863}; !- Outlet Port

OS:Connection,
  {a8ace84d-10cc-45bd-a96d-390a4b039014}, !- Handle
  {ef5fc2f0-d168-405a-a482-648a3f5a1c09}, !- Source Object
  2,                                      !- Outlet Port
  {45935aab-5274-42b0-9f34-dcac8ec028ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e646af94-0126-417f-9bee-8d0447bdb863}, !- Handle
  {45935aab-5274-42b0-9f34-dcac8ec028ca}, !- Source Object
  3,                                      !- Outlet Port
  {16b12c55-986e-490e-b373-48457d071109}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d947e43b-a5eb-4c97-bf99-dd9b5b66a66b}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {00812861-6ed3-4b5c-bcb2-c6ff39ff1ade}, !- Inlet Port
  {32b6ec04-6db5-478d-80c2-ce773b3ff37b}; !- Outlet Port

OS:Connection,
  {32b6ec04-6db5-478d-80c2-ce773b3ff37b}, !- Handle
  {d947e43b-a5eb-4c97-bf99-dd9b5b66a66b}, !- Source Object
  3,                                      !- Outlet Port
  {6b844619-6b79-41b2-9815-b7846449b032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00812861-6ed3-4b5c-bcb2-c6ff39ff1ade}, !- Handle
  {16b12c55-986e-490e-b373-48457d071109}, !- Source Object
  13,                                     !- Outlet Port
  {d947e43b-a5eb-4c97-bf99-dd9b5b66a66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {20662706-fce5-42cd-a465-e5dfb09573b8}, !- Handle
  M N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {9730787c-395a-4b66-bada-7060ceec10db}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9730787c-395a-4b66-bada-7060ceec10db}, !- Handle
  Table Lookup 1 Independent Variable List 111, !- Name
  {d674102a-19fe-49a3-8225-a169cc679077}; !- Model Object 1

OS:Table:Lookup,
  {f8bdad68-08a8-4671-bdc3-3d07342037ea}, !- Handle
  M N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {8645c4e8-86f5-4270-a70e-2c98c48d286c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8645c4e8-86f5-4270-a70e-2c98c48d286c}, !- Handle
  Table Lookup 1 Independent Variable List 112, !- Name
  {d674102a-19fe-49a3-8225-a169cc679077}; !- Model Object 1

OS:Table:Lookup,
  {f6dd40c9-8619-43af-9f62-99805814beb4}, !- Handle
  M N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {62065551-b465-48d3-83cf-96e0f3806dd6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {62065551-b465-48d3-83cf-96e0f3806dd6}, !- Handle
  Table Lookup 1 Independent Variable List 113, !- Name
  {d674102a-19fe-49a3-8225-a169cc679077}; !- Model Object 1

OS:Table:Lookup,
  {3e6c2cfe-af75-4736-b89b-0279d67839b4}, !- Handle
  M N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {bd1600e5-1a13-460f-8b75-2055d8b15b6f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bd1600e5-1a13-460f-8b75-2055d8b15b6f}, !- Handle
  Table Lookup 1 Independent Variable List 114, !- Name
  {d674102a-19fe-49a3-8225-a169cc679077}; !- Model Object 1

OS:Connection,
  {cd225cb5-ed87-4cc8-8a8a-14ad24b3fe81}, !- Handle
  {40f959b0-6de9-4410-88dd-bba819a96893}, !- Source Object
  3,                                      !- Outlet Port
  {6e9b9ff1-00ca-4c89-9834-3f3625be3559}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b35dd39f-8fc8-468d-ba9f-edf78e0a9fec}, !- Handle
  {6e9b9ff1-00ca-4c89-9834-3f3625be3559}, !- Source Object
  7,                                      !- Outlet Port
  {9c94602d-932b-4c37-ac8d-b4993d3ecdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {165c1bc8-6f41-4046-8476-8d21aa271b83}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11514525-e13b-4fec-8348-cb8588ced0a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61efa310-0022-4de8-8076-c44cebda9dbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11514525-e13b-4fec-8348-cb8588ced0a5}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61efa310-0022-4de8-8076-c44cebda9dbf}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8bb9e76d-063e-40ab-804c-0cfa79259310}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d790951-4007-44ab-baf3-44f5b7523153}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {215ccd99-55f0-4f18-a065-b805fdaae82d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d790951-4007-44ab-baf3-44f5b7523153}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {215ccd99-55f0-4f18-a065-b805fdaae82d}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e23e6fff-b331-46fe-89cd-77c5f93e89d7}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {55c97a3b-50ec-4ce0-851e-b0cec94a0717}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {54b4e62f-653e-46ff-8a6a-f3cacea58006}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {79d620fa-be59-4eea-a0dc-0f57c3c94f60}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {23380d00-f4c0-4294-9565-74d5e7c2f044}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5798421b-2be9-4683-9782-4140cd41081f}, !- Handle
  G N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a5c9d7c9-52f7-4522-8c46-64df1061d952}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ce43327b-d342-4d55-b14a-b81f26a1afd7}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {e23e6fff-b331-46fe-89cd-77c5f93e89d7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {165c1bc8-6f41-4046-8476-8d21aa271b83}, !- Supply Air Fan Name
  {8bb9e76d-063e-40ab-804c-0cfa79259310}, !- Exhaust Air Fan Name
  {a5c9d7c9-52f7-4522-8c46-64df1061d952}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ba2d1324-0b67-4028-a9b1-062bc9e137ee}, !- Air Inlet Node Name
  {bad21473-4fc7-46dd-aad8-dd133bbeff4f}; !- Air Outlet Node Name

OS:Node,
  {86d8003e-c335-460c-a2ef-9127803e6fbc}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {052e545b-6e3c-47e8-bb1b-8011572c3030}, !- Inlet Port
  {ba2d1324-0b67-4028-a9b1-062bc9e137ee}; !- Outlet Port

OS:Connection,
  {052e545b-6e3c-47e8-bb1b-8011572c3030}, !- Handle
  {b4bdef9b-5497-45d1-97b2-00f6ad9fd113}, !- Source Object
  2,                                      !- Outlet Port
  {86d8003e-c335-460c-a2ef-9127803e6fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2d1324-0b67-4028-a9b1-062bc9e137ee}, !- Handle
  {86d8003e-c335-460c-a2ef-9127803e6fbc}, !- Source Object
  3,                                      !- Outlet Port
  {ce43327b-d342-4d55-b14a-b81f26a1afd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b3c8ac06-a806-417c-8551-29e598a09810}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {bad21473-4fc7-46dd-aad8-dd133bbeff4f}, !- Inlet Port
  {32a377b2-7d46-4e50-a660-fd7d0b2f792f}; !- Outlet Port

OS:Connection,
  {32a377b2-7d46-4e50-a660-fd7d0b2f792f}, !- Handle
  {b3c8ac06-a806-417c-8551-29e598a09810}, !- Source Object
  3,                                      !- Outlet Port
  {55fbfd3e-ebfd-4bf9-a172-9b5f93bacb84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bad21473-4fc7-46dd-aad8-dd133bbeff4f}, !- Handle
  {ce43327b-d342-4d55-b14a-b81f26a1afd7}, !- Source Object
  13,                                     !- Outlet Port
  {b3c8ac06-a806-417c-8551-29e598a09810}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {55c97a3b-50ec-4ce0-851e-b0cec94a0717}, !- Handle
  G N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {6db54106-e1d9-44dc-846d-9b697e028443}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6db54106-e1d9-44dc-846d-9b697e028443}, !- Handle
  Table Lookup 1 Independent Variable List 119, !- Name
  {5798421b-2be9-4683-9782-4140cd41081f}; !- Model Object 1

OS:Table:Lookup,
  {54b4e62f-653e-46ff-8a6a-f3cacea58006}, !- Handle
  G N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {a96a2895-c392-4e89-ac82-5754cecb447d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a96a2895-c392-4e89-ac82-5754cecb447d}, !- Handle
  Table Lookup 1 Independent Variable List 120, !- Name
  {5798421b-2be9-4683-9782-4140cd41081f}; !- Model Object 1

OS:Table:Lookup,
  {79d620fa-be59-4eea-a0dc-0f57c3c94f60}, !- Handle
  G N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {66d322b9-22d5-4459-954c-72e22bcd7297}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {66d322b9-22d5-4459-954c-72e22bcd7297}, !- Handle
  Table Lookup 1 Independent Variable List 121, !- Name
  {5798421b-2be9-4683-9782-4140cd41081f}; !- Model Object 1

OS:Table:Lookup,
  {23380d00-f4c0-4294-9565-74d5e7c2f044}, !- Handle
  G N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {fbc4e0ba-d647-405b-b5e8-9edc48d0b8e1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fbc4e0ba-d647-405b-b5e8-9edc48d0b8e1}, !- Handle
  Table Lookup 1 Independent Variable List 122, !- Name
  {5798421b-2be9-4683-9782-4140cd41081f}; !- Model Object 1

OS:Connection,
  {88044a55-694b-432d-a8e3-d48297f1c5fe}, !- Handle
  {c2a32c28-2ae4-48d6-a1a1-b95a16b733c5}, !- Source Object
  3,                                      !- Outlet Port
  {98c63423-273f-4d00-971e-8f5915354616}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {14559878-f83f-4652-9184-0da37f0e38b4}, !- Handle
  {98c63423-273f-4d00-971e-8f5915354616}, !- Source Object
  7,                                      !- Outlet Port
  {1ab643e2-f271-4c42-bf47-9674534d7991}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4aa392a7-60aa-416a-9bc4-273508c15a56}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a976691-3c25-40f5-8d39-15c2f946325d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13f1a80e-ed51-463d-b91d-b872504ee7bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a976691-3c25-40f5-8d39-15c2f946325d}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13f1a80e-ed51-463d-b91d-b872504ee7bc}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {95b4e66c-0fd6-445e-8cf2-5dd45c167d31}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e39ac42e-6fc7-4fca-bb69-8922aaa81e4b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a1e7021-aae2-46cc-8207-df59b6f7348d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e39ac42e-6fc7-4fca-bb69-8922aaa81e4b}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a1e7021-aae2-46cc-8207-df59b6f7348d}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c3d196e7-d4bd-4a3e-8613-499768176edb}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a7859f9b-656b-474b-b378-20a84479aa31}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {bdbbfb46-97ca-400d-89f2-e48040ced3a0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {3491f4b9-1e97-43dc-a0df-dfad8ad1cdc6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {98a9c309-321b-4d07-be2d-5b0c616d2a06}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3aedabe8-5a99-43b1-8ee1-02bc308a6276}, !- Handle
  G S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c402bb64-9ae8-4546-bde2-7fc68c545e79}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {58579087-752e-4c69-a59a-3d613d2e196d}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {c3d196e7-d4bd-4a3e-8613-499768176edb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4aa392a7-60aa-416a-9bc4-273508c15a56}, !- Supply Air Fan Name
  {95b4e66c-0fd6-445e-8cf2-5dd45c167d31}, !- Exhaust Air Fan Name
  {c402bb64-9ae8-4546-bde2-7fc68c545e79}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {389a7c77-e1f3-4975-a3d4-05e75fd01c91}, !- Air Inlet Node Name
  {ffc67b90-ba79-4ad9-b251-3d7e44a18515}; !- Air Outlet Node Name

OS:Node,
  {b831a0d9-7b84-4b1f-9e8d-0a9b3b6dbd18}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {ab2dae04-b3af-4983-9c67-553fb25f66d6}, !- Inlet Port
  {389a7c77-e1f3-4975-a3d4-05e75fd01c91}; !- Outlet Port

OS:Connection,
  {ab2dae04-b3af-4983-9c67-553fb25f66d6}, !- Handle
  {ee7b57b2-9d2c-451d-bf1f-79d058acbfc5}, !- Source Object
  2,                                      !- Outlet Port
  {b831a0d9-7b84-4b1f-9e8d-0a9b3b6dbd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389a7c77-e1f3-4975-a3d4-05e75fd01c91}, !- Handle
  {b831a0d9-7b84-4b1f-9e8d-0a9b3b6dbd18}, !- Source Object
  3,                                      !- Outlet Port
  {58579087-752e-4c69-a59a-3d613d2e196d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8681524b-e929-442c-8df6-f0e07ef7388f}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {ffc67b90-ba79-4ad9-b251-3d7e44a18515}, !- Inlet Port
  {a3f06269-4d8d-49c8-b3af-b699e4d1ed49}; !- Outlet Port

OS:Connection,
  {a3f06269-4d8d-49c8-b3af-b699e4d1ed49}, !- Handle
  {8681524b-e929-442c-8df6-f0e07ef7388f}, !- Source Object
  3,                                      !- Outlet Port
  {14ae7dcd-c5e9-438a-8d5c-78311a0c6c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffc67b90-ba79-4ad9-b251-3d7e44a18515}, !- Handle
  {58579087-752e-4c69-a59a-3d613d2e196d}, !- Source Object
  13,                                     !- Outlet Port
  {8681524b-e929-442c-8df6-f0e07ef7388f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a7859f9b-656b-474b-b378-20a84479aa31}, !- Handle
  G S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {35da139c-b173-4d07-8af3-2ef46beeb829}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {35da139c-b173-4d07-8af3-2ef46beeb829}, !- Handle
  Table Lookup 1 Independent Variable List 127, !- Name
  {3aedabe8-5a99-43b1-8ee1-02bc308a6276}; !- Model Object 1

OS:Table:Lookup,
  {bdbbfb46-97ca-400d-89f2-e48040ced3a0}, !- Handle
  G S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {2bfd3925-d9d1-479a-8052-ab50b03a5391}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2bfd3925-d9d1-479a-8052-ab50b03a5391}, !- Handle
  Table Lookup 1 Independent Variable List 128, !- Name
  {3aedabe8-5a99-43b1-8ee1-02bc308a6276}; !- Model Object 1

OS:Table:Lookup,
  {3491f4b9-1e97-43dc-a0df-dfad8ad1cdc6}, !- Handle
  G S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {da1b6ff4-df00-4f7b-9add-d6b83af8fdba}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {da1b6ff4-df00-4f7b-9add-d6b83af8fdba}, !- Handle
  Table Lookup 1 Independent Variable List 129, !- Name
  {3aedabe8-5a99-43b1-8ee1-02bc308a6276}; !- Model Object 1

OS:Table:Lookup,
  {98a9c309-321b-4d07-be2d-5b0c616d2a06}, !- Handle
  G S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {363ed3ad-9876-4284-936e-79be13119c61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {363ed3ad-9876-4284-936e-79be13119c61}, !- Handle
  Table Lookup 1 Independent Variable List 130, !- Name
  {3aedabe8-5a99-43b1-8ee1-02bc308a6276}; !- Model Object 1

OS:Connection,
  {bae2cd59-0183-4d88-aa80-62b380713a98}, !- Handle
  {37c547fb-5855-4b21-9cb3-61bda8ffa4ce}, !- Source Object
  3,                                      !- Outlet Port
  {3fced488-a1f7-4dcf-8795-7e1f513fe29f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1058f717-eadc-41af-a11e-c4e15f731ec2}, !- Handle
  {3fced488-a1f7-4dcf-8795-7e1f513fe29f}, !- Source Object
  7,                                      !- Outlet Port
  {3a4c9217-ff45-41cf-8324-c7ebb572a771}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8a60a1ca-6242-4b85-8f4a-28e93e440fe3}, !- Handle
  M SW Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbe3b991-3003-4d7d-845f-d0d37c1b0d27}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b9c38953-817b-4ae6-8446-e45ab8170faa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbe3b991-3003-4d7d-845f-d0d37c1b0d27}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9c38953-817b-4ae6-8446-e45ab8170faa}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {c35f5e3c-7afa-4136-b4d6-9b06214bcbeb}, !- Handle
  M SW Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {fd69ac3c-3df1-4a20-94bc-b7ee2fb46704}, !- Air Inlet Node Name
  {949e6ee7-35f6-4514-bc99-e25d4831b4e4}, !- Air Outlet Node Name
  {8a60a1ca-6242-4b85-8f4a-28e93e440fe3}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {af63c14b-ce16-45ab-a6b3-1d7f88e5188a}, !- Handle
  M SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8130caa7-4348-4fef-b56e-7f4ed95b01fd}, !- Inlet Port
  {fd69ac3c-3df1-4a20-94bc-b7ee2fb46704}; !- Outlet Port

OS:Connection,
  {8130caa7-4348-4fef-b56e-7f4ed95b01fd}, !- Handle
  {118a6e44-c026-43e6-a957-582f0d69bdc1}, !- Source Object
  2,                                      !- Outlet Port
  {af63c14b-ce16-45ab-a6b3-1d7f88e5188a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd69ac3c-3df1-4a20-94bc-b7ee2fb46704}, !- Handle
  {af63c14b-ce16-45ab-a6b3-1d7f88e5188a}, !- Source Object
  3,                                      !- Outlet Port
  {c35f5e3c-7afa-4136-b4d6-9b06214bcbeb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0edabcba-95ad-49ed-96bf-988671e39205}, !- Handle
  M SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {949e6ee7-35f6-4514-bc99-e25d4831b4e4}, !- Inlet Port
  {0057e249-0f60-4961-ad6c-232bc243e831}; !- Outlet Port

OS:Connection,
  {0057e249-0f60-4961-ad6c-232bc243e831}, !- Handle
  {0edabcba-95ad-49ed-96bf-988671e39205}, !- Source Object
  3,                                      !- Outlet Port
  {22d021e6-449e-4981-be02-ec7e3587daff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {949e6ee7-35f6-4514-bc99-e25d4831b4e4}, !- Handle
  {c35f5e3c-7afa-4136-b4d6-9b06214bcbeb}, !- Source Object
  10,                                     !- Outlet Port
  {0edabcba-95ad-49ed-96bf-988671e39205}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {09b4ff21-0b14-4d22-85bc-fb7ae4e55a93}, !- Handle
  M SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d1dd4d30-f2a0-48ae-a9e2-aecf853b0cf3}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c9c8038-0ac1-4a16-9a73-8262bfbee460}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67a804d9-5a3e-4c55-90ff-09dede23090b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c9c8038-0ac1-4a16-9a73-8262bfbee460}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67a804d9-5a3e-4c55-90ff-09dede23090b}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4125f69c-1dbd-4a41-a196-66b23a273336}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8479f57-1eb4-441a-9d3f-03e087250de7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d3c5c5c-2f86-4b26-8069-1b2786972c63}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8479f57-1eb4-441a-9d3f-03e087250de7}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d3c5c5c-2f86-4b26-8069-1b2786972c63}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae802a34-f2f2-4915-ae24-75858edb08ee}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {1ae76e42-1656-411b-b4ce-2f02f384dc56}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {799d5426-4613-4b33-b2e2-eeb060b6fadf}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a4813131-b1f3-493d-8650-bbf2665ea106}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7ad80228-c4ca-4ca1-a2a0-5bc1c4693e8a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0db27f80-1692-4dee-9d42-7509a9be35df}, !- Handle
  M N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5c68b9f1-9ddf-4a5c-99d4-6d7693b1a50a}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6c0d5953-5030-42e4-82bf-600fac04d548}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  {ae802a34-f2f2-4915-ae24-75858edb08ee}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d1dd4d30-f2a0-48ae-a9e2-aecf853b0cf3}, !- Supply Air Fan Name
  {4125f69c-1dbd-4a41-a196-66b23a273336}, !- Exhaust Air Fan Name
  {5c68b9f1-9ddf-4a5c-99d4-6d7693b1a50a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5a2c9bab-3d67-4282-a380-61f690bc50bd}, !- Air Inlet Node Name
  {c9ab0510-8eb5-4113-bd14-068504df4ae8}; !- Air Outlet Node Name

OS:Node,
  {711129a5-6766-4e74-ac1b-051f02198ab6}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {ef7cf681-9537-45b5-a8ea-64877c0f82c5}, !- Inlet Port
  {5a2c9bab-3d67-4282-a380-61f690bc50bd}; !- Outlet Port

OS:Connection,
  {ef7cf681-9537-45b5-a8ea-64877c0f82c5}, !- Handle
  {ea7567e4-30db-4844-a5bc-65fe837bbc79}, !- Source Object
  2,                                      !- Outlet Port
  {711129a5-6766-4e74-ac1b-051f02198ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2c9bab-3d67-4282-a380-61f690bc50bd}, !- Handle
  {711129a5-6766-4e74-ac1b-051f02198ab6}, !- Source Object
  3,                                      !- Outlet Port
  {6c0d5953-5030-42e4-82bf-600fac04d548}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5af00ba8-5a8c-45d2-957c-01a40defd16b}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {c9ab0510-8eb5-4113-bd14-068504df4ae8}, !- Inlet Port
  {7526ff4b-d701-4ba6-9446-9188ec16cb96}; !- Outlet Port

OS:Connection,
  {7526ff4b-d701-4ba6-9446-9188ec16cb96}, !- Handle
  {5af00ba8-5a8c-45d2-957c-01a40defd16b}, !- Source Object
  3,                                      !- Outlet Port
  {dbc0c647-e10f-48f7-adfb-3d7369cfcab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ab0510-8eb5-4113-bd14-068504df4ae8}, !- Handle
  {6c0d5953-5030-42e4-82bf-600fac04d548}, !- Source Object
  13,                                     !- Outlet Port
  {5af00ba8-5a8c-45d2-957c-01a40defd16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {1ae76e42-1656-411b-b4ce-2f02f384dc56}, !- Handle
  M N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {dcfb5402-4461-46d9-aab2-703af5b3a2fa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dcfb5402-4461-46d9-aab2-703af5b3a2fa}, !- Handle
  Table Lookup 1 Independent Variable List 135, !- Name
  {0db27f80-1692-4dee-9d42-7509a9be35df}; !- Model Object 1

OS:Table:Lookup,
  {799d5426-4613-4b33-b2e2-eeb060b6fadf}, !- Handle
  M N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {b49ef3aa-b4fe-4ebf-81bc-4e115a988930}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b49ef3aa-b4fe-4ebf-81bc-4e115a988930}, !- Handle
  Table Lookup 1 Independent Variable List 136, !- Name
  {0db27f80-1692-4dee-9d42-7509a9be35df}; !- Model Object 1

OS:Table:Lookup,
  {a4813131-b1f3-493d-8650-bbf2665ea106}, !- Handle
  M N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {19101899-b053-44dd-8481-2d481d5071d5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {19101899-b053-44dd-8481-2d481d5071d5}, !- Handle
  Table Lookup 1 Independent Variable List 137, !- Name
  {0db27f80-1692-4dee-9d42-7509a9be35df}; !- Model Object 1

OS:Table:Lookup,
  {7ad80228-c4ca-4ca1-a2a0-5bc1c4693e8a}, !- Handle
  M N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {6602a837-c35a-4136-b53f-b70ecd37a051}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6602a837-c35a-4136-b53f-b70ecd37a051}, !- Handle
  Table Lookup 1 Independent Variable List 138, !- Name
  {0db27f80-1692-4dee-9d42-7509a9be35df}; !- Model Object 1

OS:Connection,
  {cd8b6053-4a4b-41d9-ac08-46f5f28b0d51}, !- Handle
  {75ef4193-955f-4ad4-9c5d-37bdbf2cda29}, !- Source Object
  3,                                      !- Outlet Port
  {2811408b-b19c-4a94-b0e1-b19169e15c3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {00082681-9ddf-49de-9252-14bf32471663}, !- Handle
  {2811408b-b19c-4a94-b0e1-b19169e15c3a}, !- Source Object
  7,                                      !- Outlet Port
  {74f5035d-7ae1-43de-b8f9-6d3ce525cc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0f8eee08-c775-4282-b231-abe0a4523a64}, !- Handle
  M NW Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87837b75-b712-43df-81fa-df6af6b19d31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {397d2070-89dc-4e09-a74a-dbe7bf2f2c64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87837b75-b712-43df-81fa-df6af6b19d31}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {397d2070-89dc-4e09-a74a-dbe7bf2f2c64}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {23e76e57-051b-4f15-9015-2a3a24cc7faf}, !- Handle
  M NW Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {db7369d2-b41e-48e6-a5eb-4e4b6d84709a}, !- Air Inlet Node Name
  {c9488437-8749-4194-940f-279365ab64f7}, !- Air Outlet Node Name
  {0f8eee08-c775-4282-b231-abe0a4523a64}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e88e4a92-5075-4395-b5ca-2a1ec3744a1b}, !- Handle
  M NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {47c3880f-0a6a-470b-b89d-f860cd48bccd}, !- Inlet Port
  {db7369d2-b41e-48e6-a5eb-4e4b6d84709a}; !- Outlet Port

OS:Connection,
  {47c3880f-0a6a-470b-b89d-f860cd48bccd}, !- Handle
  {58e6e910-fe88-4630-82f1-453b652b9b14}, !- Source Object
  2,                                      !- Outlet Port
  {e88e4a92-5075-4395-b5ca-2a1ec3744a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7369d2-b41e-48e6-a5eb-4e4b6d84709a}, !- Handle
  {e88e4a92-5075-4395-b5ca-2a1ec3744a1b}, !- Source Object
  3,                                      !- Outlet Port
  {23e76e57-051b-4f15-9015-2a3a24cc7faf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d39a792-4a34-4dc8-9e75-9554a99daa01}, !- Handle
  M NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c9488437-8749-4194-940f-279365ab64f7}, !- Inlet Port
  {e2ae9ae5-2271-46b7-82c0-bb12ac5130e9}; !- Outlet Port

OS:Connection,
  {e2ae9ae5-2271-46b7-82c0-bb12ac5130e9}, !- Handle
  {8d39a792-4a34-4dc8-9e75-9554a99daa01}, !- Source Object
  3,                                      !- Outlet Port
  {9bd955c6-32c6-49af-b2f3-8bc5052b7756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9488437-8749-4194-940f-279365ab64f7}, !- Handle
  {23e76e57-051b-4f15-9015-2a3a24cc7faf}, !- Source Object
  10,                                     !- Outlet Port
  {8d39a792-4a34-4dc8-9e75-9554a99daa01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c75584c-2b90-49ca-b2e4-bdcd1ff7d6d2}, !- Handle
  M NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a6127967-2e90-446c-924b-e7f5023d508d}, !- Handle
  M SE Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b63764e-43e0-42b5-b113-2c1bf1b22fa6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be16c64a-923e-42e3-a5c0-e329ecb9f093}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b63764e-43e0-42b5-b113-2c1bf1b22fa6}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be16c64a-923e-42e3-a5c0-e329ecb9f093}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {3d0bbd9a-1c28-45bf-9428-242256f28043}, !- Handle
  M SE Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9083c324-c386-45ad-8e34-1e58c38a02dd}, !- Air Inlet Node Name
  {56a0cc78-9335-41ee-ae8d-854def6e5354}, !- Air Outlet Node Name
  {a6127967-2e90-446c-924b-e7f5023d508d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0a20692b-8056-4b1f-9a87-283099417888}, !- Handle
  M SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2dbe2d8d-916e-40ed-af5c-8e4d61c2fe4c}, !- Inlet Port
  {9083c324-c386-45ad-8e34-1e58c38a02dd}; !- Outlet Port

OS:Connection,
  {2dbe2d8d-916e-40ed-af5c-8e4d61c2fe4c}, !- Handle
  {d85f33e8-88b0-4383-9053-e481847d39a6}, !- Source Object
  2,                                      !- Outlet Port
  {0a20692b-8056-4b1f-9a87-283099417888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9083c324-c386-45ad-8e34-1e58c38a02dd}, !- Handle
  {0a20692b-8056-4b1f-9a87-283099417888}, !- Source Object
  3,                                      !- Outlet Port
  {3d0bbd9a-1c28-45bf-9428-242256f28043}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5321be33-3201-46de-a008-b87a02d27fa1}, !- Handle
  M SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {56a0cc78-9335-41ee-ae8d-854def6e5354}, !- Inlet Port
  {4a5dac08-420f-4cd8-8d82-8f85fe0b181d}; !- Outlet Port

OS:Connection,
  {4a5dac08-420f-4cd8-8d82-8f85fe0b181d}, !- Handle
  {5321be33-3201-46de-a008-b87a02d27fa1}, !- Source Object
  3,                                      !- Outlet Port
  {d43414bb-791d-4ad6-95af-95c708a00f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56a0cc78-9335-41ee-ae8d-854def6e5354}, !- Handle
  {3d0bbd9a-1c28-45bf-9428-242256f28043}, !- Source Object
  10,                                     !- Outlet Port
  {5321be33-3201-46de-a008-b87a02d27fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {de844bb7-f930-4179-9a80-5e1d011c931c}, !- Handle
  M SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1aaef67e-32c8-4cef-b818-bdef440a384c}, !- Handle
  T N1 Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6267f71-0c66-440b-b669-db076879b701}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {976d00e3-fcc8-4d50-a6b6-81d45afc7932}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6267f71-0c66-440b-b669-db076879b701}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {976d00e3-fcc8-4d50-a6b6-81d45afc7932}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {86d70ce6-de73-4454-b7ef-0baec0b3f5b3}, !- Handle
  T N1 Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f3f536cd-c6f7-4507-b59f-eee0d6a20566}, !- Air Inlet Node Name
  {6543a0b5-4886-4161-a97d-c35298529e25}, !- Air Outlet Node Name
  {1aaef67e-32c8-4cef-b818-bdef440a384c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {9c9d500f-d475-4338-a72c-930088a4a7dc}, !- Handle
  T N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e5867558-a12d-494b-a5d2-b5d2d9df7d92}, !- Inlet Port
  {f3f536cd-c6f7-4507-b59f-eee0d6a20566}; !- Outlet Port

OS:Connection,
  {e5867558-a12d-494b-a5d2-b5d2d9df7d92}, !- Handle
  {53aae8c5-8eaf-42a3-9adc-18e034f8d725}, !- Source Object
  2,                                      !- Outlet Port
  {9c9d500f-d475-4338-a72c-930088a4a7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f536cd-c6f7-4507-b59f-eee0d6a20566}, !- Handle
  {9c9d500f-d475-4338-a72c-930088a4a7dc}, !- Source Object
  3,                                      !- Outlet Port
  {86d70ce6-de73-4454-b7ef-0baec0b3f5b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {068e8e89-c301-4853-a646-214d402520d9}, !- Handle
  T N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6543a0b5-4886-4161-a97d-c35298529e25}, !- Inlet Port
  {5ee480ad-6b2f-4310-a5d9-7e2b6ababb86}; !- Outlet Port

OS:Connection,
  {5ee480ad-6b2f-4310-a5d9-7e2b6ababb86}, !- Handle
  {068e8e89-c301-4853-a646-214d402520d9}, !- Source Object
  3,                                      !- Outlet Port
  {87df7fbf-6f1f-46ec-a203-62ee420e493b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6543a0b5-4886-4161-a97d-c35298529e25}, !- Handle
  {86d70ce6-de73-4454-b7ef-0baec0b3f5b3}, !- Source Object
  10,                                     !- Outlet Port
  {068e8e89-c301-4853-a646-214d402520d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e1008f90-80cc-4269-8b5e-2d2a9dbb86f8}, !- Handle
  T N1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {66c4715f-cbc5-45fc-836c-84f3f04b92ea}, !- Handle
  M NE Apartment ZN Ventilator Supply Fan, !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75c64f0f-5ebb-44b4-9ca7-a923470ab4ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {33b05096-d613-44d6-b8c7-f618e21ffe12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75c64f0f-5ebb-44b4-9ca7-a923470ab4ea}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {33b05096-d613-44d6-b8c7-f618e21ffe12}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {19f30982-c6a9-40f6-8089-6e10b9c750ca}, !- Handle
  M NE Apartment ZN Unit Ventilator,      !- Name
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {b8e2107c-6753-407c-afa7-561c98db200b}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {57d39654-3071-4aaa-9f38-a2f3fa64a80c}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8636e02e-8aa9-4deb-abde-c2243b6a5407}, !- Air Inlet Node Name
  {1daeee6e-4cb7-41b9-ab10-852d36582edc}, !- Air Outlet Node Name
  {66c4715f-cbc5-45fc-836c-84f3f04b92ea}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8cc363f9-29e0-4971-b70b-75122bed4cf6}, !- Handle
  M NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {dc91b76b-4777-4f2c-8eb4-6c86ad8aafb5}, !- Inlet Port
  {8636e02e-8aa9-4deb-abde-c2243b6a5407}; !- Outlet Port

OS:Connection,
  {dc91b76b-4777-4f2c-8eb4-6c86ad8aafb5}, !- Handle
  {d764fc1e-71c1-4a50-be2d-a7357c881d89}, !- Source Object
  2,                                      !- Outlet Port
  {8cc363f9-29e0-4971-b70b-75122bed4cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8636e02e-8aa9-4deb-abde-c2243b6a5407}, !- Handle
  {8cc363f9-29e0-4971-b70b-75122bed4cf6}, !- Source Object
  3,                                      !- Outlet Port
  {19f30982-c6a9-40f6-8089-6e10b9c750ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {54ee1b2a-1d53-4afd-8667-b60ebef3f409}, !- Handle
  M NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1daeee6e-4cb7-41b9-ab10-852d36582edc}, !- Inlet Port
  {b763e0d2-415c-4bda-a794-cd99761f26a5}; !- Outlet Port

OS:Connection,
  {b763e0d2-415c-4bda-a794-cd99761f26a5}, !- Handle
  {54ee1b2a-1d53-4afd-8667-b60ebef3f409}, !- Source Object
  3,                                      !- Outlet Port
  {0b924d66-f719-47ea-aad2-86d40514634f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1daeee6e-4cb7-41b9-ab10-852d36582edc}, !- Handle
  {19f30982-c6a9-40f6-8089-6e10b9c750ca}, !- Source Object
  10,                                     !- Outlet Port
  {54ee1b2a-1d53-4afd-8667-b60ebef3f409}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1248621f-cf1b-4e65-930d-584556687d0d}, !- Handle
  M NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Constant,
  {93ac49e3-7d02-4f14-b46b-aec9a3194238}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ba3317b1-ea48-489f-bd35-3fb307571dbd}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {9612afd5-4ecf-456b-845d-8284293fddb3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {9b7c83cf-c6d7-42b8-9504-d74c7e566200}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cfda49ca-526e-4e5a-806f-fa57fdac3a19}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {03fc2bc8-b770-47d7-847f-d6f9df9dcfb3}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a00b3d51-e421-43cd-b01f-edde36eeafc6}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2535cffe-4318-4201-9d9a-dafb325512c8}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36133754-6410-4ccb-af1b-38f99c95fdd9}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3a70b71b-6c9a-41b2-a8ac-3a5bef145b22}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4c7b6f79-32c2-499a-bcc7-4fe7a57858ee}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d85f5495-1dfe-4b21-8fba-5d8ee42cf9cd}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8df6ee9e-8bc6-40a0-86c2-f1bac56eba10}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {65bc1f55-6035-45b5-a778-0a1919e6dcfc}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9519dff9-d3a4-4287-9e8c-5b1f909a0233}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e60a97f5-a1c6-4ceb-9022-a109bd798d06}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7fc62731-afb2-41c9-83e1-e050f493d133}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {17e34ed7-0172-407e-b650-0dbfdd196b81}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {62ead45c-659d-4e02-81c4-b6ad6008a9a9}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {db272fc9-916d-4aaa-a176-f2a7ae1bae60}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9300585f-4ed0-4699-b187-0b8c9a350236}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {110fcab0-ef1e-4e5f-a75a-a2c21842c9ef}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

