  Table Lookup 1 Independent Variable List 127, !- Name
  {ecb700b1-aa14-4cbd-9f01-ade72711bb69}; !- Model Object 1

OS:Table:Lookup,
  {4edeee8f-2895-46a7-83de-253931ad2681}, !- Handle
  Office ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {9006eece-43f2-47a9-852d-7136c1bffa05}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9006eece-43f2-47a9-852d-7136c1bffa05}, !- Handle
  Table Lookup 1 Independent Variable List 128, !- Name
  {b13459c2-9d94-4eed-9f1f-018a1facc572}; !- Model Object 1

OS:Table:Lookup,
  {dede5180-18b1-44aa-bf4b-767f83bfb2cf}, !- Handle
  Office ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {3f27049a-2a38-4932-b2db-3c6b975cba69}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f27049a-2a38-4932-b2db-3c6b975cba69}, !- Handle
  Table Lookup 1 Independent Variable List 129, !- Name
  {d5d836b9-6676-4f89-8767-293dd68c366e}; !- Model Object 1

OS:Table:Lookup,
  {4c169b85-a5e1-4174-b3ec-2d4e0a1a8e00}, !- Handle
  Office ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {8b67d70e-40b3-4afb-b601-fa93dd335960}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8b67d70e-40b3-4afb-b601-fa93dd335960}, !- Handle
  Table Lookup 1 Independent Variable List 130, !- Name
  {39ffc484-67dd-49b4-9623-324ab149681f}; !- Model Object 1

OS:Fan:OnOff,
  {c8c037c5-7f90-4d5d-bed8-41f67d97ef80}, !- Handle
  T S1 Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34d2467a-902f-460e-a637-9fd2edaa01ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b1fb3a4-aabb-4462-bea4-5529237657bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34d2467a-902f-460e-a637-9fd2edaa01ac}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b1fb3a4-aabb-4462-bea4-5529237657bd}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {bb086fa4-6b25-478b-bb9f-dcf964618815}, !- Handle
  T S1 Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {68446a2d-5ad7-4086-8568-1efc09f8f8eb}, !- Air Inlet Node Name
  {e109b7cf-da77-48df-8974-e73b026f9697}, !- Air Outlet Node Name
  {c8c037c5-7f90-4d5d-bed8-41f67d97ef80}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {191312c2-8da1-4d7c-a033-6d494063ee22}, !- Handle
  T S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3c212b37-293e-4376-9e89-2ae65d398967}, !- Inlet Port
  {68446a2d-5ad7-4086-8568-1efc09f8f8eb}; !- Outlet Port

OS:Connection,
  {3c212b37-293e-4376-9e89-2ae65d398967}, !- Handle
  {75cfaeba-839c-4190-b9e6-d634d1aefef2}, !- Source Object
  2,                                      !- Outlet Port
  {191312c2-8da1-4d7c-a033-6d494063ee22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68446a2d-5ad7-4086-8568-1efc09f8f8eb}, !- Handle
  {191312c2-8da1-4d7c-a033-6d494063ee22}, !- Source Object
  3,                                      !- Outlet Port
  {bb086fa4-6b25-478b-bb9f-dcf964618815}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {11456c72-b74a-4065-b0a1-45046c8b78c5}, !- Handle
  T S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {e109b7cf-da77-48df-8974-e73b026f9697}, !- Inlet Port
  {939e1164-d384-46fc-b6e8-03b714c051a0}; !- Outlet Port

OS:Connection,
  {939e1164-d384-46fc-b6e8-03b714c051a0}, !- Handle
  {11456c72-b74a-4065-b0a1-45046c8b78c5}, !- Source Object
  3,                                      !- Outlet Port
  {f69b8627-d03f-4fd0-8881-a31d977189c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e109b7cf-da77-48df-8974-e73b026f9697}, !- Handle
  {bb086fa4-6b25-478b-bb9f-dcf964618815}, !- Source Object
  10,                                     !- Outlet Port
  {11456c72-b74a-4065-b0a1-45046c8b78c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {df19c5bb-9ce4-4e67-a5c5-01e0373aa4c0}, !- Handle
  T S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {f0e9c7ba-2e88-4a45-aab8-1afeb17a8881}, !- Handle
  T N2 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43cca412-9b80-48fa-aa9e-244dc6a23014}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0362664f-332d-4d5d-8631-8cd85d9fa115}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43cca412-9b80-48fa-aa9e-244dc6a23014}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0362664f-332d-4d5d-8631-8cd85d9fa115}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a8273984-a987-4f05-9026-6014cbc05d3a}, !- Handle
  T N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76fe34fe-179d-4fea-bb39-bd2ac970ba7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b3458d9a-c2d2-4225-8941-9ea6a9f0072c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76fe34fe-179d-4fea-bb39-bd2ac970ba7d}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b3458d9a-c2d2-4225-8941-9ea6a9f0072c}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {daa0a5ac-0084-41a5-bf7d-6d33f7391ce2}, !- Handle
  T N2 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {5c1e1084-7949-4881-948f-cd0a75f56ad2}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d7eea163-b580-4f5f-b812-38cd2122b25c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6eff6645-d936-48a1-9541-0a6f75802671}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {31f11a7d-b882-4ead-8584-7f46d96758c8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {682cbba2-6e7b-475c-9cde-de341bd39b76}, !- Handle
  T N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1127abfc-75c5-4aa9-bedc-3d9991919f08}, !- Handle
  T N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0e2c3064-c909-43d8-9ab9-acace4302e58}, !- Handle
  T N2 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {daa0a5ac-0084-41a5-bf7d-6d33f7391ce2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f0e9c7ba-2e88-4a45-aab8-1afeb17a8881}, !- Supply Air Fan Name
  {a8273984-a987-4f05-9026-6014cbc05d3a}, !- Exhaust Air Fan Name
  {1127abfc-75c5-4aa9-bedc-3d9991919f08}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {19b3cb06-0218-4784-8b41-21e48466ef01}, !- Air Inlet Node Name
  {d72aa021-58eb-4bc4-9e8e-356d9aab66f4}; !- Air Outlet Node Name

OS:Node,
  {67672a74-de86-4251-8c27-9c43939d4273}, !- Handle
  T N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {e6177418-5e91-4c33-967c-b3cdefcd4661}, !- Inlet Port
  {19b3cb06-0218-4784-8b41-21e48466ef01}; !- Outlet Port

OS:Connection,
  {e6177418-5e91-4c33-967c-b3cdefcd4661}, !- Handle
  {57a155dc-12a9-47c9-aacc-5d693b6d8f8b}, !- Source Object
  2,                                      !- Outlet Port
  {67672a74-de86-4251-8c27-9c43939d4273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b3cb06-0218-4784-8b41-21e48466ef01}, !- Handle
  {67672a74-de86-4251-8c27-9c43939d4273}, !- Source Object
  3,                                      !- Outlet Port
  {0e2c3064-c909-43d8-9ab9-acace4302e58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1312549-29f2-4151-91e7-c5d8cef1afd6}, !- Handle
  T N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {d72aa021-58eb-4bc4-9e8e-356d9aab66f4}, !- Inlet Port
  {b40a3d9e-f2be-4fbd-97ad-53972684ac9a}; !- Outlet Port

OS:Connection,
  {b40a3d9e-f2be-4fbd-97ad-53972684ac9a}, !- Handle
  {c1312549-29f2-4151-91e7-c5d8cef1afd6}, !- Source Object
  3,                                      !- Outlet Port
  {971456a0-bbb2-4e24-8efe-c0abadfb9fe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72aa021-58eb-4bc4-9e8e-356d9aab66f4}, !- Handle
  {0e2c3064-c909-43d8-9ab9-acace4302e58}, !- Source Object
  13,                                     !- Outlet Port
  {c1312549-29f2-4151-91e7-c5d8cef1afd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {5c1e1084-7949-4881-948f-cd0a75f56ad2}, !- Handle
  T N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {e05650d5-2c67-4ba2-ac46-a53a83148345}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e05650d5-2c67-4ba2-ac46-a53a83148345}, !- Handle
  Table Lookup 1 Independent Variable List 135, !- Name
  {682cbba2-6e7b-475c-9cde-de341bd39b76}; !- Model Object 1

OS:Table:Lookup,
  {d7eea163-b580-4f5f-b812-38cd2122b25c}, !- Handle
  T N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {a18ed0dd-6db6-47e7-b9fb-7057187c1385}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a18ed0dd-6db6-47e7-b9fb-7057187c1385}, !- Handle
  Table Lookup 1 Independent Variable List 136, !- Name
  {682cbba2-6e7b-475c-9cde-de341bd39b76}; !- Model Object 1

OS:Table:Lookup,
  {6eff6645-d936-48a1-9541-0a6f75802671}, !- Handle
  T N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5aa0640a-3676-4bb6-a053-f4ebd54a886c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5aa0640a-3676-4bb6-a053-f4ebd54a886c}, !- Handle
  Table Lookup 1 Independent Variable List 137, !- Name
  {682cbba2-6e7b-475c-9cde-de341bd39b76}; !- Model Object 1

OS:Table:Lookup,
  {31f11a7d-b882-4ead-8584-7f46d96758c8}, !- Handle
  T N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {dc0e0c35-e19b-4b61-becc-ddb3ea1a46d8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dc0e0c35-e19b-4b61-becc-ddb3ea1a46d8}, !- Handle
  Table Lookup 1 Independent Variable List 138, !- Name
  {682cbba2-6e7b-475c-9cde-de341bd39b76}; !- Model Object 1

OS:Connection,
  {1cc9b35c-272b-48c6-8add-9bc7a265f40a}, !- Handle
  {71bbc0c2-1fef-4a64-b133-6a640a6b4df9}, !- Source Object
  3,                                      !- Outlet Port
  {1ac4a165-a6a5-4ab0-9dfc-f94c8e1eeea3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2ff1d657-bead-4458-90f6-fafc7d719617}, !- Handle
  {1ac4a165-a6a5-4ab0-9dfc-f94c8e1eeea3}, !- Source Object
  7,                                      !- Outlet Port
  {dcb1d392-3df0-4248-84f3-744886f948e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a5823dd-1d98-4b70-9009-e91cd2b5f53e}, !- Handle
  T SW Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3669054d-8560-4308-be3c-580575b19193}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1c07374-3238-43fb-b745-0da5065cca1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3669054d-8560-4308-be3c-580575b19193}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1c07374-3238-43fb-b745-0da5065cca1f}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {3eccec35-a250-4068-9e93-a0d631304636}, !- Handle
  T SW Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8860d28e-f240-4fd1-8e53-df531153a8bc}, !- Air Inlet Node Name
  {d9d40d8d-2cce-4007-822e-af561ba7a371}, !- Air Outlet Node Name
  {2a5823dd-1d98-4b70-9009-e91cd2b5f53e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a2881a44-5195-4347-b8dc-702de10d3ea2}, !- Handle
  T SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {af85c1ed-3983-4094-b6a6-252f03e0c8f6}, !- Inlet Port
  {8860d28e-f240-4fd1-8e53-df531153a8bc}; !- Outlet Port

OS:Connection,
  {af85c1ed-3983-4094-b6a6-252f03e0c8f6}, !- Handle
  {c7eef9c9-e666-4c04-a7ed-290c61f1469b}, !- Source Object
  2,                                      !- Outlet Port
  {a2881a44-5195-4347-b8dc-702de10d3ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8860d28e-f240-4fd1-8e53-df531153a8bc}, !- Handle
  {a2881a44-5195-4347-b8dc-702de10d3ea2}, !- Source Object
  3,                                      !- Outlet Port
  {3eccec35-a250-4068-9e93-a0d631304636}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bac45abc-8661-4e90-b7f6-1e431411ace2}, !- Handle
  T SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d9d40d8d-2cce-4007-822e-af561ba7a371}, !- Inlet Port
  {ea9359dc-9eee-48e4-b7e3-aaaa2a009918}; !- Outlet Port

OS:Connection,
  {ea9359dc-9eee-48e4-b7e3-aaaa2a009918}, !- Handle
  {bac45abc-8661-4e90-b7f6-1e431411ace2}, !- Source Object
  3,                                      !- Outlet Port
  {024cc604-ada3-419b-b016-6bf9d38d2aa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9d40d8d-2cce-4007-822e-af561ba7a371}, !- Handle
  {3eccec35-a250-4068-9e93-a0d631304636}, !- Source Object
  10,                                     !- Outlet Port
  {bac45abc-8661-4e90-b7f6-1e431411ace2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d25099c1-14c5-4247-bbba-3fdcb2a07ea8}, !- Handle
  T SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3ec22ae9-bbb2-42be-b685-32e8d3b6f176}, !- Handle
  G NE Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1a4fa07-95a9-4d2f-b025-0ab2a44a4e7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dca92028-2fd9-4f7c-8b2b-77543df045b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1a4fa07-95a9-4d2f-b025-0ab2a44a4e7f}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dca92028-2fd9-4f7c-8b2b-77543df045b1}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {07784c65-242d-4157-995a-260a32fa7261}, !- Handle
  G NE Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {124c7f0f-61c2-4af0-a7a7-2215ba9f1c9c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9da2f233-b474-4b8d-9e7d-21a32ad13323}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {124c7f0f-61c2-4af0-a7a7-2215ba9f1c9c}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9da2f233-b474-4b8d-9e7d-21a32ad13323}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {22b84317-558a-48e0-adb1-a76db4713a2b}, !- Handle
  G NE Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {67841499-a16c-4fdf-8088-38a0ea8002a7}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2391c33c-13e0-4d40-9c0b-30e32da654a3}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b329da90-b6cd-4f35-b594-3d9e76e0a058}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4248e33c-8972-4883-978c-20b725f89495}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b447d28f-3ce5-4b0d-a2af-715b2360ecb1}, !- Handle
  G NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {02bfd932-6056-4da3-9a68-0daa1cc20bf0}, !- Handle
  G NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5f6bb872-5037-41e0-980a-ff38bdce863d}, !- Handle
  G NE Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {22b84317-558a-48e0-adb1-a76db4713a2b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3ec22ae9-bbb2-42be-b685-32e8d3b6f176}, !- Supply Air Fan Name
  {07784c65-242d-4157-995a-260a32fa7261}, !- Exhaust Air Fan Name
  {02bfd932-6056-4da3-9a68-0daa1cc20bf0}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {287fc2c7-c22e-4e8f-84fe-77dfad54a2c1}, !- Air Inlet Node Name
  {24e45cb3-57f6-4eb0-8238-ee6ee23036c8}; !- Air Outlet Node Name

OS:Node,
  {266cc9fb-4527-46b3-ab71-5e559c352f7a}, !- Handle
  G NE Apartment ZN ERV Inlet Air Node,   !- Name
  {f7b7ecba-0581-4324-bd5c-d8e344694ffb}, !- Inlet Port
  {287fc2c7-c22e-4e8f-84fe-77dfad54a2c1}; !- Outlet Port

OS:Connection,
  {f7b7ecba-0581-4324-bd5c-d8e344694ffb}, !- Handle
  {0f1eb7d8-6c9c-418f-b634-5d2bb8df09fc}, !- Source Object
  2,                                      !- Outlet Port
  {266cc9fb-4527-46b3-ab71-5e559c352f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287fc2c7-c22e-4e8f-84fe-77dfad54a2c1}, !- Handle
  {266cc9fb-4527-46b3-ab71-5e559c352f7a}, !- Source Object
  3,                                      !- Outlet Port
  {5f6bb872-5037-41e0-980a-ff38bdce863d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dafcc140-208d-4d4e-ba64-587e095e1b23}, !- Handle
  G NE Apartment ZN ERV Outlet Air Node,  !- Name
  {24e45cb3-57f6-4eb0-8238-ee6ee23036c8}, !- Inlet Port
  {391f1ef1-b4e5-48d5-a8ec-0d45cae54e45}; !- Outlet Port

OS:Connection,
  {391f1ef1-b4e5-48d5-a8ec-0d45cae54e45}, !- Handle
  {dafcc140-208d-4d4e-ba64-587e095e1b23}, !- Source Object
  3,                                      !- Outlet Port
  {66d46599-6733-417a-b38a-08d6d393e030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24e45cb3-57f6-4eb0-8238-ee6ee23036c8}, !- Handle
  {5f6bb872-5037-41e0-980a-ff38bdce863d}, !- Source Object
  13,                                     !- Outlet Port
  {dafcc140-208d-4d4e-ba64-587e095e1b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {67841499-a16c-4fdf-8088-38a0ea8002a7}, !- Handle
  G NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a12a15e7-5b52-4da0-87a7-372d8b0721b3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a12a15e7-5b52-4da0-87a7-372d8b0721b3}, !- Handle
  Table Lookup 1 Independent Variable List 143, !- Name
  {b447d28f-3ce5-4b0d-a2af-715b2360ecb1}; !- Model Object 1

OS:Table:Lookup,
  {2391c33c-13e0-4d40-9c0b-30e32da654a3}, !- Handle
  G NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {c896b02f-3cf2-4a82-a647-faeb299890f8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c896b02f-3cf2-4a82-a647-faeb299890f8}, !- Handle
  Table Lookup 1 Independent Variable List 144, !- Name
  {b447d28f-3ce5-4b0d-a2af-715b2360ecb1}; !- Model Object 1

OS:Table:Lookup,
  {b329da90-b6cd-4f35-b594-3d9e76e0a058}, !- Handle
  G NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0ef653d8-c7d7-440d-861c-d13080314eb1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0ef653d8-c7d7-440d-861c-d13080314eb1}, !- Handle
  Table Lookup 1 Independent Variable List 145, !- Name
  {b447d28f-3ce5-4b0d-a2af-715b2360ecb1}; !- Model Object 1

OS:Table:Lookup,
  {4248e33c-8972-4883-978c-20b725f89495}, !- Handle
  G NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {46703058-87a8-4655-bfc0-39fc1ec136ba}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {46703058-87a8-4655-bfc0-39fc1ec136ba}, !- Handle
  Table Lookup 1 Independent Variable List 146, !- Name
  {b447d28f-3ce5-4b0d-a2af-715b2360ecb1}; !- Model Object 1

OS:Connection,
  {5a185c62-8b22-463f-be5e-ba86d35ec0c6}, !- Handle
  {16e680a4-72a1-4c1b-86e6-b242922f70fc}, !- Source Object
  3,                                      !- Outlet Port
  {a957cc33-8633-48ef-b41e-af831aa755d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {38546e62-d65d-4000-accd-c2b941d87376}, !- Handle
  {a957cc33-8633-48ef-b41e-af831aa755d7}, !- Source Object
  7,                                      !- Outlet Port
  {7c1b0efd-e2d9-4fc2-91b6-b3ca91cd938f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ea9013e4-3f9a-4860-84d3-58e87e216bbc}, !- Handle
  G SW Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48e0ee64-cb3f-4c23-a1a0-f16797d6a096}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea0309b5-8904-46f0-96bc-712cf374440b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {48e0ee64-cb3f-4c23-a1a0-f16797d6a096}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea0309b5-8904-46f0-96bc-712cf374440b}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f1355f91-196b-4fdb-a86a-0a8b08ab8c31}, !- Handle
  G SW Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d71974b-7939-429d-a6cc-a09f31438523}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9e61a6a-b430-4ad8-af05-f5c5fd4cedd2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2d71974b-7939-429d-a6cc-a09f31438523}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9e61a6a-b430-4ad8-af05-f5c5fd4cedd2}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e9919ec9-1821-41e6-9390-37bd5b598f3d}, !- Handle
  G SW Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b3d10797-0ade-4054-aca7-53e4eeb6e642}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b6c3af6b-66ae-4aad-9a7f-e67fa0f586c4}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6c5b129c-9a3b-4719-9d84-6ba82aa7e75f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {1af4ca0c-9712-4dcd-903b-a0956b6e82ec}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {76b3b098-13af-4266-a787-8998dafb7e28}, !- Handle
  G SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b0e7ecf1-3491-4c75-8f2e-b766333506b7}, !- Handle
  G SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cd79fe79-1d25-4bb8-8382-067c251ea610}, !- Handle
  G SW Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {e9919ec9-1821-41e6-9390-37bd5b598f3d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ea9013e4-3f9a-4860-84d3-58e87e216bbc}, !- Supply Air Fan Name
  {f1355f91-196b-4fdb-a86a-0a8b08ab8c31}, !- Exhaust Air Fan Name
  {b0e7ecf1-3491-4c75-8f2e-b766333506b7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ee17ed04-d3f4-4dd8-bf34-3a4da1bf9a97}, !- Air Inlet Node Name
  {d690d723-45e7-4604-864f-489b05871830}; !- Air Outlet Node Name

OS:Node,
  {f9d3c46f-3c9b-45b0-847e-3f8102f413b7}, !- Handle
  G SW Apartment ZN ERV Inlet Air Node,   !- Name
  {abae47bb-38bf-4e4e-ba5a-4e9efc45d32a}, !- Inlet Port
  {ee17ed04-d3f4-4dd8-bf34-3a4da1bf9a97}; !- Outlet Port

OS:Connection,
  {abae47bb-38bf-4e4e-ba5a-4e9efc45d32a}, !- Handle
  {2f557778-6be4-45fd-8f97-7e1aeb72708f}, !- Source Object
  2,                                      !- Outlet Port
  {f9d3c46f-3c9b-45b0-847e-3f8102f413b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee17ed04-d3f4-4dd8-bf34-3a4da1bf9a97}, !- Handle
  {f9d3c46f-3c9b-45b0-847e-3f8102f413b7}, !- Source Object
  3,                                      !- Outlet Port
  {cd79fe79-1d25-4bb8-8382-067c251ea610}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f2061453-f161-410a-b24c-1761ac6fbf31}, !- Handle
  G SW Apartment ZN ERV Outlet Air Node,  !- Name
  {d690d723-45e7-4604-864f-489b05871830}, !- Inlet Port
  {6bded820-5277-422f-8ac1-a4a8b6c8425b}; !- Outlet Port

OS:Connection,
  {6bded820-5277-422f-8ac1-a4a8b6c8425b}, !- Handle
  {f2061453-f161-410a-b24c-1761ac6fbf31}, !- Source Object
  3,                                      !- Outlet Port
  {6696b471-ef52-4a8a-b6bc-646176ded471}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d690d723-45e7-4604-864f-489b05871830}, !- Handle
  {cd79fe79-1d25-4bb8-8382-067c251ea610}, !- Source Object
  13,                                     !- Outlet Port
  {f2061453-f161-410a-b24c-1761ac6fbf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b3d10797-0ade-4054-aca7-53e4eeb6e642}, !- Handle
  G SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1dec693d-f379-48ff-aaa1-53407461661f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1dec693d-f379-48ff-aaa1-53407461661f}, !- Handle
  Table Lookup 1 Independent Variable List 151, !- Name
  {76b3b098-13af-4266-a787-8998dafb7e28}; !- Model Object 1

OS:Table:Lookup,
  {b6c3af6b-66ae-4aad-9a7f-e67fa0f586c4}, !- Handle
  G SW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {f0b37f26-247f-4ea5-a739-da52571716d7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f0b37f26-247f-4ea5-a739-da52571716d7}, !- Handle
  Table Lookup 1 Independent Variable List 152, !- Name
  {76b3b098-13af-4266-a787-8998dafb7e28}; !- Model Object 1

OS:Table:Lookup,
  {6c5b129c-9a3b-4719-9d84-6ba82aa7e75f}, !- Handle
  G SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a0a84bfb-e6a0-4095-9088-e148b9102bf5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a0a84bfb-e6a0-4095-9088-e148b9102bf5}, !- Handle
  Table Lookup 1 Independent Variable List 153, !- Name
  {76b3b098-13af-4266-a787-8998dafb7e28}; !- Model Object 1

OS:Table:Lookup,
  {1af4ca0c-9712-4dcd-903b-a0956b6e82ec}, !- Handle
  G SW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {7e60d59a-71ff-4574-8a8f-d2b4ee00eb93}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7e60d59a-71ff-4574-8a8f-d2b4ee00eb93}, !- Handle
  Table Lookup 1 Independent Variable List 154, !- Name
  {76b3b098-13af-4266-a787-8998dafb7e28}; !- Model Object 1

OS:Connection,
  {3cb41bd7-759c-4b89-8706-3b7f1375607a}, !- Handle
  {1acde1a2-bf93-4c15-82c4-44bf89fe763a}, !- Source Object
  3,                                      !- Outlet Port
  {2477f983-2932-4131-b709-539150472d15}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5085e909-bef1-42d2-959a-0d379d19833e}, !- Handle
  {2477f983-2932-4131-b709-539150472d15}, !- Source Object
  7,                                      !- Outlet Port
  {1a16ec42-6dfd-47c5-80e0-513053a4c511}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {71a4dc25-e720-413b-bc7e-6a136ebf41d8}, !- Handle
  G NW Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9637fc0e-288a-4b3e-9b46-f32e462876c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9f4e2cf-1e48-41ed-ac08-c16acb46cdfa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9637fc0e-288a-4b3e-9b46-f32e462876c4}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9f4e2cf-1e48-41ed-ac08-c16acb46cdfa}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d30ced2f-77d2-4a76-9c00-344bf96de59e}, !- Handle
  G NW Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96c3c330-0205-4553-9025-87cfea1c5ae4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e01d59c8-c09f-4e9b-b14d-993235ea931f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96c3c330-0205-4553-9025-87cfea1c5ae4}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e01d59c8-c09f-4e9b-b14d-993235ea931f}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b6f2089-cc11-4ab0-b371-7e6887aa75ef}, !- Handle
  G NW Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9eb3ab85-0410-4f96-b65a-932b209b3931}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f68cd822-3eab-46cb-8ed4-41c865d13790}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {367a0d99-ca40-414a-8529-44504398f7d6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f3a53212-e180-4c57-8a82-aa8d08f9a8c7}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e88436ca-49fb-46c9-bf74-52701891d86a}, !- Handle
  G NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c1243d8b-d7f5-4e6a-aa47-a88a1bcb627e}, !- Handle
  G NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1e4a3bc1-0dd3-45b0-846d-17cc1d2fa985}, !- Handle
  G NW Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {2b6f2089-cc11-4ab0-b371-7e6887aa75ef}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {71a4dc25-e720-413b-bc7e-6a136ebf41d8}, !- Supply Air Fan Name
  {d30ced2f-77d2-4a76-9c00-344bf96de59e}, !- Exhaust Air Fan Name
  {c1243d8b-d7f5-4e6a-aa47-a88a1bcb627e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6611d70e-53fa-49cc-952a-2028b090414b}, !- Air Inlet Node Name
  {289889f9-2e1c-41b3-b5b7-37649d4ad4d0}; !- Air Outlet Node Name

OS:Node,
  {4802e7a9-a56e-4cc5-a2f4-95b3561cb299}, !- Handle
  G NW Apartment ZN ERV Inlet Air Node,   !- Name
  {75ff6009-12a9-42d0-9e42-fd9d67844c4e}, !- Inlet Port
  {6611d70e-53fa-49cc-952a-2028b090414b}; !- Outlet Port

OS:Connection,
  {75ff6009-12a9-42d0-9e42-fd9d67844c4e}, !- Handle
  {f7b9c5b2-f8c8-4435-b3c3-96cea69e2e94}, !- Source Object
  2,                                      !- Outlet Port
  {4802e7a9-a56e-4cc5-a2f4-95b3561cb299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6611d70e-53fa-49cc-952a-2028b090414b}, !- Handle
  {4802e7a9-a56e-4cc5-a2f4-95b3561cb299}, !- Source Object
  3,                                      !- Outlet Port
  {1e4a3bc1-0dd3-45b0-846d-17cc1d2fa985}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0e1fc95-6866-4860-8c48-b7b217a7753d}, !- Handle
  G NW Apartment ZN ERV Outlet Air Node,  !- Name
  {289889f9-2e1c-41b3-b5b7-37649d4ad4d0}, !- Inlet Port
  {4f474b2f-b6c0-4347-b9d4-23bcb57eadad}; !- Outlet Port

OS:Connection,
  {4f474b2f-b6c0-4347-b9d4-23bcb57eadad}, !- Handle
  {d0e1fc95-6866-4860-8c48-b7b217a7753d}, !- Source Object
  3,                                      !- Outlet Port
  {de01f50e-5df5-4baf-a411-b0aa969b32e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {289889f9-2e1c-41b3-b5b7-37649d4ad4d0}, !- Handle
  {1e4a3bc1-0dd3-45b0-846d-17cc1d2fa985}, !- Source Object
  13,                                     !- Outlet Port
  {d0e1fc95-6866-4860-8c48-b7b217a7753d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9eb3ab85-0410-4f96-b65a-932b209b3931}, !- Handle
  G NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {6484fd7e-adc3-4bf7-8cf3-21d5dfe1a41a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6484fd7e-adc3-4bf7-8cf3-21d5dfe1a41a}, !- Handle
  Table Lookup 1 Independent Variable List 159, !- Name
  {e88436ca-49fb-46c9-bf74-52701891d86a}; !- Model Object 1

OS:Table:Lookup,
  {f68cd822-3eab-46cb-8ed4-41c865d13790}, !- Handle
  G NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {d96821be-91ef-44f3-8d6a-a2addfc9a9ad}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d96821be-91ef-44f3-8d6a-a2addfc9a9ad}, !- Handle
  Table Lookup 1 Independent Variable List 160, !- Name
  {e88436ca-49fb-46c9-bf74-52701891d86a}; !- Model Object 1

OS:Table:Lookup,
  {367a0d99-ca40-414a-8529-44504398f7d6}, !- Handle
  G NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {56db5b39-e7d8-48f3-a009-7c1d09d58c9b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {56db5b39-e7d8-48f3-a009-7c1d09d58c9b}, !- Handle
  Table Lookup 1 Independent Variable List 161, !- Name
  {e88436ca-49fb-46c9-bf74-52701891d86a}; !- Model Object 1

OS:Table:Lookup,
  {f3a53212-e180-4c57-8a82-aa8d08f9a8c7}, !- Handle
  G NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {8b55b46c-268f-4dd5-b070-5d9df0e1bee2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8b55b46c-268f-4dd5-b070-5d9df0e1bee2}, !- Handle
  Table Lookup 1 Independent Variable List 162, !- Name
  {e88436ca-49fb-46c9-bf74-52701891d86a}; !- Model Object 1

OS:Connection,
  {dc58aafd-62e3-4d2e-9f9c-956bf61b1efd}, !- Handle
  {e976cd99-db86-4bf2-97cc-9ed9ad14366d}, !- Source Object
  3,                                      !- Outlet Port
  {acbfab0e-6875-4166-9962-8621c0b9d8f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {49da51b0-bbf4-4131-be34-91fb03ff833f}, !- Handle
  {acbfab0e-6875-4166-9962-8621c0b9d8f0}, !- Source Object
  7,                                      !- Outlet Port
  {1ea17a1e-f04e-4654-a9ee-001b9ece8e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9ed4db90-22ae-48be-9e99-db25a5899a68}, !- Handle
  T N1 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74c21a93-4feb-411c-85d8-264803183170}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9356974-960c-4b63-a76f-16db81b140c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {74c21a93-4feb-411c-85d8-264803183170}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9356974-960c-4b63-a76f-16db81b140c9}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {23474ee1-a217-446b-9e77-4c098fed4d14}, !- Handle
  T N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d7b8c60-309d-43de-a69f-13fc13210722}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca6a43a3-427a-4b53-a261-a9929114e6f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d7b8c60-309d-43de-a69f-13fc13210722}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca6a43a3-427a-4b53-a261-a9929114e6f5}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5d290d31-6fef-423e-8eea-16d03adf1962}, !- Handle
  T N1 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {7f48dd4a-06ed-4b00-9fdd-2e1b1d6c09e0}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {cb0f60d9-b5c1-42cb-b256-b20655fd2b6c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {96b06b98-975a-4a41-adad-067e7305a6f8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b4fd493d-1f17-4a72-9595-e72df2c61eb4}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {f8e21766-525f-4323-9c4c-db06edb9d090}, !- Handle
  T N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2d61c121-20cc-4661-a6c1-295834355fad}, !- Handle
  T N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e2148c44-6137-4c73-9174-94d198bd2ddc}, !- Handle
  T N1 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {5d290d31-6fef-423e-8eea-16d03adf1962}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {9ed4db90-22ae-48be-9e99-db25a5899a68}, !- Supply Air Fan Name
  {23474ee1-a217-446b-9e77-4c098fed4d14}, !- Exhaust Air Fan Name
  {2d61c121-20cc-4661-a6c1-295834355fad}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7b88a5de-88b7-4787-ae28-248e9885b0f1}, !- Air Inlet Node Name
  {0e4bc2cf-b38a-49bc-8eb9-8f8df4db2049}; !- Air Outlet Node Name

OS:Node,
  {a8ab66e2-b6fc-43a8-b8b6-9396cad87e36}, !- Handle
  T N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {b434482e-7167-4650-840f-d67840f43305}, !- Inlet Port
  {7b88a5de-88b7-4787-ae28-248e9885b0f1}; !- Outlet Port

OS:Connection,
  {b434482e-7167-4650-840f-d67840f43305}, !- Handle
  {7a640c39-697b-47ba-98cd-3bf812fffac8}, !- Source Object
  2,                                      !- Outlet Port
  {a8ab66e2-b6fc-43a8-b8b6-9396cad87e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b88a5de-88b7-4787-ae28-248e9885b0f1}, !- Handle
  {a8ab66e2-b6fc-43a8-b8b6-9396cad87e36}, !- Source Object
  3,                                      !- Outlet Port
  {e2148c44-6137-4c73-9174-94d198bd2ddc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7f4b3c2-eb78-436e-b874-7aeb686592e7}, !- Handle
  T N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {0e4bc2cf-b38a-49bc-8eb9-8f8df4db2049}, !- Inlet Port
  {45236357-00b9-4684-aefe-e82addcf8817}; !- Outlet Port

OS:Connection,
  {45236357-00b9-4684-aefe-e82addcf8817}, !- Handle
  {f7f4b3c2-eb78-436e-b874-7aeb686592e7}, !- Source Object
  3,                                      !- Outlet Port
  {fcaadc71-1d23-4532-8b89-83d3c9344817}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e4bc2cf-b38a-49bc-8eb9-8f8df4db2049}, !- Handle
  {e2148c44-6137-4c73-9174-94d198bd2ddc}, !- Source Object
  13,                                     !- Outlet Port
  {f7f4b3c2-eb78-436e-b874-7aeb686592e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {7f48dd4a-06ed-4b00-9fdd-2e1b1d6c09e0}, !- Handle
  T N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2dddf6cb-2e8b-4364-a325-e8c6e278666e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2dddf6cb-2e8b-4364-a325-e8c6e278666e}, !- Handle
  Table Lookup 1 Independent Variable List 167, !- Name
  {f8e21766-525f-4323-9c4c-db06edb9d090}; !- Model Object 1

OS:Table:Lookup,
  {cb0f60d9-b5c1-42cb-b256-b20655fd2b6c}, !- Handle
  T N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {c999aa5d-6211-4953-a4d4-c3b7f7e568f3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c999aa5d-6211-4953-a4d4-c3b7f7e568f3}, !- Handle
  Table Lookup 1 Independent Variable List 168, !- Name
  {f8e21766-525f-4323-9c4c-db06edb9d090}; !- Model Object 1

OS:Table:Lookup,
  {96b06b98-975a-4a41-adad-067e7305a6f8}, !- Handle
  T N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7175764b-c171-4eb5-8c6a-a05c78806558}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7175764b-c171-4eb5-8c6a-a05c78806558}, !- Handle
  Table Lookup 1 Independent Variable List 169, !- Name
  {f8e21766-525f-4323-9c4c-db06edb9d090}; !- Model Object 1

OS:Table:Lookup,
  {b4fd493d-1f17-4a72-9595-e72df2c61eb4}, !- Handle
  T N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {fe9344f6-ed00-487f-96a1-ef17a4a35d4c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fe9344f6-ed00-487f-96a1-ef17a4a35d4c}, !- Handle
  Table Lookup 1 Independent Variable List 170, !- Name
  {f8e21766-525f-4323-9c4c-db06edb9d090}; !- Model Object 1

OS:Connection,
  {17a6c817-8655-4605-9598-dca0063287fe}, !- Handle
  {1e11ba88-490a-47dd-b9e8-5b4dd7114ed4}, !- Source Object
  3,                                      !- Outlet Port
  {28742cd9-975b-498a-b50c-8e3a83791818}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a4843263-1fe9-450d-b68a-4ee37e8685c2}, !- Handle
  {28742cd9-975b-498a-b50c-8e3a83791818}, !- Source Object
  7,                                      !- Outlet Port
  {e82ad332-511b-40fb-8cef-c21096e6a441}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bc7ef26a-82ad-4ef3-b6da-46edb6f67082}, !- Handle
  M NW Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f06f6850-e251-4c5b-a162-48c851dcf188}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa2be383-e502-4bf8-9f73-9e590ae5438c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f06f6850-e251-4c5b-a162-48c851dcf188}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa2be383-e502-4bf8-9f73-9e590ae5438c}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {971e1aa5-8b63-41d1-a11e-33a52ca50ae5}, !- Handle
  M NW Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {41a18493-438e-4fad-89d0-de9466b28e61}, !- Air Inlet Node Name
  {c9e3f4e8-dd9f-449d-af75-be4e99b4bc42}, !- Air Outlet Node Name
  {bc7ef26a-82ad-4ef3-b6da-46edb6f67082}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {34ec6c2b-2822-48a6-ae80-1e09248cfeec}, !- Handle
  M NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e8f3f13f-e63c-49b4-b753-4e6c890d2a5f}, !- Inlet Port
  {41a18493-438e-4fad-89d0-de9466b28e61}; !- Outlet Port

OS:Connection,
  {e8f3f13f-e63c-49b4-b753-4e6c890d2a5f}, !- Handle
  {c3fccc49-cf00-41c2-901c-79e7b15a9e06}, !- Source Object
  2,                                      !- Outlet Port
  {34ec6c2b-2822-48a6-ae80-1e09248cfeec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a18493-438e-4fad-89d0-de9466b28e61}, !- Handle
  {34ec6c2b-2822-48a6-ae80-1e09248cfeec}, !- Source Object
  3,                                      !- Outlet Port
  {971e1aa5-8b63-41d1-a11e-33a52ca50ae5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6c07f42-3f91-4eeb-adae-983c8560b1a0}, !- Handle
  M NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c9e3f4e8-dd9f-449d-af75-be4e99b4bc42}, !- Inlet Port
  {d160feff-1a81-4d04-a92c-a68f86111e1b}; !- Outlet Port

OS:Connection,
  {d160feff-1a81-4d04-a92c-a68f86111e1b}, !- Handle
  {d6c07f42-3f91-4eeb-adae-983c8560b1a0}, !- Source Object
  3,                                      !- Outlet Port
  {cd938c18-fc86-43b6-9ca9-d3d06e29aba2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e3f4e8-dd9f-449d-af75-be4e99b4bc42}, !- Handle
  {971e1aa5-8b63-41d1-a11e-33a52ca50ae5}, !- Source Object
  10,                                     !- Outlet Port
  {d6c07f42-3f91-4eeb-adae-983c8560b1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {512618bd-a865-4ef7-a7cb-d449aad3dba1}, !- Handle
  M NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {747178e9-9c79-41bd-b820-a5418eafb1e7}, !- Handle
  T SE Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b86784d-2f43-4ca7-9b85-faa3a5b776af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea0778de-3b50-4323-8aef-a8cb8e310d5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b86784d-2f43-4ca7-9b85-faa3a5b776af}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea0778de-3b50-4323-8aef-a8cb8e310d5d}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a380ae09-e039-46dc-a000-6e301aedd7e7}, !- Handle
  T SE Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {dd436ceb-37ef-42e0-9a0f-cfd21b595a31}, !- Air Inlet Node Name
  {fe693da3-6743-40bd-8ded-a562c37983a4}, !- Air Outlet Node Name
  {747178e9-9c79-41bd-b820-a5418eafb1e7}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {54b09385-8a67-4ec8-ab3d-5d9c6254fbac}, !- Handle
  T SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {091ad1a6-f550-4ccb-9ca9-5ae258c73b04}, !- Inlet Port
  {dd436ceb-37ef-42e0-9a0f-cfd21b595a31}; !- Outlet Port

OS:Connection,
  {091ad1a6-f550-4ccb-9ca9-5ae258c73b04}, !- Handle
  {7b81c031-bf1b-4320-a99e-67640165c6b2}, !- Source Object
  2,                                      !- Outlet Port
  {54b09385-8a67-4ec8-ab3d-5d9c6254fbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd436ceb-37ef-42e0-9a0f-cfd21b595a31}, !- Handle
  {54b09385-8a67-4ec8-ab3d-5d9c6254fbac}, !- Source Object
  3,                                      !- Outlet Port
  {a380ae09-e039-46dc-a000-6e301aedd7e7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6f742fae-0542-4d0d-be9d-141012e22094}, !- Handle
  T SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {fe693da3-6743-40bd-8ded-a562c37983a4}, !- Inlet Port
  {e67a4ea4-b7a3-4849-9f09-bd5c03064af9}; !- Outlet Port

OS:Connection,
  {e67a4ea4-b7a3-4849-9f09-bd5c03064af9}, !- Handle
  {6f742fae-0542-4d0d-be9d-141012e22094}, !- Source Object
  3,                                      !- Outlet Port
  {643eed87-e7d2-4885-be95-87262652dc96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe693da3-6743-40bd-8ded-a562c37983a4}, !- Handle
  {a380ae09-e039-46dc-a000-6e301aedd7e7}, !- Source Object
  10,                                     !- Outlet Port
  {6f742fae-0542-4d0d-be9d-141012e22094}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {50e4e15d-dad3-4b78-9f1b-af5de44e0b87}, !- Handle
  T SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8f368b1d-d4b7-4d0d-a9c8-674468142647}, !- Handle
  M S1 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df7ce8f7-c459-46a9-9033-168a3887b432}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d680dded-62b3-420f-a503-14979d7805e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df7ce8f7-c459-46a9-9033-168a3887b432}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d680dded-62b3-420f-a503-14979d7805e9}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {16c18e35-dac8-48c0-b58a-c82e2b1fc413}, !- Handle
  M S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7933d00-6346-4d24-ba3a-997bf6565a21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b74d5f4b-2331-47c2-805c-c481f982e8a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7933d00-6346-4d24-ba3a-997bf6565a21}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b74d5f4b-2331-47c2-805c-c481f982e8a2}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {65addef3-93da-4503-97db-60230aaf42c4}, !- Handle
  M S1 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {d2222100-aab0-4a67-badf-eb324e6c846d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {062b89dc-7daf-493a-aa97-8416e9ee02b1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {70716a50-46f5-47b7-9dda-01c58c516743}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c5d4341a-069e-4093-9bfe-cdf37a67bf21}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {249c76b5-1aac-44a3-8212-59db66c07afe}, !- Handle
  M S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {91d81541-6e4b-4842-af9b-ed4444437f89}, !- Handle
  M S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b4ff2d60-0d09-47e2-aaf1-071744e04442}, !- Handle
  M S1 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {65addef3-93da-4503-97db-60230aaf42c4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8f368b1d-d4b7-4d0d-a9c8-674468142647}, !- Supply Air Fan Name
  {16c18e35-dac8-48c0-b58a-c82e2b1fc413}, !- Exhaust Air Fan Name
  {91d81541-6e4b-4842-af9b-ed4444437f89}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c8041a7e-b03c-428a-959c-051443ee1f55}, !- Air Inlet Node Name
  {7b66ca8c-fcab-432a-9900-81955a135f7c}; !- Air Outlet Node Name

OS:Node,
  {501aabc6-12bd-4dd9-9a6a-e97effc3fbfc}, !- Handle
  M S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {ae66eecf-cee9-40aa-85a4-7947ecf0fb8e}, !- Inlet Port
  {c8041a7e-b03c-428a-959c-051443ee1f55}; !- Outlet Port

OS:Connection,
  {ae66eecf-cee9-40aa-85a4-7947ecf0fb8e}, !- Handle
  {2f256f7c-fa70-42d0-8bbc-b2b7ea68d9ed}, !- Source Object
  2,                                      !- Outlet Port
  {501aabc6-12bd-4dd9-9a6a-e97effc3fbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8041a7e-b03c-428a-959c-051443ee1f55}, !- Handle
  {501aabc6-12bd-4dd9-9a6a-e97effc3fbfc}, !- Source Object
  3,                                      !- Outlet Port
  {b4ff2d60-0d09-47e2-aaf1-071744e04442}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d2bacdf-6440-4eaf-851f-861fae08d5cf}, !- Handle
  M S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {7b66ca8c-fcab-432a-9900-81955a135f7c}, !- Inlet Port
  {10f4fa63-35e3-478a-9cb4-ce67b6ede369}; !- Outlet Port

OS:Connection,
  {10f4fa63-35e3-478a-9cb4-ce67b6ede369}, !- Handle
  {5d2bacdf-6440-4eaf-851f-861fae08d5cf}, !- Source Object
  3,                                      !- Outlet Port
  {1b3d1eb8-4418-4130-9276-e0534ca81c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b66ca8c-fcab-432a-9900-81955a135f7c}, !- Handle
  {b4ff2d60-0d09-47e2-aaf1-071744e04442}, !- Source Object
  13,                                     !- Outlet Port
  {5d2bacdf-6440-4eaf-851f-861fae08d5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {d2222100-aab0-4a67-badf-eb324e6c846d}, !- Handle
  M S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a00c9a29-c441-42dc-853d-d0a89e3c4c61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a00c9a29-c441-42dc-853d-d0a89e3c4c61}, !- Handle
  Table Lookup 1 Independent Variable List 175, !- Name
  {249c76b5-1aac-44a3-8212-59db66c07afe}; !- Model Object 1

OS:Table:Lookup,
  {062b89dc-7daf-493a-aa97-8416e9ee02b1}, !- Handle
  M S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {b1b19fa0-ffa8-459d-9bc4-59da4d452f40}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b1b19fa0-ffa8-459d-9bc4-59da4d452f40}, !- Handle
  Table Lookup 1 Independent Variable List 176, !- Name
  {249c76b5-1aac-44a3-8212-59db66c07afe}; !- Model Object 1

OS:Table:Lookup,
  {70716a50-46f5-47b7-9dda-01c58c516743}, !- Handle
  M S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {6b372a9f-145b-41e1-8c69-c6cec5b3e450}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6b372a9f-145b-41e1-8c69-c6cec5b3e450}, !- Handle
  Table Lookup 1 Independent Variable List 177, !- Name
  {249c76b5-1aac-44a3-8212-59db66c07afe}; !- Model Object 1

OS:Table:Lookup,
  {c5d4341a-069e-4093-9bfe-cdf37a67bf21}, !- Handle
  M S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {8e077e1b-f327-4f94-a373-d48dd10924d5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8e077e1b-f327-4f94-a373-d48dd10924d5}, !- Handle
  Table Lookup 1 Independent Variable List 178, !- Name
  {249c76b5-1aac-44a3-8212-59db66c07afe}; !- Model Object 1

OS:Connection,
  {e15dbcfa-0f42-41c2-a4fc-f31d0b935e7b}, !- Handle
  {5916bec9-0df8-428e-ba11-0117c942d579}, !- Source Object
  3,                                      !- Outlet Port
  {51a57762-adf0-4b5c-b34c-23e25d21bef1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f6c2d6e4-5ebc-4bea-ba4f-af769fae4e6d}, !- Handle
  {51a57762-adf0-4b5c-b34c-23e25d21bef1}, !- Source Object
  7,                                      !- Outlet Port
  {d6add759-af2d-4b27-8a50-3e4784111ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d0aa8eaf-2797-45bb-b565-34bc8ce60483}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f8c96fb-0133-4361-a1d5-9ce65dd2460e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7411813-fcfa-4e20-b55c-0198894f12f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f8c96fb-0133-4361-a1d5-9ce65dd2460e}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7411813-fcfa-4e20-b55c-0198894f12f0}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0b75c858-cb68-43b8-a516-ea29f4101006}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2cebc06-a83a-40e0-b807-1965d645812b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a1b0ca13-e109-4ff9-b4e9-cddec9f279c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2cebc06-a83a-40e0-b807-1965d645812b}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a1b0ca13-e109-4ff9-b4e9-cddec9f279c8}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {56a58fb8-9ee2-4f99-a34f-2c92106d8d15}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {87efde72-0bc2-4c66-b6f1-9dbb4fbfeecc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1047c33b-931b-418d-9068-5946159587fd}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {cc459ee3-3459-4b5f-9f2e-0f727b3362cd}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9a36a171-fc0a-46ab-9c65-3d36bc22928f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {56e1d2d2-01d1-44cf-8a8a-2eb42c9193dd}, !- Handle
  G S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7f5754b1-387d-42ab-b5f0-775946ec3ac9}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {38b48cbb-9531-4bd7-be87-abdbac149e45}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {56a58fb8-9ee2-4f99-a34f-2c92106d8d15}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d0aa8eaf-2797-45bb-b565-34bc8ce60483}, !- Supply Air Fan Name
  {0b75c858-cb68-43b8-a516-ea29f4101006}, !- Exhaust Air Fan Name
  {7f5754b1-387d-42ab-b5f0-775946ec3ac9}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3928c418-c428-4720-81f0-2cf4ca5be371}, !- Air Inlet Node Name
  {04359bf6-59a6-4966-8b65-824e9fe8733e}; !- Air Outlet Node Name

OS:Node,
  {f7cc8485-e65d-4321-95df-7aa3747eece1}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {eb324a5a-e7b1-4af5-853c-ac2abb08eda6}, !- Inlet Port
  {3928c418-c428-4720-81f0-2cf4ca5be371}; !- Outlet Port

OS:Connection,
  {eb324a5a-e7b1-4af5-853c-ac2abb08eda6}, !- Handle
  {ca457fb9-4ccf-4699-88a0-dd2581567b91}, !- Source Object
  2,                                      !- Outlet Port
  {f7cc8485-e65d-4321-95df-7aa3747eece1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3928c418-c428-4720-81f0-2cf4ca5be371}, !- Handle
  {f7cc8485-e65d-4321-95df-7aa3747eece1}, !- Source Object
  3,                                      !- Outlet Port
  {38b48cbb-9531-4bd7-be87-abdbac149e45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6518fc2-1145-4977-9241-ec67bfafebaa}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {04359bf6-59a6-4966-8b65-824e9fe8733e}, !- Inlet Port
  {5febd0b1-854c-4b87-9a4a-ae648b9fc6cc}; !- Outlet Port

OS:Connection,
  {5febd0b1-854c-4b87-9a4a-ae648b9fc6cc}, !- Handle
  {a6518fc2-1145-4977-9241-ec67bfafebaa}, !- Source Object
  3,                                      !- Outlet Port
  {a6b7f0c4-28a0-41f3-b89c-42f434e71e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04359bf6-59a6-4966-8b65-824e9fe8733e}, !- Handle
  {38b48cbb-9531-4bd7-be87-abdbac149e45}, !- Source Object
  13,                                     !- Outlet Port
  {a6518fc2-1145-4977-9241-ec67bfafebaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {87efde72-0bc2-4c66-b6f1-9dbb4fbfeecc}, !- Handle
  G S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {62190401-9a3b-49ae-9eee-86b010ab7b35}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {62190401-9a3b-49ae-9eee-86b010ab7b35}, !- Handle
  Table Lookup 1 Independent Variable List 183, !- Name
  {56e1d2d2-01d1-44cf-8a8a-2eb42c9193dd}; !- Model Object 1

OS:Table:Lookup,
  {1047c33b-931b-418d-9068-5946159587fd}, !- Handle
  G S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {fbcb533f-f54a-4c14-8cac-b2db11874c56}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fbcb533f-f54a-4c14-8cac-b2db11874c56}, !- Handle
  Table Lookup 1 Independent Variable List 184, !- Name
  {56e1d2d2-01d1-44cf-8a8a-2eb42c9193dd}; !- Model Object 1

OS:Table:Lookup,
  {cc459ee3-3459-4b5f-9f2e-0f727b3362cd}, !- Handle
  G S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d5a2a056-0dd4-4501-94c8-55e7d4c8d8de}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d5a2a056-0dd4-4501-94c8-55e7d4c8d8de}, !- Handle
  Table Lookup 1 Independent Variable List 185, !- Name
  {56e1d2d2-01d1-44cf-8a8a-2eb42c9193dd}; !- Model Object 1

OS:Table:Lookup,
  {9a36a171-fc0a-46ab-9c65-3d36bc22928f}, !- Handle
  G S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {2d3d7bb6-9410-4cd8-9222-037a0769dd30}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2d3d7bb6-9410-4cd8-9222-037a0769dd30}, !- Handle
  Table Lookup 1 Independent Variable List 186, !- Name
  {56e1d2d2-01d1-44cf-8a8a-2eb42c9193dd}; !- Model Object 1

OS:Connection,
  {cc0300d5-7885-4f86-9b83-215a51a3e7a8}, !- Handle
  {173df144-b478-461f-a8e0-4ae21fdc97f4}, !- Source Object
  3,                                      !- Outlet Port
  {4dce458b-27b6-48aa-b96d-bf68d5f8689a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7c4293ec-4ae9-4519-a094-c82a16a464d2}, !- Handle
  {4dce458b-27b6-48aa-b96d-bf68d5f8689a}, !- Source Object
  7,                                      !- Outlet Port
  {6d2c77fe-3297-4895-9983-fab79ebf3516}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ecc313fe-caf0-465b-9ca7-a8a8ec1a0b11}, !- Handle
  T NE Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f672428-fdb5-4eca-90c8-e5973787fbf9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f402bb43-7079-451e-8403-03d3b7859999}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8f672428-fdb5-4eca-90c8-e5973787fbf9}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f402bb43-7079-451e-8403-03d3b7859999}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {7e0c1f92-d847-4ca3-9a83-5086d3762bba}, !- Handle
  T NE Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {ddde761a-46e2-46aa-a5ed-f6e4354cf4d8}, !- Air Inlet Node Name
  {64b0fe7f-7706-426c-9780-0122e58624a5}, !- Air Outlet Node Name
  {ecc313fe-caf0-465b-9ca7-a8a8ec1a0b11}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a8e4e7d4-151d-4d1c-aa7e-a1d41236e9e2}, !- Handle
  T NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a2daeed2-9c14-47b8-915d-1b7c05ce9041}, !- Inlet Port
  {ddde761a-46e2-46aa-a5ed-f6e4354cf4d8}; !- Outlet Port

OS:Connection,
  {a2daeed2-9c14-47b8-915d-1b7c05ce9041}, !- Handle
  {f5bde9bc-844d-41ee-9672-6078194fac29}, !- Source Object
  2,                                      !- Outlet Port
  {a8e4e7d4-151d-4d1c-aa7e-a1d41236e9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddde761a-46e2-46aa-a5ed-f6e4354cf4d8}, !- Handle
  {a8e4e7d4-151d-4d1c-aa7e-a1d41236e9e2}, !- Source Object
  3,                                      !- Outlet Port
  {7e0c1f92-d847-4ca3-9a83-5086d3762bba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a8404d51-874d-42e3-8370-9d8303271502}, !- Handle
  T NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {64b0fe7f-7706-426c-9780-0122e58624a5}, !- Inlet Port
  {707b0fe6-98dd-4669-bc07-a31a77e4a941}; !- Outlet Port

OS:Connection,
  {707b0fe6-98dd-4669-bc07-a31a77e4a941}, !- Handle
  {a8404d51-874d-42e3-8370-9d8303271502}, !- Source Object
  3,                                      !- Outlet Port
  {e8a29bbb-4270-4e53-bb50-8e2a6aa70758}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b0fe7f-7706-426c-9780-0122e58624a5}, !- Handle
  {7e0c1f92-d847-4ca3-9a83-5086d3762bba}, !- Source Object
  10,                                     !- Outlet Port
  {a8404d51-874d-42e3-8370-9d8303271502}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c4adb9e5-e648-461a-9549-3b9db3bab268}, !- Handle
  T NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0dbd6f8a-7a8d-4eac-9357-5657f3626129}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcd3cdd3-facf-475b-b004-6b2a8df8a92b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4839441-1289-4ea8-9249-5cac3f1812fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcd3cdd3-facf-475b-b004-6b2a8df8a92b}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4839441-1289-4ea8-9249-5cac3f1812fd}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {914c2995-4405-405a-9b91-659e1e3f645f}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4894213-0c09-4209-b91c-92eac8604db6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be457a13-5720-4bcb-8cf9-a95e46143b83}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f4894213-0c09-4209-b91c-92eac8604db6}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be457a13-5720-4bcb-8cf9-a95e46143b83}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {40b93f64-ce9e-4ee6-a214-d82e812e9126}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {371163fc-0de4-4413-8812-84554b79879b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {185b6aa6-d60b-481c-9478-ebcb96ee1380}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {add0ba26-637b-4ff5-89a4-07ad33d5c765}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f8a5f0e0-da41-4c43-a45b-b884786e8edc}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {a42c14c9-bc94-4253-981f-42df98883e86}, !- Handle
  G N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b360b71d-2e3d-45c3-a92e-e5194ff3d062}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {636f7e7e-890b-404a-8b08-0c033fa2f473}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {40b93f64-ce9e-4ee6-a214-d82e812e9126}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0dbd6f8a-7a8d-4eac-9357-5657f3626129}, !- Supply Air Fan Name
  {914c2995-4405-405a-9b91-659e1e3f645f}, !- Exhaust Air Fan Name
  {b360b71d-2e3d-45c3-a92e-e5194ff3d062}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c808a641-acd4-40c2-a9ab-3b592a764710}, !- Air Inlet Node Name
  {0d4ae2c5-8093-4259-8a6d-15031b229c99}; !- Air Outlet Node Name

OS:Node,
  {a4bd6f35-d367-45fa-be52-91f9237a9a42}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {32859182-a02b-4864-b36f-84567107de79}, !- Inlet Port
  {c808a641-acd4-40c2-a9ab-3b592a764710}; !- Outlet Port

OS:Connection,
  {32859182-a02b-4864-b36f-84567107de79}, !- Handle
  {fb9372b1-7538-4f46-84f2-7e4ce61c4c73}, !- Source Object
  2,                                      !- Outlet Port
  {a4bd6f35-d367-45fa-be52-91f9237a9a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c808a641-acd4-40c2-a9ab-3b592a764710}, !- Handle
  {a4bd6f35-d367-45fa-be52-91f9237a9a42}, !- Source Object
  3,                                      !- Outlet Port
  {636f7e7e-890b-404a-8b08-0c033fa2f473}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35437056-3aca-4e3e-8e7f-bb5a615cdcba}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {0d4ae2c5-8093-4259-8a6d-15031b229c99}, !- Inlet Port
  {0da47c33-324d-4af3-af6e-3dbcb5865c25}; !- Outlet Port

OS:Connection,
  {0da47c33-324d-4af3-af6e-3dbcb5865c25}, !- Handle
  {35437056-3aca-4e3e-8e7f-bb5a615cdcba}, !- Source Object
  3,                                      !- Outlet Port
  {3517e42f-5ac5-45a3-987d-afc5627c2ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d4ae2c5-8093-4259-8a6d-15031b229c99}, !- Handle
  {636f7e7e-890b-404a-8b08-0c033fa2f473}, !- Source Object
  13,                                     !- Outlet Port
  {35437056-3aca-4e3e-8e7f-bb5a615cdcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {371163fc-0de4-4413-8812-84554b79879b}, !- Handle
  G N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0b0b5fea-73a4-4f0f-96e4-4ff746a21454}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0b0b5fea-73a4-4f0f-96e4-4ff746a21454}, !- Handle
  Table Lookup 1 Independent Variable List 191, !- Name
  {a42c14c9-bc94-4253-981f-42df98883e86}; !- Model Object 1

OS:Table:Lookup,
  {185b6aa6-d60b-481c-9478-ebcb96ee1380}, !- Handle
  G N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {df33d34f-bab3-4d7c-8f80-8d21dec212b2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {df33d34f-bab3-4d7c-8f80-8d21dec212b2}, !- Handle
  Table Lookup 1 Independent Variable List 192, !- Name
  {a42c14c9-bc94-4253-981f-42df98883e86}; !- Model Object 1

OS:Table:Lookup,
  {add0ba26-637b-4ff5-89a4-07ad33d5c765}, !- Handle
  G N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5982c007-aec7-4343-8ad8-d8d4855f7e8a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5982c007-aec7-4343-8ad8-d8d4855f7e8a}, !- Handle
  Table Lookup 1 Independent Variable List 193, !- Name
  {a42c14c9-bc94-4253-981f-42df98883e86}; !- Model Object 1

OS:Table:Lookup,
  {f8a5f0e0-da41-4c43-a45b-b884786e8edc}, !- Handle
  G N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {50d9717a-dc3f-412a-93f1-6ff9d1d8a98c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {50d9717a-dc3f-412a-93f1-6ff9d1d8a98c}, !- Handle
  Table Lookup 1 Independent Variable List 194, !- Name
  {a42c14c9-bc94-4253-981f-42df98883e86}; !- Model Object 1

OS:Connection,
  {5bfd5859-b905-4595-9774-ba139bfdfcc7}, !- Handle
  {1b652c55-8772-4d59-ae15-fbded7c7d18a}, !- Source Object
  3,                                      !- Outlet Port
  {4d6f19ff-0fb4-4909-b8bd-0f890cf9d170}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f677830b-6baa-45ce-a0a4-a497888759c1}, !- Handle
  {4d6f19ff-0fb4-4909-b8bd-0f890cf9d170}, !- Source Object
  7,                                      !- Outlet Port
  {48cc0f50-84d9-431b-a21a-7d6bf62c028b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4b5b707e-e460-4abc-a723-a2eb47c6e73f}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0791541-80b1-40ab-abd0-880d55ce0313}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1dc3bf8a-1838-424b-afe1-0db92c9bc62e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0791541-80b1-40ab-abd0-880d55ce0313}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1dc3bf8a-1838-424b-afe1-0db92c9bc62e}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9c69dceb-a356-4814-994d-6cc9ba9191a8}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f06e4710-716f-4058-865c-4bda14a3e317}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66f411ba-6167-4cb5-9403-8d14a0c2557d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f06e4710-716f-4058-865c-4bda14a3e317}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66f411ba-6167-4cb5-9403-8d14a0c2557d}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d793a0d4-b1e7-42b7-b891-f42bcc188d19}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a0e3fded-248c-44d5-855c-fa0029c90471}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3d4e65d5-d09e-40e8-a844-1b03c7cd1b91}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {798c232b-70b9-4aa4-b12b-6c5c85eb2bad}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {66105e96-96aa-4239-96fa-0f54c6af4cfa}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {06c45ed9-157c-4d35-88e2-1d0871d9de13}, !- Handle
  G S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c3806ad0-bcff-4a0c-8614-973044361a06}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8b6b3698-f923-4ef1-9d71-f07baa683751}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {d793a0d4-b1e7-42b7-b891-f42bcc188d19}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4b5b707e-e460-4abc-a723-a2eb47c6e73f}, !- Supply Air Fan Name
  {9c69dceb-a356-4814-994d-6cc9ba9191a8}, !- Exhaust Air Fan Name
  {c3806ad0-bcff-4a0c-8614-973044361a06}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {30ea3207-56a0-49ac-a3f9-9a3cb5d7e153}, !- Air Inlet Node Name
  {f2ac1592-8a93-48cb-9b70-32783fbbb6f4}; !- Air Outlet Node Name

OS:Node,
  {a3649ab2-0163-4ae7-8ef5-3beb471fa74b}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {8700a4ab-e2e0-44f6-b0fe-59289b21b56e}, !- Inlet Port
  {30ea3207-56a0-49ac-a3f9-9a3cb5d7e153}; !- Outlet Port

OS:Connection,
  {8700a4ab-e2e0-44f6-b0fe-59289b21b56e}, !- Handle
  {a053ed81-12ef-4755-9ed9-642ae20266f9}, !- Source Object
  2,                                      !- Outlet Port
  {a3649ab2-0163-4ae7-8ef5-3beb471fa74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ea3207-56a0-49ac-a3f9-9a3cb5d7e153}, !- Handle
  {a3649ab2-0163-4ae7-8ef5-3beb471fa74b}, !- Source Object
  3,                                      !- Outlet Port
  {8b6b3698-f923-4ef1-9d71-f07baa683751}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46aa3121-8034-4a44-ae7c-d70279f4a835}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {f2ac1592-8a93-48cb-9b70-32783fbbb6f4}, !- Inlet Port
  {83b00244-2b89-4f45-89d8-50ee87c55c43}; !- Outlet Port

OS:Connection,
  {83b00244-2b89-4f45-89d8-50ee87c55c43}, !- Handle
  {46aa3121-8034-4a44-ae7c-d70279f4a835}, !- Source Object
  3,                                      !- Outlet Port
  {5aada4b9-fe1b-4fb8-b988-a3b0029965dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ac1592-8a93-48cb-9b70-32783fbbb6f4}, !- Handle
  {8b6b3698-f923-4ef1-9d71-f07baa683751}, !- Source Object
  13,                                     !- Outlet Port
  {46aa3121-8034-4a44-ae7c-d70279f4a835}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a0e3fded-248c-44d5-855c-fa0029c90471}, !- Handle
  G S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0aa9934a-1ab6-48be-a8ab-430f8af9cddf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0aa9934a-1ab6-48be-a8ab-430f8af9cddf}, !- Handle
  Table Lookup 1 Independent Variable List 199, !- Name
  {06c45ed9-157c-4d35-88e2-1d0871d9de13}; !- Model Object 1

OS:Table:Lookup,
  {3d4e65d5-d09e-40e8-a844-1b03c7cd1b91}, !- Handle
  G S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {3bb137b8-d9be-46d6-8324-621618c9d45c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3bb137b8-d9be-46d6-8324-621618c9d45c}, !- Handle
  Table Lookup 1 Independent Variable List 200, !- Name
  {06c45ed9-157c-4d35-88e2-1d0871d9de13}; !- Model Object 1

OS:Table:Lookup,
  {798c232b-70b9-4aa4-b12b-6c5c85eb2bad}, !- Handle
  G S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {e1032222-964e-44ee-8a18-ddfa2a8d0a60}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e1032222-964e-44ee-8a18-ddfa2a8d0a60}, !- Handle
  Table Lookup 1 Independent Variable List 201, !- Name
  {06c45ed9-157c-4d35-88e2-1d0871d9de13}; !- Model Object 1

OS:Table:Lookup,
  {66105e96-96aa-4239-96fa-0f54c6af4cfa}, !- Handle
  G S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {c181b0cc-b989-4cad-9c66-7770fa016fc9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c181b0cc-b989-4cad-9c66-7770fa016fc9}, !- Handle
  Table Lookup 1 Independent Variable List 202, !- Name
  {06c45ed9-157c-4d35-88e2-1d0871d9de13}; !- Model Object 1

OS:Connection,
  {28fa1d53-a370-4ece-a887-676b8c2595fe}, !- Handle
  {c0bfcc2b-4d15-4211-bcb7-477f4bbee206}, !- Source Object
  3,                                      !- Outlet Port
  {d85131e9-8ab3-412c-bd8a-2ebd794ec3b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3af0c20f-cdcd-4471-868e-fc3b231277bf}, !- Handle
  {d85131e9-8ab3-412c-bd8a-2ebd794ec3b9}, !- Source Object
  7,                                      !- Outlet Port
  {59f4e3e0-3635-4188-b92d-e7916adde709}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b975235c-666f-4ae7-af11-1a08e3ed656a}, !- Handle
  T NW Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2470eb3a-5965-4bd0-a72b-e55e51268478}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75b93825-6071-4827-bab6-7235ad7f71db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2470eb3a-5965-4bd0-a72b-e55e51268478}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75b93825-6071-4827-bab6-7235ad7f71db}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d40ff0d2-87a0-40d1-9a16-dba0aaea8f64}, !- Handle
  T NW Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {297aa732-b6e9-490d-9571-abe7a3b3d4b0}, !- Air Inlet Node Name
  {d7acf357-1085-47b4-b435-ef69f67cec08}, !- Air Outlet Node Name
  {b975235c-666f-4ae7-af11-1a08e3ed656a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f2e55952-bc19-4145-865c-01e28756f461}, !- Handle
  T NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a22eca80-21ba-49af-929b-a992be5080fc}, !- Inlet Port
  {297aa732-b6e9-490d-9571-abe7a3b3d4b0}; !- Outlet Port

OS:Connection,
  {a22eca80-21ba-49af-929b-a992be5080fc}, !- Handle
  {0a9a7d77-bdf0-46b5-b614-9f086c8b8614}, !- Source Object
  2,                                      !- Outlet Port
  {f2e55952-bc19-4145-865c-01e28756f461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297aa732-b6e9-490d-9571-abe7a3b3d4b0}, !- Handle
  {f2e55952-bc19-4145-865c-01e28756f461}, !- Source Object
  3,                                      !- Outlet Port
  {d40ff0d2-87a0-40d1-9a16-dba0aaea8f64}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df0e166a-17cb-4980-a76a-f8fea42d90ba}, !- Handle
  T NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d7acf357-1085-47b4-b435-ef69f67cec08}, !- Inlet Port
  {93ff15b9-2a0a-458d-875c-97b15c2d4ce0}; !- Outlet Port

OS:Connection,
  {93ff15b9-2a0a-458d-875c-97b15c2d4ce0}, !- Handle
  {df0e166a-17cb-4980-a76a-f8fea42d90ba}, !- Source Object
  3,                                      !- Outlet Port
  {2273c5b1-dd6e-4b4f-abf1-556e03b9a36e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7acf357-1085-47b4-b435-ef69f67cec08}, !- Handle
  {d40ff0d2-87a0-40d1-9a16-dba0aaea8f64}, !- Source Object
  10,                                     !- Outlet Port
  {df0e166a-17cb-4980-a76a-f8fea42d90ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2e997f01-d0f6-449a-aade-a5b8c1f56661}, !- Handle
  T NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {bccac412-2bcf-4e7f-a642-07156a7cbedc}, !- Handle
  M S2 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91d15b04-dd05-4c02-a200-6fb3df29cce3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9329f0de-12c7-4555-9450-d58671119500}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {91d15b04-dd05-4c02-a200-6fb3df29cce3}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9329f0de-12c7-4555-9450-d58671119500}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {21272900-42f4-4373-a7ad-06e7dff3dfc9}, !- Handle
  M S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4182a45e-e22b-44ba-8812-8e7308880220}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d39ef1fe-f18c-47db-a523-26d6c834b2b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4182a45e-e22b-44ba-8812-8e7308880220}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d39ef1fe-f18c-47db-a523-26d6c834b2b2}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dbdadb16-55a6-4ea7-8498-dbde3978a839}, !- Handle
  M S2 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {f82167f9-cc8e-425f-b089-f72d893a0213}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {de752ddb-ef96-4e40-afa1-b843579b982a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bd260a19-ce53-49ae-be8f-845ba55ddad9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5c477526-ab9e-4445-92b6-6b0150d264d1}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b4a23267-7778-466f-a52f-903045c3589a}, !- Handle
  M S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ef15caaf-a571-41a6-ae55-fc871263b667}, !- Handle
  M S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9ff37014-11c8-4c37-99a2-e78a3c478b78}, !- Handle
  M S2 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {dbdadb16-55a6-4ea7-8498-dbde3978a839}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bccac412-2bcf-4e7f-a642-07156a7cbedc}, !- Supply Air Fan Name
  {21272900-42f4-4373-a7ad-06e7dff3dfc9}, !- Exhaust Air Fan Name
  {ef15caaf-a571-41a6-ae55-fc871263b667}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f5b33282-f9c2-4f6a-9101-9a98535027a0}, !- Air Inlet Node Name
  {f27a4772-efac-4d0f-9af2-46d7a1604c5d}; !- Air Outlet Node Name

OS:Node,
  {eac94186-f77b-4783-9836-60a567621725}, !- Handle
  M S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {d3bda0c0-350d-477e-befe-cb199219ee51}, !- Inlet Port
  {f5b33282-f9c2-4f6a-9101-9a98535027a0}; !- Outlet Port

OS:Connection,
  {d3bda0c0-350d-477e-befe-cb199219ee51}, !- Handle
  {87746fd4-a0c9-4362-8f6f-71bd8deb2f9b}, !- Source Object
  2,                                      !- Outlet Port
  {eac94186-f77b-4783-9836-60a567621725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b33282-f9c2-4f6a-9101-9a98535027a0}, !- Handle
  {eac94186-f77b-4783-9836-60a567621725}, !- Source Object
  3,                                      !- Outlet Port
  {9ff37014-11c8-4c37-99a2-e78a3c478b78}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88650def-abe8-45d4-a51a-ddd761667148}, !- Handle
  M S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {f27a4772-efac-4d0f-9af2-46d7a1604c5d}, !- Inlet Port
  {3e0c6b42-a8fd-42d6-bb20-d6b2a3cbcec2}; !- Outlet Port

OS:Connection,
  {3e0c6b42-a8fd-42d6-bb20-d6b2a3cbcec2}, !- Handle
  {88650def-abe8-45d4-a51a-ddd761667148}, !- Source Object
  3,                                      !- Outlet Port
  {cda1e750-4945-4ad1-ab78-620d7e5dc975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f27a4772-efac-4d0f-9af2-46d7a1604c5d}, !- Handle
  {9ff37014-11c8-4c37-99a2-e78a3c478b78}, !- Source Object
  13,                                     !- Outlet Port
  {88650def-abe8-45d4-a51a-ddd761667148}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {f82167f9-cc8e-425f-b089-f72d893a0213}, !- Handle
  M S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {383a750d-de13-4621-b988-be7d1ce39c96}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {383a750d-de13-4621-b988-be7d1ce39c96}, !- Handle
  Table Lookup 1 Independent Variable List 207, !- Name
  {b4a23267-7778-466f-a52f-903045c3589a}; !- Model Object 1

OS:Table:Lookup,
  {de752ddb-ef96-4e40-afa1-b843579b982a}, !- Handle
  M S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {f6adafeb-0535-4191-9be9-f910df8ddf08}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f6adafeb-0535-4191-9be9-f910df8ddf08}, !- Handle
  Table Lookup 1 Independent Variable List 208, !- Name
  {b4a23267-7778-466f-a52f-903045c3589a}; !- Model Object 1

OS:Table:Lookup,
  {bd260a19-ce53-49ae-be8f-845ba55ddad9}, !- Handle
  M S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {fb5dfc08-0b8e-4e58-8988-765a332feabc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fb5dfc08-0b8e-4e58-8988-765a332feabc}, !- Handle
  Table Lookup 1 Independent Variable List 209, !- Name
  {b4a23267-7778-466f-a52f-903045c3589a}; !- Model Object 1

OS:Table:Lookup,
  {5c477526-ab9e-4445-92b6-6b0150d264d1}, !- Handle
  M S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {4dc5c5b5-c576-46c9-9fb5-379f864615c4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4dc5c5b5-c576-46c9-9fb5-379f864615c4}, !- Handle
  Table Lookup 1 Independent Variable List 210, !- Name
  {b4a23267-7778-466f-a52f-903045c3589a}; !- Model Object 1

OS:Connection,
  {968410aa-428b-4b05-9234-a9bbb1a6e2bd}, !- Handle
  {a48584ff-6fd2-4181-9feb-848118af5a9a}, !- Source Object
  3,                                      !- Outlet Port
  {20804fdf-b375-4bbb-b1cc-8d1f9ffc69c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a09554f8-9b92-4e8a-80a2-d2dbb6157ed6}, !- Handle
  {20804fdf-b375-4bbb-b1cc-8d1f9ffc69c4}, !- Source Object
  7,                                      !- Outlet Port
  {46a79c1c-5e2a-4f72-bd11-f81a2acf7006}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1f75eac8-fd01-4639-8bfa-52155ca4b560}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56f03977-971f-4cec-a9f5-bc0fdb434ae3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f738b56-507f-4eb1-a274-384ac1388b0d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56f03977-971f-4cec-a9f5-bc0fdb434ae3}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f738b56-507f-4eb1-a274-384ac1388b0d}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {17512265-4c94-44ad-8fda-ebf5a051e477}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7c63047-d570-42e4-8c97-14bf03be8c56}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ae816dc-26b4-49bf-b77f-50eadfd2f5d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7c63047-d570-42e4-8c97-14bf03be8c56}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ae816dc-26b4-49bf-b77f-50eadfd2f5d5}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {730d0e02-0e93-43f6-89db-396d8e24ae0c}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {95650924-c14e-48f8-bb70-342309e6c2e9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {429e8383-a75b-4f96-85df-53e971723d1b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {cdeb96a9-d9be-4703-904c-4a9ae20f2c10}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0b68bbcc-32fe-48f6-96ae-16f24387e359}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {13108491-19d1-4b25-afe1-024e13eb0378}, !- Handle
  G N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fcf5e19f-6e9d-4b73-a5f3-05ba0c0b50fa}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5520aaf5-6f43-481e-a565-b868f13607c5}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {730d0e02-0e93-43f6-89db-396d8e24ae0c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1f75eac8-fd01-4639-8bfa-52155ca4b560}, !- Supply Air Fan Name
  {17512265-4c94-44ad-8fda-ebf5a051e477}, !- Exhaust Air Fan Name
  {fcf5e19f-6e9d-4b73-a5f3-05ba0c0b50fa}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f8d1b891-497c-4a5c-a873-a55561ed829e}, !- Air Inlet Node Name
  {10112105-8790-4ce9-89ed-504f9f99356c}; !- Air Outlet Node Name

OS:Node,
  {e41ae982-7968-4eb5-8cfc-1fafa30e411b}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {a7a32359-f44f-495f-ae16-868ded6efab2}, !- Inlet Port
  {f8d1b891-497c-4a5c-a873-a55561ed829e}; !- Outlet Port

OS:Connection,
  {a7a32359-f44f-495f-ae16-868ded6efab2}, !- Handle
  {1f7ce457-3a9a-47f6-88b3-20168b106bfd}, !- Source Object
  2,                                      !- Outlet Port
  {e41ae982-7968-4eb5-8cfc-1fafa30e411b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d1b891-497c-4a5c-a873-a55561ed829e}, !- Handle
  {e41ae982-7968-4eb5-8cfc-1fafa30e411b}, !- Source Object
  3,                                      !- Outlet Port
  {5520aaf5-6f43-481e-a565-b868f13607c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3fbc8869-2e65-4b45-ad24-cec1a465be39}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {10112105-8790-4ce9-89ed-504f9f99356c}, !- Inlet Port
  {f8d85734-6e74-4f2d-9c4b-8449a842cf4e}; !- Outlet Port

OS:Connection,
  {f8d85734-6e74-4f2d-9c4b-8449a842cf4e}, !- Handle
  {3fbc8869-2e65-4b45-ad24-cec1a465be39}, !- Source Object
  3,                                      !- Outlet Port
  {f4fbda27-8325-4d74-8bdc-c8fdd1de3935}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10112105-8790-4ce9-89ed-504f9f99356c}, !- Handle
  {5520aaf5-6f43-481e-a565-b868f13607c5}, !- Source Object
  13,                                     !- Outlet Port
  {3fbc8869-2e65-4b45-ad24-cec1a465be39}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {95650924-c14e-48f8-bb70-342309e6c2e9}, !- Handle
  G N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3cf8b250-e00f-4b1c-90c3-0544e29c5646}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3cf8b250-e00f-4b1c-90c3-0544e29c5646}, !- Handle
  Table Lookup 1 Independent Variable List 215, !- Name
  {13108491-19d1-4b25-afe1-024e13eb0378}; !- Model Object 1

OS:Table:Lookup,
  {429e8383-a75b-4f96-85df-53e971723d1b}, !- Handle
  G N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {13d1509f-52ff-4f3b-ac6c-0b9a41613532}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {13d1509f-52ff-4f3b-ac6c-0b9a41613532}, !- Handle
  Table Lookup 1 Independent Variable List 216, !- Name
  {13108491-19d1-4b25-afe1-024e13eb0378}; !- Model Object 1

OS:Table:Lookup,
  {cdeb96a9-d9be-4703-904c-4a9ae20f2c10}, !- Handle
  G N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bc7fcd84-bb8b-4256-83ca-4f04e0027995}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bc7fcd84-bb8b-4256-83ca-4f04e0027995}, !- Handle
  Table Lookup 1 Independent Variable List 217, !- Name
  {13108491-19d1-4b25-afe1-024e13eb0378}; !- Model Object 1

OS:Table:Lookup,
  {0b68bbcc-32fe-48f6-96ae-16f24387e359}, !- Handle
  G N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {ed0794b3-050b-457e-88cc-13d68bde1af3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ed0794b3-050b-457e-88cc-13d68bde1af3}, !- Handle
  Table Lookup 1 Independent Variable List 218, !- Name
  {13108491-19d1-4b25-afe1-024e13eb0378}; !- Model Object 1

OS:Connection,
  {1d8b33fe-e522-48ff-9c9a-2e085c9792be}, !- Handle
  {075bd413-4100-42df-82e4-c167b878edb3}, !- Source Object
  3,                                      !- Outlet Port
  {589fd376-1b6f-44e1-b9b8-9e719854391a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {92bf7431-2b61-41e7-8598-752ddc777578}, !- Handle
  {589fd376-1b6f-44e1-b9b8-9e719854391a}, !- Source Object
  7,                                      !- Outlet Port
  {9ddd95ef-2ba6-41f5-aa17-c69649637aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d6669c7c-7f94-4f8e-b891-e0bb68859d0b}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9f67ac3-15bc-472c-9a03-a9cca2d1be9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b681da2d-8642-4000-9c51-ad600b4acb17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9f67ac3-15bc-472c-9a03-a9cca2d1be9f}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b681da2d-8642-4000-9c51-ad600b4acb17}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {416700ef-2e62-45c7-af34-c00b146faf9b}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f15bf1a6-0bcf-4c12-b636-e9ff88c755ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {262a8e3e-8176-4662-a215-7d0b2e823072}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f15bf1a6-0bcf-4c12-b636-e9ff88c755ce}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {262a8e3e-8176-4662-a215-7d0b2e823072}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4518f23e-c615-42b4-bd79-7ff4a92b3c65}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {89fe3619-8c0c-4b10-960a-e5841453b286}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {cb9be5c9-cefe-44bf-9b2a-50958bc3c8f6}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6fe55f93-c68d-4c9c-9cda-f47964c727f0}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7d553fec-2d41-4579-ae3d-9bb48f0e31c9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5ca38b52-718e-43ec-b2f6-fe1f3827e0a4}, !- Handle
  M N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {07502bfe-8615-4d62-9f6e-4cd4d0c91ac6}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0f1b90b6-0ffd-4e95-bc9f-d7ccfbe1af70}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {4518f23e-c615-42b4-bd79-7ff4a92b3c65}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d6669c7c-7f94-4f8e-b891-e0bb68859d0b}, !- Supply Air Fan Name
  {416700ef-2e62-45c7-af34-c00b146faf9b}, !- Exhaust Air Fan Name
  {07502bfe-8615-4d62-9f6e-4cd4d0c91ac6}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {959bfd12-56f1-4247-b335-ad218f1bda0b}, !- Air Inlet Node Name
  {830dfe33-07c7-4526-92fb-ce9848f116dd}; !- Air Outlet Node Name

OS:Node,
  {03c65af3-cf3d-4f91-ae71-d2cff57f0f6a}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {ff818875-13c7-4331-a297-8260834eaa7c}, !- Inlet Port
  {959bfd12-56f1-4247-b335-ad218f1bda0b}; !- Outlet Port

OS:Connection,
  {ff818875-13c7-4331-a297-8260834eaa7c}, !- Handle
  {32be0495-9a38-489b-9822-0311c5c9fbf9}, !- Source Object
  2,                                      !- Outlet Port
  {03c65af3-cf3d-4f91-ae71-d2cff57f0f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959bfd12-56f1-4247-b335-ad218f1bda0b}, !- Handle
  {03c65af3-cf3d-4f91-ae71-d2cff57f0f6a}, !- Source Object
  3,                                      !- Outlet Port
  {0f1b90b6-0ffd-4e95-bc9f-d7ccfbe1af70}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ebb049f0-e1f6-4c8b-b6c2-fad6fd485e57}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {830dfe33-07c7-4526-92fb-ce9848f116dd}, !- Inlet Port
  {d2cd63a8-fcbc-4a92-9b59-ecfe9f0e084c}; !- Outlet Port

OS:Connection,
  {d2cd63a8-fcbc-4a92-9b59-ecfe9f0e084c}, !- Handle
  {ebb049f0-e1f6-4c8b-b6c2-fad6fd485e57}, !- Source Object
  3,                                      !- Outlet Port
  {a3c82f61-a048-4ba1-b01e-f1bfef4e46b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {830dfe33-07c7-4526-92fb-ce9848f116dd}, !- Handle
  {0f1b90b6-0ffd-4e95-bc9f-d7ccfbe1af70}, !- Source Object
  13,                                     !- Outlet Port
  {ebb049f0-e1f6-4c8b-b6c2-fad6fd485e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {89fe3619-8c0c-4b10-960a-e5841453b286}, !- Handle
  M N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {ba6f8b22-af94-424c-95f3-50ad13636abd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ba6f8b22-af94-424c-95f3-50ad13636abd}, !- Handle
  Table Lookup 1 Independent Variable List 223, !- Name
  {5ca38b52-718e-43ec-b2f6-fe1f3827e0a4}; !- Model Object 1

OS:Table:Lookup,
  {cb9be5c9-cefe-44bf-9b2a-50958bc3c8f6}, !- Handle
  M N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {f476fe3a-f5af-4eba-9e5c-cc80422e3762}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f476fe3a-f5af-4eba-9e5c-cc80422e3762}, !- Handle
  Table Lookup 1 Independent Variable List 224, !- Name
  {5ca38b52-718e-43ec-b2f6-fe1f3827e0a4}; !- Model Object 1

OS:Table:Lookup,
  {6fe55f93-c68d-4c9c-9cda-f47964c727f0}, !- Handle
  M N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5d85fc49-72e4-47da-866b-4849ad2fdd82}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5d85fc49-72e4-47da-866b-4849ad2fdd82}, !- Handle
  Table Lookup 1 Independent Variable List 225, !- Name
  {5ca38b52-718e-43ec-b2f6-fe1f3827e0a4}; !- Model Object 1

OS:Table:Lookup,
  {7d553fec-2d41-4579-ae3d-9bb48f0e31c9}, !- Handle
  M N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {de5c80d9-2961-453e-b9c7-c3aead5f829d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de5c80d9-2961-453e-b9c7-c3aead5f829d}, !- Handle
  Table Lookup 1 Independent Variable List 226, !- Name
  {5ca38b52-718e-43ec-b2f6-fe1f3827e0a4}; !- Model Object 1

OS:Connection,
  {2e082ec9-088d-442d-9d53-68a405a71daf}, !- Handle
  {fbab1d63-76db-4241-b1f1-8d6be5cd9ac9}, !- Source Object
  3,                                      !- Outlet Port
  {aa895946-cc79-4180-9636-be8850afa77a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5804174f-942d-4015-8859-c1d15512d5f5}, !- Handle
  {aa895946-cc79-4180-9636-be8850afa77a}, !- Source Object
  7,                                      !- Outlet Port
  {9fa68756-ff4b-41a3-9e91-5bd94bd2573b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {33883720-4b11-4705-8487-b7e28bb0e13a}, !- Handle
  M SW Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d29a657c-323f-41c3-8b96-54a8b04c460f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {127bae02-4d72-464c-8911-33fb1f2c2c0f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d29a657c-323f-41c3-8b96-54a8b04c460f}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {127bae02-4d72-464c-8911-33fb1f2c2c0f}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a6c6785b-73c7-423f-a6d1-6a645cc4c798}, !- Handle
  M SW Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a2063b7b-3f50-4027-90df-9904b7656e35}, !- Air Inlet Node Name
  {ee46475f-ff6a-401f-8e7c-f471ed58fe49}, !- Air Outlet Node Name
  {33883720-4b11-4705-8487-b7e28bb0e13a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {dfe3c138-f6d0-443f-859b-d100d27f0a8e}, !- Handle
  M SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f2667e27-1041-47c3-ac2d-309e0266f035}, !- Inlet Port
  {a2063b7b-3f50-4027-90df-9904b7656e35}; !- Outlet Port

OS:Connection,
  {f2667e27-1041-47c3-ac2d-309e0266f035}, !- Handle
  {0d4eef57-3a2d-466e-8d4b-c0536c10db17}, !- Source Object
  2,                                      !- Outlet Port
  {dfe3c138-f6d0-443f-859b-d100d27f0a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2063b7b-3f50-4027-90df-9904b7656e35}, !- Handle
  {dfe3c138-f6d0-443f-859b-d100d27f0a8e}, !- Source Object
  3,                                      !- Outlet Port
  {a6c6785b-73c7-423f-a6d1-6a645cc4c798}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {766d6ee0-e5ad-4208-92dd-1a7e44e45b00}, !- Handle
  M SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ee46475f-ff6a-401f-8e7c-f471ed58fe49}, !- Inlet Port
  {5e9c42fd-9ebb-4efa-aac2-acfbae0735c0}; !- Outlet Port

OS:Connection,
  {5e9c42fd-9ebb-4efa-aac2-acfbae0735c0}, !- Handle
  {766d6ee0-e5ad-4208-92dd-1a7e44e45b00}, !- Source Object
  3,                                      !- Outlet Port
  {f5aa32c8-81e4-4b87-b555-1d094114e4c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee46475f-ff6a-401f-8e7c-f471ed58fe49}, !- Handle
  {a6c6785b-73c7-423f-a6d1-6a645cc4c798}, !- Source Object
  10,                                     !- Outlet Port
  {766d6ee0-e5ad-4208-92dd-1a7e44e45b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {983187dc-e4c2-4575-acdc-20027d7d8625}, !- Handle
  M SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1886f286-b712-4642-8710-9dc2bcf6a592}, !- Handle
  M SE Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b893ad7-8e1f-4081-8684-2914221c14d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {894fb322-fb83-4d08-ae97-6c46edaa6f9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b893ad7-8e1f-4081-8684-2914221c14d8}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {894fb322-fb83-4d08-ae97-6c46edaa6f9e}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fc4d2c4f-03bb-481b-8388-81d227b1efaa}, !- Handle
  M SE Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d462a576-d21a-44bd-a10f-4d51b9b15f89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b2b8636-7b27-4c14-8a6c-3aaa6d39e0ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d462a576-d21a-44bd-a10f-4d51b9b15f89}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b2b8636-7b27-4c14-8a6c-3aaa6d39e0ec}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d1e505b5-6873-4dea-99bf-a6ebbb5c8da7}, !- Handle
  M SE Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ad2187f2-8277-427a-a8e1-3cb0c7b04356}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e4f20aba-c269-4ca8-99a0-84440c2299ab}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e8d67c8e-2d6b-4d1e-b4a7-7d3c3944822c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {78f1d21f-bf29-4982-afec-e4f2b94cc455}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {03a6d0e9-af5e-41cb-a5b8-1f5b92eff512}, !- Handle
  M SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cfa9dae4-5a79-4a76-9fa7-4b9885be39af}, !- Handle
  M SE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {54d92f08-4010-4306-86cb-ce70fae5df48}, !- Handle
  M SE Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {d1e505b5-6873-4dea-99bf-a6ebbb5c8da7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1886f286-b712-4642-8710-9dc2bcf6a592}, !- Supply Air Fan Name
  {fc4d2c4f-03bb-481b-8388-81d227b1efaa}, !- Exhaust Air Fan Name
  {cfa9dae4-5a79-4a76-9fa7-4b9885be39af}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bd8f9dcd-6b90-4a8e-a536-82bb7c6bba7d}, !- Air Inlet Node Name
  {1935b486-a93b-4904-8ab3-c4cee13dc124}; !- Air Outlet Node Name

OS:Node,
  {390aa50d-1736-46d6-a47d-de485cd0c49a}, !- Handle
  M SE Apartment ZN ERV Inlet Air Node,   !- Name
  {2a72b300-1af4-40ea-86fd-da5dd5311e07}, !- Inlet Port
  {bd8f9dcd-6b90-4a8e-a536-82bb7c6bba7d}; !- Outlet Port

OS:Connection,
  {2a72b300-1af4-40ea-86fd-da5dd5311e07}, !- Handle
  {681fafc9-7452-49e7-b286-bdf703a7b10c}, !- Source Object
  2,                                      !- Outlet Port
  {390aa50d-1736-46d6-a47d-de485cd0c49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8f9dcd-6b90-4a8e-a536-82bb7c6bba7d}, !- Handle
  {390aa50d-1736-46d6-a47d-de485cd0c49a}, !- Source Object
  3,                                      !- Outlet Port
  {54d92f08-4010-4306-86cb-ce70fae5df48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c368cfd5-d464-4722-a7c3-0ea58b4590f4}, !- Handle
  M SE Apartment ZN ERV Outlet Air Node,  !- Name
  {1935b486-a93b-4904-8ab3-c4cee13dc124}, !- Inlet Port
  {9e7a007f-5b21-4088-a9fe-95bbf0ec7c6a}; !- Outlet Port

OS:Connection,
  {9e7a007f-5b21-4088-a9fe-95bbf0ec7c6a}, !- Handle
  {c368cfd5-d464-4722-a7c3-0ea58b4590f4}, !- Source Object
  3,                                      !- Outlet Port
  {2ff7d921-3bc8-40a6-b038-b6cd8dae0089}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1935b486-a93b-4904-8ab3-c4cee13dc124}, !- Handle
  {54d92f08-4010-4306-86cb-ce70fae5df48}, !- Source Object
  13,                                     !- Outlet Port
  {c368cfd5-d464-4722-a7c3-0ea58b4590f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ad2187f2-8277-427a-a8e1-3cb0c7b04356}, !- Handle
  M SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {987e3758-c09f-41e3-afd8-85dd87feaadd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {987e3758-c09f-41e3-afd8-85dd87feaadd}, !- Handle
  Table Lookup 1 Independent Variable List 231, !- Name
  {03a6d0e9-af5e-41cb-a5b8-1f5b92eff512}; !- Model Object 1

OS:Table:Lookup,
  {e4f20aba-c269-4ca8-99a0-84440c2299ab}, !- Handle
  M SE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {da839b6f-fd86-4d6a-bd04-05e5fd14ff00}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {da839b6f-fd86-4d6a-bd04-05e5fd14ff00}, !- Handle
  Table Lookup 1 Independent Variable List 232, !- Name
  {03a6d0e9-af5e-41cb-a5b8-1f5b92eff512}; !- Model Object 1

OS:Table:Lookup,
  {e8d67c8e-2d6b-4d1e-b4a7-7d3c3944822c}, !- Handle
  M SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {dc5841c5-7e46-44e8-8a86-0c199b77a49b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dc5841c5-7e46-44e8-8a86-0c199b77a49b}, !- Handle
  Table Lookup 1 Independent Variable List 233, !- Name
  {03a6d0e9-af5e-41cb-a5b8-1f5b92eff512}; !- Model Object 1

OS:Table:Lookup,
  {78f1d21f-bf29-4982-afec-e4f2b94cc455}, !- Handle
  M SE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {928274ae-9ba6-4924-b516-c4875290bf20}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {928274ae-9ba6-4924-b516-c4875290bf20}, !- Handle
  Table Lookup 1 Independent Variable List 234, !- Name
  {03a6d0e9-af5e-41cb-a5b8-1f5b92eff512}; !- Model Object 1

OS:Connection,
  {3fd70e30-95ac-46bc-ac7f-656f16767fee}, !- Handle
  {787f3b5c-0f57-4fab-8159-5437cde353f4}, !- Source Object
  3,                                      !- Outlet Port
  {1a17f4fd-2c5c-4bdb-925d-a998958d9e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3a0eabf6-e260-41e9-84cb-54e559bd8d6c}, !- Handle
  {1a17f4fd-2c5c-4bdb-925d-a998958d9e4f}, !- Source Object
  7,                                      !- Outlet Port
  {40c0adb9-e678-4ba4-9427-fa5a4f00b2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4f29dd68-cbb6-4ac3-bfb5-59a2a5c7389a}, !- Handle
  T S2 Apartment ZN Ventilator Supply Fan, !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fedad83c-5178-486e-b9cb-851e3054a39d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d249bb54-d2a4-4c66-9111-c8148ec18291}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fedad83c-5178-486e-b9cb-851e3054a39d}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d249bb54-d2a4-4c66-9111-c8148ec18291}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a552bb66-2fd0-4d2d-bb8a-7dfe5ba7739e}, !- Handle
  T S2 Apartment ZN Unit Ventilator,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {e24c4ce4-ef9a-4095-9b45-6fb4fe35b2c1}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a426e5d8-0c62-4e44-a612-387e3637f22b}, !- Air Inlet Node Name
  {40ec6a74-95de-4336-925b-f6def4d2a63c}, !- Air Outlet Node Name
  {4f29dd68-cbb6-4ac3-bfb5-59a2a5c7389a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4fabae58-1f30-4821-8af3-22cfc3b9731f}, !- Handle
  T S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {639a5cb1-cae2-40f5-9530-5da78b2a32d2}, !- Inlet Port
  {a426e5d8-0c62-4e44-a612-387e3637f22b}; !- Outlet Port

OS:Connection,
  {639a5cb1-cae2-40f5-9530-5da78b2a32d2}, !- Handle
  {3ab75c3d-cdaa-456a-a9b2-dd5f57f3e234}, !- Source Object
  2,                                      !- Outlet Port
  {4fabae58-1f30-4821-8af3-22cfc3b9731f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a426e5d8-0c62-4e44-a612-387e3637f22b}, !- Handle
  {4fabae58-1f30-4821-8af3-22cfc3b9731f}, !- Source Object
  3,                                      !- Outlet Port
  {a552bb66-2fd0-4d2d-bb8a-7dfe5ba7739e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c72deb9b-b051-4309-8c5d-37a7bf6716da}, !- Handle
  T S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {40ec6a74-95de-4336-925b-f6def4d2a63c}, !- Inlet Port
  {05bc5640-d36a-4e77-946d-b93f95634360}; !- Outlet Port

OS:Connection,
  {05bc5640-d36a-4e77-946d-b93f95634360}, !- Handle
  {c72deb9b-b051-4309-8c5d-37a7bf6716da}, !- Source Object
  3,                                      !- Outlet Port
  {c7514b50-d968-45f6-ad45-4f5aa96ca178}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40ec6a74-95de-4336-925b-f6def4d2a63c}, !- Handle
  {a552bb66-2fd0-4d2d-bb8a-7dfe5ba7739e}, !- Source Object
  10,                                     !- Outlet Port
  {c72deb9b-b051-4309-8c5d-37a7bf6716da}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7711d6d2-8148-4c65-8f73-b6c89e4466b3}, !- Handle
  T S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d6ab7e45-082d-4faa-b15f-96d821bb3c01}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7765414-46eb-45b4-8535-e4116d38cc0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2332989c-5285-402a-a2f7-030e3e481073}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d7765414-46eb-45b4-8535-e4116d38cc0c}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2332989c-5285-402a-a2f7-030e3e481073}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {055adcfe-e4bc-4177-bfee-1032acd54f74}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6613e693-9315-4bd5-847e-5cfc97cfa016}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67340fdd-d2a2-4274-96d3-62f6d2e0dea2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6613e693-9315-4bd5-847e-5cfc97cfa016}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67340fdd-d2a2-4274-96d3-62f6d2e0dea2}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {79b59a6f-55d9-465a-bdfd-95ddf4a218ef}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9e96a9e0-7e50-467d-a0b6-0bc90b23c397}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {6587cde4-c974-4090-b48b-f573668947fc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {4b980fde-bb5a-436c-a0cf-418719075090}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a27ca54c-8c29-4abb-9935-bb95f4c5c437}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {73c7e02b-cfd0-4218-b295-e209dad1eb47}, !- Handle
  M N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a6f3fb6f-c863-4f51-84ad-532d23f72899}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0568146a-6b9e-47f9-84ee-959c6a58dfb0}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {79b59a6f-55d9-465a-bdfd-95ddf4a218ef}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d6ab7e45-082d-4faa-b15f-96d821bb3c01}, !- Supply Air Fan Name
  {055adcfe-e4bc-4177-bfee-1032acd54f74}, !- Exhaust Air Fan Name
  {a6f3fb6f-c863-4f51-84ad-532d23f72899}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2282ba8d-0c15-4396-8e68-9bd79bb9c4cd}, !- Air Inlet Node Name
  {913cdc9d-3b1c-4945-bc02-42bcaf2ff2be}; !- Air Outlet Node Name

OS:Node,
  {bc77a5c6-4ca8-474b-8048-46229f139784}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {9c34ba0f-79a8-48ec-8fad-4c1080d7840c}, !- Inlet Port
  {2282ba8d-0c15-4396-8e68-9bd79bb9c4cd}; !- Outlet Port

OS:Connection,
  {9c34ba0f-79a8-48ec-8fad-4c1080d7840c}, !- Handle
  {c085f703-4e78-4a51-98e9-c50ef22e3bfa}, !- Source Object
  2,                                      !- Outlet Port
  {bc77a5c6-4ca8-474b-8048-46229f139784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2282ba8d-0c15-4396-8e68-9bd79bb9c4cd}, !- Handle
  {bc77a5c6-4ca8-474b-8048-46229f139784}, !- Source Object
  3,                                      !- Outlet Port
  {0568146a-6b9e-47f9-84ee-959c6a58dfb0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {352e7c0a-14df-4089-be06-4ca915f65646}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {913cdc9d-3b1c-4945-bc02-42bcaf2ff2be}, !- Inlet Port
  {70960085-34d7-41ae-82cc-3c0e304299a6}; !- Outlet Port

OS:Connection,
  {70960085-34d7-41ae-82cc-3c0e304299a6}, !- Handle
  {352e7c0a-14df-4089-be06-4ca915f65646}, !- Source Object
  3,                                      !- Outlet Port
  {88d7cd2e-a06f-4e04-bf05-1aabe9a4a636}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {913cdc9d-3b1c-4945-bc02-42bcaf2ff2be}, !- Handle
  {0568146a-6b9e-47f9-84ee-959c6a58dfb0}, !- Source Object
  13,                                     !- Outlet Port
  {352e7c0a-14df-4089-be06-4ca915f65646}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9e96a9e0-7e50-467d-a0b6-0bc90b23c397}, !- Handle
  M N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {afc7f4bf-2949-42ff-825d-4cec271c703d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {afc7f4bf-2949-42ff-825d-4cec271c703d}, !- Handle
  Table Lookup 1 Independent Variable List 239, !- Name
  {73c7e02b-cfd0-4218-b295-e209dad1eb47}; !- Model Object 1

OS:Table:Lookup,
  {6587cde4-c974-4090-b48b-f573668947fc}, !- Handle
  M N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {66f1c33d-1628-4cdd-a395-bc5d5581de3d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {66f1c33d-1628-4cdd-a395-bc5d5581de3d}, !- Handle
  Table Lookup 1 Independent Variable List 240, !- Name
  {73c7e02b-cfd0-4218-b295-e209dad1eb47}; !- Model Object 1

OS:Table:Lookup,
  {4b980fde-bb5a-436c-a0cf-418719075090}, !- Handle
  M N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1a3682d1-d7a4-4670-bb7d-d4ff59287239}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1a3682d1-d7a4-4670-bb7d-d4ff59287239}, !- Handle
  Table Lookup 1 Independent Variable List 241, !- Name
  {73c7e02b-cfd0-4218-b295-e209dad1eb47}; !- Model Object 1

OS:Table:Lookup,
  {a27ca54c-8c29-4abb-9935-bb95f4c5c437}, !- Handle
  M N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {f41943c6-5437-4af9-ae34-86621308a9d5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f41943c6-5437-4af9-ae34-86621308a9d5}, !- Handle
  Table Lookup 1 Independent Variable List 242, !- Name
  {73c7e02b-cfd0-4218-b295-e209dad1eb47}; !- Model Object 1

OS:Connection,
  {eb00eb98-7c8a-4daa-acca-3d2f95e90a16}, !- Handle
  {a3d3d10e-1e5f-4e2b-94de-91c9f156a494}, !- Source Object
  3,                                      !- Outlet Port
  {e7d7d576-64dc-4870-bf8a-fd152817bdc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6f17ccfb-111c-49c6-a08d-3dc1822d9f83}, !- Handle
  {e7d7d576-64dc-4870-bf8a-fd152817bdc4}, !- Source Object
  7,                                      !- Outlet Port
  {a0937c2f-e92b-4e13-9461-d7abc25d9414}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c0f9f20f-bc60-4740-9eb4-3ed5f2c9f342}, !- Handle
  M NE Apartment ZN ERV Supply Fan,       !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {528a42fe-1517-4076-a38f-e249a85e6c32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1117dcd4-0749-4e20-ba5e-09c15c15e6b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {528a42fe-1517-4076-a38f-e249a85e6c32}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1117dcd4-0749-4e20-ba5e-09c15c15e6b8}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8f8affea-4601-4ad2-afd1-26abb779c1c7}, !- Handle
  M NE Apartment ZN ERV Exhaust Fan,      !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57539754-13a8-482b-a625-e59643812250}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d601ebc-0f0a-4af2-8e5b-ca4d29dbaab0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57539754-13a8-482b-a625-e59643812250}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d601ebc-0f0a-4af2-8e5b-ca4d29dbaab0}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8df02744-c060-4061-a146-b45f9a3039b4}, !- Handle
  M NE Apartment ZN ERV HX,               !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {46f7f41e-9408-41e3-8a8a-5579ca67d377}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {fe6befc4-4647-4ebd-814a-3967d37e4297}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {3f569617-f2f1-41f7-bece-00f58c5cab09}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {17dcd421-4a2b-47ea-9dc8-12d6681242ce}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8b21a2c5-b44f-4ed8-aa4a-e0ae53a5c3c6}, !- Handle
  M NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e6453031-b960-41f3-822b-7c98639d2d6d}, !- Handle
  M NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {496fa743-a41e-4b0b-a298-c47590395046}, !- Handle
  M NE Apartment ZN ERV,                  !- Name
  {cbd13e1b-2016-42fb-91f5-063e03ef47b4}, !- Availability Schedule Name
  {8df02744-c060-4061-a146-b45f9a3039b4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c0f9f20f-bc60-4740-9eb4-3ed5f2c9f342}, !- Supply Air Fan Name
  {8f8affea-4601-4ad2-afd1-26abb779c1c7}, !- Exhaust Air Fan Name
  {e6453031-b960-41f3-822b-7c98639d2d6d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e370cba6-9640-43a1-9c03-f5ede9f336eb}, !- Air Inlet Node Name
  {64353b72-4a23-40cd-a562-5524087dad0b}; !- Air Outlet Node Name

OS:Node,
  {f4c86e3c-ff29-42f1-a0b7-ec6c1878dfb1}, !- Handle
  M NE Apartment ZN ERV Inlet Air Node,   !- Name
  {ae9134ea-c4cf-412d-987e-de35f20c9b5f}, !- Inlet Port
  {e370cba6-9640-43a1-9c03-f5ede9f336eb}; !- Outlet Port

OS:Connection,
  {ae9134ea-c4cf-412d-987e-de35f20c9b5f}, !- Handle
  {c754a0d6-d2fa-44a3-b9f1-4f7f2037863e}, !- Source Object
  2,                                      !- Outlet Port
  {f4c86e3c-ff29-42f1-a0b7-ec6c1878dfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e370cba6-9640-43a1-9c03-f5ede9f336eb}, !- Handle
  {f4c86e3c-ff29-42f1-a0b7-ec6c1878dfb1}, !- Source Object
  3,                                      !- Outlet Port
  {496fa743-a41e-4b0b-a298-c47590395046}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34c79693-e901-46cf-ab91-b94eb7cc12a5}, !- Handle
  M NE Apartment ZN ERV Outlet Air Node,  !- Name
  {64353b72-4a23-40cd-a562-5524087dad0b}, !- Inlet Port
  {dd77da0a-ee92-4b91-837c-8e93dc2d6b5d}; !- Outlet Port

OS:Connection,
  {dd77da0a-ee92-4b91-837c-8e93dc2d6b5d}, !- Handle
  {34c79693-e901-46cf-ab91-b94eb7cc12a5}, !- Source Object
  3,                                      !- Outlet Port
  {47e1afc6-0f6c-4db5-bb41-e5a13540ceb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64353b72-4a23-40cd-a562-5524087dad0b}, !- Handle
  {496fa743-a41e-4b0b-a298-c47590395046}, !- Source Object
  13,                                     !- Outlet Port
  {34c79693-e901-46cf-ab91-b94eb7cc12a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {46f7f41e-9408-41e3-8a8a-5579ca67d377}, !- Handle
  M NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7fb8dee1-60c2-48e4-9186-0f11d5f40683}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7fb8dee1-60c2-48e4-9186-0f11d5f40683}, !- Handle
  Table Lookup 1 Independent Variable List 247, !- Name
  {8b21a2c5-b44f-4ed8-aa4a-e0ae53a5c3c6}; !- Model Object 1

OS:Table:Lookup,
  {fe6befc4-4647-4ebd-814a-3967d37e4297}, !- Handle
  M NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {a7e3fbc1-bced-4106-a2f2-e89c364a0c38}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a7e3fbc1-bced-4106-a2f2-e89c364a0c38}, !- Handle
  Table Lookup 1 Independent Variable List 248, !- Name
  {8b21a2c5-b44f-4ed8-aa4a-e0ae53a5c3c6}; !- Model Object 1

OS:Table:Lookup,
  {3f569617-f2f1-41f7-bece-00f58c5cab09}, !- Handle
  M NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bc72c593-8a6d-4b24-8863-c6a2eb810a29}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bc72c593-8a6d-4b24-8863-c6a2eb810a29}, !- Handle
  Table Lookup 1 Independent Variable List 249, !- Name
  {8b21a2c5-b44f-4ed8-aa4a-e0ae53a5c3c6}; !- Model Object 1

OS:Table:Lookup,
  {17dcd421-4a2b-47ea-9dc8-12d6681242ce}, !- Handle
  M NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {b61f9f55-b6f9-433b-ab06-7ec3d6166b6b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b61f9f55-b6f9-433b-ab06-7ec3d6166b6b}, !- Handle
  Table Lookup 1 Independent Variable List 250, !- Name
  {8b21a2c5-b44f-4ed8-aa4a-e0ae53a5c3c6}; !- Model Object 1

OS:Connection,
  {9984a808-ca1c-4fc7-8ed7-da4b90176ff4}, !- Handle
  {b0b5dc00-f3fb-4356-a2ca-d36d7f9af9b5}, !- Source Object
  3,                                      !- Outlet Port
  {e03c7d0f-2df8-475d-9caa-0a8624425ca9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {58053b13-e1f0-4ec7-a36f-785d38f0574b}, !- Handle
  {e03c7d0f-2df8-475d-9caa-0a8624425ca9}, !- Source Object
  7,                                      !- Outlet Port
  {e5f08764-19f5-4839-8b61-a2de9f2e648c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {010ba611-0aae-41be-a706-ee73b687522c}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {38e3f938-a37e-40e0-bd1a-70111277d5cc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a42538a8-836c-4d13-9514-072fb689e98d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {38e3f938-a37e-40e0-bd1a-70111277d5cc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {e219dc39-3425-4358-87ef-c8d6a8ab3f82}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b9135598-5d58-469e-9515-22fdcbc811aa}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {b9165f1a-7c11-4141-9007-9997720bdf1d}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {55525e51-9116-4ff2-a973-2186b4a9187c}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12c24b8d-7a33-494f-be15-ac0d980005f3}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45d7faad-ff5f-4901-a5aa-7fd4412ccb6e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5a2486a4-cd1a-4713-8add-aa8fd1dac362}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dbdcc298-c22f-41f7-bc1f-c901574c751b}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4ca053ee-3aaa-4027-8736-b45eed3b7c59}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f435bf91-a207-4479-a9d0-dd4538c3b941}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0df2b25b-7269-4b66-990a-cf5aace7a61c}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {13b68f9b-e2fc-42d2-b594-e95ae0a1621e}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1a59c83-56c3-4101-8841-135f0a4ee884}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9e246d0d-19af-4382-85eb-cbb512bf2fe3}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {815ec450-272d-4b52-8199-9de156c220c2}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9344574d-84cc-4b78-a8b9-5c55472491d8}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {44a1a290-ecbf-46d3-94c3-be85a87a74e5}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8b941d97-8789-43c0-b6ae-9fc346a3dd99}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {93d840d7-e610-4ae6-975a-ae4931fa3c69}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

