  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9b43ad-42af-4640-8807-f9973d687eec}, !- Handle
  621A74,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd9e39c-9e58-4e0c-a8fc-7ff90c15ab97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.4384, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bfe8ca-fb24-4d08-bb9f-63ab5d772de6}, !- Handle
  3B5B94,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3f00a-5ca1-4e47-a3a0-5ac0b6c3bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc846c4d-5b48-4464-82cb-69bddddf6e82}, !- Handle
  28F0DE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e0fce4-d99a-4789-a711-6291570f295c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca34ad9-abbf-4e1d-ac93-4e26bf89bc21}, !- Handle
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5255f4b8-70da-4f1d-86d6-287de64b1084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107c361-7d20-4ed5-a023-f576bcbad382}, !- Handle
  102EC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eacc0a3-eef3-4c20-b7a6-7c74ab0134e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b23b44-3d26-4ad2-adaf-5456d94c5275}, !- Handle
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {675cb13b-02ca-46dd-bf43-c3f29e644739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdb7f0b-f697-4b27-8b03-036c4b6ac47c}, !- Handle
  CBFB94,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae25f19b-eec4-4f8b-889b-11b86bbf72b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a73b05-2a42-498c-9613-be447bb5cdc1}, !- Handle
  24139C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce66f23-e2b7-4133-b6d3-c7b33a4766a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {01f3c520-a1ce-46d4-b28d-f44d35920a35}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {398d8221-0445-4482-982f-88bbecccb142}, !- Handle
  BEDECA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1c2d2d-7184-4e46-8328-7daa476935bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e2e91b-826f-4138-8ad7-127c35fae0cb}, !- Handle
  8F1C77,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a77947-5307-4f42-b462-cde49d141241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  6.4008, 5.1816, 3.048,                  !- X,Y,Z Vertex 3 {m}
  6.4008, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a675360-fd70-46c3-91f1-b73a8f515407}, !- Handle
  BC6EE7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b9e992-3943-4f9e-8780-392b52051c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dc808c-445e-43cf-8666-12d78463e932}, !- Handle
  31B3DF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b56a00c-e918-4000-94b3-bbc7ed82137a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3562155f-5442-4383-9a34-999df6d92148}, !- Handle
  4A8120,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d9ad6-d3a5-4c0a-8c07-a2d868584114}, !- Handle
  89A685,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29128b7a-aa6e-44ef-b8b6-d218da594c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cd2d52-e99b-444f-b2f5-05f7ed4c137f}, !- Handle
  22DAE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c419882-bb05-4492-bb4c-8e5b57a69d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd77c1a-9d5b-4b36-bc18-80e109af1069}, !- Handle
  B2F07D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eaabefa-da56-405a-b9f4-29f83abc088b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beff3f5-a526-43f1-80e2-ca7fd2a53496}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d691258-3a8b-4182-a3b3-9195a106aaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19f72a3-6342-40ca-a866-936a1cc5adfe}, !- Handle
  966665,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d59b4f-8871-4f6a-9411-c5fd5d340e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a6fe2e-2ed3-4e42-9910-6cb54c66ab08}, !- Handle
  7FA5FF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05a0bc4-1ef3-4fad-8bab-8dbbdd6e5520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.096, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.096, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638cfef1-3936-4c96-b5e1-3213766463bb}, !- Handle
  E8D997,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6a22ee-160d-4117-a03c-df0d2dd4a169}, !- Handle
  EA4A9E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6a9b40-003b-4bc9-8bb1-6bde9b2729fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09273c79-8488-4f99-970b-4916c9a61785}, !- Handle
  B46F2C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884ce9a5-8f87-4fbc-8d7f-b1a92a6da996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85312f8-8666-48bc-af84-58ce67ad4f9f}, !- Handle
  7C84B6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ae2989-c94e-4b24-b9f7-a5b7a2eba08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412fed78-c528-4a3c-a425-fe5469ce6809}, !- Handle
  EFCC3C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02146ef8-0c96-469f-b7d3-dcbe4325229f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.1816, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc60c8-09c4-4e4e-becb-8a4752826b74}, !- Handle
  8AA0B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c9d203-4db5-4c1c-8d86-0a82d772c62b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0312, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.0312, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e00359-a4cc-44b8-ae58-88deaa8ee0a0}, !- Handle
  D67C59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816955e8-c7f5-404f-accb-130679b8cc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1921fbec-80b0-4dcc-975d-39a47763af0b}, !- Handle
  35051E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3274993f-89b5-44bd-8feb-dc7cac257484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3818d697-e287-45cc-8725-7afcffeba978}, !- Handle
  Floor 3 Elevator Hall Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 5 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d514b80-74d4-473b-9ca1-18b453a97f93}, !- Handle
  DFA16C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10abdc0e-0950-4ffd-887f-6c199dcbf9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a72443-0c3f-4e34-a825-bb16c414b964}, !- Handle
  CC4EB4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b7ea20-ee04-4bb2-abe0-cd2135daaa37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e60fc63-30f0-440a-a17e-aa71ec39b6a2}, !- Handle
  DA6040,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa08a875-d675-424b-bcc5-c203473256d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b237cab-1f0e-44d8-b2b2-b434dff5c12c}, !- Handle
  Floor 1 Nurse Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  {e58ae7df-aa45-46da-a1d1-4b605c8940d7}, !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04384b85-48f1-45b1-9b9e-8d44a6163414}, !- Handle
  1EB5B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd7423d-3264-4d26-be81-2d1e823d0d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b21c62-e9d5-4101-9684-6ede5289e4e9}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422b3487-b2ab-4c6c-abfb-d9a14ff87f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b89edd2-fe79-4287-999e-842e3fb418cd}, !- Handle
  591336,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.4572, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6025f0fc-c987-4b42-92b0-1ca74d3092d1}, !- Handle
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451c4c19-177a-41eb-ae17-984e8d89efdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c6618b-8f54-46fa-af92-e47de2d741f5}, !- Handle
  C1F15F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef197d8-f8c2-4d0f-bd6c-cc0aa9144667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -4.572, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.4008, -4.572, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddafbf0d-0c01-4bd2-96bb-88e4ebf2fa8a}, !- Handle
  E63CF4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916fa8d0-1734-47e2-a06b-75ebd7652d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -12.8016, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -14.6304, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cca9da-5be7-40da-a200-71d02dbd57a4}, !- Handle
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc12d5a-1b97-4ef8-8c4f-7d99d835b6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c710c96-d99c-4588-89c2-ba6ecdf06e37}, !- Handle
  3AE420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c7fa30-5fc7-470b-a5ce-55576c5991e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -9.4488, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.4488, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9cbd93-206d-403b-8a31-d5b74f63135b}, !- Handle
  53450D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced31417-ecc3-4a5d-bcd1-8e8e51666598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8a693f-c912-4492-8f5e-78e715485531}, !- Handle
  1A95D5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a3c537-903d-4e41-bffd-a7aba80e8128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.524, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.572, 0,                     !- X,Y,Z Vertex 4 {m}
  -6.096, -4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  -6.096, -2.4384, 0,                     !- X,Y,Z Vertex 6 {m}
  -5.1816, -2.4384, 0,                    !- X,Y,Z Vertex 7 {m}
  -5.1816, -1.524, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bdcbd0d4-c865-4fad-a181-a8b635d9c55b}, !- Handle
  ED1D7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c3420-bfa6-4bc5-ac34-12dc142cd58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41da762a-3bde-401f-92b7-1ea5aac414b6}, !- Handle
  EA4B61,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176956ca-6f14-48ca-b7d5-9c7e5c1098e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d292fad8-57a6-472d-af9e-cfc8c2c73791}, !- Handle
  A0117C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6104482d-dcd3-4d02-a30e-5b0a71e746cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.7432, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.5344, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ad9e71-d162-4985-92dd-8d7206f7ebb7}, !- Handle
  6310E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a43d902-1adb-406c-a16f-5fbd012b2a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -1.8288, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed082f6c-ed04-4a89-a8e5-62a183dd5c58}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4caac-b3c7-4950-b18a-c3061aa9610b}, !- Handle
  8D03E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582b0ec9-4d85-418e-bf46-5e092c12fa45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53474be-1eb0-480a-9242-272613c0774d}, !- Handle
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e07fd73-9c63-4d91-8a6d-d64e64cdde32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08df7b0-f480-4b32-ab2f-400138a30267}, !- Handle
  577FC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5cb56ba-a848-4b19-a9d3-2c8eaa678caa}, !- Handle
  C044D6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6921c0-feba-4fa9-8372-b798713b00d5}, !- Handle
  Floor 1 Cafe Slab,                      !- Name
  Floor,                                  !- Surface Type
  {d4f78688-eafe-4ff2-8ff8-49e54a0ba904}, !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2deb9db-7d0e-4f9b-8342-92d3d839a734}, !- Handle
  5CA4CF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957a20e7-a1d9-4c30-b76f-81290f6bf326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a5b091-6e0b-49de-85d2-3b4ef7803e73}, !- Handle
  C732B0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b8ccfc-1e30-4e14-8e85-6827d59f0037}, !- Handle
  4CE123,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc0482c-9682-4ad3-96c0-db096758465c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Handle
  976E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af56c1f-7678-413e-aa28-c7be306cff19}, !- Handle
  867BBB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b20bc7-5edb-4685-9028-84d7c5f1dadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.7056, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -6.7056, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605d984d-7a28-468c-a24e-d54310e950bd}, !- Handle
  18AFE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1726bfaa-3d58-4031-8ce7-bb11583ddf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Handle
  829DCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55e384-da3a-490b-b6f6-b8542ff8207b}, !- Handle
  344D34,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d4ea0c-79f9-4ddd-a8a9-39394b8a8881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277ee835-0d72-40b2-96a0-fd90eb37ddc5}, !- Handle
  822161,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d85dd95-f58f-4dbb-bb72-4a1f89f77c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8547a6-88a6-43b9-8d94-6cbefbd0fcad}, !- Handle
  3137C4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cd4911-c3c2-4990-8b5e-7e7b82047ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.764, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  14.9352, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  14.9352, -0.9144, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7f3d13-c7c4-44fd-81e2-2e62a3a2d77b}, !- Handle
  A72B2F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b3f0b5-5bcd-4d83-ae8d-073936035d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.048, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7aaaf4c-f523-44b8-a4b9-5da1df638072}, !- Handle
  319A6B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d971dc13-6c4a-42d6-86de-1f64039593e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cb8db6-0ebc-49c5-ac7d-f7e1eb884b89}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a627c97f-b8d5-4c81-b9ff-d2fa2db9db6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9133b2a9-0c81-4168-9ffd-38ab5445dea5}, !- Handle
  4C8372,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4179d54-a590-4c6b-a8fe-4b3ca6a4e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96de3e08-3c4f-48cd-93e1-1a9d061d978c}, !- Handle
  1D6CD8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4eea413-c902-4689-b843-3f2809023969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5d6be7-12af-4455-8969-f48a8945e9d9}, !- Handle
  CCAA9D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebca955-52b3-451f-98d5-7cd1f6f33ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aba6a2-3c32-411d-b16c-fc2a35221368}, !- Handle
  29E445,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ac525f-18f8-4fb9-a2c1-23dde12510a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5176, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -26.5176, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.7264, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ff7c79-b114-4a26-825c-102a496a5360}, !- Handle
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21bcabc-4456-4019-8337-ce23aab21974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c123dde2-5aab-484d-abf8-bfa0ddab4fa0}, !- Handle
  6ECCF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90df3baf-2623-4b4b-9341-185d57210fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.8288, -7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.8288, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66036eaf-9c6e-4237-ae36-f21f9ff32e0d}, !- Handle
  9B1541,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa29970-c046-4c0a-ac1f-d62b51af9415}, !- Handle
  A2F014,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dddf28-f1d6-4aa2-9dc9-71f17fde3e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30efd05-fdae-4aea-aaaf-35fad37d6d67}, !- Handle
  F631E4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb735db-bdbd-4463-a9e3-7a39d2e4bc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -3.6576, 3.048,                !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9532ea48-8399-4571-955e-11a4a592ad64}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c22645-d248-4f31-8234-d25913b8cf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b24d5-7e19-4bc7-961c-169b00363c9b}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe093e0-24f5-4b28-bd3c-a393433e695f}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dfc3a6-ab94-4235-82e9-8ca1886ee14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59f6ec3-c1cd-4632-ba6c-49ac651b5bf8}, !- Handle
  855B07,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915a9ff3-2614-4cbd-a23c-3e6ff5a9b3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d0d966-bc1a-4b41-bfe3-c69a2d4f94f5}, !- Handle
  AAD404,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e08008-afc3-41d4-9c15-fc9e6a431e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead74e40-2fe9-4ba4-be1b-946682f2c7fb}, !- Handle
  99468F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297a51a-e7bb-47ec-aaa9-50fe7f4158ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf12548-fda8-47af-8d55-b537f132ea1e}, !- Handle
  406D70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62181e7-6e8e-4902-9e44-7d64dce3a805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db5a557-80c3-4500-81c8-d126af9a739a}, !- Handle
  7E0561,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6f0d9c-e4e4-4229-a193-9b64c37c4b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bea640-4cda-4ab2-81ed-f2e33bfd36a0}, !- Handle
  7A8C4C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102cdddd-8160-482e-b358-9b2308451af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -23.7744, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.6512, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f63e3e-890b-4b20-bed6-02ce2e68fc31}, !- Handle
  726F67,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6576f7-0d21-40a9-bfe4-af66ad4baab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Handle
  43A2A2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d34e8682-6f60-4b4f-8ee8-7fbbe7e8cce0}, !- Handle
  513E2A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9987c179-8f87-4aa3-938d-7ec847f372ca}, !- Handle
  Floor 1 Nourishment Slab,               !- Name
  Floor,                                  !- Surface Type
  {e51cab70-31fe-4f02-9c57-7d00accf377e}, !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {f4c402fe-d861-45a6-b702-547636d762ab}; !- Handle

OS:BuildingStory,
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {93956928-17e4-49b3-aeef-13d3dd1edd3a}, !- Handle
  Outpatient Anesthesia,                  !- Name
  ,                                       !- Default Construction Set Name
  {e6ed67ac-b4b8-4d1c-87da-7bd0955fccd4}, !- Default Schedule Set Name
  {4bb41b14-b586-4019-b47b-185a3a278176}, !- Group Rendering Name
  {228ae1cc-cdfc-4fca-a7a1-1bb85667538b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:SpaceType,
  {b162badb-6783-438b-b033-984c41e586a5}, !- Handle
  Outpatient BioHazard,                   !- Name
  ,                                       !- Default Construction Set Name
  {219b9dee-3296-4cec-a904-7bad29016aa8}, !- Default Schedule Set Name
  {1618f55e-6fdf-46b0-9f23-db51518403c8}, !- Group Rendering Name
  {a23745f9-c9d8-427f-b250-bea06b432c7b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:SpaceType,
  {0434a271-8434-4005-a284-79072106a1a1}, !- Handle
  Outpatient Cafe,                        !- Name
  ,                                       !- Default Construction Set Name
  {609859f0-490e-4078-982b-95d18189d6c4}, !- Default Schedule Set Name
  {af31a586-6e7f-4e20-a260-1822a79ae610}, !- Group Rendering Name
  {5122ae10-c758-46e3-8a45-b5411dc845ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:SpaceType,
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Handle
  Outpatient CleanWork,                   !- Name
  ,                                       !- Default Construction Set Name
  {d6c7fe6f-a240-4f33-9725-ae7d2f8aab8c}, !- Default Schedule Set Name
  {b8b24461-2fec-43f0-a3ab-437e22be4a5a}, !- Group Rendering Name
  {bc6f2d88-ca50-408a-9097-48641e0fd67f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:SpaceType,
  {611f1683-7b5e-465c-9e95-14a24ac0a87d}, !- Handle
  Outpatient Conference,                  !- Name
  ,                                       !- Default Construction Set Name
  {05f0ca79-0c96-41e7-97cf-60d7f17eff4a}, !- Default Schedule Set Name
  {f13a0795-3b46-4814-9dab-c3e7157541df}, !- Group Rendering Name
  {0c56c2a7-9472-4b12-8027-9442a5667a6d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:SpaceType,
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Handle
  Outpatient DressingRoom,                !- Name
  ,                                       !- Default Construction Set Name
  {31133653-6d1d-4033-a716-f6ad33e05510}, !- Default Schedule Set Name
  {e968ed02-87bc-4445-83ec-155669cf61f9}, !- Group Rendering Name
  {7b2bce1e-b951-4b10-a130-4aff500245b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:SpaceType,
  {dd6b59a8-ca2f-49ae-9a99-99904ee1b844}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  ,                                       !- Default Construction Set Name
  {95e3e425-6bcc-4106-9415-f9f2a6a18116}, !- Default Schedule Set Name
  {0d7257c2-addb-41ec-ae21-c35e6b4e7064}, !- Group Rendering Name
  {c62888e2-5504-43df-ad8f-4d20849032f1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:SpaceType,
  {881b64cf-90ef-4c6d-afc4-7deba42aa5a3}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  ,                                       !- Default Construction Set Name
  {86a4475e-c37b-440d-98e3-16c664b0a520}, !- Default Schedule Set Name
  {33da5a33-7d07-490b-a806-6521bece8e83}, !- Group Rendering Name
  {3b630c17-d44b-4ef7-82ab-65a45a8d4ed6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:SpaceType,
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Handle
  Outpatient Exam,                        !- Name
  ,                                       !- Default Construction Set Name
  {8876f437-3e05-467b-8923-b2068d805d2d}, !- Default Schedule Set Name
  {dfbcadae-5566-4ff9-912a-96f158306aac}, !- Group Rendering Name
  {c1d4ebd3-2de4-4a3c-9438-4c848d4f1e05}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:SpaceType,
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Handle
  Outpatient Hall,                        !- Name
  ,                                       !- Default Construction Set Name
  {1f2dda15-561f-4d20-83d5-c47ec22b6625}, !- Default Schedule Set Name
  {c6abf103-bfe5-4c45-ab61-4bc86e4d65ac}, !- Group Rendering Name
  {f76add02-dd90-4d05-969e-c496a476e2d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Handle
  Outpatient Hall_infil,                  !- Name
  ,                                       !- Default Construction Set Name
  {64627294-ae2e-43ba-bc36-36c31fe4425f}, !- Default Schedule Set Name
  {94a3e7da-4555-475d-9f83-1ca1a76e608a}, !- Group Rendering Name
  {e174a805-ebde-419b-960a-1885d1c57783}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall_infil;                             !- Standards Space Type

OS:SpaceType,
  {01345a08-2d06-4672-90ea-ae7c685ea225}, !- Handle
  Outpatient IT_Room,                     !- Name
  ,                                       !- Default Construction Set Name
  {af807b9e-53f0-41a4-b4e2-1ee1a8cae02c}, !- Default Schedule Set Name
  {bb981d74-a9bc-499d-b3c1-4ebe40b22965}, !- Group Rendering Name
  {0b66d939-0619-421c-87aa-fab2760f9087}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:SpaceType,
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Handle
  Outpatient Janitor,                     !- Name
  ,                                       !- Default Construction Set Name
  {1fef7f72-a3fd-4fcd-abcf-6658405aa1e0}, !- Default Schedule Set Name
  {fa343cd1-700b-41e5-b07a-cf7694e9da83}, !- Group Rendering Name
  {1f392a59-b54d-45c8-a828-2b38479695c6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:SpaceType,
  {481eb498-9767-4ef0-a8d4-4028ec3e1ddf}, !- Handle
  Outpatient Lobby,                       !- Name
  ,                                       !- Default Construction Set Name
  {abaf5b77-3d8c-4b30-9846-7e5bd0c4c16d}, !- Default Schedule Set Name
  {d82352c5-b11c-465c-811a-86cddb8eadf9}, !- Group Rendering Name
  {6d3b6fc5-3c08-403e-9f75-7d80f965d0c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Handle
  Outpatient LockerRoom,                  !- Name
  ,                                       !- Default Construction Set Name
  {d4a98334-8148-4090-8e49-6b32d5f19247}, !- Default Schedule Set Name
  {f37f8a30-dcc6-4bdd-aaf3-35fc0e63496c}, !- Group Rendering Name
  {ada16977-2470-4037-8a41-b3b815ff31a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:SpaceType,
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Handle
  Outpatient Lounge,                      !- Name
  ,                                       !- Default Construction Set Name
  {5ce33204-8ef6-4299-9bfc-3f17441f6b3c}, !- Default Schedule Set Name
  {3a855cea-0033-46b3-805b-fb22ce4c74c8}, !- Group Rendering Name
  {2c10ec08-157e-4499-bb13-97bc8ccf6fdb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:SpaceType,
  {ec95a3dd-7626-4a90-af70-2d910a700e7b}, !- Handle
  Outpatient MRI,                         !- Name
  ,                                       !- Default Construction Set Name
  {6068f5c7-6b80-4751-b948-6680caca8787}, !- Default Schedule Set Name
  {055ae9dd-f9ff-49f3-9c8c-5a650258b116}, !- Group Rendering Name
  {20e1d8a4-92a6-4b59-848f-9eeaa28530fa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:SpaceType,
  {2ef1f834-3cf3-4d8f-b847-ab59aed2ecc6}, !- Handle
  Outpatient MRI_Control,                 !- Name
  ,                                       !- Default Construction Set Name
  {c1a72173-cc82-4f09-b515-eaaa12487773}, !- Default Schedule Set Name
  {f30d3955-3094-4e4d-bde5-ccc9de1aee89}, !- Group Rendering Name
  {2cb98f21-e8bb-4831-880b-d7a07c86ef1a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:SpaceType,
  {e1f77c88-3fd3-4ab6-b43b-11d1cf954e6f}, !- Handle
  Outpatient MedGas,                      !- Name
  ,                                       !- Default Construction Set Name
  {0bd2dbcc-5a67-40fe-892e-27357c72a2b4}, !- Default Schedule Set Name
  {d9679b5e-fbd8-4569-9202-a39fec23a7c1}, !- Group Rendering Name
  {a22c64f9-f746-4cc0-ada2-78cbc379fe97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:SpaceType,
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Handle
  Outpatient NurseStation,                !- Name
  ,                                       !- Default Construction Set Name
  {89a02e64-c435-4476-9552-150467737d11}, !- Default Schedule Set Name
  {05b16ead-9bae-4712-b96a-09df40476959}, !- Group Rendering Name
  {78162d49-f574-48f0-9024-ad4bb764612c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:SpaceType,
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Handle
  Outpatient OR,                          !- Name
  ,                                       !- Default Construction Set Name
  {c05f8916-4675-4032-830a-32fa6eb0e09b}, !- Default Schedule Set Name
  {0265e5d3-2f45-4bff-9f7b-f82b952c2991}, !- Group Rendering Name
  {a3590f71-5246-4bef-867f-322454e15d64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:SpaceType,
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Handle
  Outpatient Office,                      !- Name
  ,                                       !- Default Construction Set Name
  {45b73505-a256-48f3-8546-551632db0386}, !- Default Schedule Set Name
  {06bc56df-2034-4e2a-946e-9fd6ae2a411a}, !- Group Rendering Name
  {d4554396-29c4-4f08-a205-6eb32e679755}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Handle
  Outpatient PACU,                        !- Name
  ,                                       !- Default Construction Set Name
  {23095bba-667f-447f-8b79-fedaf47c2c8c}, !- Default Schedule Set Name
  {a6b748df-de76-4d0d-a6b0-82647aec70a0}, !- Group Rendering Name
  {e5d5db88-5971-405f-af2d-c0b0f224c65c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:SpaceType,
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  ,                                       !- Default Construction Set Name
  {30712335-5b72-4eb9-b2b5-91de1ae5cddd}, !- Default Schedule Set Name
  {c25262dd-fb43-41dd-b343-ecde1718a62f}, !- Group Rendering Name
  {328e3cb5-a828-4cee-a5ea-a491b79b9987}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:SpaceType,
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Handle
  Outpatient PreOp,                       !- Name
  ,                                       !- Default Construction Set Name
  {48bc8dc6-27c2-4c7a-833b-3692a2a6f883}, !- Default Schedule Set Name
  {99dd29b9-f69b-4c9b-8d05-f765b3f17173}, !- Group Rendering Name
  {6b2dc29e-d196-4360-9991-2845109d0695}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:SpaceType,
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  ,                                       !- Default Construction Set Name
  {a5b42f60-673e-42d9-b387-103b6b8cb1c0}, !- Default Schedule Set Name
  {43b6c8d7-d4e6-4a5f-91a7-7fbba0bdfbab}, !- Group Rendering Name
  {0e60069e-6473-4de1-b949-039187f3a5d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:SpaceType,
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Handle
  Outpatient Soil Work,                   !- Name
  ,                                       !- Default Construction Set Name
  {63cddebe-a5cb-458d-ab1b-f3a1e087380b}, !- Default Schedule Set Name
  {4e010278-db7b-46d4-a713-bc3fc19ab7a2}, !- Group Rendering Name
  {b04ddfd1-36d5-422d-9d5f-b1cc263c8555}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:SpaceType,
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Handle
  Outpatient Stair,                       !- Name
  ,                                       !- Default Construction Set Name
  {d5e97acc-7074-40aa-909f-e4f0a0201993}, !- Default Schedule Set Name
  {4f0ca877-362f-4bf4-bd1d-e85715e48b93}, !- Group Rendering Name
  {32f80034-1fe5-4068-9fe8-df9ef4b4f19d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:SpaceType,
  {b132709a-8173-41dd-9578-06d851786540}, !- Handle
  Outpatient Toilet,                      !- Name
  ,                                       !- Default Construction Set Name
  {26f2d8ba-10ba-4069-8289-db5fb69d4e05}, !- Default Schedule Set Name
  {d3a41860-1e3f-4e65-893c-ef83094aca04}, !- Group Rendering Name
  {bba6c3a8-133f-48ad-b543-21951e86e8fb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:SpaceType,
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Handle
  Outpatient Xray,                        !- Name
  ,                                       !- Default Construction Set Name
  {cf2519b8-c8bf-4eb4-adbc-ec44e8a5600c}, !- Default Schedule Set Name
  {b4bb4ef9-395e-4cbc-af66-d672b8da88ea}, !- Group Rendering Name
  {f0c77b7d-c774-4bc1-93e6-224cc7fcee95}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:SpaceType,
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Handle
  Outpatient Reception,                   !- Name
  ,                                       !- Default Construction Set Name
  {9a9d9078-fef5-416f-a643-039690fb345e}, !- Default Schedule Set Name
  {de54ec56-16ec-4926-bf26-231817354882}, !- Group Rendering Name
  {f014c98f-7d70-44ef-aa47-5f937de7c303}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:SpaceType,
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Handle
  Outpatient Undeveloped,                 !- Name
  ,                                       !- Default Construction Set Name
  {be024ce3-cb0d-4356-aebb-7009db06ce10}, !- Default Schedule Set Name
  {33264e61-edd1-4940-a1d4-057191b0603a}, !- Group Rendering Name
  {9420677d-8aaf-4bd0-8f47-f5a18be02dec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Undeveloped;                            !- Standards Space Type

OS:SubSurface,
  {a122a541-11af-11f1-f415-c43fc4bb4d12}, !- Handle
  71E924,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {83cb2ac3-5c1b-4066-8d43-ba437d78d832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.582, -0.6096, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -11.582, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -11.582, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -11.582, -1.8288, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b322a521-11ab-11b1-f212-c22fc4bb4a11}, !- Handle
  5E66D1,                                 !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {bd7fe4c5-0fb0-42d5-8a77-3f6c550a46ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c322a535-13ab-13b1-f232-f22fc4bc2b31}, !- Handle
  E14DAE,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {114ef892-f819-4fee-8429-5ac76cbfd8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9624, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0, 3.9624, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 2.1336;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c143a434-43ac-13c3-f434-f44fc4bc2a34}, !- Handle
  84A1D5,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fc573bc3-04fa-45c0-b511-f440eb283d58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.9144, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  0, -0.9144, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c143a452-43aa-21c3-c411-e44fe4bc2a31}, !- Handle
  9CB8E5,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -5.18159934, 2.1336, 2.1336,            !- X,Y,Z Vertex 1 {m}
  -5.18159934, 2.1336, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 2.1336, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.1336, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c143c426-43ea-21e3-e411-e44fe4bc2e33}, !- Handle
  EDE769,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c6b6ff-be93-4890-a51e-28f7bd5bddd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.8392, 1.524, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -8.8392, 1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 0.6096, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 0.6096, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c143e423-33ee-35e3-e555-e55fe4bc2c11}, !- Handle
  3C44F9,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.33214950899, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  0.33214950899, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.58225049101, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.58225049101, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c236e466-33cc-35d3-d515-d51fe4dc2c55}, !- Handle
  49526E,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.251663578822, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  -3.251663578822, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.166063578822, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.166063578822, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c236d426-33dc-31d3-d343-d31fe4dc2b54}, !- Handle
  865AE8,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -6.843642449399, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  -6.843642449399, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -7.758042449399, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.758042449399, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c612d325-33ac-31b5-d553-b31ff4df2f51}, !- Handle
  7EB6E7,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9b396d03-a7c6-4a5b-bcc8-e44197aed3ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.529788491608, 2.1336, 2.1336,        !- X,Y,Z Vertex 1 {m}
  -0.529788491608, 2.1336, 0,             !- X,Y,Z Vertex 2 {m}
  -1.444188491608, 2.1336, 0,             !- X,Y,Z Vertex 3 {m}
  -1.444188491608, 2.1336, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c612d613-66ac-36b6-d566-c31cf4df2c26}, !- Handle
  E4A528,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.852260978031, 2.1336, 2.1336,        !- X,Y,Z Vertex 1 {m}
  -0.852260978031, 2.1336, 0,             !- X,Y,Z Vertex 2 {m}
  -1.766660978031, 2.1336, 0,             !- X,Y,Z Vertex 3 {m}
  -1.766660978031, 2.1336, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a612a613-61ad-16b6-b516-b61cf4df2b66}, !- Handle
  D18914,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b7b0e36-f804-4a16-9e78-ac9a7c8bd89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.321005657422, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  -0.321005657422, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.235405657422, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.235405657422, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a512a513-51bd-15b5-b615-b51af4df2b65}, !- Handle
  1C9872,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {69017491-f153-487a-b663-348b6a1690e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -6.165282257085, 2.4384, 2.1336,        !- X,Y,Z Vertex 1 {m}
  -6.165282257085, 2.4384, 0,             !- X,Y,Z Vertex 2 {m}
  -7.079682257085, 2.4384, 0,             !- X,Y,Z Vertex 3 {m}
  -7.079682257085, 2.4384, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a512a444-44bd-15b4-b454-b41af4af4b64}, !- Handle
  F67E1F,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {02b995c7-4f1d-4d9b-92a3-1d56fb7856ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.536084367549, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, -6.536084367549, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -7.450484367549, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -7.450484367549, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a512b433-44bb-12e4-b252-b21af5df4b65}, !- Handle
  F402E9,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ee7f67a9-03f1-42e5-9c32-34b5ced0ff32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, -0.693305528848, 2.1336,        !- X,Y,Z Vertex 1 {m}
  1.2192, -0.693305528848, 0,             !- X,Y,Z Vertex 2 {m}
  1.2192, -1.607705528848, 0,             !- X,Y,Z Vertex 3 {m}
  1.2192, -1.607705528848, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b531b433-43db-12c4-b452-c21af5dc4b35}, !- Handle
  24BAF7,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b038a802-4696-441f-bb1b-7b93b66a3c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.583580901044, -6.096, 2.1336,         !- X,Y,Z Vertex 1 {m}
  0.583580901044, -6.096, 0,              !- X,Y,Z Vertex 2 {m}
  1.497980901044, -6.096, 0,              !- X,Y,Z Vertex 3 {m}
  1.497980901044, -6.096, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b222b233-43ae-55d4-b112-c11ef5dc4b45}, !- Handle
  62B5AF,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {add339a8-9b19-483d-8fe7-389126d2368e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.722547134444, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0.722547134444, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  1.636947134444, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  1.636947134444, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a222e443-43bd-52e4-b152-c51ea5fc4b41}, !- Handle
  D2D3BC,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6094450871, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  11.6094450871, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  12.5238450871, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  12.5238450871, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a253e453-55bd-32a4-f442-f51ea5fc4e33}, !- Handle
  C528DA,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.348024528725, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  5.348024528725, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  6.262424528725, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  6.262424528725, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d253e453-33dd-34e4-f652-f51ea5fc6e36}, !- Handle
  EFD3F9,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.846191534115, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.846191534115, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.760591534115, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  18.760591534115, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d336e663-66dd-36e6-f656-f61ea5fa5e36}, !- Handle
  D4B39B,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c181583d-ee00-486e-8fc2-ab8c870f1b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 3.034639920911, 2.1336,         !- X,Y,Z Vertex 1 {m}
  5.7912, 3.034639920911, 0,              !- X,Y,Z Vertex 2 {m}
  5.7912, 3.949039920911, 0,              !- X,Y,Z Vertex 3 {m}
  5.7912, 3.949039920911, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d366f663-66fd-36f6-f666-a61fa5fa5e16}, !- Handle
  19E57D,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dff03bee-83c0-427d-97b4-24a1251cf568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.002141792669, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, -1.002141792669, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -1.916541792669, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -1.916541792669, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d311f153-16fd-31f6-f626-a21fa5fa5e12}, !- Handle
  BA05F7,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1608faa-ab22-489a-9940-587d3fe47806}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, -0.590297247822, 2.1336,       !- X,Y,Z Vertex 1 {m}
  -3.9624, -0.590297247822, 0,            !- X,Y,Z Vertex 2 {m}
  -3.9624, -1.504697247822, 0,            !- X,Y,Z Vertex 3 {m}
  -3.9624, -1.504697247822, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {7c6c60a2-5bdb-4570-abfe-2585ac82f819}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {99cad54a-0d54-4b41-9c44-1fed0f4d22b2}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {54798632-8935-42cc-a71f-124c73c6fa82}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbb69b04-33b6-4cf8-ba4c-9e773c8e4703}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {f868985c-c793-4480-96d6-5f62cb0a9e75}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {270c9b02-4f6a-4185-9b31-a1543bf50f03}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {f01fcf8e-af72-4545-bd01-72d4539f8dc9}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {ad62a841-54c5-448f-ae6a-43fe11fccb74}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {8ce50b4d-ccb6-47e8-b2c4-6dcd61b84384}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {4bb41b14-b586-4019-b47b-185a3a278176}, !- Handle
  Outpatient Anesthesia 1,                !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {b321fc7b-39bb-4517-b459-849a36e05684}, !- Handle
  Outpatient Anesthesia People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {28c86dd9-6e00-4072-b2a0-4154aa0ad773}, !- Handle
  Outpatient Anesthesia People,           !- Name
  {b321fc7b-39bb-4517-b459-849a36e05684}, !- People Definition Name
  {93956928-17e4-49b3-aeef-13d3dd1edd3a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Handle
  Clothing Schedule,                      !- Name
  {71851a9e-587c-40e8-8f28-a6da2eb70a73}, !- Schedule Type Limits Name
  {202f3ac2-3b8b-49ad-bde0-8b103bc9a0df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {202f3ac2-3b8b-49ad-bde0-8b103bc9a0df}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {71851a9e-587c-40e8-8f28-a6da2eb70a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a88982fd-07b4-4af4-96a4-237c02ae7c44}, !- Handle
  Schedule Rule 1,                        !- Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1693a217-95d3-457b-9d73-cb21ebee331a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1693a217-95d3-457b-9d73-cb21ebee331a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {71851a9e-587c-40e8-8f28-a6da2eb70a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71851a9e-587c-40e8-8f28-a6da2eb70a73}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {da2c179d-12e6-43a1-980f-7ec999bc5382}, !- Schedule Type Limits Name
  {cd3c1f31-7523-4bc8-a0b4-123c425cf500}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd3c1f31-7523-4bc8-a0b4-123c425cf500}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {da2c179d-12e6-43a1-980f-7ec999bc5382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da2c179d-12e6-43a1-980f-7ec999bc5382}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {99fc6567-88af-4d8b-8d2d-3166fe47bb23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99fc6567-88af-4d8b-8d2d-3166fe47bb23}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {23e14c7d-0150-46d7-b627-6e9e01aec350}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {08fc7ce8-6c0a-4f06-b3f4-dcc62d042cf0}, !- Handle
  Outpatient Anesthesia Lights,           !- Name
  {23e14c7d-0150-46d7-b627-6e9e01aec350}, !- Lights Definition Name
  {93956928-17e4-49b3-aeef-13d3dd1edd3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {677ba03a-dee3-479b-8eb2-70e5b6be3bab}, !- Handle
  {23e14c7d-0150-46d7-b627-6e9e01aec350}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4728349e-2a92-41eb-8eff-d40c9ceca670}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a76692e-9ff8-4bf5-aaa4-8f68bf8123c9}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {4728349e-2a92-41eb-8eff-d40c9ceca670}, !- Electric Equipment Definition Name
  {93956928-17e4-49b3-aeef-13d3dd1edd3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {228ae1cc-cdfc-4fca-a7a1-1bb85667538b}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6ed67ac-b4b8-4d1c-87da-7bd0955fccd4}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH,      !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {340761b1-892f-4702-9de5-25099d369fdb}, !- Default Day Schedule Name
  {fa64a17a-2721-4443-ba61-7d4ac1ef8fc3}, !- Summer Design Day Schedule Name
  {9f25ed15-5f86-469e-ab70-bdcdfeb04bf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {340761b1-892f-4702-9de5-25099d369fdb}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10f448d9-0019-471a-9440-18b0164a0182}, !- Handle
  Schedule Rule 2,                        !- Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d85361cc-92ec-4d16-affb-fc2e46d99c4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d85361cc-92ec-4d16-affb-fc2e46d99c4c}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {da556dbe-d472-456f-a610-b5dd64e56cae}, !- Handle
  Schedule Rule 3,                        !- Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb41ba1c-1a47-4bbb-b15a-f672a1cf8ece}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb41ba1c-1a47-4bbb-b15a-f672a1cf8ece}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {fa64a17a-2721-4443-ba61-7d4ac1ef8fc3}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f25ed15-5f86-469e-ab70-bdcdfeb04bf0}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH,      !- Name
  {197cd92d-29e2-4e67-89ea-642033cb8c7f}, !- Schedule Type Limits Name
  {c1f0cb45-ae0f-4842-ae84-0b2b5fde4905}, !- Default Day Schedule Name
  {edb4926f-8186-42b3-9b31-f247eaa5b47f}, !- Summer Design Day Schedule Name
  {21c5a7b9-cd2c-4638-bf44-1c631d312fae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1f0cb45-ae0f-4842-ae84-0b2b5fde4905}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Default, !- Name
  {197cd92d-29e2-4e67-89ea-642033cb8c7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {21c5a7b9-cd2c-4638-bf44-1c631d312fae}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Winter Design Day, !- Name
  {197cd92d-29e2-4e67-89ea-642033cb8c7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {edb4926f-8186-42b3-9b31-f247eaa5b47f}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Summer Design Day, !- Name
  {197cd92d-29e2-4e67-89ea-642033cb8c7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {197cd92d-29e2-4e67-89ea-642033cb8c7f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH,    !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {78486355-c3ba-40eb-830f-f95135c15201}, !- Default Day Schedule Name
  {e76c17ea-4ee7-4bdb-b45a-f74b03dc1d30}, !- Summer Design Day Schedule Name
  {3cc975ab-30a1-46c8-8bdd-c92e560a970b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78486355-c3ba-40eb-830f-f95135c15201}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9fc395f6-5dd6-4e99-98f5-d630b366db6b}, !- Handle
  Schedule Rule 4,                        !- Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cf0e524-ddfc-4d50-a94b-5f9d9752ad33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cf0e524-ddfc-4d50-a94b-5f9d9752ad33}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {865a18f3-25c9-4b44-a62e-d22bd14acab2}, !- Handle
  Schedule Rule 5,                        !- Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4022b04-91e9-48f6-b539-c6a7caa299aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4022b04-91e9-48f6-b539-c6a7caa299aa}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e76c17ea-4ee7-4bdb-b45a-f74b03dc1d30}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cc975ab-30a1-46c8-8bdd-c92e560a970b}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ababe766-1952-4b03-9e89-113704306467}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {c198a050-82c7-47cd-8e82-a85f50148369}, !- Default Day Schedule Name
  {b385abf4-4054-4399-a82b-ed62cb79c803}, !- Summer Design Day Schedule Name
  {cff516e2-6ce7-4a21-b3ff-f50865843b5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c198a050-82c7-47cd-8e82-a85f50148369}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {1c594120-fe39-4188-bd06-39793b833fc1}, !- Handle
  Schedule Rule 6,                        !- Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6011961c-4797-4982-a98e-369557357f6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6011961c-4797-4982-a98e-369557357f6e}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {a1fad1cd-3586-4870-8cbc-517437c4bee7}, !- Handle
  Schedule Rule 7,                        !- Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c086fa2-7a86-4004-b4fc-85fb30959b1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c086fa2-7a86-4004-b4fc-85fb30959b1d}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b385abf4-4054-4399-a82b-ed62cb79c803}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff516e2-6ce7-4a21-b3ff-f50865843b5c}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ee448a5-0b60-40d6-849f-22a283b98ca1}, !- Handle
  Outpatient Anesthesia Thermostat,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {ff48925d-2726-4ec5-8b16-4de374a87594}, !- Default Day Schedule Name
  {458b6f02-3e06-4a04-a7e2-a138cb5bc6f6}, !- Summer Design Day Schedule Name
  {71f3e450-e227-4a29-a94b-34a021ba4c0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff48925d-2726-4ec5-8b16-4de374a87594}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4778c2f6-f25f-4e88-a1a6-c7e3eeddeaa6}, !- Handle
  Schedule Rule 8,                        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6f30a05-189a-4637-9d6b-b280ec7ad5cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6f30a05-189a-4637-9d6b-b280ec7ad5cd}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  19.4,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  21.1,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  18.3;                                   !- Value Until Time 5

OS:Schedule:Day,
  {458b6f02-3e06-4a04-a7e2-a138cb5bc6f6}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1f18db5a-f403-4d6c-ab6f-c7df2aa52f5c}, !- Handle
  Schedule Rule 9,                        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2bc6efd-0bac-4238-a0f9-526c7269f1bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2bc6efd-0bac-4238-a0f9-526c7269f1bd}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  19.4,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21.1,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  18.3;                                   !- Value Until Time 5

OS:Schedule:Day,
  {71f3e450-e227-4a29-a94b-34a021ba4c0f}, !- Handle
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}, !- Handle
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {be1b195b-e751-489c-a1bb-a754f255e10d}, !- Default Day Schedule Name
  {5ea08583-6386-47b1-9658-3e41ee162906}, !- Summer Design Day Schedule Name
  {358f6964-18c9-4a2c-b119-9655a4ef2825}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be1b195b-e751-489c-a1bb-a754f255e10d}, !- Handle
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {933d59d7-6eca-41e7-95e9-074117f4628b}, !- Handle
  Schedule Rule 10,                       !- Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e493773-c149-4647-8b68-e385e7b82a01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e493773-c149-4647-8b68-e385e7b82a01}, !- Handle
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK Default|Wkdy Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5ea08583-6386-47b1-9658-3e41ee162906}, !- Handle
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {358f6964-18c9-4a2c-b119-9655a4ef2825}, !- Handle
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Rendering:Color,
  {1618f55e-6fdf-46b0-9f23-db51518403c8}, !- Handle
  Outpatient BioHazard 1,                 !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {c7af0fef-d513-4602-9236-5a478f8c0db1}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b512404d-e24a-46b9-ba65-e750992ff04d}, !- Handle
  Outpatient BioHazard Lights,            !- Name
  {c7af0fef-d513-4602-9236-5a478f8c0db1}, !- Lights Definition Name
  {b162badb-6783-438b-b033-984c41e586a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a3bfb5e4-87f2-4ce1-8e03-77725f4a367e}, !- Handle
  {c7af0fef-d513-4602-9236-5a478f8c0db1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a544621b-d947-4219-baf4-8245cc3c1f1f}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9054bd01-f4a5-4d37-9dc8-97c47f460a47}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {a544621b-d947-4219-baf4-8245cc3c1f1f}, !- Electric Equipment Definition Name
  {b162badb-6783-438b-b033-984c41e586a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a23745f9-c9d8-427f-b250-bea06b432c7b}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {219b9dee-3296-4cec-a904-7bad29016aa8}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {566bbedd-b16c-48de-88c8-f2d255a8ab86}, !- Handle
  Outpatient BioHazard Thermostat,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {af31a586-6e7f-4e20-a260-1822a79ae610}, !- Handle
  Outpatient Cafe 1,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {ce7a94aa-3b7c-4c40-ab07-62049f419f8d}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07520701152513,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {60d73f3c-e870-476e-a5a6-12380db14cb5}, !- Handle
  Outpatient Cafe People,                 !- Name
  {ce7a94aa-3b7c-4c40-ab07-62049f419f8d}, !- People Definition Name
  {0434a271-8434-4005-a284-79072106a1a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8cf017dd-e1ad-4b87-a44c-8c8402c34185}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11ec301f-a5b4-4792-addd-3a4e1f82a283}, !- Handle
  Outpatient Cafe Lights,                 !- Name
  {8cf017dd-e1ad-4b87-a44c-8c8402c34185}, !- Lights Definition Name
  {0434a271-8434-4005-a284-79072106a1a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e7588dbe-b3ef-4bc3-aa1c-4b7196770511}, !- Handle
  {8cf017dd-e1ad-4b87-a44c-8c8402c34185}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {234bfec2-1d50-4c69-8853-e45c8c058131}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97704ad5-f403-41ea-9d2b-189ed3eba529}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {234bfec2-1d50-4c69-8853-e45c8c058131}, !- Electric Equipment Definition Name
  {0434a271-8434-4005-a284-79072106a1a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5122ae10-c758-46e3-8a45-b5411dc845ab}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {609859f0-490e-4078-982b-95d18189d6c4}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2cb8239-daf8-4a9e-b0ef-b87436ccd7e2}, !- Handle
  Outpatient Cafe Thermostat,             !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b8b24461-2fec-43f0-a3ab-437e22be4a5a}, !- Handle
  Outpatient CleanWork 1,                 !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {79a5df86-f554-4485-94b4-594a86684097}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a4f3b475-cc0a-4673-8aa2-1a414f869ee2}, !- Handle
  Outpatient CleanWork People,            !- Name
  {79a5df86-f554-4485-94b4-594a86684097}, !- People Definition Name
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ccf9c18-ace2-4818-b0f0-7895f7e95461}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {88914691-2f84-434c-84f2-132c6c165dce}, !- Handle
  Outpatient CleanWork Lights,            !- Name
  {0ccf9c18-ace2-4818-b0f0-7895f7e95461}, !- Lights Definition Name
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8986ad5a-1851-472d-947b-819a93f840a6}, !- Handle
  {0ccf9c18-ace2-4818-b0f0-7895f7e95461}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9721d081-a748-4362-a2cb-c5ba2b4fde59}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {89259ad2-076e-4613-b3ee-1f2d6c38676d}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {9721d081-a748-4362-a2cb-c5ba2b4fde59}, !- Electric Equipment Definition Name
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc6f2d88-ca50-408a-9097-48641e0fd67f}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6c7fe6f-a240-4f33-9725-ae7d2f8aab8c}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {433974f5-80f9-4466-9e41-6cc9121f1a5e}, !- Handle
  Outpatient CleanWork Thermostat,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f13a0795-3b46-4814-9dab-c3e7157541df}, !- Handle
  Outpatient Conference 1,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {51870fd9-0812-48fa-9ea2-d7641e4574ae}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.537657325314651,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {eca650ba-14a8-42fe-8532-d2b8f25f675b}, !- Handle
  Outpatient Conference People,           !- Name
  {51870fd9-0812-48fa-9ea2-d7641e4574ae}, !- People Definition Name
  {611f1683-7b5e-465c-9e95-14a24ac0a87d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9a51e47a-7ca6-42fd-9cd5-bf7c9c25197c}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3bb5ff04-e930-4a68-a9fd-2495ab74b285}, !- Handle
  Outpatient Conference Lights,           !- Name
  {9a51e47a-7ca6-42fd-9cd5-bf7c9c25197c}, !- Lights Definition Name
  {611f1683-7b5e-465c-9e95-14a24ac0a87d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {195f2bde-dde3-4c54-81a6-e399ef7b7cb5}, !- Handle
  {9a51e47a-7ca6-42fd-9cd5-bf7c9c25197c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {17035203-c545-4ea2-838d-4c1dffcd7681}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c07ff27-a92f-435e-a0c2-437b3effbf14}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {17035203-c545-4ea2-838d-4c1dffcd7681}, !- Electric Equipment Definition Name
  {611f1683-7b5e-465c-9e95-14a24ac0a87d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0c56c2a7-9472-4b12-8027-9442a5667a6d}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {05f0ca79-0c96-41e7-97cf-60d7f17eff4a}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7b01c4c-9d5f-4954-8c29-37afc8939a6b}, !- Handle
  Outpatient Conference Thermostat,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e968ed02-87bc-4445-83ec-155669cf61f9}, !- Handle
  Outpatient DressingRoom 1,              !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {4c691669-c9d1-4b0b-a62c-23212ff0a865}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9dce95dd-2d63-41f0-9751-2682c6157f59}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {4c691669-c9d1-4b0b-a62c-23212ff0a865}, !- People Definition Name
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {765b1278-2460-4969-a6a3-be55399216b5}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f4aa80a6-23e8-4baf-a593-1b11175bb24a}, !- Handle
  Outpatient DressingRoom Lights,         !- Name
  {765b1278-2460-4969-a6a3-be55399216b5}, !- Lights Definition Name
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aa8ed435-0b43-4e76-8eb1-75debb8783f9}, !- Handle
  {765b1278-2460-4969-a6a3-be55399216b5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {eb65370c-39dd-4d17-ac0a-8110592d687a}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {534abdac-1b08-483a-996d-73ef336ba605}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {eb65370c-39dd-4d17-ac0a-8110592d687a}, !- Electric Equipment Definition Name
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7b2bce1e-b951-4b10-a130-4aff500245b8}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {31133653-6d1d-4033-a716-f6ad33e05510}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddf0926d-c839-4512-84a5-d107dbbacbf7}, !- Handle
  Outpatient DressingRoom Thermostat,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0d7257c2-addb-41ec-ae21-c35e6b4e7064}, !- Handle
  Outpatient Elec/MechRoom 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d53a35cb-122a-49b5-ae58-8e582ad451a3}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2eec5ada-49d8-4471-a716-d85ef96a3ad8}, !- Handle
  Outpatient Elec/MechRoom Lights,        !- Name
  {d53a35cb-122a-49b5-ae58-8e582ad451a3}, !- Lights Definition Name
  {dd6b59a8-ca2f-49ae-9a99-99904ee1b844}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4ebcdbf6-0603-4a16-9ede-76e055674554}, !- Handle
  {d53a35cb-122a-49b5-ae58-8e582ad451a3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d22610be-cf39-4d96-9eed-a20ffddedb01}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0fe1f3ad-95d0-482a-9548-3f204250acad}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {d22610be-cf39-4d96-9eed-a20ffddedb01}, !- Electric Equipment Definition Name
  {dd6b59a8-ca2f-49ae-9a99-99904ee1b844}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c62888e2-5504-43df-ad8f-4d20849032f1}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {95e3e425-6bcc-4106-9415-f9f2a6a18116}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {33528592-01b6-46d7-a242-7f07fe11259e}, !- Default Day Schedule Name
  {4d11110a-ff3b-47b1-a507-5814f0d616eb}, !- Summer Design Day Schedule Name
  {4d3c224b-0a5d-4ba3-aa47-99098b6d6f2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33528592-01b6-46d7-a242-7f07fe11259e}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {368e3c2e-2861-4ef1-b7b8-2bb8c04ff66f}, !- Handle
  Schedule Rule 11,                       !- Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01c52741-01e3-4bf1-bbc6-b7f03929b439}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01c52741-01e3-4bf1-bbc6-b7f03929b439}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {d9987d02-e53b-4048-a630-692f54af6a15}, !- Handle
  Schedule Rule 12,                       !- Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29bd7e06-ae1a-49b6-91b8-7e1b1d3e5bcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29bd7e06-ae1a-49b6-91b8-7e1b1d3e5bcd}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {4d11110a-ff3b-47b1-a507-5814f0d616eb}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d3c224b-0a5d-4ba3-aa47-99098b6d6f2b}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {da91a10d-8376-4602-a8dc-b34533d4ed9a}, !- Handle
  Outpatient Elec/MechRoom Thermostat,    !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {33da5a33-7d07-490b-a806-6521bece8e83}, !- Handle
  Outpatient ElevatorPumpRoom 1,          !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {c5546ea1-0479-4241-b773-57017d843215}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c4f6f336-fa1e-4691-8cca-bd18bf508b09}, !- Handle
  Outpatient ElevatorPumpRoom Lights,     !- Name
  {c5546ea1-0479-4241-b773-57017d843215}, !- Lights Definition Name
  {881b64cf-90ef-4c6d-afc4-7deba42aa5a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2cf62538-7791-41e8-a295-e46edbbc8a52}, !- Handle
  {c5546ea1-0479-4241-b773-57017d843215}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {442d2732-b489-48fd-816d-84b89c5f3dd5}, !- Handle
  Outpatient ElevatorPumpRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  57.0487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9ac81d16-46d0-4455-85c3-7010e476d4bb}, !- Handle
  Outpatient ElevatorPumpRoom Elec Equip, !- Name
  {442d2732-b489-48fd-816d-84b89c5f3dd5}, !- Electric Equipment Definition Name
  {881b64cf-90ef-4c6d-afc4-7deba42aa5a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b630c17-d44b-4ef7-82ab-65a45a8d4ed6}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {86a4475e-c37b-440d-98e3-16c664b0a520}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Lighting Schedule Name
  {c8beb1b4-9a9a-4d1e-8ad9-40c4c96d337a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c8beb1b4-9a9a-4d1e-8ad9-40c4c96d337a}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {21e7ecb5-f65d-4485-b46d-9607f32178f6}, !- Default Day Schedule Name
  {7a674ab3-9a75-4162-9af2-51a0e246a195}, !- Summer Design Day Schedule Name
  {4b48d7e8-a13a-44c1-9ce3-8905a2e7912d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21e7ecb5-f65d-4485-b46d-9607f32178f6}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a674ab3-9a75-4162-9af2-51a0e246a195}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b48d7e8-a13a-44c1-9ce3-8905a2e7912d}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dff57cf-68eb-4490-87bc-9a7c141b3fb3}, !- Handle
  Schedule Rule 13,                       !- Name
  {c8beb1b4-9a9a-4d1e-8ad9-40c4c96d337a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38943f0b-4f30-4af4-bbe0-bd7d8e2f011e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38943f0b-4f30-4af4-bbe0-bd7d8e2f011e}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Wknd Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6540c31f-c5ba-4472-8773-d7c524455517}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat, !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dfbcadae-5566-4ff9-912a-96f158306aac}, !- Handle
  Outpatient Exam 1,                      !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {426f63af-852b-4422-8b10-e7ca8bf14f4f}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {41e5fef4-533b-40a2-9668-b87da2fb1333}, !- Handle
  Outpatient Exam People,                 !- Name
  {426f63af-852b-4422-8b10-e7ca8bf14f4f}, !- People Definition Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c6f3a61-df3a-497d-8285-131389e806dc}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4bb4cfc4-f1fa-43b9-bb7e-552872c50a45}, !- Handle
  Outpatient Exam Lights,                 !- Name
  {4c6f3a61-df3a-497d-8285-131389e806dc}, !- Lights Definition Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4eb929c8-05c8-4db3-9c16-9dbe705138d4}, !- Handle
  {4c6f3a61-df3a-497d-8285-131389e806dc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {81425886-a1f6-4969-a5a9-bfe0efaf5b1b}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f620ebd-fec7-4140-ad40-30260bd31ba3}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {81425886-a1f6-4969-a5a9-bfe0efaf5b1b}, !- Electric Equipment Definition Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c1d4ebd3-2de4-4a3c-9438-4c848d4f1e05}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8876f437-3e05-467b-8923-b2068d805d2d}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {a38e1b11-fd42-4528-8584-c76e8c9e7183}, !- Default Day Schedule Name
  {6bc89b9a-92c7-425c-b221-6146d3ad33df}, !- Summer Design Day Schedule Name
  {9d67d8e2-1b6e-4e31-bb48-6e43d815e988}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a38e1b11-fd42-4528-8584-c76e8c9e7183}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2d52ce83-a5dc-49b7-8254-94f3984c5eea}, !- Handle
  Schedule Rule 14,                       !- Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3bc424e-6bcf-48c5-ada1-e600b8367c1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3bc424e-6bcf-48c5-ada1-e600b8367c1b}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3e9a652d-0848-429b-b9f3-c51b3d873289}, !- Handle
  Schedule Rule 15,                       !- Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdc7441c-471b-460f-9258-6606e70a8d69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdc7441c-471b-460f-9258-6606e70a8d69}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6bc89b9a-92c7-425c-b221-6146d3ad33df}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d67d8e2-1b6e-4e31-bb48-6e43d815e988}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1423df2d-5172-43c5-9efa-13be22587c84}, !- Handle
  Outpatient Exam Thermostat,             !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c6abf103-bfe5-4c45-ab61-4bc86e4d65ac}, !- Handle
  Outpatient Hall 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {fc71fbe6-90c5-451e-bfa3-7359c27dd88c}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {584f0411-a404-4091-b873-8442199e114a}, !- Handle
  Outpatient Hall Lights,                 !- Name
  {fc71fbe6-90c5-451e-bfa3-7359c27dd88c}, !- Lights Definition Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9db0e12f-d3bf-40d6-9645-2acf20dbc8a4}, !- Handle
  {fc71fbe6-90c5-451e-bfa3-7359c27dd88c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4c462b54-cf5d-4cf2-a3b1-a853ed492718}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cc1ffdc-43fc-41cb-ab3c-c1779bd2d74f}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {4c462b54-cf5d-4cf2-a3b1-a853ed492718}, !- Electric Equipment Definition Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f76add02-dd90-4d05-969e-c496a476e2d8}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f2dda15-561f-4d20-83d5-c47ec22b6625}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {f30b243d-7c7e-4195-884e-a96ba6da3c79}, !- Default Day Schedule Name
  {c004988f-8dd1-441a-91bd-fe1cdff866fd}, !- Summer Design Day Schedule Name
  {d3b56417-0cc3-429c-97cd-5d8e08521848}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f30b243d-7c7e-4195-884e-a96ba6da3c79}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ca44eea7-d7f5-47de-8c60-3495227bd9d1}, !- Handle
  Schedule Rule 16,                       !- Name
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9894e589-6bc7-4893-bc29-f4712c4e8ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9894e589-6bc7-4893-bc29-f4712c4e8ce6}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {a78b167b-acae-4f24-8b37-71da03f52e31}, !- Handle
  Schedule Rule 17,                       !- Name
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06cfbbc4-1c52-48b5-a94f-21bf11771182}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06cfbbc4-1c52-48b5-a94f-21bf11771182}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c004988f-8dd1-441a-91bd-fe1cdff866fd}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3b56417-0cc3-429c-97cd-5d8e08521848}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cddd4b34-48b6-47b9-93e6-e8d1eb131552}, !- Handle
  Outpatient Hall Thermostat,             !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {94a3e7da-4555-475d-9f83-1ca1a76e608a}, !- Handle
  Outpatient Hall_infil 1,                !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {924949a8-9ba6-4c7a-b52a-091479567c0c}, !- Handle
  Outpatient Hall_infil Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7ccfdd51-f038-4168-b1e8-a7676fe8a65d}, !- Handle
  Outpatient Hall_infil Lights,           !- Name
  {924949a8-9ba6-4c7a-b52a-091479567c0c}, !- Lights Definition Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d127690c-df95-4f93-b945-f17e7a7e834a}, !- Handle
  {924949a8-9ba6-4c7a-b52a-091479567c0c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {55d2e115-2eee-44d6-baaa-e3b7c75498eb}, !- Handle
  Outpatient Hall_infil Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9995ca7e-cea4-45d0-b2e8-d7529c7f39ec}, !- Handle
  Outpatient Hall_infil Elec Equip,       !- Name
  {55d2e115-2eee-44d6-baaa-e3b7c75498eb}, !- Electric Equipment Definition Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e174a805-ebde-419b-960a-1885d1c57783}, !- Handle
  Outpatient Hall_infil Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {64627294-ae2e-43ba-bc36-36c31fe4425f}, !- Handle
  Outpatient Hall_infil Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76afc13a-0d4d-42ec-a70b-1953efb59cec}, !- Handle
  Outpatient Hall_infil Thermostat,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bb981d74-a9bc-499d-b3c1-4ebe40b22965}, !- Handle
  Outpatient IT_Room 1,                   !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {83176473-5023-40f7-b752-105dd62c7d2d}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {96b7baef-39a2-4e64-98b2-bb4598b04d9f}, !- Handle
  Outpatient IT_Room People,              !- Name
  {83176473-5023-40f7-b752-105dd62c7d2d}, !- People Definition Name
  {01345a08-2d06-4672-90ea-ae7c685ea225}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3f8eea20-f899-4f6d-85c8-255ea563d8d4}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {712bd8f7-f432-41f3-8a1c-ca89cd8b4fd9}, !- Handle
  Outpatient IT_Room Lights,              !- Name
  {3f8eea20-f899-4f6d-85c8-255ea563d8d4}, !- Lights Definition Name
  {01345a08-2d06-4672-90ea-ae7c685ea225}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4d28dbb1-428c-4227-9ea2-6469a2751d7c}, !- Handle
  {3f8eea20-f899-4f6d-85c8-255ea563d8d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {25031d59-d95f-4dad-b423-eab95383c76c}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d516e6e-b30f-4d9b-b084-b9e6cb38032a}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {25031d59-d95f-4dad-b423-eab95383c76c}, !- Electric Equipment Definition Name
  {01345a08-2d06-4672-90ea-ae7c685ea225}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0b66d939-0619-421c-87aa-fab2760f9087}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {af807b9e-53f0-41a4-b4e2-1ee1a8cae02c}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f49c1a5-d7f8-4787-8a20-8837d08714d8}, !- Handle
  Outpatient IT_Room Thermostat,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa343cd1-700b-41e5-b07a-cf7694e9da83}, !- Handle
  Outpatient Janitor 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {abd8ce40-056e-4ce7-9010-a4f4e57ae539}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8537bcf-5db8-48e2-a5e4-03fa0f364d85}, !- Handle
  Outpatient Janitor Lights,              !- Name
  {abd8ce40-056e-4ce7-9010-a4f4e57ae539}, !- Lights Definition Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0088f9b1-355c-4b5b-9e34-a9459376ac34}, !- Handle
  {abd8ce40-056e-4ce7-9010-a4f4e57ae539}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8e395637-e440-421b-8d1b-3a1c59f37f8d}, !- Handle
  Outpatient Janitor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e9caec4c-09f1-4534-8bc7-975657e0c90a}, !- Handle
  Outpatient Janitor Elec Equip,          !- Name
  {8e395637-e440-421b-8d1b-3a1c59f37f8d}, !- Electric Equipment Definition Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1f392a59-b54d-45c8-a828-2b38479695c6}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fef7f72-a3fd-4fcd-abcf-6658405aa1e0}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e45b6726-1ab6-4a13-a854-dec1963c348c}, !- Handle
  Outpatient Janitor Thermostat,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d82352c5-b11c-465c-811a-86cddb8eadf9}, !- Handle
  Outpatient Lobby 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2c2ee3db-b5f9-46fc-b9ad-276acfcd7005}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {73a14e3a-f594-4595-b01b-9f0114f35d37}, !- Handle
  Outpatient Lobby People,                !- Name
  {2c2ee3db-b5f9-46fc-b9ad-276acfcd7005}, !- People Definition Name
  {481eb498-9767-4ef0-a8d4-4028ec3e1ddf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {824091a2-803d-4b7f-a92c-376a873f8aab}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5dece215-ecd1-4306-9d88-1f7e7b46405c}, !- Handle
  Outpatient Lobby Lights,                !- Name
  {824091a2-803d-4b7f-a92c-376a873f8aab}, !- Lights Definition Name
  {481eb498-9767-4ef0-a8d4-4028ec3e1ddf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {069abcd7-7936-43a4-82de-d5ed09d038c1}, !- Handle
  {824091a2-803d-4b7f-a92c-376a873f8aab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ffb21a63-2e32-45c1-9092-e7d3bb969dfe}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9fb5a8e-ab1f-4f6a-ad4a-fdc86e959b4b}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {ffb21a63-2e32-45c1-9092-e7d3bb969dfe}, !- Electric Equipment Definition Name
  {481eb498-9767-4ef0-a8d4-4028ec3e1ddf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d3b6fc5-3c08-403e-9f75-7d80f965d0c0}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {abaf5b77-3d8c-4b30-9846-7e5bd0c4c16d}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4615d24-5151-4c22-bb1d-0e8d1dbb8e0a}, !- Handle
  Outpatient Lobby Thermostat,            !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f37f8a30-dcc6-4bdd-aaf3-35fc0e63496c}, !- Handle
  Outpatient LockerRoom 1,                !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {554cde27-bc25-464a-96ee-93ed67d96d81}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161566295354813,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {f3714081-8995-48cd-8061-f6a917b7406e}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {554cde27-bc25-464a-96ee-93ed67d96d81}, !- People Definition Name
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f9a8753e-1a8c-48b6-874e-870f18ac0bbc}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e6b49661-e473-46f2-aaad-4f986188988e}, !- Handle
  Outpatient LockerRoom Lights,           !- Name
  {f9a8753e-1a8c-48b6-874e-870f18ac0bbc}, !- Lights Definition Name
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f9f2b474-8b37-44bd-8e23-62f7462b309b}, !- Handle
  {f9a8753e-1a8c-48b6-874e-870f18ac0bbc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {04ee5bff-457b-43d7-a5ab-ff9d58ef3ade}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9051906e-9006-445a-ac61-66ecb4592ac9}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {04ee5bff-457b-43d7-a5ab-ff9d58ef3ade}, !- Electric Equipment Definition Name
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ada16977-2470-4037-8a41-b3b815ff31a2}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d4a98334-8148-4090-8e49-6b32d5f19247}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7353fbcf-134c-40a9-bde6-0ab9248d85b1}, !- Handle
  Outpatient LockerRoom Thermostat,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3a855cea-0033-46b3-805b-fb22ce4c74c8}, !- Handle
  Outpatient Lounge 1,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {e2b16f99-19af-4dbc-9ce2-e2658217acee}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161566295354813,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {e4452b4f-9311-40af-9bf3-38f4fa102a7c}, !- Handle
  Outpatient Lounge People,               !- Name
  {e2b16f99-19af-4dbc-9ce2-e2658217acee}, !- People Definition Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9f73f82-bfd2-46ae-8def-8870bf7dd74d}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3637135d-898b-41b5-8aec-ffcf2e682501}, !- Handle
  Outpatient Lounge Lights,               !- Name
  {d9f73f82-bfd2-46ae-8def-8870bf7dd74d}, !- Lights Definition Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8f9de02f-9782-4e58-a99a-065898b9fc75}, !- Handle
  {d9f73f82-bfd2-46ae-8def-8870bf7dd74d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8b42f23e-baa0-4d43-9a98-99704a8880a1}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c1ae65f-fbf0-4f1f-aca9-8a4d2c8ee12a}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {8b42f23e-baa0-4d43-9a98-99704a8880a1}, !- Electric Equipment Definition Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c10ec08-157e-4499-bb13-97bc8ccf6fdb}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ce33204-8ef6-4299-9bfc-3f17441f6b3c}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1da8a17-fa7f-4154-aea8-8f4f934fd79e}, !- Handle
  Outpatient Lounge Thermostat,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d9679b5e-fbd8-4569-9202-a39fec23a7c1}, !- Handle
  Outpatient MedGas 1,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {43a1c239-35df-48a3-8954-bfda7dab6e63}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {164161dc-b1f5-4eb2-94c3-6ceb86be3f27}, !- Handle
  Outpatient MedGas Lights,               !- Name
  {43a1c239-35df-48a3-8954-bfda7dab6e63}, !- Lights Definition Name
  {e1f77c88-3fd3-4ab6-b43b-11d1cf954e6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {75f64eb4-1c90-4a39-8370-1449405c795e}, !- Handle
  {43a1c239-35df-48a3-8954-bfda7dab6e63}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7e4668da-2057-4a6c-bec6-814168b3b908}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c044f1b2-a56b-4307-8348-1c274abcb0e7}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {7e4668da-2057-4a6c-bec6-814168b3b908}, !- Electric Equipment Definition Name
  {e1f77c88-3fd3-4ab6-b43b-11d1cf954e6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a22c64f9-f746-4cc0-ada2-78cbc379fe97}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0bd2dbcc-5a67-40fe-892e-27357c72a2b4}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {813a2c13-260a-43f8-983f-2f693b3b2893}, !- Handle
  Outpatient MedGas Thermostat,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {055ae9dd-f9ff-49f3-9c8c-5a650258b116}, !- Handle
  Outpatient MRI 1,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {cc5bbbfd-0524-4607-a714-12c83891bb2e}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a68908d6-e564-420b-aa67-01eed311bb73}, !- Handle
  Outpatient MRI People,                  !- Name
  {cc5bbbfd-0524-4607-a714-12c83891bb2e}, !- People Definition Name
  {ec95a3dd-7626-4a90-af70-2d910a700e7b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {329396c1-280a-4bcd-81d0-911f97eafe7e}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b7dc845b-d2e0-4121-b604-31d9663f2798}, !- Handle
  Outpatient MRI Lights,                  !- Name
  {329396c1-280a-4bcd-81d0-911f97eafe7e}, !- Lights Definition Name
  {ec95a3dd-7626-4a90-af70-2d910a700e7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bdebf563-99eb-4206-9000-d029c29f1069}, !- Handle
  {329396c1-280a-4bcd-81d0-911f97eafe7e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {157c86fe-fa69-4f99-b7be-05abef0760e9}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d11b9913-5582-4870-afb2-6dd6d96dc082}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {157c86fe-fa69-4f99-b7be-05abef0760e9}, !- Electric Equipment Definition Name
  {ec95a3dd-7626-4a90-af70-2d910a700e7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {20e1d8a4-92a6-4b59-848f-9eeaa28530fa}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6068f5c7-6b80-4751-b948-6680caca8787}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0717fcef-419f-40a2-9f48-88893d4db68f}, !- Handle
  Outpatient MRI Thermostat,              !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f30d3955-3094-4e4d-bde5-ccc9de1aee89}, !- Handle
  Outpatient MRI_Control 1,               !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {3b8bf41c-a467-4a9e-886f-cb133bfafe43}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {8f7f768c-1839-4b65-ba9a-440d32673a9c}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {3b8bf41c-a467-4a9e-886f-cb133bfafe43}, !- People Definition Name
  {2ef1f834-3cf3-4d8f-b847-ab59aed2ecc6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f63720e-858b-4760-86ba-e2e101f07ed4}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {759d6e9d-2986-484f-a545-21694adda243}, !- Handle
  Outpatient MRI_Control Lights,          !- Name
  {9f63720e-858b-4760-86ba-e2e101f07ed4}, !- Lights Definition Name
  {2ef1f834-3cf3-4d8f-b847-ab59aed2ecc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5143b861-9cbf-4cc5-ad42-11e40cdbd9cf}, !- Handle
  {9f63720e-858b-4760-86ba-e2e101f07ed4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5cf3dc71-a85d-4835-94f1-24ec32641cbf}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {56ee583b-359b-4fd7-ace0-323109b1d6a2}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {5cf3dc71-a85d-4835-94f1-24ec32641cbf}, !- Electric Equipment Definition Name
  {2ef1f834-3cf3-4d8f-b847-ab59aed2ecc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cb98f21-e8bb-4831-880b-d7a07c86ef1a}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1a72173-cc82-4f09-b515-eaaa12487773}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aa5b9dc-2742-42cb-848a-22c27588b782}, !- Handle
  Outpatient MRI_Control Thermostat,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {05b16ead-9bae-4712-b96a-09df40476959}, !- Handle
  Outpatient NurseStation 1,              !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {bc9b20a1-91c1-47c3-aa71-33a6781ab302}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {5be73283-f40f-4492-b2b2-ccb5ff25aaca}, !- Handle
  Outpatient NurseStation People,         !- Name
  {bc9b20a1-91c1-47c3-aa71-33a6781ab302}, !- People Definition Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3e113a1a-6810-47b1-b4c7-1df38d4bae08}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df9515e4-cbf0-4cbc-859b-c3fb7c06af4f}, !- Handle
  Outpatient NurseStation Lights,         !- Name
  {3e113a1a-6810-47b1-b4c7-1df38d4bae08}, !- Lights Definition Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c39c2b0a-ca24-44a5-85c4-23e3f06ef129}, !- Handle
  {3e113a1a-6810-47b1-b4c7-1df38d4bae08}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0c185348-4942-4147-a357-369d3249a566}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27f2cae9-2fbb-4e9a-8d87-a419c1f27c92}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {0c185348-4942-4147-a357-369d3249a566}, !- Electric Equipment Definition Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {78162d49-f574-48f0-9024-ad4bb764612c}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89a02e64-c435-4476-9552-150467737d11}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7132440d-ffc2-4174-bbb3-34c2bffb08c6}, !- Handle
  Outpatient NurseStation Thermostat,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {06bc56df-2034-4e2a-946e-9fd6ae2a411a}, !- Handle
  Outpatient Office 1,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d4d8831-6303-425c-8e43-684f27db9a08}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {6fdd74ec-d601-405b-902c-c02aa9434fa1}, !- Handle
  Outpatient Office People,               !- Name
  {0d4d8831-6303-425c-8e43-684f27db9a08}, !- People Definition Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86a5b8f9-9ad5-43c4-9103-554b79960e97}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8ac38ac7-0625-4d37-9395-e56d6f51e634}, !- Handle
  Outpatient Office Lights,               !- Name
  {86a5b8f9-9ad5-43c4-9103-554b79960e97}, !- Lights Definition Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5ecb0c53-79f2-4a14-9fe6-7e27a04cfaae}, !- Handle
  {86a5b8f9-9ad5-43c4-9103-554b79960e97}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {371e7fac-b09e-43ba-8ca2-bdfda2069535}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b8a12d1-51bc-4546-90d5-85c8ed61b3fc}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {371e7fac-b09e-43ba-8ca2-bdfda2069535}, !- Electric Equipment Definition Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4554396-29c4-4f08-a205-6eb32e679755}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {45b73505-a256-48f3-8546-551632db0386}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {a311714d-7fbf-4ea1-ae73-65776151275e}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a311714d-7fbf-4ea1-ae73-65776151275e}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {d5fe06bc-93a7-438f-887d-e9e3fa69acfb}, !- Default Day Schedule Name
  {c0ee14e5-f55b-4267-a976-ed7c6dc0713f}, !- Summer Design Day Schedule Name
  {d92c84eb-b5ec-4bc8-a1ae-0ba24806ecb1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5fe06bc-93a7-438f-887d-e9e3fa69acfb}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0d206b0e-28fb-43c7-b8de-85900d911ed6}, !- Handle
  Schedule Rule 18,                       !- Name
  {a311714d-7fbf-4ea1-ae73-65776151275e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5729e321-a474-4407-b61e-35dc10b65c33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5729e321-a474-4407-b61e-35dc10b65c33}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {24f6f638-bdbf-4eb2-b1f5-57541f42697b}, !- Handle
  Schedule Rule 19,                       !- Name
  {a311714d-7fbf-4ea1-ae73-65776151275e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {866c7974-85a3-41b6-98ae-68f53820bf49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {866c7974-85a3-41b6-98ae-68f53820bf49}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c0ee14e5-f55b-4267-a976-ed7c6dc0713f}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d92c84eb-b5ec-4bc8-a1ae-0ba24806ecb1}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e251e6e-ca11-4155-843f-99859ebd02ff}, !- Handle
  Outpatient Office Thermostat,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0265e5d3-2f45-4bff-9f7b-f82b952c2991}, !- Handle
  Outpatient OR 1,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {691aceb7-15df-4ece-b541-da9e241c97f8}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {c592befc-6960-419d-8b7a-3d2b7517c531}, !- Handle
  Outpatient OR People,                   !- Name
  {691aceb7-15df-4ece-b541-da9e241c97f8}, !- People Definition Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b7ab9c6-a0cb-4325-a86f-787ee2232c9d}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a87c65e5-9035-43ce-9ab0-4384f54186e8}, !- Handle
  Outpatient OR Lights,                   !- Name
  {4b7ab9c6-a0cb-4325-a86f-787ee2232c9d}, !- Lights Definition Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5a87c337-8c5a-47e2-95e1-9898b302bd80}, !- Handle
  {4b7ab9c6-a0cb-4325-a86f-787ee2232c9d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e3b74953-1443-4105-94ee-1aabbad8f716}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {652a87d3-fe15-4c9c-a0ef-0569b7f9aac6}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {e3b74953-1443-4105-94ee-1aabbad8f716}, !- Electric Equipment Definition Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2c8cfaaa-e729-4c8b-8133-347cf7120d35}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {3af084e5-7137-4e37-89af-afa92ef2f39a}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {2c8cfaaa-e729-4c8b-8133-347cf7120d35}, !- Gas Equipment Definition Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a3590f71-5246-4bef-867f-322454e15d64}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.014158423296,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c05f8916-4675-4032-830a-32fa6eb0e09b}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  {35956261-94e8-42ae-a0ea-f3a21c1736a2}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {35956261-94e8-42ae-a0ea-f3a21c1736a2}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH,    !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {bd8498ff-4dbe-4c27-a345-bc0bd5005b13}, !- Default Day Schedule Name
  {c04f334c-6fc0-4a91-9299-983f2dc077f7}, !- Summer Design Day Schedule Name
  {13f4d9c5-4929-46b3-9fca-34c10ba8bef4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd8498ff-4dbe-4c27-a345-bc0bd5005b13}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {b57a38a6-a22c-4a4f-adeb-5c4f04cf0f13}, !- Handle
  Schedule Rule 20,                       !- Name
  {35956261-94e8-42ae-a0ea-f3a21c1736a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6544b614-a8f1-42b9-a7a2-9ee448edef10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6544b614-a8f1-42b9-a7a2-9ee448edef10}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {2ec7c96a-8348-434d-8abc-c1075b476285}, !- Handle
  Schedule Rule 21,                       !- Name
  {35956261-94e8-42ae-a0ea-f3a21c1736a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06e15b7c-9a0e-40de-b92f-7a8788ef25d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06e15b7c-9a0e-40de-b92f-7a8788ef25d2}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c04f334c-6fc0-4a91-9299-983f2dc077f7}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13f4d9c5-4929-46b3-9fca-34c10ba8bef4}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {465bff05-e927-4e5a-a796-5d016b0b7dae}, !- Handle
  Outpatient OR Thermostat,               !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Heating Setpoint Temperature Schedule Name
  {7e693383-611c-445b-80d3-f9b714acfaed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Handle
  OutPatientHealthCare OR_HTGSETP_SCH,    !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {9afda1de-0305-4bfc-9b55-8aec7e44c3ff}, !- Default Day Schedule Name
  {ab7771d2-417d-4711-8373-2b703264ab97}, !- Summer Design Day Schedule Name
  {722f8ff7-1bf2-4800-89c7-3a3c54883935}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9afda1de-0305-4bfc-9b55-8aec7e44c3ff}, !- Handle
  OutPatientHealthCare OR_HTGSETP_SCH Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab7771d2-417d-4711-8373-2b703264ab97}, !- Handle
  OutPatientHealthCare OR_HTGSETP_SCH Summer Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {722f8ff7-1bf2-4800-89c7-3a3c54883935}, !- Handle
  OutPatientHealthCare OR_HTGSETP_SCH Winter Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e6210738-b550-45a5-8e43-b89347fad1be}, !- Handle
  Schedule Rule 22,                       !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68da28bd-42ec-4b18-9ff5-cc3b468074de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68da28bd-42ec-4b18-9ff5-cc3b468074de}, !- Handle
  OutPatientHealthCare OR_HTGSETP_SCH Wknd Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e693383-611c-445b-80d3-f9b714acfaed}, !- Handle
  OutPatientHealthCare OR_CLGSETP_SCH,    !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {cd62a12e-042d-42b2-a8ea-77e6862c61cd}, !- Default Day Schedule Name
  {3d17f829-fb61-43d1-a474-54b8192de33a}, !- Summer Design Day Schedule Name
  {6ab67354-43ad-4aa9-a1ae-8fceec53cf14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd62a12e-042d-42b2-a8ea-77e6862c61cd}, !- Handle
  OutPatientHealthCare OR_CLGSETP_SCH Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3d17f829-fb61-43d1-a474-54b8192de33a}, !- Handle
  OutPatientHealthCare OR_CLGSETP_SCH Summer Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6ab67354-43ad-4aa9-a1ae-8fceec53cf14}, !- Handle
  OutPatientHealthCare OR_CLGSETP_SCH Winter Design Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5e683bae-0ffd-4a7e-89e7-3eb5906ea33c}, !- Handle
  Schedule Rule 23,                       !- Name
  {7e693383-611c-445b-80d3-f9b714acfaed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ee88aad-580f-4332-b845-b55253f33a26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ee88aad-580f-4332-b845-b55253f33a26}, !- Handle
  OutPatientHealthCare OR_CLGSETP_SCH Wknd Day, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Rendering:Color,
  {a6b748df-de76-4d0d-a6b0-82647aec70a0}, !- Handle
  Outpatient PACU 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {c59e92e5-c721-4a3a-8f93-03b9bc1d6aa8}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {da08e8c9-7643-4671-bd4b-864234318cd7}, !- Handle
  Outpatient PACU People,                 !- Name
  {c59e92e5-c721-4a3a-8f93-03b9bc1d6aa8}, !- People Definition Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4be49fbb-4430-4b65-bb1a-8709929b2bde}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4e7c702d-1cf3-43f6-92cb-598c4790111b}, !- Handle
  Outpatient PACU Lights,                 !- Name
  {4be49fbb-4430-4b65-bb1a-8709929b2bde}, !- Lights Definition Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {92a54ac8-4923-4198-adc6-0f89f6754669}, !- Handle
  {4be49fbb-4430-4b65-bb1a-8709929b2bde}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e3c50c3f-5477-452e-8d41-ae7877789daf}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d094538d-039f-4387-925a-8371e709f7f2}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {e3c50c3f-5477-452e-8d41-ae7877789daf}, !- Electric Equipment Definition Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5d5db88-5971-405f-af2d-c0b0f224c65c}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00270764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {23095bba-667f-447f-8b79-fedaf47c2c8c}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af9a587f-3f78-4602-b06a-4635c0bed7dd}, !- Handle
  Outpatient PACU Thermostat,             !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c25262dd-fb43-41dd-b343-ecde1718a62f}, !- Handle
  Outpatient PhysicalTherapy 1,           !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2f01cfc2-891c-4b80-b21a-ac102f755882}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {aadf1fe5-ea0a-4c0f-93d4-4f2170fe4433}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {2f01cfc2-891c-4b80-b21a-ac102f755882}, !- People Definition Name
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3e11b6d6-9b34-4847-ad5f-d7d5e7105dce}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4d1e2d5d-db19-42b0-9c18-04365ebb6227}, !- Handle
  Outpatient PhysicalTherapy Lights,      !- Name
  {3e11b6d6-9b34-4847-ad5f-d7d5e7105dce}, !- Lights Definition Name
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b671f34a-3745-4373-a439-8274651ec1f2}, !- Handle
  {3e11b6d6-9b34-4847-ad5f-d7d5e7105dce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ce2f06e9-2e08-4e06-bb95-448bc87f9e5d}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37f58973-3bde-4a1d-be2d-5d6ba473b635}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {ce2f06e9-2e08-4e06-bb95-448bc87f9e5d}, !- Electric Equipment Definition Name
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {328e3cb5-a828-4cee-a5ea-a491b79b9987}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {30712335-5b72-4eb9-b2b5-91de1ae5cddd}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f4d84b-a718-4348-9e73-5e61c30d9a41}, !- Handle
  Outpatient PhysicalTherapy Thermostat,  !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {99dd29b9-f69b-4c9b-8d05-f765b3f17173}, !- Handle
  Outpatient PreOp 1,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {0f56e088-953a-4a04-8ba2-e6d323744ffd}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {80786811-83c8-4882-8515-7315e5cc71f2}, !- Handle
  Outpatient PreOp People,                !- Name
  {0f56e088-953a-4a04-8ba2-e6d323744ffd}, !- People Definition Name
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {be43f913-1def-4ecb-89de-2347e9828ea5}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4751f460-74bc-42b4-8fb2-71c7d1fc5007}, !- Handle
  Outpatient PreOp Lights,                !- Name
  {be43f913-1def-4ecb-89de-2347e9828ea5}, !- Lights Definition Name
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1e4c28a0-5b49-4945-b819-4556557b6a03}, !- Handle
  {be43f913-1def-4ecb-89de-2347e9828ea5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b90c81fb-dd32-4293-a8b8-919d5eed8852}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0c5457e-1656-407e-ab2f-8a84ff281d5b}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {b90c81fb-dd32-4293-a8b8-919d5eed8852}, !- Electric Equipment Definition Name
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b2dc29e-d196-4360-9991-2845109d0695}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00270764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48bc8dc6-27c2-4c7a-833b-3692a2a6f883}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {329f47e2-c5a2-4a3a-acbb-18ad72286ee3}, !- Handle
  Outpatient PreOp Thermostat,            !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43b6c8d7-d4e6-4a5f-91a7-7fbba0bdfbab}, !- Handle
  Outpatient ProcedureRoom 1,             !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {a2731ba3-76f7-47fe-b7ab-36ba4c618ef3}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {06ac4812-b638-49e0-81c8-3f41fedfb1f5}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {a2731ba3-76f7-47fe-b7ab-36ba4c618ef3}, !- People Definition Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {599df1c7-0f1a-4cea-9c19-9642f2f61f1e}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86495dc3-71c0-41b2-bf55-9a6d093ff126}, !- Handle
  Outpatient ProcedureRoom Lights,        !- Name
  {599df1c7-0f1a-4cea-9c19-9642f2f61f1e}, !- Lights Definition Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {87e09880-21d2-4b3e-939e-a4e9856b9a1b}, !- Handle
  {599df1c7-0f1a-4cea-9c19-9642f2f61f1e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {56eb39fc-7cd2-4805-ab8f-addbbf0479e3}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d309ef44-5a5e-44a2-ae69-826d66fe27a0}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {56eb39fc-7cd2-4805-ab8f-addbbf0479e3}, !- Electric Equipment Definition Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0e60069e-6473-4de1-b949-039187f3a5d7}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004064,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a5b42f60-673e-42d9-b387-103b6b8cb1c0}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56419523-5677-4f19-bcd9-a07961b6d421}, !- Handle
  Outpatient ProcedureRoom Thermostat,    !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {de54ec56-16ec-4926-bf26-231817354882}, !- Handle
  Outpatient Reception 1,                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {739f9e87-6968-421e-935a-dcad56e2940c}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.32259439518879,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {b111286a-27d7-421e-adaf-99264bfc8b7c}, !- Handle
  Outpatient Reception People,            !- Name
  {739f9e87-6968-421e-935a-dcad56e2940c}, !- People Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8a6b9ead-c01c-44ca-bcc2-f122be4754c2}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {94ab3b0e-5aba-4543-b8f0-735450fb201c}, !- Handle
  Outpatient Reception Lights,            !- Name
  {8a6b9ead-c01c-44ca-bcc2-f122be4754c2}, !- Lights Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {059161ed-67ed-4ccb-9acc-df296398fcb4}, !- Handle
  {8a6b9ead-c01c-44ca-bcc2-f122be4754c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {afbbbfc8-f410-4195-89c7-6cb57a5ebc4a}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa9250ac-f9a7-4162-8f47-82d10a6c8d96}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {afbbbfc8-f410-4195-89c7-6cb57a5ebc4a}, !- Electric Equipment Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f014c98f-7d70-44ef-aa47-5f937de7c303}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9a9d9078-fef5-416f-a643-039690fb345e}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6714c55-7f86-47c3-b416-71d19cd8443e}, !- Handle
  Outpatient Reception Thermostat,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4e010278-db7b-46d4-a713-bc3fc19ab7a2}, !- Handle
  Outpatient Soil Work 1,                 !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {4e306c36-b755-424c-a619-5c1959a19930}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {81cb299f-243b-4e55-b3e7-034b49185003}, !- Handle
  Outpatient Soil Work People,            !- Name
  {4e306c36-b755-424c-a619-5c1959a19930}, !- People Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c61328ed-8c9d-41c1-ae98-5a285579cb46}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {80655be8-5a5f-48f0-b382-6bc029418475}, !- Handle
  Outpatient Soil Work Lights,            !- Name
  {c61328ed-8c9d-41c1-ae98-5a285579cb46}, !- Lights Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ce932bc0-afc4-4271-a98c-c301a3843293}, !- Handle
  {c61328ed-8c9d-41c1-ae98-5a285579cb46}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f569262b-f933-46c2-99d0-2074fddc601c}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {487b47c6-e220-49a6-ab6e-53424dc553e3}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {f569262b-f933-46c2-99d0-2074fddc601c}, !- Electric Equipment Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b04ddfd1-36d5-422d-9d5f-b1cc263c8555}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {63cddebe-a5cb-458d-ab1b-f3a1e087380b}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f0f6b53-3268-4289-ba2e-e163a415b100}, !- Handle
  Outpatient Soil Work Thermostat,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4f0ca877-362f-4bf4-bd1d-e85715e48b93}, !- Handle
  Outpatient Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {5f51ae18-09f7-4196-98bb-d443dc5b58d7}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3b925370-840e-4792-860b-5419881966c6}, !- Handle
  Outpatient Stair Lights,                !- Name
  {5f51ae18-09f7-4196-98bb-d443dc5b58d7}, !- Lights Definition Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e77fc0b8-aaea-47cc-84f8-3af9a22e4d9b}, !- Handle
  {5f51ae18-09f7-4196-98bb-d443dc5b58d7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {774ab651-391b-4c87-a354-e99ca1e23f0c}, !- Handle
  Outpatient Stair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3fe8b822-7439-4606-8c43-423b395efb16}, !- Handle
  Outpatient Stair Elec Equip,            !- Name
  {774ab651-391b-4c87-a354-e99ca1e23f0c}, !- Electric Equipment Definition Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32f80034-1fe5-4068-9fe8-df9ef4b4f19d}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d5e97acc-7074-40aa-909f-e4f0a0201993}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {63c7ca71-b54e-40b9-8b62-02bbc0276421}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b663fab-7fd0-4230-b6a3-ed9222c07719}, !- Handle
  Outpatient Stair Thermostat,            !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d3a41860-1e3f-4e65-893c-ef83094aca04}, !- Handle
  Outpatient Toilet 1,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {aa2f8897-cad4-45e0-abbd-9753e156abb7}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cc24174e-4259-462d-bb46-bee702069a19}, !- Handle
  Outpatient Toilet Lights,               !- Name
  {aa2f8897-cad4-45e0-abbd-9753e156abb7}, !- Lights Definition Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bb0f76c6-14e2-4aae-95d8-05bf105b7ef1}, !- Handle
  {aa2f8897-cad4-45e0-abbd-9753e156abb7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e59bab7c-1e40-4452-b595-0d56ac1cdb79}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9c9cf379-716a-4508-bf4b-486d5c5f9b95}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {e59bab7c-1e40-4452-b595-0d56ac1cdb79}, !- Electric Equipment Definition Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bba6c3a8-133f-48ad-b543-21951e86e8fb}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26f2d8ba-10ba-4069-8289-db5fb69d4e05}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {2451a6d7-e3b7-4df1-a82c-912c8de10c54}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fe4eddc-0f3f-4889-9e06-7328521742ec}, !- Handle
  Outpatient Toilet Thermostat,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {33264e61-edd1-4940-a1d4-057191b0603a}, !- Handle
  Outpatient Undeveloped 1,               !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {793551ac-3c74-4f98-b053-3157014c1de9}, !- Handle
  Outpatient Undeveloped Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c024bb56-c091-477d-ba6d-70c33c73d0e9}, !- Handle
  Outpatient Undeveloped Lights,          !- Name
  {793551ac-3c74-4f98-b053-3157014c1de9}, !- Lights Definition Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {df5e4c49-40e0-4a35-81f2-6ff41d92ea59}, !- Handle
  {793551ac-3c74-4f98-b053-3157014c1de9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e351e712-fe7e-4b8e-9988-adb23235701d}, !- Handle
  Outpatient Undeveloped Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a42f056a-6696-4fd2-83a8-332456bf914d}, !- Handle
  Outpatient Undeveloped Elec Equip,      !- Name
  {e351e712-fe7e-4b8e-9988-adb23235701d}, !- Electric Equipment Definition Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9420677d-8aaf-4bd0-8f47-f5a18be02dec}, !- Handle
  Outpatient Undeveloped Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {be024ce3-cb0d-4356-aebb-7009db06ce10}, !- Handle
  Outpatient Undeveloped Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {fe2a4953-98ab-453f-a3c2-42693b4c6601}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b697f38f-e6f9-408e-90fc-0a826f9959f7}, !- Handle
  Outpatient Undeveloped Thermostat,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b4bb4ef9-395e-4cbc-af66-d672b8da88ea}, !- Handle
  Outpatient Xray 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {09d88ba8-bafb-4778-a724-451cae068c27}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
