  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {b37dbfc8-4be9-4e43-87c5-65f5d079363e}, !- Handle
  Outpatient Xray People,                 !- Name
  {09d88ba8-bafb-4778-a724-451cae068c27}, !- People Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c58e3036-e517-4507-b6a8-f052851c07f8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {998bd763-5f54-4175-ac4a-8454e4c1c0f6}, !- Clothing Insulation Schedule Name
  {3061fb1f-bb57-47bd-b047-e283ceaf148e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cfd1024f-3def-4588-952a-10b074409d69}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c38ae963-185c-4c75-9761-aba0865003cf}, !- Handle
  Outpatient Xray Lights,                 !- Name
  {cfd1024f-3def-4588-952a-10b074409d69}, !- Lights Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d64d8c46-d295-40c4-8278-0f9d305b4500}, !- Handle
  {cfd1024f-3def-4588-952a-10b074409d69}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {22753f29-e970-44c0-8a7d-585fa59c692e}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1319b0fe-c44e-4e24-8f1f-60b27597d878}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {22753f29-e970-44c0-8a7d-585fa59c692e}, !- Electric Equipment Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f0c77b7d-c774-4bc1-93e6-224cc7fcee95}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf2519b8-c8bf-4eb4-adbc-ec44e8a5600c}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1766f368-b590-4078-ba76-213f3345d2dd}, !- Number of People Schedule Name
  {b3a6e45c-641b-4ba9-82f2-642d2ac196ec}, !- People Activity Level Schedule Name
  {27757971-dbb5-4a2b-ac23-795867010f32}, !- Lighting Schedule Name
  {ababe766-1952-4b03-9e89-113704306467}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cbddcf8-9a63-479e-900d-fc7823305d66}, !- Handle
  Outpatient Xray Thermostat,             !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd0dd58a-9d5b-48dd-bd3f-8d253a82284a}, !- Handle
  Floor 1 Step Down HVAC On Infiltration, !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {30adceff-4321-4117-b172-95747ae14dac}, !- Handle
  Floor 1 Step Down HVAC Off Infiltration, !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1edf2a44-5dcd-4aff-9fc8-3881f3fdb524}, !- Handle
  Floor 1 Med Gas HVAC On Infiltration,   !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3aaff5d-63b4-43e3-8bbe-fd7d55b8f98f}, !- Handle
  Floor 1 Med Gas HVAC Off Infiltration,  !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc1cd165-0e82-4bce-9c05-45d5405686d8}, !- Handle
  Floor 2 Exam 5 HVAC On Infiltration,    !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d595ed06-ddff-434e-8bbd-66baae65ec9c}, !- Handle
  Floor 2 Exam 5 HVAC Off Infiltration,   !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f63668ee-2a4c-4096-9695-5cb5858103b7}, !- Handle
  Floor 1 Utility Hall HVAC On Infiltration, !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cde3fdfd-cb42-4b0d-8f1f-faf4205fa538}, !- Handle
  Floor 1 Utility Hall HVAC Off Infiltration, !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0aea0f6b-ac09-4e3b-bac2-69cca128b302}, !- Handle
  Floor 1 Dressing Room HVAC On Infiltration, !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a1150d3a-7829-43fd-b9f4-44ec21918a1e}, !- Handle
  Floor 1 Dressing Room HVAC Off Infiltration, !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9dc27c36-3093-4cfa-b5a0-0593ae044b28}, !- Handle
  Floor 1 MRI Control Room HVAC On Infiltration, !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37f6328a-8ca6-4d0e-9602-112199df29b7}, !- Handle
  Floor 1 MRI Control Room HVAC Off Infiltration, !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe27d2a5-d575-467b-9a3c-da261ba7f7f9}, !- Handle
  Floor 2 Exam 6 HVAC On Infiltration,    !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2dc2974-c782-43dc-b203-87221d59e5f2}, !- Handle
  Floor 2 Exam 6 HVAC Off Infiltration,   !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {27ba77ab-2af5-4e58-aaac-e0443ea0c06e}, !- Handle
  Floor 3 Mechanical Hall HVAC On Infiltration, !- Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {14d48ff7-c40a-4e18-b709-487597e99bca}, !- Handle
  Floor 3 Mechanical Hall HVAC Off Infiltration, !- Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {11fd4e4f-96fd-4e66-b838-46ecad356887}, !- Handle
  Floor 3 Treatment HVAC On Infiltration, !- Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3f4cf4b-07bd-4ecc-9f8d-2dfaf1f5a3a1}, !- Handle
  Floor 3 Treatment HVAC Off Infiltration, !- Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2f20f341-c2f2-4f9d-bfff-bbffb9e915be}, !- Handle
  Floor 2 Work HVAC On Infiltration,      !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9569a9b9-7fc8-45f3-a500-76bcfb51f9be}, !- Handle
  Floor 2 Work HVAC Off Infiltration,     !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4470bf1d-d11c-4884-953f-d7613d51b091}, !- Handle
  Floor 2 Exam 4 HVAC On Infiltration,    !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59ef8f87-eedf-438e-b66a-bfede44abbdb}, !- Handle
  Floor 2 Exam 4 HVAC Off Infiltration,   !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4bc7559b-53ac-473a-a021-c7baac7a53ee}, !- Handle
  Floor 1 Elevator Pump Room HVAC On Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88c1af93-5f44-433a-b13e-027aeb478d8f}, !- Handle
  Floor 1 Elevator Pump Room HVAC Off Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {21d34802-67e4-48ac-80d2-cdfbaf6c68d9}, !- Handle
  Floor 1 Recovery Room HVAC On Infiltration, !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10e755ec-b3b9-4977-8da1-f5ce8c4c13bf}, !- Handle
  Floor 1 Recovery Room HVAC Off Infiltration, !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ab59221-2731-43df-b2a7-9b8f18cfc88b}, !- Handle
  Floor 3 Office Hall HVAC On Infiltration, !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e758b21e-a2ba-4731-a8dd-918f74995bbd}, !- Handle
  Floor 3 Office Hall HVAC Off Infiltration, !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7535d2ee-d576-4d7d-8c30-d89a97c989a8}, !- Handle
  Floor 1 Sub-Sterile HVAC On Infiltration, !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f1a0628c-7f9d-4493-a18b-cd7668405399}, !- Handle
  Floor 1 Sub-Sterile HVAC Off Infiltration, !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a5f46323-7e03-44b4-a056-334e9f3f32bb}, !- Handle
  Floor 1 Pre-Op Toilet HVAC On Infiltration, !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {90fcd5a7-8f70-4337-af00-07738ba79d6e}, !- Handle
  Floor 1 Pre-Op Toilet HVAC Off Infiltration, !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {08071921-a5e3-4b53-a76d-a58e8ffadc9a}, !- Handle
  Floor 2 Reception Hall HVAC On Infiltration, !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e6814ae6-69fc-4bc1-9442-c4159026e97e}, !- Handle
  Floor 2 Reception Hall HVAC Off Infiltration, !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7dba08fc-fad3-471d-acdb-92cebaca1d6b}, !- Handle
  Floor 3 Locker HVAC On Infiltration,    !- Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f3904641-24a8-4294-8ecf-14fb461ba2b8}, !- Handle
  Floor 3 Locker HVAC Off Infiltration,   !- Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e40ff95c-d2c1-4723-9057-33b340694e41}, !- Handle
  Floor 1 Operating Room 2 HVAC On Infiltration, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a9b30131-908b-4406-91ed-bd80eeb3ea7a}, !- Handle
  Floor 1 Operating Room 2 HVAC Off Infiltration, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {48ea13c1-7163-4da6-a700-df6ceafabd2b}, !- Handle
  Floor 1 Reception HVAC On Infiltration, !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7e3c1b25-933b-4607-b9d2-ca137ce97ade}, !- Handle
  Floor 1 Reception HVAC Off Infiltration, !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2099c242-6834-4c89-93ca-3e30c7371fca}, !- Handle
  Floor 1 Lobby Toilet HVAC On Infiltration, !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {34cde9b0-a549-4ab0-9218-1f76fde565e6}, !- Handle
  Floor 1 Lobby Toilet HVAC Off Infiltration, !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8ca33dce-8410-4d45-9a13-01e0a53ebc1e}, !- Handle
  Floor 2 Work Hall HVAC On Infiltration, !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fad3a2d1-463a-48ea-a434-732d0c6b0816}, !- Handle
  Floor 2 Work Hall HVAC Off Infiltration, !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4787e209-9437-4d5c-b4ee-41486cf6894e}, !- Handle
  Floor 1 Lobby HVAC On Infiltration,     !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2b4167d-00d4-465e-8739-e099a9f85ad8}, !- Handle
  Floor 1 Lobby HVAC Off Infiltration,    !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {03cbb6ab-8486-46f9-87e8-565d0570a059}, !- Handle
  Floor 2 Conference HVAC On Infiltration, !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4d5359e2-ad7e-4b2c-9340-f950f448c302}, !- Handle
  Floor 2 Conference HVAC Off Infiltration, !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {066eb46f-8029-4e55-849e-5a86dcadc1d0}, !- Handle
  Floor 2 Exam 3 HVAC On Infiltration,    !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3fb8c570-8a16-4477-8dfd-b71bf8977cf6}, !- Handle
  Floor 2 Exam 3 HVAC Off Infiltration,   !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {67519ce6-7f59-4242-9473-aaf30eed9bfa}, !- Handle
  Floor 1 Operating Room 1 HVAC On Infiltration, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88195462-292a-401f-ba10-9a2bde190698}, !- Handle
  Floor 1 Operating Room 1 HVAC Off Infiltration, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75024c10-8166-422a-bd05-d02f5001625d}, !- Handle
  Floor 1 Scheduling HVAC On Infiltration, !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d28d1bcd-1e25-4450-ae04-bccf5dc5caaa}, !- Handle
  Floor 1 Scheduling HVAC Off Infiltration, !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f9789c3b-6c01-4617-89a9-d5fb5c1312aa}, !- Handle
  Floor 3 Storage 2 HVAC On Infiltration, !- Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {278ae6b5-20b9-4b3e-a7f3-f7588ea9f79d}, !- Handle
  Floor 3 Storage 2 HVAC Off Infiltration, !- Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c6192e0e-b907-4725-9de0-d58c14fbcfec}, !- Handle
  SW Stair HVAC On Infiltration,          !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {007d748e-0d15-4b27-841a-c92367f4393d}, !- Handle
  SW Stair HVAC Off Infiltration,         !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c7e92dec-753e-41db-b858-79f0d6e1e0bb}, !- Handle
  Floor 1 Procedure Room HVAC On Infiltration, !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e81bce11-e397-40e5-8fca-3c84a3a08fa3}, !- Handle
  Floor 1 Procedure Room HVAC Off Infiltration, !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ccbfaaac-20a3-4cef-872e-166067ab6a5b}, !- Handle
  Floor 2 Exam Hall 5 HVAC On Infiltration, !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a15a1e36-5087-4dfd-bf42-8254d1cbdf97}, !- Handle
  Floor 2 Exam Hall 5 HVAC Off Infiltration, !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dec36518-40c6-4474-b70d-b7512a0590fa}, !- Handle
  Floor 1 Storage HVAC On Infiltration,   !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {296ea67d-4016-43df-abc5-74f0c10cbf9a}, !- Handle
  Floor 1 Storage HVAC Off Infiltration,  !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ce27f17e-0de1-4d75-830d-1979a741cc92}, !- Handle
  Floor 3 Physical Therapy 2 HVAC On Infiltration, !- Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56eaf808-1b50-4ca6-9a8f-c16de4cc9c00}, !- Handle
  Floor 3 Physical Therapy 2 HVAC Off Infiltration, !- Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5a4b06dd-d15e-4719-8ffb-0ec47b25962f}, !- Handle
  Floor 3 Lounge HVAC On Infiltration,    !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d39b6616-999f-40b9-8ebe-cb5fddf34086}, !- Handle
  Floor 3 Lounge HVAC Off Infiltration,   !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0b3a7c32-72cc-484e-9c3e-44917d9deaad}, !- Handle
  Floor 2 Exam Hall 4 HVAC On Infiltration, !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10730023-717b-48fa-b71f-c96ff7135764}, !- Handle
  Floor 2 Exam Hall 4 HVAC Off Infiltration, !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ad209f13-bb4f-47ca-8703-8e3e6680f76c}, !- Handle
  Floor 2 Janitor HVAC On Infiltration,   !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6235f7da-911b-4fd3-b959-a12ed0de695c}, !- Handle
  Floor 2 Janitor HVAC Off Infiltration,  !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e51f5f51-0360-4704-9496-0444dfbe68d2}, !- Handle
  Floor 3 Humid HVAC On Infiltration,     !- Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db29cf44-8982-438f-aa8b-1f70c9acfdb3}, !- Handle
  Floor 3 Humid HVAC Off Infiltration,    !- Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ddf22ea3-ffee-48f8-8933-bf50eb302218}, !- Handle
  Floor 2 Exam 7 HVAC On Infiltration,    !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5b366eed-28bd-4540-9543-ad98df7c8c9c}, !- Handle
  Floor 2 Exam 7 HVAC Off Infiltration,   !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c8414a4a-73ed-47ab-8870-48cc53a71f81}, !- Handle
  Floor 2 Reception HVAC On Infiltration, !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2e79ea94-c1dc-47e0-9c68-9ec19460f21c}, !- Handle
  Floor 2 Reception HVAC Off Infiltration, !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {46d0a8f3-cd30-40fc-85b0-dface3a898f6}, !- Handle
  Floor 1 Electrical Room HVAC On Infiltration, !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9c70eca1-2bb2-41d9-9e1d-5fb2a70d5620}, !- Handle
  Floor 1 Electrical Room HVAC Off Infiltration, !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75f9ebf0-f107-4198-8abc-23b6a5abad6a}, !- Handle
  Floor 3 Dressing Room HVAC On Infiltration, !- Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3eaf5e2c-0a57-482f-8100-0c6de5e22f9a}, !- Handle
  Floor 3 Dressing Room HVAC Off Infiltration, !- Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {006180b7-4493-4608-b4b4-849a77fc8ed0}, !- Handle
  Floor 1 Vestibule HVAC On Infiltration, !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9f72aa14-bba4-479c-9502-cbe8f524cfb8}, !- Handle
  Floor 1 Vestibule HVAC Off Infiltration, !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fa4e4733-7c0e-4765-9b38-76f61a73aad4}, !- Handle
  Floor 3 Elevator Hall HVAC On Infiltration, !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82ab6eca-fd69-432d-9d61-c10dbe054d1e}, !- Handle
  Floor 3 Elevator Hall HVAC Off Infiltration, !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59124179-f1cb-4120-8016-592371ff6053}, !- Handle
  Floor 2 Utility HVAC On Infiltration,   !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1acda96b-c11c-4fc4-ae22-ea797f239a6d}, !- Handle
  Floor 2 Utility HVAC Off Infiltration,  !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ce8a3ed6-46da-40cb-87c6-03dc45ac320e}, !- Handle
  NW Elevator HVAC On Infiltration,       !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a0512750-f8b0-442c-8dbc-dcc10a890a60}, !- Handle
  NW Elevator HVAC Off Infiltration,      !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ae66260e-bd19-4f20-a22d-ea4fd64053d8}, !- Handle
  Floor 3 Work HVAC On Infiltration,      !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4e3c861-d9e8-4649-8e25-8bfd06eb4093}, !- Handle
  Floor 3 Work HVAC Off Infiltration,     !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9b52774e-e45e-4cda-bacb-6e89bdf6620b}, !- Handle
  Floor 3 Office HVAC On Infiltration,    !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {98adb930-0b6c-4012-8233-d42125371823}, !- Handle
  Floor 3 Office HVAC Off Infiltration,   !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {187b74c0-e9f8-46fd-a210-11f2b1b56920}, !- Handle
  Floor 3 Lounge Toilet HVAC On Infiltration, !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc8525c9-0e75-4db1-9c35-369018dbca37}, !- Handle
  Floor 3 Lounge Toilet HVAC Off Infiltration, !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d6175ef7-aa12-4d67-b595-675bfe250669}, !- Handle
  Floor 1 Utility Room HVAC On Infiltration, !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {659a54b1-ed6c-4279-af61-0d61dc0aa02b}, !- Handle
  Floor 1 Utility Room HVAC Off Infiltration, !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {91dfdd3b-6acb-4328-adc2-727393ce250d}, !- Handle
  Floor 3 Physical Therapy Toilet HVAC On Infiltration, !- Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {73db19bd-017b-47df-a8c5-23ccdfa42ec0}, !- Handle
  Floor 3 Physical Therapy Toilet HVAC Off Infiltration, !- Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c26140f2-3da0-4727-bf6e-a8bab4b50438}, !- Handle
  Floor 2 Exam Hall 1 HVAC On Infiltration, !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {26e19e4f-96cb-4325-8330-37a04087cc03}, !- Handle
  Floor 2 Exam Hall 1 HVAC Off Infiltration, !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2d841109-88bb-4fb2-b191-755135dd1c50}, !- Handle
  Floor 1 Sterile Hall HVAC On Infiltration, !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d40b440b-75aa-4938-adc0-053838100374}, !- Handle
  Floor 1 Sterile Hall HVAC Off Infiltration, !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {485438c2-087f-407e-97d9-477412ed48a1}, !- Handle
  Floor 2 Exam Hall 3 HVAC On Infiltration, !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {850f990b-837e-4dfe-971c-eaa4444fbdf3}, !- Handle
  Floor 2 Exam Hall 3 HVAC Off Infiltration, !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8cafa6e0-ecb5-4fbe-8dec-1cdb19d4c690}, !- Handle
  Floor 2 Work Toilet HVAC On Infiltration, !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {654910d7-7dbb-47fe-a177-965f6f91d58a}, !- Handle
  Floor 2 Work Toilet HVAC Off Infiltration, !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3ca0baba-187e-4286-a719-21c87a7f0815}, !- Handle
  Floor 3 Undeveloped 2 HVAC On Infiltration, !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e3d3e2d-bdcb-4903-8806-24d3c2841445}, !- Handle
  Floor 3 Undeveloped 2 HVAC Off Infiltration, !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82e70fab-e52f-4d4c-87f2-c449c9952860}, !- Handle
  Floor 1 MRI Toilet HVAC On Infiltration, !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7ac0f1d5-f797-41c2-8a56-be824f0f4179}, !- Handle
  Floor 1 MRI Toilet HVAC Off Infiltration, !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {354fcd64-9c6e-4501-9012-ea6ae1447dd3}, !- Handle
  Floor 3 Office Toilet HVAC On Infiltration, !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f929d372-d66f-4100-903b-f4074568e62b}, !- Handle
  Floor 3 Office Toilet HVAC Off Infiltration, !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2313c81b-8492-4bd0-86ba-aed0dd019599}, !- Handle
  Floor 3 Mechanical HVAC On Infiltration, !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0b770e95-51fb-4b69-ac08-8e92ccd8b7b1}, !- Handle
  Floor 3 Mechanical HVAC Off Infiltration, !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {62736374-2a9e-4480-bea4-6821dcf84634}, !- Handle
  Floor 1 Anesthesia HVAC On Infiltration, !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c5625e00-1579-4676-8b0e-a71557b90585}, !- Handle
  Floor 1 Anesthesia HVAC Off Infiltration, !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9d8518d7-683a-4f5b-b66d-0ca450eb50da}, !- Handle
  Floor 1 Locker Room HVAC On Infiltration, !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8ca63888-d645-4d98-88e8-779c15202349}, !- Handle
  Floor 1 Locker Room HVAC Off Infiltration, !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {adf38a02-2577-4993-8e45-57055f09c060}, !- Handle
  NW Stair HVAC On Infiltration,          !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2cff492c-9eb1-4ae3-afbd-036e0c9938df}, !- Handle
  NW Stair HVAC Off Infiltration,         !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {85a282c8-b8da-421b-b83d-c97d5fa23516}, !- Handle
  Floor 2 Office HVAC On Infiltration,    !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {214d7b11-ffcb-479b-893e-fbfb9ab1018c}, !- Handle
  Floor 2 Office HVAC Off Infiltration,   !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {debca77c-a705-408c-b52b-e3dc80696a63}, !- Handle
  Floor 2 Exam 9 HVAC On Infiltration,    !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2098e8a9-2c5f-44df-aa7b-56e345694418}, !- Handle
  Floor 2 Exam 9 HVAC Off Infiltration,   !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65ff6ab2-9f5f-441d-9573-dbe9128504d3}, !- Handle
  Floor 1 Cafe HVAC On Infiltration,      !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c51f0ed3-fa99-463a-b17b-3ead67f3a99f}, !- Handle
  Floor 1 Cafe HVAC Off Infiltration,     !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6709baed-73cd-4876-afc6-5c7a7b52291d}, !- Handle
  Floor 2 Exam Hall 2 HVAC On Infiltration, !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {512a5a0f-2f1a-43b9-b5c7-52967da988bc}, !- Handle
  Floor 2 Exam Hall 2 HVAC Off Infiltration, !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {32f1e9cb-90f3-4fff-95f3-6b93f0c80f70}, !- Handle
  Floor 3 Storage 1 HVAC On Infiltration, !- Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a20f235b-fd8f-40cb-ae25-6325d3ed9526}, !- Handle
  Floor 3 Storage 1 HVAC Off Infiltration, !- Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bf64e9ea-ea5e-4dd7-97a7-9cd4d5aa0984}, !- Handle
  Floor 3 Janitor HVAC On Infiltration,   !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0e6f95df-ecce-4048-8296-e2692ec31197}, !- Handle
  Floor 3 Janitor HVAC Off Infiltration,  !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ffdb810e-3024-44ec-a72c-3592b78a2a1c}, !- Handle
  NE Stair HVAC On Infiltration,          !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a195a691-1e44-49e4-af3c-1005ce114cf7}, !- Handle
  NE Stair HVAC Off Infiltration,         !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d96c81c9-2b37-4280-ad41-7991ed44a5f5}, !- Handle
  Floor 2 Exam 2 HVAC On Infiltration,    !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87f4d34d-65c7-4e8a-a3bb-89e148b1e970}, !- Handle
  Floor 2 Exam 2 HVAC Off Infiltration,   !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6a491c72-2669-4337-9168-69bd84723d81}, !- Handle
  Floor 2 Exam 8 HVAC On Infiltration,    !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5700d312-d22b-4369-926c-f14974f5a5f8}, !- Handle
  Floor 2 Exam 8 HVAC Off Infiltration,   !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3fe01d65-e0c7-4fad-b477-10e6e912a0a1}, !- Handle
  Floor 3 Utility HVAC On Infiltration,   !- Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a96185c-3937-481f-a46d-be23c8417f9c}, !- Handle
  Floor 3 Utility HVAC Off Infiltration,  !- Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {679a0f5a-b7c1-470c-b048-bb55d68294c0}, !- Handle
  Floor 3 Undeveloped 1 HVAC On Infiltration, !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4526bc8-f5f7-41db-992f-2f929944b1c2}, !- Handle
  Floor 3 Undeveloped 1 HVAC Off Infiltration, !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3e2d2d0-cc99-4579-b2db-d6e4b313db60}, !- Handle
  Floor 1 Pre-Op Room 1 HVAC On Infiltration, !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb8dc047-80bb-4be1-b8c3-58586f7530c8}, !- Handle
  Floor 1 Pre-Op Room 1 HVAC Off Infiltration, !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e1d501d7-3e10-4a71-b09f-42867811ca88}, !- Handle
  Floor 2 Exam Hall 6 HVAC On Infiltration, !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4d8155f8-6518-4be1-a2cd-4fa5e34a6384}, !- Handle
  Floor 2 Exam Hall 6 HVAC Off Infiltration, !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e4734f48-b43c-4a01-8df6-e54c12baef8d}, !- Handle
  Floor 2 Exam 1 HVAC On Infiltration,    !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {214cc915-8d5a-4805-a787-cc3b44eae7fa}, !- Handle
  Floor 2 Exam 1 HVAC Off Infiltration,   !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f58ee4d0-0cd1-4eba-b75e-1c96a35de551}, !- Handle
  Floor 3 Physical Therapy 1 HVAC On Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d0d8086b-6537-4ca8-abdc-3fc0de0af2d5}, !- Handle
  Floor 3 Physical Therapy 1 HVAC Off Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {57d552a1-4469-4fde-96d8-488f35befe1b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {11560942-af9a-45be-81df-8e33ff34be2e}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- Handle
  Floor 1 Anesthesia ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77fc82ce-174b-45d7-98e7-a1ed51f98178}, !- Zone Air Inlet Port List
  {18c1a4e8-1771-4c24-8305-a5985d320431}, !- Zone Air Exhaust Port List
  {fa48e07b-cb94-44b2-be4e-aa765959138b}, !- Zone Air Node Name
  {0dd49d17-3be5-4164-ae97-32df0013905f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dff2235f-79d4-4bf9-b535-847a752ca4c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d846de9-da9c-40b0-9a43-11189baac288}, !- Handle
  Floor 1 Anesthesia ZN Zone Air Node,    !- Name
  {fa48e07b-cb94-44b2-be4e-aa765959138b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa48e07b-cb94-44b2-be4e-aa765959138b}, !- Handle
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- Source Object
  11,                                     !- Outlet Port
  {7d846de9-da9c-40b0-9a43-11189baac288}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77fc82ce-174b-45d7-98e7-a1ed51f98178}, !- Handle
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- HVAC Component
  {e09b2d45-a57c-4ad0-9401-224ffb4aee59}; !- Port 1

OS:PortList,
  {18c1a4e8-1771-4c24-8305-a5985d320431}, !- Handle
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- HVAC Component
  {2aac51da-884b-4d50-9478-aaa3fedc2831}; !- Port 1

OS:PortList,
  {0dd49d17-3be5-4164-ae97-32df0013905f}, !- Handle
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- HVAC Component
  {69e89d4a-305d-45fe-972d-7694bb0a8cf5}; !- Port 1

OS:Sizing:Zone,
  {a9a9d9ae-48cb-44e2-b8d4-7d392cf50f55}, !- Handle
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00677333333333333,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {64a6eaae-a2c5-4800-b642-413119f328ef}, !- Handle
  Floor 1 Anesthesia ZN Zone HVAC Equipment List, !- Name
  {33fd0fb2-a6d9-4521-9843-002527908946}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e395f39-9d31-404c-90ae-347884d8f694}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3cb3c13-b563-4efb-bc56-ff803e3eb66d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dff2235f-79d4-4bf9-b535-847a752ca4c9}, !- Handle
  Outpatient Anesthesia Thermostat 1,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- Handle
  Floor 1 Bio Haz ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c947bf4f-166a-4908-a927-38587cd62bca}, !- Zone Air Inlet Port List
  {6213e5db-3da4-47e6-98e9-5ba8218254b2}, !- Zone Air Exhaust Port List
  {c954a901-b322-4df0-ab08-ee0c3cebec56}, !- Zone Air Node Name
  {1e5b900a-193a-4f66-bf1b-3c2e6a77ec4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b4af8a4-63fd-4c42-a323-f4db6782a4a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8e5bbf-641e-4e64-aed8-cc9f203e6cdd}, !- Handle
  Floor 1 Bio Haz ZN Zone Air Node,       !- Name
  {c954a901-b322-4df0-ab08-ee0c3cebec56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c954a901-b322-4df0-ab08-ee0c3cebec56}, !- Handle
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- Source Object
  11,                                     !- Outlet Port
  {1b8e5bbf-641e-4e64-aed8-cc9f203e6cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c947bf4f-166a-4908-a927-38587cd62bca}, !- Handle
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- HVAC Component
  {9cea472c-9d76-4296-a56b-14f921a6b56c}; !- Port 1

OS:PortList,
  {6213e5db-3da4-47e6-98e9-5ba8218254b2}, !- Handle
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}; !- HVAC Component

OS:PortList,
  {1e5b900a-193a-4f66-bf1b-3c2e6a77ec4f}, !- Handle
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- HVAC Component
  {b5dce888-bbeb-460c-ae0f-70fc6f698860}; !- Port 1

OS:Sizing:Zone,
  {778beb57-a652-48d5-8910-e39291d3fb4a}, !- Handle
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f673a7db-b5dc-40b7-bd2a-d561ea7ad620}, !- Handle
  Floor 1 Bio Haz ZN Zone HVAC Equipment List, !- Name
  {2811c8ac-ea68-4883-aaa1-01b4c5d4ab1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95525c53-48c4-488d-99c0-6c696f72dbe8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9b4af8a4-63fd-4c42-a323-f4db6782a4a4}, !- Handle
  Outpatient BioHazard Thermostat 1,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- Handle
  Floor 1 Cafe ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e075712-8d6a-4b55-95d1-3569020fadfc}, !- Zone Air Inlet Port List
  {ad9379af-5b34-43dc-80cf-cdfbec8da12f}, !- Zone Air Exhaust Port List
  {e42b63f2-6164-4ce2-9d1c-bf3abf12a090}, !- Zone Air Node Name
  {b26a4b26-5995-42ad-9e9c-92fdb1334374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f33c0824-e53c-4180-84c4-057bcf882497}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9c1305f-ef01-4021-a401-b647e851c684}, !- Handle
  Floor 1 Cafe ZN Zone Air Node,          !- Name
  {e42b63f2-6164-4ce2-9d1c-bf3abf12a090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e42b63f2-6164-4ce2-9d1c-bf3abf12a090}, !- Handle
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- Source Object
  11,                                     !- Outlet Port
  {a9c1305f-ef01-4021-a401-b647e851c684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e075712-8d6a-4b55-95d1-3569020fadfc}, !- Handle
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- HVAC Component
  {bfa1f89f-8203-4f01-909d-6fc845a4d488}; !- Port 1

OS:PortList,
  {ad9379af-5b34-43dc-80cf-cdfbec8da12f}, !- Handle
  {55c6c063-c910-4256-ab77-eb58e03d2b87}; !- HVAC Component

OS:PortList,
  {b26a4b26-5995-42ad-9e9c-92fdb1334374}, !- Handle
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- HVAC Component
  {919af7fb-c261-498d-8635-0dc372c7c5f5}; !- Port 1

OS:Sizing:Zone,
  {5e2479b0-d308-4ab9-8d65-12c6a33ebdad}, !- Handle
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f7446171-92cc-424c-90c5-e11a91859f48}, !- Handle
  Floor 1 Cafe ZN Zone HVAC Equipment List, !- Name
  {55c6c063-c910-4256-ab77-eb58e03d2b87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f16c794-dac9-40b4-92a6-546ec9cd77e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f33c0824-e53c-4180-84c4-057bcf882497}, !- Handle
  Outpatient Cafe Thermostat 1,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- Handle
  Floor 1 Clean ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3289421-fdc2-4aeb-9bd6-645b055f8082}, !- Zone Air Inlet Port List
  {bd436652-e426-474c-81e3-1a73c1609b86}, !- Zone Air Exhaust Port List
  {83497bde-e714-4051-8c08-6c3d03201e3a}, !- Zone Air Node Name
  {5598aba5-65f1-4ea8-8a8c-ecd11d7f5773}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {638ce5c4-523d-492b-b1a0-ba881ef01ea2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c66916af-393c-4751-8867-de4dcb475f39}, !- Handle
  Floor 1 Clean ZN Zone Air Node,         !- Name
  {83497bde-e714-4051-8c08-6c3d03201e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83497bde-e714-4051-8c08-6c3d03201e3a}, !- Handle
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- Source Object
  11,                                     !- Outlet Port
  {c66916af-393c-4751-8867-de4dcb475f39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3289421-fdc2-4aeb-9bd6-645b055f8082}, !- Handle
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- HVAC Component
  {c0d42186-f929-4414-9513-979f2f54285f}; !- Port 1

OS:PortList,
  {bd436652-e426-474c-81e3-1a73c1609b86}, !- Handle
  {7cfb3447-542e-4a10-8597-337edd4cee56}; !- HVAC Component

OS:PortList,
  {5598aba5-65f1-4ea8-8a8c-ecd11d7f5773}, !- Handle
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- HVAC Component
  {cdc579c3-f8ff-44b8-a21a-243371e91d41}; !- Port 1

OS:Sizing:Zone,
  {59b7a969-6ea4-427a-9763-b57b94135194}, !- Handle
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {44b17a7f-fb53-44f8-9925-ca626ab7e2ac}, !- Handle
  Floor 1 Clean ZN Zone HVAC Equipment List, !- Name
  {7cfb3447-542e-4a10-8597-337edd4cee56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67d0cd1f-6291-4e9b-9dd1-f823eae467fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {638ce5c4-523d-492b-b1a0-ba881ef01ea2}, !- Handle
  Outpatient CleanWork Thermostat 1,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- Handle
  Floor 1 Clean Work ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca7e3373-dede-4600-8b04-1a562f917bd4}, !- Zone Air Inlet Port List
  {a34bf742-a2a4-400c-9e33-63d329c03bd7}, !- Zone Air Exhaust Port List
  {c03d9311-a444-4116-8aec-7a6040bdbd12}, !- Zone Air Node Name
  {3aed48ec-b12c-40c5-9079-cb7824033479}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5c7ef3b-cd4e-413b-be50-86284d5dbffc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c388ab7-d8e2-4b04-b873-4535afc076f1}, !- Handle
  Floor 1 Clean Work ZN Zone Air Node,    !- Name
  {c03d9311-a444-4116-8aec-7a6040bdbd12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03d9311-a444-4116-8aec-7a6040bdbd12}, !- Handle
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- Source Object
  11,                                     !- Outlet Port
  {1c388ab7-d8e2-4b04-b873-4535afc076f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca7e3373-dede-4600-8b04-1a562f917bd4}, !- Handle
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- HVAC Component
  {b67d1294-1797-4ea9-8d7b-71431c3bf4bb}; !- Port 1

OS:PortList,
  {a34bf742-a2a4-400c-9e33-63d329c03bd7}, !- Handle
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}; !- HVAC Component

OS:PortList,
  {3aed48ec-b12c-40c5-9079-cb7824033479}, !- Handle
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- HVAC Component
  {a253ddb3-983e-4bab-90cf-604552459ed7}; !- Port 1

OS:Sizing:Zone,
  {6d2cd517-9614-439c-aec1-29ed3e128aa5}, !- Handle
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7ae723ee-0023-4c9e-ae83-1a4ff862ddd4}, !- Handle
  Floor 1 Clean Work ZN Zone HVAC Equipment List, !- Name
  {e048d3ab-1b82-4402-ac2c-7ce171e15cc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45037ccc-f022-4c20-95a7-dc8fd612b895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5c7ef3b-cd4e-413b-be50-86284d5dbffc}, !- Handle
  Outpatient CleanWork Thermostat 2,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- Handle
  Floor 1 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d408c3ca-274d-4985-8144-2f5702496818}, !- Zone Air Inlet Port List
  {4aa32ebd-35e2-4417-aa31-4f7985893373}, !- Zone Air Exhaust Port List
  {689423f3-be41-43c8-b0b1-3f5955a7d0d0}, !- Zone Air Node Name
  {3d99895b-716c-4d48-8305-9ae12fee5e15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f041cd2-6c4b-42e0-aeb2-4b9bba40b174}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {889d5d35-4a6a-4362-ab65-0024420bf9bf}, !- Handle
  Floor 1 Dictation ZN Zone Air Node,     !- Name
  {689423f3-be41-43c8-b0b1-3f5955a7d0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {689423f3-be41-43c8-b0b1-3f5955a7d0d0}, !- Handle
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- Source Object
  11,                                     !- Outlet Port
  {889d5d35-4a6a-4362-ab65-0024420bf9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d408c3ca-274d-4985-8144-2f5702496818}, !- Handle
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- HVAC Component
  {14988228-f8c9-44d8-bfbf-041535c689ad}; !- Port 1

OS:PortList,
  {4aa32ebd-35e2-4417-aa31-4f7985893373}, !- Handle
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}; !- HVAC Component

OS:PortList,
  {3d99895b-716c-4d48-8305-9ae12fee5e15}, !- Handle
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- HVAC Component
  {4d7b03ae-2b29-4591-9064-a97df5571985}; !- Port 1

OS:Sizing:Zone,
  {787a0bc5-e621-49a1-970c-78b9ca91dafe}, !- Handle
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d3507a90-e588-45a9-82b3-91de5edc9451}, !- Handle
  Floor 1 Dictation ZN Zone HVAC Equipment List, !- Name
  {be1ea9e6-d0d0-44b1-a326-76c5af63692f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fde72d58-4c31-4f8e-8b6a-db4f16536dc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f041cd2-6c4b-42e0-aeb2-4b9bba40b174}, !- Handle
  Outpatient Office Thermostat 1,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- Handle
  Floor 1 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b3e2a04-4adc-4a39-b510-d428e64db74a}, !- Zone Air Inlet Port List
  {b888c30e-9f73-4b91-83a2-127621b3fc91}, !- Zone Air Exhaust Port List
  {3840ac09-b430-4ad0-a8c7-9dc2bc5f76e8}, !- Zone Air Node Name
  {119517b1-e251-455e-b709-2799feb8f2c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53468b48-d269-4240-9178-f6a93059661a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c73b6d5-de72-448b-a7ee-ba01f1b0d5b3}, !- Handle
  Floor 1 Dressing Room ZN Zone Air Node, !- Name
  {3840ac09-b430-4ad0-a8c7-9dc2bc5f76e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3840ac09-b430-4ad0-a8c7-9dc2bc5f76e8}, !- Handle
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- Source Object
  11,                                     !- Outlet Port
  {5c73b6d5-de72-448b-a7ee-ba01f1b0d5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b3e2a04-4adc-4a39-b510-d428e64db74a}, !- Handle
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- HVAC Component
  {2592d576-a974-465b-a7fc-965bd4c7e9d5}; !- Port 1

OS:PortList,
  {b888c30e-9f73-4b91-83a2-127621b3fc91}, !- Handle
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}; !- HVAC Component

OS:PortList,
  {119517b1-e251-455e-b709-2799feb8f2c7}, !- Handle
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- HVAC Component
  {e54b62d3-03ec-4259-ad84-0b48c7212a21}; !- Port 1

OS:Sizing:Zone,
  {3aff30e4-b0ed-4c34-8d8b-d4ff322f7db4}, !- Handle
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {feefcf10-aeb2-48dd-945e-737d53348aaa}, !- Handle
  Floor 1 Dressing Room ZN Zone HVAC Equipment List, !- Name
  {2a95bc41-348f-4c93-88ee-ab000b9b1333}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {780f7e63-137e-40e0-a6d3-c5027c759c49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {53468b48-d269-4240-9178-f6a93059661a}, !- Handle
  Outpatient DressingRoom Thermostat 1,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- Handle
  Floor 1 Electrical Room ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {104663aa-22bb-4ec9-809c-32ee09f92519}, !- Zone Air Inlet Port List
  {dfd1b27c-ce2b-4168-bed1-fd4a436ea98f}, !- Zone Air Exhaust Port List
  {3e8cd739-9a15-4470-a4da-0a966fc8427a}, !- Zone Air Node Name
  {2e5ba655-8b6b-40a6-88e5-b8e331b7b3d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bb7a5f1-f919-45c5-bd98-91f4486c9e86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c620b90-a2bf-4197-a5ed-d8b99ecf3974}, !- Handle
  Floor 1 Electrical Room ZN Zone Air Node, !- Name
  {3e8cd739-9a15-4470-a4da-0a966fc8427a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e8cd739-9a15-4470-a4da-0a966fc8427a}, !- Handle
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- Source Object
  11,                                     !- Outlet Port
  {2c620b90-a2bf-4197-a5ed-d8b99ecf3974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {104663aa-22bb-4ec9-809c-32ee09f92519}, !- Handle
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- HVAC Component
  {6f150c94-b896-4f93-b3b3-72457e3700ae}; !- Port 1

OS:PortList,
  {dfd1b27c-ce2b-4168-bed1-fd4a436ea98f}, !- Handle
  {7288570e-d1a3-4744-9241-802dd519d4f2}; !- HVAC Component

OS:PortList,
  {2e5ba655-8b6b-40a6-88e5-b8e331b7b3d2}, !- Handle
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- HVAC Component
  {2bbd0409-8c69-4b1f-bde7-d41c7e0d393b}; !- Port 1

OS:Sizing:Zone,
  {4a667630-359f-4e9d-8d52-c3f8dce88f18}, !- Handle
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e86f8436-fcae-466e-8eec-270fc5d713f5}, !- Handle
  Floor 1 Electrical Room ZN Zone HVAC Equipment List, !- Name
  {7288570e-d1a3-4744-9241-802dd519d4f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdc82827-c8c4-4d58-8c71-25e702191a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7bb7a5f1-f919-45c5-bd98-91f4486c9e86}, !- Handle
  Outpatient Elec/MechRoom Thermostat 1,  !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- Handle
  Floor 1 Elevator Pump Room ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {394022c9-4a2f-43e5-ad74-8c2ec0a66e0a}, !- Zone Air Inlet Port List
  {e4e5b6e2-80e4-4825-842b-79d985281a3b}, !- Zone Air Exhaust Port List
  {f4da362c-4b1d-42cd-8d90-9725fa4352e3}, !- Zone Air Node Name
  {a32b1c96-1d0d-4d9d-99e0-6b31e462b332}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c088f68-4aaa-418f-b9a9-c35291a48b7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e069ff83-8686-4eb3-9ccd-12fdd8d7ea92}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone Air Node, !- Name
  {f4da362c-4b1d-42cd-8d90-9725fa4352e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4da362c-4b1d-42cd-8d90-9725fa4352e3}, !- Handle
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- Source Object
  11,                                     !- Outlet Port
  {e069ff83-8686-4eb3-9ccd-12fdd8d7ea92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {394022c9-4a2f-43e5-ad74-8c2ec0a66e0a}, !- Handle
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- HVAC Component
  {c4a10bb5-b0b7-4d0e-a811-3cb10dfb01b3}; !- Port 1

OS:PortList,
  {e4e5b6e2-80e4-4825-842b-79d985281a3b}, !- Handle
  {f523199d-bec7-42e7-a51a-edff5ade91aa}; !- HVAC Component

OS:PortList,
  {a32b1c96-1d0d-4d9d-99e0-6b31e462b332}, !- Handle
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- HVAC Component
  {c0e24150-cee0-4a38-a4fa-b97b28756af1}; !- Port 1

OS:Sizing:Zone,
  {a11e18ed-554d-42a2-93af-bd38e1484452}, !- Handle
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {339dfff9-b902-4966-bc70-f7c9a7cac8d6}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone HVAC Equipment List, !- Name
  {f523199d-bec7-42e7-a51a-edff5ade91aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {489cc492-068c-4b43-8f82-486f51f12004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c088f68-4aaa-418f-b9a9-c35291a48b7b}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat 1, !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89854dcf-8069-48c3-bd52-55129b191887}, !- Handle
  Floor 1 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9e86ab5-bc87-419a-8904-2f8fbb3be6b8}, !- Zone Air Inlet Port List
  {44b06925-0e57-4525-8001-097da00f367a}, !- Zone Air Exhaust Port List
  {58533407-5845-4f55-bc51-2d128f66da3b}, !- Zone Air Node Name
  {db1350f3-79c8-4a69-b11b-28795adf3647}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dab3f398-ae77-4bdc-9c0d-03ec779847ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a7f6335-09b3-4e97-b969-61277b2a3514}, !- Handle
  Floor 1 Humid ZN Zone Air Node,         !- Name
  {58533407-5845-4f55-bc51-2d128f66da3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58533407-5845-4f55-bc51-2d128f66da3b}, !- Handle
  {89854dcf-8069-48c3-bd52-55129b191887}, !- Source Object
  11,                                     !- Outlet Port
  {7a7f6335-09b3-4e97-b969-61277b2a3514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9e86ab5-bc87-419a-8904-2f8fbb3be6b8}, !- Handle
  {89854dcf-8069-48c3-bd52-55129b191887}, !- HVAC Component
  {149fea47-68f7-4819-8660-cc18d637f9cd}; !- Port 1

OS:PortList,
  {44b06925-0e57-4525-8001-097da00f367a}, !- Handle
  {89854dcf-8069-48c3-bd52-55129b191887}; !- HVAC Component

OS:PortList,
  {db1350f3-79c8-4a69-b11b-28795adf3647}, !- Handle
  {89854dcf-8069-48c3-bd52-55129b191887}, !- HVAC Component
  {ef50c82e-5f4f-4ac5-9d5f-ddd28048b9ec}; !- Port 1

OS:Sizing:Zone,
  {dab4ab48-21ea-4329-8385-24c43478b334}, !- Handle
  {89854dcf-8069-48c3-bd52-55129b191887}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a5e3fdef-48f9-4e40-a2d6-4e19c9fe17fc}, !- Handle
  Floor 1 Humid ZN Zone HVAC Equipment List, !- Name
  {89854dcf-8069-48c3-bd52-55129b191887}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fe863dc-ac50-46ee-92a8-1a3a47089a3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dab3f398-ae77-4bdc-9c0d-03ec779847ea}, !- Handle
  Outpatient Office Thermostat 2,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30010895-674e-46f6-bf45-7455244f116d}, !- Handle
  Floor 1 IT Hall ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac7eb541-4a89-4672-b692-134923350bd0}, !- Zone Air Inlet Port List
  {f42a6671-42b9-4e2f-a7ba-7b50e1a253d0}, !- Zone Air Exhaust Port List
  {47fb1fde-97a4-45ca-8aaf-e81549b66aec}, !- Zone Air Node Name
  {a9180458-cd65-4564-8d9c-60aa3b220d90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3819e92b-9d40-4146-b218-95b65b4ec3b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4bf7972-e6ae-4fcc-8cdd-466edfcf7cef}, !- Handle
  Floor 1 IT Hall ZN Zone Air Node,       !- Name
  {47fb1fde-97a4-45ca-8aaf-e81549b66aec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47fb1fde-97a4-45ca-8aaf-e81549b66aec}, !- Handle
  {30010895-674e-46f6-bf45-7455244f116d}, !- Source Object
  11,                                     !- Outlet Port
  {a4bf7972-e6ae-4fcc-8cdd-466edfcf7cef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac7eb541-4a89-4672-b692-134923350bd0}, !- Handle
  {30010895-674e-46f6-bf45-7455244f116d}, !- HVAC Component
  {e2e099c5-139d-4a2f-af9f-afbec4d9111e}; !- Port 1

OS:PortList,
  {f42a6671-42b9-4e2f-a7ba-7b50e1a253d0}, !- Handle
  {30010895-674e-46f6-bf45-7455244f116d}; !- HVAC Component

OS:PortList,
  {a9180458-cd65-4564-8d9c-60aa3b220d90}, !- Handle
  {30010895-674e-46f6-bf45-7455244f116d}, !- HVAC Component
  {642235e3-ff64-4d8d-acb0-d1ba05e8b48a}; !- Port 1

OS:Sizing:Zone,
  {5b7f292a-14bf-4c78-a09c-fcebcca2a475}, !- Handle
  {30010895-674e-46f6-bf45-7455244f116d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3edffdcd-8c59-4ba0-a18a-f9827fe1aaf6}, !- Handle
  Floor 1 IT Hall ZN Zone HVAC Equipment List, !- Name
  {30010895-674e-46f6-bf45-7455244f116d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77a031a9-3330-4658-a9c5-5e57c8a84923}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3819e92b-9d40-4146-b218-95b65b4ec3b8}, !- Handle
  Outpatient Hall Thermostat 1,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- Handle
  Floor 1 IT Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fddb83a3-47aa-4069-9720-a4fd21a65bc6}, !- Zone Air Inlet Port List
  {d3e61120-edac-45f1-836b-27a762cbaa6e}, !- Zone Air Exhaust Port List
  {41acff1f-16c4-4ae0-8ef9-5541194447b7}, !- Zone Air Node Name
  {695aeea9-2d52-4095-9537-9fca32aeb3e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0bcf1a5-8540-4cc1-bd73-f36c93b2d590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba3e4e83-7e8e-4f4d-af5b-d7d39163fe48}, !- Handle
  Floor 1 IT Room ZN Zone Air Node,       !- Name
  {41acff1f-16c4-4ae0-8ef9-5541194447b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41acff1f-16c4-4ae0-8ef9-5541194447b7}, !- Handle
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- Source Object
  11,                                     !- Outlet Port
  {ba3e4e83-7e8e-4f4d-af5b-d7d39163fe48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fddb83a3-47aa-4069-9720-a4fd21a65bc6}, !- Handle
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- HVAC Component
  {0f87b5ec-65f2-4b95-b8f0-055fc4cfb9c5}; !- Port 1

OS:PortList,
  {d3e61120-edac-45f1-836b-27a762cbaa6e}, !- Handle
  {0f49fa70-ec98-406f-8766-683acfe2b137}; !- HVAC Component

OS:PortList,
  {695aeea9-2d52-4095-9537-9fca32aeb3e6}, !- Handle
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- HVAC Component
  {bc248cef-e56d-4289-a672-b3ccc1698572}; !- Port 1

OS:Sizing:Zone,
  {69c6f6a5-adbb-4fef-9f5e-b14943896764}, !- Handle
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bb4b4494-cfb4-4213-8a11-4bbc38f50a6d}, !- Handle
  Floor 1 IT Room ZN Zone HVAC Equipment List, !- Name
  {0f49fa70-ec98-406f-8766-683acfe2b137}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {153a608d-e3f5-4032-9828-a105565d9a5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0bcf1a5-8540-4cc1-bd73-f36c93b2d590}, !- Handle
  Outpatient IT_Room Thermostat 1,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- Handle
  Floor 1 Lobby ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6807af6-51e1-4a32-a0c6-5eca8e47199f}, !- Zone Air Inlet Port List
  {a0dbfa0d-f101-4235-a56a-65fef11c8cb9}, !- Zone Air Exhaust Port List
  {270ee2b3-4640-4ef1-ad82-efc4adac45f1}, !- Zone Air Node Name
  {d2ac11b5-d999-4695-a0c4-858972fbc452}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e18f009-f6df-4e7d-93be-46fb8c7d3b2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c29a160a-0632-49af-a95a-ec74a6e5ff81}, !- Handle
  Floor 1 Lobby ZN Zone Air Node,         !- Name
  {270ee2b3-4640-4ef1-ad82-efc4adac45f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {270ee2b3-4640-4ef1-ad82-efc4adac45f1}, !- Handle
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- Source Object
  11,                                     !- Outlet Port
  {c29a160a-0632-49af-a95a-ec74a6e5ff81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6807af6-51e1-4a32-a0c6-5eca8e47199f}, !- Handle
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- HVAC Component
  {0c7a50fc-be05-43d8-92a4-3f877fa9a29c}; !- Port 1

OS:PortList,
  {a0dbfa0d-f101-4235-a56a-65fef11c8cb9}, !- Handle
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}; !- HVAC Component

OS:PortList,
  {d2ac11b5-d999-4695-a0c4-858972fbc452}, !- Handle
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- HVAC Component
  {d78449e7-e8e1-4597-b135-9c161c08bc6a}; !- Port 1

OS:Sizing:Zone,
  {f7d79c71-3f16-4afc-891c-fc58fdd501ba}, !- Handle
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dba065dd-80b2-4807-abfc-3c28b6668341}, !- Handle
  Floor 1 Lobby ZN Zone HVAC Equipment List, !- Name
  {2df95ae6-a6b6-469c-a394-9ce65aae67e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48aaa1aa-bba8-4576-b651-ca406bf82231}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e18f009-f6df-4e7d-93be-46fb8c7d3b2c}, !- Handle
  Outpatient Lobby Thermostat 1,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- Handle
  Floor 1 Lobby Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b423c35-a637-4f14-828c-17f37dfe6e4c}, !- Zone Air Inlet Port List
  {23417533-ec15-43e7-8247-d76d9b9c9069}, !- Zone Air Exhaust Port List
  {9f6c2b55-13a6-4fc9-8be7-e9f630f263d4}, !- Zone Air Node Name
  {90af8d8f-0022-4caf-91d4-d83cbe63cc66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f962f74-1dfa-4045-a4fd-f3c53916e329}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a1fb08f-9c86-42e1-b666-aee6503cf745}, !- Handle
  Floor 1 Lobby Hall ZN Zone Air Node,    !- Name
  {9f6c2b55-13a6-4fc9-8be7-e9f630f263d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f6c2b55-13a6-4fc9-8be7-e9f630f263d4}, !- Handle
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- Source Object
  11,                                     !- Outlet Port
  {0a1fb08f-9c86-42e1-b666-aee6503cf745}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b423c35-a637-4f14-828c-17f37dfe6e4c}, !- Handle
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- HVAC Component
  {e5ac95ce-3424-4611-ad31-0a69e5ec23c7}; !- Port 1

OS:PortList,
  {23417533-ec15-43e7-8247-d76d9b9c9069}, !- Handle
  {cf613adb-af10-4522-9338-0b20655b4ceb}; !- HVAC Component

OS:PortList,
  {90af8d8f-0022-4caf-91d4-d83cbe63cc66}, !- Handle
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- HVAC Component
  {e61f7bef-06a6-414c-b087-fd20a61189ed}; !- Port 1

OS:Sizing:Zone,
  {f68cc1d5-6a9e-49cc-a392-84edb9f1c148}, !- Handle
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {eddd726f-fc9d-4513-b374-52498ee382a1}, !- Handle
  Floor 1 Lobby Hall ZN Zone HVAC Equipment List, !- Name
  {cf613adb-af10-4522-9338-0b20655b4ceb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e52b461d-83b2-4c4c-bcc6-dcbc8556c883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f962f74-1dfa-4045-a4fd-f3c53916e329}, !- Handle
  Outpatient Hall Thermostat 2,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- Handle
  Floor 1 Lobby Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4328c5eb-29f4-4114-b405-d18201a1fa25}, !- Zone Air Inlet Port List
  {679ef4d4-9ce1-46f8-9390-4e5188fec121}, !- Zone Air Exhaust Port List
  {130f99c9-6f99-4a78-8443-c75ba2fbecab}, !- Zone Air Node Name
  {d3614ca4-f893-42cf-942a-8b61c9816556}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a98d81f-73dc-47b6-ac6d-7654563634d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61bfe2d7-419a-45d7-87e1-681fa80e57da}, !- Handle
  Floor 1 Lobby Toilet ZN Zone Air Node,  !- Name
  {130f99c9-6f99-4a78-8443-c75ba2fbecab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {130f99c9-6f99-4a78-8443-c75ba2fbecab}, !- Handle
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- Source Object
  11,                                     !- Outlet Port
  {61bfe2d7-419a-45d7-87e1-681fa80e57da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4328c5eb-29f4-4114-b405-d18201a1fa25}, !- Handle
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- HVAC Component
  {008304cb-922a-4f49-a2cb-0df8557451c6}; !- Port 1

OS:PortList,
  {679ef4d4-9ce1-46f8-9390-4e5188fec121}, !- Handle
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- HVAC Component
  {259c7bd3-d7be-43d0-b84c-7b23dc1b040a}; !- Port 1

OS:PortList,
  {d3614ca4-f893-42cf-942a-8b61c9816556}, !- Handle
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- HVAC Component
  {3b053afe-5f91-460e-a277-d4ce72b758e8}; !- Port 1

OS:Sizing:Zone,
  {b3e16133-e1b3-4bbc-afb4-dd0111c0600c}, !- Handle
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {68b96d14-d919-44bd-b864-9a10c13d5a32}, !- Handle
  Floor 1 Lobby Toilet ZN Zone HVAC Equipment List, !- Name
  {44973c72-c293-434b-8fef-0847b7e8972d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0dbc7405-20fa-477a-80dc-b1f963ac471a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50d6f96b-cfbc-4f5f-9edb-a900e72d2fa5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4a98d81f-73dc-47b6-ac6d-7654563634d0}, !- Handle
  Outpatient Toilet Thermostat 1,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- Handle
  Floor 1 Locker Room ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c362de4b-43c0-43e7-b2d5-aa18e03be8c3}, !- Zone Air Inlet Port List
  {2212614a-82cb-46c7-9d38-9290ab7634be}, !- Zone Air Exhaust Port List
  {bbd6a525-f5b9-4bca-841f-a97868a4f16e}, !- Zone Air Node Name
  {83440cd7-60c2-4f6f-8281-2e92f2f8b993}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52e7a7e5-bc6c-40a5-8f0a-108b55f66632}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fa4262e-7d03-4de9-9afe-7595ad0ca724}, !- Handle
  Floor 1 Locker Room ZN Zone Air Node,   !- Name
  {bbd6a525-f5b9-4bca-841f-a97868a4f16e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd6a525-f5b9-4bca-841f-a97868a4f16e}, !- Handle
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- Source Object
  11,                                     !- Outlet Port
  {4fa4262e-7d03-4de9-9afe-7595ad0ca724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c362de4b-43c0-43e7-b2d5-aa18e03be8c3}, !- Handle
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- HVAC Component
  {8da8d7f4-93d2-4a70-8682-e973c6c6f7ec}; !- Port 1

OS:PortList,
  {2212614a-82cb-46c7-9d38-9290ab7634be}, !- Handle
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}; !- HVAC Component

OS:PortList,
  {83440cd7-60c2-4f6f-8281-2e92f2f8b993}, !- Handle
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- HVAC Component
  {4fae904e-7ce3-4710-9164-504aa48a749c}; !- Port 1

OS:Sizing:Zone,
  {2349b74c-f35f-455d-a5da-95ca6aad0236}, !- Handle
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {29a29984-f986-46d2-b303-f56bdf5887d6}, !- Handle
  Floor 1 Locker Room ZN Zone HVAC Equipment List, !- Name
  {dcf0bd19-5269-45c5-9af9-ba0826a98ab3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7eb3aad-938f-4457-8997-9cd3b2ec9ea1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {52e7a7e5-bc6c-40a5-8f0a-108b55f66632}, !- Handle
  Outpatient LockerRoom Thermostat 1,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- Handle
  Floor 1 Locker Room Hall ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebedd036-f02c-478e-9d33-0bdccf72c6ea}, !- Zone Air Inlet Port List
  {587874d9-e9e7-4591-9b29-6e6a9b72afd7}, !- Zone Air Exhaust Port List
  {10efa26a-6cb2-4f45-b21b-83fd8ce3e22c}, !- Zone Air Node Name
  {3f94e108-1aef-40ca-820b-8d18a9cac77a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6213708-8e00-4aa4-b796-4d5e4d975d59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b9f492b-d16a-4d7c-9b9e-8eeab364fb5c}, !- Handle
  Floor 1 Locker Room Hall ZN Zone Air Node, !- Name
  {10efa26a-6cb2-4f45-b21b-83fd8ce3e22c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10efa26a-6cb2-4f45-b21b-83fd8ce3e22c}, !- Handle
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- Source Object
  11,                                     !- Outlet Port
  {3b9f492b-d16a-4d7c-9b9e-8eeab364fb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebedd036-f02c-478e-9d33-0bdccf72c6ea}, !- Handle
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- HVAC Component
  {199aec75-1700-4430-b7fc-e62349fbd467}; !- Port 1

OS:PortList,
  {587874d9-e9e7-4591-9b29-6e6a9b72afd7}, !- Handle
  {6e367976-85e9-497c-8b68-992e76429b8b}; !- HVAC Component

OS:PortList,
  {3f94e108-1aef-40ca-820b-8d18a9cac77a}, !- Handle
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- HVAC Component
  {12d3ef06-fdc1-48df-84f0-3ef6f1a1f507}; !- Port 1

OS:Sizing:Zone,
  {d41de8e1-fe1c-4166-a9a5-282b069740d4}, !- Handle
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {501d6fa6-9eab-4cb5-8260-19b696482f6d}, !- Handle
  Floor 1 Locker Room Hall ZN Zone HVAC Equipment List, !- Name
  {6e367976-85e9-497c-8b68-992e76429b8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef9b58d8-97b4-4c96-85a0-2ddd1a4888aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6213708-8e00-4aa4-b796-4d5e4d975d59}, !- Handle
  Outpatient Hall Thermostat 3,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72747578-f7af-4747-ab26-4b9815877df4}, !- Handle
  Floor 1 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5716b581-3a6a-4204-84c0-1edc861b3603}, !- Zone Air Inlet Port List
  {f4b2f348-c39b-43f2-a0a3-5548374368fa}, !- Zone Air Exhaust Port List
  {9c506931-0a5b-4a96-ad5d-48b0076dc8bc}, !- Zone Air Node Name
  {328ee13a-088c-42d0-9218-3f11489e01c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c79779fc-b7fd-41f8-a72a-accaf0b9de5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87a01e2c-f839-4a5e-9720-d3adcb049fef}, !- Handle
  Floor 1 Lounge ZN Zone Air Node,        !- Name
  {9c506931-0a5b-4a96-ad5d-48b0076dc8bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c506931-0a5b-4a96-ad5d-48b0076dc8bc}, !- Handle
  {72747578-f7af-4747-ab26-4b9815877df4}, !- Source Object
  11,                                     !- Outlet Port
  {87a01e2c-f839-4a5e-9720-d3adcb049fef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5716b581-3a6a-4204-84c0-1edc861b3603}, !- Handle
  {72747578-f7af-4747-ab26-4b9815877df4}, !- HVAC Component
  {0960130f-9c4e-46d5-81d4-b2f40962a6c3}; !- Port 1

OS:PortList,
  {f4b2f348-c39b-43f2-a0a3-5548374368fa}, !- Handle
  {72747578-f7af-4747-ab26-4b9815877df4}; !- HVAC Component

OS:PortList,
  {328ee13a-088c-42d0-9218-3f11489e01c5}, !- Handle
  {72747578-f7af-4747-ab26-4b9815877df4}, !- HVAC Component
  {78ee8b97-f595-461e-bec3-f8f7ea52f33a}; !- Port 1

OS:Sizing:Zone,
  {d6667c7a-e838-4eca-a8ef-26b64a06bf8f}, !- Handle
  {72747578-f7af-4747-ab26-4b9815877df4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {705cc6e6-0339-4282-a409-97990fe6e98f}, !- Handle
  Floor 1 Lounge ZN Zone HVAC Equipment List, !- Name
  {72747578-f7af-4747-ab26-4b9815877df4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb636c8a-4d8a-4f5f-8d31-87cdd2606113}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c79779fc-b7fd-41f8-a72a-accaf0b9de5a}, !- Handle
  Outpatient Lounge Thermostat 1,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- Handle
  Floor 1 Med Gas ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b420afc-d761-45be-adad-ff77edd197fb}, !- Zone Air Inlet Port List
  {4495f094-78b5-45c0-bf62-3da10cabd761}, !- Zone Air Exhaust Port List
  {116fdf78-63a8-4d86-9c21-d7494244d7b4}, !- Zone Air Node Name
  {b0670d37-2610-4e9f-afa4-9e434bd84c33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf964141-16e6-4415-a0ef-084d48995a0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82c282d5-913a-46f8-aa82-fda7034500e2}, !- Handle
  Floor 1 Med Gas ZN Zone Air Node,       !- Name
  {116fdf78-63a8-4d86-9c21-d7494244d7b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {116fdf78-63a8-4d86-9c21-d7494244d7b4}, !- Handle
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- Source Object
  11,                                     !- Outlet Port
  {82c282d5-913a-46f8-aa82-fda7034500e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b420afc-d761-45be-adad-ff77edd197fb}, !- Handle
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- HVAC Component
  {7e0a3337-bced-4a1c-99c0-be9aea96b022}; !- Port 1

OS:PortList,
  {4495f094-78b5-45c0-bf62-3da10cabd761}, !- Handle
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}; !- HVAC Component

OS:PortList,
  {b0670d37-2610-4e9f-afa4-9e434bd84c33}, !- Handle
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- HVAC Component
  {63d6b396-fa0e-4774-b54d-d9bfa53f845a}; !- Port 1

OS:Sizing:Zone,
  {384b3353-9dd9-417c-bdd0-1f6575d230a0}, !- Handle
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4d6d2a97-0c41-4c12-a2a1-930d1934559a}, !- Handle
  Floor 1 Med Gas ZN Zone HVAC Equipment List, !- Name
  {829569ec-68c7-4a32-9e31-adcecd0f06e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b57f9f2a-c53e-4702-89b4-743ab539ee4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf964141-16e6-4415-a0ef-084d48995a0c}, !- Handle
  Outpatient MedGas Thermostat 1,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- Handle
  Floor 1 MRI Control Room ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {882a4cbe-ac3b-4a04-8835-31489714ebb1}, !- Zone Air Inlet Port List
  {584eb596-8905-4ba6-b0d4-53b9e5f81ad5}, !- Zone Air Exhaust Port List
  {b698f3ae-8e80-4b71-a2bb-86cc0518431f}, !- Zone Air Node Name
  {a2e520c3-4c06-4eae-8da6-e2461b0dbb75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a66c9e8e-5aa3-43c4-9eca-570574ea7e19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2221f1c-e46c-4a9e-a058-8777f57e08c7}, !- Handle
  Floor 1 MRI Control Room ZN Zone Air Node, !- Name
  {b698f3ae-8e80-4b71-a2bb-86cc0518431f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b698f3ae-8e80-4b71-a2bb-86cc0518431f}, !- Handle
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- Source Object
  11,                                     !- Outlet Port
  {c2221f1c-e46c-4a9e-a058-8777f57e08c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {882a4cbe-ac3b-4a04-8835-31489714ebb1}, !- Handle
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- HVAC Component
  {865d77c8-cf78-4a89-bf8d-16fc183b3290}; !- Port 1

OS:PortList,
  {584eb596-8905-4ba6-b0d4-53b9e5f81ad5}, !- Handle
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- HVAC Component
  {1af0960a-f1f8-4cd8-bab8-0de644372d4d}; !- Port 1

OS:PortList,
  {a2e520c3-4c06-4eae-8da6-e2461b0dbb75}, !- Handle
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- HVAC Component
  {28ec09bd-6a30-4581-866b-ac492281d0ac}; !- Port 1

OS:Sizing:Zone,
  {9305499f-a248-4587-ad37-7e38bdf038a9}, !- Handle
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3b47f81e-4d1e-48ef-b226-ac23e75ec52a}, !- Handle
  Floor 1 MRI Control Room ZN Zone HVAC Equipment List, !- Name
  {7458c375-1fec-4f6d-9c58-589f35b748ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f621758-2d4a-41c6-b83d-21aff20e92a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e00a71be-1c45-4303-9b61-ba93a4e0d55d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a66c9e8e-5aa3-43c4-9eca-570574ea7e19}, !- Handle
  Outpatient MRI_Control Thermostat 1,    !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- Handle
  Floor 1 MRI Hall ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {517908c9-e8b7-4314-8909-b0e7b2f1e112}, !- Zone Air Inlet Port List
  {82cfea1e-0653-4c3c-ac98-d8f8bfdcea71}, !- Zone Air Exhaust Port List
  {14f86fa6-07fa-4331-a15f-d2c9ea788dba}, !- Zone Air Node Name
  {7e02715f-2558-42ba-ac08-5144fcd963ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67bfbfb1-1e0d-4d08-be1d-ad724cb1076a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1564f7f5-6be4-4bbc-8977-f792280c1170}, !- Handle
  Floor 1 MRI Hall ZN Zone Air Node,      !- Name
  {14f86fa6-07fa-4331-a15f-d2c9ea788dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14f86fa6-07fa-4331-a15f-d2c9ea788dba}, !- Handle
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- Source Object
  11,                                     !- Outlet Port
  {1564f7f5-6be4-4bbc-8977-f792280c1170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {517908c9-e8b7-4314-8909-b0e7b2f1e112}, !- Handle
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- HVAC Component
  {3efd319e-56c5-4b90-812c-22498ec57ba6}; !- Port 1

OS:PortList,
  {82cfea1e-0653-4c3c-ac98-d8f8bfdcea71}, !- Handle
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}; !- HVAC Component

OS:PortList,
  {7e02715f-2558-42ba-ac08-5144fcd963ab}, !- Handle
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- HVAC Component
  {9a2a75f3-e845-4375-ba0a-91795144f0b1}; !- Port 1

OS:Sizing:Zone,
  {0c51509a-3a46-4d48-8f20-b3a803867058}, !- Handle
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0e62e276-1e28-44d8-85c2-255396a2244a}, !- Handle
  Floor 1 MRI Hall ZN Zone HVAC Equipment List, !- Name
  {15783ef5-d362-4da8-8303-5ccb6a8dfb75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9cd1830-625b-4063-b1d2-00a7f77db6d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {67bfbfb1-1e0d-4d08-be1d-ad724cb1076a}, !- Handle
  Outpatient Hall Thermostat 4,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- Handle
  Floor 1 MRI Room ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e9efd7d-b003-4fa3-a8f5-a2df923ac1c9}, !- Zone Air Inlet Port List
  {48b84abf-920c-424e-a5fc-0be8b2c3959b}, !- Zone Air Exhaust Port List
  {864c9c36-a1a7-4b72-bbaa-90d0bbebbb3d}, !- Zone Air Node Name
  {35ee22a4-5b53-43a3-9e44-e26deed7618e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee495a43-7661-4458-bef3-d5016e9f981a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a8e8e0a-a96f-4261-8930-8c9637be99bb}, !- Handle
  Floor 1 MRI Room ZN Zone Air Node,      !- Name
  {864c9c36-a1a7-4b72-bbaa-90d0bbebbb3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {864c9c36-a1a7-4b72-bbaa-90d0bbebbb3d}, !- Handle
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- Source Object
  11,                                     !- Outlet Port
  {8a8e8e0a-a96f-4261-8930-8c9637be99bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e9efd7d-b003-4fa3-a8f5-a2df923ac1c9}, !- Handle
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- HVAC Component
  {1a39872d-941c-4c18-9387-dc1c3b4cf99c}; !- Port 1

OS:PortList,
  {48b84abf-920c-424e-a5fc-0be8b2c3959b}, !- Handle
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- HVAC Component
  {6fe29cb9-7c45-494e-897e-d344faf6648b}; !- Port 1

OS:PortList,
  {35ee22a4-5b53-43a3-9e44-e26deed7618e}, !- Handle
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- HVAC Component
  {fd78977b-9252-4584-b88d-3fbcfbc034cb}; !- Port 1

OS:Sizing:Zone,
  {1a490229-8821-42a7-b03b-eec20d1afc5f}, !- Handle
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1c57f232-f49f-46e4-aed2-13b437fe50cd}, !- Handle
  Floor 1 MRI Room ZN Zone HVAC Equipment List, !- Name
  {e641d2c0-5078-48f0-b2ce-6e80d542bc04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86170b4a-5ce8-4ed7-83ba-5a6260ed3fad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81a768e9-9c9d-41b9-91f3-ba156dd04508}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee495a43-7661-4458-bef3-d5016e9f981a}, !- Handle
  Outpatient MRI Thermostat 1,            !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- Handle
  Floor 1 MRI Toilet ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0b1c7ab-91a6-43f4-9c95-ccfee1c5cb3b}, !- Zone Air Inlet Port List
  {b4814feb-822e-4da7-8167-f942643d01ca}, !- Zone Air Exhaust Port List
  {eff9f20a-d17f-4948-9205-f7b4496a3377}, !- Zone Air Node Name
  {4e18c52f-3004-4989-9edd-1dd589c19e1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bcbf296-8482-4ac2-99ec-8702c84ce26c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca2cd83-765d-447d-8a23-3b614b0843f8}, !- Handle
  Floor 1 MRI Toilet ZN Zone Air Node,    !- Name
  {eff9f20a-d17f-4948-9205-f7b4496a3377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eff9f20a-d17f-4948-9205-f7b4496a3377}, !- Handle
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- Source Object
  11,                                     !- Outlet Port
  {8ca2cd83-765d-447d-8a23-3b614b0843f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0b1c7ab-91a6-43f4-9c95-ccfee1c5cb3b}, !- Handle
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- HVAC Component
  {1237ddc0-49de-4deb-9b44-d7d68ad09a1f}; !- Port 1

OS:PortList,
  {b4814feb-822e-4da7-8167-f942643d01ca}, !- Handle
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- HVAC Component
  {2da3a11b-c1af-4fee-942a-6a8b5db18494}; !- Port 1

OS:PortList,
  {4e18c52f-3004-4989-9edd-1dd589c19e1f}, !- Handle
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- HVAC Component
  {6ea01bb9-eb19-43d6-8951-da236812dde0}; !- Port 1

OS:Sizing:Zone,
  {b71e7e03-6053-4406-9bb7-2f42496794de}, !- Handle
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {154161d3-bd17-437a-bd03-16d5adf86544}, !- Handle
  Floor 1 MRI Toilet ZN Zone HVAC Equipment List, !- Name
  {3dc92639-6a00-4c23-b2fc-6ce37f4df1e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55b4c304-26ec-4d72-b272-89b3f1a10cd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05a30a0f-0dbf-44c9-a683-81222a139976}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4bcbf296-8482-4ac2-99ec-8702c84ce26c}, !- Handle
  Outpatient Toilet Thermostat 2,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- Handle
  Floor 1 Nourishment ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df38edb8-6d3e-4b0e-b5e1-9d07674eb650}, !- Zone Air Inlet Port List
  {72b722de-9c14-4494-a96e-085e03a081a2}, !- Zone Air Exhaust Port List
  {384d66ad-39bd-4c74-ad01-dd7cf8ce866f}, !- Zone Air Node Name
  {63a68e9d-c255-44ca-b26a-28b3d5a36456}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae953ed4-e373-40b2-9dff-60aa5762a348}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f86660e2-cfcf-4743-b126-a52a8c5da7ca}, !- Handle
  Floor 1 Nourishment ZN Zone Air Node,   !- Name
  {384d66ad-39bd-4c74-ad01-dd7cf8ce866f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {384d66ad-39bd-4c74-ad01-dd7cf8ce866f}, !- Handle
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- Source Object
  11,                                     !- Outlet Port
  {f86660e2-cfcf-4743-b126-a52a8c5da7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df38edb8-6d3e-4b0e-b5e1-9d07674eb650}, !- Handle
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- HVAC Component
  {4d71851e-dd78-4135-bbc0-a6f72f8c1410}; !- Port 1

OS:PortList,
  {72b722de-9c14-4494-a96e-085e03a081a2}, !- Handle
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}; !- HVAC Component

OS:PortList,
  {63a68e9d-c255-44ca-b26a-28b3d5a36456}, !- Handle
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- HVAC Component
  {9e82c61c-0f59-4536-83de-6a590d657b3a}; !- Port 1

OS:Sizing:Zone,
  {34401df9-27c4-4546-a4ba-e0f3312160b5}, !- Handle
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1a2d178e-269a-4f70-a040-dc6a29e2907d}, !- Handle
  Floor 1 Nourishment ZN Zone HVAC Equipment List, !- Name
  {46ee4a19-5a14-4d1e-a77a-2f4b66b4b27f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f98f04c3-bc9f-4707-a65f-8a7cdd87d419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae953ed4-e373-40b2-9dff-60aa5762a348}, !- Handle
  Outpatient NurseStation Thermostat 1,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- Handle
  Floor 1 Nurse Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b12cdd4-19ca-4cfe-8367-95bf379d5d43}, !- Zone Air Inlet Port List
  {87b9f784-a973-4831-8b6f-f39cf1377ab9}, !- Zone Air Exhaust Port List
  {6a737f7a-c1f7-4f2d-bbf6-2ab04ab94f4d}, !- Zone Air Node Name
  {dfda042a-c1f6-46d2-9475-d141030a942f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c310f3eb-61a7-41b1-bd41-27b51c3777f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c00be5-e851-46c0-844d-c839813a4304}, !- Handle
  Floor 1 Nurse Hall ZN Zone Air Node,    !- Name
  {6a737f7a-c1f7-4f2d-bbf6-2ab04ab94f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a737f7a-c1f7-4f2d-bbf6-2ab04ab94f4d}, !- Handle
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- Source Object
  11,                                     !- Outlet Port
  {75c00be5-e851-46c0-844d-c839813a4304}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b12cdd4-19ca-4cfe-8367-95bf379d5d43}, !- Handle
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- HVAC Component
  {67e2b40a-1ec5-4abe-ad43-46566516cc88}; !- Port 1

OS:PortList,
  {87b9f784-a973-4831-8b6f-f39cf1377ab9}, !- Handle
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}; !- HVAC Component

OS:PortList,
  {dfda042a-c1f6-46d2-9475-d141030a942f}, !- Handle
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- HVAC Component
  {98bb7dbe-bb76-4896-be3f-3a5d4e7bfcc8}; !- Port 1

OS:Sizing:Zone,
  {c192b5da-92a7-4dfb-9762-72024d749548}, !- Handle
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6a2415c2-7d2f-4786-a222-c5155f2c7fcb}, !- Handle
  Floor 1 Nurse Hall ZN Zone HVAC Equipment List, !- Name
  {e30834a7-c5c1-4258-afd9-2af384c3b58f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14166f6b-ae36-47d8-96f4-0fc0d681e5f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c310f3eb-61a7-41b1-bd41-27b51c3777f4}, !- Handle
  Outpatient Hall Thermostat 5,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- Handle
  Floor 1 Nurse Janitor ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5123fcdd-62d4-4379-9e12-f8877bbb5965}, !- Zone Air Inlet Port List
  {82000a02-6572-4830-90dd-3fa8b57c276a}, !- Zone Air Exhaust Port List
  {ac5efca3-bb9c-4559-ae72-8a94d962317a}, !- Zone Air Node Name
  {fdb7f2c8-d35a-4dc3-b94e-b8ee369fd0bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d65b7ec5-cb7f-4d17-8d15-106705f8385d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b31784ea-a4dc-479e-92f0-7b81fdd2d2c9}, !- Handle
  Floor 1 Nurse Janitor ZN Zone Air Node, !- Name
  {ac5efca3-bb9c-4559-ae72-8a94d962317a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac5efca3-bb9c-4559-ae72-8a94d962317a}, !- Handle
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- Source Object
  11,                                     !- Outlet Port
  {b31784ea-a4dc-479e-92f0-7b81fdd2d2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5123fcdd-62d4-4379-9e12-f8877bbb5965}, !- Handle
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- HVAC Component
  {0b9b109a-d668-4d29-bf32-a36026b24fdd}; !- Port 1

OS:PortList,
  {82000a02-6572-4830-90dd-3fa8b57c276a}, !- Handle
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}; !- HVAC Component

OS:PortList,
  {fdb7f2c8-d35a-4dc3-b94e-b8ee369fd0bb}, !- Handle
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- HVAC Component
  {24d63d76-b08e-4f4c-a94f-009d9f0e833b}; !- Port 1

OS:Sizing:Zone,
  {e9d2b4ac-7d2b-4b93-a253-0be57e668bf3}, !- Handle
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {03b2b37d-f4ce-4ffc-ab23-8aadb176a96a}, !- Handle
  Floor 1 Nurse Janitor ZN Zone HVAC Equipment List, !- Name
  {95d03099-d8cb-4207-acfa-a28dcea69e4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca441ed8-afd6-4a19-ba14-67cd1b13656b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d65b7ec5-cb7f-4d17-8d15-106705f8385d}, !- Handle
  Outpatient Janitor Thermostat 1,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- Handle
  Floor 1 Nurse Station ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad51c835-82f8-438a-9f6c-7e30b331139b}, !- Zone Air Inlet Port List
  {c3b44d56-8a18-46d5-b25a-341a2180f9ba}, !- Zone Air Exhaust Port List
  {2ffe8159-9864-42fb-8fc6-d684b3940ce2}, !- Zone Air Node Name
  {8d58e31a-f48c-4d06-ac90-fd419b0259e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca0f87b6-619c-4c55-a956-22cddd79a078}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e43b8c71-059d-44b5-8f4d-df335dfa9696}, !- Handle
  Floor 1 Nurse Station ZN Zone Air Node, !- Name
  {2ffe8159-9864-42fb-8fc6-d684b3940ce2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ffe8159-9864-42fb-8fc6-d684b3940ce2}, !- Handle
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- Source Object
  11,                                     !- Outlet Port
  {e43b8c71-059d-44b5-8f4d-df335dfa9696}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad51c835-82f8-438a-9f6c-7e30b331139b}, !- Handle
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- HVAC Component
  {be86d388-46ff-47f6-aad8-b6ed8781b82e}; !- Port 1

OS:PortList,
  {c3b44d56-8a18-46d5-b25a-341a2180f9ba}, !- Handle
  {41c473dc-1385-4818-ac68-f3d12ac3b899}; !- HVAC Component

OS:PortList,
  {8d58e31a-f48c-4d06-ac90-fd419b0259e7}, !- Handle
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- HVAC Component
  {08eab72d-752f-407c-ad2d-0600af125636}; !- Port 1

OS:Sizing:Zone,
  {4541e71a-5000-4b38-a50a-bd8c527aec8c}, !- Handle
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {80a99802-b6f3-46b6-a3df-f75db08ce01e}, !- Handle
  Floor 1 Nurse Station ZN Zone HVAC Equipment List, !- Name
  {41c473dc-1385-4818-ac68-f3d12ac3b899}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcd5b5e3-68f8-4b62-b4f2-5386b2efa1fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca0f87b6-619c-4c55-a956-22cddd79a078}, !- Handle
  Outpatient NurseStation Thermostat 2,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- Handle
  Floor 1 Nurse Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17a3d994-4a17-4337-86ca-df07242c4f51}, !- Zone Air Inlet Port List
  {cb905328-280f-4829-b323-d4e0c392ee3f}, !- Zone Air Exhaust Port List
  {fcf0f5eb-361d-4c18-a04a-6c4641fa2fff}, !- Zone Air Node Name
  {67bf761d-eee4-430e-95d5-78bdb99d2e90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79dedd80-36cc-411e-a711-0664b6926bb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b330d623-66d7-4b62-a541-a7169e6a6157}, !- Handle
  Floor 1 Nurse Toilet ZN Zone Air Node,  !- Name
  {fcf0f5eb-361d-4c18-a04a-6c4641fa2fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcf0f5eb-361d-4c18-a04a-6c4641fa2fff}, !- Handle
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- Source Object
  11,                                     !- Outlet Port
  {b330d623-66d7-4b62-a541-a7169e6a6157}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17a3d994-4a17-4337-86ca-df07242c4f51}, !- Handle
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- HVAC Component
  {b99405cc-b94a-4cc7-864d-a3a3049e899f}; !- Port 1

OS:PortList,
  {cb905328-280f-4829-b323-d4e0c392ee3f}, !- Handle
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- HVAC Component
  {ee9547f0-9bd2-4bc0-88ef-97cfce27af33}; !- Port 1

OS:PortList,
  {67bf761d-eee4-430e-95d5-78bdb99d2e90}, !- Handle
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- HVAC Component
  {576bf7eb-bd52-49de-9754-525358847e47}; !- Port 1

OS:Sizing:Zone,
  {82025448-6fe4-40df-8c72-9a0ccae8eb48}, !- Handle
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {571c1905-dd8b-4e6a-b9ae-ce8a44e791be}, !- Handle
  Floor 1 Nurse Toilet ZN Zone HVAC Equipment List, !- Name
  {2d0fdeab-17c1-444c-8ccb-41c32ff573dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2c48d96-0466-41ba-8bc7-6587762c004d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96e77bf8-f99f-4ff1-bb22-4c5d1c56648c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {79dedd80-36cc-411e-a711-0664b6926bb0}, !- Handle
  Outpatient Toilet Thermostat 3,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- Handle
  Floor 1 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d209b75b-fdb5-4193-83cc-2397a6abd00a}, !- Zone Air Inlet Port List
  {9a4f1dc8-ed1e-4c49-b473-54c166b3284d}, !- Zone Air Exhaust Port List
  {b8bd8b5d-4737-440f-b878-080588116a10}, !- Zone Air Node Name
  {c2830560-d1c2-4983-a9d1-b602b1df236d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f2b5547-8dc3-48e6-ab5a-d9fdeb48ed6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b6ef229-ef51-4173-8bb2-7b1ee82058e0}, !- Handle
  Floor 1 Office ZN Zone Air Node,        !- Name
  {b8bd8b5d-4737-440f-b878-080588116a10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8bd8b5d-4737-440f-b878-080588116a10}, !- Handle
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- Source Object
  11,                                     !- Outlet Port
  {1b6ef229-ef51-4173-8bb2-7b1ee82058e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d209b75b-fdb5-4193-83cc-2397a6abd00a}, !- Handle
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- HVAC Component
  {a73357c5-b6f3-4000-b6b3-782d128382d9}; !- Port 1

OS:PortList,
  {9a4f1dc8-ed1e-4c49-b473-54c166b3284d}, !- Handle
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}; !- HVAC Component

OS:PortList,
  {c2830560-d1c2-4983-a9d1-b602b1df236d}, !- Handle
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- HVAC Component
  {4d2f432a-01ff-4e9f-9bd7-bd9cb4c9988d}; !- Port 1

OS:Sizing:Zone,
  {1ec9b174-6010-4e53-a219-5bd5f40c5753}, !- Handle
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {77842c53-c398-4d05-80ba-bca596f0fbea}, !- Handle
  Floor 1 Office ZN Zone HVAC Equipment List, !- Name
  {7edaf53a-bf90-4065-9e20-93f4d7762f8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20438281-d347-4a29-a068-58bb4653e9ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f2b5547-8dc3-48e6-ab5a-d9fdeb48ed6a}, !- Handle
  Outpatient Office Thermostat 3,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- Handle
  Floor 1 Operating Room 1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6595daf6-77c4-42b8-bc3b-b0dc89543473}, !- Zone Air Inlet Port List
  {042e61a9-db58-499e-95a4-07101082cd47}, !- Zone Air Exhaust Port List
  {3d97a6d0-bcf4-4408-9ee5-2cc3a0157f64}, !- Zone Air Node Name
  {733810ae-7e05-433e-a0ee-7194edf6ee90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd668d33-4f28-4412-92b7-c766a44e0b68}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {ef8e6d48-4a98-4dbf-ad2f-127375084a4c}; !- Humidistat Name

OS:Node,
  {b7f7e4a5-ee05-4a97-91b8-073b9acfd6d4}, !- Handle
  Floor 1 Operating Room 1 ZN Zone Air Node, !- Name
  {3d97a6d0-bcf4-4408-9ee5-2cc3a0157f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d97a6d0-bcf4-4408-9ee5-2cc3a0157f64}, !- Handle
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- Source Object
  11,                                     !- Outlet Port
  {b7f7e4a5-ee05-4a97-91b8-073b9acfd6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6595daf6-77c4-42b8-bc3b-b0dc89543473}, !- Handle
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- HVAC Component
  {3f347f37-7849-410a-94fe-c6175bde400f}; !- Port 1

OS:PortList,
  {042e61a9-db58-499e-95a4-07101082cd47}, !- Handle
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}; !- HVAC Component

OS:PortList,
  {733810ae-7e05-433e-a0ee-7194edf6ee90}, !- Handle
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- HVAC Component
  {340cb0e3-c351-4535-acb2-d8f7283abba6}; !- Port 1

OS:Sizing:Zone,
  {5fd0a2bd-d5e8-44d9-86a1-e39b95b37be5}, !- Handle
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {08e8de3f-4540-4792-a301-b068e371bb76}, !- Handle
  Floor 1 Operating Room 1 ZN Zone HVAC Equipment List, !- Name
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc49ee78-2101-45d9-b5d2-25e87a3b7149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd668d33-4f28-4412-92b7-c766a44e0b68}, !- Handle
  Outpatient OR Thermostat 1,             !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Heating Setpoint Temperature Schedule Name
  {7e693383-611c-445b-80d3-f9b714acfaed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- Handle
  Floor 1 Operating Room 2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f463b1d8-9230-4e30-a8ae-a1ad22080f29}, !- Zone Air Inlet Port List
  {5914dc3d-8dac-43c4-a5b3-e71d18da0eb0}, !- Zone Air Exhaust Port List
  {ce502684-1ec2-4729-83ce-1b32bc1ff445}, !- Zone Air Node Name
  {80aad3a4-5846-4542-9314-17329ce0256e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4f65ccb-bec9-409b-a451-725a8f0ca87e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35a93622-0504-4350-a15f-7e625d309e49}, !- Handle
  Floor 1 Operating Room 2 ZN Zone Air Node, !- Name
  {ce502684-1ec2-4729-83ce-1b32bc1ff445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce502684-1ec2-4729-83ce-1b32bc1ff445}, !- Handle
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- Source Object
  11,                                     !- Outlet Port
  {35a93622-0504-4350-a15f-7e625d309e49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f463b1d8-9230-4e30-a8ae-a1ad22080f29}, !- Handle
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- HVAC Component
  {ddd377dc-7ce9-4a0f-87e4-25c7fc9e06e7}; !- Port 1

OS:PortList,
  {5914dc3d-8dac-43c4-a5b3-e71d18da0eb0}, !- Handle
  {f0d5739e-d19b-455b-8e58-5622a709ed14}; !- HVAC Component

OS:PortList,
  {80aad3a4-5846-4542-9314-17329ce0256e}, !- Handle
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- HVAC Component
  {17eadd81-6166-4ef5-ae7b-5bdbb453f6ef}; !- Port 1

OS:Sizing:Zone,
  {a3f7cb31-f41f-40e5-abad-741cb4d23417}, !- Handle
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9bcd301c-84b1-47cb-aa38-52692ef3d6e6}, !- Handle
  Floor 1 Operating Room 2 ZN Zone HVAC Equipment List, !- Name
  {f0d5739e-d19b-455b-8e58-5622a709ed14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a4b1657-a6bc-4fb8-88e5-d6bc12f621d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e4f65ccb-bec9-409b-a451-725a8f0ca87e}, !- Handle
  Outpatient OR Thermostat 2,             !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Heating Setpoint Temperature Schedule Name
  {7e693383-611c-445b-80d3-f9b714acfaed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- Handle
  Floor 1 Operating Room 3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ed63fe2-55ac-4577-88cd-efd79fd671d0}, !- Zone Air Inlet Port List
  {9a1168c0-f019-4ba2-9c7a-b5cbf8831cda}, !- Zone Air Exhaust Port List
  {4e77eaa3-3e6c-40ad-b699-93b1011e35fe}, !- Zone Air Node Name
  {58997a6c-dab7-4ad2-bd20-13dde3c19c78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91ae4073-9ad0-4f8e-b8b6-a0fc640b9499}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {652d6538-8514-4c0c-bfbe-f078e3b6cfd1}, !- Handle
  Floor 1 Operating Room 3 ZN Zone Air Node, !- Name
  {4e77eaa3-3e6c-40ad-b699-93b1011e35fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e77eaa3-3e6c-40ad-b699-93b1011e35fe}, !- Handle
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- Source Object
  11,                                     !- Outlet Port
  {652d6538-8514-4c0c-bfbe-f078e3b6cfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ed63fe2-55ac-4577-88cd-efd79fd671d0}, !- Handle
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- HVAC Component
  {1d932d8d-2e01-4eb5-bfcf-285a789dad8d}; !- Port 1

OS:PortList,
  {9a1168c0-f019-4ba2-9c7a-b5cbf8831cda}, !- Handle
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}; !- HVAC Component

OS:PortList,
  {58997a6c-dab7-4ad2-bd20-13dde3c19c78}, !- Handle
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- HVAC Component
  {c9b34607-7754-45a4-90ca-5005d216f317}; !- Port 1

OS:Sizing:Zone,
  {003b2685-4957-48a6-a04f-8f21ab0b2dcb}, !- Handle
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
