  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {af499dd5-2ee8-4ae5-b64b-12a0ffc89da0}, !- Handle
  Floor 1 Operating Room 3 ZN Zone HVAC Equipment List, !- Name
  {c8aa4247-14cc-40c7-914d-8fc11eedb02c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6b41ffd-732b-4259-bd25-944107ca0ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {91ae4073-9ad0-4f8e-b8b6-a0fc640b9499}, !- Handle
  Outpatient OR Thermostat 3,             !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Heating Setpoint Temperature Schedule Name
  {7e693383-611c-445b-80d3-f9b714acfaed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- Handle
  Floor 1 PACU ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa44e4d5-0a7b-46b3-9b4b-72915de84def}, !- Zone Air Inlet Port List
  {66ba2691-0cd5-4f8c-8db7-858488275681}, !- Zone Air Exhaust Port List
  {8a4e5319-d0c5-498e-9d42-849647d0e701}, !- Zone Air Node Name
  {94036960-20c0-47d1-9739-91d397526050}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a79c253-ac6e-4035-a6b9-e50f0a9c1ee1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3c663f7-3caf-47b2-9288-b8b013bc2002}, !- Handle
  Floor 1 PACU ZN Zone Air Node,          !- Name
  {8a4e5319-d0c5-498e-9d42-849647d0e701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a4e5319-d0c5-498e-9d42-849647d0e701}, !- Handle
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- Source Object
  11,                                     !- Outlet Port
  {d3c663f7-3caf-47b2-9288-b8b013bc2002}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa44e4d5-0a7b-46b3-9b4b-72915de84def}, !- Handle
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- HVAC Component
  {58c69036-3a88-4c00-8509-ede5df64dcb2}; !- Port 1

OS:PortList,
  {66ba2691-0cd5-4f8c-8db7-858488275681}, !- Handle
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}; !- HVAC Component

OS:PortList,
  {94036960-20c0-47d1-9739-91d397526050}, !- Handle
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- HVAC Component
  {2b10e769-db00-47fc-841e-159ebf34e627}; !- Port 1

OS:Sizing:Zone,
  {6af7425e-e1b3-4af8-a8dd-56a67cef0515}, !- Handle
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {707e2369-47d2-459a-8dd8-53037b983108}, !- Handle
  Floor 1 PACU ZN Zone HVAC Equipment List, !- Name
  {4052f145-0e33-4049-bdbb-63ae96cd3cd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d8a0af2-120e-406c-b35d-b05d6894cc83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a79c253-ac6e-4035-a6b9-e50f0a9c1ee1}, !- Handle
  Outpatient PACU Thermostat 1,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- Handle
  Floor 1 Pre-Op Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cc991e7-ac61-4e83-84bf-c995a0b67b3a}, !- Zone Air Inlet Port List
  {0cb5e9c1-90fd-4526-b9b8-4ff454f2940d}, !- Zone Air Exhaust Port List
  {2a506562-3ca7-4420-b7ed-9ff13fcea1d1}, !- Zone Air Node Name
  {cb504c12-b0c0-4a8b-8872-e2f28f231f2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c4d4676-0f8a-4bf6-978f-4e0a5062f8c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5543ea20-f96c-4e02-b5dc-34b134241d92}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone Air Node,   !- Name
  {2a506562-3ca7-4420-b7ed-9ff13fcea1d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a506562-3ca7-4420-b7ed-9ff13fcea1d1}, !- Handle
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- Source Object
  11,                                     !- Outlet Port
  {5543ea20-f96c-4e02-b5dc-34b134241d92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cc991e7-ac61-4e83-84bf-c995a0b67b3a}, !- Handle
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- HVAC Component
  {0bf6faa0-40e0-4a30-8759-427f9ffbd966}; !- Port 1

OS:PortList,
  {0cb5e9c1-90fd-4526-b9b8-4ff454f2940d}, !- Handle
  {e63ca360-f529-4ba1-9c74-59d899bede4d}; !- HVAC Component

OS:PortList,
  {cb504c12-b0c0-4a8b-8872-e2f28f231f2e}, !- Handle
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- HVAC Component
  {70dfc0dc-206a-4af5-a4a2-127515266ebc}; !- Port 1

OS:Sizing:Zone,
  {e21ee03b-315a-44f6-95f8-1f0015613476}, !- Handle
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {68d1ba87-97bb-4fd2-bb61-a6290aa57208}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone HVAC Equipment List, !- Name
  {e63ca360-f529-4ba1-9c74-59d899bede4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec556929-f325-4006-b893-a2d1b9b59fe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c4d4676-0f8a-4bf6-978f-4e0a5062f8c6}, !- Handle
  Outpatient Hall Thermostat 6,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- Handle
  Floor 1 Pre-Op Room 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1c526ea-ae15-402b-a840-b996dd0eaec0}, !- Zone Air Inlet Port List
  {2d4b2f0e-9c13-4a3c-b33f-a3d2444769a5}, !- Zone Air Exhaust Port List
  {8f806da4-af8f-4a06-901e-4842fe1ddf44}, !- Zone Air Node Name
  {71519d35-3e82-4a8d-8fef-36a16a0239a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4127f015-1715-4949-b4a4-0af57d651928}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b409c120-429c-45e5-84dc-4d9d9ad6cbd2}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone Air Node, !- Name
  {8f806da4-af8f-4a06-901e-4842fe1ddf44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f806da4-af8f-4a06-901e-4842fe1ddf44}, !- Handle
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- Source Object
  11,                                     !- Outlet Port
  {b409c120-429c-45e5-84dc-4d9d9ad6cbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1c526ea-ae15-402b-a840-b996dd0eaec0}, !- Handle
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- HVAC Component
  {babfbe3c-8242-42c5-9913-30304fd09617}; !- Port 1

OS:PortList,
  {2d4b2f0e-9c13-4a3c-b33f-a3d2444769a5}, !- Handle
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}; !- HVAC Component

OS:PortList,
  {71519d35-3e82-4a8d-8fef-36a16a0239a1}, !- Handle
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- HVAC Component
  {cbc7259a-05ea-4b11-aab7-3c1739b1b11d}; !- Port 1

OS:Sizing:Zone,
  {220cec8d-a61f-48d1-8677-8d198f5648ef}, !- Handle
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cca8e955-1675-4efb-9093-7628380e222a}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone HVAC Equipment List, !- Name
  {588bbd9e-a453-4887-b6ce-71b726d8ca02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0a2cba2-c635-43f9-bb83-c12280e02974}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4127f015-1715-4949-b4a4-0af57d651928}, !- Handle
  Outpatient PreOp Thermostat 1,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- Handle
  Floor 1 Pre-Op Room 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f618a139-2aba-4b72-b7f8-a01a3410b63b}, !- Zone Air Inlet Port List
  {28d04f56-a6eb-4bd6-ab1b-12799da27122}, !- Zone Air Exhaust Port List
  {b53f9eba-7c5c-46b1-8116-8bedf69c390a}, !- Zone Air Node Name
  {6f83d85d-bd44-4692-a0de-8b3474226c3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4265f1f2-8c7b-4b1a-afc1-267b97658e55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75feeb5a-edfd-4786-a99e-9add548527e2}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone Air Node, !- Name
  {b53f9eba-7c5c-46b1-8116-8bedf69c390a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b53f9eba-7c5c-46b1-8116-8bedf69c390a}, !- Handle
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- Source Object
  11,                                     !- Outlet Port
  {75feeb5a-edfd-4786-a99e-9add548527e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f618a139-2aba-4b72-b7f8-a01a3410b63b}, !- Handle
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- HVAC Component
  {e68dbaa7-203e-434d-b4a8-e410df84e221}; !- Port 1

OS:PortList,
  {28d04f56-a6eb-4bd6-ab1b-12799da27122}, !- Handle
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}; !- HVAC Component

OS:PortList,
  {6f83d85d-bd44-4692-a0de-8b3474226c3d}, !- Handle
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- HVAC Component
  {b7f5e594-e40e-4749-8b60-0b4f3ce9f966}; !- Port 1

OS:Sizing:Zone,
  {e374de33-c88d-4599-84aa-8859c012f06b}, !- Handle
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {40c6fd10-f1be-4b8f-bfc0-d0d1dc26673c}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone HVAC Equipment List, !- Name
  {4b76ad0a-c62c-4214-9a20-28c8b47dcb8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c8a4a89-7da4-4f21-8522-534b479d3067}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4265f1f2-8c7b-4b1a-afc1-267b97658e55}, !- Handle
  Outpatient PreOp Thermostat 2,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- Handle
  Floor 1 Pre-Op Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60d1b3e7-d650-438b-9165-8b2bdea2a96f}, !- Zone Air Inlet Port List
  {1426fb04-946e-4998-9155-33de829bf2ad}, !- Zone Air Exhaust Port List
  {1b431f09-8081-45b1-af9a-f8d4e1578b6b}, !- Zone Air Node Name
  {92365f2b-c3a4-4b32-9b80-7cd59ed6602a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d11555af-c2ae-4862-b567-8f809ddf43a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cd9184d-ec43-4586-ac39-fb7b77b27974}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone Air Node, !- Name
  {1b431f09-8081-45b1-af9a-f8d4e1578b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b431f09-8081-45b1-af9a-f8d4e1578b6b}, !- Handle
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- Source Object
  11,                                     !- Outlet Port
  {7cd9184d-ec43-4586-ac39-fb7b77b27974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60d1b3e7-d650-438b-9165-8b2bdea2a96f}, !- Handle
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- HVAC Component
  {8bdd6263-508f-4cf0-9ed2-9c5cec240667}; !- Port 1

OS:PortList,
  {1426fb04-946e-4998-9155-33de829bf2ad}, !- Handle
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- HVAC Component
  {0e29cf83-d8b5-4ce7-9d4c-09743084afbf}; !- Port 1

OS:PortList,
  {92365f2b-c3a4-4b32-9b80-7cd59ed6602a}, !- Handle
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- HVAC Component
  {28f6ba9a-937d-4614-bbca-7da1a26e4340}; !- Port 1

OS:Sizing:Zone,
  {4f45a232-5889-432d-a00a-823638e21a6e}, !- Handle
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {37ba3a93-9eb9-45ae-bd7b-25ae947a2602}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone HVAC Equipment List, !- Name
  {fe202fb3-17e5-4da8-a1eb-f7d3af0f40e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33b18088-3d36-49d3-889b-d7bfa980b2f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f708b3a-732a-4b52-a254-07011c05f6e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d11555af-c2ae-4862-b567-8f809ddf43a0}, !- Handle
  Outpatient Toilet Thermostat 4,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- Handle
  Floor 1 Procedure Room ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f1d6021-90b3-402d-b5fd-9ca523b28774}, !- Zone Air Inlet Port List
  {a3cdcd26-5b02-4413-a57f-428d8489e2b6}, !- Zone Air Exhaust Port List
  {0a98d585-6f9c-472d-8e4c-1a5b1050f721}, !- Zone Air Node Name
  {7b418b9e-eb1a-4709-bbaf-8988da71f4a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64779398-a401-456c-8b50-4bcaff50d6fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe6f77fe-5c6a-4b9d-9c55-16a4ae926b8a}, !- Handle
  Floor 1 Procedure Room ZN Zone Air Node, !- Name
  {0a98d585-6f9c-472d-8e4c-1a5b1050f721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a98d585-6f9c-472d-8e4c-1a5b1050f721}, !- Handle
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- Source Object
  11,                                     !- Outlet Port
  {fe6f77fe-5c6a-4b9d-9c55-16a4ae926b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f1d6021-90b3-402d-b5fd-9ca523b28774}, !- Handle
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- HVAC Component
  {560b9b3a-ca82-4968-aafa-1b678a63047d}; !- Port 1

OS:PortList,
  {a3cdcd26-5b02-4413-a57f-428d8489e2b6}, !- Handle
  {35eb4b2a-2753-4518-b3e2-b640808e1184}; !- HVAC Component

OS:PortList,
  {7b418b9e-eb1a-4709-bbaf-8988da71f4a2}, !- Handle
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- HVAC Component
  {51da557a-3630-4ebc-a68a-1027e05402e5}; !- Port 1

OS:Sizing:Zone,
  {aee13bd1-5345-44d6-9442-11e6080887d0}, !- Handle
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0127,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0d06d4af-ee3f-41e4-93da-0f85b7c09752}, !- Handle
  Floor 1 Procedure Room ZN Zone HVAC Equipment List, !- Name
  {35eb4b2a-2753-4518-b3e2-b640808e1184}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37651ca7-7c1d-498a-9cb4-88daebb18f8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {64779398-a401-456c-8b50-4bcaff50d6fe}, !- Handle
  Outpatient ProcedureRoom Thermostat 1,  !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- Handle
  Floor 1 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8aea415-4132-4d00-8d71-c18f94ed0128}, !- Zone Air Inlet Port List
  {5d8ddf46-1507-43a0-8bc4-f47a861a2cc8}, !- Zone Air Exhaust Port List
  {0d22288d-00a8-4ecb-967c-11802eb391bc}, !- Zone Air Node Name
  {37b015c6-5296-4a14-b129-7af6f2d1cf7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18631e8e-970c-40cf-b9f0-6b8dac7ffb92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06114ec0-75e4-494b-a967-718d422fbd57}, !- Handle
  Floor 1 Reception ZN Zone Air Node,     !- Name
  {0d22288d-00a8-4ecb-967c-11802eb391bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d22288d-00a8-4ecb-967c-11802eb391bc}, !- Handle
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- Source Object
  11,                                     !- Outlet Port
  {06114ec0-75e4-494b-a967-718d422fbd57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8aea415-4132-4d00-8d71-c18f94ed0128}, !- Handle
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- HVAC Component
  {fb8af627-bb35-4548-8fce-4a8edb6cf837}; !- Port 1

OS:PortList,
  {5d8ddf46-1507-43a0-8bc4-f47a861a2cc8}, !- Handle
  {9a5a7905-48e5-463c-99f0-e083903f6a58}; !- HVAC Component

OS:PortList,
  {37b015c6-5296-4a14-b129-7af6f2d1cf7c}, !- Handle
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- HVAC Component
  {a187e589-458d-421c-9a2f-1a9bdebcd9bc}; !- Port 1

OS:Sizing:Zone,
  {72ac281c-7352-43c3-84a0-a16f29f3d216}, !- Handle
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2b5202e1-761b-45c4-9728-ebd966cbbc43}, !- Handle
  Floor 1 Reception ZN Zone HVAC Equipment List, !- Name
  {9a5a7905-48e5-463c-99f0-e083903f6a58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fa50ecb-b5c3-4eca-bbe1-b7105aae58ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {18631e8e-970c-40cf-b9f0-6b8dac7ffb92}, !- Handle
  Outpatient Reception Thermostat 1,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- Handle
  Floor 1 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9b2096a-1ce9-4002-b77d-10a7b24c4f24}, !- Zone Air Inlet Port List
  {4a4b843d-6395-4aa5-bf82-0210a5474dfc}, !- Zone Air Exhaust Port List
  {8e24efa5-04fa-41d6-842f-eeb5b0f7095e}, !- Zone Air Node Name
  {176a820e-129e-45ce-84d3-98ea056da0fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a3e86f0-725e-41c0-b01a-7ab2e5eedb3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba2f210-f21b-4dd4-9d07-37b237d8563e}, !- Handle
  Floor 1 Reception Hall ZN Zone Air Node, !- Name
  {8e24efa5-04fa-41d6-842f-eeb5b0f7095e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e24efa5-04fa-41d6-842f-eeb5b0f7095e}, !- Handle
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- Source Object
  11,                                     !- Outlet Port
  {fba2f210-f21b-4dd4-9d07-37b237d8563e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9b2096a-1ce9-4002-b77d-10a7b24c4f24}, !- Handle
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- HVAC Component
  {6480c00a-c97b-40ce-96ba-ba90a620221a}; !- Port 1

OS:PortList,
  {4a4b843d-6395-4aa5-bf82-0210a5474dfc}, !- Handle
  {54bfec9f-d104-4242-aab7-6829025c7584}; !- HVAC Component

OS:PortList,
  {176a820e-129e-45ce-84d3-98ea056da0fb}, !- Handle
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- HVAC Component
  {1142fac2-82b3-43b6-a445-29c4426571dc}; !- Port 1

OS:Sizing:Zone,
  {94dc8fc2-8a7f-42c3-a4a1-1666a6b2cdb4}, !- Handle
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {32a0942e-d86c-44a2-a4b3-423ecb6dc850}, !- Handle
  Floor 1 Reception Hall ZN Zone HVAC Equipment List, !- Name
  {54bfec9f-d104-4242-aab7-6829025c7584}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0af714db-37ac-4b0a-a092-960ced70e7c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6a3e86f0-725e-41c0-b01a-7ab2e5eedb3c}, !- Handle
  Outpatient Hall Thermostat 7,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- Handle
  Floor 1 Recovery Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e558b98-b70e-4001-aaa6-1d82a5c4286b}, !- Zone Air Inlet Port List
  {1b7ab73c-abe6-4a90-878f-927ee90cc10f}, !- Zone Air Exhaust Port List
  {68325ce0-42ff-4b74-8ca9-9cb872f37ec7}, !- Zone Air Node Name
  {34844812-6885-4133-a1ed-44378672354b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6c4e60e-bd4b-4bbf-8150-84e373a9c045}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea217a2b-dab7-454f-825a-a83fdd8790ff}, !- Handle
  Floor 1 Recovery Room ZN Zone Air Node, !- Name
  {68325ce0-42ff-4b74-8ca9-9cb872f37ec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68325ce0-42ff-4b74-8ca9-9cb872f37ec7}, !- Handle
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- Source Object
  11,                                     !- Outlet Port
  {ea217a2b-dab7-454f-825a-a83fdd8790ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e558b98-b70e-4001-aaa6-1d82a5c4286b}, !- Handle
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- HVAC Component
  {9d8368a0-8a35-4141-af00-a58c019abe81}; !- Port 1

OS:PortList,
  {1b7ab73c-abe6-4a90-878f-927ee90cc10f}, !- Handle
  {b5a3338c-1353-426c-971e-14939a36d0b0}; !- HVAC Component

OS:PortList,
  {34844812-6885-4133-a1ed-44378672354b}, !- Handle
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- HVAC Component
  {0294594e-d011-4de1-813d-304132a015ac}; !- Port 1

OS:Sizing:Zone,
  {dab4f398-33f9-431e-99b8-d1fd4a16822c}, !- Handle
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0b8025b3-25ed-4c3c-b5a3-9195e5b7ebcc}, !- Handle
  Floor 1 Recovery Room ZN Zone HVAC Equipment List, !- Name
  {b5a3338c-1353-426c-971e-14939a36d0b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cdd747d-ac44-491d-a656-4d7927148006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6c4e60e-bd4b-4bbf-8150-84e373a9c045}, !- Handle
  Outpatient PACU Thermostat 2,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- Handle
  Floor 1 Scheduling ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d5d88be-f47a-4097-8c05-72d9bd631c41}, !- Zone Air Inlet Port List
  {5d4e92f6-22e4-475d-b4c1-5c3a6e6f893f}, !- Zone Air Exhaust Port List
  {f07ce3f3-4ac0-44f2-90cb-2775ece46170}, !- Zone Air Node Name
  {1c33ca05-57b1-4824-b1a8-94d7f00dd074}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {838f3fc0-463c-4510-b8db-8027fe3fa2d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8d9903f-0b76-4036-a214-0972fa65fbb6}, !- Handle
  Floor 1 Scheduling ZN Zone Air Node,    !- Name
  {f07ce3f3-4ac0-44f2-90cb-2775ece46170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f07ce3f3-4ac0-44f2-90cb-2775ece46170}, !- Handle
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- Source Object
  11,                                     !- Outlet Port
  {b8d9903f-0b76-4036-a214-0972fa65fbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d5d88be-f47a-4097-8c05-72d9bd631c41}, !- Handle
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- HVAC Component
  {547308e6-2e68-4507-a2f9-25011bbb23ca}; !- Port 1

OS:PortList,
  {5d4e92f6-22e4-475d-b4c1-5c3a6e6f893f}, !- Handle
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}; !- HVAC Component

OS:PortList,
  {1c33ca05-57b1-4824-b1a8-94d7f00dd074}, !- Handle
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- HVAC Component
  {f6d4d0c1-10c1-4a03-bdde-cbc2cbe825a7}; !- Port 1

OS:Sizing:Zone,
  {8b4bb717-2606-4f4b-95a5-99ff7ad294a2}, !- Handle
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c87e93d7-b800-416a-9b0e-37c6f0186636}, !- Handle
  Floor 1 Scheduling ZN Zone HVAC Equipment List, !- Name
  {8a6bc28a-f1ed-4365-811e-ad1ddbab0ab8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f496432-465e-4ae8-9221-a37eadbcc4c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {838f3fc0-463c-4510-b8db-8027fe3fa2d6}, !- Handle
  Outpatient Office Thermostat 4,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- Handle
  Floor 1 Scrub ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78366a20-7293-43f0-9825-86f5530116d2}, !- Zone Air Inlet Port List
  {4389144c-c89d-4a1c-aa21-ceebbbecd271}, !- Zone Air Exhaust Port List
  {3e8a4623-5c1c-41bc-b99e-eb13894dbc98}, !- Zone Air Node Name
  {0937fd90-b069-42e3-9a92-7ed6f844bc61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e24029a-d523-4d81-bdc0-1be4a7f1627d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebc4e20a-199c-4b19-9a30-8977b28e5cec}, !- Handle
  Floor 1 Scrub ZN Zone Air Node,         !- Name
  {3e8a4623-5c1c-41bc-b99e-eb13894dbc98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e8a4623-5c1c-41bc-b99e-eb13894dbc98}, !- Handle
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- Source Object
  11,                                     !- Outlet Port
  {ebc4e20a-199c-4b19-9a30-8977b28e5cec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78366a20-7293-43f0-9825-86f5530116d2}, !- Handle
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- HVAC Component
  {3825d53f-c9fe-4166-b0b1-0f42792969ba}; !- Port 1

OS:PortList,
  {4389144c-c89d-4a1c-aa21-ceebbbecd271}, !- Handle
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}; !- HVAC Component

OS:PortList,
  {0937fd90-b069-42e3-9a92-7ed6f844bc61}, !- Handle
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- HVAC Component
  {baff2c64-1c1e-47bf-a7c7-7dd2a846f297}; !- Port 1

OS:Sizing:Zone,
  {3ddd7099-0470-45bf-84fc-53ca5c542d21}, !- Handle
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9a2fe3bb-f3fc-435c-8d29-c123c9037b11}, !- Handle
  Floor 1 Scrub ZN Zone HVAC Equipment List, !- Name
  {f121d64a-f697-48eb-995c-2e53b6e9aab5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b33a7217-afae-4396-826b-fbb4401a01d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0e24029a-d523-4d81-bdc0-1be4a7f1627d}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4255f13a-9552-4372-8c4b-80091f099f05}, !- Zone Air Inlet Port List
  {40b33516-9363-4217-8d52-378d5eb58638}, !- Zone Air Exhaust Port List
  {de9dd5be-e72c-42c9-b0eb-8b27ac3de49b}, !- Zone Air Node Name
  {970e0f45-3127-48de-9801-9465eee05bbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {335e184b-608d-436d-8f09-ef18581f86da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8a55014-acf6-4a60-afe2-f486c0e5c16b}, !- Handle
  Floor 1 Soil ZN Zone Air Node,          !- Name
  {de9dd5be-e72c-42c9-b0eb-8b27ac3de49b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de9dd5be-e72c-42c9-b0eb-8b27ac3de49b}, !- Handle
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- Source Object
  11,                                     !- Outlet Port
  {e8a55014-acf6-4a60-afe2-f486c0e5c16b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4255f13a-9552-4372-8c4b-80091f099f05}, !- Handle
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- HVAC Component
  {8c3e49a0-b345-4bab-847e-7f24c4ab2c1d}; !- Port 1

OS:PortList,
  {40b33516-9363-4217-8d52-378d5eb58638}, !- Handle
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- HVAC Component
  {79e40e43-3cbf-48bf-afe2-50cb891698bd}; !- Port 1

OS:PortList,
  {970e0f45-3127-48de-9801-9465eee05bbe}, !- Handle
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- HVAC Component
  {fa8e7858-84e6-464b-b0d3-b3374c65fea8}; !- Port 1

OS:Sizing:Zone,
  {73fac605-a6f4-47b4-85f9-1fc8a7f2d997}, !- Handle
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b9911aeb-d38b-4005-b73e-775a04e9ab8c}, !- Handle
  Floor 1 Soil ZN Zone HVAC Equipment List, !- Name
  {d1134755-1066-4c6a-926c-d97eb5aa94ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77a08e65-b22a-4c66-ac60-31094d67081e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27ad93cf-ecdb-47d8-8f16-c9fcd997e493}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {335e184b-608d-436d-8f09-ef18581f86da}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d45e571-2b04-4865-a65b-6dbf99d7f41b}, !- Zone Air Inlet Port List
  {99f4ec63-3fd6-40fc-90a7-0547247cca95}, !- Zone Air Exhaust Port List
  {a3adfa46-2314-4466-818d-7f05ddf84cd1}, !- Zone Air Node Name
  {00dc0a53-bace-4319-82ad-a1500abe292d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dcbbcfd-c61b-4fe5-bba3-f07a311e4fcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7d92752-1a63-49ef-b289-d3b3e14292d3}, !- Handle
  Floor 1 Soil Hold ZN Zone Air Node,     !- Name
  {a3adfa46-2314-4466-818d-7f05ddf84cd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3adfa46-2314-4466-818d-7f05ddf84cd1}, !- Handle
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- Source Object
  11,                                     !- Outlet Port
  {f7d92752-1a63-49ef-b289-d3b3e14292d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d45e571-2b04-4865-a65b-6dbf99d7f41b}, !- Handle
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- HVAC Component
  {a0073acc-1b04-4908-b9f9-3506b35c807f}; !- Port 1

OS:PortList,
  {99f4ec63-3fd6-40fc-90a7-0547247cca95}, !- Handle
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- HVAC Component
  {5316f2cf-a5fe-4295-ab19-e9b1d6d4466c}; !- Port 1

OS:PortList,
  {00dc0a53-bace-4319-82ad-a1500abe292d}, !- Handle
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- HVAC Component
  {a6d27997-bb3f-4a6e-8b5a-4a1282753457}; !- Port 1

OS:Sizing:Zone,
  {a08c363c-358e-403c-9022-542f385f5a0a}, !- Handle
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {eaaae539-a148-4a96-845c-02b155033f84}, !- Handle
  Floor 1 Soil Hold ZN Zone HVAC Equipment List, !- Name
  {c8dd70a7-0d36-45d3-b1bb-5b08da28c824}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f097749-b834-40ee-867d-71bf66da84f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa901ec5-1722-432f-9d05-5ae7057a96a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4dcbbcfd-c61b-4fe5-bba3-f07a311e4fcc}, !- Handle
  Outpatient Soil Work Thermostat 2,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- Handle
  Floor 1 Soil Work ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a382da0b-5d4e-4a62-b2cc-12e5a243af13}, !- Zone Air Inlet Port List
  {c470b560-68e6-4d48-82cb-d6de9299f81d}, !- Zone Air Exhaust Port List
  {60cd5251-59f5-4bda-b0c3-574bb30cb022}, !- Zone Air Node Name
  {6203b15d-e995-4d06-95e7-0b337c7a9e62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42f974a3-00d3-4791-9500-216662d4906c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968aba73-2f53-4da3-a30a-118ab66e73e1}, !- Handle
  Floor 1 Soil Work ZN Zone Air Node,     !- Name
  {60cd5251-59f5-4bda-b0c3-574bb30cb022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60cd5251-59f5-4bda-b0c3-574bb30cb022}, !- Handle
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- Source Object
  11,                                     !- Outlet Port
  {968aba73-2f53-4da3-a30a-118ab66e73e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a382da0b-5d4e-4a62-b2cc-12e5a243af13}, !- Handle
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- HVAC Component
  {a875d45e-2e29-4159-bb36-0c2471f98f05}; !- Port 1

OS:PortList,
  {c470b560-68e6-4d48-82cb-d6de9299f81d}, !- Handle
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- HVAC Component
  {c4393c7d-cddc-4a31-8f9a-ceed8daf1e0a}; !- Port 1

OS:PortList,
  {6203b15d-e995-4d06-95e7-0b337c7a9e62}, !- Handle
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- HVAC Component
  {f6d07db7-5246-4a7d-85b4-04e04bd45185}; !- Port 1

OS:Sizing:Zone,
  {0d6cd9b8-5f87-404e-8239-961c1fdc30dc}, !- Handle
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {965a1978-0e83-46c8-a5e3-add1baa7148f}, !- Handle
  Floor 1 Soil Work ZN Zone HVAC Equipment List, !- Name
  {ec566f2b-457d-4348-9f6f-05d186c57664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8139460c-8305-4d08-b37c-4fa22d842c45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a940b17-bb28-4c12-acc6-b33e4bbc91b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {42f974a3-00d3-4791-9500-216662d4906c}, !- Handle
  Outpatient Soil Work Thermostat 3,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- Handle
  Floor 1 Step Down ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8d6f217-e648-41bb-96b3-bf6e5c04b673}, !- Zone Air Inlet Port List
  {997adb60-15d7-409f-9e57-c96c0a860f35}, !- Zone Air Exhaust Port List
  {4ce3d4fe-5241-4e7d-bfc0-f2e40e6fa5fc}, !- Zone Air Node Name
  {5c9ecf67-de65-4290-9c0e-af9acebbc57a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a0fdd76-7b33-40ee-a9cd-5015bea5350f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d24a178a-cedb-4d26-b8bd-d75b0b2204b6}, !- Handle
  Floor 1 Step Down ZN Zone Air Node,     !- Name
  {4ce3d4fe-5241-4e7d-bfc0-f2e40e6fa5fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ce3d4fe-5241-4e7d-bfc0-f2e40e6fa5fc}, !- Handle
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- Source Object
  11,                                     !- Outlet Port
  {d24a178a-cedb-4d26-b8bd-d75b0b2204b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8d6f217-e648-41bb-96b3-bf6e5c04b673}, !- Handle
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- HVAC Component
  {65078bd7-b9dd-4429-b68d-39c92390835d}; !- Port 1

OS:PortList,
  {997adb60-15d7-409f-9e57-c96c0a860f35}, !- Handle
  {ccceff43-e9b9-4c86-bf65-068056c37583}; !- HVAC Component

OS:PortList,
  {5c9ecf67-de65-4290-9c0e-af9acebbc57a}, !- Handle
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- HVAC Component
  {03b94666-d9db-419a-8bee-5b6a0b49b9c0}; !- Port 1

OS:Sizing:Zone,
  {f8e31e75-77c2-4bb7-8717-6b993efbed6c}, !- Handle
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {34f663ad-0b4e-4148-b3e2-9c6fa49b4a96}, !- Handle
  Floor 1 Step Down ZN Zone HVAC Equipment List, !- Name
  {ccceff43-e9b9-4c86-bf65-068056c37583}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aca875b2-68df-460b-b79a-dd842fed109a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a0fdd76-7b33-40ee-a9cd-5015bea5350f}, !- Handle
  Outpatient PACU Thermostat 3,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- Handle
  Floor 1 Sterile Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca0411bb-2245-416e-805c-32c639f9efe4}, !- Zone Air Inlet Port List
  {587dc3ae-08f7-491a-8cbc-ee2ea5880b82}, !- Zone Air Exhaust Port List
  {807d1848-11c7-45f0-9a09-cd25f64463aa}, !- Zone Air Node Name
  {0547d0d7-57b6-4dce-a125-e150ae4904d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27494dc6-b095-40bf-848b-56ab773514dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1a3e7c1-c0bb-4383-aa98-57320857e0cb}, !- Handle
  Floor 1 Sterile Hall ZN Zone Air Node,  !- Name
  {807d1848-11c7-45f0-9a09-cd25f64463aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {807d1848-11c7-45f0-9a09-cd25f64463aa}, !- Handle
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- Source Object
  11,                                     !- Outlet Port
  {a1a3e7c1-c0bb-4383-aa98-57320857e0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca0411bb-2245-416e-805c-32c639f9efe4}, !- Handle
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- HVAC Component
  {411e8066-f5f4-45db-8afc-329094e6f022}; !- Port 1

OS:PortList,
  {587dc3ae-08f7-491a-8cbc-ee2ea5880b82}, !- Handle
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}; !- HVAC Component

OS:PortList,
  {0547d0d7-57b6-4dce-a125-e150ae4904d3}, !- Handle
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- HVAC Component
  {f98524be-f530-4bc0-bf0d-a55e3d519a47}; !- Port 1

OS:Sizing:Zone,
  {0d8fe5c1-b9b6-45e2-9b7c-28f6a0c03786}, !- Handle
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e35ea2cc-f693-4978-86bb-b8ead67ac177}, !- Handle
  Floor 1 Sterile Hall ZN Zone HVAC Equipment List, !- Name
  {05843d60-829a-471a-a5cb-4e1f31a7fb13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74a7c310-e8ea-4a14-a171-8f05324326a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {27494dc6-b095-40bf-848b-56ab773514dd}, !- Handle
  Outpatient Hall Thermostat 9,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- Handle
  Floor 1 Sterile Storage ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01973c31-99c1-49a5-8563-93601ad8fa86}, !- Zone Air Inlet Port List
  {83d99258-311e-4337-91ad-1c6c4a3ff3cf}, !- Zone Air Exhaust Port List
  {4bed1dd1-74f1-4a4b-b530-145ff2474fd2}, !- Zone Air Node Name
  {db2c0907-a839-4d3d-a52d-083dc23c7c32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee4a78f9-3a6d-4edb-9754-0c753fdebb28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c53f15ee-eae3-4e03-a1b4-74a5d230ce0b}, !- Handle
  Floor 1 Sterile Storage ZN Zone Air Node, !- Name
  {4bed1dd1-74f1-4a4b-b530-145ff2474fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bed1dd1-74f1-4a4b-b530-145ff2474fd2}, !- Handle
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- Source Object
  11,                                     !- Outlet Port
  {c53f15ee-eae3-4e03-a1b4-74a5d230ce0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01973c31-99c1-49a5-8563-93601ad8fa86}, !- Handle
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- HVAC Component
  {7979f1a3-11f3-4b84-8908-d392f5128772}; !- Port 1

OS:PortList,
  {83d99258-311e-4337-91ad-1c6c4a3ff3cf}, !- Handle
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}; !- HVAC Component

OS:PortList,
  {db2c0907-a839-4d3d-a52d-083dc23c7c32}, !- Handle
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- HVAC Component
  {f60d6548-bb5e-4c50-92d8-668e684653f5}; !- Port 1

OS:Sizing:Zone,
  {bc4113d9-d384-4d2f-8e19-e49374459c78}, !- Handle
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f64bd696-4297-4968-a0ec-65f4ba1fc72c}, !- Handle
  Floor 1 Sterile Storage ZN Zone HVAC Equipment List, !- Name
  {8e33a81c-3260-4ae8-9388-df9d7cda5bd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {512cca06-b47d-4949-bc95-0c4a4a7b788c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee4a78f9-3a6d-4edb-9754-0c753fdebb28}, !- Handle
  Outpatient Janitor Thermostat 2,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- Handle
  Floor 1 Storage ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9935bab-c7d9-4542-a3d6-3870a9bb2869}, !- Zone Air Inlet Port List
  {f3109ede-242f-4531-931c-4d0725c70ec3}, !- Zone Air Exhaust Port List
  {d65e88bb-03c1-4298-ab34-60ab49021ac6}, !- Zone Air Node Name
  {cdb911fc-c808-4738-8f62-6a39e64c7f6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90e9185a-5d39-4b8c-8ccd-f34d37e1f852}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94259d2f-e631-4174-acd6-e58e200716c7}, !- Handle
  Floor 1 Storage ZN Zone Air Node,       !- Name
  {d65e88bb-03c1-4298-ab34-60ab49021ac6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65e88bb-03c1-4298-ab34-60ab49021ac6}, !- Handle
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- Source Object
  11,                                     !- Outlet Port
  {94259d2f-e631-4174-acd6-e58e200716c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9935bab-c7d9-4542-a3d6-3870a9bb2869}, !- Handle
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- HVAC Component
  {ef9ba9f1-12ea-4a2d-8c9f-d369dc2103fc}; !- Port 1

OS:PortList,
  {f3109ede-242f-4531-931c-4d0725c70ec3}, !- Handle
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}; !- HVAC Component

OS:PortList,
  {cdb911fc-c808-4738-8f62-6a39e64c7f6e}, !- Handle
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- HVAC Component
  {449b9992-408e-4822-89c2-00eef705e6c6}; !- Port 1

OS:Sizing:Zone,
  {2bbc3b46-3d66-4419-91b5-04bc92822cb9}, !- Handle
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {378d42fd-f342-430e-bdd8-3bb7a92acdfd}, !- Handle
  Floor 1 Storage ZN Zone HVAC Equipment List, !- Name
  {6b8a1268-b1bb-4477-aeed-ddfbdbf31fe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eba824f9-b331-4e6d-98ec-fac4c3e248b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {90e9185a-5d39-4b8c-8ccd-f34d37e1f852}, !- Handle
  Outpatient Janitor Thermostat 3,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- Handle
  Floor 1 Sub-Sterile ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {262480e1-1c75-4f3b-be40-67355f743bc4}, !- Zone Air Inlet Port List
  {7151d58a-beed-440f-af79-cfee82a58f97}, !- Zone Air Exhaust Port List
  {0261fa84-f028-4a9d-8bce-82e75ffd24ff}, !- Zone Air Node Name
  {9789980d-527e-4a8c-8a97-98471a24dd2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {093265a7-a620-4b02-8629-6815f68d3395}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ec3c7af-a0fb-4c35-954c-e47cf24bbd51}, !- Handle
  Floor 1 Sub-Sterile ZN Zone Air Node,   !- Name
  {0261fa84-f028-4a9d-8bce-82e75ffd24ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0261fa84-f028-4a9d-8bce-82e75ffd24ff}, !- Handle
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- Source Object
  11,                                     !- Outlet Port
  {1ec3c7af-a0fb-4c35-954c-e47cf24bbd51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {262480e1-1c75-4f3b-be40-67355f743bc4}, !- Handle
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- HVAC Component
  {8101701a-ce14-4449-b7c9-f8793c54da6a}; !- Port 1

OS:PortList,
  {7151d58a-beed-440f-af79-cfee82a58f97}, !- Handle
  {8f3cabad-be6c-4928-8d54-4b775c047731}; !- HVAC Component

OS:PortList,
  {9789980d-527e-4a8c-8a97-98471a24dd2a}, !- Handle
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- HVAC Component
  {1f575ced-a1fe-4972-9665-2894dcca32e2}; !- Port 1

OS:Sizing:Zone,
  {68dfe53d-b656-4b37-bd6c-289a8f062199}, !- Handle
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dd6babae-c26f-4ed3-8486-f8a12d66807b}, !- Handle
  Floor 1 Sub-Sterile ZN Zone HVAC Equipment List, !- Name
  {8f3cabad-be6c-4928-8d54-4b775c047731}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc526c6e-fed7-403d-929f-b3577b10faba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {093265a7-a620-4b02-8629-6815f68d3395}, !- Handle
  Outpatient Hall_infil Thermostat 1,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- Handle
  Floor 1 Utility Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce26f50f-f4d4-4260-ae19-4ffa45bbc994}, !- Zone Air Inlet Port List
  {02d75dda-61f9-42d2-88d3-58ab20efb138}, !- Zone Air Exhaust Port List
  {aba5a1fd-9a18-4ffd-8b21-318dd7d39cc1}, !- Zone Air Node Name
  {f7742db6-abcf-46c5-949e-73cff7d4ec52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {186e040f-9077-4df3-9755-92b7a269ef3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18fb1cb8-c37a-4987-81d0-9d8df2d46ad2}, !- Handle
  Floor 1 Utility Hall ZN Zone Air Node,  !- Name
  {aba5a1fd-9a18-4ffd-8b21-318dd7d39cc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aba5a1fd-9a18-4ffd-8b21-318dd7d39cc1}, !- Handle
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- Source Object
  11,                                     !- Outlet Port
  {18fb1cb8-c37a-4987-81d0-9d8df2d46ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce26f50f-f4d4-4260-ae19-4ffa45bbc994}, !- Handle
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- HVAC Component
  {360e71fa-c25e-49ee-ba35-d90fef8631bb}; !- Port 1

OS:PortList,
  {02d75dda-61f9-42d2-88d3-58ab20efb138}, !- Handle
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}; !- HVAC Component

OS:PortList,
  {f7742db6-abcf-46c5-949e-73cff7d4ec52}, !- Handle
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- HVAC Component
  {6cb34940-5bc7-4269-8e80-93b65799eabb}; !- Port 1

OS:Sizing:Zone,
  {51773bee-ce1a-4111-8995-7c03b744761d}, !- Handle
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5d33d83d-3053-4a20-a181-44dabd0ece6c}, !- Handle
  Floor 1 Utility Hall ZN Zone HVAC Equipment List, !- Name
  {ea999bc6-210f-4d37-83d3-5d3bec36d10b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a5eff2e-5f3c-4ddb-9568-837ac8d0d7a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {186e040f-9077-4df3-9755-92b7a269ef3f}, !- Handle
  Outpatient Hall_infil Thermostat 2,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- Handle
  Floor 1 Utility Janitor ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4aacf824-e2d5-443f-8db9-cc2a92ab1e63}, !- Zone Air Inlet Port List
  {bce5526a-78d8-4653-8bac-e6f91cea4dc9}, !- Zone Air Exhaust Port List
  {2e383ae7-b225-4704-8e69-491dc1cd97a8}, !- Zone Air Node Name
  {43a6df5c-2f6f-4f2c-a18c-2b843a849d79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fd671c0-da4d-4e1d-bb94-4d96beeea324}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab41ca99-3796-4989-a9b5-568b28ee6869}, !- Handle
  Floor 1 Utility Janitor ZN Zone Air Node, !- Name
  {2e383ae7-b225-4704-8e69-491dc1cd97a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e383ae7-b225-4704-8e69-491dc1cd97a8}, !- Handle
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- Source Object
  11,                                     !- Outlet Port
  {ab41ca99-3796-4989-a9b5-568b28ee6869}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aacf824-e2d5-443f-8db9-cc2a92ab1e63}, !- Handle
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- HVAC Component
  {e9691179-39c0-407c-98d7-8721a905c8ec}; !- Port 1

OS:PortList,
  {bce5526a-78d8-4653-8bac-e6f91cea4dc9}, !- Handle
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}; !- HVAC Component

OS:PortList,
  {43a6df5c-2f6f-4f2c-a18c-2b843a849d79}, !- Handle
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- HVAC Component
  {9a9c7123-8f07-480f-87f6-ac2a0a66329e}; !- Port 1

OS:Sizing:Zone,
  {7fc77939-1431-4a8d-8617-71b12bac9a03}, !- Handle
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ae8a318b-0fcd-4395-b0d0-badf0261e3a1}, !- Handle
  Floor 1 Utility Janitor ZN Zone HVAC Equipment List, !- Name
  {7852a8c5-42e7-4f86-915d-b7c0649bcd80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22f73d10-96c8-496a-bf0c-8bde3a29cbd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5fd671c0-da4d-4e1d-bb94-4d96beeea324}, !- Handle
  Outpatient Janitor Thermostat 4,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- Handle
  Floor 1 Utility Room ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98252c43-ac77-4403-9916-073eea6cbb75}, !- Zone Air Inlet Port List
  {29d6caf8-2f4a-4d98-9f9a-695182e73efa}, !- Zone Air Exhaust Port List
  {a363c759-7dd1-4a29-9fe2-8a6253ff2d0b}, !- Zone Air Node Name
  {fc28ba55-7538-4cf0-b9d4-508f8a88dcc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d250316-7d37-4969-8822-2fba7a85fb20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51639ce3-fc0c-4d47-8620-9aaccca9d9f3}, !- Handle
  Floor 1 Utility Room ZN Zone Air Node,  !- Name
  {a363c759-7dd1-4a29-9fe2-8a6253ff2d0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a363c759-7dd1-4a29-9fe2-8a6253ff2d0b}, !- Handle
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- Source Object
  11,                                     !- Outlet Port
  {51639ce3-fc0c-4d47-8620-9aaccca9d9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98252c43-ac77-4403-9916-073eea6cbb75}, !- Handle
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- HVAC Component
  {be0e4c1a-c281-4c2d-b911-cdcd1513df50}; !- Port 1

OS:PortList,
  {29d6caf8-2f4a-4d98-9f9a-695182e73efa}, !- Handle
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}; !- HVAC Component

OS:PortList,
  {fc28ba55-7538-4cf0-b9d4-508f8a88dcc0}, !- Handle
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- HVAC Component
  {24c953da-a2ad-4c1b-9907-48c8fdf0b866}; !- Port 1

OS:Sizing:Zone,
  {0db29e53-e427-494f-bacb-85ebba1126f5}, !- Handle
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b2388184-f968-41ed-9b37-00793d2f7143}, !- Handle
  Floor 1 Utility Room ZN Zone HVAC Equipment List, !- Name
  {618c1f49-0461-4236-a7bc-a0c0d4471ac7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bd7996d-d1ed-40aa-a541-3c9d01c72f4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d250316-7d37-4969-8822-2fba7a85fb20}, !- Handle
  Outpatient Janitor Thermostat 5,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- Handle
  Floor 1 Vestibule ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1fead64-0be3-4729-ac95-ec2e8023d5fb}, !- Zone Air Inlet Port List
  {ae046df8-ed31-4653-8c3e-5be00193dfb0}, !- Zone Air Exhaust Port List
  {a0b965a3-d79a-4d7d-a6c1-cee218c1554c}, !- Zone Air Node Name
  {e112d95c-2646-47d7-a901-01d58210e9dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ba1c1c1-e8b9-4393-94ba-e1c1ebb44ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4480886b-bef7-4bda-a65d-d44f0dfb8537}, !- Handle
  Floor 1 Vestibule ZN Zone Air Node,     !- Name
  {a0b965a3-d79a-4d7d-a6c1-cee218c1554c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0b965a3-d79a-4d7d-a6c1-cee218c1554c}, !- Handle
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- Source Object
  11,                                     !- Outlet Port
  {4480886b-bef7-4bda-a65d-d44f0dfb8537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1fead64-0be3-4729-ac95-ec2e8023d5fb}, !- Handle
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- HVAC Component
  {1fe2e962-8f32-437b-8603-c49de23163f0}; !- Port 1

OS:PortList,
  {ae046df8-ed31-4653-8c3e-5be00193dfb0}, !- Handle
  {998d9e97-c4f3-42b5-8132-67a2955671ed}; !- HVAC Component

OS:PortList,
  {e112d95c-2646-47d7-a901-01d58210e9dc}, !- Handle
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- HVAC Component
  {a58c675d-c2fc-4fe0-8ba8-8dc27549f8ae}; !- Port 1

OS:Sizing:Zone,
  {1ee629e7-0580-4f1f-a136-158d192153eb}, !- Handle
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {deef2702-71ba-411d-9aa1-5e8e2ce7f545}, !- Handle
  Floor 1 Vestibule ZN Zone HVAC Equipment List, !- Name
  {998d9e97-c4f3-42b5-8132-67a2955671ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b97f695-2562-456f-9429-547a4ade1794}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ba1c1c1-e8b9-4393-94ba-e1c1ebb44ca2}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff84a824-b31f-4870-bad8-9d431c2642f2}, !- Zone Air Inlet Port List
  {291172f5-9122-4913-a996-c56512441e39}, !- Zone Air Exhaust Port List
  {776c3ef8-4f33-48aa-8cf1-51446bdfe601}, !- Zone Air Node Name
  {cfb78a55-71da-4149-a3af-f1b6fca9ddb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0b5584b-1750-4f34-8ec9-10eec05e8c0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67144ebd-cb80-46ba-84ed-608a513b2ba5}, !- Handle
  Floor 2 Conference ZN Zone Air Node,    !- Name
  {776c3ef8-4f33-48aa-8cf1-51446bdfe601}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {776c3ef8-4f33-48aa-8cf1-51446bdfe601}, !- Handle
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- Source Object
  11,                                     !- Outlet Port
  {67144ebd-cb80-46ba-84ed-608a513b2ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff84a824-b31f-4870-bad8-9d431c2642f2}, !- Handle
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- HVAC Component
  {9fb9868d-f28e-4f0f-b493-65bb4c9ac8a3}; !- Port 1

OS:PortList,
  {291172f5-9122-4913-a996-c56512441e39}, !- Handle
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}; !- HVAC Component

OS:PortList,
  {cfb78a55-71da-4149-a3af-f1b6fca9ddb9}, !- Handle
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- HVAC Component
  {2b16e887-b73c-4a71-a254-9e3dccab08b2}; !- Port 1

OS:Sizing:Zone,
  {37b03cf0-87e5-4ef4-a5e7-8d25dbcf08e4}, !- Handle
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aaa4ec05-a18d-49c6-8cc1-bcca74839cc7}, !- Handle
  Floor 2 Conference ZN Zone HVAC Equipment List, !- Name
  {d58c8cc0-3af1-403e-a197-d121c3bcd52a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3382b57b-f376-476a-bd67-2756d85d0e8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b0b5584b-1750-4f34-8ec9-10eec05e8c0e}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {583edf29-39c6-4de2-a3cb-e2e582400f7d}, !- Zone Air Inlet Port List
  {760b6cc2-b598-493e-8f92-d87b58fb8de4}, !- Zone Air Exhaust Port List
  {117d57cc-b106-4fb6-a0fd-0cad4cc53e00}, !- Zone Air Node Name
  {8995e1e7-bbe5-4c23-84d9-460e77149809}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c07c8df-e338-4799-af76-4ba91f206787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {548a5615-49ef-4f3e-af27-cab550b351f2}, !- Handle
  Floor 2 Conference Toilet ZN Zone Air Node, !- Name
  {117d57cc-b106-4fb6-a0fd-0cad4cc53e00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {117d57cc-b106-4fb6-a0fd-0cad4cc53e00}, !- Handle
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- Source Object
  11,                                     !- Outlet Port
  {548a5615-49ef-4f3e-af27-cab550b351f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {583edf29-39c6-4de2-a3cb-e2e582400f7d}, !- Handle
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- HVAC Component
  {4937a3d7-2cfe-4d35-b311-6a1113477d5a}; !- Port 1

OS:PortList,
  {760b6cc2-b598-493e-8f92-d87b58fb8de4}, !- Handle
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- HVAC Component
  {0536d8ff-5b7b-441b-92d8-5bdca4e70ede}; !- Port 1

OS:PortList,
  {8995e1e7-bbe5-4c23-84d9-460e77149809}, !- Handle
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- HVAC Component
  {973c4be5-1ba1-4849-b658-264e7e7aecc5}; !- Port 1

OS:Sizing:Zone,
  {54c702d7-a865-4c9a-9fb2-5a637c1f446d}, !- Handle
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {118954ad-78cc-4261-9750-16635151fa61}, !- Handle
  Floor 2 Conference Toilet ZN Zone HVAC Equipment List, !- Name
  {1a4cbf3b-1af6-44f2-9c8c-2eccd4751a7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6905abdc-b3de-4a43-9b2b-796953ac4238}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {826c62c7-1414-4b3e-a729-5a9621a3016e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c07c8df-e338-4799-af76-4ba91f206787}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ffcea71-10c5-4ed5-9acc-ddd5b4a85b44}, !- Zone Air Inlet Port List
  {93db723d-95fd-44f6-bf54-2aa1d8d2fb8e}, !- Zone Air Exhaust Port List
  {ae0eee63-9e69-4c3e-9325-e7eb8353450f}, !- Zone Air Node Name
  {258d46e9-67d8-4254-afca-baad6d21a96c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a359765-5a28-4882-9ffe-f57109737a42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e246330-2523-4ec8-b6ce-433a8740f168}, !- Handle
  Floor 2 Dictation ZN Zone Air Node,     !- Name
  {ae0eee63-9e69-4c3e-9325-e7eb8353450f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae0eee63-9e69-4c3e-9325-e7eb8353450f}, !- Handle
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- Source Object
  11,                                     !- Outlet Port
  {5e246330-2523-4ec8-b6ce-433a8740f168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ffcea71-10c5-4ed5-9acc-ddd5b4a85b44}, !- Handle
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- HVAC Component
  {14fa736a-8c86-4fda-ac07-b6b486bba8cc}; !- Port 1

OS:PortList,
  {93db723d-95fd-44f6-bf54-2aa1d8d2fb8e}, !- Handle
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}; !- HVAC Component

OS:PortList,
  {258d46e9-67d8-4254-afca-baad6d21a96c}, !- Handle
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- HVAC Component
  {9b27ada9-b4d9-4d99-8d9c-a81d69895efa}; !- Port 1

OS:Sizing:Zone,
  {a6ecbb7f-a013-43c2-bc48-fe6fda3dc128}, !- Handle
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {be32c2e7-3d41-4d37-9857-95e95c3e2689}, !- Handle
  Floor 2 Dictation ZN Zone HVAC Equipment List, !- Name
  {c19b50eb-dd6e-43f8-afbe-c639d3c989fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0f1643b-4e03-493d-b7b4-48570cc26f0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7a359765-5a28-4882-9ffe-f57109737a42}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbdf4a62-d2d9-4307-9ca2-015b0f00b9ee}, !- Zone Air Inlet Port List
  {61bb680f-704d-434f-a94f-da942f8aebe5}, !- Zone Air Exhaust Port List
  {d634f236-35b5-440f-a1af-7717f889d320}, !- Zone Air Node Name
  {46c30f36-0bec-4fe1-8b2a-0c59767daac5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f58e614-1ea0-425b-8e18-cd74ddbd4dec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2259a70b-7cd2-4a6f-8bc4-905b4a4bf8f6}, !- Handle
  Floor 2 Exam 1 ZN Zone Air Node,        !- Name
  {d634f236-35b5-440f-a1af-7717f889d320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d634f236-35b5-440f-a1af-7717f889d320}, !- Handle
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- Source Object
  11,                                     !- Outlet Port
  {2259a70b-7cd2-4a6f-8bc4-905b4a4bf8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbdf4a62-d2d9-4307-9ca2-015b0f00b9ee}, !- Handle
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- HVAC Component
  {584ed49e-fa36-4d06-bb4a-8e7cc00bcfa5}; !- Port 1

OS:PortList,
  {61bb680f-704d-434f-a94f-da942f8aebe5}, !- Handle
  {326a526a-79f1-4eac-afe3-ec64a630f91b}; !- HVAC Component

OS:PortList,
  {46c30f36-0bec-4fe1-8b2a-0c59767daac5}, !- Handle
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- HVAC Component
  {aa697a72-9aad-430d-bce0-83995ac3b11b}; !- Port 1

OS:Sizing:Zone,
  {a9cefaff-3474-4380-8f19-1245680afe30}, !- Handle
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a50c8e10-3f69-4beb-9d8b-2400a03b7038}, !- Handle
  Floor 2 Exam 1 ZN Zone HVAC Equipment List, !- Name
  {326a526a-79f1-4eac-afe3-ec64a630f91b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00ff7e45-7507-4e6f-8b19-ea2905ef14eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f58e614-1ea0-425b-8e18-cd74ddbd4dec}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3453509b-accc-4a54-874c-05aca37dc08d}, !- Zone Air Inlet Port List
  {45952f61-300c-4c86-b92b-a02c68f4ebc1}, !- Zone Air Exhaust Port List
  {6aace9bd-023b-478c-9d78-781239d4b0fe}, !- Zone Air Node Name
  {b58aa93c-a9cf-47dd-bd9d-a679340dea2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b482ea71-e7cc-4fde-affa-f7ad5094b405}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c0786a7-65a8-45d1-90ea-ea01b6ae4a5c}, !- Handle
  Floor 2 Exam 2 ZN Zone Air Node,        !- Name
  {6aace9bd-023b-478c-9d78-781239d4b0fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aace9bd-023b-478c-9d78-781239d4b0fe}, !- Handle
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- Source Object
  11,                                     !- Outlet Port
  {3c0786a7-65a8-45d1-90ea-ea01b6ae4a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3453509b-accc-4a54-874c-05aca37dc08d}, !- Handle
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- HVAC Component
  {64cb46e7-0d7e-4722-93cb-363c00628a7b}; !- Port 1

OS:PortList,
  {45952f61-300c-4c86-b92b-a02c68f4ebc1}, !- Handle
  {ebeb0ce7-6822-4391-833e-4972204781cf}; !- HVAC Component

OS:PortList,
  {b58aa93c-a9cf-47dd-bd9d-a679340dea2b}, !- Handle
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- HVAC Component
  {b60becbb-6359-4a98-9957-270a6ecc29b1}; !- Port 1

OS:Sizing:Zone,
  {e92947c1-fdad-41e2-a5f3-bd2e7b729771}, !- Handle
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {906be8f8-997a-460e-a1b3-bc4d90c13e10}, !- Handle
  Floor 2 Exam 2 ZN Zone HVAC Equipment List, !- Name
  {ebeb0ce7-6822-4391-833e-4972204781cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1339c2b-e5b6-4560-aa1f-1886c36152a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b482ea71-e7cc-4fde-affa-f7ad5094b405}, !- Handle
  Outpatient Exam Thermostat 2,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- Handle
  Floor 2 Exam 3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60ebc0e4-2b5f-4d1c-aeda-d5ba42740642}, !- Zone Air Inlet Port List
  {aa82a7c0-b753-47eb-aa17-6295f263a9ae}, !- Zone Air Exhaust Port List
  {d77ca4da-d33c-4e16-8c9a-86523f3e20e4}, !- Zone Air Node Name
  {96e58a51-dc33-4985-b51a-ddd15dc7e8d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86e5821f-5d07-4eb1-ac80-0866685daaf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93cd1c7b-e828-4cb9-8d8b-ef3e9f567bc5}, !- Handle
  Floor 2 Exam 3 ZN Zone Air Node,        !- Name
  {d77ca4da-d33c-4e16-8c9a-86523f3e20e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d77ca4da-d33c-4e16-8c9a-86523f3e20e4}, !- Handle
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- Source Object
  11,                                     !- Outlet Port
  {93cd1c7b-e828-4cb9-8d8b-ef3e9f567bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60ebc0e4-2b5f-4d1c-aeda-d5ba42740642}, !- Handle
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- HVAC Component
  {dbf94757-ef0b-4c1c-8929-1f320dde41bf}; !- Port 1

OS:PortList,
  {aa82a7c0-b753-47eb-aa17-6295f263a9ae}, !- Handle
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}; !- HVAC Component

OS:PortList,
  {96e58a51-dc33-4985-b51a-ddd15dc7e8d9}, !- Handle
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- HVAC Component
  {15e393b2-960d-4fba-8115-f13717da9582}; !- Port 1

OS:Sizing:Zone,
  {f370de9a-48b5-463d-8ff5-de5eef4f1a48}, !- Handle
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c0a8abbe-92af-45d4-b883-28e92f6a9283}, !- Handle
  Floor 2 Exam 3 ZN Zone HVAC Equipment List, !- Name
  {2a2e5e27-e05a-4fba-abbc-99d70c041325}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ede8b09-4f9f-4058-bfe7-712ae95dae42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {86e5821f-5d07-4eb1-ac80-0866685daaf2}, !- Handle
  Outpatient Exam Thermostat 3,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- Handle
  Floor 2 Exam 4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e37d665-1d49-4a05-886b-c120c2bd5ee7}, !- Zone Air Inlet Port List
  {dca3c84b-4924-4089-a282-d3ac9e679a4e}, !- Zone Air Exhaust Port List
  {8ae717a3-7e7e-4159-81e9-9211ddc71411}, !- Zone Air Node Name
  {02bade5f-fa97-4440-8f22-487eae20fc27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74c7dfb9-f7d8-400d-b9e0-f2f40f894f27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59de09c3-1fb9-40de-aac7-3142e9a99c7d}, !- Handle
  Floor 2 Exam 4 ZN Zone Air Node,        !- Name
  {8ae717a3-7e7e-4159-81e9-9211ddc71411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae717a3-7e7e-4159-81e9-9211ddc71411}, !- Handle
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- Source Object
  11,                                     !- Outlet Port
  {59de09c3-1fb9-40de-aac7-3142e9a99c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e37d665-1d49-4a05-886b-c120c2bd5ee7}, !- Handle
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- HVAC Component
  {32887b75-beda-4239-9c80-b5da5c555d3b}; !- Port 1

OS:PortList,
  {dca3c84b-4924-4089-a282-d3ac9e679a4e}, !- Handle
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}; !- HVAC Component

OS:PortList,
  {02bade5f-fa97-4440-8f22-487eae20fc27}, !- Handle
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- HVAC Component
  {a7a51666-cdf6-4342-a931-a4ba3317be64}; !- Port 1

OS:Sizing:Zone,
  {832bf88a-3b22-46a0-9ed2-78d153d53f88}, !- Handle
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {db1814aa-cfc5-4f5d-8d4d-4fb5746d6749}, !- Handle
  Floor 2 Exam 4 ZN Zone HVAC Equipment List, !- Name
  {63a70b00-831e-4fb9-b498-e50ecca6f8d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4ecf88c-7b87-489d-977b-27faf95f4b55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {74c7dfb9-f7d8-400d-b9e0-f2f40f894f27}, !- Handle
  Outpatient Exam Thermostat 4,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b22f302c-9ca5-498b-8759-61077345e329}, !- Handle
  Floor 2 Exam 5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf65ad0a-6c1e-412c-b0d6-2877f8c348ce}, !- Zone Air Inlet Port List
  {8e465e7d-fde0-4eac-b248-924541d25bbf}, !- Zone Air Exhaust Port List
  {28112c6e-0681-4db5-b3a8-e530cec05f9b}, !- Zone Air Node Name
  {05d36f0d-7034-466d-bf77-ca779428f5cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a901e66b-ff5d-4a21-aee8-40636d4efbbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68bd4fe2-f68d-4556-a53f-16bbedcf21c6}, !- Handle
  Floor 2 Exam 5 ZN Zone Air Node,        !- Name
  {28112c6e-0681-4db5-b3a8-e530cec05f9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28112c6e-0681-4db5-b3a8-e530cec05f9b}, !- Handle
  {b22f302c-9ca5-498b-8759-61077345e329}, !- Source Object
  11,                                     !- Outlet Port
  {68bd4fe2-f68d-4556-a53f-16bbedcf21c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf65ad0a-6c1e-412c-b0d6-2877f8c348ce}, !- Handle
  {b22f302c-9ca5-498b-8759-61077345e329}, !- HVAC Component
  {d599d149-b7dc-408c-a483-407d824f14d2}; !- Port 1

OS:PortList,
  {8e465e7d-fde0-4eac-b248-924541d25bbf}, !- Handle
  {b22f302c-9ca5-498b-8759-61077345e329}; !- HVAC Component

OS:PortList,
  {05d36f0d-7034-466d-bf77-ca779428f5cf}, !- Handle
  {b22f302c-9ca5-498b-8759-61077345e329}, !- HVAC Component
  {f943eafc-2bb4-40c0-999b-c876e4ec088f}; !- Port 1

OS:Sizing:Zone,
  {0bb4f56f-f244-4275-9d97-143459ef72a9}, !- Handle
  {b22f302c-9ca5-498b-8759-61077345e329}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f2a24311-f613-492b-bbbf-1cd09de9b543}, !- Handle
  Floor 2 Exam 5 ZN Zone HVAC Equipment List, !- Name
  {b22f302c-9ca5-498b-8759-61077345e329}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1151317-a8fc-4c9e-8abf-cc5340844e6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a901e66b-ff5d-4a21-aee8-40636d4efbbc}, !- Handle
  Outpatient Exam Thermostat 5,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- Handle
  Floor 2 Exam 6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4a984b2-bac7-4105-9e04-4401a73513ee}, !- Zone Air Inlet Port List
  {3f4e9c66-7ce2-4890-a226-baaa8655becd}, !- Zone Air Exhaust Port List
  {4c7e1753-5add-4998-b41b-edfe567158e8}, !- Zone Air Node Name
  {b590b3fe-c32e-4f20-8fa2-863f714a7d93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe52ca80-b073-4a92-aa83-55fcef2eee06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a729fe03-4d7f-410a-8dd0-e45fe63b4264}, !- Handle
  Floor 2 Exam 6 ZN Zone Air Node,        !- Name
  {4c7e1753-5add-4998-b41b-edfe567158e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c7e1753-5add-4998-b41b-edfe567158e8}, !- Handle
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- Source Object
  11,                                     !- Outlet Port
  {a729fe03-4d7f-410a-8dd0-e45fe63b4264}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4a984b2-bac7-4105-9e04-4401a73513ee}, !- Handle
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- HVAC Component
  {945d8228-fb12-4186-9289-2028e5549602}; !- Port 1

OS:PortList,
  {3f4e9c66-7ce2-4890-a226-baaa8655becd}, !- Handle
  {d5ead431-7d15-42c4-8088-77b370371c75}; !- HVAC Component

OS:PortList,
  {b590b3fe-c32e-4f20-8fa2-863f714a7d93}, !- Handle
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- HVAC Component
  {f23ee850-cefe-453e-b2bd-eedc9f60df11}; !- Port 1

OS:Sizing:Zone,
  {5f2c033f-0b5f-41f6-8442-ef062f69387e}, !- Handle
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {83cece21-07dc-4bb6-9d12-255b4201333c}, !- Handle
  Floor 2 Exam 6 ZN Zone HVAC Equipment List, !- Name
  {d5ead431-7d15-42c4-8088-77b370371c75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6aae9792-f7ac-48a4-bdb3-3d9ce05b3261}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe52ca80-b073-4a92-aa83-55fcef2eee06}, !- Handle
  Outpatient Exam Thermostat 6,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- Handle
  Floor 2 Exam 7 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e934de95-e7d3-421c-a72b-741a8b97bf26}, !- Zone Air Inlet Port List
  {518813c1-0491-48cb-9fe8-644d6e915a17}, !- Zone Air Exhaust Port List
  {bbe7eb21-4272-45b7-9660-5afcf5c1536a}, !- Zone Air Node Name
  {b2b2f68f-7978-4d53-b9f7-69645c337ab2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1202adbb-182a-4671-b425-11f24d6146e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fc89cf1-2598-4080-9e09-d1f65da797f8}, !- Handle
  Floor 2 Exam 7 ZN Zone Air Node,        !- Name
  {bbe7eb21-4272-45b7-9660-5afcf5c1536a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe7eb21-4272-45b7-9660-5afcf5c1536a}, !- Handle
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- Source Object
  11,                                     !- Outlet Port
  {6fc89cf1-2598-4080-9e09-d1f65da797f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e934de95-e7d3-421c-a72b-741a8b97bf26}, !- Handle
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- HVAC Component
  {fc1f394e-912f-4566-abba-2ea54d58b5ff}; !- Port 1

OS:PortList,
  {518813c1-0491-48cb-9fe8-644d6e915a17}, !- Handle
  {25c265a9-2211-4770-b961-e843b978c2d9}; !- HVAC Component

OS:PortList,
  {b2b2f68f-7978-4d53-b9f7-69645c337ab2}, !- Handle
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- HVAC Component
  {40ccfb94-feb6-4f2b-9d09-461b26c96420}; !- Port 1

OS:Sizing:Zone,
  {b395912d-1acb-4d33-a4f3-33469d1843df}, !- Handle
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {61f18178-d155-4d90-a556-0eef601c6ea3}, !- Handle
  Floor 2 Exam 7 ZN Zone HVAC Equipment List, !- Name
  {25c265a9-2211-4770-b961-e843b978c2d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3474cb16-53cc-4f9e-a4d1-4cf747d0749a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1202adbb-182a-4671-b425-11f24d6146e8}, !- Handle
  Outpatient Exam Thermostat 7,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- Handle
  Floor 2 Exam 8 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df7668e0-2066-48e8-8cb1-e8b91c700aa7}, !- Zone Air Inlet Port List
  {f173b4ba-a3e3-4b5a-9d62-4a3ff2e757ef}, !- Zone Air Exhaust Port List
  {0cd5cdfe-8553-4e18-93f4-080b9318e5e2}, !- Zone Air Node Name
  {e1eb4119-065a-48cb-ae73-832cd77ef01a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fe7f8f8-7e62-4c41-b3fd-2f4e9343e51f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1760ec6a-9680-4902-b988-c887ffeffee3}, !- Handle
  Floor 2 Exam 8 ZN Zone Air Node,        !- Name
  {0cd5cdfe-8553-4e18-93f4-080b9318e5e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd5cdfe-8553-4e18-93f4-080b9318e5e2}, !- Handle
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- Source Object
  11,                                     !- Outlet Port
  {1760ec6a-9680-4902-b988-c887ffeffee3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df7668e0-2066-48e8-8cb1-e8b91c700aa7}, !- Handle
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- HVAC Component
  {c287be07-9cc8-480d-8224-8982ae43d7c0}; !- Port 1

OS:PortList,
  {f173b4ba-a3e3-4b5a-9d62-4a3ff2e757ef}, !- Handle
  {bcd70749-d748-4079-aed2-bdcf315d00f2}; !- HVAC Component

OS:PortList,
  {e1eb4119-065a-48cb-ae73-832cd77ef01a}, !- Handle
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- HVAC Component
  {2c526cb8-15cc-44c6-aa85-c5932a1548f9}; !- Port 1

OS:Sizing:Zone,
  {122b48ea-949a-4822-98fc-bec7ae047dbd}, !- Handle
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9d8263c1-df28-45aa-be9d-285c72e42e4a}, !- Handle
  Floor 2 Exam 8 ZN Zone HVAC Equipment List, !- Name
  {bcd70749-d748-4079-aed2-bdcf315d00f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe38ae60-54ba-479b-bbd9-7e69d687fbf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9fe7f8f8-7e62-4c41-b3fd-2f4e9343e51f}, !- Handle
  Outpatient Exam Thermostat 8,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa928252-c238-454a-9832-7f04af4711be}, !- Handle
  Floor 2 Exam 9 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d415ae0-bfba-4baa-b3d7-0e2966a14e15}, !- Zone Air Inlet Port List
  {e3f72c15-155f-4a1a-a79d-fa4877407444}, !- Zone Air Exhaust Port List
  {2c9a395b-9b6a-491e-995d-b3c386bfcfd8}, !- Zone Air Node Name
  {eab6a49a-3b44-4fbb-b506-0217cf0c475b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {944dc3b0-685e-4424-8698-9f3b9ad0a365}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {785dab60-b49f-4899-b1ee-5c828c589ddc}, !- Handle
  Floor 2 Exam 9 ZN Zone Air Node,        !- Name
  {2c9a395b-9b6a-491e-995d-b3c386bfcfd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c9a395b-9b6a-491e-995d-b3c386bfcfd8}, !- Handle
  {aa928252-c238-454a-9832-7f04af4711be}, !- Source Object
  11,                                     !- Outlet Port
  {785dab60-b49f-4899-b1ee-5c828c589ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d415ae0-bfba-4baa-b3d7-0e2966a14e15}, !- Handle
  {aa928252-c238-454a-9832-7f04af4711be}, !- HVAC Component
  {3f80c66d-953b-45f5-8517-ceea92ebcc59}; !- Port 1

OS:PortList,
  {e3f72c15-155f-4a1a-a79d-fa4877407444}, !- Handle
  {aa928252-c238-454a-9832-7f04af4711be}; !- HVAC Component

OS:PortList,
  {eab6a49a-3b44-4fbb-b506-0217cf0c475b}, !- Handle
  {aa928252-c238-454a-9832-7f04af4711be}, !- HVAC Component
  {1d6d6eba-8174-4405-ab8b-ad2b008c21e5}; !- Port 1

OS:Sizing:Zone,
  {a016a1fc-887e-4fa8-aa4c-02d010469814}, !- Handle
  {aa928252-c238-454a-9832-7f04af4711be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b62dc295-e68f-44ce-8fe3-2d623f677f2e}, !- Handle
  Floor 2 Exam 9 ZN Zone HVAC Equipment List, !- Name
  {aa928252-c238-454a-9832-7f04af4711be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a734b937-0e49-4b79-bd4e-012fd6c203b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {944dc3b0-685e-4424-8698-9f3b9ad0a365}, !- Handle
  Outpatient Exam Thermostat 9,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- Handle
  Floor 2 Exam Hall 1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad1351b2-1ce7-4090-a2ce-b30ac64f7df3}, !- Zone Air Inlet Port List
  {c971fc79-cbcf-4aec-bc21-7bb76837ab2a}, !- Zone Air Exhaust Port List
  {0a155717-44b1-4708-838e-34233fb469f0}, !- Zone Air Node Name
  {a645113b-bc46-459c-b26a-b804de0da973}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9b520cd-66b8-4f4a-8f63-cb2892b6ce06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9e4ebc3-2a48-49a3-a24e-38ae01fba311}, !- Handle
  Floor 2 Exam Hall 1 ZN Zone Air Node,   !- Name
  {0a155717-44b1-4708-838e-34233fb469f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a155717-44b1-4708-838e-34233fb469f0}, !- Handle
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- Source Object
  11,                                     !- Outlet Port
  {e9e4ebc3-2a48-49a3-a24e-38ae01fba311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad1351b2-1ce7-4090-a2ce-b30ac64f7df3}, !- Handle
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- HVAC Component
  {531a5e4b-e55c-478d-978a-64560d949c7b}; !- Port 1

OS:PortList,
  {c971fc79-cbcf-4aec-bc21-7bb76837ab2a}, !- Handle
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}; !- HVAC Component

OS:PortList,
  {a645113b-bc46-459c-b26a-b804de0da973}, !- Handle
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- HVAC Component
  {7ebad7da-23f5-43cb-973b-4b6446bde48c}; !- Port 1

OS:Sizing:Zone,
  {c0758943-c06d-4704-b0b7-ac474738979a}, !- Handle
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7a8df2d4-f26f-486e-8a05-3e9526a1c383}, !- Handle
  Floor 2 Exam Hall 1 ZN Zone HVAC Equipment List, !- Name
  {3d96d365-4f14-4b1b-9e8d-6a9de5aa8471}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07e07624-9a9c-49fe-b641-9f60784674c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9b520cd-66b8-4f4a-8f63-cb2892b6ce06}, !- Handle
  Outpatient Hall Thermostat 10,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- Handle
  Floor 2 Exam Hall 2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b2f271e-5474-48f3-bf8e-9f4aa6df2334}, !- Zone Air Inlet Port List
  {0fbe4a59-b813-41b4-a5d7-a989ccb13abf}, !- Zone Air Exhaust Port List
  {b897c74a-ad5e-4bb2-bb6c-8d15e5fc9454}, !- Zone Air Node Name
  {aa533184-2648-4c8e-b003-039e919559b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12c572f6-18f9-48e8-be4b-439b155f2b60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c41ebed-eb88-455c-bbe6-fdc6f526c2ab}, !- Handle
  Floor 2 Exam Hall 2 ZN Zone Air Node,   !- Name
  {b897c74a-ad5e-4bb2-bb6c-8d15e5fc9454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b897c74a-ad5e-4bb2-bb6c-8d15e5fc9454}, !- Handle
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- Source Object
  11,                                     !- Outlet Port
  {7c41ebed-eb88-455c-bbe6-fdc6f526c2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b2f271e-5474-48f3-bf8e-9f4aa6df2334}, !- Handle
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- HVAC Component
  {7016b990-f3e1-4d53-815a-c3c4bbff0568}; !- Port 1

OS:PortList,
  {0fbe4a59-b813-41b4-a5d7-a989ccb13abf}, !- Handle
  {662e59c5-5620-4615-abd2-c188edd6eaf9}; !- HVAC Component

OS:PortList,
  {aa533184-2648-4c8e-b003-039e919559b7}, !- Handle
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- HVAC Component
  {8c6a073c-d89d-480a-bc90-33412b041f9a}; !- Port 1

OS:Sizing:Zone,
  {cd35663e-ea30-4ffc-b971-d2df4714f7c2}, !- Handle
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ef38a230-99a2-422a-8ef8-8a85af843a08}, !- Handle
  Floor 2 Exam Hall 2 ZN Zone HVAC Equipment List, !- Name
  {662e59c5-5620-4615-abd2-c188edd6eaf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23b676b6-0739-44c4-a132-ee23cc4528fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {12c572f6-18f9-48e8-be4b-439b155f2b60}, !- Handle
  Outpatient Hall Thermostat 11,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- Handle
  Floor 2 Exam Hall 3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cc12371-d6ab-4a6a-a4f1-fb87947284b3}, !- Zone Air Inlet Port List
  {13e85f77-95cb-4ad5-b9b8-bf54bf996050}, !- Zone Air Exhaust Port List
  {e1754434-4f39-4f79-a5a6-ee90e15c289b}, !- Zone Air Node Name
  {87e6933a-a427-4174-a209-e117bf0b7da9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af81b37-2ef1-4613-a2c6-0bc1445d3166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c69be0a-a7ec-4b2d-b0d3-394589a0ab89}, !- Handle
  Floor 2 Exam Hall 3 ZN Zone Air Node,   !- Name
  {e1754434-4f39-4f79-a5a6-ee90e15c289b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1754434-4f39-4f79-a5a6-ee90e15c289b}, !- Handle
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- Source Object
  11,                                     !- Outlet Port
  {0c69be0a-a7ec-4b2d-b0d3-394589a0ab89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cc12371-d6ab-4a6a-a4f1-fb87947284b3}, !- Handle
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- HVAC Component
  {18b4303b-e8f8-4108-ab6c-a2dcf8ccade4}; !- Port 1

OS:PortList,
  {13e85f77-95cb-4ad5-b9b8-bf54bf996050}, !- Handle
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}; !- HVAC Component

OS:PortList,
  {87e6933a-a427-4174-a209-e117bf0b7da9}, !- Handle
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- HVAC Component
  {ceb53c5c-6a2a-4ce0-9378-c2a018b67944}; !- Port 1

OS:Sizing:Zone,
  {230fd7e7-d9aa-4c3a-9271-6d127d1390d3}, !- Handle
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {17ad4d8c-641e-4142-8d29-150d0c62b00d}, !- Handle
  Floor 2 Exam Hall 3 ZN Zone HVAC Equipment List, !- Name
  {dd2456c4-6746-4b09-b862-c4b8e7a29d36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {991cb80e-a70d-41b7-9936-2a85d20a7c2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0af81b37-2ef1-4613-a2c6-0bc1445d3166}, !- Handle
  Outpatient Hall Thermostat 12,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- Handle
  Floor 2 Exam Hall 4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe226d40-94f3-44e7-9826-ffa639559e44}, !- Zone Air Inlet Port List
  {778a8d4e-8b8d-4ab5-8eef-558feab728e1}, !- Zone Air Exhaust Port List
  {034cfe10-2c28-421b-b96b-2a2b23ca4b6f}, !- Zone Air Node Name
  {aea74b21-2054-4a49-b350-a760f2dfbc4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fdb249a-e463-414c-a506-6a2295fb9464}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b9059c2-6bda-45a5-afeb-f5ae21062792}, !- Handle
  Floor 2 Exam Hall 4 ZN Zone Air Node,   !- Name
  {034cfe10-2c28-421b-b96b-2a2b23ca4b6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {034cfe10-2c28-421b-b96b-2a2b23ca4b6f}, !- Handle
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- Source Object
  11,                                     !- Outlet Port
  {5b9059c2-6bda-45a5-afeb-f5ae21062792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe226d40-94f3-44e7-9826-ffa639559e44}, !- Handle
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- HVAC Component
  {71304758-ced1-4138-b573-7a2c30e2821e}; !- Port 1

OS:PortList,
  {778a8d4e-8b8d-4ab5-8eef-558feab728e1}, !- Handle
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}; !- HVAC Component

OS:PortList,
  {aea74b21-2054-4a49-b350-a760f2dfbc4a}, !- Handle
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- HVAC Component
  {22bb65e9-d5b2-4758-bae3-c84cc81b3116}; !- Port 1

OS:Sizing:Zone,
  {fa29051b-dd43-4a8f-b2e1-6ec293c9b1b9}, !- Handle
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f8e2e9e3-1571-4538-88b2-1cdbaddd3c3c}, !- Handle
  Floor 2 Exam Hall 4 ZN Zone HVAC Equipment List, !- Name
  {08e856f1-7aa7-49e8-a89a-b191e79c90db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d249f1dd-7df2-4541-bf3a-7e842e1cb83c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6fdb249a-e463-414c-a506-6a2295fb9464}, !- Handle
  Outpatient Hall Thermostat 13,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- Handle
  Floor 2 Exam Hall 5 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33e0314c-b0b9-4303-b507-d95a646aaf54}, !- Zone Air Inlet Port List
  {e7609e3e-57c7-4d65-b09c-080ee2cec510}, !- Zone Air Exhaust Port List
  {439b44e3-3ab9-4ebc-8491-acbcbc2827f0}, !- Zone Air Node Name
  {ccce3fe4-e57a-4207-82a5-bc9f4c66c842}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70ca2a18-6b28-45d1-afce-a9c797dcb7fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70bb839b-8057-482b-84c4-5d28212afdaa}, !- Handle
  Floor 2 Exam Hall 5 ZN Zone Air Node,   !- Name
  {439b44e3-3ab9-4ebc-8491-acbcbc2827f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439b44e3-3ab9-4ebc-8491-acbcbc2827f0}, !- Handle
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- Source Object
  11,                                     !- Outlet Port
  {70bb839b-8057-482b-84c4-5d28212afdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33e0314c-b0b9-4303-b507-d95a646aaf54}, !- Handle
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- HVAC Component
  {375f964a-8735-44a2-953f-c7f71fd40259}; !- Port 1

OS:PortList,
  {e7609e3e-57c7-4d65-b09c-080ee2cec510}, !- Handle
  {5803c2aa-9387-483b-8e3e-54012e46b77a}; !- HVAC Component

OS:PortList,
  {ccce3fe4-e57a-4207-82a5-bc9f4c66c842}, !- Handle
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- HVAC Component
  {4d505ae1-e1cd-452f-b44d-08f001529cd7}; !- Port 1

OS:Sizing:Zone,
  {9b52b7fe-ae94-4f8c-ac1c-bdc8b864b598}, !- Handle
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0ec3d4f6-1ece-4ed2-a2d1-0a594d2cab09}, !- Handle
  Floor 2 Exam Hall 5 ZN Zone HVAC Equipment List, !- Name
  {5803c2aa-9387-483b-8e3e-54012e46b77a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14082cad-7da4-4766-ac5c-c14245b865a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {70ca2a18-6b28-45d1-afce-a9c797dcb7fe}, !- Handle
  Outpatient Hall Thermostat 14,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- Handle
  Floor 2 Exam Hall 6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea7cc56c-8750-40a6-961d-f2ced46ea33e}, !- Zone Air Inlet Port List
  {d69b9737-f58c-4f77-a8a1-09ccd77312a9}, !- Zone Air Exhaust Port List
  {43688daf-9c07-45a6-86e9-a256b785e7e0}, !- Zone Air Node Name
  {370ff2df-9438-451c-af1d-fa9d273d5573}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ada1f76-2898-41b6-a12c-e85d5fe5a0df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48c2dd3f-5cab-487c-9f58-f00fd389e23e}, !- Handle
  Floor 2 Exam Hall 6 ZN Zone Air Node,   !- Name
  {43688daf-9c07-45a6-86e9-a256b785e7e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43688daf-9c07-45a6-86e9-a256b785e7e0}, !- Handle
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- Source Object
  11,                                     !- Outlet Port
  {48c2dd3f-5cab-487c-9f58-f00fd389e23e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7cc56c-8750-40a6-961d-f2ced46ea33e}, !- Handle
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- HVAC Component
  {351039d0-0809-4005-9e59-0205cb54303f}; !- Port 1

OS:PortList,
  {d69b9737-f58c-4f77-a8a1-09ccd77312a9}, !- Handle
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}; !- HVAC Component

OS:PortList,
  {370ff2df-9438-451c-af1d-fa9d273d5573}, !- Handle
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- HVAC Component
  {3ff829b6-9084-4cf6-b86a-235f6218a2f5}; !- Port 1

OS:Sizing:Zone,
  {23bbbe0a-12b4-4974-a82a-7f15b421fc04}, !- Handle
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5a8a6792-038b-41fa-8a65-e6ff7c82f444}, !- Handle
  Floor 2 Exam Hall 6 ZN Zone HVAC Equipment List, !- Name
  {9eccd2bd-33b7-4a31-8d26-656dca1751fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0972647f-8b8e-412a-8390-d06222c991b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ada1f76-2898-41b6-a12c-e85d5fe5a0df}, !- Handle
  Outpatient Hall Thermostat 15,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- Handle
  Floor 2 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23d09b89-8c7b-439f-a9f8-da89258275b1}, !- Zone Air Inlet Port List
  {950780f6-8aa3-4de8-863a-d7daa90311e0}, !- Zone Air Exhaust Port List
  {34072882-fa83-4210-9d65-b3a676cd6df0}, !- Zone Air Node Name
  {831b7979-eef7-4e72-9fc2-041291739f1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e07b4988-4dfb-4e7d-919c-577739962b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b4efac9-8f12-45ed-a4db-beaae5edc879}, !- Handle
  Floor 2 Janitor ZN Zone Air Node,       !- Name
  {34072882-fa83-4210-9d65-b3a676cd6df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34072882-fa83-4210-9d65-b3a676cd6df0}, !- Handle
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- Source Object
  11,                                     !- Outlet Port
  {5b4efac9-8f12-45ed-a4db-beaae5edc879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23d09b89-8c7b-439f-a9f8-da89258275b1}, !- Handle
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- HVAC Component
  {503e2bf6-72b4-4db5-893c-32d1c607ab6b}; !- Port 1

OS:PortList,
  {950780f6-8aa3-4de8-863a-d7daa90311e0}, !- Handle
  {06073b02-4c8b-47f1-a130-573b6a054276}; !- HVAC Component

OS:PortList,
  {831b7979-eef7-4e72-9fc2-041291739f1c}, !- Handle
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- HVAC Component
  {9c61443b-c82d-4844-b4da-2dc105281f37}; !- Port 1

OS:Sizing:Zone,
  {098675fa-1188-4001-b321-ea927c6f1314}, !- Handle
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1d94c1ff-3051-44bf-98c1-3a33bd158576}, !- Handle
  Floor 2 Janitor ZN Zone HVAC Equipment List, !- Name
  {06073b02-4c8b-47f1-a130-573b6a054276}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3093c16c-b747-4ae2-a8fa-de5a05d60e82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e07b4988-4dfb-4e7d-919c-577739962b62}, !- Handle
  Outpatient Janitor Thermostat 6,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- Handle
  Floor 2 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6aeb1a4-96d4-4198-b502-53150db0f563}, !- Zone Air Inlet Port List
  {4672fc31-91a1-4091-b5a7-b334b886ef74}, !- Zone Air Exhaust Port List
  {fad94f1e-a342-46d0-acec-a70a9a228af6}, !- Zone Air Node Name
  {469499d6-54cc-4d96-8310-f331b2379322}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb9d9207-4218-4e54-8858-aea5277c4523}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {352d7d33-c816-4c0d-a376-5ad3b664929d}, !- Handle
  Floor 2 Lounge ZN Zone Air Node,        !- Name
  {fad94f1e-a342-46d0-acec-a70a9a228af6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad94f1e-a342-46d0-acec-a70a9a228af6}, !- Handle
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- Source Object
  11,                                     !- Outlet Port
  {352d7d33-c816-4c0d-a376-5ad3b664929d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6aeb1a4-96d4-4198-b502-53150db0f563}, !- Handle
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- HVAC Component
  {a305b29d-1222-4de4-805d-bef7366d4bc8}; !- Port 1

OS:PortList,
  {4672fc31-91a1-4091-b5a7-b334b886ef74}, !- Handle
  {735ce660-6de7-4737-837a-e6f669a60b23}; !- HVAC Component

OS:PortList,
  {469499d6-54cc-4d96-8310-f331b2379322}, !- Handle
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- HVAC Component
  {e584ab68-0ee5-4746-ac64-e2c631b63bdc}; !- Port 1

OS:Sizing:Zone,
  {d11bd95d-927f-4419-8e18-93681b6212e2}, !- Handle
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {69163553-6a5a-4606-8ba3-676f1e3e2632}, !- Handle
  Floor 2 Lounge ZN Zone HVAC Equipment List, !- Name
  {735ce660-6de7-4737-837a-e6f669a60b23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c8f0512-68ca-4540-8d6b-ff6cb5127728}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb9d9207-4218-4e54-8858-aea5277c4523}, !- Handle
  Outpatient Lounge Thermostat 2,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43876970-e126-4429-98d9-15bd912f55f8}, !- Handle
  Floor 2 Nurse Station 1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce752e88-d983-46fb-906f-ee5894fa68ea}, !- Zone Air Inlet Port List
  {6f27e31b-dd75-413b-984a-d07d24746919}, !- Zone Air Exhaust Port List
  {62ae704b-dfc7-4606-9261-825e97b50335}, !- Zone Air Node Name
  {756de469-957e-4d2e-9743-c1ad3d5b6f06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {023b08bd-5c76-4192-8c88-632c80b84332}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ea120fa-2342-465b-9197-4943ffd36129}, !- Handle
  Floor 2 Nurse Station 1 ZN Zone Air Node, !- Name
  {62ae704b-dfc7-4606-9261-825e97b50335}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ae704b-dfc7-4606-9261-825e97b50335}, !- Handle
  {43876970-e126-4429-98d9-15bd912f55f8}, !- Source Object
  11,                                     !- Outlet Port
  {4ea120fa-2342-465b-9197-4943ffd36129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce752e88-d983-46fb-906f-ee5894fa68ea}, !- Handle
  {43876970-e126-4429-98d9-15bd912f55f8}, !- HVAC Component
  {ec6de074-e075-4140-8529-2b1d5a990af7}; !- Port 1

OS:PortList,
  {6f27e31b-dd75-413b-984a-d07d24746919}, !- Handle
  {43876970-e126-4429-98d9-15bd912f55f8}; !- HVAC Component

OS:PortList,
  {756de469-957e-4d2e-9743-c1ad3d5b6f06}, !- Handle
  {43876970-e126-4429-98d9-15bd912f55f8}, !- HVAC Component
  {5bdb1c0e-25f0-4522-8cfa-a91fc2ae3026}; !- Port 1

OS:Sizing:Zone,
  {c20b68a5-2285-43bf-9fc5-b51ebb8260fe}, !- Handle
  {43876970-e126-4429-98d9-15bd912f55f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1d5f9fc6-66e3-4616-b7d3-5d3346c8ead0}, !- Handle
  Floor 2 Nurse Station 1 ZN Zone HVAC Equipment List, !- Name
  {43876970-e126-4429-98d9-15bd912f55f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb983c72-d9b9-4ba4-baae-a97762fd0a73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {023b08bd-5c76-4192-8c88-632c80b84332}, !- Handle
  Outpatient NurseStation Thermostat 3,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- Handle
  Floor 2 Nurse Station 2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee69a061-05c3-4d1e-a502-82a60ef1ba30}, !- Zone Air Inlet Port List
  {5387664f-6b98-48fc-a930-60935301ceef}, !- Zone Air Exhaust Port List
  {e9d13e01-05e0-4b93-8afb-6f9c67102d56}, !- Zone Air Node Name
  {283fd7e3-cf82-4c83-9b4d-76f40c834e51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {150c2185-e9ac-4d75-8d9e-05e99851a707}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75e4447e-f7f0-4b9c-9a12-f449b17edeb6}, !- Handle
  Floor 2 Nurse Station 2 ZN Zone Air Node, !- Name
  {e9d13e01-05e0-4b93-8afb-6f9c67102d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9d13e01-05e0-4b93-8afb-6f9c67102d56}, !- Handle
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- Source Object
  11,                                     !- Outlet Port
  {75e4447e-f7f0-4b9c-9a12-f449b17edeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee69a061-05c3-4d1e-a502-82a60ef1ba30}, !- Handle
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- HVAC Component
  {1b2fb3df-def7-4501-96c3-07876dbcff87}; !- Port 1

OS:PortList,
  {5387664f-6b98-48fc-a930-60935301ceef}, !- Handle
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}; !- HVAC Component

OS:PortList,
  {283fd7e3-cf82-4c83-9b4d-76f40c834e51}, !- Handle
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- HVAC Component
  {25a3676c-f1e8-44d7-a23a-16d102e14b5e}; !- Port 1

OS:Sizing:Zone,
  {e561f6ed-86a1-4b4a-b233-6e32abcbc037}, !- Handle
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c823b27e-03cf-4a93-b450-b633011c1cfe}, !- Handle
  Floor 2 Nurse Station 2 ZN Zone HVAC Equipment List, !- Name
  {294dbbde-16b6-4344-b58a-7d01c1c24ac7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53b14f57-a4e3-45e8-a0b4-74451e59af1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {150c2185-e9ac-4d75-8d9e-05e99851a707}, !- Handle
  Outpatient NurseStation Thermostat 4,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b974633-1d79-463f-a87e-c26699431f54}, !- Handle
  Floor 2 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77bb07a9-6d47-4583-99a9-9ad896d9070d}, !- Zone Air Inlet Port List
  {52717821-6add-4c65-81bd-4b523da80f7c}, !- Zone Air Exhaust Port List
  {2b66f292-5359-4d4e-80a6-27fdaf00d88c}, !- Zone Air Node Name
  {32bab6a8-3c2f-4768-aec9-31676720737c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e4982bd-9079-4121-b620-a5ffa7e63b8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6bbd6d8-cc04-46fd-9051-5501e1fb8379}, !- Handle
  Floor 2 Office ZN Zone Air Node,        !- Name
  {2b66f292-5359-4d4e-80a6-27fdaf00d88c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b66f292-5359-4d4e-80a6-27fdaf00d88c}, !- Handle
  {4b974633-1d79-463f-a87e-c26699431f54}, !- Source Object
  11,                                     !- Outlet Port
  {a6bbd6d8-cc04-46fd-9051-5501e1fb8379}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77bb07a9-6d47-4583-99a9-9ad896d9070d}, !- Handle
  {4b974633-1d79-463f-a87e-c26699431f54}, !- HVAC Component
  {5e7ae1ba-2735-46b3-8171-8dd35341ec34}; !- Port 1

OS:PortList,
  {52717821-6add-4c65-81bd-4b523da80f7c}, !- Handle
  {4b974633-1d79-463f-a87e-c26699431f54}; !- HVAC Component

OS:PortList,
  {32bab6a8-3c2f-4768-aec9-31676720737c}, !- Handle
  {4b974633-1d79-463f-a87e-c26699431f54}, !- HVAC Component
  {e2f996d6-0052-4d19-ae2f-870f245f6a7f}; !- Port 1

OS:Sizing:Zone,
  {7d53f589-9f2c-4102-8ed8-0e7a0046ed29}, !- Handle
  {4b974633-1d79-463f-a87e-c26699431f54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6f3f6a0a-74bd-41ed-b60f-7ae88193572d}, !- Handle
  Floor 2 Office ZN Zone HVAC Equipment List, !- Name
  {4b974633-1d79-463f-a87e-c26699431f54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77b8327f-8548-4ed7-a72d-9610bc1da952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e4982bd-9079-4121-b620-a5ffa7e63b8c}, !- Handle
  Outpatient Office Thermostat 6,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- Handle
  Floor 2 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad8c2f9a-26a4-467b-ba7d-59aceae7deb2}, !- Zone Air Inlet Port List
  {82a72ed8-8245-430d-9408-5bcfede54b0b}, !- Zone Air Exhaust Port List
  {78fd1f6a-b028-4508-bcdb-abf54e74092b}, !- Zone Air Node Name
  {770455fb-142a-4035-82bc-e129b4dac499}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {600888e3-b78e-483a-9801-83ca02aac0cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98050250-f2b3-4f4a-a055-8b24bad499c9}, !- Handle
  Floor 2 Office Hall ZN Zone Air Node,   !- Name
  {78fd1f6a-b028-4508-bcdb-abf54e74092b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78fd1f6a-b028-4508-bcdb-abf54e74092b}, !- Handle
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- Source Object
  11,                                     !- Outlet Port
  {98050250-f2b3-4f4a-a055-8b24bad499c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad8c2f9a-26a4-467b-ba7d-59aceae7deb2}, !- Handle
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- HVAC Component
  {28bdca7e-0058-42bb-b40c-cab2b2d9ed79}; !- Port 1

OS:PortList,
  {82a72ed8-8245-430d-9408-5bcfede54b0b}, !- Handle
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}; !- HVAC Component

OS:PortList,
  {770455fb-142a-4035-82bc-e129b4dac499}, !- Handle
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- HVAC Component
  {a8c9c542-11d8-4b82-84f0-8beff4069a9d}; !- Port 1

OS:Sizing:Zone,
  {7bd07d01-ded4-4bf0-994e-fd78a30c6967}, !- Handle
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {827424ba-ce4c-4a62-a417-99e12cc1d563}, !- Handle
  Floor 2 Office Hall ZN Zone HVAC Equipment List, !- Name
  {0f1ebb44-ce1d-48e4-b54e-6a9858a23d2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42e5c945-bebe-41ce-80a7-74231d91ff87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {600888e3-b78e-483a-9801-83ca02aac0cd}, !- Handle
  Outpatient Hall Thermostat 16,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- Handle
  Floor 2 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f2d3d2-053f-4d18-b31d-ab4d629a4b68}, !- Zone Air Inlet Port List
  {c5701944-6521-437a-a74f-2e1143cf4e5b}, !- Zone Air Exhaust Port List
  {facdc526-d417-4ee9-aa73-a0cc1ca40398}, !- Zone Air Node Name
  {ff17abd4-e573-48b9-a237-a06e5b1e1860}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6ea0c83-5b1c-4f4a-a4cd-07706a26bdb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71d4bcd4-1130-4069-b47a-1d899ef3f976}, !- Handle
  Floor 2 Reception ZN Zone Air Node,     !- Name
  {facdc526-d417-4ee9-aa73-a0cc1ca40398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {facdc526-d417-4ee9-aa73-a0cc1ca40398}, !- Handle
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- Source Object
  11,                                     !- Outlet Port
  {71d4bcd4-1130-4069-b47a-1d899ef3f976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f2d3d2-053f-4d18-b31d-ab4d629a4b68}, !- Handle
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- HVAC Component
  {c0ac0cb8-45bf-4947-8345-3412d953b09a}; !- Port 1

OS:PortList,
  {c5701944-6521-437a-a74f-2e1143cf4e5b}, !- Handle
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}; !- HVAC Component

OS:PortList,
  {ff17abd4-e573-48b9-a237-a06e5b1e1860}, !- Handle
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- HVAC Component
  {62817209-f436-4c86-8413-0af76ea757d8}; !- Port 1

OS:Sizing:Zone,
  {80868c46-6e53-4bd2-9a6f-d7b567aba941}, !- Handle
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1373779a-56d5-4528-8ead-9e6217eb8130}, !- Handle
  Floor 2 Reception ZN Zone HVAC Equipment List, !- Name
  {5d158886-df15-4a3a-a1d4-a00f2ca431d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26adc7de-3283-405d-8d76-c1228c4d5669}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6ea0c83-5b1c-4f4a-a4cd-07706a26bdb9}, !- Handle
  Outpatient Reception Thermostat 2,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- Handle
  Floor 2 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfb6a23a-ec42-4383-8cfa-7db89fa32380}, !- Zone Air Inlet Port List
  {da517522-d125-4edc-b59f-43cebcee11e7}, !- Zone Air Exhaust Port List
  {40302d13-c373-4a1d-82cf-b15a817e4459}, !- Zone Air Node Name
  {27812b39-7964-42ac-86f6-acace1cd682f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec103dce-823d-4ba7-9274-b11cc7e8040b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2877cd1-0aad-4421-9e78-f4ed22d69822}, !- Handle
  Floor 2 Reception Hall ZN Zone Air Node, !- Name
  {40302d13-c373-4a1d-82cf-b15a817e4459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40302d13-c373-4a1d-82cf-b15a817e4459}, !- Handle
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- Source Object
  11,                                     !- Outlet Port
  {c2877cd1-0aad-4421-9e78-f4ed22d69822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfb6a23a-ec42-4383-8cfa-7db89fa32380}, !- Handle
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- HVAC Component
  {450a06ad-60b7-4d54-9020-b7df62fb90d2}; !- Port 1

OS:PortList,
  {da517522-d125-4edc-b59f-43cebcee11e7}, !- Handle
  {a8866450-2fcb-4385-85c7-da4c34719612}; !- HVAC Component

OS:PortList,
  {27812b39-7964-42ac-86f6-acace1cd682f}, !- Handle
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- HVAC Component
  {e635734c-4715-489a-ab19-6751c3ad480f}; !- Port 1

OS:Sizing:Zone,
  {9fe892a3-2263-4c5e-99ae-78ce450b6b02}, !- Handle
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {19c90f67-fbdb-4de5-9df6-fbcf8697fdfd}, !- Handle
  Floor 2 Reception Hall ZN Zone HVAC Equipment List, !- Name
  {a8866450-2fcb-4385-85c7-da4c34719612}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c0df1c3-270c-4b19-bc33-74932683bc7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec103dce-823d-4ba7-9274-b11cc7e8040b}, !- Handle
  Outpatient Hall Thermostat 17,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- Handle
  Floor 2 Reception Toilet ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4da5692-e8ce-4515-a8b9-e5a5f2a86565}, !- Zone Air Inlet Port List
  {b5c8aef8-0cf8-46a3-b423-8c627e4076a1}, !- Zone Air Exhaust Port List
  {8ec7886e-3b6b-4cb7-add8-ea1cc2921652}, !- Zone Air Node Name
  {71352692-de94-45ab-9438-61052f512402}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da753331-bed6-4c13-beb4-8f0d3d2e0f64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37945342-302e-45e1-889a-0bbe8526c08d}, !- Handle
  Floor 2 Reception Toilet ZN Zone Air Node, !- Name
  {8ec7886e-3b6b-4cb7-add8-ea1cc2921652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ec7886e-3b6b-4cb7-add8-ea1cc2921652}, !- Handle
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- Source Object
  11,                                     !- Outlet Port
  {37945342-302e-45e1-889a-0bbe8526c08d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4da5692-e8ce-4515-a8b9-e5a5f2a86565}, !- Handle
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- HVAC Component
  {e0bae435-18bc-46a2-b945-a5efa54ca166}; !- Port 1

OS:PortList,
  {b5c8aef8-0cf8-46a3-b423-8c627e4076a1}, !- Handle
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- HVAC Component
  {1b7003cd-1726-4fcb-a294-9f9956886865}; !- Port 1

OS:PortList,
  {71352692-de94-45ab-9438-61052f512402}, !- Handle
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- HVAC Component
  {68bb0196-bce4-4e7a-888c-2daaf79497b9}; !- Port 1

OS:Sizing:Zone,
  {07aef64d-f599-491b-81e3-f469ac2d576b}, !- Handle
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {15a4b9e5-0e7d-48f4-a537-1edb2089a200}, !- Handle
  Floor 2 Reception Toilet ZN Zone HVAC Equipment List, !- Name
  {47d93c94-6049-455b-9ba6-d0ec0c6fa7f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a20cda6-17dc-422f-97cc-4b0bdd9dfc6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1885080-d874-413f-a74c-9782f32b740c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {da753331-bed6-4c13-beb4-8f0d3d2e0f64}, !- Handle
  Outpatient Toilet Thermostat 6,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- Handle
  Floor 2 Scheduling 1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7805b1a7-5edd-41ec-8840-9cc7eb41f729}, !- Zone Air Inlet Port List
  {761e1a16-1256-427a-9939-ad4580625012}, !- Zone Air Exhaust Port List
  {a4e6f1ad-83ba-4146-8cf2-2e5f176a7b30}, !- Zone Air Node Name
  {edd9d7a0-ad46-4947-9703-ebccbf0aaa70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00b88388-3a63-4b8c-8f56-c2d0be880dbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4ca7ea2-978d-4bc1-840e-b2002aff5653}, !- Handle
  Floor 2 Scheduling 1 ZN Zone Air Node,  !- Name
  {a4e6f1ad-83ba-4146-8cf2-2e5f176a7b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4e6f1ad-83ba-4146-8cf2-2e5f176a7b30}, !- Handle
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- Source Object
  11,                                     !- Outlet Port
  {d4ca7ea2-978d-4bc1-840e-b2002aff5653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7805b1a7-5edd-41ec-8840-9cc7eb41f729}, !- Handle
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- HVAC Component
  {f048ff93-d567-47f2-b4b0-746d2d6c21c3}; !- Port 1

OS:PortList,
  {761e1a16-1256-427a-9939-ad4580625012}, !- Handle
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}; !- HVAC Component

OS:PortList,
  {edd9d7a0-ad46-4947-9703-ebccbf0aaa70}, !- Handle
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- HVAC Component
  {19d293cd-1f60-4b24-a199-1082b899ce9e}; !- Port 1

OS:Sizing:Zone,
  {67022a30-0d33-439c-b09b-78e5ab64d27e}, !- Handle
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {59f24c2f-6d80-4cfe-a7cd-6b90cb50b79b}, !- Handle
  Floor 2 Scheduling 1 ZN Zone HVAC Equipment List, !- Name
  {75ac5aa0-65f2-4bab-adbd-fbae5d90a42c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05a8fdea-e123-4c06-bdaf-e0ea6dec545d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {00b88388-3a63-4b8c-8f56-c2d0be880dbb}, !- Handle
  Outpatient Office Thermostat 7,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- Handle
  Floor 2 Scheduling 2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdc415b4-9986-47ce-b098-b44d3fbf2cf5}, !- Zone Air Inlet Port List
  {daa1c370-5c9a-40b3-97c5-54457d6849d5}, !- Zone Air Exhaust Port List
  {ff935134-7e15-4256-b22a-11b3fef76c2a}, !- Zone Air Node Name
  {c1d70454-2222-41b0-96ae-17ab8aa002d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dd375de-6d1b-40f5-b273-2a4cddef3a09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1abac767-d839-4e63-84b8-ae97b7727091}, !- Handle
  Floor 2 Scheduling 2 ZN Zone Air Node,  !- Name
  {ff935134-7e15-4256-b22a-11b3fef76c2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff935134-7e15-4256-b22a-11b3fef76c2a}, !- Handle
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- Source Object
  11,                                     !- Outlet Port
  {1abac767-d839-4e63-84b8-ae97b7727091}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdc415b4-9986-47ce-b098-b44d3fbf2cf5}, !- Handle
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- HVAC Component
  {65bcca01-b0c4-45cb-8983-e3b571d20ba8}; !- Port 1

OS:PortList,
  {daa1c370-5c9a-40b3-97c5-54457d6849d5}, !- Handle
  {793c64ae-11e9-402e-a9b3-daa05c758a25}; !- HVAC Component

OS:PortList,
  {c1d70454-2222-41b0-96ae-17ab8aa002d2}, !- Handle
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- HVAC Component
  {a0534b05-91cd-488a-a0bb-9ba029670795}; !- Port 1

OS:Sizing:Zone,
  {44c56a27-135e-40c4-9d7f-d59800ce56ec}, !- Handle
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {00f5aa4f-b26f-400f-8fa9-26bdb032290c}, !- Handle
  Floor 2 Scheduling 2 ZN Zone HVAC Equipment List, !- Name
  {793c64ae-11e9-402e-a9b3-daa05c758a25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e2f5fdf-e9d4-40cc-bc5c-a9f042bef609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4dd375de-6d1b-40f5-b273-2a4cddef3a09}, !- Handle
  Outpatient Office Thermostat 8,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- Handle
  Floor 2 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f17a4731-d153-4e55-b2ae-28b9ad3aff3f}, !- Zone Air Inlet Port List
  {a2273518-da3b-4366-8b91-98d1247a6cca}, !- Zone Air Exhaust Port List
  {cba2a69f-357a-49a6-be22-4f3bb3167abf}, !- Zone Air Node Name
  {72720231-f19e-4ff2-9547-2366dcb2a317}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6291ac18-f0e1-4203-894a-57b584fc7b22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24ffd6e2-8cda-4ef3-ad38-96c015d8d6c1}, !- Handle
  Floor 2 Storage 1 ZN Zone Air Node,     !- Name
  {cba2a69f-357a-49a6-be22-4f3bb3167abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cba2a69f-357a-49a6-be22-4f3bb3167abf}, !- Handle
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- Source Object
  11,                                     !- Outlet Port
  {24ffd6e2-8cda-4ef3-ad38-96c015d8d6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f17a4731-d153-4e55-b2ae-28b9ad3aff3f}, !- Handle
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- HVAC Component
  {ab103fa5-8b48-4711-a699-6bbe4d964769}; !- Port 1

OS:PortList,
  {a2273518-da3b-4366-8b91-98d1247a6cca}, !- Handle
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}; !- HVAC Component

OS:PortList,
  {72720231-f19e-4ff2-9547-2366dcb2a317}, !- Handle
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- HVAC Component
  {905d6248-b11d-4fea-902b-a482d125188d}; !- Port 1

OS:Sizing:Zone,
  {157520d2-30d3-4fed-9891-06029e271d6c}, !- Handle
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
