  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4e93d9a8-9787-472c-a899-0251e57f0bff}, !- Handle
  Floor 2 Storage 1 ZN Zone HVAC Equipment List, !- Name
  {c25647f6-72fc-4801-9999-5f3d6a88c8ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93b1baa7-273a-4d3c-9c76-b5704e4da853}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6291ac18-f0e1-4203-894a-57b584fc7b22}, !- Handle
  Outpatient Janitor Thermostat 7,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d584337b-3767-451d-a811-efa05fb270cc}, !- Handle
  Floor 2 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76b7f9d7-37da-4ce1-bd79-5a14a42fe6d9}, !- Zone Air Inlet Port List
  {676be028-34ce-4e7a-92c1-65e871013877}, !- Zone Air Exhaust Port List
  {28452a38-33b2-46da-be8d-633b43e9f16f}, !- Zone Air Node Name
  {08fbde03-99b9-4099-82c5-d1b4c17191f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {125aacff-7ddf-4a19-b48d-a5a3fcb6cc55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4f89cf4-cead-4e68-a703-cebf1ef3feba}, !- Handle
  Floor 2 Storage 2 ZN Zone Air Node,     !- Name
  {28452a38-33b2-46da-be8d-633b43e9f16f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28452a38-33b2-46da-be8d-633b43e9f16f}, !- Handle
  {d584337b-3767-451d-a811-efa05fb270cc}, !- Source Object
  11,                                     !- Outlet Port
  {d4f89cf4-cead-4e68-a703-cebf1ef3feba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76b7f9d7-37da-4ce1-bd79-5a14a42fe6d9}, !- Handle
  {d584337b-3767-451d-a811-efa05fb270cc}, !- HVAC Component
  {6288a553-5f29-4ddd-9e72-dca5220092e8}; !- Port 1

OS:PortList,
  {676be028-34ce-4e7a-92c1-65e871013877}, !- Handle
  {d584337b-3767-451d-a811-efa05fb270cc}; !- HVAC Component

OS:PortList,
  {08fbde03-99b9-4099-82c5-d1b4c17191f3}, !- Handle
  {d584337b-3767-451d-a811-efa05fb270cc}, !- HVAC Component
  {2a46e2c6-c9a2-4601-a73b-5956bcebd618}; !- Port 1

OS:Sizing:Zone,
  {9db30a5f-352b-4701-b952-dc72e1d552a4}, !- Handle
  {d584337b-3767-451d-a811-efa05fb270cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ce5bb391-40de-493c-ade4-f9f8df120405}, !- Handle
  Floor 2 Storage 2 ZN Zone HVAC Equipment List, !- Name
  {d584337b-3767-451d-a811-efa05fb270cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cb742ad-613d-4230-973b-f22231831ba1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {125aacff-7ddf-4a19-b48d-a5a3fcb6cc55}, !- Handle
  Outpatient Janitor Thermostat 8,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- Handle
  Floor 2 Storage 3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf13d65e-1479-4618-a1ee-2a266276083f}, !- Zone Air Inlet Port List
  {d7467461-4cb0-4256-a093-b19a77abb0b1}, !- Zone Air Exhaust Port List
  {10872059-e697-4e34-9625-2d0ee80cab23}, !- Zone Air Node Name
  {d21763cc-342a-409b-9dbc-8e8aea0eab82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9407c84c-49c0-4dab-b122-6675d023ff87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bed7c606-3afd-4bd2-9653-ca38047612d5}, !- Handle
  Floor 2 Storage 3 ZN Zone Air Node,     !- Name
  {10872059-e697-4e34-9625-2d0ee80cab23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10872059-e697-4e34-9625-2d0ee80cab23}, !- Handle
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- Source Object
  11,                                     !- Outlet Port
  {bed7c606-3afd-4bd2-9653-ca38047612d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf13d65e-1479-4618-a1ee-2a266276083f}, !- Handle
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- HVAC Component
  {4e67d359-f44f-41c7-af92-7912b23eb9c2}; !- Port 1

OS:PortList,
  {d7467461-4cb0-4256-a093-b19a77abb0b1}, !- Handle
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}; !- HVAC Component

OS:PortList,
  {d21763cc-342a-409b-9dbc-8e8aea0eab82}, !- Handle
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- HVAC Component
  {7b8e93e5-e4a7-43f4-a6d2-c39b73311dc7}; !- Port 1

OS:Sizing:Zone,
  {c3a46828-6f82-4a76-87d0-61562d6dd844}, !- Handle
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cd755285-2409-43e1-b2c8-9d761b7901a0}, !- Handle
  Floor 2 Storage 3 ZN Zone HVAC Equipment List, !- Name
  {091bbb52-2ade-4761-9b3d-96f58d2bb929}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10ac65d8-3e5b-4f19-9a86-343986c57f03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9407c84c-49c0-4dab-b122-6675d023ff87}, !- Handle
  Outpatient Janitor Thermostat 9,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- Handle
  Floor 2 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ce9da3-0473-4929-af6a-40782c5c1921}, !- Zone Air Inlet Port List
  {3590ad9f-4c2e-496c-a6a6-67c314a5cd90}, !- Zone Air Exhaust Port List
  {9c7c856d-64d5-4e41-ba19-228e629de0da}, !- Zone Air Node Name
  {47c518cf-e490-45d5-b7c8-2ab35e39d2e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dd2a630-c449-4742-8024-651b477230d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd6bf410-3b87-4639-bb34-eab8b5953681}, !- Handle
  Floor 2 Utility ZN Zone Air Node,       !- Name
  {9c7c856d-64d5-4e41-ba19-228e629de0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c7c856d-64d5-4e41-ba19-228e629de0da}, !- Handle
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- Source Object
  11,                                     !- Outlet Port
  {fd6bf410-3b87-4639-bb34-eab8b5953681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ce9da3-0473-4929-af6a-40782c5c1921}, !- Handle
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- HVAC Component
  {b5c41bd8-19e4-448e-926a-002c4f3ba3a9}; !- Port 1

OS:PortList,
  {3590ad9f-4c2e-496c-a6a6-67c314a5cd90}, !- Handle
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}; !- HVAC Component

OS:PortList,
  {47c518cf-e490-45d5-b7c8-2ab35e39d2e1}, !- Handle
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- HVAC Component
  {efbb0cd8-fc2c-4373-ab7d-06b94f80f980}; !- Port 1

OS:Sizing:Zone,
  {dcf90ae1-c1d6-48e6-a244-a1a9fdd5276d}, !- Handle
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {36d9ad0b-aa4b-44f6-a1c3-abaaf1adf392}, !- Handle
  Floor 2 Utility ZN Zone HVAC Equipment List, !- Name
  {1a2f6a8c-7f0c-4f92-bdaa-6658df1256ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8501687b-45fe-4e88-acdc-f52f1baeb8f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dd2a630-c449-4742-8024-651b477230d5}, !- Handle
  Outpatient Janitor Thermostat 10,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- Handle
  Floor 2 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09c4c99f-8dec-41a7-88ff-027f8a7712fd}, !- Zone Air Inlet Port List
  {bc2a8f0d-dbdb-469e-9933-ca1910abbd02}, !- Zone Air Exhaust Port List
  {6a66238f-983b-4cb2-a576-088a453adf48}, !- Zone Air Node Name
  {b315f8c7-d4a2-4ddd-a136-6ea7f99b60ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dbdc80e-1a7d-4a3d-a827-a097ad696a2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff6d292f-0c9f-4d62-be37-b2653fbdbcbe}, !- Handle
  Floor 2 Work ZN Zone Air Node,          !- Name
  {6a66238f-983b-4cb2-a576-088a453adf48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a66238f-983b-4cb2-a576-088a453adf48}, !- Handle
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- Source Object
  11,                                     !- Outlet Port
  {ff6d292f-0c9f-4d62-be37-b2653fbdbcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09c4c99f-8dec-41a7-88ff-027f8a7712fd}, !- Handle
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- HVAC Component
  {0d07beb5-3493-4846-9905-450ac2c0037f}; !- Port 1

OS:PortList,
  {bc2a8f0d-dbdb-469e-9933-ca1910abbd02}, !- Handle
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}; !- HVAC Component

OS:PortList,
  {b315f8c7-d4a2-4ddd-a136-6ea7f99b60ff}, !- Handle
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- HVAC Component
  {ef5ebfdd-5281-4aa3-8115-92fb9614bed7}; !- Port 1

OS:Sizing:Zone,
  {d02fb4df-c64c-41e7-b2c4-de4bdf9d3d0e}, !- Handle
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bb9bebee-f463-45da-bab8-5d0c707b4330}, !- Handle
  Floor 2 Work ZN Zone HVAC Equipment List, !- Name
  {775e4f19-af2e-453a-9a77-6b51ec16f24e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7af85de8-de29-46d3-8b19-962f5cdf941c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6dbdc80e-1a7d-4a3d-a827-a097ad696a2a}, !- Handle
  Outpatient Office Thermostat 9,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- Handle
  Floor 2 Work Hall ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa539594-eaf0-49b6-a287-5fc5cd4fdee2}, !- Zone Air Inlet Port List
  {d9a8f11f-88f6-4843-8c01-e6c03b5957ee}, !- Zone Air Exhaust Port List
  {8451ebbc-59be-407d-86c9-b7332b51efd2}, !- Zone Air Node Name
  {d393fefa-78cf-4219-a5a6-2cba7f4a3aea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd4ef5f4-d07a-43f6-a5b2-494107048db5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4b755df-f5dd-409b-b6a3-e27bf6ef054f}, !- Handle
  Floor 2 Work Hall ZN Zone Air Node,     !- Name
  {8451ebbc-59be-407d-86c9-b7332b51efd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8451ebbc-59be-407d-86c9-b7332b51efd2}, !- Handle
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- Source Object
  11,                                     !- Outlet Port
  {a4b755df-f5dd-409b-b6a3-e27bf6ef054f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa539594-eaf0-49b6-a287-5fc5cd4fdee2}, !- Handle
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- HVAC Component
  {1eefccb1-6597-4a95-bbf3-938bb67c2943}; !- Port 1

OS:PortList,
  {d9a8f11f-88f6-4843-8c01-e6c03b5957ee}, !- Handle
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}; !- HVAC Component

OS:PortList,
  {d393fefa-78cf-4219-a5a6-2cba7f4a3aea}, !- Handle
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- HVAC Component
  {fb5ec8c3-f792-400f-af71-28a56c1a68ae}; !- Port 1

OS:Sizing:Zone,
  {8f034189-f193-48b7-9495-4e3a8df9cf3a}, !- Handle
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {af141509-c815-4467-84f1-78f69ac1ebb9}, !- Handle
  Floor 2 Work Hall ZN Zone HVAC Equipment List, !- Name
  {64449271-6d16-4db5-bac0-1eb9a2e3f690}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd5d77fe-d2e7-4bff-a126-59d50565c7f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd4ef5f4-d07a-43f6-a5b2-494107048db5}, !- Handle
  Outpatient Hall Thermostat 18,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- Handle
  Floor 2 Work Toilet ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876a5782-9c34-4914-99bd-1671466e7eff}, !- Zone Air Inlet Port List
  {56cdf80f-e1f5-4f18-9a05-2891bfc0dfe8}, !- Zone Air Exhaust Port List
  {c005a630-3fb9-4f9f-ad4d-f428989b7964}, !- Zone Air Node Name
  {ea33f081-8b35-4547-b495-4a48d39db863}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85f6fd1b-a19a-47aa-b19d-bc4f43727c10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86bf3610-5764-4303-abc4-1379b7a6b586}, !- Handle
  Floor 2 Work Toilet ZN Zone Air Node,   !- Name
  {c005a630-3fb9-4f9f-ad4d-f428989b7964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c005a630-3fb9-4f9f-ad4d-f428989b7964}, !- Handle
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- Source Object
  11,                                     !- Outlet Port
  {86bf3610-5764-4303-abc4-1379b7a6b586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876a5782-9c34-4914-99bd-1671466e7eff}, !- Handle
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- HVAC Component
  {4220d949-566f-449f-af97-b22251b1adc4}; !- Port 1

OS:PortList,
  {56cdf80f-e1f5-4f18-9a05-2891bfc0dfe8}, !- Handle
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- HVAC Component
  {32c96249-283e-4a53-a981-56fb8652453a}; !- Port 1

OS:PortList,
  {ea33f081-8b35-4547-b495-4a48d39db863}, !- Handle
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- HVAC Component
  {f79be4c9-5140-4785-8075-c74110df7941}; !- Port 1

OS:Sizing:Zone,
  {a8fc7713-9f7d-4f3b-86f8-a4e2e7a95b5a}, !- Handle
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3344782c-c554-46da-971d-4f0d6b17cfe5}, !- Handle
  Floor 2 Work Toilet ZN Zone HVAC Equipment List, !- Name
  {0653244a-4d67-4c5b-ade0-55e07e5a666c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de022bcf-064c-457b-b1a6-daadc0fa0399}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0198e2a5-694f-475d-8525-a3181e839df3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {85f6fd1b-a19a-47aa-b19d-bc4f43727c10}, !- Handle
  Outpatient Toilet Thermostat 7,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- Handle
  Floor 2 X-Ray ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fa22f9f-5ab2-4b28-8799-6c6f82a3c24b}, !- Zone Air Inlet Port List
  {60d678bd-f688-47b4-b4de-bfc106dba2c8}, !- Zone Air Exhaust Port List
  {a38d9bc2-a20e-4752-9373-a630d666096b}, !- Zone Air Node Name
  {70668ca7-3882-40e2-9e23-cc22827dd107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb376670-aa60-4470-a105-a658f63485ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e76b62c8-581c-4b8f-b3c4-75076dcc3cbf}, !- Handle
  Floor 2 X-Ray ZN Zone Air Node,         !- Name
  {a38d9bc2-a20e-4752-9373-a630d666096b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a38d9bc2-a20e-4752-9373-a630d666096b}, !- Handle
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- Source Object
  11,                                     !- Outlet Port
  {e76b62c8-581c-4b8f-b3c4-75076dcc3cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fa22f9f-5ab2-4b28-8799-6c6f82a3c24b}, !- Handle
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- HVAC Component
  {192ef895-10ff-4301-ab86-695654cdc8f6}; !- Port 1

OS:PortList,
  {60d678bd-f688-47b4-b4de-bfc106dba2c8}, !- Handle
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- HVAC Component
  {5738878c-8f51-47a3-b199-de18d61fac4e}; !- Port 1

OS:PortList,
  {70668ca7-3882-40e2-9e23-cc22827dd107}, !- Handle
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- HVAC Component
  {c155b3ea-265e-48c9-bf30-a05e676e3376}; !- Port 1

OS:Sizing:Zone,
  {f8a50037-b1b8-4646-b90d-7a24d39b2db8}, !- Handle
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {542c8f5a-087c-417d-8727-eb10af11b152}, !- Handle
  Floor 2 X-Ray ZN Zone HVAC Equipment List, !- Name
  {cea9ae7f-c1ad-43e3-bfe1-36020e7b61e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {424a02fb-a58a-4426-8fe1-486dbdc7ad56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c77225dc-a839-49c6-9a33-7b074c3b21f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb376670-aa60-4470-a105-a658f63485ff}, !- Handle
  Outpatient Xray Thermostat 1,           !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- Handle
  Floor 3 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6c99b7b-57fd-4c98-b385-77844df4a36c}, !- Zone Air Inlet Port List
  {11aa6e54-fb91-464a-9d4f-9137669362af}, !- Zone Air Exhaust Port List
  {9890f813-4eb5-49a9-bf79-ee4155cba80e}, !- Zone Air Node Name
  {87cbf4c6-88c0-4a76-a34f-9044b53d891b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2e13035-0555-4880-9b60-bb17d5588392}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cf985e7-beca-446f-94a9-4b77508df210}, !- Handle
  Floor 3 Dressing Room ZN Zone Air Node, !- Name
  {9890f813-4eb5-49a9-bf79-ee4155cba80e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9890f813-4eb5-49a9-bf79-ee4155cba80e}, !- Handle
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- Source Object
  11,                                     !- Outlet Port
  {3cf985e7-beca-446f-94a9-4b77508df210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c99b7b-57fd-4c98-b385-77844df4a36c}, !- Handle
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- HVAC Component
  {fe5e7636-22c3-478c-a472-0a66ce9c49be}; !- Port 1

OS:PortList,
  {11aa6e54-fb91-464a-9d4f-9137669362af}, !- Handle
  {65dd06f5-997b-4566-b285-c068cc236ee5}; !- HVAC Component

OS:PortList,
  {87cbf4c6-88c0-4a76-a34f-9044b53d891b}, !- Handle
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- HVAC Component
  {4e5ef029-19b2-42ba-b8ce-671ce71148e3}; !- Port 1

OS:Sizing:Zone,
  {47352d27-4fd0-485b-ba69-a2facf2e9ebe}, !- Handle
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {497e9a92-3cb4-4755-8071-8fa3d5cd5e9d}, !- Handle
  Floor 3 Dressing Room ZN Zone HVAC Equipment List, !- Name
  {65dd06f5-997b-4566-b285-c068cc236ee5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf3d58f-943f-4141-9a88-fe96437c8fb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2e13035-0555-4880-9b60-bb17d5588392}, !- Handle
  Outpatient DressingRoom Thermostat 2,   !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- Handle
  Floor 3 Elevator Hall ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1b5e46e-486e-4952-b427-1d7df989b986}, !- Zone Air Inlet Port List
  {613cf084-7b48-4abb-9574-89799790c414}, !- Zone Air Exhaust Port List
  {064259a9-dc71-4760-b409-49656f4eb517}, !- Zone Air Node Name
  {dc496836-2177-41b9-9c9c-406d3e2f3acd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2e5d353-598d-4c47-b35f-25695b6d6ef3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b714435a-c946-4351-b609-822c9342394d}, !- Handle
  Floor 3 Elevator Hall ZN Zone Air Node, !- Name
  {064259a9-dc71-4760-b409-49656f4eb517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {064259a9-dc71-4760-b409-49656f4eb517}, !- Handle
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- Source Object
  11,                                     !- Outlet Port
  {b714435a-c946-4351-b609-822c9342394d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1b5e46e-486e-4952-b427-1d7df989b986}, !- Handle
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- HVAC Component
  {7fd055e1-db59-4b21-837a-3d5b3f1d5771}; !- Port 1

OS:PortList,
  {613cf084-7b48-4abb-9574-89799790c414}, !- Handle
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}; !- HVAC Component

OS:PortList,
  {dc496836-2177-41b9-9c9c-406d3e2f3acd}, !- Handle
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- HVAC Component
  {17a45b49-0a29-4854-899f-9883abbf80d3}; !- Port 1

OS:Sizing:Zone,
  {e010eed4-e864-424b-8a94-2d3f62c7ca7c}, !- Handle
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {27e95ec9-2603-43ac-8261-2bdf22dcfa56}, !- Handle
  Floor 3 Elevator Hall ZN Zone HVAC Equipment List, !- Name
  {0ff1d98b-50a4-4a53-b20c-2f008555f234}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49de32bb-e24b-40e4-a35d-8ffeebbb7e7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2e5d353-598d-4c47-b35f-25695b6d6ef3}, !- Handle
  Outpatient Hall_infil Thermostat 4,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- Handle
  Floor 3 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8799f7c-5606-4b86-a324-60a8bd7404b8}, !- Zone Air Inlet Port List
  {bdda74cd-4d0e-4579-81c3-65df79649e75}, !- Zone Air Exhaust Port List
  {d4bf931f-75d9-46ea-b6a9-c5d744178f15}, !- Zone Air Node Name
  {92a4be6e-ce4f-4662-b541-20bd65525454}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f2c2483-155f-4707-80de-8c94ce3e3538}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72e44580-05b4-4230-a265-f72b56260a57}, !- Handle
  Floor 3 Humid ZN Zone Air Node,         !- Name
  {d4bf931f-75d9-46ea-b6a9-c5d744178f15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4bf931f-75d9-46ea-b6a9-c5d744178f15}, !- Handle
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- Source Object
  11,                                     !- Outlet Port
  {72e44580-05b4-4230-a265-f72b56260a57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8799f7c-5606-4b86-a324-60a8bd7404b8}, !- Handle
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- HVAC Component
  {3c365b06-ff01-423c-8269-9e74a8926486}; !- Port 1

OS:PortList,
  {bdda74cd-4d0e-4579-81c3-65df79649e75}, !- Handle
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}; !- HVAC Component

OS:PortList,
  {92a4be6e-ce4f-4662-b541-20bd65525454}, !- Handle
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- HVAC Component
  {6c622a98-ef53-4102-944f-b9334f2720fd}; !- Port 1

OS:Sizing:Zone,
  {490e02bc-617e-4509-b9d2-3c0b742d5c01}, !- Handle
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {46d31e81-d46b-402a-980e-a27dc62f48f0}, !- Handle
  Floor 3 Humid ZN Zone HVAC Equipment List, !- Name
  {6291cba4-8b3c-442e-84b1-c1156291b3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98c2a395-9311-4b02-a297-6e6379fe5fc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f2c2483-155f-4707-80de-8c94ce3e3538}, !- Handle
  Outpatient Office Thermostat 10,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- Handle
  Floor 3 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c826263e-f24d-4e76-bc3d-b2911c6182fd}, !- Zone Air Inlet Port List
  {4c54de29-2c03-47cf-95ee-94b1352579ed}, !- Zone Air Exhaust Port List
  {0b5c55b3-9444-423c-86fd-4241ddb590d8}, !- Zone Air Node Name
  {1ce057f7-c6a2-42bf-b086-e00a5d6ea733}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {075f35fa-06ba-4c06-9074-b32bc7bc28a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb45d2b-67d6-463a-ae19-be1e9a033651}, !- Handle
  Floor 3 Janitor ZN Zone Air Node,       !- Name
  {0b5c55b3-9444-423c-86fd-4241ddb590d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b5c55b3-9444-423c-86fd-4241ddb590d8}, !- Handle
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- Source Object
  11,                                     !- Outlet Port
  {0fb45d2b-67d6-463a-ae19-be1e9a033651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c826263e-f24d-4e76-bc3d-b2911c6182fd}, !- Handle
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- HVAC Component
  {079af5e7-66c0-46f3-8520-dbcd280e1d47}; !- Port 1

OS:PortList,
  {4c54de29-2c03-47cf-95ee-94b1352579ed}, !- Handle
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}; !- HVAC Component

OS:PortList,
  {1ce057f7-c6a2-42bf-b086-e00a5d6ea733}, !- Handle
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- HVAC Component
  {4021f98e-cc7e-4b5e-8e01-cac9ff38cbac}; !- Port 1

OS:Sizing:Zone,
  {1903a82a-7fae-4d1e-a2ee-4e263d0366c2}, !- Handle
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {67ca4319-0485-4ff0-bd1b-d43fc670ff4b}, !- Handle
  Floor 3 Janitor ZN Zone HVAC Equipment List, !- Name
  {3132d38b-cbb3-4b3c-8e36-83b24ad0c749}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10e7eca9-0511-497f-8cc4-102126508d22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {075f35fa-06ba-4c06-9074-b32bc7bc28a0}, !- Handle
  Outpatient Janitor Thermostat 11,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- Handle
  Floor 3 Locker ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab3a2013-2234-4929-a8c8-68005f9355ff}, !- Zone Air Inlet Port List
  {0ef91085-586f-4bd4-92ca-36ed74de20c9}, !- Zone Air Exhaust Port List
  {e7ef7f63-de07-4237-836c-63237fdee358}, !- Zone Air Node Name
  {04bc3a34-1ced-4d48-9ef1-0a0cba3f49a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b337e1d1-33a6-4899-b78c-cb38c115e062}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5152fbc-8f7b-48c9-b998-8e6f37896760}, !- Handle
  Floor 3 Locker ZN Zone Air Node,        !- Name
  {e7ef7f63-de07-4237-836c-63237fdee358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7ef7f63-de07-4237-836c-63237fdee358}, !- Handle
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- Source Object
  11,                                     !- Outlet Port
  {f5152fbc-8f7b-48c9-b998-8e6f37896760}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab3a2013-2234-4929-a8c8-68005f9355ff}, !- Handle
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- HVAC Component
  {17fd2af3-cfdc-4e99-b8cc-67f3e67d9e81}; !- Port 1

OS:PortList,
  {0ef91085-586f-4bd4-92ca-36ed74de20c9}, !- Handle
  {227e8def-a347-4c90-8dea-2e516aa029e0}; !- HVAC Component

OS:PortList,
  {04bc3a34-1ced-4d48-9ef1-0a0cba3f49a5}, !- Handle
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- HVAC Component
  {9789ebdc-8263-446b-9e5e-7dd321c5d186}; !- Port 1

OS:Sizing:Zone,
  {bea81976-d614-4f16-8711-8b322c668819}, !- Handle
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ded6b5f9-de27-486c-b57d-742b2d55299e}, !- Handle
  Floor 3 Locker ZN Zone HVAC Equipment List, !- Name
  {227e8def-a347-4c90-8dea-2e516aa029e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a293fbd2-494d-48b5-a96b-3999423eea4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b337e1d1-33a6-4899-b78c-cb38c115e062}, !- Handle
  Outpatient LockerRoom Thermostat 2,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- Handle
  Floor 3 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {671f0b68-2708-46ab-b9c4-0c31e6831a8e}, !- Zone Air Inlet Port List
  {89ebdcaf-958b-4ad4-99a5-6daefcd350e2}, !- Zone Air Exhaust Port List
  {1d6dc6eb-7a9d-4ded-8a2b-426565b8a778}, !- Zone Air Node Name
  {7926cc17-7ee7-4fbe-86cc-1dd2a1250db6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60543240-f8ae-4cb6-a19d-fa349137b920}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e89934d-e920-4397-bd15-6b9322629c68}, !- Handle
  Floor 3 Lounge ZN Zone Air Node,        !- Name
  {1d6dc6eb-7a9d-4ded-8a2b-426565b8a778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d6dc6eb-7a9d-4ded-8a2b-426565b8a778}, !- Handle
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- Source Object
  11,                                     !- Outlet Port
  {2e89934d-e920-4397-bd15-6b9322629c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {671f0b68-2708-46ab-b9c4-0c31e6831a8e}, !- Handle
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- HVAC Component
  {099fa511-2f93-410a-8e37-2bd6ac56edd2}; !- Port 1

OS:PortList,
  {89ebdcaf-958b-4ad4-99a5-6daefcd350e2}, !- Handle
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}; !- HVAC Component

OS:PortList,
  {7926cc17-7ee7-4fbe-86cc-1dd2a1250db6}, !- Handle
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- HVAC Component
  {35150328-fc16-4fdb-82fd-6321bb67451f}; !- Port 1

OS:Sizing:Zone,
  {47a7b67c-72f8-4a9a-a041-6e4ceaea800d}, !- Handle
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aa5aae21-e838-4cba-aada-97adc97d9d56}, !- Handle
  Floor 3 Lounge ZN Zone HVAC Equipment List, !- Name
  {a5a14d56-aa60-45cb-bdf3-838fb4100840}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18092a2f-bc7d-45bc-8bf0-37a34ddf81bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {60543240-f8ae-4cb6-a19d-fa349137b920}, !- Handle
  Outpatient Lounge Thermostat 3,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- Handle
  Floor 3 Lounge Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c078b3-6119-4917-9ddc-6a0fe2fab03a}, !- Zone Air Inlet Port List
  {09de6d5a-e3d1-4fc4-b745-89915249bd5b}, !- Zone Air Exhaust Port List
  {67851a22-e3bc-4915-a3bf-bd8c37fb7f09}, !- Zone Air Node Name
  {afb4bd89-a9ce-4014-8cb6-5c9eb25a724c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {868f8229-6eae-439e-a488-2af2546dc3b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c77faee8-e22d-4af4-92ba-4ac5175d695b}, !- Handle
  Floor 3 Lounge Toilet ZN Zone Air Node, !- Name
  {67851a22-e3bc-4915-a3bf-bd8c37fb7f09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67851a22-e3bc-4915-a3bf-bd8c37fb7f09}, !- Handle
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- Source Object
  11,                                     !- Outlet Port
  {c77faee8-e22d-4af4-92ba-4ac5175d695b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c078b3-6119-4917-9ddc-6a0fe2fab03a}, !- Handle
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- HVAC Component
  {e51a25c8-5741-4984-89f4-e7f6aa7831b0}; !- Port 1

OS:PortList,
  {09de6d5a-e3d1-4fc4-b745-89915249bd5b}, !- Handle
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- HVAC Component
  {d00d004b-81ce-4ca2-a153-ae2a9b67f8e5}; !- Port 1

OS:PortList,
  {afb4bd89-a9ce-4014-8cb6-5c9eb25a724c}, !- Handle
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- HVAC Component
  {ddc4a079-ebc1-45d1-8ca5-2770b8412fd1}; !- Port 1

OS:Sizing:Zone,
  {ce9006cf-0ba2-4287-bd6c-42a54b491cc4}, !- Handle
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c7f3cc16-5c89-4570-8631-8a03a126c99e}, !- Handle
  Floor 3 Lounge Toilet ZN Zone HVAC Equipment List, !- Name
  {f1e7382b-f76f-47fc-a939-b8972829be01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20c2ecbb-6059-4280-9acf-b67d9d0dc90d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37fbdcf3-ecc3-478e-9ab7-fcebf825059d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {868f8229-6eae-439e-a488-2af2546dc3b0}, !- Handle
  Outpatient Toilet Thermostat 8,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- Handle
  Floor 3 Mechanical ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bd7e99d-5ebe-44b0-992a-202fcb39c6f5}, !- Zone Air Inlet Port List
  {1357a836-e16c-46a8-b0e6-e566e6fb219d}, !- Zone Air Exhaust Port List
  {6daf5aeb-1574-4bf9-936b-61874f7c9772}, !- Zone Air Node Name
  {56454d53-2edc-40bc-acdb-e5d566deebaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad7d2bb1-6419-4a11-8c67-03b0842a098d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0ed4202-46e5-4285-8632-309cc26bcfe8}, !- Handle
  Floor 3 Mechanical ZN Zone Air Node,    !- Name
  {6daf5aeb-1574-4bf9-936b-61874f7c9772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6daf5aeb-1574-4bf9-936b-61874f7c9772}, !- Handle
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- Source Object
  11,                                     !- Outlet Port
  {d0ed4202-46e5-4285-8632-309cc26bcfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bd7e99d-5ebe-44b0-992a-202fcb39c6f5}, !- Handle
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- HVAC Component
  {2bc46cec-9ea7-471d-b0f0-da4e9cd10808}; !- Port 1

OS:PortList,
  {1357a836-e16c-46a8-b0e6-e566e6fb219d}, !- Handle
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}; !- HVAC Component

OS:PortList,
  {56454d53-2edc-40bc-acdb-e5d566deebaa}, !- Handle
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- HVAC Component
  {672898b9-bfd5-4df8-a384-330cb3eb9525}; !- Port 1

OS:Sizing:Zone,
  {32d3bb6b-c591-4efa-8dc1-dd7e8efd7ac6}, !- Handle
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d1115f4e-cb9c-45d7-8b51-472131aaa803}, !- Handle
  Floor 3 Mechanical ZN Zone HVAC Equipment List, !- Name
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfa8d608-b182-4f66-bc09-faa0712c2ab9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad7d2bb1-6419-4a11-8c67-03b0842a098d}, !- Handle
  Outpatient Elec/MechRoom Thermostat 2,  !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8d0d891-5f48-4536-b876-16f395426330}, !- Handle
  Floor 3 Mechanical Hall ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dbe47b4-b8e2-429e-8bd0-8b73e96a009f}, !- Zone Air Inlet Port List
  {3e597ae1-f125-4f1d-9c82-424cf46d0bec}, !- Zone Air Exhaust Port List
  {d5540d36-c1f3-4764-9b7d-4243a31fe288}, !- Zone Air Node Name
  {8763bd57-71e2-4620-ba35-349a11aca19c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3013742b-06bb-402e-bf07-1f45076abc4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38d1d650-1d09-4f83-833c-aaad0da6e030}, !- Handle
  Floor 3 Mechanical Hall ZN Zone Air Node, !- Name
  {d5540d36-c1f3-4764-9b7d-4243a31fe288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5540d36-c1f3-4764-9b7d-4243a31fe288}, !- Handle
  {e8d0d891-5f48-4536-b876-16f395426330}, !- Source Object
  11,                                     !- Outlet Port
  {38d1d650-1d09-4f83-833c-aaad0da6e030}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dbe47b4-b8e2-429e-8bd0-8b73e96a009f}, !- Handle
  {e8d0d891-5f48-4536-b876-16f395426330}, !- HVAC Component
  {d0dc66ab-2f57-4c67-a4e5-bfa1412f48c6}; !- Port 1

OS:PortList,
  {3e597ae1-f125-4f1d-9c82-424cf46d0bec}, !- Handle
  {e8d0d891-5f48-4536-b876-16f395426330}; !- HVAC Component

OS:PortList,
  {8763bd57-71e2-4620-ba35-349a11aca19c}, !- Handle
  {e8d0d891-5f48-4536-b876-16f395426330}, !- HVAC Component
  {b8dbc60d-43a5-4a4f-971d-a30a658f66fc}; !- Port 1

OS:Sizing:Zone,
  {4e6d35ab-20f4-45ac-b1a2-1cdd53bae9ed}, !- Handle
  {e8d0d891-5f48-4536-b876-16f395426330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ea009072-f3c9-4bc2-a20b-186498b9b56c}, !- Handle
  Floor 3 Mechanical Hall ZN Zone HVAC Equipment List, !- Name
  {e8d0d891-5f48-4536-b876-16f395426330}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ec7b14c-ef1e-4b15-bad9-ce7d2b27d5f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3013742b-06bb-402e-bf07-1f45076abc4b}, !- Handle
  Outpatient Hall Thermostat 19,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- Handle
  Floor 3 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2538bca1-63e4-45c8-94ac-e9a65dc26679}, !- Zone Air Inlet Port List
  {713a9e91-948b-4c97-afaa-c8bdeecf8110}, !- Zone Air Exhaust Port List
  {891e4575-0ed2-4f3a-815e-b3f1fe5d0bf6}, !- Zone Air Node Name
  {ba41a05a-d35d-4911-85e5-bb4d1787f5ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f3bd823-3181-4132-9d0c-b1c8189dc23d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a0fd9b0-c210-4b02-bfee-c272a90085f4}, !- Handle
  Floor 3 Office ZN Zone Air Node,        !- Name
  {891e4575-0ed2-4f3a-815e-b3f1fe5d0bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {891e4575-0ed2-4f3a-815e-b3f1fe5d0bf6}, !- Handle
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- Source Object
  11,                                     !- Outlet Port
  {5a0fd9b0-c210-4b02-bfee-c272a90085f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2538bca1-63e4-45c8-94ac-e9a65dc26679}, !- Handle
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- HVAC Component
  {20ce9457-46b0-4c65-a470-5222fc53c2d9}; !- Port 1

OS:PortList,
  {713a9e91-948b-4c97-afaa-c8bdeecf8110}, !- Handle
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}; !- HVAC Component

OS:PortList,
  {ba41a05a-d35d-4911-85e5-bb4d1787f5ed}, !- Handle
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- HVAC Component
  {53248936-84a8-427e-890a-47490352de0a}; !- Port 1

OS:Sizing:Zone,
  {3f02510c-e597-485f-a6e8-0982e044b822}, !- Handle
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {561f590b-bc21-4bf7-b26a-803e01a04556}, !- Handle
  Floor 3 Office ZN Zone HVAC Equipment List, !- Name
  {89c8a9a9-12ee-4f5f-9c1e-28203d58eb8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ce90dbb-3479-4def-8de9-cd7fdee516a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f3bd823-3181-4132-9d0c-b1c8189dc23d}, !- Handle
  Outpatient Office Thermostat 11,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- Handle
  Floor 3 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a02c62f6-8970-49b0-8255-a85631ff3d3a}, !- Zone Air Inlet Port List
  {c00d15ed-311b-4c6d-8b00-446c3e9552f5}, !- Zone Air Exhaust Port List
  {2623a8a0-2f40-45d1-96ae-88a92a90f6b6}, !- Zone Air Node Name
  {1971da52-5c51-4592-8403-9f8882e77439}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74ee4bc8-ad26-4644-b2bc-bfef53ad325d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6873a0c8-ff49-44cd-9e18-324456123a34}, !- Handle
  Floor 3 Office Hall ZN Zone Air Node,   !- Name
  {2623a8a0-2f40-45d1-96ae-88a92a90f6b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2623a8a0-2f40-45d1-96ae-88a92a90f6b6}, !- Handle
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- Source Object
  11,                                     !- Outlet Port
  {6873a0c8-ff49-44cd-9e18-324456123a34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a02c62f6-8970-49b0-8255-a85631ff3d3a}, !- Handle
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- HVAC Component
  {9b5150f5-3f06-430d-b421-658c61366120}; !- Port 1

OS:PortList,
  {c00d15ed-311b-4c6d-8b00-446c3e9552f5}, !- Handle
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}; !- HVAC Component

OS:PortList,
  {1971da52-5c51-4592-8403-9f8882e77439}, !- Handle
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- HVAC Component
  {7c2500ef-c57e-43ea-a4bf-5347769dd65d}; !- Port 1

OS:Sizing:Zone,
  {361d1282-3e88-4232-9379-4ea0f07f881b}, !- Handle
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {68521bee-0d0f-4bd1-b80a-2efd3c9eeea5}, !- Handle
  Floor 3 Office Hall ZN Zone HVAC Equipment List, !- Name
  {30866d84-cfb5-4aca-8188-7f3f81fd7057}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51b8470b-25de-4514-917f-380a84ab4924}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {74ee4bc8-ad26-4644-b2bc-bfef53ad325d}, !- Handle
  Outpatient Hall_infil Thermostat 5,     !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- Handle
  Floor 3 Office Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eded1d4f-2ae3-4521-abe6-d9c78f50f7fe}, !- Zone Air Inlet Port List
  {1b172679-bc6c-453b-a87c-f485756c93a9}, !- Zone Air Exhaust Port List
  {d7cc54fc-e178-401d-aa27-7910d9bf4de8}, !- Zone Air Node Name
  {b483bf51-5166-43da-bb55-104e1fae53a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9ff4794-0708-4092-9820-b9ae82a5e647}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6a71bde-563c-4267-b84f-8b6a28ddd582}, !- Handle
  Floor 3 Office Toilet ZN Zone Air Node, !- Name
  {d7cc54fc-e178-401d-aa27-7910d9bf4de8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7cc54fc-e178-401d-aa27-7910d9bf4de8}, !- Handle
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- Source Object
  11,                                     !- Outlet Port
  {b6a71bde-563c-4267-b84f-8b6a28ddd582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eded1d4f-2ae3-4521-abe6-d9c78f50f7fe}, !- Handle
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- HVAC Component
  {9116c016-503c-4303-a731-7a0d00aeab13}; !- Port 1

OS:PortList,
  {1b172679-bc6c-453b-a87c-f485756c93a9}, !- Handle
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- HVAC Component
  {5b822467-2ef8-49dd-aa4a-2e9a899a978b}; !- Port 1

OS:PortList,
  {b483bf51-5166-43da-bb55-104e1fae53a8}, !- Handle
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- HVAC Component
  {4b56a189-6221-4f02-ba88-125be1835a1b}; !- Port 1

OS:Sizing:Zone,
  {ff842927-95fd-4d66-b0e8-a45a711490e3}, !- Handle
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6948fd3c-b62a-4955-af59-1355ac1e6ef2}, !- Handle
  Floor 3 Office Toilet ZN Zone HVAC Equipment List, !- Name
  {85f2d031-3a52-40a9-b8b3-3915e9d9a62a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82152204-b248-4ef5-8fca-168e77642471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5c43059-569c-49c5-b2fc-a7060d91dd5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c9ff4794-0708-4092-9820-b9ae82a5e647}, !- Handle
  Outpatient Toilet Thermostat 9,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- Handle
  Floor 3 Physical Therapy 1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22dc9fd1-a021-4a93-83ab-e4cbe187408e}, !- Zone Air Inlet Port List
  {9893852e-ff12-4551-bc8a-9845e68b559d}, !- Zone Air Exhaust Port List
  {21cbade4-0827-4d5c-966c-c170380de543}, !- Zone Air Node Name
  {c7a1cecb-1f56-4da0-bd93-67f246531f6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d4d9dc3-a993-4f15-a522-71d0c7fb8b48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cb6395f-b347-4e8a-95bb-ca050d631174}, !- Handle
  Floor 3 Physical Therapy 1 ZN Zone Air Node, !- Name
  {21cbade4-0827-4d5c-966c-c170380de543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21cbade4-0827-4d5c-966c-c170380de543}, !- Handle
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- Source Object
  11,                                     !- Outlet Port
  {3cb6395f-b347-4e8a-95bb-ca050d631174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22dc9fd1-a021-4a93-83ab-e4cbe187408e}, !- Handle
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- HVAC Component
  {976c0cbf-5a39-4b4b-b8d6-f62f444fbc7c}; !- Port 1

OS:PortList,
  {9893852e-ff12-4551-bc8a-9845e68b559d}, !- Handle
  {7286e969-494d-4ced-8743-2269eb2a2765}; !- HVAC Component

OS:PortList,
  {c7a1cecb-1f56-4da0-bd93-67f246531f6f}, !- Handle
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- HVAC Component
  {8a284e79-2089-4484-b74b-b15d15ae2563}; !- Port 1

OS:Sizing:Zone,
  {652e0e5a-5cad-4d02-80c8-df334c8c78e2}, !- Handle
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7299de47-93d6-43bf-934d-0655143a2dbc}, !- Handle
  Floor 3 Physical Therapy 1 ZN Zone HVAC Equipment List, !- Name
  {7286e969-494d-4ced-8743-2269eb2a2765}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52c1e197-85fe-4c45-ae4a-92705d1349ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d4d9dc3-a993-4f15-a522-71d0c7fb8b48}, !- Handle
  Outpatient PhysicalTherapy Thermostat 1, !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- Handle
  Floor 3 Physical Therapy 2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c60e67cd-bde6-4728-a7c6-2fc82fe2f7ba}, !- Zone Air Inlet Port List
  {2cc52627-0cfd-4a68-a38d-9afa82265136}, !- Zone Air Exhaust Port List
  {51fa9775-2a10-492b-b33d-316b97adcc10}, !- Zone Air Node Name
  {f4d02501-a375-4ad9-83cb-644d275c05f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {faff54dd-6e18-46eb-927b-2c3b8b24da1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f25163fe-6b00-4d50-b908-941fee3f5033}, !- Handle
  Floor 3 Physical Therapy 2 ZN Zone Air Node, !- Name
  {51fa9775-2a10-492b-b33d-316b97adcc10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51fa9775-2a10-492b-b33d-316b97adcc10}, !- Handle
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- Source Object
  11,                                     !- Outlet Port
  {f25163fe-6b00-4d50-b908-941fee3f5033}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c60e67cd-bde6-4728-a7c6-2fc82fe2f7ba}, !- Handle
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- HVAC Component
  {2fb96595-fd3d-4ba5-94ac-32bc88b48dae}; !- Port 1

OS:PortList,
  {2cc52627-0cfd-4a68-a38d-9afa82265136}, !- Handle
  {804250c7-f57f-432a-895b-919f2b6bd43b}; !- HVAC Component

OS:PortList,
  {f4d02501-a375-4ad9-83cb-644d275c05f7}, !- Handle
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- HVAC Component
  {4a5e3c98-af08-4073-b0e0-129e85379bc3}; !- Port 1

OS:Sizing:Zone,
  {6f8ae2a9-487b-495f-9d2d-7588ebc9786a}, !- Handle
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f04a330c-e707-451a-803f-33ab324c7d5a}, !- Handle
  Floor 3 Physical Therapy 2 ZN Zone HVAC Equipment List, !- Name
  {804250c7-f57f-432a-895b-919f2b6bd43b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cd2e891-9132-4fd0-8f24-b2a01fff5b50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {faff54dd-6e18-46eb-927b-2c3b8b24da1b}, !- Handle
  Outpatient PhysicalTherapy Thermostat 2, !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- Handle
  Floor 3 Physical Therapy Toilet ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c942224d-c232-4d5f-9374-e71569fd1c67}, !- Zone Air Inlet Port List
  {45817ff0-495a-42f0-956e-6cb20464b09d}, !- Zone Air Exhaust Port List
  {c65985a7-ec68-43cb-a241-66bfe0399387}, !- Zone Air Node Name
  {70d08584-0c07-48c8-96ac-4563ebc3803e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {660c5d2c-e38c-4914-acd1-e2f6c3e50a4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dedfd58f-f3de-4b7f-a007-5126ee8803a8}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Zone Air Node, !- Name
  {c65985a7-ec68-43cb-a241-66bfe0399387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c65985a7-ec68-43cb-a241-66bfe0399387}, !- Handle
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- Source Object
  11,                                     !- Outlet Port
  {dedfd58f-f3de-4b7f-a007-5126ee8803a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c942224d-c232-4d5f-9374-e71569fd1c67}, !- Handle
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- HVAC Component
  {619ed3d5-c4c6-4510-8a85-f961fbea4caa}; !- Port 1

OS:PortList,
  {45817ff0-495a-42f0-956e-6cb20464b09d}, !- Handle
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- HVAC Component
  {a346f35c-727c-4439-8dc3-243de5f5a9ba}; !- Port 1

OS:PortList,
  {70d08584-0c07-48c8-96ac-4563ebc3803e}, !- Handle
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- HVAC Component
  {41c4d0dc-5056-4094-b35b-5ab090e87d91}; !- Port 1

OS:Sizing:Zone,
  {47fd5592-09d8-4058-8aa6-af0d0f5f9767}, !- Handle
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {22e699ea-2fb5-4f09-b8cc-21bdcdd4ea9d}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Zone HVAC Equipment List, !- Name
  {1962f4a4-d950-4fa2-9b22-c812270eb4b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00014efe-8797-4d2c-84ef-2b42edd026c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {025f569e-24ee-4910-b037-eb3594626be7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {660c5d2c-e38c-4914-acd1-e2f6c3e50a4a}, !- Handle
  Outpatient Toilet Thermostat 10,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- Handle
  Floor 3 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {800230be-fa1f-42de-ba42-d08e80c94263}, !- Zone Air Inlet Port List
  {53b4bf06-e8d8-426c-b2db-2591f3528676}, !- Zone Air Exhaust Port List
  {3aed8ee4-c61e-478c-9fd7-d446f646c9a6}, !- Zone Air Node Name
  {814dd0b8-d4bd-4708-bc25-cbd78150e7bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75cd6baf-2105-4ece-9930-ffdbf57339b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37f9e35c-d81e-4472-83e9-53b079bb118e}, !- Handle
  Floor 3 Storage 1 ZN Zone Air Node,     !- Name
  {3aed8ee4-c61e-478c-9fd7-d446f646c9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aed8ee4-c61e-478c-9fd7-d446f646c9a6}, !- Handle
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- Source Object
  11,                                     !- Outlet Port
  {37f9e35c-d81e-4472-83e9-53b079bb118e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {800230be-fa1f-42de-ba42-d08e80c94263}, !- Handle
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- HVAC Component
  {1a71bba9-4484-4c77-8232-8c4b38f77c64}; !- Port 1

OS:PortList,
  {53b4bf06-e8d8-426c-b2db-2591f3528676}, !- Handle
  {6a585d58-a646-4d7e-8d23-1a658f99049c}; !- HVAC Component

OS:PortList,
  {814dd0b8-d4bd-4708-bc25-cbd78150e7bf}, !- Handle
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- HVAC Component
  {675b3168-3f4d-4ae0-a360-cda10fabdd6e}; !- Port 1

OS:Sizing:Zone,
  {2edb808e-7c3c-4e94-a9ae-7ceea80d72d7}, !- Handle
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {83ab4ad8-3cdd-4efd-96d3-b300a5b44e1e}, !- Handle
  Floor 3 Storage 1 ZN Zone HVAC Equipment List, !- Name
  {6a585d58-a646-4d7e-8d23-1a658f99049c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0932007c-557b-4347-a074-5410030eccd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {75cd6baf-2105-4ece-9930-ffdbf57339b2}, !- Handle
  Outpatient Janitor Thermostat 12,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- Handle
  Floor 3 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a789db4-b0ba-4536-9714-5f4ee04dbb39}, !- Zone Air Inlet Port List
  {66cab813-ff6e-4c53-b659-f88539178af3}, !- Zone Air Exhaust Port List
  {85b89ac7-7ca5-4482-a662-a9a96f2a6628}, !- Zone Air Node Name
  {8ee905e4-a20e-4d7c-bdc6-6df7ddeb2986}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c2db238-82d7-4ed5-a6b6-dbd7e0347a2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca3fdce1-23d4-4b31-946f-0883542fd278}, !- Handle
  Floor 3 Storage 2 ZN Zone Air Node,     !- Name
  {85b89ac7-7ca5-4482-a662-a9a96f2a6628}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85b89ac7-7ca5-4482-a662-a9a96f2a6628}, !- Handle
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- Source Object
  11,                                     !- Outlet Port
  {ca3fdce1-23d4-4b31-946f-0883542fd278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a789db4-b0ba-4536-9714-5f4ee04dbb39}, !- Handle
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- HVAC Component
  {b4f35c3f-9b20-4e3c-9d73-d5f6a9cc9088}; !- Port 1

OS:PortList,
  {66cab813-ff6e-4c53-b659-f88539178af3}, !- Handle
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}; !- HVAC Component

OS:PortList,
  {8ee905e4-a20e-4d7c-bdc6-6df7ddeb2986}, !- Handle
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- HVAC Component
  {20d41538-de08-4170-b36e-628dc4ce652f}; !- Port 1

OS:Sizing:Zone,
  {532caeca-8941-4a4d-9239-76688fddf27e}, !- Handle
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {db818113-b3c2-41cd-b30b-feda0954d1e3}, !- Handle
  Floor 3 Storage 2 ZN Zone HVAC Equipment List, !- Name
  {a4f66add-fba1-4e7b-a769-7d0b906ebf42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {834f0ebe-ec61-49d0-abdc-da9fb4307a93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c2db238-82d7-4ed5-a6b6-dbd7e0347a2e}, !- Handle
  Outpatient Janitor Thermostat 13,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- Handle
  Floor 3 Treatment ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee2ef659-d03f-4302-af5b-911cf685174a}, !- Zone Air Inlet Port List
  {835aa443-dff3-4e31-a1d0-39883b7eb61d}, !- Zone Air Exhaust Port List
  {1d1988ca-d914-45d1-965e-44397a3688c3}, !- Zone Air Node Name
  {74ad800a-2ead-4bc1-9c82-07755c22e743}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f4705e8-adf1-4fa3-a061-c530f524c4e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c534c3e7-01d9-478e-bf2e-fc6acd9df0cc}, !- Handle
  Floor 3 Treatment ZN Zone Air Node,     !- Name
  {1d1988ca-d914-45d1-965e-44397a3688c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1988ca-d914-45d1-965e-44397a3688c3}, !- Handle
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- Source Object
  11,                                     !- Outlet Port
  {c534c3e7-01d9-478e-bf2e-fc6acd9df0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee2ef659-d03f-4302-af5b-911cf685174a}, !- Handle
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- HVAC Component
  {bcdca7ac-78fd-44c8-b78c-81037de4f101}; !- Port 1

OS:PortList,
  {835aa443-dff3-4e31-a1d0-39883b7eb61d}, !- Handle
  {d4ed935d-4608-412d-a020-a11cab3de2a4}; !- HVAC Component

OS:PortList,
  {74ad800a-2ead-4bc1-9c82-07755c22e743}, !- Handle
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- HVAC Component
  {e1b44a8a-8dd1-4f2a-a7f3-6391598c1d68}; !- Port 1

OS:Sizing:Zone,
  {e004ecf6-9d4b-4b60-97c3-6a755a814c8f}, !- Handle
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4104412b-4e9c-4fde-82d3-3514602587ed}, !- Handle
  Floor 3 Treatment ZN Zone HVAC Equipment List, !- Name
  {d4ed935d-4608-412d-a020-a11cab3de2a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61ea5834-e86e-4bb1-9356-2eca08f2a05a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f4705e8-adf1-4fa3-a061-c530f524c4e3}, !- Handle
  Outpatient Exam Thermostat 10,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- Handle
  Floor 3 Undeveloped 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da02708a-55f8-41fa-8200-a67eeb066eb7}, !- Zone Air Inlet Port List
  {1c68901a-3e4c-48fd-983e-0dab3b15eb9b}, !- Zone Air Exhaust Port List
  {8fb7558e-7e3c-4727-aaa0-2d34f6ab9cbc}, !- Zone Air Node Name
  {8ca3ce70-dbd0-4e6d-a15d-1784066e785e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b9c7371-d420-44eb-b432-ff2f81c27342}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68475005-555e-4395-ba73-49ad03b5f20e}, !- Handle
  Floor 3 Undeveloped 1 ZN Zone Air Node, !- Name
  {8fb7558e-7e3c-4727-aaa0-2d34f6ab9cbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb7558e-7e3c-4727-aaa0-2d34f6ab9cbc}, !- Handle
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- Source Object
  11,                                     !- Outlet Port
  {68475005-555e-4395-ba73-49ad03b5f20e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da02708a-55f8-41fa-8200-a67eeb066eb7}, !- Handle
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- HVAC Component
  {1f2313c1-f801-4161-aaae-975c1c19d5ed}; !- Port 1

OS:PortList,
  {1c68901a-3e4c-48fd-983e-0dab3b15eb9b}, !- Handle
  {8544a2db-85da-4245-bb9d-9f14da45664c}; !- HVAC Component

OS:PortList,
  {8ca3ce70-dbd0-4e6d-a15d-1784066e785e}, !- Handle
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- HVAC Component
  {e52d8d42-f0a4-42da-84dd-2061fc777137}; !- Port 1

OS:Sizing:Zone,
  {93122130-82ad-4d1f-a1cb-7d975256d639}, !- Handle
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a26aa0fc-a747-4d25-92f3-1585eaea5ff4}, !- Handle
  Floor 3 Undeveloped 1 ZN Zone HVAC Equipment List, !- Name
  {8544a2db-85da-4245-bb9d-9f14da45664c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2805ba2-afa9-40ad-9701-7d5cc9a31d09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8b9c7371-d420-44eb-b432-ff2f81c27342}, !- Handle
  Outpatient Undeveloped Thermostat 1,    !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- Handle
  Floor 3 Undeveloped 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e738e1b-0021-4026-8b76-c010c23fb244}, !- Zone Air Inlet Port List
  {5d08ba86-102c-4584-a87f-0aa2990f2ae8}, !- Zone Air Exhaust Port List
  {23c6fd26-b517-45e3-9c44-7efe2d832c43}, !- Zone Air Node Name
  {b594f27e-bd41-40dd-82ef-b07bf27ce7f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c216eda7-e8fe-48a0-af07-26ff3241eaa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9023fcbf-602e-4103-9cdf-315c74d32b74}, !- Handle
  Floor 3 Undeveloped 2 ZN Zone Air Node, !- Name
  {23c6fd26-b517-45e3-9c44-7efe2d832c43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c6fd26-b517-45e3-9c44-7efe2d832c43}, !- Handle
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- Source Object
  11,                                     !- Outlet Port
  {9023fcbf-602e-4103-9cdf-315c74d32b74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e738e1b-0021-4026-8b76-c010c23fb244}, !- Handle
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- HVAC Component
  {9c1e43fb-b92c-4cd9-aa06-cb1d37441c50}; !- Port 1

OS:PortList,
  {5d08ba86-102c-4584-a87f-0aa2990f2ae8}, !- Handle
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}; !- HVAC Component

OS:PortList,
  {b594f27e-bd41-40dd-82ef-b07bf27ce7f0}, !- Handle
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- HVAC Component
  {fabdbc4c-9e69-4849-832f-1abea54f3147}; !- Port 1

OS:Sizing:Zone,
  {025a3cea-8d0d-42d3-99c7-df8c4a91af42}, !- Handle
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3452f80f-e2d6-4a9f-aafb-0f22bfb014ea}, !- Handle
  Floor 3 Undeveloped 2 ZN Zone HVAC Equipment List, !- Name
  {69630173-5a14-4e40-9dc9-c6987bfb10d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bcbb7cc-0bb5-4755-ad01-f8dace017608}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c216eda7-e8fe-48a0-af07-26ff3241eaa3}, !- Handle
  Outpatient Undeveloped Thermostat 2,    !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- Handle
  Floor 3 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd94d73b-1f50-4305-b702-f06b874852cc}, !- Zone Air Inlet Port List
  {36870ace-94d4-4e6b-9060-1d388a9189c7}, !- Zone Air Exhaust Port List
  {4fcecb3c-5194-4ec1-abfd-b66181e11ae9}, !- Zone Air Node Name
  {3378b643-98fc-4047-bba5-c2cb774c0a25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4d6a4f6-a1f9-4efd-83ac-c04564b462d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b4ba3c7-a134-4d2e-ae80-a37249e21ca6}, !- Handle
  Floor 3 Utility ZN Zone Air Node,       !- Name
  {4fcecb3c-5194-4ec1-abfd-b66181e11ae9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fcecb3c-5194-4ec1-abfd-b66181e11ae9}, !- Handle
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- Source Object
  11,                                     !- Outlet Port
  {8b4ba3c7-a134-4d2e-ae80-a37249e21ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd94d73b-1f50-4305-b702-f06b874852cc}, !- Handle
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- HVAC Component
  {001a0e06-a643-4325-a2a6-4889723ddb68}; !- Port 1

OS:PortList,
  {36870ace-94d4-4e6b-9060-1d388a9189c7}, !- Handle
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}; !- HVAC Component

OS:PortList,
  {3378b643-98fc-4047-bba5-c2cb774c0a25}, !- Handle
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- HVAC Component
  {b5adea19-d9a2-492b-a663-a9ad98bc757e}; !- Port 1

OS:Sizing:Zone,
  {84175b44-b3c6-43ad-a9c3-af7e263a7666}, !- Handle
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {61530765-e5be-4c92-b362-962a616f3b3a}, !- Handle
  Floor 3 Utility ZN Zone HVAC Equipment List, !- Name
  {d45fe174-1cc4-4fd2-8daf-fa614829f79c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68760efc-4632-4782-a591-6155d1a795ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4d6a4f6-a1f9-4efd-83ac-c04564b462d0}, !- Handle
  Outpatient Janitor Thermostat 14,       !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- Handle
  Floor 3 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4d379f2-2513-47c2-bfc1-f730a6fa0382}, !- Zone Air Inlet Port List
  {e4fe7bac-6885-4de1-a33f-551f9a41eff0}, !- Zone Air Exhaust Port List
  {e2d0c8e5-1c49-4d4e-9771-da7ff264e2c2}, !- Zone Air Node Name
  {5caa2eba-6ffc-4fe4-925c-80c40536ae2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6f36d12-8cb5-441b-ac00-e0985b483523}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50b77822-a418-4492-8fd7-ef63d6466b03}, !- Handle
  Floor 3 Work ZN Zone Air Node,          !- Name
  {e2d0c8e5-1c49-4d4e-9771-da7ff264e2c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2d0c8e5-1c49-4d4e-9771-da7ff264e2c2}, !- Handle
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- Source Object
  11,                                     !- Outlet Port
  {50b77822-a418-4492-8fd7-ef63d6466b03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4d379f2-2513-47c2-bfc1-f730a6fa0382}, !- Handle
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- HVAC Component
  {2b532b5e-6d63-4eae-9d91-15b240a9bc9f}; !- Port 1

OS:PortList,
  {e4fe7bac-6885-4de1-a33f-551f9a41eff0}, !- Handle
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}; !- HVAC Component

OS:PortList,
  {5caa2eba-6ffc-4fe4-925c-80c40536ae2a}, !- Handle
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- HVAC Component
  {3cbc1e2a-c517-4037-bf51-2a8fbe5163e1}; !- Port 1

OS:Sizing:Zone,
  {7716261a-c993-474e-8c86-0fbb7b61448d}, !- Handle
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0001c2a7-0a45-4002-9388-ebf025efdd20}, !- Handle
  Floor 3 Work ZN Zone HVAC Equipment List, !- Name
  {b922ad83-2e77-4ee0-ab56-7b016e6c4755}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b6e63e3-d87c-4402-9ec6-27747cf57ac3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6f36d12-8cb5-441b-ac00-e0985b483523}, !- Handle
  Outpatient Office Thermostat 12,        !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- Handle
  NE Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aa83b91-98d1-46ca-bca1-9d1d664a7f6a}, !- Zone Air Inlet Port List
  {20b68e39-000c-4d9b-9c83-99ea956f9a69}, !- Zone Air Exhaust Port List
  {e2820fa5-130d-4ff0-90d9-c76045995467}, !- Zone Air Node Name
  {dd878f70-9eb2-47de-b399-014fa903b04b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56275293-7862-45fb-9bc8-410a4974e877}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3088051b-03eb-47ae-9b14-43bed1c74b20}, !- Handle
  NE Stair ZN Zone Air Node,              !- Name
  {e2820fa5-130d-4ff0-90d9-c76045995467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2820fa5-130d-4ff0-90d9-c76045995467}, !- Handle
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- Source Object
  11,                                     !- Outlet Port
  {3088051b-03eb-47ae-9b14-43bed1c74b20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aa83b91-98d1-46ca-bca1-9d1d664a7f6a}, !- Handle
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- HVAC Component
  {a502a364-4ba1-4dc1-a67f-3d946968596e}; !- Port 1

OS:PortList,
  {20b68e39-000c-4d9b-9c83-99ea956f9a69}, !- Handle
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}; !- HVAC Component

OS:PortList,
  {dd878f70-9eb2-47de-b399-014fa903b04b}, !- Handle
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- HVAC Component
  {2b46e960-473d-43c2-bd4c-368a992e5d75}; !- Port 1

OS:Sizing:Zone,
  {0a33b5ba-36f0-4e8c-9771-36ad19d79086}, !- Handle
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {80901ced-7928-4635-b569-596cef373cec}, !- Handle
  NE Stair ZN Zone HVAC Equipment List,   !- Name
  {48684a7d-8a19-4701-b9f5-b6a9e007b81c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64940b11-499c-4720-baa4-cb9ba02c1613}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56275293-7862-45fb-9bc8-410a4974e877}, !- Handle
  Outpatient Stair Thermostat 1,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- Handle
  NW Elevator ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13adfd2b-2b04-45cd-a69f-37b34224e7cf}, !- Zone Air Inlet Port List
  {1980c596-bc7f-44de-b4a8-e949d8b5ff93}, !- Zone Air Exhaust Port List
  {5d956a5d-c8b7-4cd3-a452-da6d27ad1c58}, !- Zone Air Node Name
  {8caea7e9-a7ee-48dd-9e8a-7bfb46f0e1b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56854bc9-83e6-4919-8497-b8cc8bf1366d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67b0240a-3cde-4505-a842-16476b732d04}, !- Handle
  NW Elevator ZN Zone Air Node,           !- Name
  {5d956a5d-c8b7-4cd3-a452-da6d27ad1c58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d956a5d-c8b7-4cd3-a452-da6d27ad1c58}, !- Handle
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- Source Object
  11,                                     !- Outlet Port
  {67b0240a-3cde-4505-a842-16476b732d04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13adfd2b-2b04-45cd-a69f-37b34224e7cf}, !- Handle
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- HVAC Component
  {f562bbf0-5c51-407b-855c-661ccf7363f2}; !- Port 1

OS:PortList,
  {1980c596-bc7f-44de-b4a8-e949d8b5ff93}, !- Handle
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}; !- HVAC Component

OS:PortList,
  {8caea7e9-a7ee-48dd-9e8a-7bfb46f0e1b1}, !- Handle
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- HVAC Component
  {0f41fb3e-522a-4d63-b15c-c3526eca931b}; !- Port 1

OS:Sizing:Zone,
  {8b103a1d-154b-4bc6-8eb1-367fcf90972a}, !- Handle
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d0b886cf-bb7f-4446-8d6e-18e2f9872fcb}, !- Handle
  NW Elevator ZN Zone HVAC Equipment List, !- Name
  {3bf6e792-6d3d-4e82-839e-874f11e7bb1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6c82950-1cb6-409a-8bbf-fbfbfb2da004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56854bc9-83e6-4919-8497-b8cc8bf1366d}, !- Handle
  Outpatient Stair Thermostat 2,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- Handle
  NW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {959c58ec-0e77-42a1-a26b-a6ebac2403b3}, !- Zone Air Inlet Port List
  {f14743de-b5de-4e9d-910e-b36323dd9d97}, !- Zone Air Exhaust Port List
  {9b9f767d-7330-4852-aad9-acda9d97360a}, !- Zone Air Node Name
  {ccd8fa73-4582-4880-97c3-c6eb1f797422}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1411756-23d6-407b-9d9b-cadc86d56260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b112306-df56-4481-9c83-7bacd560a732}, !- Handle
  NW Stair ZN Zone Air Node,              !- Name
  {9b9f767d-7330-4852-aad9-acda9d97360a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b9f767d-7330-4852-aad9-acda9d97360a}, !- Handle
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- Source Object
  11,                                     !- Outlet Port
  {3b112306-df56-4481-9c83-7bacd560a732}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {959c58ec-0e77-42a1-a26b-a6ebac2403b3}, !- Handle
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- HVAC Component
  {a50040b9-9969-41fb-90fb-be36bfd2f13c}; !- Port 1

OS:PortList,
  {f14743de-b5de-4e9d-910e-b36323dd9d97}, !- Handle
  {df2f890c-000e-45e2-996f-b41939a1a74a}; !- HVAC Component

OS:PortList,
  {ccd8fa73-4582-4880-97c3-c6eb1f797422}, !- Handle
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- HVAC Component
  {53e8a58f-5083-4c83-9bcf-f044f805a903}; !- Port 1

OS:Sizing:Zone,
  {03275da8-21e4-4242-97ea-e8ccca295341}, !- Handle
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c382a683-2640-440c-91f7-b211788022ad}, !- Handle
  NW Stair ZN Zone HVAC Equipment List,   !- Name
  {df2f890c-000e-45e2-996f-b41939a1a74a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f62d397e-a6b6-4981-8621-2c6203579957}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1411756-23d6-407b-9d9b-cadc86d56260}, !- Handle
  Outpatient Stair Thermostat 3,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- Handle
  SW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99d1af7f-9ba5-4666-b672-4fdb4e2d3d92}, !- Zone Air Inlet Port List
  {300f8cfc-a9b9-4209-b513-adc2e279a53c}, !- Zone Air Exhaust Port List
  {a46e82d5-d402-485e-9cb8-3ceede252863}, !- Zone Air Node Name
  {ab4c22f8-fa4d-4a91-bbc1-60fae8e78714}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ee57987-83a6-4d93-9bef-63f4ddcdc66c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dddedf7d-d36e-4a4c-9d59-d1a638d53d03}, !- Handle
  SW Stair ZN Zone Air Node,              !- Name
  {a46e82d5-d402-485e-9cb8-3ceede252863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46e82d5-d402-485e-9cb8-3ceede252863}, !- Handle
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- Source Object
  11,                                     !- Outlet Port
  {dddedf7d-d36e-4a4c-9d59-d1a638d53d03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99d1af7f-9ba5-4666-b672-4fdb4e2d3d92}, !- Handle
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- HVAC Component
  {c1778a31-e133-467b-a00e-7e94c5c5c41b}; !- Port 1

OS:PortList,
  {300f8cfc-a9b9-4209-b513-adc2e279a53c}, !- Handle
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}; !- HVAC Component

OS:PortList,
  {ab4c22f8-fa4d-4a91-bbc1-60fae8e78714}, !- Handle
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- HVAC Component
  {c493b4a3-0a66-4e54-8c0d-c2044b2c8893}; !- Port 1

OS:Sizing:Zone,
  {a507eb07-8152-48ac-851a-841e80ea27fe}, !- Handle
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d27947d7-36bb-43f0-b32a-b4326bc8f119}, !- Handle
  SW Stair ZN Zone HVAC Equipment List,   !- Name
  {ada2c535-5b39-491f-b14e-0ae45aeca2ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6122cc53-d878-4182-b4da-6d1de17c6cff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ee57987-83a6-4d93-9bef-63f4ddcdc66c}, !- Handle
  Outpatient Stair Thermostat 4,          !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Heating Setpoint Temperature Schedule Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc481b02-b4f3-43a7-ab49-1d98c626379c}, !- Handle
  OutPatientHealthCare HVACOperationSchd, !- Name
  ,                                       !- Schedule Type Limits Name
  {5879cdf1-67ee-4b5d-acc0-3a734d4d30a1}, !- Default Day Schedule Name
  {c5103630-939d-48f6-a2d7-2f04403fc64d}, !- Summer Design Day Schedule Name
  {83704d70-654a-49dc-a918-d881c3d94584}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5879cdf1-67ee-4b5d-acc0-3a734d4d30a1}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83704d70-654a-49dc-a918-d881c3d94584}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5103630-939d-48f6-a2d7-2f04403fc64d}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH,       !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {7b405656-ceed-47c4-9aad-fa8912213721}, !- Default Day Schedule Name
  {96eccdf6-2ee0-4b09-8e67-59af0510f683}, !- Summer Design Day Schedule Name
  {4379da52-dfe3-4165-9c71-acc56de4ccec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b405656-ceed-47c4-9aad-fa8912213721}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4379da52-dfe3-4165-9c71-acc56de4ccec}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {96eccdf6-2ee0-4b09-8e67-59af0510f683}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1efdafe-bdad-48db-a0f9-5413b26db526}, !- Handle
  Schedule Rule 24,                       !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f79ea61b-ba3f-4c77-9c09-0949ecdee9b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f79ea61b-ba3f-4c77-9c09-0949ecdee9b7}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:PlantLoop,
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {32eed454-2c10-43b1-afc3-8320ee3ac927}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fb633046-5ce9-4a69-9dd0-a6869610a48b}, !- Plant Side Inlet Node Name
  {303f6ef5-001f-424a-aa1b-8d7f9ae512aa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {667e9798-74fc-4ea8-a4cd-ba8e4a252f8c}, !- Demand Side Inlet Node Name
  {2a27b392-6205-402b-8a08-f6eb46e27648}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {28dac646-2dde-4feb-850e-b290322f587d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Demand Mixer Name
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Demand Splitter Name
  {caffe35d-6ece-4663-b23d-2b30e14f2884}, !- Supply Mixer Name
  {c2cd23e2-289f-41a7-90aa-b2464d634c18}; !- Supply Splitter Name

OS:Node,
  {730b251a-8215-45ea-8feb-b52812d14dc2}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {fb633046-5ce9-4a69-9dd0-a6869610a48b}, !- Inlet Port
  {032f8b0a-b4d6-4998-9391-00453e0b0638}; !- Outlet Port

OS:Node,
  {32eed454-2c10-43b1-afc3-8320ee3ac927}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {34af5998-98a0-4e13-9a52-47655b0dfb59}, !- Inlet Port
  {303f6ef5-001f-424a-aa1b-8d7f9ae512aa}; !- Outlet Port

OS:Node,
  {6623d9bb-eae4-4153-8738-e691ecf7c5c0}, !- Handle
  Boiler 314kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {ac1faca6-9261-422d-87ae-e51b4d8cce30}, !- Inlet Port
  {e99c8d65-925e-428d-8049-1051d4b710e1}; !- Outlet Port

OS:Connector:Mixer,
  {caffe35d-6ece-4663-b23d-2b30e14f2884}, !- Handle
  Connector Mixer 1,                      !- Name
  {fce676c3-99f6-4f53-9652-7c24b7891aff}, !- Outlet Branch Name
  {f7fe252c-84f8-4bff-b6b8-a34315a7ed30}, !- Inlet Branch Name 1
  {4565019d-7da5-4e52-8bb1-c8b92f2d9a51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2cd23e2-289f-41a7-90aa-b2464d634c18}, !- Handle
  Connector Splitter 1,                   !- Name
  {fece415d-1e1d-4695-851d-2929df4f207a}, !- Inlet Branch Name
  {ac1faca6-9261-422d-87ae-e51b4d8cce30}, !- Outlet Branch Name 1
  {34f3cff9-6d83-4d52-9b7d-da2ca0192753}; !- Outlet Branch Name 2

OS:Connection,
  {fb633046-5ce9-4a69-9dd0-a6869610a48b}, !- Handle
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Source Object
  14,                                     !- Outlet Port
  {730b251a-8215-45ea-8feb-b52812d14dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1faca6-9261-422d-87ae-e51b4d8cce30}, !- Handle
  {c2cd23e2-289f-41a7-90aa-b2464d634c18}, !- Source Object
  3,                                      !- Outlet Port
  {6623d9bb-eae4-4153-8738-e691ecf7c5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303f6ef5-001f-424a-aa1b-8d7f9ae512aa}, !- Handle
  {32eed454-2c10-43b1-afc3-8320ee3ac927}, !- Source Object
  3,                                      !- Outlet Port
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {01c372f4-8a11-48d1-bcb1-b1f47dc69dcd}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {667e9798-74fc-4ea8-a4cd-ba8e4a252f8c}, !- Inlet Port
  {88479adb-1ad0-4841-ab14-71ba10490f3f}; !- Outlet Port

OS:Node,
  {a7c2b730-6975-49b6-8fdd-94a802a57bf0}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {80550bd0-e87b-4bfc-bf22-898e584df123}, !- Inlet Port
  {2a27b392-6205-402b-8a08-f6eb46e27648}; !- Outlet Port

OS:Node,
  {a4712ad3-f8f5-49b4-9329-a4ecbe2aff49}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {8ca32da9-dc73-4e07-8565-2973ad5be913}, !- Inlet Port
  {7c095eab-8ddf-4251-9742-2968b984649c}; !- Outlet Port

OS:Connector:Mixer,
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Handle
  Connector Mixer 2,                      !- Name
  {227f3544-90c1-41a5-ac11-b4bbb0b682fe}, !- Outlet Branch Name
  {906258f8-ce37-4f41-836f-aba1f7a3189f}, !- Inlet Branch Name 1
  {df6e61f1-5af1-4ebe-b183-c889dab96f1e}, !- Inlet Branch Name 2
  {b3a9a32e-7c94-4129-8a54-1e4a8330f780}, !- Inlet Branch Name 3
  {cb5ccbf4-a1b4-473f-909b-7cedc50738d5}, !- Inlet Branch Name 4
  {54818786-f861-411b-af34-14aa75e4e0f0}, !- Inlet Branch Name 5
  {6b8c472a-a9f1-466b-bbdd-67b152e06e45}, !- Inlet Branch Name 6
  {86ca447d-ef5e-40ca-a2b7-e5db922eaf06}, !- Inlet Branch Name 7
  {44f23d2d-c03d-4a54-90be-812795f84b12}, !- Inlet Branch Name 8
  {45f1ca41-c5f0-4aaa-89b6-ee7855396058}, !- Inlet Branch Name 9
  {fed5604b-e048-40c3-8620-483f4987f17c}, !- Inlet Branch Name 10
  {7ed96e52-d668-4ded-bd13-d5c8fb8e5991}, !- Inlet Branch Name 11
  {f9a3a98f-2fd5-4c35-ba70-23058bc8b4d6}, !- Inlet Branch Name 12
  {14dc62e1-db22-4e87-a006-2948523f8b44}, !- Inlet Branch Name 13
  {cc05c0ac-108b-4447-a244-ca75af71fd04}, !- Inlet Branch Name 14
  {49fa61ca-c42c-4aa5-97af-23b11ea2ce9a}, !- Inlet Branch Name 15
  {0c32bbd5-39d3-4bf4-813b-489aac27ef8b}, !- Inlet Branch Name 16
  {0058354f-d9f9-48bd-91db-1fb1407eb432}, !- Inlet Branch Name 17
  {90104b9d-89ee-4cd9-bb0c-8c26b03649cb}, !- Inlet Branch Name 18
  {e355dcdb-1a30-421f-a4e8-9f3b62761fbb}, !- Inlet Branch Name 19
  {ec174839-0924-448a-a634-ba9af6ce3073}, !- Inlet Branch Name 20
  {2d40f4f8-fb19-4681-9a77-83286f50578a}, !- Inlet Branch Name 21
  {42340c7e-fdd6-4b70-95fd-d0c9d4e4337f}, !- Inlet Branch Name 22
  {b5879b45-2c87-4eaf-a0cf-78ee2b95ec19}, !- Inlet Branch Name 23
  {1b950bcf-05d2-4e51-8591-68e5b3271058}, !- Inlet Branch Name 24
  {22ae4920-2e77-46b7-98a9-8ae516b9291c}, !- Inlet Branch Name 25
  {3d60bbf3-3a8f-43b8-8ea3-de3c52a1962a}, !- Inlet Branch Name 26
  {10cd7ecd-bb28-45a7-b872-c284e340ee5a}, !- Inlet Branch Name 27
  {988a9052-467a-4ea1-b714-734123484ef6}, !- Inlet Branch Name 28
  {14ca79d3-ef17-4206-9612-1f130dd46fae}, !- Inlet Branch Name 29
  {31560ea7-11ba-4389-8573-ba65bf450d54}, !- Inlet Branch Name 30
  {02cacfe1-2cb2-4cb1-b9df-f8cd9942638e}, !- Inlet Branch Name 31
  {e7c2c4c8-3624-454b-851b-118874ae445b}, !- Inlet Branch Name 32
  {a950b0a0-65e5-4bb4-a1b8-2398a59e75a6}, !- Inlet Branch Name 33
  {724c6a1f-88c4-4f30-a51c-e33d25ac5ec7}, !- Inlet Branch Name 34
  {8b685b71-2b95-4e23-8321-e61c0379c34f}, !- Inlet Branch Name 35
  {36367c91-92bb-4368-a31c-832281d04353}, !- Inlet Branch Name 36
  {dad44669-999c-456c-801e-e25afa0a362a}, !- Inlet Branch Name 37
  {57f24bac-14a0-47b6-b7b1-cb0ef5942042}, !- Inlet Branch Name 38
  {c3d36fa4-915b-4fdc-8a52-b5ab76eea830}, !- Inlet Branch Name 39
  {60387a58-abd5-4f69-bf38-efc0ef910e6b}, !- Inlet Branch Name 40
  {186ad70d-2a30-4941-8fc4-f33dd2d101c3}, !- Inlet Branch Name 41
  {7cc8c69c-245b-4650-909a-d861d969bca9}, !- Inlet Branch Name 42
  {3b643168-42aa-4cad-9853-64781abb731d}, !- Inlet Branch Name 43
  {cca35e35-8cbb-452d-bbc8-7963eabb34bf}, !- Inlet Branch Name 44
  {b76f0f0b-53a1-4266-873e-5f86a2776d0f}, !- Inlet Branch Name 45
  {e8a2439f-70df-41c2-9070-fd5a880794fb}, !- Inlet Branch Name 46
  {3662d67f-c49e-4ac1-9fbc-fab52dcc5bc7}, !- Inlet Branch Name 47
  {f8aa9185-14d6-4959-b5da-92562a6b1564}, !- Inlet Branch Name 48
  {45a5c013-263c-4fa0-b726-f5868cb57278}, !- Inlet Branch Name 49
  {6bb9ecc8-b125-4b1e-a3ed-4e58a76bfddd}, !- Inlet Branch Name 50
  {ba4639d0-142d-4e6e-b369-5cb26c0f6e20}, !- Inlet Branch Name 51
  {268f2d4f-9793-4896-80d3-654a18d9048b}, !- Inlet Branch Name 52
  {3188eb6a-4cbf-41ee-8099-e8eb6038a44a}, !- Inlet Branch Name 53
  {e5839d7d-bbc2-4cc7-ac98-bf2cc85edd04}, !- Inlet Branch Name 54
  {58138baa-88ba-4081-adec-c03f04610b2f}, !- Inlet Branch Name 55
  {9de2a3b7-f4e5-4071-bfca-c2ab8fcc10ac}, !- Inlet Branch Name 56
  {96a097c6-9b65-4dbf-aa9c-5c033222c616}, !- Inlet Branch Name 57
  {4b777a06-6312-485e-8dc0-8186cf9c9418}, !- Inlet Branch Name 58
  {866deb9f-8695-41fb-b798-ef824f29f16b}; !- Inlet Branch Name 59

OS:Connector:Splitter,
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Handle
  Connector Splitter 2,                   !- Name
  {0c684a53-c6ec-4d0a-8595-0a1f06a9d263}, !- Inlet Branch Name
  {8ca32da9-dc73-4e07-8565-2973ad5be913}, !- Outlet Branch Name 1
  {9e0aa746-552e-467a-805b-7196a35ee409}, !- Outlet Branch Name 2
  {7326ce77-a93b-4494-9578-026e9c986354}, !- Outlet Branch Name 3
  {29d4d58f-89d0-4007-a0cf-39148ee54bfb}, !- Outlet Branch Name 4
  {7f59bc28-9f7e-4605-b71d-41ba73ef3d94}, !- Outlet Branch Name 5
  {8f085921-2899-4f14-80e3-f72ad1c101e1}, !- Outlet Branch Name 6
  {740a4b82-ac3c-4a1f-9216-e2064ca129c0}, !- Outlet Branch Name 7
  {4ec96024-1257-4bae-b098-bd447df30253}, !- Outlet Branch Name 8
  {bab5a999-a050-4647-ad1d-d95b93fc55c2}, !- Outlet Branch Name 9
  {f46496f8-0e4c-4d05-9dee-83806c8d35fa}, !- Outlet Branch Name 10
  {58ff1ab8-be0d-4df8-b17a-1feeb4451581}, !- Outlet Branch Name 11
  {491beeaa-3e15-4ccf-8ad8-625c4dc0e0e4}, !- Outlet Branch Name 12
  {19b54245-7a51-4169-9dec-ce28e5f246d1}, !- Outlet Branch Name 13
  {8e886fa4-2fe6-4bb4-8a47-42d2a004f9d3}, !- Outlet Branch Name 14
  {c1743ef9-8059-453d-9efc-bb33145d2b8c}, !- Outlet Branch Name 15
  {cb63e12d-aa8b-4cbe-ae65-d0df0e9ece91}, !- Outlet Branch Name 16
  {d1ce76df-b666-445c-9108-f987a125c2d4}, !- Outlet Branch Name 17
  {793c14ff-1e56-45f3-9efb-e531cb4c8b10}, !- Outlet Branch Name 18
  {eca7664e-a998-4a74-be83-c58a867da965}, !- Outlet Branch Name 19
  {4b8f6e68-1dbb-4425-915e-1728832e9c4a}, !- Outlet Branch Name 20
  {fefcd42a-6732-4059-b0e9-1fa2e591bb15}, !- Outlet Branch Name 21
  {fe6deeb6-d30e-4d04-bdad-da2dad0370d6}, !- Outlet Branch Name 22
  {ebe0ebdd-8f3d-4834-a690-796af24490e8}, !- Outlet Branch Name 23
  {9cb3c8d8-9a56-4ade-b818-04ed17c28575}, !- Outlet Branch Name 24
  {b3db66be-a6bc-49c9-9559-ab6704dfeb52}, !- Outlet Branch Name 25
  {8f1d38aa-841a-42e5-b967-30fad32c4db9}, !- Outlet Branch Name 26
  {97fa185f-427c-474e-85a8-53fabf100972}, !- Outlet Branch Name 27
  {d57b6e16-8457-49f9-8388-e9d161d905a6}, !- Outlet Branch Name 28
  {2f351d06-31a2-4cc4-b6c8-3fb78ee51e8a}, !- Outlet Branch Name 29
  {acf68dca-46fb-4b37-9a5f-30d82cda593a}, !- Outlet Branch Name 30
  {c0ea43d0-a294-41ad-8796-025ed8b4a7c3}, !- Outlet Branch Name 31
  {d8a49a32-63f7-4cd0-85b2-689466494fee}, !- Outlet Branch Name 32
  {e48087ae-1663-4641-8b7a-aac8bc3597a8}, !- Outlet Branch Name 33
  {86760ea7-51d6-40ad-9917-105f276318a8}, !- Outlet Branch Name 34
  {c3c5e503-2e4d-44fb-97aa-656c65820a47}, !- Outlet Branch Name 35
  {6d8943bd-6446-459f-b27d-58091ce49f49}, !- Outlet Branch Name 36
  {65d11f83-c604-456f-93ef-9c3cdcbb588d}, !- Outlet Branch Name 37
  {17c1ebfe-f2c0-4d03-b763-a5f064ebe908}, !- Outlet Branch Name 38
  {667f9902-c44c-4b6b-a795-5b2c8ec53a25}, !- Outlet Branch Name 39
  {1e3f5117-741d-473a-9044-f04d86c2bafa}, !- Outlet Branch Name 40
  {9889b15c-4dd4-41cb-9eb4-2737938ad398}, !- Outlet Branch Name 41
  {3fa5078b-2656-48b0-9755-fdbc13ca9476}, !- Outlet Branch Name 42
  {5c0b9a73-8b6f-4671-8cf6-4d755a7feb52}, !- Outlet Branch Name 43
  {4db1f291-4450-41cf-b4a8-8cb3967a693c}, !- Outlet Branch Name 44
  {ba5c2df4-8bfc-476f-8785-1f53f9d699d3}, !- Outlet Branch Name 45
  {e93c98de-4bcf-4477-9c22-e71868cbe7c4}, !- Outlet Branch Name 46
  {bcae58e5-73b9-4067-a8de-c856671ffb30}, !- Outlet Branch Name 47
  {0dfe6446-aa8c-46f7-b399-361af0f3574c}, !- Outlet Branch Name 48
  {8eb8b503-b9d5-488b-97fd-5fd9bf3e9015}, !- Outlet Branch Name 49
  {d59b071d-c28f-419f-9400-93ba17febe1d}, !- Outlet Branch Name 50
  {6e21557c-b197-4e26-9b38-3c800498679b}, !- Outlet Branch Name 51
  {9f63144e-8cd3-4e06-a2d9-5bab5a3f8b26}, !- Outlet Branch Name 52
  {4ee7a657-3b8d-446f-87ed-1c2a66b213ef}, !- Outlet Branch Name 53
  {fb8a1ad4-59f8-4aa8-9d84-4679a96e41ca}, !- Outlet Branch Name 54
  {fc53418f-d1f7-4c17-9cbb-924878e52b24}, !- Outlet Branch Name 55
  {6c1e3858-c9fc-4896-b096-8c2ba893ed06}, !- Outlet Branch Name 56
  {30e01253-e902-4516-ab53-26a5bb3148ea}, !- Outlet Branch Name 57
  {6d7c9933-5ccc-4ba2-9f01-411d4ae3aa84}, !- Outlet Branch Name 58
  {c895e923-8755-4980-a603-6559098c3fd3}; !- Outlet Branch Name 59

OS:Connection,
  {667e9798-74fc-4ea8-a4cd-ba8e4a252f8c}, !- Handle
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Source Object
  17,                                     !- Outlet Port
  {01c372f4-8a11-48d1-bcb1-b1f47dc69dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca32da9-dc73-4e07-8565-2973ad5be913}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  3,                                      !- Outlet Port
  {a4712ad3-f8f5-49b4-9329-a4ecbe2aff49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a27b392-6205-402b-8a08-f6eb46e27648}, !- Handle
  {a7c2b730-6975-49b6-8fdd-94a802a57bf0}, !- Source Object
  3,                                      !- Outlet Port
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6bf1d07f-3f9b-4c99-8d59-16ab9c69994a}, !- Handle
  {62cd0d00-342b-47c0-b98d-328cb5008e60}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {28dac646-2dde-4feb-850e-b290322f587d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {54507c34-eecb-4d95-ac52-a39a554a2b8b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {e77fab7d-04b8-436c-b633-a153a19a8ffc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77fab7d-04b8-436c-b633-a153a19a8ffc}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d2db1be0-4f5a-4bf1-b35d-86144cf777b7}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {54507c34-eecb-4d95-ac52-a39a554a2b8b}, !- Schedule Name
  {32eed454-2c10-43b1-afc3-8320ee3ac927}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b8dbc10d-cb43-4068-8aba-4a1c572f31fd}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {032f8b0a-b4d6-4998-9391-00453e0b0638}, !- Inlet Node Name
  {f895f3e9-cae2-400f-afd2-16ee6d1e842f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.801144492131617,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {99a511e8-fa3d-4303-857d-8362812b5e83}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f895f3e9-cae2-400f-afd2-16ee6d1e842f}, !- Inlet Port
  {fece415d-1e1d-4695-851d-2929df4f207a}; !- Outlet Port

OS:Connection,
  {032f8b0a-b4d6-4998-9391-00453e0b0638}, !- Handle
  {730b251a-8215-45ea-8feb-b52812d14dc2}, !- Source Object
  3,                                      !- Outlet Port
  {b8dbc10d-cb43-4068-8aba-4a1c572f31fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f895f3e9-cae2-400f-afd2-16ee6d1e842f}, !- Handle
  {b8dbc10d-cb43-4068-8aba-4a1c572f31fd}, !- Source Object
  3,                                      !- Outlet Port
  {99a511e8-fa3d-4303-857d-8362812b5e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fece415d-1e1d-4695-851d-2929df4f207a}, !- Handle
  {99a511e8-fa3d-4303-857d-8362812b5e83}, !- Source Object
  3,                                      !- Outlet Port
  {c2cd23e2-289f-41a7-90aa-b2464d634c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7f0563eb-ae16-4da4-b604-00447d30bded}, !- Handle
  Boiler 314kBtu/hr 0.75 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e1337de5-ca59-43dd-a11d-072e0e5b4662}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {e99c8d65-925e-428d-8049-1051d4b710e1}, !- Boiler Water Inlet Node Name
  {01aef772-6b8d-4b05-829f-6bcda4e848fa}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  0.3,                                    !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {1b78b139-4332-4054-b285-9593b0536899}, !- Handle
  Boiler 314kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {01aef772-6b8d-4b05-829f-6bcda4e848fa}, !- Inlet Port
  {f7fe252c-84f8-4bff-b6b8-a34315a7ed30}; !- Outlet Port

OS:Connection,
  {e99c8d65-925e-428d-8049-1051d4b710e1}, !- Handle
  {6623d9bb-eae4-4153-8738-e691ecf7c5c0}, !- Source Object
  3,                                      !- Outlet Port
  {7f0563eb-ae16-4da4-b604-00447d30bded}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {01aef772-6b8d-4b05-829f-6bcda4e848fa}, !- Handle
  {7f0563eb-ae16-4da4-b604-00447d30bded}, !- Source Object
  12,                                     !- Outlet Port
  {1b78b139-4332-4054-b285-9593b0536899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fe252c-84f8-4bff-b6b8-a34315a7ed30}, !- Handle
  {1b78b139-4332-4054-b285-9593b0536899}, !- Source Object
  3,                                      !- Outlet Port
  {caffe35d-6ece-4663-b23d-2b30e14f2884}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f16e04eb-acfe-45ee-a071-ec8c205c2f72}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {e750dc85-d5f3-4382-92bb-bfec7070ce62}, !- Inlet Node Name
  {e1f6bb61-5197-4d05-8742-423264974e6a}; !- Outlet Node Name

OS:Node,
  {07f07b39-59a9-438c-ba37-088efeb13c09}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {34f3cff9-6d83-4d52-9b7d-da2ca0192753}, !- Inlet Port
  {e750dc85-d5f3-4382-92bb-bfec7070ce62}; !- Outlet Port

OS:Connection,
  {34f3cff9-6d83-4d52-9b7d-da2ca0192753}, !- Handle
  {c2cd23e2-289f-41a7-90aa-b2464d634c18}, !- Source Object
  4,                                      !- Outlet Port
  {07f07b39-59a9-438c-ba37-088efeb13c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb827c5-5e7f-4111-bb23-b4882f94fbe4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {e1f6bb61-5197-4d05-8742-423264974e6a}, !- Inlet Port
  {4565019d-7da5-4e52-8bb1-c8b92f2d9a51}; !- Outlet Port

OS:Connection,
  {e750dc85-d5f3-4382-92bb-bfec7070ce62}, !- Handle
  {07f07b39-59a9-438c-ba37-088efeb13c09}, !- Source Object
  3,                                      !- Outlet Port
  {f16e04eb-acfe-45ee-a071-ec8c205c2f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f6bb61-5197-4d05-8742-423264974e6a}, !- Handle
  {f16e04eb-acfe-45ee-a071-ec8c205c2f72}, !- Source Object
  3,                                      !- Outlet Port
  {3fb827c5-5e7f-4111-bb23-b4882f94fbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4565019d-7da5-4e52-8bb1-c8b92f2d9a51}, !- Handle
  {3fb827c5-5e7f-4111-bb23-b4882f94fbe4}, !- Source Object
  3,                                      !- Outlet Port
  {caffe35d-6ece-4663-b23d-2b30e14f2884}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eae3f0d9-e7f5-4859-8b17-1db29335b79d}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7c095eab-8ddf-4251-9742-2968b984649c}, !- Inlet Node Name
  {b7035264-e6bf-4259-be6b-8428b75aff17}; !- Outlet Node Name

OS:Node,
  {6d8fa152-26b3-4baa-917b-5e659cb5c642}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {b7035264-e6bf-4259-be6b-8428b75aff17}, !- Inlet Port
  {906258f8-ce37-4f41-836f-aba1f7a3189f}; !- Outlet Port

OS:Connection,
  {7c095eab-8ddf-4251-9742-2968b984649c}, !- Handle
  {a4712ad3-f8f5-49b4-9329-a4ecbe2aff49}, !- Source Object
  3,                                      !- Outlet Port
  {eae3f0d9-e7f5-4859-8b17-1db29335b79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7035264-e6bf-4259-be6b-8428b75aff17}, !- Handle
  {eae3f0d9-e7f5-4859-8b17-1db29335b79d}, !- Source Object
  3,                                      !- Outlet Port
  {6d8fa152-26b3-4baa-917b-5e659cb5c642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906258f8-ce37-4f41-836f-aba1f7a3189f}, !- Handle
  {6d8fa152-26b3-4baa-917b-5e659cb5c642}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a1829cd5-f585-4880-a04c-4275a848a0c7}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5ef28e16-ef92-462d-bcd1-1983723cab13}, !- Inlet Node Name
  {34af5998-98a0-4e13-9a52-47655b0dfb59}; !- Outlet Node Name

OS:Node,
  {11d74476-877a-44c8-914b-6e22ad04ad2a}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {fce676c3-99f6-4f53-9652-7c24b7891aff}, !- Inlet Port
  {5ef28e16-ef92-462d-bcd1-1983723cab13}; !- Outlet Port

OS:Connection,
  {fce676c3-99f6-4f53-9652-7c24b7891aff}, !- Handle
  {caffe35d-6ece-4663-b23d-2b30e14f2884}, !- Source Object
  2,                                      !- Outlet Port
  {11d74476-877a-44c8-914b-6e22ad04ad2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef28e16-ef92-462d-bcd1-1983723cab13}, !- Handle
  {11d74476-877a-44c8-914b-6e22ad04ad2a}, !- Source Object
  3,                                      !- Outlet Port
  {a1829cd5-f585-4880-a04c-4275a848a0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34af5998-98a0-4e13-9a52-47655b0dfb59}, !- Handle
  {a1829cd5-f585-4880-a04c-4275a848a0c7}, !- Source Object
  3,                                      !- Outlet Port
  {32eed454-2c10-43b1-afc3-8320ee3ac927}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29da36d5-5eff-4abc-8574-b0a37b387f03}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {88479adb-1ad0-4841-ab14-71ba10490f3f}, !- Inlet Node Name
  {7a969254-983b-459f-a2fe-d6acdfc831ea}; !- Outlet Node Name

OS:Node,
  {8ade2f83-dd9f-4b35-9008-104d7caa1ed5}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {7a969254-983b-459f-a2fe-d6acdfc831ea}, !- Inlet Port
  {0c684a53-c6ec-4d0a-8595-0a1f06a9d263}; !- Outlet Port

OS:Connection,
  {88479adb-1ad0-4841-ab14-71ba10490f3f}, !- Handle
  {01c372f4-8a11-48d1-bcb1-b1f47dc69dcd}, !- Source Object
  3,                                      !- Outlet Port
  {29da36d5-5eff-4abc-8574-b0a37b387f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a969254-983b-459f-a2fe-d6acdfc831ea}, !- Handle
  {29da36d5-5eff-4abc-8574-b0a37b387f03}, !- Source Object
  3,                                      !- Outlet Port
  {8ade2f83-dd9f-4b35-9008-104d7caa1ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c684a53-c6ec-4d0a-8595-0a1f06a9d263}, !- Handle
  {8ade2f83-dd9f-4b35-9008-104d7caa1ed5}, !- Source Object
  3,                                      !- Outlet Port
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0cfc20a-7e6a-49dd-8c92-c9f780ce9013}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {65d17b3c-bac4-4a74-9c35-e3a3ed3a081b}, !- Inlet Node Name
  {80550bd0-e87b-4bfc-bf22-898e584df123}; !- Outlet Node Name

OS:Node,
  {3863955e-2f9b-46d7-bd35-01c08d6674cd}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {227f3544-90c1-41a5-ac11-b4bbb0b682fe}, !- Inlet Port
  {65d17b3c-bac4-4a74-9c35-e3a3ed3a081b}; !- Outlet Port

OS:Connection,
  {227f3544-90c1-41a5-ac11-b4bbb0b682fe}, !- Handle
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Source Object
  2,                                      !- Outlet Port
  {3863955e-2f9b-46d7-bd35-01c08d6674cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d17b3c-bac4-4a74-9c35-e3a3ed3a081b}, !- Handle
  {3863955e-2f9b-46d7-bd35-01c08d6674cd}, !- Source Object
  3,                                      !- Outlet Port
  {c0cfc20a-7e6a-49dd-8c92-c9f780ce9013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80550bd0-e87b-4bfc-bf22-898e584df123}, !- Handle
  {c0cfc20a-7e6a-49dd-8c92-c9f780ce9013}, !- Source Object
  3,                                      !- Outlet Port
  {a7c2b730-6975-49b6-8fdd-94a802a57bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- Handle
  PVAV Outpatient F1,                     !- Name
  ,                                       !- Controller List Name
  {cc481b02-b4f3-43a7-ab49-1d98c626379c}, !- Availability Schedule
  {9ac5ded6-3ec0-4f80-bce2-c69cc9103f69}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7ccadbd-3327-492b-9b41-e96359e2bf60}, !- Supply Side Inlet Node Name
  {d1aab42b-bfa5-4bde-871b-13e8b1880b3e}, !- Demand Side Outlet Node Name
  {bcd314a6-6465-494a-ab29-910ac7bf77ae}, !- Demand Side Inlet Node A
  {e798571a-3c30-4e40-af0a-9a5392584e19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Demand Mixer Name
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1cdb3ae-ee33-4acb-8e65-ecace98bcba7}, !- Handle
  PVAV Outpatient F1 Supply Inlet Node,   !- Name
  {f7ccadbd-3327-492b-9b41-e96359e2bf60}, !- Inlet Port
  {bffbbf58-0121-4210-9847-cc9b9fb08f4a}; !- Outlet Port

OS:Node,
  {47002114-c639-4a69-abe4-afcd06ef986b}, !- Handle
  PVAV Outpatient F1 Supply Outlet Node,  !- Name
  {ce9b3333-6e68-420a-a14c-232f343ac373}, !- Inlet Port
  {e798571a-3c30-4e40-af0a-9a5392584e19}; !- Outlet Port

OS:Connection,
  {f7ccadbd-3327-492b-9b41-e96359e2bf60}, !- Handle
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- Source Object
  9,                                      !- Outlet Port
  {b1cdb3ae-ee33-4acb-8e65-ecace98bcba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e798571a-3c30-4e40-af0a-9a5392584e19}, !- Handle
  {47002114-c639-4a69-abe4-afcd06ef986b}, !- Source Object
  3,                                      !- Outlet Port
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {72753dac-52a8-47d5-af66-06b0e958a123}, !- Handle
  PVAV Outpatient F1 Demand Inlet Node,   !- Name
  {bcd314a6-6465-494a-ab29-910ac7bf77ae}, !- Inlet Port
  {b0dca2ff-29ea-4c2f-8a6e-5ed05bc525ad}; !- Outlet Port

OS:Node,
  {8c3792f1-3905-452c-82a7-09c4ceb7b900}, !- Handle
  PVAV Outpatient F1 Demand Outlet Node,  !- Name
  {7f9eaef3-73ac-4705-990d-0757c6a6a508}, !- Inlet Port
  {d1aab42b-bfa5-4bde-871b-13e8b1880b3e}; !- Outlet Port

OS:Node,
  {bd92d19e-c37e-48c3-bb4e-38c2f53a1348}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal Outlet Air Node, !- Name
  {6cf3df86-9d7c-4832-92e6-64fb1a1115f5}, !- Inlet Port
  {e09b2d45-a57c-4ad0-9401-224ffb4aee59}; !- Outlet Port

OS:Connection,
  {bcd314a6-6465-494a-ab29-910ac7bf77ae}, !- Handle
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- Source Object
  11,                                     !- Outlet Port
  {72753dac-52a8-47d5-af66-06b0e958a123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1aab42b-bfa5-4bde-871b-13e8b1880b3e}, !- Handle
  {8c3792f1-3905-452c-82a7-09c4ceb7b900}, !- Source Object
  3,                                      !- Outlet Port
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b0dca2ff-29ea-4c2f-8a6e-5ed05bc525ad}, !- Inlet Node Name
  {1c4eced0-81b7-4bf2-bdf8-00c220f6792d}, !- Outlet Node Name 1
  {6bf3d5b6-723e-4d6a-97a6-0bd439c68730}, !- Outlet Node Name 2
  {c5bdaaee-726e-4497-bdda-fc3a2f36bc9d}, !- Outlet Node Name 3
  {f3dddac8-95f7-4a10-bfa8-429e404bb6eb}, !- Outlet Node Name 4
  {b4a5b4f7-ca2e-46ab-abac-502fa8ae3174}, !- Outlet Node Name 5
  {22486f1e-7550-4503-8f16-db8c88e14083}, !- Outlet Node Name 6
  {3e2c78ca-a0ac-477d-a920-193f2df65905}, !- Outlet Node Name 7
  {fca53db1-b834-4fe3-aad8-d922f90a0d35}, !- Outlet Node Name 8
  {319ab915-048a-42d4-987b-62e24e665aca}, !- Outlet Node Name 9
  {08ca1388-2e79-47ab-8cb5-d0c321917169}, !- Outlet Node Name 10
  {9eb651fe-2ff6-43d5-95cb-74931a01c4a5}, !- Outlet Node Name 11
  {e2f01073-75c5-4610-adc9-fadbff119ce6}, !- Outlet Node Name 12
  {477634d0-bf91-4b31-8393-23569725d517}, !- Outlet Node Name 13
  {3d2c214c-4e9b-4494-a449-bca4789103e9}, !- Outlet Node Name 14
  {a84dc83d-0aee-4aa2-83f6-9d35b3fa92eb}, !- Outlet Node Name 15
  {0bf5b89b-fb9b-4da7-935a-2120922b7bf2}, !- Outlet Node Name 16
  {a301e958-e341-4c99-a336-6c0e234d0324}, !- Outlet Node Name 17
  {90a429d4-e15a-4690-a56a-3b2389386a7b}, !- Outlet Node Name 18
  {a30fe7f6-5b26-4ddd-9b9a-90362f612f4c}, !- Outlet Node Name 19
  {3150ea65-cfe7-4080-8783-c500b56741f1}, !- Outlet Node Name 20
  {db53da9a-1b3b-4a45-b18c-6a2f4921136b}, !- Outlet Node Name 21
  {e1df7e23-92b5-44c0-81b0-ef99fd75114f}, !- Outlet Node Name 22
  {640fb46f-1dbd-4ddd-bb4f-30885fa0c96d}, !- Outlet Node Name 23
  {5ab99afe-8ae9-4635-858f-51bcf16215e4}, !- Outlet Node Name 24
  {aa8f8d87-8513-4efc-855c-1cecba27e374}, !- Outlet Node Name 25
  {86e2ec88-78d6-4ca3-96fc-c1b9c30ad574}, !- Outlet Node Name 26
  {7761df34-ba90-4888-be4d-b151d23315a1}, !- Outlet Node Name 27
  {9f6ca74a-c1ae-4c58-bba5-be281fac7c01}, !- Outlet Node Name 28
  {581242f2-c374-4760-88f0-09d10da58aea}, !- Outlet Node Name 29
  {ab8d5008-1b89-43a8-8bc3-72af9694c060}, !- Outlet Node Name 30
  {28dc339d-f4ca-4a6c-b34e-1313f62cd8d8}, !- Outlet Node Name 31
  {59d389d9-09c3-4e51-a780-367896c75f6c}, !- Outlet Node Name 32
  {40a6fdef-7995-4523-8a5c-a9df49b5935c}, !- Outlet Node Name 33
  {e1e3b145-0eee-427a-9266-4c48dde3e6c8}, !- Outlet Node Name 34
  {7383d2c9-a009-42d6-aee6-5a497299b2dc}, !- Outlet Node Name 35
  {c5b5128f-3ca1-416e-b673-0b2efa2e5436}, !- Outlet Node Name 36
  {036b9a1d-bada-4597-8afb-13d7b05ca5b0}, !- Outlet Node Name 37
  {d1373bc1-33c6-483a-96c2-63e359f3d044}, !- Outlet Node Name 38
  {d992719d-aecf-4572-bcb7-86ee6caf957d}, !- Outlet Node Name 39
  {2a609a4e-7dbf-40c6-82d6-74842d753f64}, !- Outlet Node Name 40
  {433eac49-db88-4454-96a9-32a620ab1d8e}, !- Outlet Node Name 41
  {a8d73f6c-38d7-4ab8-bde9-4b8b85e57b1d}, !- Outlet Node Name 42
  {3bd6854e-3f5f-4968-85f3-28c2fc3e97cc}, !- Outlet Node Name 43
  {61e94768-e89b-4a14-b6c4-a78324620ddc}, !- Outlet Node Name 44
  {d05586fc-b06c-44d8-a692-50b8ae713cd7}, !- Outlet Node Name 45
  {03de94ac-e3fe-4af0-ae8f-fafa45b5ac5c}, !- Outlet Node Name 46
  {79790744-47bb-4d07-a381-52d0aa1a9948}, !- Outlet Node Name 47
  {a1545b03-d5a8-4996-b7e1-302f4a9d1f1d}, !- Outlet Node Name 48
  {7dec60a7-aba7-4206-8f3e-0d81fb0b97d6}, !- Outlet Node Name 49
  {f11bc4aa-a949-4feb-9333-3123672f1b3c}, !- Outlet Node Name 50
  {60371cf7-49d8-4427-bc0c-71446da740aa}, !- Outlet Node Name 51
  {81759674-6fc5-4d9b-8753-ee429c270615}, !- Outlet Node Name 52
  {1dec5e2c-d472-4856-8d4a-1167d34b416b}, !- Outlet Node Name 53
  {fbfe425c-71df-4030-8c13-164431db626b}, !- Outlet Node Name 54
  {7c033a36-66d0-4098-9a9d-39b6e5635a56}; !- Outlet Node Name 55

OS:AirLoopHVAC:ZoneMixer,
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7f9eaef3-73ac-4705-990d-0757c6a6a508}, !- Outlet Node Name
  {1afc7fa2-ac94-4d41-af95-564fe605ba14}, !- Inlet Node Name 1
  {4e054804-0f75-438b-8060-34c9dde69417}, !- Inlet Node Name 2
  {75b00017-8f58-4cc9-a200-c6a6a50efcfe}, !- Inlet Node Name 3
  {4411e932-4de6-454d-89c8-df74ccc83460}, !- Inlet Node Name 4
  {3c59525b-44aa-4ce3-b432-ae04e00caf89}, !- Inlet Node Name 5
  {69f07ebd-bb76-4c5f-8d09-b244b47ca658}, !- Inlet Node Name 6
  {072edffe-bb82-4467-8cb2-76d1a79dad9a}, !- Inlet Node Name 7
  {7bca3316-6ba2-47a6-948a-2d90ab502447}, !- Inlet Node Name 8
  {66b31a6b-8306-4c46-8c17-05a19ad67e2e}, !- Inlet Node Name 9
  {a6dbba54-77a0-4dab-991c-ede7510270c1}, !- Inlet Node Name 10
  {ba682727-6601-4533-93de-9a6e9b33d89a}, !- Inlet Node Name 11
  {49e5a91d-3c0e-4a03-9875-6be9f6e804b9}, !- Inlet Node Name 12
  {00232a8e-fa25-4bc6-837d-097d14f41204}, !- Inlet Node Name 13
  {a166b30e-55b4-45bf-a33a-d431ec81c497}, !- Inlet Node Name 14
  {3db7f51b-3cd3-4829-a638-83fd2123e29b}, !- Inlet Node Name 15
  {ee1d6fd9-fa30-4f72-8373-2e3ee870426f}, !- Inlet Node Name 16
  {0e37fb68-c68d-43f1-90ad-64583c502dad}, !- Inlet Node Name 17
  {2fb3ccae-e302-4e1c-a9ef-9df64a39c2c2}, !- Inlet Node Name 18
  {4377774d-2cf6-44f2-9d8a-71f828c8f33d}, !- Inlet Node Name 19
  {012cd80c-f1df-40ac-9212-e49f8c2a8992}, !- Inlet Node Name 20
  {317c4877-104f-422d-87b0-f37306e205e9}, !- Inlet Node Name 21
  {45a6fa25-e7bf-4b29-a0f6-17b598c929a6}, !- Inlet Node Name 22
  {414e431a-bf30-41a9-b07e-6f420580842e}, !- Inlet Node Name 23
  {50ccbea7-c8b4-4cb9-9e76-97f14991f34b}, !- Inlet Node Name 24
  {c6d46894-613a-40f6-9a26-959fbc9cde2d}, !- Inlet Node Name 25
  {59ccf66c-4cc0-458e-b603-d37e54576852}, !- Inlet Node Name 26
  {eb35923d-99a0-4ca7-9a03-4c7672b86a91}, !- Inlet Node Name 27
  {f01cb51e-d7e4-426e-980f-cfd4efdae85d}, !- Inlet Node Name 28
  {b7a33c47-2bb9-42a6-b1a5-36afe237aa38}, !- Inlet Node Name 29
  {56218147-ed7a-4653-8a23-e1298810a59a}, !- Inlet Node Name 30
  {422c7fb9-2baa-4ce3-8ed6-a10f93a6d303}, !- Inlet Node Name 31
  {ee5cc267-d7d3-43a5-8067-600c39004447}, !- Inlet Node Name 32
  {4e0802d0-0680-4bcd-8ec1-503c1e6c64f7}, !- Inlet Node Name 33
  {5e1a31ad-fa29-43f3-bcd8-c7799656a3ef}, !- Inlet Node Name 34
  {880552f9-0dda-4d23-aecd-c8fb33a03408}, !- Inlet Node Name 35
  {b7ed8ad8-6b81-4571-88e1-beb607d41271}, !- Inlet Node Name 36
  {4e20724f-0a72-4b01-9740-f4fe96ba2352}, !- Inlet Node Name 37
  {6106d505-07ed-47ce-8b9c-0d4f90ebba15}, !- Inlet Node Name 38
  {c5f36445-2f99-4e85-9e88-db9af6f5d112}, !- Inlet Node Name 39
  {86a68d50-4a1d-461c-bf05-c6989d09521b}, !- Inlet Node Name 40
  {6e5f25ac-2f7b-461c-b82f-e08b98c7be5e}, !- Inlet Node Name 41
  {7bf9ada3-6d73-4b79-90e9-49ac8f84f3bd}, !- Inlet Node Name 42
  {699e4fa7-3226-4b7e-9da9-95d60454be31}, !- Inlet Node Name 43
  {10cb16a6-9e5e-458e-a0ea-50c074bbd121}, !- Inlet Node Name 44
  {af1c9635-d402-4098-8abb-a26b2a7878ba}, !- Inlet Node Name 45
  {b978d84a-216c-4e8a-9f90-f1fd61790bf6}, !- Inlet Node Name 46
  {ab0677d9-4500-4ced-8d27-24471d8fd428}, !- Inlet Node Name 47
  {7af526bd-eb53-418f-b1a7-55761bead3e3}, !- Inlet Node Name 48
  {23541acd-9d50-4d59-998d-7acd1b40805b}, !- Inlet Node Name 49
  {a8963e4c-4e79-4d97-b1e9-09711e2dd4c2}, !- Inlet Node Name 50
  {2035c348-92f7-4e69-aaa1-54dfc497fba9}, !- Inlet Node Name 51
  {7025d3ca-0fd1-4a0c-8c66-b38de4b5aa72}, !- Inlet Node Name 52
  {ca952462-b67f-42a4-a528-9ed36fdbe767}, !- Inlet Node Name 53
  {ddc45e80-3970-4d4e-9523-855975b08134}, !- Inlet Node Name 54
  {e862d726-927e-4a08-b919-45f0900d803a}; !- Inlet Node Name 55

OS:Connection,
  {b0dca2ff-29ea-4c2f-8a6e-5ed05bc525ad}, !- Handle
  {72753dac-52a8-47d5-af66-06b0e958a123}, !- Source Object
  3,                                      !- Outlet Port
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9eaef3-73ac-4705-990d-0757c6a6a508}, !- Handle
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Source Object
  2,                                      !- Outlet Port
  {8c3792f1-3905-452c-82a7-09c4ceb7b900}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7026a5cc-b3c1-48da-bddd-611ca35dacc0}, !- Handle
  {aa921bb8-7d6d-4d9f-a1d5-77bbae51f2de}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9ac5ded6-3ec0-4f80-bce2-c69cc9103f69}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {dda1cd47-8738-4a53-9d2a-2f63108d7685}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b7568187-55ce-456b-adcb-e14d525364a1}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {0e6b5d6d-5599-4e9c-ba6d-091af119ba3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6b5d6d-5599-4e9c-ba6d-091af119ba3f}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3a8b984e-5f86-4715-bb7a-f0c81354e45c}, !- Handle
  PVAV Outpatient F1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b7568187-55ce-456b-adcb-e14d525364a1}, !- Schedule Name
  {47002114-c639-4a69-abe4-afcd06ef986b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c12f6be7-3542-4ace-9cac-173baf7f1073}, !- Handle
  PVAV Outpatient F1 Fan,                 !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b91af658-20e2-4339-b741-dd325b1985ca}, !- Air Inlet Node Name
  {c114662a-de84-494a-b658-23c2f5d97f4d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Handle
  PVAV Outpatient F1 Main Htg Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67de1dc5-187c-49b2-b566-b23fb3d532b4}, !- Water Inlet Node Name
  {31c4a165-21b3-44df-a870-24d48fe4c3d7}, !- Water Outlet Node Name
  {459eb323-9de6-484c-8508-4415dc309fe2}, !- Air Inlet Node Name
  {b8eb2c7d-e88d-4aa6-8709-1ddbeac3dee6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3c75333-b590-45c4-b674-5852152a6bb5}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Inlet Water Node, !- Name
  {9e0aa746-552e-467a-805b-7196a35ee409}, !- Inlet Port
  {67de1dc5-187c-49b2-b566-b23fb3d532b4}; !- Outlet Port

OS:Connection,
  {9e0aa746-552e-467a-805b-7196a35ee409}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  4,                                      !- Outlet Port
  {c3c75333-b590-45c4-b674-5852152a6bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b3df170-7400-4e70-8a58-4c204e8a0be0}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Water Node, !- Name
  {31c4a165-21b3-44df-a870-24d48fe4c3d7}, !- Inlet Port
  {df6e61f1-5af1-4ebe-b183-c889dab96f1e}; !- Outlet Port

OS:Connection,
  {67de1dc5-187c-49b2-b566-b23fb3d532b4}, !- Handle
  {c3c75333-b590-45c4-b674-5852152a6bb5}, !- Source Object
  3,                                      !- Outlet Port
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31c4a165-21b3-44df-a870-24d48fe4c3d7}, !- Handle
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Source Object
  6,                                      !- Outlet Port
  {0b3df170-7400-4e70-8a58-4c204e8a0be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6e61f1-5af1-4ebe-b183-c889dab96f1e}, !- Handle
  {0b3df170-7400-4e70-8a58-4c204e8a0be0}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {49786209-972f-4837-ae2c-e918d6563b90}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Controller, !- Name
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dfaf6f77-5e2b-4bbe-9634-a224c4b1f49e}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Air Node, !- Name
  {b8eb2c7d-e88d-4aa6-8709-1ddbeac3dee6}, !- Inlet Port
  {becb07ec-8f12-4b0e-9b97-db68910b5c53}; !- Outlet Port

OS:Connection,
  {b8eb2c7d-e88d-4aa6-8709-1ddbeac3dee6}, !- Handle
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Source Object
  8,                                      !- Outlet Port
  {dfaf6f77-5e2b-4bbe-9634-a224c4b1f49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {c61e2c8d-8cab-403e-afc1-dc5011c54bc0}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 599kBtu/hr 9.3EER, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.2335919915928,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0d007ccb-0f5e-47b9-a30e-37284392aba3}, !- Air Inlet Node Name
  {304eda11-47b3-446c-a4f0-e07664ef8a1b}, !- Air Outlet Node Name
  {ee9af13e-f4ca-4ff8-8c6f-a025e01e27e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe1cc9bf-35f0-443b-9913-83a5f4cb34c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acc71b83-8303-4470-8172-fe869858c4d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbac809e-90dc-481e-8aeb-429eaa1c4494}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {60b02302-fe22-489d-8bcd-92d3285eb194}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.2335919915928,                        !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ee9af13e-f4ca-4ff8-8c6f-a025e01e27e9}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acc71b83-8303-4470-8172-fe869858c4d8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {519f0f54-da8c-4953-a699-fdf1dc710b28}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 599kBtu/hr 9.3EER Outlet Air Node, !- Name
  {304eda11-47b3-446c-a4f0-e07664ef8a1b}, !- Inlet Port
  {459eb323-9de6-484c-8508-4415dc309fe2}; !- Outlet Port

OS:Connection,
  {304eda11-47b3-446c-a4f0-e07664ef8a1b}, !- Handle
  {c61e2c8d-8cab-403e-afc1-dc5011c54bc0}, !- Source Object
  11,                                     !- Outlet Port
  {519f0f54-da8c-4953-a699-fdf1dc710b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459eb323-9de6-484c-8508-4415dc309fe2}, !- Handle
  {519f0f54-da8c-4953-a699-fdf1dc710b28}, !- Source Object
  3,                                      !- Outlet Port
  {26316341-fc9a-4fb3-94c0-9243d1aa968e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5fa6e5c-2442-4843-bea4-86313604835e}, !- Handle
  PVAV Outpatient F1 OA Controller,       !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Minimum Outdoor Air Schedule Name
  {05be7701-6f9d-4326-8e5b-08696c33ad19}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50340acf-41f9-4d80-a215-759ab01c64ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50340acf-41f9-4d80-a215-759ab01c64ae}, !- Handle
  PVAV Outpatient F1 Mechanical Ventilation Controller, !- Name
  {e512b2a8-c1d8-4b3f-900b-40697c1f83df}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6cafc3dc-dd03-4400-be2f-de63c80687cd}, !- Handle
  PVAV Outpatient F1 OA System,           !- Name
  {c5fa6e5c-2442-4843-bea4-86313604835e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf4827b8-9e35-466c-a4a7-806c28da1392}, !- Mixed Air Node Name
  {33f9c7a9-eb3f-417f-b7d0-5a1f33ec6f4d}, !- Outdoor Air Stream Node Name
  {b711e0e6-6885-4429-bf4f-ace076834728}, !- Relief Air Stream Node Name
  {bffbbf58-0121-4210-9847-cc9b9fb08f4a}; !- Return Air Stream Node Name

OS:Node,
  {2ffd57bc-207b-440d-955f-e4e3b2e6c7fc}, !- Handle
  PVAV Outpatient F1 Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {33f9c7a9-eb3f-417f-b7d0-5a1f33ec6f4d}; !- Outlet Port

OS:Connection,
  {33f9c7a9-eb3f-417f-b7d0-5a1f33ec6f4d}, !- Handle
  {2ffd57bc-207b-440d-955f-e4e3b2e6c7fc}, !- Source Object
  3,                                      !- Outlet Port
  {6cafc3dc-dd03-4400-be2f-de63c80687cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3219990-998f-42a6-861b-7429c592b58b}, !- Handle
  PVAV Outpatient F1 Relief Air Node,     !- Name
  {b711e0e6-6885-4429-bf4f-ace076834728}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b711e0e6-6885-4429-bf4f-ace076834728}, !- Handle
  {6cafc3dc-dd03-4400-be2f-de63c80687cd}, !- Source Object
  7,                                      !- Outlet Port
  {e3219990-998f-42a6-861b-7429c592b58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ad4340-cb1b-4ecd-92a5-a5999a79f37d}, !- Handle
  PVAV Outpatient F1 Mixed Air Node,      !- Name
  {bf4827b8-9e35-466c-a4a7-806c28da1392}, !- Inlet Port
  {0d007ccb-0f5e-47b9-a30e-37284392aba3}; !- Outlet Port

OS:Connection,
  {bffbbf58-0121-4210-9847-cc9b9fb08f4a}, !- Handle
  {b1cdb3ae-ee33-4acb-8e65-ecace98bcba7}, !- Source Object
  3,                                      !- Outlet Port
  {6cafc3dc-dd03-4400-be2f-de63c80687cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf4827b8-9e35-466c-a4a7-806c28da1392}, !- Handle
  {6cafc3dc-dd03-4400-be2f-de63c80687cd}, !- Source Object
  5,                                      !- Outlet Port
  {40ad4340-cb1b-4ecd-92a5-a5999a79f37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d007ccb-0f5e-47b9-a30e-37284392aba3}, !- Handle
  {40ad4340-cb1b-4ecd-92a5-a5999a79f37d}, !- Source Object
  3,                                      !- Outlet Port
  {c61e2c8d-8cab-403e-afc1-dc5011c54bc0}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dda1cd47-8738-4a53-9d2a-2f63108d7685}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fec398e4-b122-494e-ac9a-2366a60bd78a}, !- Control Zone or Zone List Name
  {4d8cf158-ea70-49aa-b7a2-c9f35856cb32}, !- Cooling Control Zone or Zone List Name
  {cf626794-8aef-4818-856f-a55e218b79d8}, !- Heating Control Zone or Zone List Name
  {6e87e51f-d61f-4a32-9543-1406494bedb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fec398e4-b122-494e-ac9a-2366a60bd78a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4d8cf158-ea70-49aa-b7a2-c9f35856cb32}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cf626794-8aef-4818-856f-a55e218b79d8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6e87e51f-d61f-4a32-9543-1406494bedb4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {886dfcde-e0c3-4cb4-9336-65de7a182d6f}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38a19ffa-6fb0-4a34-9c94-f7d2b5b4c7f8}, !- Water Inlet Node Name
  {7ee8d2d1-743c-409a-ac3e-9be8066801e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12e0b850-a7ce-406f-a8da-6468b77e0403}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Inlet Water Node, !- Name
  {7326ce77-a93b-4494-9578-026e9c986354}, !- Inlet Port
  {38a19ffa-6fb0-4a34-9c94-f7d2b5b4c7f8}; !- Outlet Port

OS:Connection,
  {7326ce77-a93b-4494-9578-026e9c986354}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  5,                                      !- Outlet Port
  {12e0b850-a7ce-406f-a8da-6468b77e0403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5783e54f-fdf2-4f82-ac88-f784b734c29e}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Outlet Water Node, !- Name
  {7ee8d2d1-743c-409a-ac3e-9be8066801e9}, !- Inlet Port
  {b3a9a32e-7c94-4129-8a54-1e4a8330f780}; !- Outlet Port

OS:Connection,
  {38a19ffa-6fb0-4a34-9c94-f7d2b5b4c7f8}, !- Handle
  {12e0b850-a7ce-406f-a8da-6468b77e0403}, !- Source Object
  3,                                      !- Outlet Port
  {886dfcde-e0c3-4cb4-9336-65de7a182d6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ee8d2d1-743c-409a-ac3e-9be8066801e9}, !- Handle
  {886dfcde-e0c3-4cb4-9336-65de7a182d6f}, !- Source Object
  6,                                      !- Outlet Port
  {5783e54f-fdf2-4f82-ac88-f784b734c29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a9a32e-7c94-4129-8a54-1e4a8330f780}, !- Handle
  {5783e54f-fdf2-4f82-ac88-f784b734c29e}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {486bfaf4-1f8c-4a59-b768-c55572ddcfe1}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Controller, !- Name
  {886dfcde-e0c3-4cb4-9336-65de7a182d6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e395f39-9d31-404c-90ae-347884d8f694}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {4a313398-bd10-4293-a0a8-8625cbcc1c04}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {886dfcde-e0c3-4cb4-9336-65de7a182d6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6cf3df86-9d7c-4832-92e6-64fb1a1115f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09b0106a-6e50-4880-b13d-7f0a607cafcb}, !- Handle
  Floor 1 Anesthesia ZN Return Air Node,  !- Name
  {69e89d4a-305d-45fe-972d-7694bb0a8cf5}, !- Inlet Port
  {1afc7fa2-ac94-4d41-af95-564fe605ba14}; !- Outlet Port

OS:Connection,
  {e09b2d45-a57c-4ad0-9401-224ffb4aee59}, !- Handle
  {bd92d19e-c37e-48c3-bb4e-38c2f53a1348}, !- Source Object
  3,                                      !- Outlet Port
  {77fc82ce-174b-45d7-98e7-a1ed51f98178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e89d4a-305d-45fe-972d-7694bb0a8cf5}, !- Handle
  {0dd49d17-3be5-4164-ae97-32df0013905f}, !- Source Object
  2,                                      !- Outlet Port
  {09b0106a-6e50-4880-b13d-7f0a607cafcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afc7fa2-ac94-4d41-af95-564fe605ba14}, !- Handle
  {09b0106a-6e50-4880-b13d-7f0a607cafcb}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f0589a5-9b1c-4f6f-9f25-1002a92c925a}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal Inlet Air Node, !- Name
  {1c4eced0-81b7-4bf2-bdf8-00c220f6792d}, !- Inlet Port
  {4a313398-bd10-4293-a0a8-8625cbcc1c04}; !- Outlet Port

OS:Connection,
  {1c4eced0-81b7-4bf2-bdf8-00c220f6792d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  3,                                      !- Outlet Port
  {5f0589a5-9b1c-4f6f-9f25-1002a92c925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a313398-bd10-4293-a0a8-8625cbcc1c04}, !- Handle
  {5f0589a5-9b1c-4f6f-9f25-1002a92c925a}, !- Source Object
  3,                                      !- Outlet Port
  {6e395f39-9d31-404c-90ae-347884d8f694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cf3df86-9d7c-4832-92e6-64fb1a1115f5}, !- Handle
  {6e395f39-9d31-404c-90ae-347884d8f694}, !- Source Object
  12,                                     !- Outlet Port
  {bd92d19e-c37e-48c3-bb4e-38c2f53a1348}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa6d763c-0edf-4383-8e9d-70cfbecabc8f}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c28e5ddf-2c40-43a1-829e-219ea99af80c}, !- Water Inlet Node Name
  {85fa98c1-353d-4a5d-8000-baa6f1b40658}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {278c9364-cf86-476e-bcf5-bfd3456a47a1}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Inlet Water Node, !- Name
  {29d4d58f-89d0-4007-a0cf-39148ee54bfb}, !- Inlet Port
  {c28e5ddf-2c40-43a1-829e-219ea99af80c}; !- Outlet Port

OS:Connection,
  {29d4d58f-89d0-4007-a0cf-39148ee54bfb}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  6,                                      !- Outlet Port
  {278c9364-cf86-476e-bcf5-bfd3456a47a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6048d47-7a24-4888-bc1f-6736bb10bb1a}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Outlet Water Node, !- Name
  {85fa98c1-353d-4a5d-8000-baa6f1b40658}, !- Inlet Port
  {cb5ccbf4-a1b4-473f-909b-7cedc50738d5}; !- Outlet Port

OS:Connection,
  {c28e5ddf-2c40-43a1-829e-219ea99af80c}, !- Handle
  {278c9364-cf86-476e-bcf5-bfd3456a47a1}, !- Source Object
  3,                                      !- Outlet Port
  {fa6d763c-0edf-4383-8e9d-70cfbecabc8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85fa98c1-353d-4a5d-8000-baa6f1b40658}, !- Handle
  {fa6d763c-0edf-4383-8e9d-70cfbecabc8f}, !- Source Object
  6,                                      !- Outlet Port
  {e6048d47-7a24-4888-bc1f-6736bb10bb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5ccbf4-a1b4-473f-909b-7cedc50738d5}, !- Handle
  {e6048d47-7a24-4888-bc1f-6736bb10bb1a}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d75084bd-4c30-41c1-ac5e-e8513f5df2fe}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Controller, !- Name
  {fa6d763c-0edf-4383-8e9d-70cfbecabc8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95525c53-48c4-488d-99c0-6c696f72dbe8}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bcfcc3e4-3114-47d7-9503-6cf413f03683}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa6d763c-0edf-4383-8e9d-70cfbecabc8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07fa6ab2-fac4-419c-8490-fb85585c0229}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a26b5122-5552-4a1c-a435-c53d8f54e209}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Outlet Air Node, !- Name
  {07fa6ab2-fac4-419c-8490-fb85585c0229}, !- Inlet Port
  {9cea472c-9d76-4296-a56b-14f921a6b56c}; !- Outlet Port

OS:Node,
  {ffba0a8e-e85f-4bfc-ab01-09c2241b979b}, !- Handle
  Floor 1 Bio Haz ZN Return Air Node,     !- Name
  {b5dce888-bbeb-460c-ae0f-70fc6f698860}, !- Inlet Port
  {4e054804-0f75-438b-8060-34c9dde69417}; !- Outlet Port

OS:Connection,
  {9cea472c-9d76-4296-a56b-14f921a6b56c}, !- Handle
  {a26b5122-5552-4a1c-a435-c53d8f54e209}, !- Source Object
  3,                                      !- Outlet Port
  {c947bf4f-166a-4908-a927-38587cd62bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dce888-bbeb-460c-ae0f-70fc6f698860}, !- Handle
  {1e5b900a-193a-4f66-bf1b-3c2e6a77ec4f}, !- Source Object
  2,                                      !- Outlet Port
  {ffba0a8e-e85f-4bfc-ab01-09c2241b979b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e054804-0f75-438b-8060-34c9dde69417}, !- Handle
  {ffba0a8e-e85f-4bfc-ab01-09c2241b979b}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8365fb32-56d2-4a34-840a-b90c34986da0}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Inlet Air Node, !- Name
  {6bf3d5b6-723e-4d6a-97a6-0bd439c68730}, !- Inlet Port
  {bcfcc3e4-3114-47d7-9503-6cf413f03683}; !- Outlet Port

OS:Connection,
  {6bf3d5b6-723e-4d6a-97a6-0bd439c68730}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  4,                                      !- Outlet Port
  {8365fb32-56d2-4a34-840a-b90c34986da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfcc3e4-3114-47d7-9503-6cf413f03683}, !- Handle
  {8365fb32-56d2-4a34-840a-b90c34986da0}, !- Source Object
  3,                                      !- Outlet Port
  {95525c53-48c4-488d-99c0-6c696f72dbe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07fa6ab2-fac4-419c-8490-fb85585c0229}, !- Handle
  {95525c53-48c4-488d-99c0-6c696f72dbe8}, !- Source Object
  12,                                     !- Outlet Port
  {a26b5122-5552-4a1c-a435-c53d8f54e209}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9d5c6624-9854-481b-8768-789b4821aa3d}, !- Handle
  Floor 1 Cafe ZN Reheat Coil,            !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec97ad9a-05f7-4084-8776-1f04b9afee32}, !- Water Inlet Node Name
  {59f3088f-c2b5-4045-a9f8-f5bb07c388e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b32d1f36-bf85-4fe4-a9a7-716549374c87}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Inlet Water Node, !- Name
  {7f59bc28-9f7e-4605-b71d-41ba73ef3d94}, !- Inlet Port
  {ec97ad9a-05f7-4084-8776-1f04b9afee32}; !- Outlet Port

OS:Connection,
  {7f59bc28-9f7e-4605-b71d-41ba73ef3d94}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  7,                                      !- Outlet Port
  {b32d1f36-bf85-4fe4-a9a7-716549374c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44b57275-0326-4f90-b1e6-f9a5a48269b4}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Outlet Water Node, !- Name
  {59f3088f-c2b5-4045-a9f8-f5bb07c388e6}, !- Inlet Port
  {54818786-f861-411b-af34-14aa75e4e0f0}; !- Outlet Port

OS:Connection,
  {ec97ad9a-05f7-4084-8776-1f04b9afee32}, !- Handle
  {b32d1f36-bf85-4fe4-a9a7-716549374c87}, !- Source Object
  3,                                      !- Outlet Port
  {9d5c6624-9854-481b-8768-789b4821aa3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59f3088f-c2b5-4045-a9f8-f5bb07c388e6}, !- Handle
  {9d5c6624-9854-481b-8768-789b4821aa3d}, !- Source Object
  6,                                      !- Outlet Port
  {44b57275-0326-4f90-b1e6-f9a5a48269b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54818786-f861-411b-af34-14aa75e4e0f0}, !- Handle
  {44b57275-0326-4f90-b1e6-f9a5a48269b4}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {88bdcd11-dd78-48c5-8586-bf79eb11eb44}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Controller, !- Name
  {9d5c6624-9854-481b-8768-789b4821aa3d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f16c794-dac9-40b4-92a6-546ec9cd77e0}, !- Handle
  Floor 1 Cafe ZN VAV Terminal,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {f89197bb-c867-41df-a3a7-446e53937ca2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d5c6624-9854-481b-8768-789b4821aa3d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6442f81e-fa10-4cae-9284-ea04aad7de00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18d80e11-cc40-4386-ad31-c0d4e4e61ad8}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Outlet Air Node, !- Name
  {6442f81e-fa10-4cae-9284-ea04aad7de00}, !- Inlet Port
  {bfa1f89f-8203-4f01-909d-6fc845a4d488}; !- Outlet Port

OS:Node,
  {f7106f4e-653e-4f55-be9a-74f712120f86}, !- Handle
  Floor 1 Cafe ZN Return Air Node,        !- Name
  {919af7fb-c261-498d-8635-0dc372c7c5f5}, !- Inlet Port
  {75b00017-8f58-4cc9-a200-c6a6a50efcfe}; !- Outlet Port

OS:Connection,
  {bfa1f89f-8203-4f01-909d-6fc845a4d488}, !- Handle
  {18d80e11-cc40-4386-ad31-c0d4e4e61ad8}, !- Source Object
  3,                                      !- Outlet Port
  {0e075712-8d6a-4b55-95d1-3569020fadfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919af7fb-c261-498d-8635-0dc372c7c5f5}, !- Handle
  {b26a4b26-5995-42ad-9e9c-92fdb1334374}, !- Source Object
  2,                                      !- Outlet Port
  {f7106f4e-653e-4f55-be9a-74f712120f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b00017-8f58-4cc9-a200-c6a6a50efcfe}, !- Handle
  {f7106f4e-653e-4f55-be9a-74f712120f86}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f527ab6-c790-4fc2-9442-d8d37f192747}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Inlet Air Node, !- Name
  {c5bdaaee-726e-4497-bdda-fc3a2f36bc9d}, !- Inlet Port
  {f89197bb-c867-41df-a3a7-446e53937ca2}; !- Outlet Port

OS:Connection,
  {c5bdaaee-726e-4497-bdda-fc3a2f36bc9d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  5,                                      !- Outlet Port
  {9f527ab6-c790-4fc2-9442-d8d37f192747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89197bb-c867-41df-a3a7-446e53937ca2}, !- Handle
  {9f527ab6-c790-4fc2-9442-d8d37f192747}, !- Source Object
  3,                                      !- Outlet Port
  {6f16c794-dac9-40b4-92a6-546ec9cd77e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6442f81e-fa10-4cae-9284-ea04aad7de00}, !- Handle
  {6f16c794-dac9-40b4-92a6-546ec9cd77e0}, !- Source Object
  12,                                     !- Outlet Port
  {18d80e11-cc40-4386-ad31-c0d4e4e61ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f261f509-838d-4b30-8544-8aa4b6b80653}, !- Handle
  Floor 1 Clean ZN Reheat Coil,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0dd9b702-6395-4e88-ac7e-417efee834ec}, !- Water Inlet Node Name
  {8ee089e0-a7f4-4327-a0bf-0d2ef625e8f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd037a79-516f-4b9e-ab6c-bf040336181e}, !- Handle
  Floor 1 Clean ZN Reheat Coil Inlet Water Node, !- Name
  {8f085921-2899-4f14-80e3-f72ad1c101e1}, !- Inlet Port
  {0dd9b702-6395-4e88-ac7e-417efee834ec}; !- Outlet Port

OS:Connection,
  {8f085921-2899-4f14-80e3-f72ad1c101e1}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  8,                                      !- Outlet Port
  {fd037a79-516f-4b9e-ab6c-bf040336181e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {506fb89a-180e-4da4-99f1-6da14efb3570}, !- Handle
  Floor 1 Clean ZN Reheat Coil Outlet Water Node, !- Name
  {8ee089e0-a7f4-4327-a0bf-0d2ef625e8f3}, !- Inlet Port
  {6b8c472a-a9f1-466b-bbdd-67b152e06e45}; !- Outlet Port

OS:Connection,
  {0dd9b702-6395-4e88-ac7e-417efee834ec}, !- Handle
  {fd037a79-516f-4b9e-ab6c-bf040336181e}, !- Source Object
  3,                                      !- Outlet Port
  {f261f509-838d-4b30-8544-8aa4b6b80653}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ee089e0-a7f4-4327-a0bf-0d2ef625e8f3}, !- Handle
  {f261f509-838d-4b30-8544-8aa4b6b80653}, !- Source Object
  6,                                      !- Outlet Port
  {506fb89a-180e-4da4-99f1-6da14efb3570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8c472a-a9f1-466b-bbdd-67b152e06e45}, !- Handle
  {506fb89a-180e-4da4-99f1-6da14efb3570}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a18aa3d-086e-4ad3-b1e3-61717d662989}, !- Handle
  Floor 1 Clean ZN Reheat Coil Controller, !- Name
  {f261f509-838d-4b30-8544-8aa4b6b80653}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67d0cd1f-6291-4e9b-9dd1-f823eae467fc}, !- Handle
  Floor 1 Clean ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9f86b2ae-4d05-4e64-b252-29c099a34837}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f261f509-838d-4b30-8544-8aa4b6b80653}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23cd3247-77f3-4c3c-945d-221ac7d36a6a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1bce5869-07ba-4c3d-9019-3ae4f382414c}, !- Handle
  Floor 1 Clean ZN VAV Terminal Outlet Air Node, !- Name
  {23cd3247-77f3-4c3c-945d-221ac7d36a6a}, !- Inlet Port
  {c0d42186-f929-4414-9513-979f2f54285f}; !- Outlet Port

OS:Node,
  {c798507c-9116-45f6-9d84-d62217e4bf83}, !- Handle
  Floor 1 Clean ZN Return Air Node,       !- Name
  {cdc579c3-f8ff-44b8-a21a-243371e91d41}, !- Inlet Port
  {4411e932-4de6-454d-89c8-df74ccc83460}; !- Outlet Port

OS:Connection,
  {c0d42186-f929-4414-9513-979f2f54285f}, !- Handle
  {1bce5869-07ba-4c3d-9019-3ae4f382414c}, !- Source Object
  3,                                      !- Outlet Port
  {d3289421-fdc2-4aeb-9bd6-645b055f8082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc579c3-f8ff-44b8-a21a-243371e91d41}, !- Handle
  {5598aba5-65f1-4ea8-8a8c-ecd11d7f5773}, !- Source Object
  2,                                      !- Outlet Port
  {c798507c-9116-45f6-9d84-d62217e4bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4411e932-4de6-454d-89c8-df74ccc83460}, !- Handle
  {c798507c-9116-45f6-9d84-d62217e4bf83}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {022c2ff6-3f97-40e1-aa03-83918017e2b0}, !- Handle
  Floor 1 Clean ZN VAV Terminal Inlet Air Node, !- Name
  {f3dddac8-95f7-4a10-bfa8-429e404bb6eb}, !- Inlet Port
  {9f86b2ae-4d05-4e64-b252-29c099a34837}; !- Outlet Port

OS:Connection,
  {f3dddac8-95f7-4a10-bfa8-429e404bb6eb}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  6,                                      !- Outlet Port
  {022c2ff6-3f97-40e1-aa03-83918017e2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f86b2ae-4d05-4e64-b252-29c099a34837}, !- Handle
  {022c2ff6-3f97-40e1-aa03-83918017e2b0}, !- Source Object
  3,                                      !- Outlet Port
  {67d0cd1f-6291-4e9b-9dd1-f823eae467fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23cd3247-77f3-4c3c-945d-221ac7d36a6a}, !- Handle
  {67d0cd1f-6291-4e9b-9dd1-f823eae467fc}, !- Source Object
  12,                                     !- Outlet Port
  {1bce5869-07ba-4c3d-9019-3ae4f382414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74d7fa7f-ae05-47e7-9943-4817b38b9ec9}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5e9520f-21a0-4c8c-a155-00d7ee5eb982}, !- Water Inlet Node Name
  {705baa56-c47f-4757-b528-8602ca2f836b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {554dc0b9-95b5-4497-8bd2-4d93717e7499}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Inlet Water Node, !- Name
  {740a4b82-ac3c-4a1f-9216-e2064ca129c0}, !- Inlet Port
  {d5e9520f-21a0-4c8c-a155-00d7ee5eb982}; !- Outlet Port

OS:Connection,
  {740a4b82-ac3c-4a1f-9216-e2064ca129c0}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  9,                                      !- Outlet Port
  {554dc0b9-95b5-4497-8bd2-4d93717e7499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7039f5b-e149-43eb-a93f-732cbdd2a47e}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Outlet Water Node, !- Name
  {705baa56-c47f-4757-b528-8602ca2f836b}, !- Inlet Port
  {86ca447d-ef5e-40ca-a2b7-e5db922eaf06}; !- Outlet Port

OS:Connection,
  {d5e9520f-21a0-4c8c-a155-00d7ee5eb982}, !- Handle
  {554dc0b9-95b5-4497-8bd2-4d93717e7499}, !- Source Object
  3,                                      !- Outlet Port
  {74d7fa7f-ae05-47e7-9943-4817b38b9ec9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {705baa56-c47f-4757-b528-8602ca2f836b}, !- Handle
  {74d7fa7f-ae05-47e7-9943-4817b38b9ec9}, !- Source Object
  6,                                      !- Outlet Port
  {a7039f5b-e149-43eb-a93f-732cbdd2a47e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ca447d-ef5e-40ca-a2b7-e5db922eaf06}, !- Handle
  {a7039f5b-e149-43eb-a93f-732cbdd2a47e}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cdbfbc8c-0d3f-4943-bb0d-36fc18a3fc53}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Controller, !- Name
  {74d7fa7f-ae05-47e7-9943-4817b38b9ec9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45037ccc-f022-4c20-95a7-dc8fd612b895}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {aa180d55-91c8-4f43-a23a-b671cc4f2df0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74d7fa7f-ae05-47e7-9943-4817b38b9ec9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c708b7d4-62d5-4728-a35d-cc7ade5d70ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1293462-37a7-48b2-a953-5e8b0658bd20}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Outlet Air Node, !- Name
  {c708b7d4-62d5-4728-a35d-cc7ade5d70ce}, !- Inlet Port
  {b67d1294-1797-4ea9-8d7b-71431c3bf4bb}; !- Outlet Port

OS:Node,
  {e41b33b9-275c-4746-8689-3956234066d3}, !- Handle
  Floor 1 Clean Work ZN Return Air Node,  !- Name
  {a253ddb3-983e-4bab-90cf-604552459ed7}, !- Inlet Port
  {3c59525b-44aa-4ce3-b432-ae04e00caf89}; !- Outlet Port

OS:Connection,
  {b67d1294-1797-4ea9-8d7b-71431c3bf4bb}, !- Handle
  {d1293462-37a7-48b2-a953-5e8b0658bd20}, !- Source Object
  3,                                      !- Outlet Port
  {ca7e3373-dede-4600-8b04-1a562f917bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a253ddb3-983e-4bab-90cf-604552459ed7}, !- Handle
  {3aed48ec-b12c-40c5-9079-cb7824033479}, !- Source Object
  2,                                      !- Outlet Port
  {e41b33b9-275c-4746-8689-3956234066d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c59525b-44aa-4ce3-b432-ae04e00caf89}, !- Handle
  {e41b33b9-275c-4746-8689-3956234066d3}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cd30f24e-d990-4172-bffa-87c2322afce9}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Inlet Air Node, !- Name
  {b4a5b4f7-ca2e-46ab-abac-502fa8ae3174}, !- Inlet Port
  {aa180d55-91c8-4f43-a23a-b671cc4f2df0}; !- Outlet Port

OS:Connection,
  {b4a5b4f7-ca2e-46ab-abac-502fa8ae3174}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  7,                                      !- Outlet Port
  {cd30f24e-d990-4172-bffa-87c2322afce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa180d55-91c8-4f43-a23a-b671cc4f2df0}, !- Handle
  {cd30f24e-d990-4172-bffa-87c2322afce9}, !- Source Object
  3,                                      !- Outlet Port
  {45037ccc-f022-4c20-95a7-dc8fd612b895}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c708b7d4-62d5-4728-a35d-cc7ade5d70ce}, !- Handle
  {45037ccc-f022-4c20-95a7-dc8fd612b895}, !- Source Object
  12,                                     !- Outlet Port
  {d1293462-37a7-48b2-a953-5e8b0658bd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc82a4c4-948c-4ad6-a308-7bd82da8b2e2}, !- Handle
  Floor 1 Dictation ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {975c0f6f-ad44-4248-8947-f5a2ce524495}, !- Water Inlet Node Name
  {1dfa879d-b304-484f-91e3-edcbf0682a03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f236b7dc-6af2-44df-8fcb-9350942abea8}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Inlet Water Node, !- Name
  {4ec96024-1257-4bae-b098-bd447df30253}, !- Inlet Port
  {975c0f6f-ad44-4248-8947-f5a2ce524495}; !- Outlet Port

OS:Connection,
  {4ec96024-1257-4bae-b098-bd447df30253}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  10,                                     !- Outlet Port
  {f236b7dc-6af2-44df-8fcb-9350942abea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d549ce2-5da3-435b-b885-4afd00f5ae6e}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Outlet Water Node, !- Name
  {1dfa879d-b304-484f-91e3-edcbf0682a03}, !- Inlet Port
  {44f23d2d-c03d-4a54-90be-812795f84b12}; !- Outlet Port

OS:Connection,
  {975c0f6f-ad44-4248-8947-f5a2ce524495}, !- Handle
  {f236b7dc-6af2-44df-8fcb-9350942abea8}, !- Source Object
  3,                                      !- Outlet Port
  {fc82a4c4-948c-4ad6-a308-7bd82da8b2e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1dfa879d-b304-484f-91e3-edcbf0682a03}, !- Handle
  {fc82a4c4-948c-4ad6-a308-7bd82da8b2e2}, !- Source Object
  6,                                      !- Outlet Port
  {3d549ce2-5da3-435b-b885-4afd00f5ae6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f23d2d-c03d-4a54-90be-812795f84b12}, !- Handle
  {3d549ce2-5da3-435b-b885-4afd00f5ae6e}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cfc7f52-c561-44f0-a242-f223637a5c3b}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Controller, !- Name
  {fc82a4c4-948c-4ad6-a308-7bd82da8b2e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fde72d58-4c31-4f8e-8b6a-db4f16536dc9}, !- Handle
  Floor 1 Dictation ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {0d681097-68b9-43ef-9955-4d36ca05655d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc82a4c4-948c-4ad6-a308-7bd82da8b2e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {196ec5d2-9f42-48cd-b3cb-4f5a9252738a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4527938-c676-4012-8d99-2aa9e25f3cfd}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Outlet Air Node, !- Name
  {196ec5d2-9f42-48cd-b3cb-4f5a9252738a}, !- Inlet Port
  {14988228-f8c9-44d8-bfbf-041535c689ad}; !- Outlet Port

OS:Node,
  {1d610d9d-766d-481a-818e-d233d93e1b7f}, !- Handle
  Floor 1 Dictation ZN Return Air Node,   !- Name
  {4d7b03ae-2b29-4591-9064-a97df5571985}, !- Inlet Port
  {69f07ebd-bb76-4c5f-8d09-b244b47ca658}; !- Outlet Port

OS:Connection,
  {14988228-f8c9-44d8-bfbf-041535c689ad}, !- Handle
  {d4527938-c676-4012-8d99-2aa9e25f3cfd}, !- Source Object
  3,                                      !- Outlet Port
  {d408c3ca-274d-4985-8144-2f5702496818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7b03ae-2b29-4591-9064-a97df5571985}, !- Handle
  {3d99895b-716c-4d48-8305-9ae12fee5e15}, !- Source Object
  2,                                      !- Outlet Port
  {1d610d9d-766d-481a-818e-d233d93e1b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f07ebd-bb76-4c5f-8d09-b244b47ca658}, !- Handle
  {1d610d9d-766d-481a-818e-d233d93e1b7f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f16c6e50-dccf-47a1-bbf9-f7a310069a7f}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Inlet Air Node, !- Name
  {22486f1e-7550-4503-8f16-db8c88e14083}, !- Inlet Port
  {0d681097-68b9-43ef-9955-4d36ca05655d}; !- Outlet Port

OS:Connection,
  {22486f1e-7550-4503-8f16-db8c88e14083}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  8,                                      !- Outlet Port
  {f16c6e50-dccf-47a1-bbf9-f7a310069a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d681097-68b9-43ef-9955-4d36ca05655d}, !- Handle
  {f16c6e50-dccf-47a1-bbf9-f7a310069a7f}, !- Source Object
  3,                                      !- Outlet Port
  {fde72d58-4c31-4f8e-8b6a-db4f16536dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196ec5d2-9f42-48cd-b3cb-4f5a9252738a}, !- Handle
  {fde72d58-4c31-4f8e-8b6a-db4f16536dc9}, !- Source Object
  12,                                     !- Outlet Port
  {d4527938-c676-4012-8d99-2aa9e25f3cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e504a05-7eab-4678-b8b7-13dae54f47ea}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b521d95c-ee0e-4fcf-9efe-30c4c33b6339}, !- Water Inlet Node Name
  {572e8132-e1c0-4221-b865-197ded6bb679}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5d66ec0-2d77-4389-9c51-fb492364d6cc}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Inlet Water Node, !- Name
  {bab5a999-a050-4647-ad1d-d95b93fc55c2}, !- Inlet Port
  {b521d95c-ee0e-4fcf-9efe-30c4c33b6339}; !- Outlet Port

OS:Connection,
  {bab5a999-a050-4647-ad1d-d95b93fc55c2}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  11,                                     !- Outlet Port
  {b5d66ec0-2d77-4389-9c51-fb492364d6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0491cc73-f5b9-432d-84a3-2049bbca17d9}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Outlet Water Node, !- Name
  {572e8132-e1c0-4221-b865-197ded6bb679}, !- Inlet Port
  {45f1ca41-c5f0-4aaa-89b6-ee7855396058}; !- Outlet Port

OS:Connection,
  {b521d95c-ee0e-4fcf-9efe-30c4c33b6339}, !- Handle
  {b5d66ec0-2d77-4389-9c51-fb492364d6cc}, !- Source Object
  3,                                      !- Outlet Port
  {5e504a05-7eab-4678-b8b7-13dae54f47ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {572e8132-e1c0-4221-b865-197ded6bb679}, !- Handle
  {5e504a05-7eab-4678-b8b7-13dae54f47ea}, !- Source Object
  6,                                      !- Outlet Port
  {0491cc73-f5b9-432d-84a3-2049bbca17d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f1ca41-c5f0-4aaa-89b6-ee7855396058}, !- Handle
  {0491cc73-f5b9-432d-84a3-2049bbca17d9}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cdf34f0-5f42-4ab4-9cbb-9535624323bc}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Controller, !- Name
  {5e504a05-7eab-4678-b8b7-13dae54f47ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {780f7e63-137e-40e0-a6d3-c5027c759c49}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {677c5735-1417-4f5b-b3f6-c8e8fdcd0cc4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e504a05-7eab-4678-b8b7-13dae54f47ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c5081d1-476d-4f27-a681-f02ae95074a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2292b9a3-ca92-48ad-b2a6-1310222d54ad}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {7c5081d1-476d-4f27-a681-f02ae95074a0}, !- Inlet Port
  {2592d576-a974-465b-a7fc-965bd4c7e9d5}; !- Outlet Port

OS:Node,
  {cb145c3d-252f-4a4a-8d7a-919fb45166b5}, !- Handle
  Floor 1 Dressing Room ZN Return Air Node, !- Name
  {e54b62d3-03ec-4259-ad84-0b48c7212a21}, !- Inlet Port
  {072edffe-bb82-4467-8cb2-76d1a79dad9a}; !- Outlet Port

OS:Connection,
  {2592d576-a974-465b-a7fc-965bd4c7e9d5}, !- Handle
  {2292b9a3-ca92-48ad-b2a6-1310222d54ad}, !- Source Object
  3,                                      !- Outlet Port
  {0b3e2a04-4adc-4a39-b510-d428e64db74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54b62d3-03ec-4259-ad84-0b48c7212a21}, !- Handle
  {119517b1-e251-455e-b709-2799feb8f2c7}, !- Source Object
  2,                                      !- Outlet Port
  {cb145c3d-252f-4a4a-8d7a-919fb45166b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072edffe-bb82-4467-8cb2-76d1a79dad9a}, !- Handle
  {cb145c3d-252f-4a4a-8d7a-919fb45166b5}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {be8a5ea8-7b66-44d3-aee3-c2fa1cc69567}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {3e2c78ca-a0ac-477d-a920-193f2df65905}, !- Inlet Port
  {677c5735-1417-4f5b-b3f6-c8e8fdcd0cc4}; !- Outlet Port

OS:Connection,
  {3e2c78ca-a0ac-477d-a920-193f2df65905}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  9,                                      !- Outlet Port
  {be8a5ea8-7b66-44d3-aee3-c2fa1cc69567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677c5735-1417-4f5b-b3f6-c8e8fdcd0cc4}, !- Handle
  {be8a5ea8-7b66-44d3-aee3-c2fa1cc69567}, !- Source Object
  3,                                      !- Outlet Port
  {780f7e63-137e-40e0-a6d3-c5027c759c49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c5081d1-476d-4f27-a681-f02ae95074a0}, !- Handle
  {780f7e63-137e-40e0-a6d3-c5027c759c49}, !- Source Object
  12,                                     !- Outlet Port
  {2292b9a3-ca92-48ad-b2a6-1310222d54ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a48954c-746b-4c4b-8235-7b5960dc6b57}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab0e976d-ce3c-4e37-9d48-d0bae11709ec}, !- Water Inlet Node Name
  {98744870-c201-4c14-826f-c1f5a599a29d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b808565-2fb7-4991-9bdb-cdbf9d3d0848}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Inlet Water Node, !- Name
  {f46496f8-0e4c-4d05-9dee-83806c8d35fa}, !- Inlet Port
  {ab0e976d-ce3c-4e37-9d48-d0bae11709ec}; !- Outlet Port

OS:Connection,
  {f46496f8-0e4c-4d05-9dee-83806c8d35fa}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  12,                                     !- Outlet Port
  {4b808565-2fb7-4991-9bdb-cdbf9d3d0848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5ca99fe-4de7-4009-981c-9fe58df243c3}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Outlet Water Node, !- Name
  {98744870-c201-4c14-826f-c1f5a599a29d}, !- Inlet Port
  {fed5604b-e048-40c3-8620-483f4987f17c}; !- Outlet Port

OS:Connection,
  {ab0e976d-ce3c-4e37-9d48-d0bae11709ec}, !- Handle
  {4b808565-2fb7-4991-9bdb-cdbf9d3d0848}, !- Source Object
  3,                                      !- Outlet Port
  {6a48954c-746b-4c4b-8235-7b5960dc6b57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98744870-c201-4c14-826f-c1f5a599a29d}, !- Handle
  {6a48954c-746b-4c4b-8235-7b5960dc6b57}, !- Source Object
  6,                                      !- Outlet Port
  {d5ca99fe-4de7-4009-981c-9fe58df243c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed5604b-e048-40c3-8620-483f4987f17c}, !- Handle
  {d5ca99fe-4de7-4009-981c-9fe58df243c3}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cf34e92-2ac6-4e3b-a995-b99aecd16262}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Controller, !- Name
  {6a48954c-746b-4c4b-8235-7b5960dc6b57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fdc82827-c8c4-4d58-8c71-25e702191a45}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {73af5f80-30be-4659-a665-8156c9c2eeba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a48954c-746b-4c4b-8235-7b5960dc6b57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2e62f83-5be1-4308-86c4-cdd193fc5438}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb819f46-c5ae-494d-a93b-2befbf9a4aea}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Outlet Air Node, !- Name
  {a2e62f83-5be1-4308-86c4-cdd193fc5438}, !- Inlet Port
  {6f150c94-b896-4f93-b3b3-72457e3700ae}; !- Outlet Port

OS:Node,
  {c6120956-863b-4377-84f0-f402ca65911d}, !- Handle
  Floor 1 Electrical Room ZN Return Air Node, !- Name
  {2bbd0409-8c69-4b1f-bde7-d41c7e0d393b}, !- Inlet Port
  {7bca3316-6ba2-47a6-948a-2d90ab502447}; !- Outlet Port

OS:Connection,
  {6f150c94-b896-4f93-b3b3-72457e3700ae}, !- Handle
  {fb819f46-c5ae-494d-a93b-2befbf9a4aea}, !- Source Object
  3,                                      !- Outlet Port
  {104663aa-22bb-4ec9-809c-32ee09f92519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbd0409-8c69-4b1f-bde7-d41c7e0d393b}, !- Handle
  {2e5ba655-8b6b-40a6-88e5-b8e331b7b3d2}, !- Source Object
  2,                                      !- Outlet Port
  {c6120956-863b-4377-84f0-f402ca65911d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bca3316-6ba2-47a6-948a-2d90ab502447}, !- Handle
  {c6120956-863b-4377-84f0-f402ca65911d}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6a6ccf93-3ca2-4466-91f7-08f961229463}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Inlet Air Node, !- Name
  {fca53db1-b834-4fe3-aad8-d922f90a0d35}, !- Inlet Port
  {73af5f80-30be-4659-a665-8156c9c2eeba}; !- Outlet Port

OS:Connection,
  {fca53db1-b834-4fe3-aad8-d922f90a0d35}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  10,                                     !- Outlet Port
  {6a6ccf93-3ca2-4466-91f7-08f961229463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73af5f80-30be-4659-a665-8156c9c2eeba}, !- Handle
  {6a6ccf93-3ca2-4466-91f7-08f961229463}, !- Source Object
  3,                                      !- Outlet Port
  {fdc82827-c8c4-4d58-8c71-25e702191a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2e62f83-5be1-4308-86c4-cdd193fc5438}, !- Handle
  {fdc82827-c8c4-4d58-8c71-25e702191a45}, !- Source Object
  12,                                     !- Outlet Port
  {fb819f46-c5ae-494d-a93b-2befbf9a4aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {baa9b631-3bdb-4356-a371-fc1bb280acd2}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {766b0c21-13db-4b4e-a666-82cd57ec297f}, !- Water Inlet Node Name
  {5aa0161e-16b8-4e35-aaf8-2ec27599bd18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {963ed37a-b1ac-44e2-8ff4-24275b1cc87d}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Inlet Water Node, !- Name
  {58ff1ab8-be0d-4df8-b17a-1feeb4451581}, !- Inlet Port
  {766b0c21-13db-4b4e-a666-82cd57ec297f}; !- Outlet Port

OS:Connection,
  {58ff1ab8-be0d-4df8-b17a-1feeb4451581}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  13,                                     !- Outlet Port
  {963ed37a-b1ac-44e2-8ff4-24275b1cc87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2125239-e419-46b3-a33c-20155099c7c3}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Outlet Water Node, !- Name
  {5aa0161e-16b8-4e35-aaf8-2ec27599bd18}, !- Inlet Port
  {7ed96e52-d668-4ded-bd13-d5c8fb8e5991}; !- Outlet Port

OS:Connection,
  {766b0c21-13db-4b4e-a666-82cd57ec297f}, !- Handle
  {963ed37a-b1ac-44e2-8ff4-24275b1cc87d}, !- Source Object
  3,                                      !- Outlet Port
  {baa9b631-3bdb-4356-a371-fc1bb280acd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5aa0161e-16b8-4e35-aaf8-2ec27599bd18}, !- Handle
  {baa9b631-3bdb-4356-a371-fc1bb280acd2}, !- Source Object
  6,                                      !- Outlet Port
  {e2125239-e419-46b3-a33c-20155099c7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed96e52-d668-4ded-bd13-d5c8fb8e5991}, !- Handle
  {e2125239-e419-46b3-a33c-20155099c7c3}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55d15abd-9b38-4485-b3cb-ff343500296d}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Controller, !- Name
  {baa9b631-3bdb-4356-a371-fc1bb280acd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {489cc492-068c-4b43-8f82-486f51f12004}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e9123e8d-8989-4092-a4d9-07f098cbf3d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {baa9b631-3bdb-4356-a371-fc1bb280acd2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80d25c85-095a-4ad9-87ee-4a310ef27a42}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {474aba5d-743d-49e7-ac25-20f7fdc1e59e}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Outlet Air Node, !- Name
  {80d25c85-095a-4ad9-87ee-4a310ef27a42}, !- Inlet Port
  {c4a10bb5-b0b7-4d0e-a811-3cb10dfb01b3}; !- Outlet Port

OS:Node,
  {78f31388-5142-4668-b7aa-99e0c48f05c7}, !- Handle
  Floor 1 Elevator Pump Room ZN Return Air Node, !- Name
  {c0e24150-cee0-4a38-a4fa-b97b28756af1}, !- Inlet Port
  {66b31a6b-8306-4c46-8c17-05a19ad67e2e}; !- Outlet Port

OS:Connection,
  {c4a10bb5-b0b7-4d0e-a811-3cb10dfb01b3}, !- Handle
  {474aba5d-743d-49e7-ac25-20f7fdc1e59e}, !- Source Object
  3,                                      !- Outlet Port
  {394022c9-4a2f-43e5-ad74-8c2ec0a66e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e24150-cee0-4a38-a4fa-b97b28756af1}, !- Handle
  {a32b1c96-1d0d-4d9d-99e0-6b31e462b332}, !- Source Object
  2,                                      !- Outlet Port
  {78f31388-5142-4668-b7aa-99e0c48f05c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b31a6b-8306-4c46-8c17-05a19ad67e2e}, !- Handle
  {78f31388-5142-4668-b7aa-99e0c48f05c7}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {692008ec-7f33-4f69-b336-1d3891d15c3f}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Inlet Air Node, !- Name
  {319ab915-048a-42d4-987b-62e24e665aca}, !- Inlet Port
  {e9123e8d-8989-4092-a4d9-07f098cbf3d0}; !- Outlet Port

OS:Connection,
  {319ab915-048a-42d4-987b-62e24e665aca}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  11,                                     !- Outlet Port
  {692008ec-7f33-4f69-b336-1d3891d15c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9123e8d-8989-4092-a4d9-07f098cbf3d0}, !- Handle
  {692008ec-7f33-4f69-b336-1d3891d15c3f}, !- Source Object
  3,                                      !- Outlet Port
  {489cc492-068c-4b43-8f82-486f51f12004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80d25c85-095a-4ad9-87ee-4a310ef27a42}, !- Handle
  {489cc492-068c-4b43-8f82-486f51f12004}, !- Source Object
  12,                                     !- Outlet Port
  {474aba5d-743d-49e7-ac25-20f7fdc1e59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {331a99b6-b55e-4669-aefa-2682c97d8203}, !- Handle
  Floor 1 Humid ZN Reheat Coil,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ee3d88e-39cb-422d-b3a1-b49ee40a785d}, !- Water Inlet Node Name
  {5f02dbf6-2579-4eb4-8459-02becbb5c406}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4820eb0-ebb1-4963-88f6-67538b35a627}, !- Handle
  Floor 1 Humid ZN Reheat Coil Inlet Water Node, !- Name
  {491beeaa-3e15-4ccf-8ad8-625c4dc0e0e4}, !- Inlet Port
  {1ee3d88e-39cb-422d-b3a1-b49ee40a785d}; !- Outlet Port

OS:Connection,
  {491beeaa-3e15-4ccf-8ad8-625c4dc0e0e4}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  14,                                     !- Outlet Port
  {f4820eb0-ebb1-4963-88f6-67538b35a627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc5b6cd-f253-4e7e-b261-1709515d7f55}, !- Handle
  Floor 1 Humid ZN Reheat Coil Outlet Water Node, !- Name
  {5f02dbf6-2579-4eb4-8459-02becbb5c406}, !- Inlet Port
  {f9a3a98f-2fd5-4c35-ba70-23058bc8b4d6}; !- Outlet Port

OS:Connection,
  {1ee3d88e-39cb-422d-b3a1-b49ee40a785d}, !- Handle
  {f4820eb0-ebb1-4963-88f6-67538b35a627}, !- Source Object
  3,                                      !- Outlet Port
  {331a99b6-b55e-4669-aefa-2682c97d8203}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f02dbf6-2579-4eb4-8459-02becbb5c406}, !- Handle
  {331a99b6-b55e-4669-aefa-2682c97d8203}, !- Source Object
  6,                                      !- Outlet Port
  {9fc5b6cd-f253-4e7e-b261-1709515d7f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a3a98f-2fd5-4c35-ba70-23058bc8b4d6}, !- Handle
  {9fc5b6cd-f253-4e7e-b261-1709515d7f55}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd730296-e231-47b9-9715-4a815af86d0d}, !- Handle
  Floor 1 Humid ZN Reheat Coil Controller, !- Name
  {331a99b6-b55e-4669-aefa-2682c97d8203}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fe863dc-ac50-46ee-92a8-1a3a47089a3a}, !- Handle
  Floor 1 Humid ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {80a8d039-b1b5-4c1b-a9f3-58d5f393a39e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {331a99b6-b55e-4669-aefa-2682c97d8203}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {636fd611-39db-4221-8b8a-7c9d11e01918}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3633130b-0605-4773-be19-71b76430b4a6}, !- Handle
  Floor 1 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {636fd611-39db-4221-8b8a-7c9d11e01918}, !- Inlet Port
  {149fea47-68f7-4819-8660-cc18d637f9cd}; !- Outlet Port

OS:Node,
  {1371288e-2d0e-4464-852f-065035e30eee}, !- Handle
  Floor 1 Humid ZN Return Air Node,       !- Name
  {ef50c82e-5f4f-4ac5-9d5f-ddd28048b9ec}, !- Inlet Port
  {a6dbba54-77a0-4dab-991c-ede7510270c1}; !- Outlet Port

OS:Connection,
  {149fea47-68f7-4819-8660-cc18d637f9cd}, !- Handle
  {3633130b-0605-4773-be19-71b76430b4a6}, !- Source Object
  3,                                      !- Outlet Port
  {b9e86ab5-bc87-419a-8904-2f8fbb3be6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef50c82e-5f4f-4ac5-9d5f-ddd28048b9ec}, !- Handle
  {db1350f3-79c8-4a69-b11b-28795adf3647}, !- Source Object
  2,                                      !- Outlet Port
  {1371288e-2d0e-4464-852f-065035e30eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dbba54-77a0-4dab-991c-ede7510270c1}, !- Handle
  {1371288e-2d0e-4464-852f-065035e30eee}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a71bc914-82bc-4f79-939d-ef9210bd838f}, !- Handle
  Floor 1 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {08ca1388-2e79-47ab-8cb5-d0c321917169}, !- Inlet Port
  {80a8d039-b1b5-4c1b-a9f3-58d5f393a39e}; !- Outlet Port

OS:Connection,
  {08ca1388-2e79-47ab-8cb5-d0c321917169}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  12,                                     !- Outlet Port
  {a71bc914-82bc-4f79-939d-ef9210bd838f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a8d039-b1b5-4c1b-a9f3-58d5f393a39e}, !- Handle
  {a71bc914-82bc-4f79-939d-ef9210bd838f}, !- Source Object
  3,                                      !- Outlet Port
  {2fe863dc-ac50-46ee-92a8-1a3a47089a3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {636fd611-39db-4221-8b8a-7c9d11e01918}, !- Handle
  {2fe863dc-ac50-46ee-92a8-1a3a47089a3a}, !- Source Object
  12,                                     !- Outlet Port
  {3633130b-0605-4773-be19-71b76430b4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {40728933-0607-430f-a924-aad30f5b32ff}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20cccd42-1836-4adc-a014-10356e100263}, !- Water Inlet Node Name
  {f11f7e73-cb39-4f7f-ade9-0c42cc95260d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43769617-3c4e-46ad-92a5-753437afeda4}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Inlet Water Node, !- Name
  {19b54245-7a51-4169-9dec-ce28e5f246d1}, !- Inlet Port
  {20cccd42-1836-4adc-a014-10356e100263}; !- Outlet Port

OS:Connection,
  {19b54245-7a51-4169-9dec-ce28e5f246d1}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  15,                                     !- Outlet Port
  {43769617-3c4e-46ad-92a5-753437afeda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2d86273-5beb-48dd-8956-3485ebdc5925}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Outlet Water Node, !- Name
  {f11f7e73-cb39-4f7f-ade9-0c42cc95260d}, !- Inlet Port
  {14dc62e1-db22-4e87-a006-2948523f8b44}; !- Outlet Port

OS:Connection,
  {20cccd42-1836-4adc-a014-10356e100263}, !- Handle
  {43769617-3c4e-46ad-92a5-753437afeda4}, !- Source Object
  3,                                      !- Outlet Port
  {40728933-0607-430f-a924-aad30f5b32ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f11f7e73-cb39-4f7f-ade9-0c42cc95260d}, !- Handle
  {40728933-0607-430f-a924-aad30f5b32ff}, !- Source Object
  6,                                      !- Outlet Port
  {b2d86273-5beb-48dd-8956-3485ebdc5925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14dc62e1-db22-4e87-a006-2948523f8b44}, !- Handle
  {b2d86273-5beb-48dd-8956-3485ebdc5925}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ea647d4-1550-41f9-90db-701e06a20b82}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Controller, !- Name
  {40728933-0607-430f-a924-aad30f5b32ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77a031a9-3330-4658-a9c5-5e57c8a84923}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {a7035e8b-e8b9-4e11-815b-8ff0781db541}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {40728933-0607-430f-a924-aad30f5b32ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {925e65ab-c752-4d0f-824e-d3fd81720930}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ec146e5-86c4-443e-9bab-4f9d343d190e}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Outlet Air Node, !- Name
  {925e65ab-c752-4d0f-824e-d3fd81720930}, !- Inlet Port
  {e2e099c5-139d-4a2f-af9f-afbec4d9111e}; !- Outlet Port

OS:Node,
  {7eff15dd-a529-4871-a9b3-3ec119beed24}, !- Handle
  Floor 1 IT Hall ZN Return Air Node,     !- Name
  {642235e3-ff64-4d8d-acb0-d1ba05e8b48a}, !- Inlet Port
  {ba682727-6601-4533-93de-9a6e9b33d89a}; !- Outlet Port

OS:Connection,
  {e2e099c5-139d-4a2f-af9f-afbec4d9111e}, !- Handle
  {9ec146e5-86c4-443e-9bab-4f9d343d190e}, !- Source Object
  3,                                      !- Outlet Port
  {ac7eb541-4a89-4672-b692-134923350bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642235e3-ff64-4d8d-acb0-d1ba05e8b48a}, !- Handle
  {a9180458-cd65-4564-8d9c-60aa3b220d90}, !- Source Object
  2,                                      !- Outlet Port
  {7eff15dd-a529-4871-a9b3-3ec119beed24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba682727-6601-4533-93de-9a6e9b33d89a}, !- Handle
  {7eff15dd-a529-4871-a9b3-3ec119beed24}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {21c08a20-15e8-4bdf-84b2-b594252e942d}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Inlet Air Node, !- Name
  {9eb651fe-2ff6-43d5-95cb-74931a01c4a5}, !- Inlet Port
  {a7035e8b-e8b9-4e11-815b-8ff0781db541}; !- Outlet Port

OS:Connection,
  {9eb651fe-2ff6-43d5-95cb-74931a01c4a5}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  13,                                     !- Outlet Port
  {21c08a20-15e8-4bdf-84b2-b594252e942d}, !- Target Object
