  2;                                      !- Inlet Port

OS:Connection,
  {a7035e8b-e8b9-4e11-815b-8ff0781db541}, !- Handle
  {21c08a20-15e8-4bdf-84b2-b594252e942d}, !- Source Object
  3,                                      !- Outlet Port
  {77a031a9-3330-4658-a9c5-5e57c8a84923}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {925e65ab-c752-4d0f-824e-d3fd81720930}, !- Handle
  {77a031a9-3330-4658-a9c5-5e57c8a84923}, !- Source Object
  12,                                     !- Outlet Port
  {9ec146e5-86c4-443e-9bab-4f9d343d190e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d924e70d-2c60-499c-9ba3-814c83da5683}, !- Handle
  Floor 1 IT Room ZN Reheat Coil,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18c94989-cf45-4b5b-b33f-aa1673ef6a31}, !- Water Inlet Node Name
  {8232cab1-01a9-4587-bbf9-51740c5c550f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {883b376e-8b02-401c-9421-c1566f4ad03f}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Inlet Water Node, !- Name
  {8e886fa4-2fe6-4bb4-8a47-42d2a004f9d3}, !- Inlet Port
  {18c94989-cf45-4b5b-b33f-aa1673ef6a31}; !- Outlet Port

OS:Connection,
  {8e886fa4-2fe6-4bb4-8a47-42d2a004f9d3}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  16,                                     !- Outlet Port
  {883b376e-8b02-401c-9421-c1566f4ad03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37b13220-4d86-4a90-be17-a1495d0f3c7f}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Outlet Water Node, !- Name
  {8232cab1-01a9-4587-bbf9-51740c5c550f}, !- Inlet Port
  {cc05c0ac-108b-4447-a244-ca75af71fd04}; !- Outlet Port

OS:Connection,
  {18c94989-cf45-4b5b-b33f-aa1673ef6a31}, !- Handle
  {883b376e-8b02-401c-9421-c1566f4ad03f}, !- Source Object
  3,                                      !- Outlet Port
  {d924e70d-2c60-499c-9ba3-814c83da5683}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8232cab1-01a9-4587-bbf9-51740c5c550f}, !- Handle
  {d924e70d-2c60-499c-9ba3-814c83da5683}, !- Source Object
  6,                                      !- Outlet Port
  {37b13220-4d86-4a90-be17-a1495d0f3c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc05c0ac-108b-4447-a244-ca75af71fd04}, !- Handle
  {37b13220-4d86-4a90-be17-a1495d0f3c7f}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8315a186-1aea-452a-bc12-28a01d703952}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Controller, !- Name
  {d924e70d-2c60-499c-9ba3-814c83da5683}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {153a608d-e3f5-4032-9828-a105565d9a5d}, !- Handle
  Floor 1 IT Room ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {458bfbf3-2a79-4d2c-8baf-9dc9dd876a77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d924e70d-2c60-499c-9ba3-814c83da5683}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d6d19c8-fa6d-42f3-8e12-f65b7c1ca131}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {102caf20-4e8d-4b51-bd3b-91c6104bdb8a}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Outlet Air Node, !- Name
  {6d6d19c8-fa6d-42f3-8e12-f65b7c1ca131}, !- Inlet Port
  {0f87b5ec-65f2-4b95-b8f0-055fc4cfb9c5}; !- Outlet Port

OS:Node,
  {3a3c4b52-b073-443d-84aa-9401f7fc9c6f}, !- Handle
  Floor 1 IT Room ZN Return Air Node,     !- Name
  {bc248cef-e56d-4289-a672-b3ccc1698572}, !- Inlet Port
  {49e5a91d-3c0e-4a03-9875-6be9f6e804b9}; !- Outlet Port

OS:Connection,
  {0f87b5ec-65f2-4b95-b8f0-055fc4cfb9c5}, !- Handle
  {102caf20-4e8d-4b51-bd3b-91c6104bdb8a}, !- Source Object
  3,                                      !- Outlet Port
  {fddb83a3-47aa-4069-9720-a4fd21a65bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc248cef-e56d-4289-a672-b3ccc1698572}, !- Handle
  {695aeea9-2d52-4095-9537-9fca32aeb3e6}, !- Source Object
  2,                                      !- Outlet Port
  {3a3c4b52-b073-443d-84aa-9401f7fc9c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e5a91d-3c0e-4a03-9875-6be9f6e804b9}, !- Handle
  {3a3c4b52-b073-443d-84aa-9401f7fc9c6f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d30aa0a6-91c4-4b59-ad82-a861337479a6}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Inlet Air Node, !- Name
  {e2f01073-75c5-4610-adc9-fadbff119ce6}, !- Inlet Port
  {458bfbf3-2a79-4d2c-8baf-9dc9dd876a77}; !- Outlet Port

OS:Connection,
  {e2f01073-75c5-4610-adc9-fadbff119ce6}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  14,                                     !- Outlet Port
  {d30aa0a6-91c4-4b59-ad82-a861337479a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458bfbf3-2a79-4d2c-8baf-9dc9dd876a77}, !- Handle
  {d30aa0a6-91c4-4b59-ad82-a861337479a6}, !- Source Object
  3,                                      !- Outlet Port
  {153a608d-e3f5-4032-9828-a105565d9a5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d6d19c8-fa6d-42f3-8e12-f65b7c1ca131}, !- Handle
  {153a608d-e3f5-4032-9828-a105565d9a5d}, !- Source Object
  12,                                     !- Outlet Port
  {102caf20-4e8d-4b51-bd3b-91c6104bdb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85b42e33-4470-4ca9-ad46-dc245f223fe5}, !- Handle
  Floor 1 Lobby ZN Reheat Coil,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b105258-76a6-440f-b662-f149459b100d}, !- Water Inlet Node Name
  {9748e4ea-84dd-459c-bee7-b9540d34682d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b019901-643e-4fe9-89ea-0cdd10c3766e}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Inlet Water Node, !- Name
  {c1743ef9-8059-453d-9efc-bb33145d2b8c}, !- Inlet Port
  {5b105258-76a6-440f-b662-f149459b100d}; !- Outlet Port

OS:Connection,
  {c1743ef9-8059-453d-9efc-bb33145d2b8c}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  17,                                     !- Outlet Port
  {8b019901-643e-4fe9-89ea-0cdd10c3766e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78c28801-eed2-45be-b504-56b41b3a1564}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Outlet Water Node, !- Name
  {9748e4ea-84dd-459c-bee7-b9540d34682d}, !- Inlet Port
  {49fa61ca-c42c-4aa5-97af-23b11ea2ce9a}; !- Outlet Port

OS:Connection,
  {5b105258-76a6-440f-b662-f149459b100d}, !- Handle
  {8b019901-643e-4fe9-89ea-0cdd10c3766e}, !- Source Object
  3,                                      !- Outlet Port
  {85b42e33-4470-4ca9-ad46-dc245f223fe5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9748e4ea-84dd-459c-bee7-b9540d34682d}, !- Handle
  {85b42e33-4470-4ca9-ad46-dc245f223fe5}, !- Source Object
  6,                                      !- Outlet Port
  {78c28801-eed2-45be-b504-56b41b3a1564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa61ca-c42c-4aa5-97af-23b11ea2ce9a}, !- Handle
  {78c28801-eed2-45be-b504-56b41b3a1564}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {682c25bf-c944-420a-9e85-265bca6438de}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Controller, !- Name
  {85b42e33-4470-4ca9-ad46-dc245f223fe5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {48aaa1aa-bba8-4576-b651-ca406bf82231}, !- Handle
  Floor 1 Lobby ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {d49c5a1c-c98e-42ee-a120-8bdede76f9eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85b42e33-4470-4ca9-ad46-dc245f223fe5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {247a6b48-0cd0-4eb4-80ed-ae0d9da8434d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61f48b52-de2e-4bcf-bd37-c78c238b843b}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Outlet Air Node, !- Name
  {247a6b48-0cd0-4eb4-80ed-ae0d9da8434d}, !- Inlet Port
  {0c7a50fc-be05-43d8-92a4-3f877fa9a29c}; !- Outlet Port

OS:Node,
  {8eeb0e3a-7eeb-4e87-8428-2eaae269891d}, !- Handle
  Floor 1 Lobby ZN Return Air Node,       !- Name
  {d78449e7-e8e1-4597-b135-9c161c08bc6a}, !- Inlet Port
  {00232a8e-fa25-4bc6-837d-097d14f41204}; !- Outlet Port

OS:Connection,
  {0c7a50fc-be05-43d8-92a4-3f877fa9a29c}, !- Handle
  {61f48b52-de2e-4bcf-bd37-c78c238b843b}, !- Source Object
  3,                                      !- Outlet Port
  {d6807af6-51e1-4a32-a0c6-5eca8e47199f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78449e7-e8e1-4597-b135-9c161c08bc6a}, !- Handle
  {d2ac11b5-d999-4695-a0c4-858972fbc452}, !- Source Object
  2,                                      !- Outlet Port
  {8eeb0e3a-7eeb-4e87-8428-2eaae269891d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00232a8e-fa25-4bc6-837d-097d14f41204}, !- Handle
  {8eeb0e3a-7eeb-4e87-8428-2eaae269891d}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c12705ea-464c-4776-a15b-84e7280dba1e}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Inlet Air Node, !- Name
  {477634d0-bf91-4b31-8393-23569725d517}, !- Inlet Port
  {d49c5a1c-c98e-42ee-a120-8bdede76f9eb}; !- Outlet Port

OS:Connection,
  {477634d0-bf91-4b31-8393-23569725d517}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  15,                                     !- Outlet Port
  {c12705ea-464c-4776-a15b-84e7280dba1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49c5a1c-c98e-42ee-a120-8bdede76f9eb}, !- Handle
  {c12705ea-464c-4776-a15b-84e7280dba1e}, !- Source Object
  3,                                      !- Outlet Port
  {48aaa1aa-bba8-4576-b651-ca406bf82231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {247a6b48-0cd0-4eb4-80ed-ae0d9da8434d}, !- Handle
  {48aaa1aa-bba8-4576-b651-ca406bf82231}, !- Source Object
  12,                                     !- Outlet Port
  {61f48b52-de2e-4bcf-bd37-c78c238b843b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {07b414da-9a57-4e38-a163-e7a1dcf38bac}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95ec8962-c6ee-4981-8e86-9c112fdccde0}, !- Water Inlet Node Name
  {cd77dd1b-1086-4267-a468-1aa567aff096}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {541af922-e8d4-4f48-8224-4e8579b8a591}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Inlet Water Node, !- Name
  {cb63e12d-aa8b-4cbe-ae65-d0df0e9ece91}, !- Inlet Port
  {95ec8962-c6ee-4981-8e86-9c112fdccde0}; !- Outlet Port

OS:Connection,
  {cb63e12d-aa8b-4cbe-ae65-d0df0e9ece91}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  18,                                     !- Outlet Port
  {541af922-e8d4-4f48-8224-4e8579b8a591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eb6475a-7985-4bbf-b652-e8b017db5ff0}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Outlet Water Node, !- Name
  {cd77dd1b-1086-4267-a468-1aa567aff096}, !- Inlet Port
  {0c32bbd5-39d3-4bf4-813b-489aac27ef8b}; !- Outlet Port

OS:Connection,
  {95ec8962-c6ee-4981-8e86-9c112fdccde0}, !- Handle
  {541af922-e8d4-4f48-8224-4e8579b8a591}, !- Source Object
  3,                                      !- Outlet Port
  {07b414da-9a57-4e38-a163-e7a1dcf38bac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd77dd1b-1086-4267-a468-1aa567aff096}, !- Handle
  {07b414da-9a57-4e38-a163-e7a1dcf38bac}, !- Source Object
  6,                                      !- Outlet Port
  {3eb6475a-7985-4bbf-b652-e8b017db5ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c32bbd5-39d3-4bf4-813b-489aac27ef8b}, !- Handle
  {3eb6475a-7985-4bbf-b652-e8b017db5ff0}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99501c20-51db-4e30-ba94-920a189695b3}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Controller, !- Name
  {07b414da-9a57-4e38-a163-e7a1dcf38bac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e52b461d-83b2-4c4c-bcc6-dcbc8556c883}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {db10bcb8-b3ed-4c2e-9a98-0a919b214d56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07b414da-9a57-4e38-a163-e7a1dcf38bac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d14508ce-8e44-432d-8d06-37ab3bc01fe5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07d554a2-a26b-448f-a385-8ed8f98441fb}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Outlet Air Node, !- Name
  {d14508ce-8e44-432d-8d06-37ab3bc01fe5}, !- Inlet Port
  {e5ac95ce-3424-4611-ad31-0a69e5ec23c7}; !- Outlet Port

OS:Node,
  {259de3cb-d63f-4ad1-ae77-0861fb4d7e92}, !- Handle
  Floor 1 Lobby Hall ZN Return Air Node,  !- Name
  {e61f7bef-06a6-414c-b087-fd20a61189ed}, !- Inlet Port
  {a166b30e-55b4-45bf-a33a-d431ec81c497}; !- Outlet Port

OS:Connection,
  {e5ac95ce-3424-4611-ad31-0a69e5ec23c7}, !- Handle
  {07d554a2-a26b-448f-a385-8ed8f98441fb}, !- Source Object
  3,                                      !- Outlet Port
  {8b423c35-a637-4f14-828c-17f37dfe6e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e61f7bef-06a6-414c-b087-fd20a61189ed}, !- Handle
  {90af8d8f-0022-4caf-91d4-d83cbe63cc66}, !- Source Object
  2,                                      !- Outlet Port
  {259de3cb-d63f-4ad1-ae77-0861fb4d7e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a166b30e-55b4-45bf-a33a-d431ec81c497}, !- Handle
  {259de3cb-d63f-4ad1-ae77-0861fb4d7e92}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9934e6e5-bd62-442c-ae86-df5deb4d375d}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Inlet Air Node, !- Name
  {3d2c214c-4e9b-4494-a449-bca4789103e9}, !- Inlet Port
  {db10bcb8-b3ed-4c2e-9a98-0a919b214d56}; !- Outlet Port

OS:Connection,
  {3d2c214c-4e9b-4494-a449-bca4789103e9}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  16,                                     !- Outlet Port
  {9934e6e5-bd62-442c-ae86-df5deb4d375d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db10bcb8-b3ed-4c2e-9a98-0a919b214d56}, !- Handle
  {9934e6e5-bd62-442c-ae86-df5deb4d375d}, !- Source Object
  3,                                      !- Outlet Port
  {e52b461d-83b2-4c4c-bcc6-dcbc8556c883}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d14508ce-8e44-432d-8d06-37ab3bc01fe5}, !- Handle
  {e52b461d-83b2-4c4c-bcc6-dcbc8556c883}, !- Source Object
  12,                                     !- Outlet Port
  {07d554a2-a26b-448f-a385-8ed8f98441fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {adda3d0c-3393-4648-b9ff-c6909558c74a}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ef87c3c-c9ef-4f3e-87d7-f5c4aa4ad692}, !- Water Inlet Node Name
  {73df069e-605e-42d0-932c-5edaa39988af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c61da58-f029-49a9-80f0-5667d8942b4d}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {d1ce76df-b666-445c-9108-f987a125c2d4}, !- Inlet Port
  {4ef87c3c-c9ef-4f3e-87d7-f5c4aa4ad692}; !- Outlet Port

OS:Connection,
  {d1ce76df-b666-445c-9108-f987a125c2d4}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  19,                                     !- Outlet Port
  {9c61da58-f029-49a9-80f0-5667d8942b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {975b368f-1f2e-4644-85d7-f2a2b046341f}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {73df069e-605e-42d0-932c-5edaa39988af}, !- Inlet Port
  {0058354f-d9f9-48bd-91db-1fb1407eb432}; !- Outlet Port

OS:Connection,
  {4ef87c3c-c9ef-4f3e-87d7-f5c4aa4ad692}, !- Handle
  {9c61da58-f029-49a9-80f0-5667d8942b4d}, !- Source Object
  3,                                      !- Outlet Port
  {adda3d0c-3393-4648-b9ff-c6909558c74a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73df069e-605e-42d0-932c-5edaa39988af}, !- Handle
  {adda3d0c-3393-4648-b9ff-c6909558c74a}, !- Source Object
  6,                                      !- Outlet Port
  {975b368f-1f2e-4644-85d7-f2a2b046341f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0058354f-d9f9-48bd-91db-1fb1407eb432}, !- Handle
  {975b368f-1f2e-4644-85d7-f2a2b046341f}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67a2bcec-f9a5-46c5-8c1f-39e594a94669}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Controller, !- Name
  {adda3d0c-3393-4648-b9ff-c6909558c74a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0dbc7405-20fa-477a-80dc-b1f963ac471a}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {a3f5a538-dbb0-4f8a-be4f-1db30d4eac91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adda3d0c-3393-4648-b9ff-c6909558c74a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42a1f9b8-7834-42a1-933e-1858927288fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73472b9f-e093-4a23-95ac-dace1e85a9fd}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {42a1f9b8-7834-42a1-933e-1858927288fd}, !- Inlet Port
  {008304cb-922a-4f49-a2cb-0df8557451c6}; !- Outlet Port

OS:Node,
  {51a71b38-eb55-477d-a4a1-1b594ed11d1b}, !- Handle
  Floor 1 Lobby Toilet ZN Return Air Node, !- Name
  {3b053afe-5f91-460e-a277-d4ce72b758e8}, !- Inlet Port
  {3db7f51b-3cd3-4829-a638-83fd2123e29b}; !- Outlet Port

OS:Connection,
  {008304cb-922a-4f49-a2cb-0df8557451c6}, !- Handle
  {73472b9f-e093-4a23-95ac-dace1e85a9fd}, !- Source Object
  3,                                      !- Outlet Port
  {4328c5eb-29f4-4114-b405-d18201a1fa25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b053afe-5f91-460e-a277-d4ce72b758e8}, !- Handle
  {d3614ca4-f893-42cf-942a-8b61c9816556}, !- Source Object
  2,                                      !- Outlet Port
  {51a71b38-eb55-477d-a4a1-1b594ed11d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db7f51b-3cd3-4829-a638-83fd2123e29b}, !- Handle
  {51a71b38-eb55-477d-a4a1-1b594ed11d1b}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e1d260d8-0b2d-4009-b743-e7fda702cded}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {a84dc83d-0aee-4aa2-83f6-9d35b3fa92eb}, !- Inlet Port
  {a3f5a538-dbb0-4f8a-be4f-1db30d4eac91}; !- Outlet Port

OS:Connection,
  {a84dc83d-0aee-4aa2-83f6-9d35b3fa92eb}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  17,                                     !- Outlet Port
  {e1d260d8-0b2d-4009-b743-e7fda702cded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f5a538-dbb0-4f8a-be4f-1db30d4eac91}, !- Handle
  {e1d260d8-0b2d-4009-b743-e7fda702cded}, !- Source Object
  3,                                      !- Outlet Port
  {0dbc7405-20fa-477a-80dc-b1f963ac471a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42a1f9b8-7834-42a1-933e-1858927288fd}, !- Handle
  {0dbc7405-20fa-477a-80dc-b1f963ac471a}, !- Source Object
  12,                                     !- Outlet Port
  {73472b9f-e093-4a23-95ac-dace1e85a9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5cac83f7-416a-4e4c-884b-1d936ce0f673}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6882b67e-08d1-4bec-b0d0-03abe1201dca}, !- Water Inlet Node Name
  {3c68fcc2-e324-4434-8fa6-80ee9e96e8dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b715d8a-7543-4986-9865-ddc8fed62b72}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Inlet Water Node, !- Name
  {793c14ff-1e56-45f3-9efb-e531cb4c8b10}, !- Inlet Port
  {6882b67e-08d1-4bec-b0d0-03abe1201dca}; !- Outlet Port

OS:Connection,
  {793c14ff-1e56-45f3-9efb-e531cb4c8b10}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  20,                                     !- Outlet Port
  {0b715d8a-7543-4986-9865-ddc8fed62b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69c713bd-4a6e-40d5-84c8-9270259a46d9}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Outlet Water Node, !- Name
  {3c68fcc2-e324-4434-8fa6-80ee9e96e8dd}, !- Inlet Port
  {90104b9d-89ee-4cd9-bb0c-8c26b03649cb}; !- Outlet Port

OS:Connection,
  {6882b67e-08d1-4bec-b0d0-03abe1201dca}, !- Handle
  {0b715d8a-7543-4986-9865-ddc8fed62b72}, !- Source Object
  3,                                      !- Outlet Port
  {5cac83f7-416a-4e4c-884b-1d936ce0f673}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c68fcc2-e324-4434-8fa6-80ee9e96e8dd}, !- Handle
  {5cac83f7-416a-4e4c-884b-1d936ce0f673}, !- Source Object
  6,                                      !- Outlet Port
  {69c713bd-4a6e-40d5-84c8-9270259a46d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90104b9d-89ee-4cd9-bb0c-8c26b03649cb}, !- Handle
  {69c713bd-4a6e-40d5-84c8-9270259a46d9}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd67833a-8d5a-4068-a5b3-0213c9cc3c14}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Controller, !- Name
  {5cac83f7-416a-4e4c-884b-1d936ce0f673}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7eb3aad-938f-4457-8997-9cd3b2ec9ea1}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {27174197-f082-4e5e-a8af-1208ed2764c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5cac83f7-416a-4e4c-884b-1d936ce0f673}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {382613a1-4698-49c3-a9e7-85171b641600}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6b99c998-4df9-4f6d-bc35-af04d3ef9af1}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Outlet Air Node, !- Name
  {382613a1-4698-49c3-a9e7-85171b641600}, !- Inlet Port
  {8da8d7f4-93d2-4a70-8682-e973c6c6f7ec}; !- Outlet Port

OS:Node,
  {17736f93-d0be-4cac-ad35-8ccfa5024fc7}, !- Handle
  Floor 1 Locker Room ZN Return Air Node, !- Name
  {4fae904e-7ce3-4710-9164-504aa48a749c}, !- Inlet Port
  {ee1d6fd9-fa30-4f72-8373-2e3ee870426f}; !- Outlet Port

OS:Connection,
  {8da8d7f4-93d2-4a70-8682-e973c6c6f7ec}, !- Handle
  {6b99c998-4df9-4f6d-bc35-af04d3ef9af1}, !- Source Object
  3,                                      !- Outlet Port
  {c362de4b-43c0-43e7-b2d5-aa18e03be8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fae904e-7ce3-4710-9164-504aa48a749c}, !- Handle
  {83440cd7-60c2-4f6f-8281-2e92f2f8b993}, !- Source Object
  2,                                      !- Outlet Port
  {17736f93-d0be-4cac-ad35-8ccfa5024fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1d6fd9-fa30-4f72-8373-2e3ee870426f}, !- Handle
  {17736f93-d0be-4cac-ad35-8ccfa5024fc7}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {688e092b-02e3-4220-9dcf-6eb31d4f43b9}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Inlet Air Node, !- Name
  {0bf5b89b-fb9b-4da7-935a-2120922b7bf2}, !- Inlet Port
  {27174197-f082-4e5e-a8af-1208ed2764c7}; !- Outlet Port

OS:Connection,
  {0bf5b89b-fb9b-4da7-935a-2120922b7bf2}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  18,                                     !- Outlet Port
  {688e092b-02e3-4220-9dcf-6eb31d4f43b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27174197-f082-4e5e-a8af-1208ed2764c7}, !- Handle
  {688e092b-02e3-4220-9dcf-6eb31d4f43b9}, !- Source Object
  3,                                      !- Outlet Port
  {d7eb3aad-938f-4457-8997-9cd3b2ec9ea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {382613a1-4698-49c3-a9e7-85171b641600}, !- Handle
  {d7eb3aad-938f-4457-8997-9cd3b2ec9ea1}, !- Source Object
  12,                                     !- Outlet Port
  {6b99c998-4df9-4f6d-bc35-af04d3ef9af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f30e005d-e83d-4599-b23f-a3fc1d5cd7ef}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8cf900ac-a749-4a02-a67e-f2de220de200}, !- Water Inlet Node Name
  {57337353-657c-4ee4-946c-ea88a734a4bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {078ad00b-805e-4a11-b260-b279b03957ba}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Inlet Water Node, !- Name
  {eca7664e-a998-4a74-be83-c58a867da965}, !- Inlet Port
  {8cf900ac-a749-4a02-a67e-f2de220de200}; !- Outlet Port

OS:Connection,
  {eca7664e-a998-4a74-be83-c58a867da965}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  21,                                     !- Outlet Port
  {078ad00b-805e-4a11-b260-b279b03957ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aca4ef4-55a2-48a5-9c70-c75a9398958f}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Outlet Water Node, !- Name
  {57337353-657c-4ee4-946c-ea88a734a4bf}, !- Inlet Port
  {e355dcdb-1a30-421f-a4e8-9f3b62761fbb}; !- Outlet Port

OS:Connection,
  {8cf900ac-a749-4a02-a67e-f2de220de200}, !- Handle
  {078ad00b-805e-4a11-b260-b279b03957ba}, !- Source Object
  3,                                      !- Outlet Port
  {f30e005d-e83d-4599-b23f-a3fc1d5cd7ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57337353-657c-4ee4-946c-ea88a734a4bf}, !- Handle
  {f30e005d-e83d-4599-b23f-a3fc1d5cd7ef}, !- Source Object
  6,                                      !- Outlet Port
  {1aca4ef4-55a2-48a5-9c70-c75a9398958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e355dcdb-1a30-421f-a4e8-9f3b62761fbb}, !- Handle
  {1aca4ef4-55a2-48a5-9c70-c75a9398958f}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ee024e3-8c5e-4fb5-9d1f-0a87d3ee348d}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Controller, !- Name
  {f30e005d-e83d-4599-b23f-a3fc1d5cd7ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef9b58d8-97b4-4c96-85a0-2ddd1a4888aa}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8978ded2-99b3-4346-8707-efd7c7d54b89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f30e005d-e83d-4599-b23f-a3fc1d5cd7ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b392807-08d7-4fe6-9fc9-a84036ae70d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af80cf9b-9602-494f-ab8f-b6e02c607fc4}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Outlet Air Node, !- Name
  {3b392807-08d7-4fe6-9fc9-a84036ae70d1}, !- Inlet Port
  {199aec75-1700-4430-b7fc-e62349fbd467}; !- Outlet Port

OS:Node,
  {97c2eff0-e054-47fe-b372-1bc2ea15b13f}, !- Handle
  Floor 1 Locker Room Hall ZN Return Air Node, !- Name
  {12d3ef06-fdc1-48df-84f0-3ef6f1a1f507}, !- Inlet Port
  {0e37fb68-c68d-43f1-90ad-64583c502dad}; !- Outlet Port

OS:Connection,
  {199aec75-1700-4430-b7fc-e62349fbd467}, !- Handle
  {af80cf9b-9602-494f-ab8f-b6e02c607fc4}, !- Source Object
  3,                                      !- Outlet Port
  {ebedd036-f02c-478e-9d33-0bdccf72c6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d3ef06-fdc1-48df-84f0-3ef6f1a1f507}, !- Handle
  {3f94e108-1aef-40ca-820b-8d18a9cac77a}, !- Source Object
  2,                                      !- Outlet Port
  {97c2eff0-e054-47fe-b372-1bc2ea15b13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e37fb68-c68d-43f1-90ad-64583c502dad}, !- Handle
  {97c2eff0-e054-47fe-b372-1bc2ea15b13f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {56384496-1c96-44f3-b974-6f4abae09a69}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Inlet Air Node, !- Name
  {a301e958-e341-4c99-a336-6c0e234d0324}, !- Inlet Port
  {8978ded2-99b3-4346-8707-efd7c7d54b89}; !- Outlet Port

OS:Connection,
  {a301e958-e341-4c99-a336-6c0e234d0324}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  19,                                     !- Outlet Port
  {56384496-1c96-44f3-b974-6f4abae09a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8978ded2-99b3-4346-8707-efd7c7d54b89}, !- Handle
  {56384496-1c96-44f3-b974-6f4abae09a69}, !- Source Object
  3,                                      !- Outlet Port
  {ef9b58d8-97b4-4c96-85a0-2ddd1a4888aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b392807-08d7-4fe6-9fc9-a84036ae70d1}, !- Handle
  {ef9b58d8-97b4-4c96-85a0-2ddd1a4888aa}, !- Source Object
  12,                                     !- Outlet Port
  {af80cf9b-9602-494f-ab8f-b6e02c607fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {501cecd2-2973-4363-9f9a-947bc1bf2d21}, !- Handle
  Floor 1 Lounge ZN Reheat Coil,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49014263-c9fe-4896-a557-51eb1605d2c2}, !- Water Inlet Node Name
  {375396eb-c708-457b-86bd-ef80b4ee9d1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d53e65a0-95c9-4191-ab1e-e8d2ead5a937}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Inlet Water Node, !- Name
  {4b8f6e68-1dbb-4425-915e-1728832e9c4a}, !- Inlet Port
  {49014263-c9fe-4896-a557-51eb1605d2c2}; !- Outlet Port

OS:Connection,
  {4b8f6e68-1dbb-4425-915e-1728832e9c4a}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  22,                                     !- Outlet Port
  {d53e65a0-95c9-4191-ab1e-e8d2ead5a937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {790d36b1-b397-4048-a993-b7b17db4fe5b}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Outlet Water Node, !- Name
  {375396eb-c708-457b-86bd-ef80b4ee9d1a}, !- Inlet Port
  {ec174839-0924-448a-a634-ba9af6ce3073}; !- Outlet Port

OS:Connection,
  {49014263-c9fe-4896-a557-51eb1605d2c2}, !- Handle
  {d53e65a0-95c9-4191-ab1e-e8d2ead5a937}, !- Source Object
  3,                                      !- Outlet Port
  {501cecd2-2973-4363-9f9a-947bc1bf2d21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {375396eb-c708-457b-86bd-ef80b4ee9d1a}, !- Handle
  {501cecd2-2973-4363-9f9a-947bc1bf2d21}, !- Source Object
  6,                                      !- Outlet Port
  {790d36b1-b397-4048-a993-b7b17db4fe5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec174839-0924-448a-a634-ba9af6ce3073}, !- Handle
  {790d36b1-b397-4048-a993-b7b17db4fe5b}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c93cf0f0-7115-457d-92f1-daa5200efd17}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Controller, !- Name
  {501cecd2-2973-4363-9f9a-947bc1bf2d21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb636c8a-4d8a-4f5f-8d31-87cdd2606113}, !- Handle
  Floor 1 Lounge ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {fc57c8d1-5464-456c-9ba7-cd30517d58b4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {501cecd2-2973-4363-9f9a-947bc1bf2d21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {650b896d-a7ec-437a-835e-18c79de101ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e70d84d-0537-497a-a48d-50b94b95fd0b}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {650b896d-a7ec-437a-835e-18c79de101ee}, !- Inlet Port
  {0960130f-9c4e-46d5-81d4-b2f40962a6c3}; !- Outlet Port

OS:Node,
  {f6258080-ab99-46c3-8c30-78ec25ff9d64}, !- Handle
  Floor 1 Lounge ZN Return Air Node,      !- Name
  {78ee8b97-f595-461e-bec3-f8f7ea52f33a}, !- Inlet Port
  {2fb3ccae-e302-4e1c-a9ef-9df64a39c2c2}; !- Outlet Port

OS:Connection,
  {0960130f-9c4e-46d5-81d4-b2f40962a6c3}, !- Handle
  {9e70d84d-0537-497a-a48d-50b94b95fd0b}, !- Source Object
  3,                                      !- Outlet Port
  {5716b581-3a6a-4204-84c0-1edc861b3603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ee8b97-f595-461e-bec3-f8f7ea52f33a}, !- Handle
  {328ee13a-088c-42d0-9218-3f11489e01c5}, !- Source Object
  2,                                      !- Outlet Port
  {f6258080-ab99-46c3-8c30-78ec25ff9d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb3ccae-e302-4e1c-a9ef-9df64a39c2c2}, !- Handle
  {f6258080-ab99-46c3-8c30-78ec25ff9d64}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3c636e55-6c7f-453d-86aa-85b855d19bc2}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {90a429d4-e15a-4690-a56a-3b2389386a7b}, !- Inlet Port
  {fc57c8d1-5464-456c-9ba7-cd30517d58b4}; !- Outlet Port

OS:Connection,
  {90a429d4-e15a-4690-a56a-3b2389386a7b}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  20,                                     !- Outlet Port
  {3c636e55-6c7f-453d-86aa-85b855d19bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc57c8d1-5464-456c-9ba7-cd30517d58b4}, !- Handle
  {3c636e55-6c7f-453d-86aa-85b855d19bc2}, !- Source Object
  3,                                      !- Outlet Port
  {bb636c8a-4d8a-4f5f-8d31-87cdd2606113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {650b896d-a7ec-437a-835e-18c79de101ee}, !- Handle
  {bb636c8a-4d8a-4f5f-8d31-87cdd2606113}, !- Source Object
  12,                                     !- Outlet Port
  {9e70d84d-0537-497a-a48d-50b94b95fd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {093463c8-d57e-4769-b2bb-58477d455a06}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ebea8ee-d7dc-4cc4-bcbc-f7f0a0cee29b}, !- Water Inlet Node Name
  {f9e3fda7-b140-49fb-a8ba-a0f65bc80858}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d69d4c58-10cb-4e14-94f3-5ee62500644f}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Inlet Water Node, !- Name
  {fefcd42a-6732-4059-b0e9-1fa2e591bb15}, !- Inlet Port
  {8ebea8ee-d7dc-4cc4-bcbc-f7f0a0cee29b}; !- Outlet Port

OS:Connection,
  {fefcd42a-6732-4059-b0e9-1fa2e591bb15}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  23,                                     !- Outlet Port
  {d69d4c58-10cb-4e14-94f3-5ee62500644f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7102c904-7977-4d28-8903-0b1c574ae7b3}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Outlet Water Node, !- Name
  {f9e3fda7-b140-49fb-a8ba-a0f65bc80858}, !- Inlet Port
  {2d40f4f8-fb19-4681-9a77-83286f50578a}; !- Outlet Port

OS:Connection,
  {8ebea8ee-d7dc-4cc4-bcbc-f7f0a0cee29b}, !- Handle
  {d69d4c58-10cb-4e14-94f3-5ee62500644f}, !- Source Object
  3,                                      !- Outlet Port
  {093463c8-d57e-4769-b2bb-58477d455a06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9e3fda7-b140-49fb-a8ba-a0f65bc80858}, !- Handle
  {093463c8-d57e-4769-b2bb-58477d455a06}, !- Source Object
  6,                                      !- Outlet Port
  {7102c904-7977-4d28-8903-0b1c574ae7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d40f4f8-fb19-4681-9a77-83286f50578a}, !- Handle
  {7102c904-7977-4d28-8903-0b1c574ae7b3}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e77de6e9-c8bb-4dc5-9aa8-5ae3909335b3}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Controller, !- Name
  {093463c8-d57e-4769-b2bb-58477d455a06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b57f9f2a-c53e-4702-89b4-743ab539ee4b}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {7a000b62-e5ef-48a3-a49c-72deffe9a074}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {093463c8-d57e-4769-b2bb-58477d455a06}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0303e00-e39e-47b8-9fa8-ae3f3b791457}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2d3748c-c1ad-4ce1-8df1-6b7509fea6b8}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Outlet Air Node, !- Name
  {e0303e00-e39e-47b8-9fa8-ae3f3b791457}, !- Inlet Port
  {7e0a3337-bced-4a1c-99c0-be9aea96b022}; !- Outlet Port

OS:Node,
  {a3538535-fd5a-49c1-82ed-7c6a16f20f51}, !- Handle
  Floor 1 Med Gas ZN Return Air Node,     !- Name
  {63d6b396-fa0e-4774-b54d-d9bfa53f845a}, !- Inlet Port
  {4377774d-2cf6-44f2-9d8a-71f828c8f33d}; !- Outlet Port

OS:Connection,
  {7e0a3337-bced-4a1c-99c0-be9aea96b022}, !- Handle
  {f2d3748c-c1ad-4ce1-8df1-6b7509fea6b8}, !- Source Object
  3,                                      !- Outlet Port
  {1b420afc-d761-45be-adad-ff77edd197fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d6b396-fa0e-4774-b54d-d9bfa53f845a}, !- Handle
  {b0670d37-2610-4e9f-afa4-9e434bd84c33}, !- Source Object
  2,                                      !- Outlet Port
  {a3538535-fd5a-49c1-82ed-7c6a16f20f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4377774d-2cf6-44f2-9d8a-71f828c8f33d}, !- Handle
  {a3538535-fd5a-49c1-82ed-7c6a16f20f51}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {fc02ada1-d2cb-4005-8dcc-9788987c97dc}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Inlet Air Node, !- Name
  {a30fe7f6-5b26-4ddd-9b9a-90362f612f4c}, !- Inlet Port
  {7a000b62-e5ef-48a3-a49c-72deffe9a074}; !- Outlet Port

OS:Connection,
  {a30fe7f6-5b26-4ddd-9b9a-90362f612f4c}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  21,                                     !- Outlet Port
  {fc02ada1-d2cb-4005-8dcc-9788987c97dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a000b62-e5ef-48a3-a49c-72deffe9a074}, !- Handle
  {fc02ada1-d2cb-4005-8dcc-9788987c97dc}, !- Source Object
  3,                                      !- Outlet Port
  {b57f9f2a-c53e-4702-89b4-743ab539ee4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0303e00-e39e-47b8-9fa8-ae3f3b791457}, !- Handle
  {b57f9f2a-c53e-4702-89b4-743ab539ee4b}, !- Source Object
  12,                                     !- Outlet Port
  {f2d3748c-c1ad-4ce1-8df1-6b7509fea6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {36c53087-2523-4e04-98ac-2d10275963a2}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {faad6f68-c702-479e-81ba-5ac4298c201b}, !- Water Inlet Node Name
  {edd6cba9-92fb-4972-a0b3-cf40897473f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7054bcf5-db38-4972-9426-b05e8d73ecc0}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Inlet Water Node, !- Name
  {fe6deeb6-d30e-4d04-bdad-da2dad0370d6}, !- Inlet Port
  {faad6f68-c702-479e-81ba-5ac4298c201b}; !- Outlet Port

OS:Connection,
  {fe6deeb6-d30e-4d04-bdad-da2dad0370d6}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  24,                                     !- Outlet Port
  {7054bcf5-db38-4972-9426-b05e8d73ecc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9503549d-828a-4374-9403-cfdc05cd590c}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Outlet Water Node, !- Name
  {edd6cba9-92fb-4972-a0b3-cf40897473f2}, !- Inlet Port
  {42340c7e-fdd6-4b70-95fd-d0c9d4e4337f}; !- Outlet Port

OS:Connection,
  {faad6f68-c702-479e-81ba-5ac4298c201b}, !- Handle
  {7054bcf5-db38-4972-9426-b05e8d73ecc0}, !- Source Object
  3,                                      !- Outlet Port
  {36c53087-2523-4e04-98ac-2d10275963a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edd6cba9-92fb-4972-a0b3-cf40897473f2}, !- Handle
  {36c53087-2523-4e04-98ac-2d10275963a2}, !- Source Object
  6,                                      !- Outlet Port
  {9503549d-828a-4374-9403-cfdc05cd590c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42340c7e-fdd6-4b70-95fd-d0c9d4e4337f}, !- Handle
  {9503549d-828a-4374-9403-cfdc05cd590c}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e70a06a-3904-46fd-a84c-682cc0853dec}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Controller, !- Name
  {36c53087-2523-4e04-98ac-2d10275963a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f621758-2d4a-41c6-b83d-21aff20e92a0}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {eff854e0-3946-4d51-8de1-e523a957184a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36c53087-2523-4e04-98ac-2d10275963a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c542423c-88d2-40cd-ac01-7923816f2519}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea42fc2e-3d59-4f5f-921a-3e16929e4dda}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Outlet Air Node, !- Name
  {c542423c-88d2-40cd-ac01-7923816f2519}, !- Inlet Port
  {865d77c8-cf78-4a89-bf8d-16fc183b3290}; !- Outlet Port

OS:Node,
  {342a5ed0-940a-4124-be93-70ca5ab74e22}, !- Handle
  Floor 1 MRI Control Room ZN Return Air Node, !- Name
  {28ec09bd-6a30-4581-866b-ac492281d0ac}, !- Inlet Port
  {012cd80c-f1df-40ac-9212-e49f8c2a8992}; !- Outlet Port

OS:Connection,
  {865d77c8-cf78-4a89-bf8d-16fc183b3290}, !- Handle
  {ea42fc2e-3d59-4f5f-921a-3e16929e4dda}, !- Source Object
  3,                                      !- Outlet Port
  {882a4cbe-ac3b-4a04-8835-31489714ebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ec09bd-6a30-4581-866b-ac492281d0ac}, !- Handle
  {a2e520c3-4c06-4eae-8da6-e2461b0dbb75}, !- Source Object
  2,                                      !- Outlet Port
  {342a5ed0-940a-4124-be93-70ca5ab74e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012cd80c-f1df-40ac-9212-e49f8c2a8992}, !- Handle
  {342a5ed0-940a-4124-be93-70ca5ab74e22}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6d673fbe-28a4-42ea-a975-77a4739e5aea}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Inlet Air Node, !- Name
  {3150ea65-cfe7-4080-8783-c500b56741f1}, !- Inlet Port
  {eff854e0-3946-4d51-8de1-e523a957184a}; !- Outlet Port

OS:Connection,
  {3150ea65-cfe7-4080-8783-c500b56741f1}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  22,                                     !- Outlet Port
  {6d673fbe-28a4-42ea-a975-77a4739e5aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff854e0-3946-4d51-8de1-e523a957184a}, !- Handle
  {6d673fbe-28a4-42ea-a975-77a4739e5aea}, !- Source Object
  3,                                      !- Outlet Port
  {3f621758-2d4a-41c6-b83d-21aff20e92a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c542423c-88d2-40cd-ac01-7923816f2519}, !- Handle
  {3f621758-2d4a-41c6-b83d-21aff20e92a0}, !- Source Object
  12,                                     !- Outlet Port
  {ea42fc2e-3d59-4f5f-921a-3e16929e4dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {944926d6-99da-47de-a945-863d73dff572}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87a61b93-2050-42ff-90a3-23acee429734}, !- Water Inlet Node Name
  {833483ed-d74e-4424-b6e8-123301aa3a70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4fe5c7ba-f884-4b3b-a2d6-92d15c7c9958}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Inlet Water Node, !- Name
  {ebe0ebdd-8f3d-4834-a690-796af24490e8}, !- Inlet Port
  {87a61b93-2050-42ff-90a3-23acee429734}; !- Outlet Port

OS:Connection,
  {ebe0ebdd-8f3d-4834-a690-796af24490e8}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  25,                                     !- Outlet Port
  {4fe5c7ba-f884-4b3b-a2d6-92d15c7c9958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84ca20ad-82c1-489d-bb83-2f79b721f2e2}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Outlet Water Node, !- Name
  {833483ed-d74e-4424-b6e8-123301aa3a70}, !- Inlet Port
  {b5879b45-2c87-4eaf-a0cf-78ee2b95ec19}; !- Outlet Port

OS:Connection,
  {87a61b93-2050-42ff-90a3-23acee429734}, !- Handle
  {4fe5c7ba-f884-4b3b-a2d6-92d15c7c9958}, !- Source Object
  3,                                      !- Outlet Port
  {944926d6-99da-47de-a945-863d73dff572}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {833483ed-d74e-4424-b6e8-123301aa3a70}, !- Handle
  {944926d6-99da-47de-a945-863d73dff572}, !- Source Object
  6,                                      !- Outlet Port
  {84ca20ad-82c1-489d-bb83-2f79b721f2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5879b45-2c87-4eaf-a0cf-78ee2b95ec19}, !- Handle
  {84ca20ad-82c1-489d-bb83-2f79b721f2e2}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0e53413-3ca2-4a7b-b8d2-c31417faf2dc}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Controller, !- Name
  {944926d6-99da-47de-a945-863d73dff572}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9cd1830-625b-4063-b1d2-00a7f77db6d2}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {cb8e0e06-16b9-4e19-8443-349de8dcdfd1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {944926d6-99da-47de-a945-863d73dff572}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8757559-28d8-4bc5-a847-a37db96b98f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9840c65-025b-43e6-8faf-408f4c7d2f6f}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Outlet Air Node, !- Name
  {a8757559-28d8-4bc5-a847-a37db96b98f1}, !- Inlet Port
  {3efd319e-56c5-4b90-812c-22498ec57ba6}; !- Outlet Port

OS:Node,
  {395dfa7b-57db-44ab-9def-b347962052f8}, !- Handle
  Floor 1 MRI Hall ZN Return Air Node,    !- Name
  {9a2a75f3-e845-4375-ba0a-91795144f0b1}, !- Inlet Port
  {317c4877-104f-422d-87b0-f37306e205e9}; !- Outlet Port

OS:Connection,
  {3efd319e-56c5-4b90-812c-22498ec57ba6}, !- Handle
  {c9840c65-025b-43e6-8faf-408f4c7d2f6f}, !- Source Object
  3,                                      !- Outlet Port
  {517908c9-e8b7-4314-8909-b0e7b2f1e112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2a75f3-e845-4375-ba0a-91795144f0b1}, !- Handle
  {7e02715f-2558-42ba-ac08-5144fcd963ab}, !- Source Object
  2,                                      !- Outlet Port
  {395dfa7b-57db-44ab-9def-b347962052f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317c4877-104f-422d-87b0-f37306e205e9}, !- Handle
  {395dfa7b-57db-44ab-9def-b347962052f8}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {9f101174-cb95-446a-8e0e-b8e0b0bd5155}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Inlet Air Node, !- Name
  {db53da9a-1b3b-4a45-b18c-6a2f4921136b}, !- Inlet Port
  {cb8e0e06-16b9-4e19-8443-349de8dcdfd1}; !- Outlet Port

OS:Connection,
  {db53da9a-1b3b-4a45-b18c-6a2f4921136b}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  23,                                     !- Outlet Port
  {9f101174-cb95-446a-8e0e-b8e0b0bd5155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8e0e06-16b9-4e19-8443-349de8dcdfd1}, !- Handle
  {9f101174-cb95-446a-8e0e-b8e0b0bd5155}, !- Source Object
  3,                                      !- Outlet Port
  {e9cd1830-625b-4063-b1d2-00a7f77db6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8757559-28d8-4bc5-a847-a37db96b98f1}, !- Handle
  {e9cd1830-625b-4063-b1d2-00a7f77db6d2}, !- Source Object
  12,                                     !- Outlet Port
  {c9840c65-025b-43e6-8faf-408f4c7d2f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17661fe0-8d73-46b7-80fc-3a37788f86f0}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b60531df-c426-41f4-a676-d9e4d342e5eb}, !- Water Inlet Node Name
  {3dda03d9-73d7-4106-bf8d-25f822c14555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e095fee-92f0-4bd7-908e-e510b3f706af}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Inlet Water Node, !- Name
  {9cb3c8d8-9a56-4ade-b818-04ed17c28575}, !- Inlet Port
  {b60531df-c426-41f4-a676-d9e4d342e5eb}; !- Outlet Port

OS:Connection,
  {9cb3c8d8-9a56-4ade-b818-04ed17c28575}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  26,                                     !- Outlet Port
  {2e095fee-92f0-4bd7-908e-e510b3f706af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba923ac4-3b55-4a42-964e-257e614aa897}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Outlet Water Node, !- Name
  {3dda03d9-73d7-4106-bf8d-25f822c14555}, !- Inlet Port
  {1b950bcf-05d2-4e51-8591-68e5b3271058}; !- Outlet Port

OS:Connection,
  {b60531df-c426-41f4-a676-d9e4d342e5eb}, !- Handle
  {2e095fee-92f0-4bd7-908e-e510b3f706af}, !- Source Object
  3,                                      !- Outlet Port
  {17661fe0-8d73-46b7-80fc-3a37788f86f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dda03d9-73d7-4106-bf8d-25f822c14555}, !- Handle
  {17661fe0-8d73-46b7-80fc-3a37788f86f0}, !- Source Object
  6,                                      !- Outlet Port
  {ba923ac4-3b55-4a42-964e-257e614aa897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b950bcf-05d2-4e51-8591-68e5b3271058}, !- Handle
  {ba923ac4-3b55-4a42-964e-257e614aa897}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {740f28a6-ac34-4e99-8133-be4a72f7bbcb}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Controller, !- Name
  {17661fe0-8d73-46b7-80fc-3a37788f86f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86170b4a-5ce8-4ed7-83ba-5a6260ed3fad}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bde68962-9485-45eb-ac3e-630a014eb34a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17661fe0-8d73-46b7-80fc-3a37788f86f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbe22da0-ff9a-4345-9b8c-899d68562421}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3297c204-bab3-4dc8-ae72-916b88eae8eb}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Outlet Air Node, !- Name
  {bbe22da0-ff9a-4345-9b8c-899d68562421}, !- Inlet Port
  {1a39872d-941c-4c18-9387-dc1c3b4cf99c}; !- Outlet Port

OS:Node,
  {22b198d5-b8c6-4949-9ed9-0861fb899a52}, !- Handle
  Floor 1 MRI Room ZN Return Air Node,    !- Name
  {fd78977b-9252-4584-b88d-3fbcfbc034cb}, !- Inlet Port
  {45a6fa25-e7bf-4b29-a0f6-17b598c929a6}; !- Outlet Port

OS:Connection,
  {1a39872d-941c-4c18-9387-dc1c3b4cf99c}, !- Handle
  {3297c204-bab3-4dc8-ae72-916b88eae8eb}, !- Source Object
  3,                                      !- Outlet Port
  {9e9efd7d-b003-4fa3-a8f5-a2df923ac1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd78977b-9252-4584-b88d-3fbcfbc034cb}, !- Handle
  {35ee22a4-5b53-43a3-9e44-e26deed7618e}, !- Source Object
  2,                                      !- Outlet Port
  {22b198d5-b8c6-4949-9ed9-0861fb899a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a6fa25-e7bf-4b29-a0f6-17b598c929a6}, !- Handle
  {22b198d5-b8c6-4949-9ed9-0861fb899a52}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {462b042e-dc79-4dd5-ad40-45fe77c429c0}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Inlet Air Node, !- Name
  {e1df7e23-92b5-44c0-81b0-ef99fd75114f}, !- Inlet Port
  {bde68962-9485-45eb-ac3e-630a014eb34a}; !- Outlet Port

OS:Connection,
  {e1df7e23-92b5-44c0-81b0-ef99fd75114f}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  24,                                     !- Outlet Port
  {462b042e-dc79-4dd5-ad40-45fe77c429c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde68962-9485-45eb-ac3e-630a014eb34a}, !- Handle
  {462b042e-dc79-4dd5-ad40-45fe77c429c0}, !- Source Object
  3,                                      !- Outlet Port
  {86170b4a-5ce8-4ed7-83ba-5a6260ed3fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbe22da0-ff9a-4345-9b8c-899d68562421}, !- Handle
  {86170b4a-5ce8-4ed7-83ba-5a6260ed3fad}, !- Source Object
  12,                                     !- Outlet Port
  {3297c204-bab3-4dc8-ae72-916b88eae8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5345a896-4b17-4446-8343-ad289a58d4af}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8d070a5-db83-4c98-8c16-a22ef661c591}, !- Water Inlet Node Name
  {a754bdc1-d270-4a8d-abc2-1c532cf67afa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af2405f9-763b-4709-b2b5-3f473ead21ca}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {b3db66be-a6bc-49c9-9559-ab6704dfeb52}, !- Inlet Port
  {c8d070a5-db83-4c98-8c16-a22ef661c591}; !- Outlet Port

OS:Connection,
  {b3db66be-a6bc-49c9-9559-ab6704dfeb52}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  27,                                     !- Outlet Port
  {af2405f9-763b-4709-b2b5-3f473ead21ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c066181-47f0-40a1-8286-a94ea8549e1e}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {a754bdc1-d270-4a8d-abc2-1c532cf67afa}, !- Inlet Port
  {22ae4920-2e77-46b7-98a9-8ae516b9291c}; !- Outlet Port

OS:Connection,
  {c8d070a5-db83-4c98-8c16-a22ef661c591}, !- Handle
  {af2405f9-763b-4709-b2b5-3f473ead21ca}, !- Source Object
  3,                                      !- Outlet Port
  {5345a896-4b17-4446-8343-ad289a58d4af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a754bdc1-d270-4a8d-abc2-1c532cf67afa}, !- Handle
  {5345a896-4b17-4446-8343-ad289a58d4af}, !- Source Object
  6,                                      !- Outlet Port
  {5c066181-47f0-40a1-8286-a94ea8549e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ae4920-2e77-46b7-98a9-8ae516b9291c}, !- Handle
  {5c066181-47f0-40a1-8286-a94ea8549e1e}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {abef58cf-37b9-42c4-808b-728712247933}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Controller, !- Name
  {5345a896-4b17-4446-8343-ad289a58d4af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {55b4c304-26ec-4d72-b272-89b3f1a10cd6}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bcd7e717-ab36-4bae-a7f0-b630b318531a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5345a896-4b17-4446-8343-ad289a58d4af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5cddec68-9471-4904-ba05-cdcd7d4d7509}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03246bca-7599-43de-ba8b-9a81ee14091e}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {5cddec68-9471-4904-ba05-cdcd7d4d7509}, !- Inlet Port
  {1237ddc0-49de-4deb-9b44-d7d68ad09a1f}; !- Outlet Port

OS:Node,
  {993b1bea-01d1-40c2-8808-59f582f7033e}, !- Handle
  Floor 1 MRI Toilet ZN Return Air Node,  !- Name
  {6ea01bb9-eb19-43d6-8951-da236812dde0}, !- Inlet Port
  {414e431a-bf30-41a9-b07e-6f420580842e}; !- Outlet Port

OS:Connection,
  {1237ddc0-49de-4deb-9b44-d7d68ad09a1f}, !- Handle
  {03246bca-7599-43de-ba8b-9a81ee14091e}, !- Source Object
  3,                                      !- Outlet Port
  {b0b1c7ab-91a6-43f4-9c95-ccfee1c5cb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea01bb9-eb19-43d6-8951-da236812dde0}, !- Handle
  {4e18c52f-3004-4989-9edd-1dd589c19e1f}, !- Source Object
  2,                                      !- Outlet Port
  {993b1bea-01d1-40c2-8808-59f582f7033e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414e431a-bf30-41a9-b07e-6f420580842e}, !- Handle
  {993b1bea-01d1-40c2-8808-59f582f7033e}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {d125c13f-5b3d-44f2-8c7f-3d8e0de1580a}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {640fb46f-1dbd-4ddd-bb4f-30885fa0c96d}, !- Inlet Port
  {bcd7e717-ab36-4bae-a7f0-b630b318531a}; !- Outlet Port

OS:Connection,
  {640fb46f-1dbd-4ddd-bb4f-30885fa0c96d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  25,                                     !- Outlet Port
  {d125c13f-5b3d-44f2-8c7f-3d8e0de1580a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd7e717-ab36-4bae-a7f0-b630b318531a}, !- Handle
  {d125c13f-5b3d-44f2-8c7f-3d8e0de1580a}, !- Source Object
  3,                                      !- Outlet Port
  {55b4c304-26ec-4d72-b272-89b3f1a10cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cddec68-9471-4904-ba05-cdcd7d4d7509}, !- Handle
  {55b4c304-26ec-4d72-b272-89b3f1a10cd6}, !- Source Object
  12,                                     !- Outlet Port
  {03246bca-7599-43de-ba8b-9a81ee14091e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {64991095-c32e-4de9-b3cc-5e6d1487195b}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {760588a2-42ea-448c-9b78-43febeb6a7e9}, !- Water Inlet Node Name
  {4e1d092f-b035-43cf-8941-e8113a091c45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5d2ea0d-6bcb-4891-afea-c13b535612b1}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Inlet Water Node, !- Name
  {8f1d38aa-841a-42e5-b967-30fad32c4db9}, !- Inlet Port
  {760588a2-42ea-448c-9b78-43febeb6a7e9}; !- Outlet Port

OS:Connection,
  {8f1d38aa-841a-42e5-b967-30fad32c4db9}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  28,                                     !- Outlet Port
  {e5d2ea0d-6bcb-4891-afea-c13b535612b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {607bc378-3b8d-4ab7-84de-5a347d3b2ae5}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Outlet Water Node, !- Name
  {4e1d092f-b035-43cf-8941-e8113a091c45}, !- Inlet Port
  {3d60bbf3-3a8f-43b8-8ea3-de3c52a1962a}; !- Outlet Port

OS:Connection,
  {760588a2-42ea-448c-9b78-43febeb6a7e9}, !- Handle
  {e5d2ea0d-6bcb-4891-afea-c13b535612b1}, !- Source Object
  3,                                      !- Outlet Port
  {64991095-c32e-4de9-b3cc-5e6d1487195b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e1d092f-b035-43cf-8941-e8113a091c45}, !- Handle
  {64991095-c32e-4de9-b3cc-5e6d1487195b}, !- Source Object
  6,                                      !- Outlet Port
  {607bc378-3b8d-4ab7-84de-5a347d3b2ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d60bbf3-3a8f-43b8-8ea3-de3c52a1962a}, !- Handle
  {607bc378-3b8d-4ab7-84de-5a347d3b2ae5}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cfffe8c-6605-4fea-863f-b50ee99a9bf1}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Controller, !- Name
  {64991095-c32e-4de9-b3cc-5e6d1487195b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f98f04c3-bc9f-4707-a65f-8a7cdd87d419}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {f3ce2db1-c005-4d11-b892-11fead01d53f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {64991095-c32e-4de9-b3cc-5e6d1487195b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8aea48b3-b064-4718-b639-f44bdcd775a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e95ab00-2a06-4147-b71f-0f729c856c9d}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Outlet Air Node, !- Name
  {8aea48b3-b064-4718-b639-f44bdcd775a6}, !- Inlet Port
  {4d71851e-dd78-4135-bbc0-a6f72f8c1410}; !- Outlet Port

OS:Node,
  {50d936a5-3263-41ab-9ea7-ee01f8122761}, !- Handle
  Floor 1 Nourishment ZN Return Air Node, !- Name
  {9e82c61c-0f59-4536-83de-6a590d657b3a}, !- Inlet Port
  {50ccbea7-c8b4-4cb9-9e76-97f14991f34b}; !- Outlet Port

OS:Connection,
  {4d71851e-dd78-4135-bbc0-a6f72f8c1410}, !- Handle
  {8e95ab00-2a06-4147-b71f-0f729c856c9d}, !- Source Object
  3,                                      !- Outlet Port
  {df38edb8-6d3e-4b0e-b5e1-9d07674eb650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e82c61c-0f59-4536-83de-6a590d657b3a}, !- Handle
  {63a68e9d-c255-44ca-b26a-28b3d5a36456}, !- Source Object
  2,                                      !- Outlet Port
  {50d936a5-3263-41ab-9ea7-ee01f8122761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ccbea7-c8b4-4cb9-9e76-97f14991f34b}, !- Handle
  {50d936a5-3263-41ab-9ea7-ee01f8122761}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {304a15f0-d77f-450b-9da8-60293e8063a3}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Inlet Air Node, !- Name
  {5ab99afe-8ae9-4635-858f-51bcf16215e4}, !- Inlet Port
  {f3ce2db1-c005-4d11-b892-11fead01d53f}; !- Outlet Port

OS:Connection,
  {5ab99afe-8ae9-4635-858f-51bcf16215e4}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  26,                                     !- Outlet Port
  {304a15f0-d77f-450b-9da8-60293e8063a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ce2db1-c005-4d11-b892-11fead01d53f}, !- Handle
  {304a15f0-d77f-450b-9da8-60293e8063a3}, !- Source Object
  3,                                      !- Outlet Port
  {f98f04c3-bc9f-4707-a65f-8a7cdd87d419}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aea48b3-b064-4718-b639-f44bdcd775a6}, !- Handle
  {f98f04c3-bc9f-4707-a65f-8a7cdd87d419}, !- Source Object
  12,                                     !- Outlet Port
  {8e95ab00-2a06-4147-b71f-0f729c856c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dafb9823-8e58-4ebf-b78f-a5dd8304a996}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4127f17d-76e5-4677-9894-74b1a78a057d}, !- Water Inlet Node Name
  {4c62c288-c1f8-4b5c-83f3-d08925c94d3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {facd3af7-7bad-491c-9d17-f70f5fcdf940}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Inlet Water Node, !- Name
  {97fa185f-427c-474e-85a8-53fabf100972}, !- Inlet Port
  {4127f17d-76e5-4677-9894-74b1a78a057d}; !- Outlet Port

OS:Connection,
  {97fa185f-427c-474e-85a8-53fabf100972}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  29,                                     !- Outlet Port
  {facd3af7-7bad-491c-9d17-f70f5fcdf940}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40028031-7c44-4b52-82c3-334066597b6b}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Outlet Water Node, !- Name
  {4c62c288-c1f8-4b5c-83f3-d08925c94d3e}, !- Inlet Port
  {10cd7ecd-bb28-45a7-b872-c284e340ee5a}; !- Outlet Port

OS:Connection,
  {4127f17d-76e5-4677-9894-74b1a78a057d}, !- Handle
  {facd3af7-7bad-491c-9d17-f70f5fcdf940}, !- Source Object
  3,                                      !- Outlet Port
  {dafb9823-8e58-4ebf-b78f-a5dd8304a996}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c62c288-c1f8-4b5c-83f3-d08925c94d3e}, !- Handle
  {dafb9823-8e58-4ebf-b78f-a5dd8304a996}, !- Source Object
  6,                                      !- Outlet Port
  {40028031-7c44-4b52-82c3-334066597b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cd7ecd-bb28-45a7-b872-c284e340ee5a}, !- Handle
  {40028031-7c44-4b52-82c3-334066597b6b}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e906cb7-d7f2-44c5-9dbb-4c87a21ca943}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Controller, !- Name
  {dafb9823-8e58-4ebf-b78f-a5dd8304a996}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14166f6b-ae36-47d8-96f4-0fc0d681e5f2}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {59abeb29-08ff-4f88-bde3-2bdbb0882396}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dafb9823-8e58-4ebf-b78f-a5dd8304a996}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97519987-1826-4fd3-be23-cc4dc5f56e84}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9bab01a1-ebd0-4fea-b8ee-8ac96520d933}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Outlet Air Node, !- Name
  {97519987-1826-4fd3-be23-cc4dc5f56e84}, !- Inlet Port
  {67e2b40a-1ec5-4abe-ad43-46566516cc88}; !- Outlet Port

OS:Node,
  {bf1a4cb6-62a5-4782-bb82-c1a48e78849c}, !- Handle
  Floor 1 Nurse Hall ZN Return Air Node,  !- Name
  {98bb7dbe-bb76-4896-be3f-3a5d4e7bfcc8}, !- Inlet Port
  {c6d46894-613a-40f6-9a26-959fbc9cde2d}; !- Outlet Port

OS:Connection,
  {67e2b40a-1ec5-4abe-ad43-46566516cc88}, !- Handle
  {9bab01a1-ebd0-4fea-b8ee-8ac96520d933}, !- Source Object
  3,                                      !- Outlet Port
  {2b12cdd4-19ca-4cfe-8367-95bf379d5d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bb7dbe-bb76-4896-be3f-3a5d4e7bfcc8}, !- Handle
  {dfda042a-c1f6-46d2-9475-d141030a942f}, !- Source Object
  2,                                      !- Outlet Port
  {bf1a4cb6-62a5-4782-bb82-c1a48e78849c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d46894-613a-40f6-9a26-959fbc9cde2d}, !- Handle
  {bf1a4cb6-62a5-4782-bb82-c1a48e78849c}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d801b2f0-72c7-4b6b-a151-4be120561dcd}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Inlet Air Node, !- Name
  {aa8f8d87-8513-4efc-855c-1cecba27e374}, !- Inlet Port
  {59abeb29-08ff-4f88-bde3-2bdbb0882396}; !- Outlet Port

OS:Connection,
  {aa8f8d87-8513-4efc-855c-1cecba27e374}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  27,                                     !- Outlet Port
  {d801b2f0-72c7-4b6b-a151-4be120561dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59abeb29-08ff-4f88-bde3-2bdbb0882396}, !- Handle
  {d801b2f0-72c7-4b6b-a151-4be120561dcd}, !- Source Object
  3,                                      !- Outlet Port
  {14166f6b-ae36-47d8-96f4-0fc0d681e5f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97519987-1826-4fd3-be23-cc4dc5f56e84}, !- Handle
  {14166f6b-ae36-47d8-96f4-0fc0d681e5f2}, !- Source Object
  12,                                     !- Outlet Port
  {9bab01a1-ebd0-4fea-b8ee-8ac96520d933}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecd94caf-4800-4301-8f7f-247e57538f5d}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f437f9e0-ccd9-474b-9130-6fc69d7d92a6}, !- Water Inlet Node Name
  {4d500948-bd93-4c0f-9a68-336e14b1c1f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61803a28-d92e-45b9-95e0-0354ec52e72c}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Inlet Water Node, !- Name
  {d57b6e16-8457-49f9-8388-e9d161d905a6}, !- Inlet Port
  {f437f9e0-ccd9-474b-9130-6fc69d7d92a6}; !- Outlet Port

OS:Connection,
  {d57b6e16-8457-49f9-8388-e9d161d905a6}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  30,                                     !- Outlet Port
  {61803a28-d92e-45b9-95e0-0354ec52e72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe57164b-1b7a-42b2-be0b-41b868d92fcd}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Outlet Water Node, !- Name
  {4d500948-bd93-4c0f-9a68-336e14b1c1f0}, !- Inlet Port
  {988a9052-467a-4ea1-b714-734123484ef6}; !- Outlet Port

OS:Connection,
  {f437f9e0-ccd9-474b-9130-6fc69d7d92a6}, !- Handle
  {61803a28-d92e-45b9-95e0-0354ec52e72c}, !- Source Object
  3,                                      !- Outlet Port
  {ecd94caf-4800-4301-8f7f-247e57538f5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d500948-bd93-4c0f-9a68-336e14b1c1f0}, !- Handle
  {ecd94caf-4800-4301-8f7f-247e57538f5d}, !- Source Object
  6,                                      !- Outlet Port
  {fe57164b-1b7a-42b2-be0b-41b868d92fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988a9052-467a-4ea1-b714-734123484ef6}, !- Handle
  {fe57164b-1b7a-42b2-be0b-41b868d92fcd}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a399dd7-79ae-41f8-a0cd-f659f0b7cec8}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Controller, !- Name
  {ecd94caf-4800-4301-8f7f-247e57538f5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca441ed8-afd6-4a19-ba14-67cd1b13656b}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8ad61467-73fd-468f-981a-5a79cd8767fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ecd94caf-4800-4301-8f7f-247e57538f5d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b0dfe85-be12-4a5b-999b-1cf5682ece27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bfdc6970-251a-4da9-98b5-b9f81126af44}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {3b0dfe85-be12-4a5b-999b-1cf5682ece27}, !- Inlet Port
  {0b9b109a-d668-4d29-bf32-a36026b24fdd}; !- Outlet Port

OS:Node,
  {55c954b9-8738-4413-a03a-1027870041a3}, !- Handle
  Floor 1 Nurse Janitor ZN Return Air Node, !- Name
  {24d63d76-b08e-4f4c-a94f-009d9f0e833b}, !- Inlet Port
  {59ccf66c-4cc0-458e-b603-d37e54576852}; !- Outlet Port

OS:Connection,
  {0b9b109a-d668-4d29-bf32-a36026b24fdd}, !- Handle
  {bfdc6970-251a-4da9-98b5-b9f81126af44}, !- Source Object
  3,                                      !- Outlet Port
  {5123fcdd-62d4-4379-9e12-f8877bbb5965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d63d76-b08e-4f4c-a94f-009d9f0e833b}, !- Handle
  {fdb7f2c8-d35a-4dc3-b94e-b8ee369fd0bb}, !- Source Object
  2,                                      !- Outlet Port
  {55c954b9-8738-4413-a03a-1027870041a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ccf66c-4cc0-458e-b603-d37e54576852}, !- Handle
  {55c954b9-8738-4413-a03a-1027870041a3}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {79d96b26-1d4b-4e8f-9281-82d42e62ff46}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {86e2ec88-78d6-4ca3-96fc-c1b9c30ad574}, !- Inlet Port
  {8ad61467-73fd-468f-981a-5a79cd8767fd}; !- Outlet Port

OS:Connection,
  {86e2ec88-78d6-4ca3-96fc-c1b9c30ad574}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  28,                                     !- Outlet Port
  {79d96b26-1d4b-4e8f-9281-82d42e62ff46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad61467-73fd-468f-981a-5a79cd8767fd}, !- Handle
  {79d96b26-1d4b-4e8f-9281-82d42e62ff46}, !- Source Object
  3,                                      !- Outlet Port
  {ca441ed8-afd6-4a19-ba14-67cd1b13656b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b0dfe85-be12-4a5b-999b-1cf5682ece27}, !- Handle
  {ca441ed8-afd6-4a19-ba14-67cd1b13656b}, !- Source Object
  12,                                     !- Outlet Port
  {bfdc6970-251a-4da9-98b5-b9f81126af44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21691790-72ec-41ec-b25a-c43a809a2fab}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb07dadc-c059-436b-a08e-102a0e7c6dcb}, !- Water Inlet Node Name
  {fb8d1308-c5da-48b4-8990-678d459fcdf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {700d7d56-cce9-4aad-bbdd-9699ff9c7025}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Inlet Water Node, !- Name
  {2f351d06-31a2-4cc4-b6c8-3fb78ee51e8a}, !- Inlet Port
  {eb07dadc-c059-436b-a08e-102a0e7c6dcb}; !- Outlet Port

OS:Connection,
  {2f351d06-31a2-4cc4-b6c8-3fb78ee51e8a}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  31,                                     !- Outlet Port
  {700d7d56-cce9-4aad-bbdd-9699ff9c7025}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f943970-dddd-4c8d-827b-b6c384d475a6}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Outlet Water Node, !- Name
  {fb8d1308-c5da-48b4-8990-678d459fcdf2}, !- Inlet Port
  {14ca79d3-ef17-4206-9612-1f130dd46fae}; !- Outlet Port

OS:Connection,
  {eb07dadc-c059-436b-a08e-102a0e7c6dcb}, !- Handle
  {700d7d56-cce9-4aad-bbdd-9699ff9c7025}, !- Source Object
  3,                                      !- Outlet Port
  {21691790-72ec-41ec-b25a-c43a809a2fab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb8d1308-c5da-48b4-8990-678d459fcdf2}, !- Handle
  {21691790-72ec-41ec-b25a-c43a809a2fab}, !- Source Object
  6,                                      !- Outlet Port
  {3f943970-dddd-4c8d-827b-b6c384d475a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ca79d3-ef17-4206-9612-1f130dd46fae}, !- Handle
  {3f943970-dddd-4c8d-827b-b6c384d475a6}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {364f44be-d42a-4fb7-9663-2292e2ecfb7c}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Controller, !- Name
  {21691790-72ec-41ec-b25a-c43a809a2fab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fcd5b5e3-68f8-4b62-b4f2-5386b2efa1fa}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {feb2b8fa-3d3f-45fb-9339-208bc6190255}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21691790-72ec-41ec-b25a-c43a809a2fab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6568514-9a2c-4f0b-9f32-5cddd911421c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62f3832c-e58a-42b1-bec4-700ea150c1f5}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Outlet Air Node, !- Name
  {c6568514-9a2c-4f0b-9f32-5cddd911421c}, !- Inlet Port
  {be86d388-46ff-47f6-aad8-b6ed8781b82e}; !- Outlet Port

OS:Node,
  {7b18dd32-3b2b-427e-8dd2-18bd9b5c90bc}, !- Handle
  Floor 1 Nurse Station ZN Return Air Node, !- Name
  {08eab72d-752f-407c-ad2d-0600af125636}, !- Inlet Port
  {eb35923d-99a0-4ca7-9a03-4c7672b86a91}; !- Outlet Port

OS:Connection,
  {be86d388-46ff-47f6-aad8-b6ed8781b82e}, !- Handle
  {62f3832c-e58a-42b1-bec4-700ea150c1f5}, !- Source Object
  3,                                      !- Outlet Port
  {ad51c835-82f8-438a-9f6c-7e30b331139b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08eab72d-752f-407c-ad2d-0600af125636}, !- Handle
  {8d58e31a-f48c-4d06-ac90-fd419b0259e7}, !- Source Object
  2,                                      !- Outlet Port
  {7b18dd32-3b2b-427e-8dd2-18bd9b5c90bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb35923d-99a0-4ca7-9a03-4c7672b86a91}, !- Handle
  {7b18dd32-3b2b-427e-8dd2-18bd9b5c90bc}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {489ecb90-4d5e-4cdc-a51e-8a15f645a3ac}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Inlet Air Node, !- Name
  {7761df34-ba90-4888-be4d-b151d23315a1}, !- Inlet Port
  {feb2b8fa-3d3f-45fb-9339-208bc6190255}; !- Outlet Port

OS:Connection,
  {7761df34-ba90-4888-be4d-b151d23315a1}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  29,                                     !- Outlet Port
  {489ecb90-4d5e-4cdc-a51e-8a15f645a3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb2b8fa-3d3f-45fb-9339-208bc6190255}, !- Handle
  {489ecb90-4d5e-4cdc-a51e-8a15f645a3ac}, !- Source Object
  3,                                      !- Outlet Port
  {fcd5b5e3-68f8-4b62-b4f2-5386b2efa1fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6568514-9a2c-4f0b-9f32-5cddd911421c}, !- Handle
  {fcd5b5e3-68f8-4b62-b4f2-5386b2efa1fa}, !- Source Object
  12,                                     !- Outlet Port
  {62f3832c-e58a-42b1-bec4-700ea150c1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b0be763-fe3c-4a1b-82e0-7cacdff53735}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab3082bd-c4a7-48d9-910d-b5985376e803}, !- Water Inlet Node Name
  {45f5f394-c0a7-49f6-b5d1-ec28ca4a7f39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d68aea50-467a-4704-9152-0b02361db5f9}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {acf68dca-46fb-4b37-9a5f-30d82cda593a}, !- Inlet Port
  {ab3082bd-c4a7-48d9-910d-b5985376e803}; !- Outlet Port

OS:Connection,
  {acf68dca-46fb-4b37-9a5f-30d82cda593a}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  32,                                     !- Outlet Port
  {d68aea50-467a-4704-9152-0b02361db5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bbb52e0-1437-4adb-9455-806229affe58}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {45f5f394-c0a7-49f6-b5d1-ec28ca4a7f39}, !- Inlet Port
  {31560ea7-11ba-4389-8573-ba65bf450d54}; !- Outlet Port

OS:Connection,
  {ab3082bd-c4a7-48d9-910d-b5985376e803}, !- Handle
  {d68aea50-467a-4704-9152-0b02361db5f9}, !- Source Object
  3,                                      !- Outlet Port
  {4b0be763-fe3c-4a1b-82e0-7cacdff53735}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45f5f394-c0a7-49f6-b5d1-ec28ca4a7f39}, !- Handle
  {4b0be763-fe3c-4a1b-82e0-7cacdff53735}, !- Source Object
  6,                                      !- Outlet Port
  {7bbb52e0-1437-4adb-9455-806229affe58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31560ea7-11ba-4389-8573-ba65bf450d54}, !- Handle
  {7bbb52e0-1437-4adb-9455-806229affe58}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd7b10fa-3dff-4942-b314-fc671e109088}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Controller, !- Name
  {4b0be763-fe3c-4a1b-82e0-7cacdff53735}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2c48d96-0466-41ba-8bc7-6587762c004d}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9b59bd60-1ce5-4526-8367-264d8cad59c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b0be763-fe3c-4a1b-82e0-7cacdff53735}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe22e465-bd0a-476e-bce2-d5b1fe12c4a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c298abd0-9ae9-41be-8cc4-1b3bd917b991}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {fe22e465-bd0a-476e-bce2-d5b1fe12c4a8}, !- Inlet Port
  {b99405cc-b94a-4cc7-864d-a3a3049e899f}; !- Outlet Port

OS:Node,
  {f4a00030-02fb-43d3-811f-96516e5ab8ca}, !- Handle
  Floor 1 Nurse Toilet ZN Return Air Node, !- Name
  {576bf7eb-bd52-49de-9754-525358847e47}, !- Inlet Port
  {f01cb51e-d7e4-426e-980f-cfd4efdae85d}; !- Outlet Port

OS:Connection,
  {b99405cc-b94a-4cc7-864d-a3a3049e899f}, !- Handle
  {c298abd0-9ae9-41be-8cc4-1b3bd917b991}, !- Source Object
  3,                                      !- Outlet Port
  {17a3d994-4a17-4337-86ca-df07242c4f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576bf7eb-bd52-49de-9754-525358847e47}, !- Handle
  {67bf761d-eee4-430e-95d5-78bdb99d2e90}, !- Source Object
  2,                                      !- Outlet Port
  {f4a00030-02fb-43d3-811f-96516e5ab8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01cb51e-d7e4-426e-980f-cfd4efdae85d}, !- Handle
  {f4a00030-02fb-43d3-811f-96516e5ab8ca}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {13c86fcd-5dbd-4809-bd31-78bec4809a9e}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {9f6ca74a-c1ae-4c58-bba5-be281fac7c01}, !- Inlet Port
  {9b59bd60-1ce5-4526-8367-264d8cad59c8}; !- Outlet Port

OS:Connection,
  {9f6ca74a-c1ae-4c58-bba5-be281fac7c01}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  30,                                     !- Outlet Port
  {13c86fcd-5dbd-4809-bd31-78bec4809a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b59bd60-1ce5-4526-8367-264d8cad59c8}, !- Handle
  {13c86fcd-5dbd-4809-bd31-78bec4809a9e}, !- Source Object
  3,                                      !- Outlet Port
  {a2c48d96-0466-41ba-8bc7-6587762c004d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe22e465-bd0a-476e-bce2-d5b1fe12c4a8}, !- Handle
  {a2c48d96-0466-41ba-8bc7-6587762c004d}, !- Source Object
  12,                                     !- Outlet Port
  {c298abd0-9ae9-41be-8cc4-1b3bd917b991}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {50f52a54-c750-4f8d-8c53-f26f8e736d0d}, !- Handle
  Floor 1 Office ZN Reheat Coil,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {269ce795-3777-4520-b0ce-e2a22c4da71d}, !- Water Inlet Node Name
  {340900a5-d05f-4216-9be6-3baa4af918ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7d84a0b-6811-4833-bca5-8a8d34f06a09}, !- Handle
  Floor 1 Office ZN Reheat Coil Inlet Water Node, !- Name
  {c0ea43d0-a294-41ad-8796-025ed8b4a7c3}, !- Inlet Port
  {269ce795-3777-4520-b0ce-e2a22c4da71d}; !- Outlet Port

OS:Connection,
  {c0ea43d0-a294-41ad-8796-025ed8b4a7c3}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  33,                                     !- Outlet Port
  {c7d84a0b-6811-4833-bca5-8a8d34f06a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f545cf14-e624-4b77-a624-db07f88887ae}, !- Handle
  Floor 1 Office ZN Reheat Coil Outlet Water Node, !- Name
  {340900a5-d05f-4216-9be6-3baa4af918ed}, !- Inlet Port
  {02cacfe1-2cb2-4cb1-b9df-f8cd9942638e}; !- Outlet Port

OS:Connection,
  {269ce795-3777-4520-b0ce-e2a22c4da71d}, !- Handle
  {c7d84a0b-6811-4833-bca5-8a8d34f06a09}, !- Source Object
  3,                                      !- Outlet Port
  {50f52a54-c750-4f8d-8c53-f26f8e736d0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {340900a5-d05f-4216-9be6-3baa4af918ed}, !- Handle
  {50f52a54-c750-4f8d-8c53-f26f8e736d0d}, !- Source Object
  6,                                      !- Outlet Port
  {f545cf14-e624-4b77-a624-db07f88887ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02cacfe1-2cb2-4cb1-b9df-f8cd9942638e}, !- Handle
  {f545cf14-e624-4b77-a624-db07f88887ae}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a7f602b-2fa7-4d2b-9d33-5da7a76bd087}, !- Handle
  Floor 1 Office ZN Reheat Coil Controller, !- Name
  {50f52a54-c750-4f8d-8c53-f26f8e736d0d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20438281-d347-4a29-a068-58bb4653e9ef}, !- Handle
  Floor 1 Office ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {5d1890ef-6d20-46bd-9023-6d6342a5f27f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50f52a54-c750-4f8d-8c53-f26f8e736d0d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {961c2ac3-5095-4395-9898-dcdd5730c75e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c7a4e00-dd87-427e-97d6-e288ad8282cb}, !- Handle
  Floor 1 Office ZN VAV Terminal Outlet Air Node, !- Name
  {961c2ac3-5095-4395-9898-dcdd5730c75e}, !- Inlet Port
  {a73357c5-b6f3-4000-b6b3-782d128382d9}; !- Outlet Port

OS:Node,
  {32a92511-60f4-44c2-a821-4a5c2216a3f7}, !- Handle
  Floor 1 Office ZN Return Air Node,      !- Name
  {4d2f432a-01ff-4e9f-9bd7-bd9cb4c9988d}, !- Inlet Port
  {b7a33c47-2bb9-42a6-b1a5-36afe237aa38}; !- Outlet Port

OS:Connection,
  {a73357c5-b6f3-4000-b6b3-782d128382d9}, !- Handle
  {0c7a4e00-dd87-427e-97d6-e288ad8282cb}, !- Source Object
  3,                                      !- Outlet Port
  {d209b75b-fdb5-4193-83cc-2397a6abd00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2f432a-01ff-4e9f-9bd7-bd9cb4c9988d}, !- Handle
  {c2830560-d1c2-4983-a9d1-b602b1df236d}, !- Source Object
  2,                                      !- Outlet Port
  {32a92511-60f4-44c2-a821-4a5c2216a3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a33c47-2bb9-42a6-b1a5-36afe237aa38}, !- Handle
  {32a92511-60f4-44c2-a821-4a5c2216a3f7}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {095250ec-faca-446f-a2c0-dae524c9e733}, !- Handle
  Floor 1 Office ZN VAV Terminal Inlet Air Node, !- Name
  {581242f2-c374-4760-88f0-09d10da58aea}, !- Inlet Port
  {5d1890ef-6d20-46bd-9023-6d6342a5f27f}; !- Outlet Port

OS:Connection,
  {581242f2-c374-4760-88f0-09d10da58aea}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  31,                                     !- Outlet Port
  {095250ec-faca-446f-a2c0-dae524c9e733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1890ef-6d20-46bd-9023-6d6342a5f27f}, !- Handle
  {095250ec-faca-446f-a2c0-dae524c9e733}, !- Source Object
  3,                                      !- Outlet Port
  {20438281-d347-4a29-a068-58bb4653e9ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {961c2ac3-5095-4395-9898-dcdd5730c75e}, !- Handle
  {20438281-d347-4a29-a068-58bb4653e9ef}, !- Source Object
  12,                                     !- Outlet Port
  {0c7a4e00-dd87-427e-97d6-e288ad8282cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9866c621-d4ea-4d3c-8b06-3b9dd89f5935}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b96ec51-a700-4cae-b8e2-77507cab1cb9}, !- Water Inlet Node Name
  {fff7dbd0-4efd-4dbf-bfa7-83c9a4e2d216}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e02d43f3-b7a9-4679-9d0d-3b20d329ecdf}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {d8a49a32-63f7-4cd0-85b2-689466494fee}, !- Inlet Port
  {1b96ec51-a700-4cae-b8e2-77507cab1cb9}; !- Outlet Port

OS:Connection,
  {d8a49a32-63f7-4cd0-85b2-689466494fee}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  34,                                     !- Outlet Port
  {e02d43f3-b7a9-4679-9d0d-3b20d329ecdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdd52e56-3db1-4167-a9e2-06be25e67440}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {fff7dbd0-4efd-4dbf-bfa7-83c9a4e2d216}, !- Inlet Port
  {e7c2c4c8-3624-454b-851b-118874ae445b}; !- Outlet Port

OS:Connection,
  {1b96ec51-a700-4cae-b8e2-77507cab1cb9}, !- Handle
  {e02d43f3-b7a9-4679-9d0d-3b20d329ecdf}, !- Source Object
  3,                                      !- Outlet Port
  {9866c621-d4ea-4d3c-8b06-3b9dd89f5935}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fff7dbd0-4efd-4dbf-bfa7-83c9a4e2d216}, !- Handle
  {9866c621-d4ea-4d3c-8b06-3b9dd89f5935}, !- Source Object
  6,                                      !- Outlet Port
  {fdd52e56-3db1-4167-a9e2-06be25e67440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c2c4c8-3624-454b-851b-118874ae445b}, !- Handle
  {fdd52e56-3db1-4167-a9e2-06be25e67440}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0054882-5dd7-4efa-9616-a3bec08c3586}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Controller, !- Name
  {9866c621-d4ea-4d3c-8b06-3b9dd89f5935}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc49ee78-2101-45d9-b5d2-25e87a3b7149}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {0c53d8d3-e842-4437-88ac-022d510edc7a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9866c621-d4ea-4d3c-8b06-3b9dd89f5935}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c02f7f60-fa06-4751-9de1-be45b339e0b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1298e7a-8678-4fa5-a706-d91a43aa7bd5}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {c02f7f60-fa06-4751-9de1-be45b339e0b0}, !- Inlet Port
  {3f347f37-7849-410a-94fe-c6175bde400f}; !- Outlet Port

OS:Node,
  {31eb5bda-2378-4d56-9ce7-e6dcbd67cd64}, !- Handle
  Floor 1 Operating Room 1 ZN Return Air Node, !- Name
  {340cb0e3-c351-4535-acb2-d8f7283abba6}, !- Inlet Port
  {56218147-ed7a-4653-8a23-e1298810a59a}; !- Outlet Port

OS:Connection,
  {3f347f37-7849-410a-94fe-c6175bde400f}, !- Handle
  {b1298e7a-8678-4fa5-a706-d91a43aa7bd5}, !- Source Object
  3,                                      !- Outlet Port
  {6595daf6-77c4-42b8-bc3b-b0dc89543473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340cb0e3-c351-4535-acb2-d8f7283abba6}, !- Handle
  {733810ae-7e05-433e-a0ee-7194edf6ee90}, !- Source Object
  2,                                      !- Outlet Port
  {31eb5bda-2378-4d56-9ce7-e6dcbd67cd64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56218147-ed7a-4653-8a23-e1298810a59a}, !- Handle
  {31eb5bda-2378-4d56-9ce7-e6dcbd67cd64}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {ae31558b-238d-4c30-b6a1-765fb05e99b1}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {ab8d5008-1b89-43a8-8bc3-72af9694c060}, !- Inlet Port
  {0c53d8d3-e842-4437-88ac-022d510edc7a}; !- Outlet Port

OS:Connection,
  {ab8d5008-1b89-43a8-8bc3-72af9694c060}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  32,                                     !- Outlet Port
  {ae31558b-238d-4c30-b6a1-765fb05e99b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c53d8d3-e842-4437-88ac-022d510edc7a}, !- Handle
  {ae31558b-238d-4c30-b6a1-765fb05e99b1}, !- Source Object
  3,                                      !- Outlet Port
  {fc49ee78-2101-45d9-b5d2-25e87a3b7149}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02f7f60-fa06-4751-9de1-be45b339e0b0}, !- Handle
  {fc49ee78-2101-45d9-b5d2-25e87a3b7149}, !- Source Object
  12,                                     !- Outlet Port
  {b1298e7a-8678-4fa5-a706-d91a43aa7bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {55ce249b-089b-4a26-85c8-3b25277bd97a}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49c9df83-a901-48ae-925f-77c6eb56a920}, !- Water Inlet Node Name
  {f81a50b6-f6e0-4e51-ae33-814c3d1df5d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2423de56-fff0-4031-88a3-6630c40e54ec}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {e48087ae-1663-4641-8b7a-aac8bc3597a8}, !- Inlet Port
  {49c9df83-a901-48ae-925f-77c6eb56a920}; !- Outlet Port

OS:Connection,
  {e48087ae-1663-4641-8b7a-aac8bc3597a8}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  35,                                     !- Outlet Port
  {2423de56-fff0-4031-88a3-6630c40e54ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {893cd43f-f0ab-4313-a047-3cd895c433b5}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {f81a50b6-f6e0-4e51-ae33-814c3d1df5d9}, !- Inlet Port
  {a950b0a0-65e5-4bb4-a1b8-2398a59e75a6}; !- Outlet Port

OS:Connection,
  {49c9df83-a901-48ae-925f-77c6eb56a920}, !- Handle
  {2423de56-fff0-4031-88a3-6630c40e54ec}, !- Source Object
  3,                                      !- Outlet Port
  {55ce249b-089b-4a26-85c8-3b25277bd97a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f81a50b6-f6e0-4e51-ae33-814c3d1df5d9}, !- Handle
  {55ce249b-089b-4a26-85c8-3b25277bd97a}, !- Source Object
  6,                                      !- Outlet Port
  {893cd43f-f0ab-4313-a047-3cd895c433b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a950b0a0-65e5-4bb4-a1b8-2398a59e75a6}, !- Handle
  {893cd43f-f0ab-4313-a047-3cd895c433b5}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {582f87bd-f46f-4573-885b-fcf89f7ad89e}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Controller, !- Name
  {55ce249b-089b-4a26-85c8-3b25277bd97a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a4b1657-a6bc-4fb8-88e5-d6bc12f621d2}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {f44bf0dd-83cb-4b7c-9c6e-5e25c077fc6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55ce249b-089b-4a26-85c8-3b25277bd97a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a09e58da-f7c7-4d8d-b59d-6e88e6b3a31d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2f340d66-4dd5-468c-8343-d00bd7c2dcd5}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {a09e58da-f7c7-4d8d-b59d-6e88e6b3a31d}, !- Inlet Port
  {ddd377dc-7ce9-4a0f-87e4-25c7fc9e06e7}; !- Outlet Port

OS:Node,
  {13f46087-38c9-40c2-aa6f-85f1872775d8}, !- Handle
  Floor 1 Operating Room 2 ZN Return Air Node, !- Name
  {17eadd81-6166-4ef5-ae7b-5bdbb453f6ef}, !- Inlet Port
  {422c7fb9-2baa-4ce3-8ed6-a10f93a6d303}; !- Outlet Port

OS:Connection,
  {ddd377dc-7ce9-4a0f-87e4-25c7fc9e06e7}, !- Handle
  {2f340d66-4dd5-468c-8343-d00bd7c2dcd5}, !- Source Object
  3,                                      !- Outlet Port
  {f463b1d8-9230-4e30-a8ae-a1ad22080f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17eadd81-6166-4ef5-ae7b-5bdbb453f6ef}, !- Handle
  {80aad3a4-5846-4542-9314-17329ce0256e}, !- Source Object
  2,                                      !- Outlet Port
  {13f46087-38c9-40c2-aa6f-85f1872775d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422c7fb9-2baa-4ce3-8ed6-a10f93a6d303}, !- Handle
  {13f46087-38c9-40c2-aa6f-85f1872775d8}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {1ccd01da-3d93-40db-8cfd-e34caf54e6ed}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {28dc339d-f4ca-4a6c-b34e-1313f62cd8d8}, !- Inlet Port
  {f44bf0dd-83cb-4b7c-9c6e-5e25c077fc6b}; !- Outlet Port

OS:Connection,
  {28dc339d-f4ca-4a6c-b34e-1313f62cd8d8}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  33,                                     !- Outlet Port
  {1ccd01da-3d93-40db-8cfd-e34caf54e6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44bf0dd-83cb-4b7c-9c6e-5e25c077fc6b}, !- Handle
  {1ccd01da-3d93-40db-8cfd-e34caf54e6ed}, !- Source Object
  3,                                      !- Outlet Port
  {8a4b1657-a6bc-4fb8-88e5-d6bc12f621d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a09e58da-f7c7-4d8d-b59d-6e88e6b3a31d}, !- Handle
  {8a4b1657-a6bc-4fb8-88e5-d6bc12f621d2}, !- Source Object
  12,                                     !- Outlet Port
  {2f340d66-4dd5-468c-8343-d00bd7c2dcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a9d846a-774e-4550-bc2f-94001939d5f5}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3dc200c-8f2d-455c-b907-75f9aa4f405f}, !- Water Inlet Node Name
  {078d30fa-a533-43eb-b0e8-9fdb5e5275bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9688bcca-5bcf-4a96-a28a-cfbd0b5bbd1f}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Inlet Water Node, !- Name
  {86760ea7-51d6-40ad-9917-105f276318a8}, !- Inlet Port
  {c3dc200c-8f2d-455c-b907-75f9aa4f405f}; !- Outlet Port

OS:Connection,
  {86760ea7-51d6-40ad-9917-105f276318a8}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  36,                                     !- Outlet Port
  {9688bcca-5bcf-4a96-a28a-cfbd0b5bbd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42169a34-5a83-48f7-859f-3817abf82eed}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Outlet Water Node, !- Name
  {078d30fa-a533-43eb-b0e8-9fdb5e5275bb}, !- Inlet Port
  {724c6a1f-88c4-4f30-a51c-e33d25ac5ec7}; !- Outlet Port

OS:Connection,
  {c3dc200c-8f2d-455c-b907-75f9aa4f405f}, !- Handle
  {9688bcca-5bcf-4a96-a28a-cfbd0b5bbd1f}, !- Source Object
  3,                                      !- Outlet Port
  {8a9d846a-774e-4550-bc2f-94001939d5f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {078d30fa-a533-43eb-b0e8-9fdb5e5275bb}, !- Handle
  {8a9d846a-774e-4550-bc2f-94001939d5f5}, !- Source Object
  6,                                      !- Outlet Port
  {42169a34-5a83-48f7-859f-3817abf82eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724c6a1f-88c4-4f30-a51c-e33d25ac5ec7}, !- Handle
  {42169a34-5a83-48f7-859f-3817abf82eed}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c6c4f94-7d88-4aea-b1cc-754f4bce09b4}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Controller, !- Name
  {8a9d846a-774e-4550-bc2f-94001939d5f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6b41ffd-732b-4259-bd25-944107ca0ff3}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9ef20ea6-991a-45bd-bbeb-58ca129e8f90}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a9d846a-774e-4550-bc2f-94001939d5f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0e20173-e889-4569-b4b8-0200fd4cce11}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a000fcf8-4b2b-49d2-b8b9-42e259be3c90}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Outlet Air Node, !- Name
  {f0e20173-e889-4569-b4b8-0200fd4cce11}, !- Inlet Port
  {1d932d8d-2e01-4eb5-bfcf-285a789dad8d}; !- Outlet Port

OS:Node,
  {c42fbba7-43e0-4d0c-9508-3f48f8556196}, !- Handle
  Floor 1 Operating Room 3 ZN Return Air Node, !- Name
  {c9b34607-7754-45a4-90ca-5005d216f317}, !- Inlet Port
  {ee5cc267-d7d3-43a5-8067-600c39004447}; !- Outlet Port

OS:Connection,
  {1d932d8d-2e01-4eb5-bfcf-285a789dad8d}, !- Handle
  {a000fcf8-4b2b-49d2-b8b9-42e259be3c90}, !- Source Object
  3,                                      !- Outlet Port
  {0ed63fe2-55ac-4577-88cd-efd79fd671d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b34607-7754-45a4-90ca-5005d216f317}, !- Handle
  {58997a6c-dab7-4ad2-bd20-13dde3c19c78}, !- Source Object
  2,                                      !- Outlet Port
  {c42fbba7-43e0-4d0c-9508-3f48f8556196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5cc267-d7d3-43a5-8067-600c39004447}, !- Handle
  {c42fbba7-43e0-4d0c-9508-3f48f8556196}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {82d1a9b6-7624-4c8a-902d-9c9a2cc16939}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Inlet Air Node, !- Name
  {59d389d9-09c3-4e51-a780-367896c75f6c}, !- Inlet Port
  {9ef20ea6-991a-45bd-bbeb-58ca129e8f90}; !- Outlet Port

OS:Connection,
  {59d389d9-09c3-4e51-a780-367896c75f6c}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  34,                                     !- Outlet Port
  {82d1a9b6-7624-4c8a-902d-9c9a2cc16939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef20ea6-991a-45bd-bbeb-58ca129e8f90}, !- Handle
  {82d1a9b6-7624-4c8a-902d-9c9a2cc16939}, !- Source Object
  3,                                      !- Outlet Port
  {d6b41ffd-732b-4259-bd25-944107ca0ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0e20173-e889-4569-b4b8-0200fd4cce11}, !- Handle
  {d6b41ffd-732b-4259-bd25-944107ca0ff3}, !- Source Object
  12,                                     !- Outlet Port
  {a000fcf8-4b2b-49d2-b8b9-42e259be3c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c11b76ea-832a-4536-886f-76a84bb655d3}, !- Handle
  Floor 1 PACU ZN Reheat Coil,            !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {619c5d62-c9d8-4ff6-998c-88745a0eb2d4}, !- Water Inlet Node Name
  {4da14f01-7437-4ac4-b616-ed724660ee93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {102e69a8-c6f9-4a1c-ad06-b583f7f64ae4}, !- Handle
  Floor 1 PACU ZN Reheat Coil Inlet Water Node, !- Name
  {c3c5e503-2e4d-44fb-97aa-656c65820a47}, !- Inlet Port
  {619c5d62-c9d8-4ff6-998c-88745a0eb2d4}; !- Outlet Port

OS:Connection,
  {c3c5e503-2e4d-44fb-97aa-656c65820a47}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  37,                                     !- Outlet Port
  {102e69a8-c6f9-4a1c-ad06-b583f7f64ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e969eb9e-ba78-4d50-a6d3-37ca445e5ea0}, !- Handle
  Floor 1 PACU ZN Reheat Coil Outlet Water Node, !- Name
  {4da14f01-7437-4ac4-b616-ed724660ee93}, !- Inlet Port
  {8b685b71-2b95-4e23-8321-e61c0379c34f}; !- Outlet Port

OS:Connection,
  {619c5d62-c9d8-4ff6-998c-88745a0eb2d4}, !- Handle
  {102e69a8-c6f9-4a1c-ad06-b583f7f64ae4}, !- Source Object
  3,                                      !- Outlet Port
  {c11b76ea-832a-4536-886f-76a84bb655d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4da14f01-7437-4ac4-b616-ed724660ee93}, !- Handle
  {c11b76ea-832a-4536-886f-76a84bb655d3}, !- Source Object
  6,                                      !- Outlet Port
  {e969eb9e-ba78-4d50-a6d3-37ca445e5ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b685b71-2b95-4e23-8321-e61c0379c34f}, !- Handle
  {e969eb9e-ba78-4d50-a6d3-37ca445e5ea0}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {33b4f985-0c9a-4c7e-93d7-544fa620163e}, !- Handle
  Floor 1 PACU ZN Reheat Coil Controller, !- Name
  {c11b76ea-832a-4536-886f-76a84bb655d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d8a0af2-120e-406c-b35d-b05d6894cc83}, !- Handle
  Floor 1 PACU ZN VAV Terminal,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {3aba3882-056e-49c2-9e8c-6bc881677004}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c11b76ea-832a-4536-886f-76a84bb655d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {562892cc-6968-44a6-acdb-e1b7a259bbf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c30b57cd-ee4b-40ce-95c2-77b2a2f4a102}, !- Handle
  Floor 1 PACU ZN VAV Terminal Outlet Air Node, !- Name
  {562892cc-6968-44a6-acdb-e1b7a259bbf9}, !- Inlet Port
  {58c69036-3a88-4c00-8509-ede5df64dcb2}; !- Outlet Port

OS:Node,
  {dd358549-1803-4e20-82f2-851a215516cc}, !- Handle
  Floor 1 PACU ZN Return Air Node,        !- Name
  {2b10e769-db00-47fc-841e-159ebf34e627}, !- Inlet Port
  {4e0802d0-0680-4bcd-8ec1-503c1e6c64f7}; !- Outlet Port

OS:Connection,
  {58c69036-3a88-4c00-8509-ede5df64dcb2}, !- Handle
  {c30b57cd-ee4b-40ce-95c2-77b2a2f4a102}, !- Source Object
  3,                                      !- Outlet Port
  {aa44e4d5-0a7b-46b3-9b4b-72915de84def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b10e769-db00-47fc-841e-159ebf34e627}, !- Handle
  {94036960-20c0-47d1-9739-91d397526050}, !- Source Object
  2,                                      !- Outlet Port
  {dd358549-1803-4e20-82f2-851a215516cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0802d0-0680-4bcd-8ec1-503c1e6c64f7}, !- Handle
  {dd358549-1803-4e20-82f2-851a215516cc}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {575e9f1a-1e86-4009-a8aa-f6e0c832b7ac}, !- Handle
  Floor 1 PACU ZN VAV Terminal Inlet Air Node, !- Name
  {40a6fdef-7995-4523-8a5c-a9df49b5935c}, !- Inlet Port
  {3aba3882-056e-49c2-9e8c-6bc881677004}; !- Outlet Port

OS:Connection,
  {40a6fdef-7995-4523-8a5c-a9df49b5935c}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  35,                                     !- Outlet Port
  {575e9f1a-1e86-4009-a8aa-f6e0c832b7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aba3882-056e-49c2-9e8c-6bc881677004}, !- Handle
  {575e9f1a-1e86-4009-a8aa-f6e0c832b7ac}, !- Source Object
  3,                                      !- Outlet Port
  {5d8a0af2-120e-406c-b35d-b05d6894cc83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562892cc-6968-44a6-acdb-e1b7a259bbf9}, !- Handle
  {5d8a0af2-120e-406c-b35d-b05d6894cc83}, !- Source Object
  12,                                     !- Outlet Port
  {c30b57cd-ee4b-40ce-95c2-77b2a2f4a102}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {72a05af2-c993-45d6-8967-e89d37ba75bb}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f899f329-6e15-4f9c-81d4-ab3ef314e0dc}, !- Water Inlet Node Name
  {143baddf-19fe-4823-80b7-cb81e8cbde39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f9bea8e-1472-40e4-b202-5273a6595a92}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Inlet Water Node, !- Name
  {6d8943bd-6446-459f-b27d-58091ce49f49}, !- Inlet Port
  {f899f329-6e15-4f9c-81d4-ab3ef314e0dc}; !- Outlet Port

OS:Connection,
  {6d8943bd-6446-459f-b27d-58091ce49f49}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  38,                                     !- Outlet Port
  {1f9bea8e-1472-40e4-b202-5273a6595a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b313de-8a6c-4abd-8cfa-4a1267327768}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Outlet Water Node, !- Name
  {143baddf-19fe-4823-80b7-cb81e8cbde39}, !- Inlet Port
  {36367c91-92bb-4368-a31c-832281d04353}; !- Outlet Port

OS:Connection,
  {f899f329-6e15-4f9c-81d4-ab3ef314e0dc}, !- Handle
  {1f9bea8e-1472-40e4-b202-5273a6595a92}, !- Source Object
  3,                                      !- Outlet Port
  {72a05af2-c993-45d6-8967-e89d37ba75bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {143baddf-19fe-4823-80b7-cb81e8cbde39}, !- Handle
  {72a05af2-c993-45d6-8967-e89d37ba75bb}, !- Source Object
  6,                                      !- Outlet Port
  {90b313de-8a6c-4abd-8cfa-4a1267327768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36367c91-92bb-4368-a31c-832281d04353}, !- Handle
  {90b313de-8a6c-4abd-8cfa-4a1267327768}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e2be4b4-fd66-4680-8f51-9fb7262c12cb}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Controller, !- Name
  {72a05af2-c993-45d6-8967-e89d37ba75bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec556929-f325-4006-b893-a2d1b9b59fe0}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {4bec84d5-6cf8-45a6-ab95-40c224f4c3b4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {72a05af2-c993-45d6-8967-e89d37ba75bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {27398862-1f03-4fb4-ac16-fbe450744766}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88c25d5a-22f7-4634-a711-ffe05125beb5}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Outlet Air Node, !- Name
  {27398862-1f03-4fb4-ac16-fbe450744766}, !- Inlet Port
  {0bf6faa0-40e0-4a30-8759-427f9ffbd966}; !- Outlet Port

OS:Node,
  {e499eb58-3e65-471b-97a2-b49fc3faa0eb}, !- Handle
  Floor 1 Pre-Op Hall ZN Return Air Node, !- Name
  {70dfc0dc-206a-4af5-a4a2-127515266ebc}, !- Inlet Port
  {5e1a31ad-fa29-43f3-bcd8-c7799656a3ef}; !- Outlet Port

OS:Connection,
  {0bf6faa0-40e0-4a30-8759-427f9ffbd966}, !- Handle
  {88c25d5a-22f7-4634-a711-ffe05125beb5}, !- Source Object
  3,                                      !- Outlet Port
  {4cc991e7-ac61-4e83-84bf-c995a0b67b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dfc0dc-206a-4af5-a4a2-127515266ebc}, !- Handle
  {cb504c12-b0c0-4a8b-8872-e2f28f231f2e}, !- Source Object
  2,                                      !- Outlet Port
  {e499eb58-3e65-471b-97a2-b49fc3faa0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1a31ad-fa29-43f3-bcd8-c7799656a3ef}, !- Handle
  {e499eb58-3e65-471b-97a2-b49fc3faa0eb}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {c49c7ad9-a463-410b-83c9-d84a1106c5fb}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Inlet Air Node, !- Name
  {e1e3b145-0eee-427a-9266-4c48dde3e6c8}, !- Inlet Port
  {4bec84d5-6cf8-45a6-ab95-40c224f4c3b4}; !- Outlet Port

OS:Connection,
  {e1e3b145-0eee-427a-9266-4c48dde3e6c8}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  36,                                     !- Outlet Port
  {c49c7ad9-a463-410b-83c9-d84a1106c5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bec84d5-6cf8-45a6-ab95-40c224f4c3b4}, !- Handle
  {c49c7ad9-a463-410b-83c9-d84a1106c5fb}, !- Source Object
  3,                                      !- Outlet Port
  {ec556929-f325-4006-b893-a2d1b9b59fe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27398862-1f03-4fb4-ac16-fbe450744766}, !- Handle
  {ec556929-f325-4006-b893-a2d1b9b59fe0}, !- Source Object
  12,                                     !- Outlet Port
  {88c25d5a-22f7-4634-a711-ffe05125beb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d4ba43a-4399-4e45-a355-17a238282630}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad2b4b4c-56e9-46cb-b7c1-06673b207510}, !- Water Inlet Node Name
  {80fc42ad-a164-4e7a-bf16-68f92b013e38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {416ce16a-3700-4896-9625-f93f0739544c}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {65d11f83-c604-456f-93ef-9c3cdcbb588d}, !- Inlet Port
  {ad2b4b4c-56e9-46cb-b7c1-06673b207510}; !- Outlet Port

OS:Connection,
  {65d11f83-c604-456f-93ef-9c3cdcbb588d}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  39,                                     !- Outlet Port
  {416ce16a-3700-4896-9625-f93f0739544c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {638f686d-f0fc-42ab-83a9-fb64c7b96c69}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {80fc42ad-a164-4e7a-bf16-68f92b013e38}, !- Inlet Port
  {dad44669-999c-456c-801e-e25afa0a362a}; !- Outlet Port

OS:Connection,
  {ad2b4b4c-56e9-46cb-b7c1-06673b207510}, !- Handle
  {416ce16a-3700-4896-9625-f93f0739544c}, !- Source Object
  3,                                      !- Outlet Port
  {1d4ba43a-4399-4e45-a355-17a238282630}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80fc42ad-a164-4e7a-bf16-68f92b013e38}, !- Handle
  {1d4ba43a-4399-4e45-a355-17a238282630}, !- Source Object
  6,                                      !- Outlet Port
  {638f686d-f0fc-42ab-83a9-fb64c7b96c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad44669-999c-456c-801e-e25afa0a362a}, !- Handle
  {638f686d-f0fc-42ab-83a9-fb64c7b96c69}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ba35e5e-ed95-4d78-8fac-9de5507ab601}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Controller, !- Name
  {1d4ba43a-4399-4e45-a355-17a238282630}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0a2cba2-c635-43f9-bb83-c12280e02974}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {303f2436-0004-432b-9782-f9656cdd7687}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d4ba43a-4399-4e45-a355-17a238282630}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {259af698-79ce-4154-9d25-98b0a9e08bec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8af67b80-bc76-441f-aabb-99e7aa5f5e76}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {259af698-79ce-4154-9d25-98b0a9e08bec}, !- Inlet Port
  {babfbe3c-8242-42c5-9913-30304fd09617}; !- Outlet Port

OS:Node,
  {86e11143-6a1a-4574-8966-1659bd70dd77}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Return Air Node, !- Name
  {cbc7259a-05ea-4b11-aab7-3c1739b1b11d}, !- Inlet Port
  {880552f9-0dda-4d23-aecd-c8fb33a03408}; !- Outlet Port

OS:Connection,
  {babfbe3c-8242-42c5-9913-30304fd09617}, !- Handle
  {8af67b80-bc76-441f-aabb-99e7aa5f5e76}, !- Source Object
  3,                                      !- Outlet Port
  {e1c526ea-ae15-402b-a840-b996dd0eaec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc7259a-05ea-4b11-aab7-3c1739b1b11d}, !- Handle
  {71519d35-3e82-4a8d-8fef-36a16a0239a1}, !- Source Object
  2,                                      !- Outlet Port
  {86e11143-6a1a-4574-8966-1659bd70dd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880552f9-0dda-4d23-aecd-c8fb33a03408}, !- Handle
  {86e11143-6a1a-4574-8966-1659bd70dd77}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {98d9574e-2fb0-41ed-8b1b-d95462848b56}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {7383d2c9-a009-42d6-aee6-5a497299b2dc}, !- Inlet Port
  {303f2436-0004-432b-9782-f9656cdd7687}; !- Outlet Port

OS:Connection,
  {7383d2c9-a009-42d6-aee6-5a497299b2dc}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  37,                                     !- Outlet Port
  {98d9574e-2fb0-41ed-8b1b-d95462848b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303f2436-0004-432b-9782-f9656cdd7687}, !- Handle
  {98d9574e-2fb0-41ed-8b1b-d95462848b56}, !- Source Object
  3,                                      !- Outlet Port
  {f0a2cba2-c635-43f9-bb83-c12280e02974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {259af698-79ce-4154-9d25-98b0a9e08bec}, !- Handle
  {f0a2cba2-c635-43f9-bb83-c12280e02974}, !- Source Object
  12,                                     !- Outlet Port
  {8af67b80-bc76-441f-aabb-99e7aa5f5e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f380389c-0d6f-4052-ba81-04de7709c2ad}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fc91095-d85b-4e23-a121-b217571284d6}, !- Water Inlet Node Name
  {a86924c9-c80e-4bc2-9a23-96d94572e9d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {783316af-402e-40de-8888-32d269194056}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {17c1ebfe-f2c0-4d03-b763-a5f064ebe908}, !- Inlet Port
  {8fc91095-d85b-4e23-a121-b217571284d6}; !- Outlet Port

OS:Connection,
  {17c1ebfe-f2c0-4d03-b763-a5f064ebe908}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  40,                                     !- Outlet Port
  {783316af-402e-40de-8888-32d269194056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89f474a8-0cc3-4a1d-86cf-261fe1136c58}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {a86924c9-c80e-4bc2-9a23-96d94572e9d4}, !- Inlet Port
  {57f24bac-14a0-47b6-b7b1-cb0ef5942042}; !- Outlet Port

OS:Connection,
  {8fc91095-d85b-4e23-a121-b217571284d6}, !- Handle
  {783316af-402e-40de-8888-32d269194056}, !- Source Object
  3,                                      !- Outlet Port
  {f380389c-0d6f-4052-ba81-04de7709c2ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a86924c9-c80e-4bc2-9a23-96d94572e9d4}, !- Handle
  {f380389c-0d6f-4052-ba81-04de7709c2ad}, !- Source Object
  6,                                      !- Outlet Port
  {89f474a8-0cc3-4a1d-86cf-261fe1136c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f24bac-14a0-47b6-b7b1-cb0ef5942042}, !- Handle
  {89f474a8-0cc3-4a1d-86cf-261fe1136c58}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3e60301-dcbe-404f-9cc9-4a670b2b29ac}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Controller, !- Name
  {f380389c-0d6f-4052-ba81-04de7709c2ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c8a4a89-7da4-4f21-8522-534b479d3067}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {76e2017a-1c49-463f-9889-2083f54a536a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f380389c-0d6f-4052-ba81-04de7709c2ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a131a14-fa7c-4cf7-9c69-51f1f9713748}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9552590-8870-4fd3-a872-b22e11e7cc20}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {0a131a14-fa7c-4cf7-9c69-51f1f9713748}, !- Inlet Port
  {e68dbaa7-203e-434d-b4a8-e410df84e221}; !- Outlet Port

OS:Node,
  {532d00e6-20c9-4993-9133-b9ead2450eb1}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Return Air Node, !- Name
  {b7f5e594-e40e-4749-8b60-0b4f3ce9f966}, !- Inlet Port
  {b7ed8ad8-6b81-4571-88e1-beb607d41271}; !- Outlet Port

OS:Connection,
  {e68dbaa7-203e-434d-b4a8-e410df84e221}, !- Handle
  {f9552590-8870-4fd3-a872-b22e11e7cc20}, !- Source Object
  3,                                      !- Outlet Port
  {f618a139-2aba-4b72-b7f8-a01a3410b63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f5e594-e40e-4749-8b60-0b4f3ce9f966}, !- Handle
  {6f83d85d-bd44-4692-a0de-8b3474226c3d}, !- Source Object
  2,                                      !- Outlet Port
  {532d00e6-20c9-4993-9133-b9ead2450eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ed8ad8-6b81-4571-88e1-beb607d41271}, !- Handle
  {532d00e6-20c9-4993-9133-b9ead2450eb1}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {ae64df23-af2e-4584-956e-46118e409102}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {c5b5128f-3ca1-416e-b673-0b2efa2e5436}, !- Inlet Port
  {76e2017a-1c49-463f-9889-2083f54a536a}; !- Outlet Port

OS:Connection,
  {c5b5128f-3ca1-416e-b673-0b2efa2e5436}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  38,                                     !- Outlet Port
  {ae64df23-af2e-4584-956e-46118e409102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e2017a-1c49-463f-9889-2083f54a536a}, !- Handle
  {ae64df23-af2e-4584-956e-46118e409102}, !- Source Object
  3,                                      !- Outlet Port
  {4c8a4a89-7da4-4f21-8522-534b479d3067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a131a14-fa7c-4cf7-9c69-51f1f9713748}, !- Handle
  {4c8a4a89-7da4-4f21-8522-534b479d3067}, !- Source Object
  12,                                     !- Outlet Port
  {f9552590-8870-4fd3-a872-b22e11e7cc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0901ad2-285a-4e9a-b438-d1764eaad112}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {571dcf32-8a99-498c-8f62-9fba8e01d139}, !- Water Inlet Node Name
  {9e2510c4-fe20-430a-9ac0-82f95df9e860}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a199ab58-4c78-45ee-a045-31f33eaaa601}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {667f9902-c44c-4b6b-a795-5b2c8ec53a25}, !- Inlet Port
  {571dcf32-8a99-498c-8f62-9fba8e01d139}; !- Outlet Port

OS:Connection,
  {667f9902-c44c-4b6b-a795-5b2c8ec53a25}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  41,                                     !- Outlet Port
  {a199ab58-4c78-45ee-a045-31f33eaaa601}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3122a75a-61ce-479b-820b-056bf979f1b9}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {9e2510c4-fe20-430a-9ac0-82f95df9e860}, !- Inlet Port
  {c3d36fa4-915b-4fdc-8a52-b5ab76eea830}; !- Outlet Port

OS:Connection,
  {571dcf32-8a99-498c-8f62-9fba8e01d139}, !- Handle
  {a199ab58-4c78-45ee-a045-31f33eaaa601}, !- Source Object
  3,                                      !- Outlet Port
  {a0901ad2-285a-4e9a-b438-d1764eaad112}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e2510c4-fe20-430a-9ac0-82f95df9e860}, !- Handle
  {a0901ad2-285a-4e9a-b438-d1764eaad112}, !- Source Object
  6,                                      !- Outlet Port
  {3122a75a-61ce-479b-820b-056bf979f1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d36fa4-915b-4fdc-8a52-b5ab76eea830}, !- Handle
  {3122a75a-61ce-479b-820b-056bf979f1b9}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1ae437b-cc64-4213-9690-e32187321414}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Controller, !- Name
  {a0901ad2-285a-4e9a-b438-d1764eaad112}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33b18088-3d36-49d3-889b-d7bfa980b2f6}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {31807b26-d903-4c4a-b579-a95edd9c7f3e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0901ad2-285a-4e9a-b438-d1764eaad112}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ad20a25-a92d-4592-90fd-b2a274c92b48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6997eb9e-9fe6-441b-846c-3a724aa5a74b}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {2ad20a25-a92d-4592-90fd-b2a274c92b48}, !- Inlet Port
  {8bdd6263-508f-4cf0-9ed2-9c5cec240667}; !- Outlet Port

OS:Node,
  {a7bf44cf-bcc8-4837-97fb-38fb1e617228}, !- Handle
  Floor 1 Pre-Op Toilet ZN Return Air Node, !- Name
  {28f6ba9a-937d-4614-bbca-7da1a26e4340}, !- Inlet Port
  {4e20724f-0a72-4b01-9740-f4fe96ba2352}; !- Outlet Port

OS:Connection,
  {8bdd6263-508f-4cf0-9ed2-9c5cec240667}, !- Handle
  {6997eb9e-9fe6-441b-846c-3a724aa5a74b}, !- Source Object
  3,                                      !- Outlet Port
  {60d1b3e7-d650-438b-9165-8b2bdea2a96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f6ba9a-937d-4614-bbca-7da1a26e4340}, !- Handle
  {92365f2b-c3a4-4b32-9b80-7cd59ed6602a}, !- Source Object
  2,                                      !- Outlet Port
  {a7bf44cf-bcc8-4837-97fb-38fb1e617228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e20724f-0a72-4b01-9740-f4fe96ba2352}, !- Handle
  {a7bf44cf-bcc8-4837-97fb-38fb1e617228}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {26e6fcf1-b8ee-445e-8786-764a0e659a9e}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {036b9a1d-bada-4597-8afb-13d7b05ca5b0}, !- Inlet Port
  {31807b26-d903-4c4a-b579-a95edd9c7f3e}; !- Outlet Port

OS:Connection,
  {036b9a1d-bada-4597-8afb-13d7b05ca5b0}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  39,                                     !- Outlet Port
  {26e6fcf1-b8ee-445e-8786-764a0e659a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31807b26-d903-4c4a-b579-a95edd9c7f3e}, !- Handle
  {26e6fcf1-b8ee-445e-8786-764a0e659a9e}, !- Source Object
  3,                                      !- Outlet Port
  {33b18088-3d36-49d3-889b-d7bfa980b2f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ad20a25-a92d-4592-90fd-b2a274c92b48}, !- Handle
  {33b18088-3d36-49d3-889b-d7bfa980b2f6}, !- Source Object
  12,                                     !- Outlet Port
  {6997eb9e-9fe6-441b-846c-3a724aa5a74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e84315a4-9be6-4dc1-9fcb-4a73b24bd12c}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5fbca93f-f1ed-45b1-b9e8-2ee6b0449410}, !- Water Inlet Node Name
  {d063d69f-4525-4ab9-aae8-6423463c8f5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03277eb4-2863-4464-be03-2fd5ed90363e}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Inlet Water Node, !- Name
  {1e3f5117-741d-473a-9044-f04d86c2bafa}, !- Inlet Port
  {5fbca93f-f1ed-45b1-b9e8-2ee6b0449410}; !- Outlet Port

OS:Connection,
  {1e3f5117-741d-473a-9044-f04d86c2bafa}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  42,                                     !- Outlet Port
  {03277eb4-2863-4464-be03-2fd5ed90363e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc806a5e-0c04-4543-be58-a4506ca751b2}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Outlet Water Node, !- Name
  {d063d69f-4525-4ab9-aae8-6423463c8f5d}, !- Inlet Port
  {60387a58-abd5-4f69-bf38-efc0ef910e6b}; !- Outlet Port

OS:Connection,
  {5fbca93f-f1ed-45b1-b9e8-2ee6b0449410}, !- Handle
  {03277eb4-2863-4464-be03-2fd5ed90363e}, !- Source Object
  3,                                      !- Outlet Port
  {e84315a4-9be6-4dc1-9fcb-4a73b24bd12c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d063d69f-4525-4ab9-aae8-6423463c8f5d}, !- Handle
  {e84315a4-9be6-4dc1-9fcb-4a73b24bd12c}, !- Source Object
  6,                                      !- Outlet Port
  {cc806a5e-0c04-4543-be58-a4506ca751b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60387a58-abd5-4f69-bf38-efc0ef910e6b}, !- Handle
  {cc806a5e-0c04-4543-be58-a4506ca751b2}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {877b1bbc-e749-4763-9e4d-2180b3b559bc}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Controller, !- Name
  {e84315a4-9be6-4dc1-9fcb-4a73b24bd12c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37651ca7-7c1d-498a-9cb4-88daebb18f8a}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {d8d6c497-4f99-44b7-91eb-f7aa726a1f27}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e84315a4-9be6-4dc1-9fcb-4a73b24bd12c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52be415d-439a-4c79-b2f0-97283bdf9065}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c47bd10d-72c0-4e39-9f22-f71bd3a46e82}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Outlet Air Node, !- Name
  {52be415d-439a-4c79-b2f0-97283bdf9065}, !- Inlet Port
  {560b9b3a-ca82-4968-aafa-1b678a63047d}; !- Outlet Port

OS:Node,
  {95b53306-8110-4cd4-960e-f3690735445d}, !- Handle
  Floor 1 Procedure Room ZN Return Air Node, !- Name
  {51da557a-3630-4ebc-a68a-1027e05402e5}, !- Inlet Port
  {6106d505-07ed-47ce-8b9c-0d4f90ebba15}; !- Outlet Port

OS:Connection,
  {560b9b3a-ca82-4968-aafa-1b678a63047d}, !- Handle
  {c47bd10d-72c0-4e39-9f22-f71bd3a46e82}, !- Source Object
  3,                                      !- Outlet Port
  {7f1d6021-90b3-402d-b5fd-9ca523b28774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51da557a-3630-4ebc-a68a-1027e05402e5}, !- Handle
  {7b418b9e-eb1a-4709-bbaf-8988da71f4a2}, !- Source Object
  2,                                      !- Outlet Port
  {95b53306-8110-4cd4-960e-f3690735445d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6106d505-07ed-47ce-8b9c-0d4f90ebba15}, !- Handle
  {95b53306-8110-4cd4-960e-f3690735445d}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {5c6f327f-334f-45bd-9f47-1b1e76737f7a}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Inlet Air Node, !- Name
  {d1373bc1-33c6-483a-96c2-63e359f3d044}, !- Inlet Port
  {d8d6c497-4f99-44b7-91eb-f7aa726a1f27}; !- Outlet Port

OS:Connection,
  {d1373bc1-33c6-483a-96c2-63e359f3d044}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  40,                                     !- Outlet Port
  {5c6f327f-334f-45bd-9f47-1b1e76737f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d6c497-4f99-44b7-91eb-f7aa726a1f27}, !- Handle
  {5c6f327f-334f-45bd-9f47-1b1e76737f7a}, !- Source Object
  3,                                      !- Outlet Port
  {37651ca7-7c1d-498a-9cb4-88daebb18f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52be415d-439a-4c79-b2f0-97283bdf9065}, !- Handle
  {37651ca7-7c1d-498a-9cb4-88daebb18f8a}, !- Source Object
  12,                                     !- Outlet Port
  {c47bd10d-72c0-4e39-9f22-f71bd3a46e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f76598bb-0cb0-4713-b930-5793ba354b52}, !- Handle
  Floor 1 Reception ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c3a4ee3-1284-4b0e-a092-84f6a9a60610}, !- Water Inlet Node Name
  {8e68d1ba-c865-425d-b3c1-5c1fecf9bb2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f102eb7b-5cce-4b9c-bcdb-495476742113}, !- Handle
  Floor 1 Reception ZN Reheat Coil Inlet Water Node, !- Name
  {9889b15c-4dd4-41cb-9eb4-2737938ad398}, !- Inlet Port
  {6c3a4ee3-1284-4b0e-a092-84f6a9a60610}; !- Outlet Port

OS:Connection,
  {9889b15c-4dd4-41cb-9eb4-2737938ad398}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  43,                                     !- Outlet Port
  {f102eb7b-5cce-4b9c-bcdb-495476742113}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d193739-1de1-4b18-89a3-192359c3d290}, !- Handle
  Floor 1 Reception ZN Reheat Coil Outlet Water Node, !- Name
  {8e68d1ba-c865-425d-b3c1-5c1fecf9bb2d}, !- Inlet Port
  {186ad70d-2a30-4941-8fc4-f33dd2d101c3}; !- Outlet Port

OS:Connection,
  {6c3a4ee3-1284-4b0e-a092-84f6a9a60610}, !- Handle
  {f102eb7b-5cce-4b9c-bcdb-495476742113}, !- Source Object
  3,                                      !- Outlet Port
  {f76598bb-0cb0-4713-b930-5793ba354b52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e68d1ba-c865-425d-b3c1-5c1fecf9bb2d}, !- Handle
  {f76598bb-0cb0-4713-b930-5793ba354b52}, !- Source Object
  6,                                      !- Outlet Port
  {1d193739-1de1-4b18-89a3-192359c3d290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186ad70d-2a30-4941-8fc4-f33dd2d101c3}, !- Handle
  {1d193739-1de1-4b18-89a3-192359c3d290}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6154eb1f-6168-4e9f-ad0c-72f2cc93061b}, !- Handle
  Floor 1 Reception ZN Reheat Coil Controller, !- Name
  {f76598bb-0cb0-4713-b930-5793ba354b52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4fa50ecb-b5c3-4eca-bbe1-b7105aae58ac}, !- Handle
  Floor 1 Reception ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {1156eea2-3cd7-45d8-927e-26a0d4298fc1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f76598bb-0cb0-4713-b930-5793ba354b52}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79ac7335-9969-42d7-914b-3fa51ba0df93}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aea8c0eb-c56a-4236-b770-1a54ef452af8}, !- Handle
  Floor 1 Reception ZN VAV Terminal Outlet Air Node, !- Name
  {79ac7335-9969-42d7-914b-3fa51ba0df93}, !- Inlet Port
  {fb8af627-bb35-4548-8fce-4a8edb6cf837}; !- Outlet Port

OS:Node,
  {0b789965-cfc1-4a7c-8b71-3a01d9438a9c}, !- Handle
  Floor 1 Reception ZN Return Air Node,   !- Name
  {a187e589-458d-421c-9a2f-1a9bdebcd9bc}, !- Inlet Port
  {c5f36445-2f99-4e85-9e88-db9af6f5d112}; !- Outlet Port

OS:Connection,
  {fb8af627-bb35-4548-8fce-4a8edb6cf837}, !- Handle
  {aea8c0eb-c56a-4236-b770-1a54ef452af8}, !- Source Object
  3,                                      !- Outlet Port
  {b8aea415-4132-4d00-8d71-c18f94ed0128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a187e589-458d-421c-9a2f-1a9bdebcd9bc}, !- Handle
  {37b015c6-5296-4a14-b129-7af6f2d1cf7c}, !- Source Object
  2,                                      !- Outlet Port
  {0b789965-cfc1-4a7c-8b71-3a01d9438a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f36445-2f99-4e85-9e88-db9af6f5d112}, !- Handle
  {0b789965-cfc1-4a7c-8b71-3a01d9438a9c}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {0271b53b-a035-40fb-8101-9072a248f7db}, !- Handle
  Floor 1 Reception ZN VAV Terminal Inlet Air Node, !- Name
  {d992719d-aecf-4572-bcb7-86ee6caf957d}, !- Inlet Port
  {1156eea2-3cd7-45d8-927e-26a0d4298fc1}; !- Outlet Port

OS:Connection,
  {d992719d-aecf-4572-bcb7-86ee6caf957d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  41,                                     !- Outlet Port
  {0271b53b-a035-40fb-8101-9072a248f7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1156eea2-3cd7-45d8-927e-26a0d4298fc1}, !- Handle
  {0271b53b-a035-40fb-8101-9072a248f7db}, !- Source Object
  3,                                      !- Outlet Port
  {4fa50ecb-b5c3-4eca-bbe1-b7105aae58ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79ac7335-9969-42d7-914b-3fa51ba0df93}, !- Handle
  {4fa50ecb-b5c3-4eca-bbe1-b7105aae58ac}, !- Source Object
  12,                                     !- Outlet Port
  {aea8c0eb-c56a-4236-b770-1a54ef452af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {780f9fa7-7ac6-44be-82ca-c3f4ea761826}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae674ae4-c244-495a-82b5-e2db40c9095e}, !- Water Inlet Node Name
  {0109b880-f9d0-461f-a563-27c51ce43b5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c8d4e783-c38c-4a6c-94ed-2c3707d1d78a}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Inlet Water Node, !- Name
  {3fa5078b-2656-48b0-9755-fdbc13ca9476}, !- Inlet Port
  {ae674ae4-c244-495a-82b5-e2db40c9095e}; !- Outlet Port

OS:Connection,
  {3fa5078b-2656-48b0-9755-fdbc13ca9476}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  44,                                     !- Outlet Port
  {c8d4e783-c38c-4a6c-94ed-2c3707d1d78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b280cf4-1369-4491-b84d-5249f60b7126}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Outlet Water Node, !- Name
  {0109b880-f9d0-461f-a563-27c51ce43b5e}, !- Inlet Port
  {7cc8c69c-245b-4650-909a-d861d969bca9}; !- Outlet Port

OS:Connection,
  {ae674ae4-c244-495a-82b5-e2db40c9095e}, !- Handle
  {c8d4e783-c38c-4a6c-94ed-2c3707d1d78a}, !- Source Object
  3,                                      !- Outlet Port
  {780f9fa7-7ac6-44be-82ca-c3f4ea761826}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0109b880-f9d0-461f-a563-27c51ce43b5e}, !- Handle
  {780f9fa7-7ac6-44be-82ca-c3f4ea761826}, !- Source Object
  6,                                      !- Outlet Port
  {8b280cf4-1369-4491-b84d-5249f60b7126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc8c69c-245b-4650-909a-d861d969bca9}, !- Handle
  {8b280cf4-1369-4491-b84d-5249f60b7126}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84d5abad-be40-4546-aefd-74a2dee251a3}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Controller, !- Name
  {780f9fa7-7ac6-44be-82ca-c3f4ea761826}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0af714db-37ac-4b0a-a092-960ced70e7c8}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e2d6560b-dd62-4409-b3bf-5208c58910ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {780f9fa7-7ac6-44be-82ca-c3f4ea761826}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28c7eb8e-2b32-4506-8e48-11f55351c205}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bbb7ece-b887-43ed-94c2-cbce50106ea9}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Outlet Air Node, !- Name
  {28c7eb8e-2b32-4506-8e48-11f55351c205}, !- Inlet Port
  {6480c00a-c97b-40ce-96ba-ba90a620221a}; !- Outlet Port

OS:Node,
  {fd9079a1-89b5-4d16-bd5b-bb71c159624f}, !- Handle
  Floor 1 Reception Hall ZN Return Air Node, !- Name
  {1142fac2-82b3-43b6-a445-29c4426571dc}, !- Inlet Port
  {86a68d50-4a1d-461c-bf05-c6989d09521b}; !- Outlet Port

OS:Connection,
  {6480c00a-c97b-40ce-96ba-ba90a620221a}, !- Handle
  {3bbb7ece-b887-43ed-94c2-cbce50106ea9}, !- Source Object
  3,                                      !- Outlet Port
  {c9b2096a-1ce9-4002-b77d-10a7b24c4f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1142fac2-82b3-43b6-a445-29c4426571dc}, !- Handle
  {176a820e-129e-45ce-84d3-98ea056da0fb}, !- Source Object
  2,                                      !- Outlet Port
  {fd9079a1-89b5-4d16-bd5b-bb71c159624f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a68d50-4a1d-461c-bf05-c6989d09521b}, !- Handle
  {fd9079a1-89b5-4d16-bd5b-bb71c159624f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {8c7ae909-d6bf-4286-8028-1fa7c52ce8dc}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Inlet Air Node, !- Name
  {2a609a4e-7dbf-40c6-82d6-74842d753f64}, !- Inlet Port
  {e2d6560b-dd62-4409-b3bf-5208c58910ce}; !- Outlet Port

OS:Connection,
  {2a609a4e-7dbf-40c6-82d6-74842d753f64}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  42,                                     !- Outlet Port
  {8c7ae909-d6bf-4286-8028-1fa7c52ce8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d6560b-dd62-4409-b3bf-5208c58910ce}, !- Handle
  {8c7ae909-d6bf-4286-8028-1fa7c52ce8dc}, !- Source Object
  3,                                      !- Outlet Port
  {0af714db-37ac-4b0a-a092-960ced70e7c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28c7eb8e-2b32-4506-8e48-11f55351c205}, !- Handle
  {0af714db-37ac-4b0a-a092-960ced70e7c8}, !- Source Object
  12,                                     !- Outlet Port
  {3bbb7ece-b887-43ed-94c2-cbce50106ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2e84096-7965-44b5-b41f-d98f60544438}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {592e77be-3608-4daa-a36d-2647c3f21169}, !- Water Inlet Node Name
  {04f4af40-88e8-4ab5-bb91-f973df5b13dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99ecc715-81de-496c-aecd-18af03f1d2c1}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Inlet Water Node, !- Name
  {5c0b9a73-8b6f-4671-8cf6-4d755a7feb52}, !- Inlet Port
  {592e77be-3608-4daa-a36d-2647c3f21169}; !- Outlet Port

OS:Connection,
  {5c0b9a73-8b6f-4671-8cf6-4d755a7feb52}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  45,                                     !- Outlet Port
  {99ecc715-81de-496c-aecd-18af03f1d2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ecf6420-6ae4-46b7-abbb-3bf07453e705}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Outlet Water Node, !- Name
  {04f4af40-88e8-4ab5-bb91-f973df5b13dd}, !- Inlet Port
  {3b643168-42aa-4cad-9853-64781abb731d}; !- Outlet Port

OS:Connection,
  {592e77be-3608-4daa-a36d-2647c3f21169}, !- Handle
  {99ecc715-81de-496c-aecd-18af03f1d2c1}, !- Source Object
  3,                                      !- Outlet Port
  {a2e84096-7965-44b5-b41f-d98f60544438}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04f4af40-88e8-4ab5-bb91-f973df5b13dd}, !- Handle
  {a2e84096-7965-44b5-b41f-d98f60544438}, !- Source Object
  6,                                      !- Outlet Port
  {3ecf6420-6ae4-46b7-abbb-3bf07453e705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b643168-42aa-4cad-9853-64781abb731d}, !- Handle
  {3ecf6420-6ae4-46b7-abbb-3bf07453e705}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dde6c396-3f4e-4dfe-a3e2-35dd74aa1762}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Controller, !- Name
  {a2e84096-7965-44b5-b41f-d98f60544438}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cdd747d-ac44-491d-a656-4d7927148006}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9aa5bc49-85c7-4f1b-985e-ed7382baa49f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2e84096-7965-44b5-b41f-d98f60544438}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a0958e9-2b4f-4aad-9de4-1e47d07762ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9efc178f-f406-4a71-a00c-cd4df25c6b46}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Outlet Air Node, !- Name
  {0a0958e9-2b4f-4aad-9de4-1e47d07762ce}, !- Inlet Port
  {9d8368a0-8a35-4141-af00-a58c019abe81}; !- Outlet Port

OS:Node,
  {b5ee85f4-515a-4d93-8ef6-a3d7bc7f911b}, !- Handle
  Floor 1 Recovery Room ZN Return Air Node, !- Name
  {0294594e-d011-4de1-813d-304132a015ac}, !- Inlet Port
  {6e5f25ac-2f7b-461c-b82f-e08b98c7be5e}; !- Outlet Port

OS:Connection,
  {9d8368a0-8a35-4141-af00-a58c019abe81}, !- Handle
  {9efc178f-f406-4a71-a00c-cd4df25c6b46}, !- Source Object
  3,                                      !- Outlet Port
  {4e558b98-b70e-4001-aaa6-1d82a5c4286b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0294594e-d011-4de1-813d-304132a015ac}, !- Handle
  {34844812-6885-4133-a1ed-44378672354b}, !- Source Object
  2,                                      !- Outlet Port
  {b5ee85f4-515a-4d93-8ef6-a3d7bc7f911b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5f25ac-2f7b-461c-b82f-e08b98c7be5e}, !- Handle
  {b5ee85f4-515a-4d93-8ef6-a3d7bc7f911b}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {e49a2b9f-c146-4ba2-a291-5f81c9b94f95}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Inlet Air Node, !- Name
  {433eac49-db88-4454-96a9-32a620ab1d8e}, !- Inlet Port
  {9aa5bc49-85c7-4f1b-985e-ed7382baa49f}; !- Outlet Port

OS:Connection,
  {433eac49-db88-4454-96a9-32a620ab1d8e}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  43,                                     !- Outlet Port
  {e49a2b9f-c146-4ba2-a291-5f81c9b94f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa5bc49-85c7-4f1b-985e-ed7382baa49f}, !- Handle
  {e49a2b9f-c146-4ba2-a291-5f81c9b94f95}, !- Source Object
  3,                                      !- Outlet Port
  {8cdd747d-ac44-491d-a656-4d7927148006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a0958e9-2b4f-4aad-9de4-1e47d07762ce}, !- Handle
  {8cdd747d-ac44-491d-a656-4d7927148006}, !- Source Object
  12,                                     !- Outlet Port
  {9efc178f-f406-4a71-a00c-cd4df25c6b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b85d5c65-c93a-450f-836d-cdcce62b7fe3}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97fe333b-3650-4a73-9c1a-71cbd51b2f80}, !- Water Inlet Node Name
  {161ef9a3-c1f6-45c3-a907-d109c3900bcf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a46080d5-95bc-4c06-8ac0-08c44c996dae}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Inlet Water Node, !- Name
  {4db1f291-4450-41cf-b4a8-8cb3967a693c}, !- Inlet Port
  {97fe333b-3650-4a73-9c1a-71cbd51b2f80}; !- Outlet Port

OS:Connection,
  {4db1f291-4450-41cf-b4a8-8cb3967a693c}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  46,                                     !- Outlet Port
  {a46080d5-95bc-4c06-8ac0-08c44c996dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {265468f4-507b-48b9-91d7-dff55b076b2b}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Outlet Water Node, !- Name
  {161ef9a3-c1f6-45c3-a907-d109c3900bcf}, !- Inlet Port
  {cca35e35-8cbb-452d-bbc8-7963eabb34bf}; !- Outlet Port

OS:Connection,
  {97fe333b-3650-4a73-9c1a-71cbd51b2f80}, !- Handle
  {a46080d5-95bc-4c06-8ac0-08c44c996dae}, !- Source Object
  3,                                      !- Outlet Port
  {b85d5c65-c93a-450f-836d-cdcce62b7fe3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {161ef9a3-c1f6-45c3-a907-d109c3900bcf}, !- Handle
  {b85d5c65-c93a-450f-836d-cdcce62b7fe3}, !- Source Object
  6,                                      !- Outlet Port
  {265468f4-507b-48b9-91d7-dff55b076b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca35e35-8cbb-452d-bbc8-7963eabb34bf}, !- Handle
  {265468f4-507b-48b9-91d7-dff55b076b2b}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93591b2f-837d-4eb5-9b5c-75e6207b25e2}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Controller, !- Name
  {b85d5c65-c93a-450f-836d-cdcce62b7fe3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f496432-465e-4ae8-9221-a37eadbcc4c6}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {1fbdaf8f-5393-495d-bdc9-8c19276937dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b85d5c65-c93a-450f-836d-cdcce62b7fe3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50a44503-87c7-4c76-8bed-768d42771489}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac28de09-4edc-4200-8b65-8957824ba0b8}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Outlet Air Node, !- Name
  {50a44503-87c7-4c76-8bed-768d42771489}, !- Inlet Port
  {547308e6-2e68-4507-a2f9-25011bbb23ca}; !- Outlet Port

OS:Node,
  {e7ef313c-5289-4035-9e75-8f935e06bdd2}, !- Handle
  Floor 1 Scheduling ZN Return Air Node,  !- Name
  {f6d4d0c1-10c1-4a03-bdde-cbc2cbe825a7}, !- Inlet Port
  {7bf9ada3-6d73-4b79-90e9-49ac8f84f3bd}; !- Outlet Port

OS:Connection,
  {547308e6-2e68-4507-a2f9-25011bbb23ca}, !- Handle
  {ac28de09-4edc-4200-8b65-8957824ba0b8}, !- Source Object
  3,                                      !- Outlet Port
  {1d5d88be-f47a-4097-8c05-72d9bd631c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d4d0c1-10c1-4a03-bdde-cbc2cbe825a7}, !- Handle
  {1c33ca05-57b1-4824-b1a8-94d7f00dd074}, !- Source Object
  2,                                      !- Outlet Port
  {e7ef313c-5289-4035-9e75-8f935e06bdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf9ada3-6d73-4b79-90e9-49ac8f84f3bd}, !- Handle
  {e7ef313c-5289-4035-9e75-8f935e06bdd2}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {42d2f61a-1775-40ed-8473-8e143eb0645a}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Inlet Air Node, !- Name
  {a8d73f6c-38d7-4ab8-bde9-4b8b85e57b1d}, !- Inlet Port
  {1fbdaf8f-5393-495d-bdc9-8c19276937dd}; !- Outlet Port

OS:Connection,
  {a8d73f6c-38d7-4ab8-bde9-4b8b85e57b1d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  44,                                     !- Outlet Port
  {42d2f61a-1775-40ed-8473-8e143eb0645a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fbdaf8f-5393-495d-bdc9-8c19276937dd}, !- Handle
  {42d2f61a-1775-40ed-8473-8e143eb0645a}, !- Source Object
  3,                                      !- Outlet Port
  {6f496432-465e-4ae8-9221-a37eadbcc4c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50a44503-87c7-4c76-8bed-768d42771489}, !- Handle
  {6f496432-465e-4ae8-9221-a37eadbcc4c6}, !- Source Object
  12,                                     !- Outlet Port
  {ac28de09-4edc-4200-8b65-8957824ba0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ece8ccd7-079b-4c86-b36c-6aa55d681529}, !- Handle
  Floor 1 Scrub ZN Reheat Coil,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d140a1b3-6f44-41ff-a244-b456b1e0c77a}, !- Water Inlet Node Name
  {320074c9-3456-455f-a0cc-55f51f9ed23f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42f5280b-9f92-462f-bd1e-459435490d00}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Inlet Water Node, !- Name
  {ba5c2df4-8bfc-476f-8785-1f53f9d699d3}, !- Inlet Port
  {d140a1b3-6f44-41ff-a244-b456b1e0c77a}; !- Outlet Port

OS:Connection,
  {ba5c2df4-8bfc-476f-8785-1f53f9d699d3}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  47,                                     !- Outlet Port
  {42f5280b-9f92-462f-bd1e-459435490d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99a380f0-91af-428a-b033-16a43d12d20c}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Outlet Water Node, !- Name
  {320074c9-3456-455f-a0cc-55f51f9ed23f}, !- Inlet Port
  {b76f0f0b-53a1-4266-873e-5f86a2776d0f}; !- Outlet Port

OS:Connection,
  {d140a1b3-6f44-41ff-a244-b456b1e0c77a}, !- Handle
  {42f5280b-9f92-462f-bd1e-459435490d00}, !- Source Object
  3,                                      !- Outlet Port
  {ece8ccd7-079b-4c86-b36c-6aa55d681529}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {320074c9-3456-455f-a0cc-55f51f9ed23f}, !- Handle
  {ece8ccd7-079b-4c86-b36c-6aa55d681529}, !- Source Object
  6,                                      !- Outlet Port
  {99a380f0-91af-428a-b033-16a43d12d20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76f0f0b-53a1-4266-873e-5f86a2776d0f}, !- Handle
  {99a380f0-91af-428a-b033-16a43d12d20c}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c2babde-f78d-4a02-8c26-55cc2e05684c}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Controller, !- Name
  {ece8ccd7-079b-4c86-b36c-6aa55d681529}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b33a7217-afae-4396-826b-fbb4401a01d2}, !- Handle
  Floor 1 Scrub ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {2c97a954-952a-4e90-824b-59df931a3833}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ece8ccd7-079b-4c86-b36c-6aa55d681529}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96ffa79c-a872-4f4d-9fbb-fe19198f7882}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61eefd4c-bff2-4baa-9de2-9fa0991375b5}, !- Handle
  Floor 1 Scrub ZN VAV Terminal Outlet Air Node, !- Name
  {96ffa79c-a872-4f4d-9fbb-fe19198f7882}, !- Inlet Port
  {3825d53f-c9fe-4166-b0b1-0f42792969ba}; !- Outlet Port

OS:Node,
  {a02d3a8d-7e11-4dd1-b0b9-5cb7f0322df5}, !- Handle
  Floor 1 Scrub ZN Return Air Node,       !- Name
  {baff2c64-1c1e-47bf-a7c7-7dd2a846f297}, !- Inlet Port
  {699e4fa7-3226-4b7e-9da9-95d60454be31}; !- Outlet Port

OS:Connection,
  {3825d53f-c9fe-4166-b0b1-0f42792969ba}, !- Handle
  {61eefd4c-bff2-4baa-9de2-9fa0991375b5}, !- Source Object
  3,                                      !- Outlet Port
  {78366a20-7293-43f0-9825-86f5530116d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baff2c64-1c1e-47bf-a7c7-7dd2a846f297}, !- Handle
  {0937fd90-b069-42e3-9a92-7ed6f844bc61}, !- Source Object
  2,                                      !- Outlet Port
  {a02d3a8d-7e11-4dd1-b0b9-5cb7f0322df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699e4fa7-3226-4b7e-9da9-95d60454be31}, !- Handle
  {a02d3a8d-7e11-4dd1-b0b9-5cb7f0322df5}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {3cba5698-248c-4fcd-9884-b7012badb862}, !- Handle
  Floor 1 Scrub ZN VAV Terminal Inlet Air Node, !- Name
  {3bd6854e-3f5f-4968-85f3-28c2fc3e97cc}, !- Inlet Port
  {2c97a954-952a-4e90-824b-59df931a3833}; !- Outlet Port

OS:Connection,
  {3bd6854e-3f5f-4968-85f3-28c2fc3e97cc}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  45,                                     !- Outlet Port
  {3cba5698-248c-4fcd-9884-b7012badb862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c97a954-952a-4e90-824b-59df931a3833}, !- Handle
  {3cba5698-248c-4fcd-9884-b7012badb862}, !- Source Object
  3,                                      !- Outlet Port
  {b33a7217-afae-4396-826b-fbb4401a01d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96ffa79c-a872-4f4d-9fbb-fe19198f7882}, !- Handle
  {b33a7217-afae-4396-826b-fbb4401a01d2}, !- Source Object
  12,                                     !- Outlet Port
  {61eefd4c-bff2-4baa-9de2-9fa0991375b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c9ec0c7-ca96-42d7-ac0d-d1f4562223fa}, !- Handle
  Floor 1 Soil ZN Reheat Coil,            !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {402410ba-7776-4c44-a7fa-a5f90189e542}, !- Water Inlet Node Name
  {c6e0565b-29fc-494b-879b-1acdd876ebd1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5f95943-76cb-4ef7-b659-b6cb6c19e970}, !- Handle
  Floor 1 Soil ZN Reheat Coil Inlet Water Node, !- Name
  {e93c98de-4bcf-4477-9c22-e71868cbe7c4}, !- Inlet Port
  {402410ba-7776-4c44-a7fa-a5f90189e542}; !- Outlet Port

OS:Connection,
  {e93c98de-4bcf-4477-9c22-e71868cbe7c4}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  48,                                     !- Outlet Port
  {f5f95943-76cb-4ef7-b659-b6cb6c19e970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95131ef7-1ab6-4fe7-88f5-206576dab823}, !- Handle
  Floor 1 Soil ZN Reheat Coil Outlet Water Node, !- Name
  {c6e0565b-29fc-494b-879b-1acdd876ebd1}, !- Inlet Port
  {e8a2439f-70df-41c2-9070-fd5a880794fb}; !- Outlet Port

OS:Connection,
  {402410ba-7776-4c44-a7fa-a5f90189e542}, !- Handle
  {f5f95943-76cb-4ef7-b659-b6cb6c19e970}, !- Source Object
  3,                                      !- Outlet Port
  {8c9ec0c7-ca96-42d7-ac0d-d1f4562223fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6e0565b-29fc-494b-879b-1acdd876ebd1}, !- Handle
  {8c9ec0c7-ca96-42d7-ac0d-d1f4562223fa}, !- Source Object
  6,                                      !- Outlet Port
  {95131ef7-1ab6-4fe7-88f5-206576dab823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a2439f-70df-41c2-9070-fd5a880794fb}, !- Handle
  {95131ef7-1ab6-4fe7-88f5-206576dab823}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4571135d-8c6f-4342-8ded-bb534a588e2d}, !- Handle
  Floor 1 Soil ZN Reheat Coil Controller, !- Name
  {8c9ec0c7-ca96-42d7-ac0d-d1f4562223fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77a08e65-b22a-4c66-ac60-31094d67081e}, !- Handle
  Floor 1 Soil ZN VAV Terminal,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {808fee97-9d93-4b92-a8ba-1ec835fc3ed8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c9ec0c7-ca96-42d7-ac0d-d1f4562223fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03d4f318-764f-446d-9ab9-7dc7b7bb4462}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e2f1f2c-4da7-4504-9ffb-aabcae6e3947}, !- Handle
  Floor 1 Soil ZN VAV Terminal Outlet Air Node, !- Name
  {03d4f318-764f-446d-9ab9-7dc7b7bb4462}, !- Inlet Port
  {8c3e49a0-b345-4bab-847e-7f24c4ab2c1d}; !- Outlet Port

OS:Node,
  {00b22550-9668-4ad0-88f4-4cddaa12c885}, !- Handle
  Floor 1 Soil ZN Return Air Node,        !- Name
  {fa8e7858-84e6-464b-b0d3-b3374c65fea8}, !- Inlet Port
  {10cb16a6-9e5e-458e-a0ea-50c074bbd121}; !- Outlet Port

OS:Connection,
  {8c3e49a0-b345-4bab-847e-7f24c4ab2c1d}, !- Handle
  {3e2f1f2c-4da7-4504-9ffb-aabcae6e3947}, !- Source Object
  3,                                      !- Outlet Port
  {4255f13a-9552-4372-8c4b-80091f099f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8e7858-84e6-464b-b0d3-b3374c65fea8}, !- Handle
  {970e0f45-3127-48de-9801-9465eee05bbe}, !- Source Object
  2,                                      !- Outlet Port
  {00b22550-9668-4ad0-88f4-4cddaa12c885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cb16a6-9e5e-458e-a0ea-50c074bbd121}, !- Handle
  {00b22550-9668-4ad0-88f4-4cddaa12c885}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {cb12d1ad-da1b-46c9-a02c-083082632632}, !- Handle
  Floor 1 Soil ZN VAV Terminal Inlet Air Node, !- Name
  {61e94768-e89b-4a14-b6c4-a78324620ddc}, !- Inlet Port
  {808fee97-9d93-4b92-a8ba-1ec835fc3ed8}; !- Outlet Port

OS:Connection,
  {61e94768-e89b-4a14-b6c4-a78324620ddc}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  46,                                     !- Outlet Port
  {cb12d1ad-da1b-46c9-a02c-083082632632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808fee97-9d93-4b92-a8ba-1ec835fc3ed8}, !- Handle
  {cb12d1ad-da1b-46c9-a02c-083082632632}, !- Source Object
  3,                                      !- Outlet Port
  {77a08e65-b22a-4c66-ac60-31094d67081e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d4f318-764f-446d-9ab9-7dc7b7bb4462}, !- Handle
  {77a08e65-b22a-4c66-ac60-31094d67081e}, !- Source Object
  12,                                     !- Outlet Port
  {3e2f1f2c-4da7-4504-9ffb-aabcae6e3947}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6205717-6f6c-4524-82f4-6f77f93c9518}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e52e548-6588-4db4-9e46-8549ff9a40c1}, !- Water Inlet Node Name
  {b1fb1a0f-363e-4d67-b75e-6642876dd3e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d58be322-7e67-4c11-bd49-e7b5b4c599ae}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Inlet Water Node, !- Name
  {bcae58e5-73b9-4067-a8de-c856671ffb30}, !- Inlet Port
  {1e52e548-6588-4db4-9e46-8549ff9a40c1}; !- Outlet Port

OS:Connection,
  {bcae58e5-73b9-4067-a8de-c856671ffb30}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  49,                                     !- Outlet Port
  {d58be322-7e67-4c11-bd49-e7b5b4c599ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d8c6258-0091-494f-ac0a-fa8d01631eb5}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Outlet Water Node, !- Name
  {b1fb1a0f-363e-4d67-b75e-6642876dd3e0}, !- Inlet Port
  {3662d67f-c49e-4ac1-9fbc-fab52dcc5bc7}; !- Outlet Port

OS:Connection,
  {1e52e548-6588-4db4-9e46-8549ff9a40c1}, !- Handle
  {d58be322-7e67-4c11-bd49-e7b5b4c599ae}, !- Source Object
  3,                                      !- Outlet Port
  {d6205717-6f6c-4524-82f4-6f77f93c9518}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1fb1a0f-363e-4d67-b75e-6642876dd3e0}, !- Handle
  {d6205717-6f6c-4524-82f4-6f77f93c9518}, !- Source Object
  6,                                      !- Outlet Port
  {3d8c6258-0091-494f-ac0a-fa8d01631eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3662d67f-c49e-4ac1-9fbc-fab52dcc5bc7}, !- Handle
  {3d8c6258-0091-494f-ac0a-fa8d01631eb5}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef9caec0-ca60-4155-bf2e-73aed64a77a0}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Controller, !- Name
  {d6205717-6f6c-4524-82f4-6f77f93c9518}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f097749-b834-40ee-867d-71bf66da84f5}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {2eeb457f-2fac-491e-97ec-2edcb236a635}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6205717-6f6c-4524-82f4-6f77f93c9518}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40961ec4-f203-4120-a02a-c396d78d48aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b8062d9-343a-4f50-9328-58db172a6f14}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal Outlet Air Node, !- Name
  {40961ec4-f203-4120-a02a-c396d78d48aa}, !- Inlet Port
  {a0073acc-1b04-4908-b9f9-3506b35c807f}; !- Outlet Port

OS:Node,
  {f0308211-9f24-45c9-836c-034904ad4f4f}, !- Handle
  Floor 1 Soil Hold ZN Return Air Node,   !- Name
  {a6d27997-bb3f-4a6e-8b5a-4a1282753457}, !- Inlet Port
  {af1c9635-d402-4098-8abb-a26b2a7878ba}; !- Outlet Port

OS:Connection,
  {a0073acc-1b04-4908-b9f9-3506b35c807f}, !- Handle
  {3b8062d9-343a-4f50-9328-58db172a6f14}, !- Source Object
  3,                                      !- Outlet Port
  {3d45e571-2b04-4865-a65b-6dbf99d7f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d27997-bb3f-4a6e-8b5a-4a1282753457}, !- Handle
  {00dc0a53-bace-4319-82ad-a1500abe292d}, !- Source Object
  2,                                      !- Outlet Port
  {f0308211-9f24-45c9-836c-034904ad4f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1c9635-d402-4098-8abb-a26b2a7878ba}, !- Handle
  {f0308211-9f24-45c9-836c-034904ad4f4f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {e006b07e-7aa1-4d6a-9ad6-0621e00911c4}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal Inlet Air Node, !- Name
  {d05586fc-b06c-44d8-a692-50b8ae713cd7}, !- Inlet Port
  {2eeb457f-2fac-491e-97ec-2edcb236a635}; !- Outlet Port

OS:Connection,
  {d05586fc-b06c-44d8-a692-50b8ae713cd7}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  47,                                     !- Outlet Port
  {e006b07e-7aa1-4d6a-9ad6-0621e00911c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eeb457f-2fac-491e-97ec-2edcb236a635}, !- Handle
  {e006b07e-7aa1-4d6a-9ad6-0621e00911c4}, !- Source Object
  3,                                      !- Outlet Port
  {9f097749-b834-40ee-867d-71bf66da84f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40961ec4-f203-4120-a02a-c396d78d48aa}, !- Handle
  {9f097749-b834-40ee-867d-71bf66da84f5}, !- Source Object
  12,                                     !- Outlet Port
  {3b8062d9-343a-4f50-9328-58db172a6f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f074203-6e53-4e02-9c79-34f1d9dad600}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cdcd3379-81f1-4fcd-8e93-a61c68d3ceee}, !- Water Inlet Node Name
  {aeef3fcf-5c98-4ea5-a955-203860c794c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35dee3a5-f0f6-47a5-a464-a07dccba4f9f}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Inlet Water Node, !- Name
  {0dfe6446-aa8c-46f7-b399-361af0f3574c}, !- Inlet Port
  {cdcd3379-81f1-4fcd-8e93-a61c68d3ceee}; !- Outlet Port

OS:Connection,
  {0dfe6446-aa8c-46f7-b399-361af0f3574c}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  50,                                     !- Outlet Port
  {35dee3a5-f0f6-47a5-a464-a07dccba4f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5f5a06d-497e-4268-969f-1c8ab7495f23}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Outlet Water Node, !- Name
  {aeef3fcf-5c98-4ea5-a955-203860c794c7}, !- Inlet Port
  {f8aa9185-14d6-4959-b5da-92562a6b1564}; !- Outlet Port

OS:Connection,
  {cdcd3379-81f1-4fcd-8e93-a61c68d3ceee}, !- Handle
  {35dee3a5-f0f6-47a5-a464-a07dccba4f9f}, !- Source Object
  3,                                      !- Outlet Port
  {6f074203-6e53-4e02-9c79-34f1d9dad600}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aeef3fcf-5c98-4ea5-a955-203860c794c7}, !- Handle
  {6f074203-6e53-4e02-9c79-34f1d9dad600}, !- Source Object
  6,                                      !- Outlet Port
  {e5f5a06d-497e-4268-969f-1c8ab7495f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8aa9185-14d6-4959-b5da-92562a6b1564}, !- Handle
  {e5f5a06d-497e-4268-969f-1c8ab7495f23}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6a65dba-5028-46d1-8a13-6c145f4061b3}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Controller, !- Name
  {6f074203-6e53-4e02-9c79-34f1d9dad600}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8139460c-8305-4d08-b37c-4fa22d842c45}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {ebc880f2-f451-4022-a747-3e0a3ed8c494}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f074203-6e53-4e02-9c79-34f1d9dad600}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0768f12c-e866-4bcf-bcdc-6bc35c155a0d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4bcfb450-6820-4b31-a41f-d02c737203c8}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal Outlet Air Node, !- Name
  {0768f12c-e866-4bcf-bcdc-6bc35c155a0d}, !- Inlet Port
  {a875d45e-2e29-4159-bb36-0c2471f98f05}; !- Outlet Port

OS:Node,
  {3963682e-30bf-45b6-b96a-c2be2c3528c1}, !- Handle
  Floor 1 Soil Work ZN Return Air Node,   !- Name
  {f6d07db7-5246-4a7d-85b4-04e04bd45185}, !- Inlet Port
  {b978d84a-216c-4e8a-9f90-f1fd61790bf6}; !- Outlet Port

OS:Connection,
  {a875d45e-2e29-4159-bb36-0c2471f98f05}, !- Handle
  {4bcfb450-6820-4b31-a41f-d02c737203c8}, !- Source Object
  3,                                      !- Outlet Port
  {a382da0b-5d4e-4a62-b2cc-12e5a243af13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d07db7-5246-4a7d-85b4-04e04bd45185}, !- Handle
  {6203b15d-e995-4d06-95e7-0b337c7a9e62}, !- Source Object
  2,                                      !- Outlet Port
  {3963682e-30bf-45b6-b96a-c2be2c3528c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b978d84a-216c-4e8a-9f90-f1fd61790bf6}, !- Handle
  {3963682e-30bf-45b6-b96a-c2be2c3528c1}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {14f05cfa-b847-4a7e-aaed-bbf90e77b665}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal Inlet Air Node, !- Name
  {03de94ac-e3fe-4af0-ae8f-fafa45b5ac5c}, !- Inlet Port
  {ebc880f2-f451-4022-a747-3e0a3ed8c494}; !- Outlet Port

OS:Connection,
  {03de94ac-e3fe-4af0-ae8f-fafa45b5ac5c}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  48,                                     !- Outlet Port
  {14f05cfa-b847-4a7e-aaed-bbf90e77b665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc880f2-f451-4022-a747-3e0a3ed8c494}, !- Handle
  {14f05cfa-b847-4a7e-aaed-bbf90e77b665}, !- Source Object
  3,                                      !- Outlet Port
  {8139460c-8305-4d08-b37c-4fa22d842c45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0768f12c-e866-4bcf-bcdc-6bc35c155a0d}, !- Handle
  {8139460c-8305-4d08-b37c-4fa22d842c45}, !- Source Object
  12,                                     !- Outlet Port
  {4bcfb450-6820-4b31-a41f-d02c737203c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a4531c5-4495-49c4-afe2-5a353345ba50}, !- Handle
  Floor 1 Step Down ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ffc54b98-44b2-4c17-8aa1-847c8eacf835}, !- Water Inlet Node Name
  {aa663363-55ee-40d6-b78d-248fab63729f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46d981e0-03f4-4fd2-985d-5ed163d5e3c3}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Inlet Water Node, !- Name
  {8eb8b503-b9d5-488b-97fd-5fd9bf3e9015}, !- Inlet Port
  {ffc54b98-44b2-4c17-8aa1-847c8eacf835}; !- Outlet Port

OS:Connection,
  {8eb8b503-b9d5-488b-97fd-5fd9bf3e9015}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  51,                                     !- Outlet Port
  {46d981e0-03f4-4fd2-985d-5ed163d5e3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c754c0a9-9193-4cf1-9ae2-18a0a3038d42}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Outlet Water Node, !- Name
  {aa663363-55ee-40d6-b78d-248fab63729f}, !- Inlet Port
  {45a5c013-263c-4fa0-b726-f5868cb57278}; !- Outlet Port

OS:Connection,
  {ffc54b98-44b2-4c17-8aa1-847c8eacf835}, !- Handle
  {46d981e0-03f4-4fd2-985d-5ed163d5e3c3}, !- Source Object
  3,                                      !- Outlet Port
  {1a4531c5-4495-49c4-afe2-5a353345ba50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa663363-55ee-40d6-b78d-248fab63729f}, !- Handle
  {1a4531c5-4495-49c4-afe2-5a353345ba50}, !- Source Object
  6,                                      !- Outlet Port
  {c754c0a9-9193-4cf1-9ae2-18a0a3038d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a5c013-263c-4fa0-b726-f5868cb57278}, !- Handle
  {c754c0a9-9193-4cf1-9ae2-18a0a3038d42}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff010a68-abad-44e8-9325-c3a29011a5ad}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Controller, !- Name
  {1a4531c5-4495-49c4-afe2-5a353345ba50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aca875b2-68df-460b-b79a-dd842fed109a}, !- Handle
  Floor 1 Step Down ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {4a3dd646-33a3-400e-8373-3703072b4998}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a4531c5-4495-49c4-afe2-5a353345ba50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d43aebd-a8df-489e-b7f5-ec01fee88fd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f091ae28-a6f5-40a4-8609-2ef8e060df6b}, !- Handle
  Floor 1 Step Down ZN VAV Terminal Outlet Air Node, !- Name
  {7d43aebd-a8df-489e-b7f5-ec01fee88fd3}, !- Inlet Port
  {65078bd7-b9dd-4429-b68d-39c92390835d}; !- Outlet Port

OS:Node,
  {e1dd3c8c-4ae6-4216-876d-f96fa9b3a920}, !- Handle
  Floor 1 Step Down ZN Return Air Node,   !- Name
  {03b94666-d9db-419a-8bee-5b6a0b49b9c0}, !- Inlet Port
  {ab0677d9-4500-4ced-8d27-24471d8fd428}; !- Outlet Port

OS:Connection,
  {65078bd7-b9dd-4429-b68d-39c92390835d}, !- Handle
  {f091ae28-a6f5-40a4-8609-2ef8e060df6b}, !- Source Object
  3,                                      !- Outlet Port
  {b8d6f217-e648-41bb-96b3-bf6e5c04b673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b94666-d9db-419a-8bee-5b6a0b49b9c0}, !- Handle
  {5c9ecf67-de65-4290-9c0e-af9acebbc57a}, !- Source Object
  2,                                      !- Outlet Port
  {e1dd3c8c-4ae6-4216-876d-f96fa9b3a920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0677d9-4500-4ced-8d27-24471d8fd428}, !- Handle
  {e1dd3c8c-4ae6-4216-876d-f96fa9b3a920}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {d0875a2c-c5a0-458d-9103-080ee4e1b710}, !- Handle
  Floor 1 Step Down ZN VAV Terminal Inlet Air Node, !- Name
  {79790744-47bb-4d07-a381-52d0aa1a9948}, !- Inlet Port
  {4a3dd646-33a3-400e-8373-3703072b4998}; !- Outlet Port

OS:Connection,
  {79790744-47bb-4d07-a381-52d0aa1a9948}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  49,                                     !- Outlet Port
  {d0875a2c-c5a0-458d-9103-080ee4e1b710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3dd646-33a3-400e-8373-3703072b4998}, !- Handle
  {d0875a2c-c5a0-458d-9103-080ee4e1b710}, !- Source Object
  3,                                      !- Outlet Port
  {aca875b2-68df-460b-b79a-dd842fed109a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d43aebd-a8df-489e-b7f5-ec01fee88fd3}, !- Handle
  {aca875b2-68df-460b-b79a-dd842fed109a}, !- Source Object
  12,                                     !- Outlet Port
  {f091ae28-a6f5-40a4-8609-2ef8e060df6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f77564c1-3e04-4ef9-9a11-8b50de6eb149}, !- Handle
  Floor 1 Sterile Hall ZN Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f5e40b2-08ec-4746-9272-60d50a13b362}, !- Water Inlet Node Name
  {b5bc0898-9447-477c-a8b0-3e2df3f8c82d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a45d192-ba2e-4f92-bb1d-f2e91bf53d21}, !- Handle
  Floor 1 Sterile Hall ZN Reheat Coil Inlet Water Node, !- Name
  {d59b071d-c28f-419f-9400-93ba17febe1d}, !- Inlet Port
  {8f5e40b2-08ec-4746-9272-60d50a13b362}; !- Outlet Port

OS:Connection,
  {d59b071d-c28f-419f-9400-93ba17febe1d}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  52,                                     !- Outlet Port
  {0a45d192-ba2e-4f92-bb1d-f2e91bf53d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af8a8d30-8780-41e7-bbe9-406879a414df}, !- Handle
  Floor 1 Sterile Hall ZN Reheat Coil Outlet Water Node, !- Name
  {b5bc0898-9447-477c-a8b0-3e2df3f8c82d}, !- Inlet Port
  {6bb9ecc8-b125-4b1e-a3ed-4e58a76bfddd}; !- Outlet Port

OS:Connection,
  {8f5e40b2-08ec-4746-9272-60d50a13b362}, !- Handle
  {0a45d192-ba2e-4f92-bb1d-f2e91bf53d21}, !- Source Object
  3,                                      !- Outlet Port
  {f77564c1-3e04-4ef9-9a11-8b50de6eb149}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5bc0898-9447-477c-a8b0-3e2df3f8c82d}, !- Handle
  {f77564c1-3e04-4ef9-9a11-8b50de6eb149}, !- Source Object
  6,                                      !- Outlet Port
  {af8a8d30-8780-41e7-bbe9-406879a414df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb9ecc8-b125-4b1e-a3ed-4e58a76bfddd}, !- Handle
  {af8a8d30-8780-41e7-bbe9-406879a414df}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66efc065-d858-46a8-936d-43b46b0e865e}, !- Handle
  Floor 1 Sterile Hall ZN Reheat Coil Controller, !- Name
  {f77564c1-3e04-4ef9-9a11-8b50de6eb149}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74a7c310-e8ea-4a14-a171-8f05324326a5}, !- Handle
  Floor 1 Sterile Hall ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {2ef97523-58d2-4641-8f4e-85a73e611039}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f77564c1-3e04-4ef9-9a11-8b50de6eb149}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06b1f4da-61d4-46c9-b284-88a35b2b88b6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c19f7671-3196-485c-964c-b83e483f6fbc}, !- Handle
  Floor 1 Sterile Hall ZN VAV Terminal Outlet Air Node, !- Name
  {06b1f4da-61d4-46c9-b284-88a35b2b88b6}, !- Inlet Port
  {411e8066-f5f4-45db-8afc-329094e6f022}; !- Outlet Port

OS:Node,
  {149a1fc8-13c8-4c3b-83b6-5642e1ed1363}, !- Handle
  Floor 1 Sterile Hall ZN Return Air Node, !- Name
  {f98524be-f530-4bc0-bf0d-a55e3d519a47}, !- Inlet Port
  {7af526bd-eb53-418f-b1a7-55761bead3e3}; !- Outlet Port

OS:Connection,
  {411e8066-f5f4-45db-8afc-329094e6f022}, !- Handle
  {c19f7671-3196-485c-964c-b83e483f6fbc}, !- Source Object
  3,                                      !- Outlet Port
  {ca0411bb-2245-416e-805c-32c639f9efe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98524be-f530-4bc0-bf0d-a55e3d519a47}, !- Handle
  {0547d0d7-57b6-4dce-a125-e150ae4904d3}, !- Source Object
  2,                                      !- Outlet Port
  {149a1fc8-13c8-4c3b-83b6-5642e1ed1363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af526bd-eb53-418f-b1a7-55761bead3e3}, !- Handle
  {149a1fc8-13c8-4c3b-83b6-5642e1ed1363}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {eeea5a22-2cc0-4412-9224-0ee8ee5457c8}, !- Handle
  Floor 1 Sterile Hall ZN VAV Terminal Inlet Air Node, !- Name
  {a1545b03-d5a8-4996-b7e1-302f4a9d1f1d}, !- Inlet Port
  {2ef97523-58d2-4641-8f4e-85a73e611039}; !- Outlet Port

OS:Connection,
  {a1545b03-d5a8-4996-b7e1-302f4a9d1f1d}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  50,                                     !- Outlet Port
  {eeea5a22-2cc0-4412-9224-0ee8ee5457c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef97523-58d2-4641-8f4e-85a73e611039}, !- Handle
  {eeea5a22-2cc0-4412-9224-0ee8ee5457c8}, !- Source Object
  3,                                      !- Outlet Port
  {74a7c310-e8ea-4a14-a171-8f05324326a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b1f4da-61d4-46c9-b284-88a35b2b88b6}, !- Handle
  {74a7c310-e8ea-4a14-a171-8f05324326a5}, !- Source Object
  12,                                     !- Outlet Port
  {c19f7671-3196-485c-964c-b83e483f6fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2363fce7-1784-4358-b50c-642e84872810}, !- Handle
  Floor 1 Sterile Storage ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {290d3eee-f6b9-42cd-8698-fc72beaf7d37}, !- Water Inlet Node Name
  {bf92b908-1e8d-4f53-b626-1535b8de4859}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {16adc856-31f8-40bd-bb5a-c8b9ca20a818}, !- Handle
  Floor 1 Sterile Storage ZN Reheat Coil Inlet Water Node, !- Name
  {6e21557c-b197-4e26-9b38-3c800498679b}, !- Inlet Port
  {290d3eee-f6b9-42cd-8698-fc72beaf7d37}; !- Outlet Port

OS:Connection,
  {6e21557c-b197-4e26-9b38-3c800498679b}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  53,                                     !- Outlet Port
  {16adc856-31f8-40bd-bb5a-c8b9ca20a818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f75da0f6-5572-4a52-a139-2599bdb7bf85}, !- Handle
  Floor 1 Sterile Storage ZN Reheat Coil Outlet Water Node, !- Name
  {bf92b908-1e8d-4f53-b626-1535b8de4859}, !- Inlet Port
  {ba4639d0-142d-4e6e-b369-5cb26c0f6e20}; !- Outlet Port

OS:Connection,
  {290d3eee-f6b9-42cd-8698-fc72beaf7d37}, !- Handle
  {16adc856-31f8-40bd-bb5a-c8b9ca20a818}, !- Source Object
  3,                                      !- Outlet Port
  {2363fce7-1784-4358-b50c-642e84872810}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf92b908-1e8d-4f53-b626-1535b8de4859}, !- Handle
  {2363fce7-1784-4358-b50c-642e84872810}, !- Source Object
  6,                                      !- Outlet Port
  {f75da0f6-5572-4a52-a139-2599bdb7bf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4639d0-142d-4e6e-b369-5cb26c0f6e20}, !- Handle
  {f75da0f6-5572-4a52-a139-2599bdb7bf85}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {458bec0b-7d2e-42ab-96d7-abbde1e133ea}, !- Handle
  Floor 1 Sterile Storage ZN Reheat Coil Controller, !- Name
  {2363fce7-1784-4358-b50c-642e84872810}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {512cca06-b47d-4949-bc95-0c4a4a7b788c}, !- Handle
  Floor 1 Sterile Storage ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {942f8f91-067a-4887-a581-82d262f789f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2363fce7-1784-4358-b50c-642e84872810}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf724595-f6a7-472a-81fb-aecd34b0a3ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa251eb4-6dbb-4a3f-931d-2dec13460ed1}, !- Handle
  Floor 1 Sterile Storage ZN VAV Terminal Outlet Air Node, !- Name
  {bf724595-f6a7-472a-81fb-aecd34b0a3ad}, !- Inlet Port
  {7979f1a3-11f3-4b84-8908-d392f5128772}; !- Outlet Port

OS:Node,
  {9f9b000e-1b90-466a-b2b2-41a3cd847be5}, !- Handle
  Floor 1 Sterile Storage ZN Return Air Node, !- Name
  {f60d6548-bb5e-4c50-92d8-668e684653f5}, !- Inlet Port
  {23541acd-9d50-4d59-998d-7acd1b40805b}; !- Outlet Port

OS:Connection,
  {7979f1a3-11f3-4b84-8908-d392f5128772}, !- Handle
  {fa251eb4-6dbb-4a3f-931d-2dec13460ed1}, !- Source Object
  3,                                      !- Outlet Port
  {01973c31-99c1-49a5-8563-93601ad8fa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60d6548-bb5e-4c50-92d8-668e684653f5}, !- Handle
  {db2c0907-a839-4d3d-a52d-083dc23c7c32}, !- Source Object
  2,                                      !- Outlet Port
  {9f9b000e-1b90-466a-b2b2-41a3cd847be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23541acd-9d50-4d59-998d-7acd1b40805b}, !- Handle
  {9f9b000e-1b90-466a-b2b2-41a3cd847be5}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {4f69f569-f210-4da5-9389-30672f179b5b}, !- Handle
  Floor 1 Sterile Storage ZN VAV Terminal Inlet Air Node, !- Name
  {7dec60a7-aba7-4206-8f3e-0d81fb0b97d6}, !- Inlet Port
  {942f8f91-067a-4887-a581-82d262f789f4}; !- Outlet Port

OS:Connection,
  {7dec60a7-aba7-4206-8f3e-0d81fb0b97d6}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  51,                                     !- Outlet Port
  {4f69f569-f210-4da5-9389-30672f179b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942f8f91-067a-4887-a581-82d262f789f4}, !- Handle
  {4f69f569-f210-4da5-9389-30672f179b5b}, !- Source Object
  3,                                      !- Outlet Port
  {512cca06-b47d-4949-bc95-0c4a4a7b788c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf724595-f6a7-472a-81fb-aecd34b0a3ad}, !- Handle
  {512cca06-b47d-4949-bc95-0c4a4a7b788c}, !- Source Object
  12,                                     !- Outlet Port
  {fa251eb4-6dbb-4a3f-931d-2dec13460ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efa2d958-5e69-4243-822d-a9c8282c01c6}, !- Handle
  Floor 1 Storage ZN Reheat Coil,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2df33d5-417e-4d76-972a-61f823d583bd}, !- Water Inlet Node Name
  {40d76d06-cc65-432e-bed3-abb9a6be1cb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0dedbb3-6801-4c77-80d6-afca7602992e}, !- Handle
  Floor 1 Storage ZN Reheat Coil Inlet Water Node, !- Name
  {9f63144e-8cd3-4e06-a2d9-5bab5a3f8b26}, !- Inlet Port
  {d2df33d5-417e-4d76-972a-61f823d583bd}; !- Outlet Port

OS:Connection,
  {9f63144e-8cd3-4e06-a2d9-5bab5a3f8b26}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  54,                                     !- Outlet Port
  {d0dedbb3-6801-4c77-80d6-afca7602992e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b5154c-3242-476a-8f22-970c5d835217}, !- Handle
  Floor 1 Storage ZN Reheat Coil Outlet Water Node, !- Name
  {40d76d06-cc65-432e-bed3-abb9a6be1cb0}, !- Inlet Port
  {268f2d4f-9793-4896-80d3-654a18d9048b}; !- Outlet Port

OS:Connection,
  {d2df33d5-417e-4d76-972a-61f823d583bd}, !- Handle
  {d0dedbb3-6801-4c77-80d6-afca7602992e}, !- Source Object
  3,                                      !- Outlet Port
  {efa2d958-5e69-4243-822d-a9c8282c01c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40d76d06-cc65-432e-bed3-abb9a6be1cb0}, !- Handle
  {efa2d958-5e69-4243-822d-a9c8282c01c6}, !- Source Object
  6,                                      !- Outlet Port
  {06b5154c-3242-476a-8f22-970c5d835217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268f2d4f-9793-4896-80d3-654a18d9048b}, !- Handle
  {06b5154c-3242-476a-8f22-970c5d835217}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {162d55be-be00-4623-ad9e-6bf2ccdb43c7}, !- Handle
  Floor 1 Storage ZN Reheat Coil Controller, !- Name
  {efa2d958-5e69-4243-822d-a9c8282c01c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eba824f9-b331-4e6d-98ec-fac4c3e248b1}, !- Handle
  Floor 1 Storage ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {3397cbf6-2bd2-4d7f-b125-f2f399ec387a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {efa2d958-5e69-4243-822d-a9c8282c01c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c62b5f1d-0315-4433-bd8a-cf5c08740439}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a2fa68a-1f75-4b07-841a-df3d2477d190}, !- Handle
  Floor 1 Storage ZN VAV Terminal Outlet Air Node, !- Name
  {c62b5f1d-0315-4433-bd8a-cf5c08740439}, !- Inlet Port
  {ef9ba9f1-12ea-4a2d-8c9f-d369dc2103fc}; !- Outlet Port

OS:Node,
  {3c8dbe23-97a1-4f42-9d63-042d595b7a78}, !- Handle
  Floor 1 Storage ZN Return Air Node,     !- Name
  {449b9992-408e-4822-89c2-00eef705e6c6}, !- Inlet Port
  {a8963e4c-4e79-4d97-b1e9-09711e2dd4c2}; !- Outlet Port

OS:Connection,
  {ef9ba9f1-12ea-4a2d-8c9f-d369dc2103fc}, !- Handle
  {6a2fa68a-1f75-4b07-841a-df3d2477d190}, !- Source Object
  3,                                      !- Outlet Port
  {d9935bab-c7d9-4542-a3d6-3870a9bb2869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449b9992-408e-4822-89c2-00eef705e6c6}, !- Handle
  {cdb911fc-c808-4738-8f62-6a39e64c7f6e}, !- Source Object
  2,                                      !- Outlet Port
  {3c8dbe23-97a1-4f42-9d63-042d595b7a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8963e4c-4e79-4d97-b1e9-09711e2dd4c2}, !- Handle
  {3c8dbe23-97a1-4f42-9d63-042d595b7a78}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {46ef9ccc-c5d7-4dcc-8048-ee8fe5c3f939}, !- Handle
  Floor 1 Storage ZN VAV Terminal Inlet Air Node, !- Name
  {f11bc4aa-a949-4feb-9333-3123672f1b3c}, !- Inlet Port
  {3397cbf6-2bd2-4d7f-b125-f2f399ec387a}; !- Outlet Port

OS:Connection,
  {f11bc4aa-a949-4feb-9333-3123672f1b3c}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  52,                                     !- Outlet Port
  {46ef9ccc-c5d7-4dcc-8048-ee8fe5c3f939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3397cbf6-2bd2-4d7f-b125-f2f399ec387a}, !- Handle
  {46ef9ccc-c5d7-4dcc-8048-ee8fe5c3f939}, !- Source Object
  3,                                      !- Outlet Port
  {eba824f9-b331-4e6d-98ec-fac4c3e248b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c62b5f1d-0315-4433-bd8a-cf5c08740439}, !- Handle
  {eba824f9-b331-4e6d-98ec-fac4c3e248b1}, !- Source Object
  12,                                     !- Outlet Port
  {6a2fa68a-1f75-4b07-841a-df3d2477d190}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {55e3596e-314f-48ce-b22a-0c1201be1b98}, !- Handle
  Floor 1 Sub-Sterile ZN Reheat Coil,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f18488b-32c8-4b7b-a4c8-7b1a81bfc399}, !- Water Inlet Node Name
  {f96b5846-3546-489d-a284-4d3399e4fe94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3045c3c-040e-4e63-ab62-924da11d8403}, !- Handle
  Floor 1 Sub-Sterile ZN Reheat Coil Inlet Water Node, !- Name
  {4ee7a657-3b8d-446f-87ed-1c2a66b213ef}, !- Inlet Port
  {1f18488b-32c8-4b7b-a4c8-7b1a81bfc399}; !- Outlet Port

OS:Connection,
  {4ee7a657-3b8d-446f-87ed-1c2a66b213ef}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  55,                                     !- Outlet Port
  {c3045c3c-040e-4e63-ab62-924da11d8403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4855ef0-9107-482f-9ac7-fd56cadb1b28}, !- Handle
  Floor 1 Sub-Sterile ZN Reheat Coil Outlet Water Node, !- Name
  {f96b5846-3546-489d-a284-4d3399e4fe94}, !- Inlet Port
  {3188eb6a-4cbf-41ee-8099-e8eb6038a44a}; !- Outlet Port

OS:Connection,
  {1f18488b-32c8-4b7b-a4c8-7b1a81bfc399}, !- Handle
  {c3045c3c-040e-4e63-ab62-924da11d8403}, !- Source Object
  3,                                      !- Outlet Port
  {55e3596e-314f-48ce-b22a-0c1201be1b98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f96b5846-3546-489d-a284-4d3399e4fe94}, !- Handle
  {55e3596e-314f-48ce-b22a-0c1201be1b98}, !- Source Object
  6,                                      !- Outlet Port
  {d4855ef0-9107-482f-9ac7-fd56cadb1b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3188eb6a-4cbf-41ee-8099-e8eb6038a44a}, !- Handle
  {d4855ef0-9107-482f-9ac7-fd56cadb1b28}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e31221a0-ddba-405a-8607-491d23e78e0b}, !- Handle
  Floor 1 Sub-Sterile ZN Reheat Coil Controller, !- Name
  {55e3596e-314f-48ce-b22a-0c1201be1b98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc526c6e-fed7-403d-929f-b3577b10faba}, !- Handle
  Floor 1 Sub-Sterile ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {5cd91491-e576-46d4-9164-45923f971d5c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55e3596e-314f-48ce-b22a-0c1201be1b98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a949aa44-0f48-4ff7-8866-79e0d4cf6c83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51cbf1bb-b86f-4d70-990c-254c4e44a9e7}, !- Handle
  Floor 1 Sub-Sterile ZN VAV Terminal Outlet Air Node, !- Name
  {a949aa44-0f48-4ff7-8866-79e0d4cf6c83}, !- Inlet Port
  {8101701a-ce14-4449-b7c9-f8793c54da6a}; !- Outlet Port

OS:Node,
  {4d64b1fc-74c4-4101-b32f-5e41453c039b}, !- Handle
  Floor 1 Sub-Sterile ZN Return Air Node, !- Name
  {1f575ced-a1fe-4972-9665-2894dcca32e2}, !- Inlet Port
  {2035c348-92f7-4e69-aaa1-54dfc497fba9}; !- Outlet Port

OS:Connection,
  {8101701a-ce14-4449-b7c9-f8793c54da6a}, !- Handle
  {51cbf1bb-b86f-4d70-990c-254c4e44a9e7}, !- Source Object
  3,                                      !- Outlet Port
  {262480e1-1c75-4f3b-be40-67355f743bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f575ced-a1fe-4972-9665-2894dcca32e2}, !- Handle
  {9789980d-527e-4a8c-8a97-98471a24dd2a}, !- Source Object
  2,                                      !- Outlet Port
  {4d64b1fc-74c4-4101-b32f-5e41453c039b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2035c348-92f7-4e69-aaa1-54dfc497fba9}, !- Handle
  {4d64b1fc-74c4-4101-b32f-5e41453c039b}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {511a462d-81cd-4cda-9102-9294176bd0f2}, !- Handle
  Floor 1 Sub-Sterile ZN VAV Terminal Inlet Air Node, !- Name
  {60371cf7-49d8-4427-bc0c-71446da740aa}, !- Inlet Port
  {5cd91491-e576-46d4-9164-45923f971d5c}; !- Outlet Port

OS:Connection,
  {60371cf7-49d8-4427-bc0c-71446da740aa}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  53,                                     !- Outlet Port
  {511a462d-81cd-4cda-9102-9294176bd0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd91491-e576-46d4-9164-45923f971d5c}, !- Handle
  {511a462d-81cd-4cda-9102-9294176bd0f2}, !- Source Object
  3,                                      !- Outlet Port
  {fc526c6e-fed7-403d-929f-b3577b10faba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a949aa44-0f48-4ff7-8866-79e0d4cf6c83}, !- Handle
  {fc526c6e-fed7-403d-929f-b3577b10faba}, !- Source Object
  12,                                     !- Outlet Port
  {51cbf1bb-b86f-4d70-990c-254c4e44a9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb4cfd14-fa69-42a0-aa73-33d706e8e5d8}, !- Handle
  Floor 1 Utility Hall ZN Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {480a6114-d764-492d-b68e-0f5d7be2b6cf}, !- Water Inlet Node Name
  {7a10f6a7-f215-4cdd-b60f-73a179d783ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ca9d700-0dad-424a-baae-c0f107635c4b}, !- Handle
  Floor 1 Utility Hall ZN Reheat Coil Inlet Water Node, !- Name
  {fb8a1ad4-59f8-4aa8-9d84-4679a96e41ca}, !- Inlet Port
  {480a6114-d764-492d-b68e-0f5d7be2b6cf}; !- Outlet Port

OS:Connection,
  {fb8a1ad4-59f8-4aa8-9d84-4679a96e41ca}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  56,                                     !- Outlet Port
  {8ca9d700-0dad-424a-baae-c0f107635c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f281708-579a-4411-b076-ddc04e54d850}, !- Handle
  Floor 1 Utility Hall ZN Reheat Coil Outlet Water Node, !- Name
  {7a10f6a7-f215-4cdd-b60f-73a179d783ee}, !- Inlet Port
  {e5839d7d-bbc2-4cc7-ac98-bf2cc85edd04}; !- Outlet Port

OS:Connection,
  {480a6114-d764-492d-b68e-0f5d7be2b6cf}, !- Handle
  {8ca9d700-0dad-424a-baae-c0f107635c4b}, !- Source Object
  3,                                      !- Outlet Port
  {cb4cfd14-fa69-42a0-aa73-33d706e8e5d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a10f6a7-f215-4cdd-b60f-73a179d783ee}, !- Handle
  {cb4cfd14-fa69-42a0-aa73-33d706e8e5d8}, !- Source Object
  6,                                      !- Outlet Port
  {0f281708-579a-4411-b076-ddc04e54d850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5839d7d-bbc2-4cc7-ac98-bf2cc85edd04}, !- Handle
  {0f281708-579a-4411-b076-ddc04e54d850}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93b3b6c7-5595-4465-be4a-7e0b196e692e}, !- Handle
  Floor 1 Utility Hall ZN Reheat Coil Controller, !- Name
  {cb4cfd14-fa69-42a0-aa73-33d706e8e5d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a5eff2e-5f3c-4ddb-9568-837ac8d0d7a3}, !- Handle
  Floor 1 Utility Hall ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e12895a0-f6ae-4fb1-b535-144b25e0e6ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb4cfd14-fa69-42a0-aa73-33d706e8e5d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ce6f2ab-9761-4d1e-bfa7-4fec60ab4103}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {065ee10e-44e6-4a24-92a4-89e545804e58}, !- Handle
  Floor 1 Utility Hall ZN VAV Terminal Outlet Air Node, !- Name
  {7ce6f2ab-9761-4d1e-bfa7-4fec60ab4103}, !- Inlet Port
  {360e71fa-c25e-49ee-ba35-d90fef8631bb}; !- Outlet Port

OS:Node,
  {4e0e3c18-28ac-40da-972e-1fd4eb18300f}, !- Handle
  Floor 1 Utility Hall ZN Return Air Node, !- Name
  {6cb34940-5bc7-4269-8e80-93b65799eabb}, !- Inlet Port
  {7025d3ca-0fd1-4a0c-8c66-b38de4b5aa72}; !- Outlet Port

OS:Connection,
  {360e71fa-c25e-49ee-ba35-d90fef8631bb}, !- Handle
  {065ee10e-44e6-4a24-92a4-89e545804e58}, !- Source Object
  3,                                      !- Outlet Port
  {ce26f50f-f4d4-4260-ae19-4ffa45bbc994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb34940-5bc7-4269-8e80-93b65799eabb}, !- Handle
  {f7742db6-abcf-46c5-949e-73cff7d4ec52}, !- Source Object
  2,                                      !- Outlet Port
  {4e0e3c18-28ac-40da-972e-1fd4eb18300f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7025d3ca-0fd1-4a0c-8c66-b38de4b5aa72}, !- Handle
  {4e0e3c18-28ac-40da-972e-1fd4eb18300f}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {d86f45f2-bed6-46ed-897f-40dd7d5987dd}, !- Handle
  Floor 1 Utility Hall ZN VAV Terminal Inlet Air Node, !- Name
  {81759674-6fc5-4d9b-8753-ee429c270615}, !- Inlet Port
  {e12895a0-f6ae-4fb1-b535-144b25e0e6ca}; !- Outlet Port

OS:Connection,
  {81759674-6fc5-4d9b-8753-ee429c270615}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  54,                                     !- Outlet Port
  {d86f45f2-bed6-46ed-897f-40dd7d5987dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12895a0-f6ae-4fb1-b535-144b25e0e6ca}, !- Handle
  {d86f45f2-bed6-46ed-897f-40dd7d5987dd}, !- Source Object
  3,                                      !- Outlet Port
  {1a5eff2e-5f3c-4ddb-9568-837ac8d0d7a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce6f2ab-9761-4d1e-bfa7-4fec60ab4103}, !- Handle
  {1a5eff2e-5f3c-4ddb-9568-837ac8d0d7a3}, !- Source Object
  12,                                     !- Outlet Port
  {065ee10e-44e6-4a24-92a4-89e545804e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d430f88-a9d0-4a3b-915d-cd800a2b96cd}, !- Handle
  Floor 1 Utility Janitor ZN Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebcb39f8-677e-464d-b52f-f66a3b326772}, !- Water Inlet Node Name
  {3534f4dd-96db-4bac-a16b-e2fb06cc03e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98a8bbe3-dd6c-40f4-a265-77ffad45bf81}, !- Handle
  Floor 1 Utility Janitor ZN Reheat Coil Inlet Water Node, !- Name
  {fc53418f-d1f7-4c17-9cbb-924878e52b24}, !- Inlet Port
  {ebcb39f8-677e-464d-b52f-f66a3b326772}; !- Outlet Port

OS:Connection,
  {fc53418f-d1f7-4c17-9cbb-924878e52b24}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  57,                                     !- Outlet Port
  {98a8bbe3-dd6c-40f4-a265-77ffad45bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e0b4284-613d-4773-ba09-0b04125b1110}, !- Handle
  Floor 1 Utility Janitor ZN Reheat Coil Outlet Water Node, !- Name
  {3534f4dd-96db-4bac-a16b-e2fb06cc03e9}, !- Inlet Port
  {58138baa-88ba-4081-adec-c03f04610b2f}; !- Outlet Port

OS:Connection,
  {ebcb39f8-677e-464d-b52f-f66a3b326772}, !- Handle
  {98a8bbe3-dd6c-40f4-a265-77ffad45bf81}, !- Source Object
  3,                                      !- Outlet Port
  {2d430f88-a9d0-4a3b-915d-cd800a2b96cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3534f4dd-96db-4bac-a16b-e2fb06cc03e9}, !- Handle
  {2d430f88-a9d0-4a3b-915d-cd800a2b96cd}, !- Source Object
  6,                                      !- Outlet Port
  {9e0b4284-613d-4773-ba09-0b04125b1110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58138baa-88ba-4081-adec-c03f04610b2f}, !- Handle
  {9e0b4284-613d-4773-ba09-0b04125b1110}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75655e11-50c1-439d-8d68-323272366b0f}, !- Handle
  Floor 1 Utility Janitor ZN Reheat Coil Controller, !- Name
  {2d430f88-a9d0-4a3b-915d-cd800a2b96cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22f73d10-96c8-496a-bf0c-8bde3a29cbd8}, !- Handle
  Floor 1 Utility Janitor ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {595052e2-fdb2-47a5-a7c3-ec4924dcbabb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d430f88-a9d0-4a3b-915d-cd800a2b96cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c09796e-fba8-4ae2-b2bd-e6202c49fcd2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d30280f4-acd8-46a2-891d-144dfe289fc6}, !- Handle
  Floor 1 Utility Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {4c09796e-fba8-4ae2-b2bd-e6202c49fcd2}, !- Inlet Port
  {e9691179-39c0-407c-98d7-8721a905c8ec}; !- Outlet Port

OS:Node,
  {c75f5b3c-5730-4671-bd4b-d9357fb3f5cf}, !- Handle
  Floor 1 Utility Janitor ZN Return Air Node, !- Name
  {9a9c7123-8f07-480f-87f6-ac2a0a66329e}, !- Inlet Port
  {ca952462-b67f-42a4-a528-9ed36fdbe767}; !- Outlet Port

OS:Connection,
  {e9691179-39c0-407c-98d7-8721a905c8ec}, !- Handle
  {d30280f4-acd8-46a2-891d-144dfe289fc6}, !- Source Object
  3,                                      !- Outlet Port
  {4aacf824-e2d5-443f-8db9-cc2a92ab1e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9c7123-8f07-480f-87f6-ac2a0a66329e}, !- Handle
  {43a6df5c-2f6f-4f2c-a18c-2b843a849d79}, !- Source Object
  2,                                      !- Outlet Port
  {c75f5b3c-5730-4671-bd4b-d9357fb3f5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca952462-b67f-42a4-a528-9ed36fdbe767}, !- Handle
  {c75f5b3c-5730-4671-bd4b-d9357fb3f5cf}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {02527e22-1139-4a41-b0c3-aff53c81e2f9}, !- Handle
  Floor 1 Utility Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {1dec5e2c-d472-4856-8d4a-1167d34b416b}, !- Inlet Port
  {595052e2-fdb2-47a5-a7c3-ec4924dcbabb}; !- Outlet Port

OS:Connection,
  {1dec5e2c-d472-4856-8d4a-1167d34b416b}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  55,                                     !- Outlet Port
  {02527e22-1139-4a41-b0c3-aff53c81e2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595052e2-fdb2-47a5-a7c3-ec4924dcbabb}, !- Handle
  {02527e22-1139-4a41-b0c3-aff53c81e2f9}, !- Source Object
  3,                                      !- Outlet Port
  {22f73d10-96c8-496a-bf0c-8bde3a29cbd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c09796e-fba8-4ae2-b2bd-e6202c49fcd2}, !- Handle
  {22f73d10-96c8-496a-bf0c-8bde3a29cbd8}, !- Source Object
  12,                                     !- Outlet Port
  {d30280f4-acd8-46a2-891d-144dfe289fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22c93528-299a-4bc2-a68f-e7510d84788b}, !- Handle
  Floor 1 Utility Room ZN Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7cfaca4-fdaa-475a-b593-238c27dd711e}, !- Water Inlet Node Name
  {9e784478-02f2-4b7c-8b12-63f647fb59c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f011dbf-73d6-4b56-b1a9-5f9041670cee}, !- Handle
  Floor 1 Utility Room ZN Reheat Coil Inlet Water Node, !- Name
  {6c1e3858-c9fc-4896-b096-8c2ba893ed06}, !- Inlet Port
  {e7cfaca4-fdaa-475a-b593-238c27dd711e}; !- Outlet Port

OS:Connection,
  {6c1e3858-c9fc-4896-b096-8c2ba893ed06}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  58,                                     !- Outlet Port
  {5f011dbf-73d6-4b56-b1a9-5f9041670cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {624ea8bd-5d71-4828-a109-0fcfaf9f109f}, !- Handle
  Floor 1 Utility Room ZN Reheat Coil Outlet Water Node, !- Name
  {9e784478-02f2-4b7c-8b12-63f647fb59c3}, !- Inlet Port
  {9de2a3b7-f4e5-4071-bfca-c2ab8fcc10ac}; !- Outlet Port

OS:Connection,
  {e7cfaca4-fdaa-475a-b593-238c27dd711e}, !- Handle
  {5f011dbf-73d6-4b56-b1a9-5f9041670cee}, !- Source Object
  3,                                      !- Outlet Port
  {22c93528-299a-4bc2-a68f-e7510d84788b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e784478-02f2-4b7c-8b12-63f647fb59c3}, !- Handle
  {22c93528-299a-4bc2-a68f-e7510d84788b}, !- Source Object
  6,                                      !- Outlet Port
  {624ea8bd-5d71-4828-a109-0fcfaf9f109f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de2a3b7-f4e5-4071-bfca-c2ab8fcc10ac}, !- Handle
  {624ea8bd-5d71-4828-a109-0fcfaf9f109f}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d4faaa8-b179-4ded-8bf1-f36ced11face}, !- Handle
  Floor 1 Utility Room ZN Reheat Coil Controller, !- Name
  {22c93528-299a-4bc2-a68f-e7510d84788b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bd7996d-d1ed-40aa-a541-3c9d01c72f4c}, !- Handle
  Floor 1 Utility Room ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {1ec3000a-32a4-4585-bfea-d8cb3a0c2542}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22c93528-299a-4bc2-a68f-e7510d84788b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e5091f6-7232-4112-853c-2aaef35329c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b7a3db5-8181-4701-a418-19cb220b245e}, !- Handle
  Floor 1 Utility Room ZN VAV Terminal Outlet Air Node, !- Name
  {4e5091f6-7232-4112-853c-2aaef35329c5}, !- Inlet Port
  {be0e4c1a-c281-4c2d-b911-cdcd1513df50}; !- Outlet Port

OS:Node,
  {7adbaefd-afda-4e96-be4b-a78cf64e68e4}, !- Handle
  Floor 1 Utility Room ZN Return Air Node, !- Name
  {24c953da-a2ad-4c1b-9907-48c8fdf0b866}, !- Inlet Port
  {ddc45e80-3970-4d4e-9523-855975b08134}; !- Outlet Port

OS:Connection,
  {be0e4c1a-c281-4c2d-b911-cdcd1513df50}, !- Handle
  {4b7a3db5-8181-4701-a418-19cb220b245e}, !- Source Object
  3,                                      !- Outlet Port
  {98252c43-ac77-4403-9916-073eea6cbb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c953da-a2ad-4c1b-9907-48c8fdf0b866}, !- Handle
  {fc28ba55-7538-4cf0-b9d4-508f8a88dcc0}, !- Source Object
  2,                                      !- Outlet Port
  {7adbaefd-afda-4e96-be4b-a78cf64e68e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc45e80-3970-4d4e-9523-855975b08134}, !- Handle
  {7adbaefd-afda-4e96-be4b-a78cf64e68e4}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {8bc89d6a-10c2-4dac-b3bd-b7b35dbc5704}, !- Handle
  Floor 1 Utility Room ZN VAV Terminal Inlet Air Node, !- Name
  {fbfe425c-71df-4030-8c13-164431db626b}, !- Inlet Port
  {1ec3000a-32a4-4585-bfea-d8cb3a0c2542}; !- Outlet Port

OS:Connection,
  {fbfe425c-71df-4030-8c13-164431db626b}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  56,                                     !- Outlet Port
  {8bc89d6a-10c2-4dac-b3bd-b7b35dbc5704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec3000a-32a4-4585-bfea-d8cb3a0c2542}, !- Handle
  {8bc89d6a-10c2-4dac-b3bd-b7b35dbc5704}, !- Source Object
  3,                                      !- Outlet Port
  {2bd7996d-d1ed-40aa-a541-3c9d01c72f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e5091f6-7232-4112-853c-2aaef35329c5}, !- Handle
  {2bd7996d-d1ed-40aa-a541-3c9d01c72f4c}, !- Source Object
  12,                                     !- Outlet Port
  {4b7a3db5-8181-4701-a418-19cb220b245e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc88c379-3e72-481a-872c-6586468d1d21}, !- Handle
  Floor 1 Vestibule ZN Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {819e463d-b82c-4d95-ab89-c3e93af8ee6f}, !- Water Inlet Node Name
  {59812458-f54e-4cee-9a40-0b317511fda1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {898d210b-9d62-4a3e-a594-5a6c284455d1}, !- Handle
  Floor 1 Vestibule ZN Reheat Coil Inlet Water Node, !- Name
  {30e01253-e902-4516-ab53-26a5bb3148ea}, !- Inlet Port
  {819e463d-b82c-4d95-ab89-c3e93af8ee6f}; !- Outlet Port

OS:Connection,
  {30e01253-e902-4516-ab53-26a5bb3148ea}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  59,                                     !- Outlet Port
  {898d210b-9d62-4a3e-a594-5a6c284455d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbea8951-7729-40c0-8808-28dc222b9508}, !- Handle
  Floor 1 Vestibule ZN Reheat Coil Outlet Water Node, !- Name
  {59812458-f54e-4cee-9a40-0b317511fda1}, !- Inlet Port
  {96a097c6-9b65-4dbf-aa9c-5c033222c616}; !- Outlet Port

OS:Connection,
  {819e463d-b82c-4d95-ab89-c3e93af8ee6f}, !- Handle
  {898d210b-9d62-4a3e-a594-5a6c284455d1}, !- Source Object
  3,                                      !- Outlet Port
  {cc88c379-3e72-481a-872c-6586468d1d21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59812458-f54e-4cee-9a40-0b317511fda1}, !- Handle
  {cc88c379-3e72-481a-872c-6586468d1d21}, !- Source Object
  6,                                      !- Outlet Port
  {dbea8951-7729-40c0-8808-28dc222b9508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a097c6-9b65-4dbf-aa9c-5c033222c616}, !- Handle
  {dbea8951-7729-40c0-8808-28dc222b9508}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {137d6edd-2eca-4eae-a9ef-673483040a7b}, !- Handle
  Floor 1 Vestibule ZN Reheat Coil Controller, !- Name
  {cc88c379-3e72-481a-872c-6586468d1d21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b97f695-2562-456f-9429-547a4ade1794}, !- Handle
  Floor 1 Vestibule ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {5739d42d-5dfb-4d63-b8f5-ebbfa781c46f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc88c379-3e72-481a-872c-6586468d1d21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cee20358-d408-48cf-8e6f-ec4e2834b8c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78724a23-5ae7-48a4-9a09-9b76333a5f1a}, !- Handle
  Floor 1 Vestibule ZN VAV Terminal Outlet Air Node, !- Name
  {cee20358-d408-48cf-8e6f-ec4e2834b8c4}, !- Inlet Port
  {1fe2e962-8f32-437b-8603-c49de23163f0}; !- Outlet Port

OS:Node,
  {71184ce3-3d54-4cde-8a88-e1fb133939b1}, !- Handle
  Floor 1 Vestibule ZN Return Air Node,   !- Name
  {a58c675d-c2fc-4fe0-8ba8-8dc27549f8ae}, !- Inlet Port
  {e862d726-927e-4a08-b919-45f0900d803a}; !- Outlet Port

OS:Connection,
  {1fe2e962-8f32-437b-8603-c49de23163f0}, !- Handle
  {78724a23-5ae7-48a4-9a09-9b76333a5f1a}, !- Source Object
  3,                                      !- Outlet Port
  {b1fead64-0be3-4729-ac95-ec2e8023d5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58c675d-c2fc-4fe0-8ba8-8dc27549f8ae}, !- Handle
  {e112d95c-2646-47d7-a901-01d58210e9dc}, !- Source Object
  2,                                      !- Outlet Port
  {71184ce3-3d54-4cde-8a88-e1fb133939b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e862d726-927e-4a08-b919-45f0900d803a}, !- Handle
  {71184ce3-3d54-4cde-8a88-e1fb133939b1}, !- Source Object
  3,                                      !- Outlet Port
  {e898495b-d8b7-4678-b1b2-11b571faf5fa}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {0e1588b3-1a92-4b97-b735-82ab47de6b9f}, !- Handle
  Floor 1 Vestibule ZN VAV Terminal Inlet Air Node, !- Name
  {7c033a36-66d0-4098-9a9d-39b6e5635a56}, !- Inlet Port
  {5739d42d-5dfb-4d63-b8f5-ebbfa781c46f}; !- Outlet Port

OS:Connection,
  {7c033a36-66d0-4098-9a9d-39b6e5635a56}, !- Handle
  {68fe2a4f-727f-4c50-a89d-fbe61e61d8e2}, !- Source Object
  57,                                     !- Outlet Port
  {0e1588b3-1a92-4b97-b735-82ab47de6b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5739d42d-5dfb-4d63-b8f5-ebbfa781c46f}, !- Handle
  {0e1588b3-1a92-4b97-b735-82ab47de6b9f}, !- Source Object
  3,                                      !- Outlet Port
  {4b97f695-2562-456f-9429-547a4ade1794}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cee20358-d408-48cf-8e6f-ec4e2834b8c4}, !- Handle
  {4b97f695-2562-456f-9429-547a4ade1794}, !- Source Object
  12,                                     !- Outlet Port
  {78724a23-5ae7-48a4-9a09-9b76333a5f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- Handle
  PVAV Outpatient F2 F3,                  !- Name
  ,                                       !- Controller List Name
  {cc481b02-b4f3-43a7-ab49-1d98c626379c}, !- Availability Schedule
  {9f8dd586-27b8-4eb6-865f-0e23406757cc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba20e44e-8c8a-4ec0-92e2-a835a654ac51}, !- Supply Side Inlet Node Name
  {aa675a64-efff-48c9-8199-175aed910373}, !- Demand Side Outlet Node Name
  {024e1a42-f1cb-4c50-9a82-edd26afd1600}, !- Demand Side Inlet Node A
  {ee522370-44f3-4407-bb3a-4a8276c5787f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Demand Mixer Name
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70cf6169-df5f-4abf-9823-e74978b241a7}, !- Handle
  PVAV Outpatient F2 F3 Supply Inlet Node, !- Name
  {ba20e44e-8c8a-4ec0-92e2-a835a654ac51}, !- Inlet Port
  {82b2140d-1ccf-4c4b-b7d1-894d29878fa2}; !- Outlet Port

OS:Node,
  {956db5db-2c6d-4839-b982-1db997af072d}, !- Handle
  PVAV Outpatient F2 F3 Supply Outlet Node, !- Name
  {0de7d725-96cb-4909-8e72-9df7286e35cb}, !- Inlet Port
  {ee522370-44f3-4407-bb3a-4a8276c5787f}; !- Outlet Port

OS:Connection,
  {ba20e44e-8c8a-4ec0-92e2-a835a654ac51}, !- Handle
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- Source Object
  9,                                      !- Outlet Port
  {70cf6169-df5f-4abf-9823-e74978b241a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee522370-44f3-4407-bb3a-4a8276c5787f}, !- Handle
  {956db5db-2c6d-4839-b982-1db997af072d}, !- Source Object
  3,                                      !- Outlet Port
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a34f7a52-40bc-458f-be60-bbc44d947059}, !- Handle
  PVAV Outpatient F2 F3 Demand Inlet Node, !- Name
  {024e1a42-f1cb-4c50-9a82-edd26afd1600}, !- Inlet Port
  {8ce69e82-ee0a-41e1-8e46-9d08776fb119}; !- Outlet Port

OS:Node,
  {b2945188-678b-4a78-80dc-cca9a335e53d}, !- Handle
  PVAV Outpatient F2 F3 Demand Outlet Node, !- Name
  {9b86aabd-7484-4cad-bb2a-972aac52aadb}, !- Inlet Port
  {aa675a64-efff-48c9-8199-175aed910373}; !- Outlet Port

OS:Node,
  {9bd934d7-8648-4c2a-8eb2-94d6c74e3906}, !- Handle
  Floor 2 Conference ZN VAV Terminal Outlet Air Node, !- Name
  {f47e4aeb-b319-4d09-8716-503f282e6baf}, !- Inlet Port
  {9fb9868d-f28e-4f0f-b493-65bb4c9ac8a3}; !- Outlet Port

OS:Connection,
  {024e1a42-f1cb-4c50-9a82-edd26afd1600}, !- Handle
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- Source Object
  11,                                     !- Outlet Port
  {a34f7a52-40bc-458f-be60-bbc44d947059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa675a64-efff-48c9-8199-175aed910373}, !- Handle
  {b2945188-678b-4a78-80dc-cca9a335e53d}, !- Source Object
  3,                                      !- Outlet Port
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8ce69e82-ee0a-41e1-8e46-9d08776fb119}, !- Inlet Node Name
  {ef9b85c4-1470-46f5-a949-6e4688c662f1}, !- Outlet Node Name 1
  {6e38631b-5432-413e-812d-c2172d336df5}, !- Outlet Node Name 2
  {1e7abc2d-ea16-48c8-affb-3c137f0afd93}, !- Outlet Node Name 3
  {faba5234-9901-47c9-8c06-53c8b1cff24e}, !- Outlet Node Name 4
  {8fb7f113-ca32-4c2b-aadc-5a7e62c2a346}, !- Outlet Node Name 5
  {c77d489a-debd-47fc-a95b-f878457e8313}, !- Outlet Node Name 6
  {5ec4f87a-ecd9-45d4-a239-3aedcc1b9fcd}, !- Outlet Node Name 7
  {03795d32-3127-4d0b-b857-b7f0c8453d31}, !- Outlet Node Name 8
  {7981a72c-9c17-4c56-bd70-a9a34dbd1370}, !- Outlet Node Name 9
  {d1f8d484-7f0a-486e-a316-9755febebb8f}, !- Outlet Node Name 10
  {a79f77ff-3a09-4029-abf7-5cef7b732fee}, !- Outlet Node Name 11
  {df6ffe49-80a7-40ba-859d-363a1c235dfd}, !- Outlet Node Name 12
  {2b887f32-5ec0-4d78-924d-635410e80124}, !- Outlet Node Name 13
  {35acb8c5-7366-43f8-937b-006846c87be1}, !- Outlet Node Name 14
  {79171b50-bc2c-492e-a0be-07773de58299}, !- Outlet Node Name 15
  {db5ec759-1335-4bc8-8d90-af12daead9d0}, !- Outlet Node Name 16
  {5dda363b-80e5-4fab-bcd9-3cfc01a6e34f}, !- Outlet Node Name 17
  {441a9ba2-5427-4824-9e3f-a8293c528146}, !- Outlet Node Name 18
  {fded91f9-a844-4b57-b8eb-75cb54c6d5c9}, !- Outlet Node Name 19
  {0751ccf9-2af2-4fb8-86fc-2f29451dfcf3}, !- Outlet Node Name 20
  {08286344-b078-49fe-adbf-bc7b13c74fb1}, !- Outlet Node Name 21
  {fa746a2f-25a6-4e02-9221-f5a301dc38c7}, !- Outlet Node Name 22
  {569c5276-fb19-4500-9908-e241289a558f}, !- Outlet Node Name 23
  {464de996-5884-4d1a-88f1-f160ea72335e}, !- Outlet Node Name 24
  {d02c618b-bd2b-4b5e-8d4a-25a30cd9b358}, !- Outlet Node Name 25
  {019de19a-8113-4c25-8cee-b4d52cb23b49}, !- Outlet Node Name 26
  {6c3e9a88-95b7-4a0f-9de3-210f4a2eecb0}, !- Outlet Node Name 27
  {8bd8c17f-811f-46cd-9c90-41efa153f1a7}, !- Outlet Node Name 28
  {caef777c-2769-43b8-883c-1c4d523f25ec}, !- Outlet Node Name 29
  {7f779c72-b7b9-495a-9669-00d5ef5fa165}, !- Outlet Node Name 30
  {bf5f2c3c-7c3b-4519-a05c-33bca80a9094}, !- Outlet Node Name 31
  {f222ca64-45d3-4a2a-8978-c67e5ad9d6c1}, !- Outlet Node Name 32
  {449a8502-9313-4d0d-ba80-ff06bd785ff7}, !- Outlet Node Name 33
  {79f2cf56-14df-41f8-8779-e0b8e8fbb371}, !- Outlet Node Name 34
  {2b910de6-f530-4ce2-87dd-f13cdec8e156}, !- Outlet Node Name 35
  {2f9a477f-7a6e-4d4c-8c9b-487fc76ffd86}, !- Outlet Node Name 36
  {8093a0ee-99de-431b-a8b4-94ad23df8ccf}, !- Outlet Node Name 37
  {9ca43371-614e-4b52-be0f-4b0e3e406944}, !- Outlet Node Name 38
  {c8dd7c8c-60ab-4b72-8257-e6b7d7f5755a}, !- Outlet Node Name 39
  {cf31d58b-3f0e-48c5-8554-655dc196dfe0}, !- Outlet Node Name 40
  {eb01f02d-94a4-4a3b-be67-25c66fb7c3b3}, !- Outlet Node Name 41
  {69fc512d-63c9-451e-b52a-2c6d70b63038}, !- Outlet Node Name 42
  {eb0e85e4-170c-4428-8265-607127d834fc}, !- Outlet Node Name 43
  {24a8b8d4-e75a-40ce-a381-2f84a279bccc}, !- Outlet Node Name 44
  {21ae7f4c-de98-4608-8863-0ddfa88909f2}, !- Outlet Node Name 45
  {5f1870a8-66c0-491b-ab6b-c46134447012}, !- Outlet Node Name 46
  {052b2820-14a0-448b-92f6-44c52091c5ca}, !- Outlet Node Name 47
  {1bae47fe-11cb-4cea-a26d-7b1bf8250b6a}, !- Outlet Node Name 48
  {7ea9db09-8569-4250-866a-2bf68ede1aa9}, !- Outlet Node Name 49
  {0458c5ca-b6fc-445b-aa73-cbf8c294c1ca}, !- Outlet Node Name 50
  {1960dda6-6718-4b13-8fd2-d57f3f5b8d95}, !- Outlet Node Name 51
  {6daf5762-1574-41bf-a5af-ffc0bc43f67f}, !- Outlet Node Name 52
  {33bc4553-3f59-4b23-8d21-cbfdb839ec44}, !- Outlet Node Name 53
  {3ad6e2d2-1522-476a-ae44-bd4d9da5ac02}, !- Outlet Node Name 54
  {1b07a325-9c84-4738-ae78-e3f77966c309}, !- Outlet Node Name 55
  {690b0b4f-21a7-45b8-ad43-dff427061718}, !- Outlet Node Name 56
  {1a3cda00-21bb-419e-b75b-e941211e5e9a}, !- Outlet Node Name 57
  {09bee2e6-eb38-4836-a0dc-a47a9cfd6735}, !- Outlet Node Name 58
  {d6c57f46-32be-4a75-af63-bb5362884a22}, !- Outlet Node Name 59
  {b3919772-a2ed-4dfa-aae0-244be223afe2}, !- Outlet Node Name 60
  {f43d46a7-3912-4e3e-a454-867a54d7f665}, !- Outlet Node Name 61
  {e358dd8f-b7f0-4bd2-8fcc-8157d177bd01}, !- Outlet Node Name 62
  {e31c43ab-1ed2-4f18-bedd-aa931bc7b88f}; !- Outlet Node Name 63

OS:AirLoopHVAC:ZoneMixer,
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9b86aabd-7484-4cad-bb2a-972aac52aadb}, !- Outlet Node Name
  {340f9f57-2f9d-4374-b6b7-16996ceb507d}, !- Inlet Node Name 1
  {c079b01a-6a97-43da-966c-b481dc8c8a9f}, !- Inlet Node Name 2
  {557e9640-04d5-4100-8b0b-ae30c6b9c246}, !- Inlet Node Name 3
  {97cca02b-aa47-48e3-8c04-be166e25e7e3}, !- Inlet Node Name 4
  {1b19fb95-1f72-4de7-92ad-8a36e4f49632}, !- Inlet Node Name 5
  {82ba6f04-9d14-4183-93fb-50d4b7352fbf}, !- Inlet Node Name 6
  {8fc573c6-5689-4f3c-a0e9-2955cad1eccc}, !- Inlet Node Name 7
  {fc880f66-a44b-45ad-8b9f-c96fa7578f11}, !- Inlet Node Name 8
  {8e9eb999-43d9-42d0-bf1e-dc87ea627036}, !- Inlet Node Name 9
  {7dfd6c88-1788-42ae-b9dc-be7f18420a23}, !- Inlet Node Name 10
  {a79ca8a5-81c2-420c-b8e2-193d6e4223d9}, !- Inlet Node Name 11
  {e387a99e-3bcc-479e-9a53-cce96fa2d6b7}, !- Inlet Node Name 12
  {f4b66740-30e4-401e-8480-cc409d76641a}, !- Inlet Node Name 13
  {5ab4a76c-3d27-4b1b-9786-e23285dd0a8f}, !- Inlet Node Name 14
  {fcb5df82-6e41-4eb9-b3d7-3b48dd6372c2}, !- Inlet Node Name 15
  {38100ff7-8a1f-440d-8570-4401f328fc05}, !- Inlet Node Name 16
  {3bd7cfc2-7be6-467d-a695-ece747410d29}, !- Inlet Node Name 17
  {beafd194-57c5-424f-a7d6-06d97915263a}, !- Inlet Node Name 18
  {5fb00242-ed1e-4fdd-9506-fab36a78ba67}, !- Inlet Node Name 19
  {68960801-7664-4f26-bcd5-e18ed78a7cb2}, !- Inlet Node Name 20
  {9248f6af-6d2d-4a43-850f-b8dc7769d868}, !- Inlet Node Name 21
  {2561025b-ff40-4861-afe5-6969c432758b}, !- Inlet Node Name 22
  {70bfbd76-c92d-4c29-b3da-36b3b6d51116}, !- Inlet Node Name 23
  {a8fb4c5b-68a3-47c5-adde-6ec6f9050122}, !- Inlet Node Name 24
  {3a990139-110d-4f0d-a701-1cb8a9c92e91}, !- Inlet Node Name 25
  {b25f1a14-edb6-4f53-b914-c05937842970}, !- Inlet Node Name 26
  {c6045620-e253-4745-bae2-d24512c817ce}, !- Inlet Node Name 27
  {2d898a35-a06b-447f-994b-081d28ec7981}, !- Inlet Node Name 28
  {ae5bc62c-b781-46f6-92d6-7cd4817c9713}, !- Inlet Node Name 29
  {7b673da9-a8a8-4596-85d9-cbd7fd5b2050}, !- Inlet Node Name 30
  {048b4f29-0565-4b0d-8979-1c3a0ea460cf}, !- Inlet Node Name 31
  {d55701f9-b83c-4531-a983-16ea2a65888d}, !- Inlet Node Name 32
  {83009018-24f7-466d-a314-412b5a457394}, !- Inlet Node Name 33
  {f585933c-bef1-4d9e-ae69-024a2f5fed0e}, !- Inlet Node Name 34
  {dc599ac0-181f-498d-a5b6-d710e0466a50}, !- Inlet Node Name 35
  {67105021-a72c-4544-94aa-ce8d12ddf63d}, !- Inlet Node Name 36
  {1e7a1a45-9ea0-4c71-976a-184ddcb1bceb}, !- Inlet Node Name 37
  {1b9d98bf-c79f-4793-8592-ed6b7b1658b4}, !- Inlet Node Name 38
  {d3b71984-544a-43e9-962a-c5b4c251cffc}, !- Inlet Node Name 39
  {9b27c4b4-803b-4589-832d-9e916edba89c}, !- Inlet Node Name 40
  {f8cb1baa-863f-4b22-ab10-a4c9f82f67f8}, !- Inlet Node Name 41
  {29229546-1a59-45b8-aead-2555e08dea88}, !- Inlet Node Name 42
  {7c11cf78-ced1-4a3a-8d71-9dc367264149}, !- Inlet Node Name 43
  {5eb7de62-fdc5-4cc1-b9ee-29e6fec78eda}, !- Inlet Node Name 44
  {3ebb2ca1-f6af-4ef0-9759-abf7dbe45f9f}, !- Inlet Node Name 45
  {838c7f91-99f6-4909-85f3-b1c5f44871d2}, !- Inlet Node Name 46
  {2c8a62df-7462-4de8-a537-ee3ffedd6fce}, !- Inlet Node Name 47
  {006d2355-a2ae-4306-88f9-84570576f6a9}, !- Inlet Node Name 48
  {02a6ed69-1a32-42fa-a483-bb750ef4850b}, !- Inlet Node Name 49
  {e0e4999f-151e-4df0-a353-9b99eff05f19}, !- Inlet Node Name 50
  {3a13187f-e3e1-42ef-b222-12076c3e3350}, !- Inlet Node Name 51
  {81cf9abd-4d77-49e2-9713-4d4fd554d45c}, !- Inlet Node Name 52
  {953a6ae2-1b52-4c1b-9486-376d69a22bc3}, !- Inlet Node Name 53
  {edf0b4aa-daec-48b0-b518-ec1d9f677522}, !- Inlet Node Name 54
  {611ff906-aef8-410c-aeac-57a4c2ce1def}, !- Inlet Node Name 55
  {35120440-e065-4d47-94f5-25977bc01640}, !- Inlet Node Name 56
  {6d21b320-ecf1-4853-86f1-5732688275df}, !- Inlet Node Name 57
  {cfeab977-a78c-4ca6-b6f7-f732e404dcf4}, !- Inlet Node Name 58
  {26a84ad7-ca81-4a8e-a107-20c2094fd6c5}, !- Inlet Node Name 59
  {a5c1f1a0-00c8-4d67-93dd-ea2e32b25ea6}, !- Inlet Node Name 60
  {59db4aa9-3b37-49fb-95e2-edcf0c88f352}, !- Inlet Node Name 61
  {1d9cbd7d-3eb3-480e-b4b4-4b25696b7ca6}, !- Inlet Node Name 62
  {a0d9e237-1293-47ea-b706-1d55a8398ecb}; !- Inlet Node Name 63

OS:Connection,
  {8ce69e82-ee0a-41e1-8e46-9d08776fb119}, !- Handle
  {a34f7a52-40bc-458f-be60-bbc44d947059}, !- Source Object
  3,                                      !- Outlet Port
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b86aabd-7484-4cad-bb2a-972aac52aadb}, !- Handle
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Source Object
  2,                                      !- Outlet Port
  {b2945188-678b-4a78-80dc-cca9a335e53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13e337b8-8273-4edc-b97e-3e3e342280b2}, !- Handle
  {ad386cfa-765a-4041-b1e5-b77e55dfd187}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.05920426671071,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9f8dd586-27b8-4eb6-865f-0e23406757cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {406837cc-9bc5-4465-987c-c11241c81183}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {99e607ff-a9ca-44ab-8b75-51b737f11bc4}, !- Handle
  PVAV Outpatient F2 F3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b7568187-55ce-456b-adcb-e14d525364a1}, !- Schedule Name
  {956db5db-2c6d-4839-b982-1db997af072d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {26b449b8-acba-4ef7-b08b-332801ce035c}, !- Handle
  PVAV Outpatient F2 F3 Fan,              !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b3dfb89b-f60a-45d7-a786-01d90ccd7589}, !- Air Inlet Node Name
  {0de7d725-96cb-4909-8e72-9df7286e35cb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0de7d725-96cb-4909-8e72-9df7286e35cb}, !- Handle
  {26b449b8-acba-4ef7-b08b-332801ce035c}, !- Source Object
  17,                                     !- Outlet Port
  {956db5db-2c6d-4839-b982-1db997af072d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eaf20034-8bff-44e7-aa8a-c2a7747cdf4e}, !- Water Inlet Node Name
  {6cae6219-df78-43fb-ae0f-3c652d07116a}, !- Water Outlet Node Name
  {109adaf0-ad64-4e42-b49c-79e6f492c14f}, !- Air Inlet Node Name
  {db1258a2-bf0e-444f-9e3e-d99827bd379d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5d152be-4fea-4db0-b725-237de089e81d}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Inlet Water Node, !- Name
  {6d7c9933-5ccc-4ba2-9f01-411d4ae3aa84}, !- Inlet Port
  {eaf20034-8bff-44e7-aa8a-c2a7747cdf4e}; !- Outlet Port

OS:Connection,
  {6d7c9933-5ccc-4ba2-9f01-411d4ae3aa84}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  60,                                     !- Outlet Port
  {a5d152be-4fea-4db0-b725-237de089e81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {371fc4f5-9ac9-49a4-89de-8eb916edfe9c}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Outlet Water Node, !- Name
  {6cae6219-df78-43fb-ae0f-3c652d07116a}, !- Inlet Port
  {4b777a06-6312-485e-8dc0-8186cf9c9418}; !- Outlet Port

OS:Connection,
  {eaf20034-8bff-44e7-aa8a-c2a7747cdf4e}, !- Handle
  {a5d152be-4fea-4db0-b725-237de089e81d}, !- Source Object
  3,                                      !- Outlet Port
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cae6219-df78-43fb-ae0f-3c652d07116a}, !- Handle
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Source Object
  6,                                      !- Outlet Port
  {371fc4f5-9ac9-49a4-89de-8eb916edfe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b777a06-6312-485e-8dc0-8186cf9c9418}, !- Handle
  {371fc4f5-9ac9-49a4-89de-8eb916edfe9c}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7b240b7-abb4-46c2-b440-1c35bd5db01a}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Controller, !- Name
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ac5844b1-ec7e-49fc-9424-9837bfc981c2}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Outlet Air Node, !- Name
  {db1258a2-bf0e-444f-9e3e-d99827bd379d}, !- Inlet Port
  {b3dfb89b-f60a-45d7-a786-01d90ccd7589}; !- Outlet Port

OS:Connection,
  {db1258a2-bf0e-444f-9e3e-d99827bd379d}, !- Handle
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Source Object
  8,                                      !- Outlet Port
  {ac5844b1-ec7e-49fc-9424-9837bfc981c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3dfb89b-f60a-45d7-a786-01d90ccd7589}, !- Handle
  {ac5844b1-ec7e-49fc-9424-9837bfc981c2}, !- Source Object
  3,                                      !- Outlet Port
  {26b449b8-acba-4ef7-b08b-332801ce035c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {9373a3f5-2f0e-4b25-ab74-ad1afbc277a1}, !- Handle
  PVAV Outpatient F2 F3 2spd DX Clg Coil 804kBtu/hr 9EER, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.13368139948864,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0a85e302-4555-402d-8984-bd93d18509a8}, !- Air Inlet Node Name
  {8547c482-dd04-4f08-a2f2-45996c8e0f52}, !- Air Outlet Node Name
  {ee9af13e-f4ca-4ff8-8c6f-a025e01e27e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe1cc9bf-35f0-443b-9913-83a5f4cb34c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acc71b83-8303-4470-8172-fe869858c4d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbac809e-90dc-481e-8aeb-429eaa1c4494}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {60b02302-fe22-489d-8bcd-92d3285eb194}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.13368139948864,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ee9af13e-f4ca-4ff8-8c6f-a025e01e27e9}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acc71b83-8303-4470-8172-fe869858c4d8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0fc9ffd0-545b-4643-b7f9-bcb682aece1a}, !- Handle
  PVAV Outpatient F2 F3 2spd DX Clg Coil 804kBtu/hr 9EER Outlet Air Node, !- Name
  {8547c482-dd04-4f08-a2f2-45996c8e0f52}, !- Inlet Port
  {109adaf0-ad64-4e42-b49c-79e6f492c14f}; !- Outlet Port

OS:Connection,
  {8547c482-dd04-4f08-a2f2-45996c8e0f52}, !- Handle
  {9373a3f5-2f0e-4b25-ab74-ad1afbc277a1}, !- Source Object
  11,                                     !- Outlet Port
  {0fc9ffd0-545b-4643-b7f9-bcb682aece1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109adaf0-ad64-4e42-b49c-79e6f492c14f}, !- Handle
  {0fc9ffd0-545b-4643-b7f9-bcb682aece1a}, !- Source Object
  3,                                      !- Outlet Port
  {aaaadadc-d0cd-43d6-a424-3589966e2346}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {df7ab1cc-403d-4380-8254-56b86b6b6f4b}, !- Handle
  PVAV Outpatient F2 F3 OA Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Minimum Outdoor Air Schedule Name
  {80e08624-f463-4273-b539-ebbfa6d8ff8d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8cb4409-a8d7-47f4-b4b3-70292a904d72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c8cb4409-a8d7-47f4-b4b3-70292a904d72}, !- Handle
  PVAV Outpatient F2 F3 Mechanical Ventilation Controller, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {204af977-201b-400a-bef4-a778f4779666}, !- Handle
  PVAV Outpatient F2 F3 OA System,        !- Name
  {df7ab1cc-403d-4380-8254-56b86b6b6f4b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a22cfa6-dc02-4c29-8129-cb0b94d6ed0e}, !- Mixed Air Node Name
  {d8c77af7-13f7-448c-a154-b56cabee0e29}, !- Outdoor Air Stream Node Name
  {c13915ad-64ae-4212-a6a6-c9e40b072d65}, !- Relief Air Stream Node Name
  {82b2140d-1ccf-4c4b-b7d1-894d29878fa2}; !- Return Air Stream Node Name

OS:Node,
  {9bd95f1a-aa01-4041-a5ec-4f09debbcada}, !- Handle
  PVAV Outpatient F2 F3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d8c77af7-13f7-448c-a154-b56cabee0e29}; !- Outlet Port

OS:Connection,
  {d8c77af7-13f7-448c-a154-b56cabee0e29}, !- Handle
  {9bd95f1a-aa01-4041-a5ec-4f09debbcada}, !- Source Object
  3,                                      !- Outlet Port
  {204af977-201b-400a-bef4-a778f4779666}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15100148-c6c5-42a9-9d78-997d00a85583}, !- Handle
  PVAV Outpatient F2 F3 Relief Air Node,  !- Name
  {c13915ad-64ae-4212-a6a6-c9e40b072d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c13915ad-64ae-4212-a6a6-c9e40b072d65}, !- Handle
  {204af977-201b-400a-bef4-a778f4779666}, !- Source Object
  7,                                      !- Outlet Port
  {15100148-c6c5-42a9-9d78-997d00a85583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86bae205-79c1-4904-86b7-29ad5d381e4c}, !- Handle
  PVAV Outpatient F2 F3 Mixed Air Node,   !- Name
  {1a22cfa6-dc02-4c29-8129-cb0b94d6ed0e}, !- Inlet Port
  {0a85e302-4555-402d-8984-bd93d18509a8}; !- Outlet Port

OS:Connection,
  {82b2140d-1ccf-4c4b-b7d1-894d29878fa2}, !- Handle
  {70cf6169-df5f-4abf-9823-e74978b241a7}, !- Source Object
  3,                                      !- Outlet Port
  {204af977-201b-400a-bef4-a778f4779666}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a22cfa6-dc02-4c29-8129-cb0b94d6ed0e}, !- Handle
  {204af977-201b-400a-bef4-a778f4779666}, !- Source Object
  5,                                      !- Outlet Port
  {86bae205-79c1-4904-86b7-29ad5d381e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a85e302-4555-402d-8984-bd93d18509a8}, !- Handle
  {86bae205-79c1-4904-86b7-29ad5d381e4c}, !- Source Object
  3,                                      !- Outlet Port
  {9373a3f5-2f0e-4b25-ab74-ad1afbc277a1}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {406837cc-9bc5-4465-987c-c11241c81183}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75d34c76-704d-4aaa-b58f-2ac40255f79a}, !- Control Zone or Zone List Name
  {3a74e95b-9a3c-4929-9d0f-43106c4b938d}, !- Cooling Control Zone or Zone List Name
  {1beb918d-97de-46a0-9c31-a1a8e4d622a4}, !- Heating Control Zone or Zone List Name
  {fad3f60a-70ad-4550-b073-48435b507f23}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75d34c76-704d-4aaa-b58f-2ac40255f79a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3a74e95b-9a3c-4929-9d0f-43106c4b938d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1beb918d-97de-46a0-9c31-a1a8e4d622a4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fad3f60a-70ad-4550-b073-48435b507f23}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {22453ce5-86b7-4e6b-9107-715c41f314e7}, !- Handle
  Floor 2 Conference ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3382b57b-f376-476a-bd67-2756d85d0e8b}, !- Handle
  Floor 2 Conference ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {d85ab712-fec2-4518-822f-7bdc37382909}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22453ce5-86b7-4e6b-9107-715c41f314e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f47e4aeb-b319-4d09-8716-503f282e6baf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {476f9de8-fa18-4c0a-a886-b7b0c741ffcd}, !- Handle
  Floor 2 Conference ZN Return Air Node,  !- Name
  {2b16e887-b73c-4a71-a254-9e3dccab08b2}, !- Inlet Port
  {340f9f57-2f9d-4374-b6b7-16996ceb507d}; !- Outlet Port

OS:Connection,
  {9fb9868d-f28e-4f0f-b493-65bb4c9ac8a3}, !- Handle
  {9bd934d7-8648-4c2a-8eb2-94d6c74e3906}, !- Source Object
  3,                                      !- Outlet Port
  {ff84a824-b31f-4870-bad8-9d431c2642f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b16e887-b73c-4a71-a254-9e3dccab08b2}, !- Handle
  {cfb78a55-71da-4149-a3af-f1b6fca9ddb9}, !- Source Object
  2,                                      !- Outlet Port
  {476f9de8-fa18-4c0a-a886-b7b0c741ffcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340f9f57-2f9d-4374-b6b7-16996ceb507d}, !- Handle
  {476f9de8-fa18-4c0a-a886-b7b0c741ffcd}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95f1ffe4-e983-4594-8799-955fa7e89ba6}, !- Handle
  Floor 2 Conference ZN VAV Terminal Inlet Air Node, !- Name
  {ef9b85c4-1470-46f5-a949-6e4688c662f1}, !- Inlet Port
  {d85ab712-fec2-4518-822f-7bdc37382909}; !- Outlet Port

OS:Connection,
  {ef9b85c4-1470-46f5-a949-6e4688c662f1}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  3,                                      !- Outlet Port
  {95f1ffe4-e983-4594-8799-955fa7e89ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85ab712-fec2-4518-822f-7bdc37382909}, !- Handle
  {95f1ffe4-e983-4594-8799-955fa7e89ba6}, !- Source Object
  3,                                      !- Outlet Port
  {3382b57b-f376-476a-bd67-2756d85d0e8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f47e4aeb-b319-4d09-8716-503f282e6baf}, !- Handle
  {3382b57b-f376-476a-bd67-2756d85d0e8b}, !- Source Object
  12,                                     !- Outlet Port
  {9bd934d7-8648-4c2a-8eb2-94d6c74e3906}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {937ae332-5f08-4b45-863b-39669a8c8cd8}, !- Handle
  Floor 2 Conference Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6905abdc-b3de-4a43-9b2b-796953ac4238}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {4ee807d9-6a37-41c0-982e-aa4e10418810}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {937ae332-5f08-4b45-863b-39669a8c8cd8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d02569d-1ef9-4a15-9322-358e13443932}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99cd70d3-e623-4125-b085-1d2d01e58d1f}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {3d02569d-1ef9-4a15-9322-358e13443932}, !- Inlet Port
  {4937a3d7-2cfe-4d35-b311-6a1113477d5a}; !- Outlet Port

OS:Node,
  {cc4f6017-842a-4ac0-abeb-fffc3445502e}, !- Handle
  Floor 2 Conference Toilet ZN Return Air Node, !- Name
  {973c4be5-1ba1-4849-b658-264e7e7aecc5}, !- Inlet Port
  {c079b01a-6a97-43da-966c-b481dc8c8a9f}; !- Outlet Port

OS:Connection,
  {4937a3d7-2cfe-4d35-b311-6a1113477d5a}, !- Handle
  {99cd70d3-e623-4125-b085-1d2d01e58d1f}, !- Source Object
  3,                                      !- Outlet Port
  {583edf29-39c6-4de2-a3cb-e2e582400f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973c4be5-1ba1-4849-b658-264e7e7aecc5}, !- Handle
  {8995e1e7-bbe5-4c23-84d9-460e77149809}, !- Source Object
  2,                                      !- Outlet Port
  {cc4f6017-842a-4ac0-abeb-fffc3445502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c079b01a-6a97-43da-966c-b481dc8c8a9f}, !- Handle
  {cc4f6017-842a-4ac0-abeb-fffc3445502e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6cd37f8b-8c46-46da-999d-381c87fbfc0d}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {6e38631b-5432-413e-812d-c2172d336df5}, !- Inlet Port
  {4ee807d9-6a37-41c0-982e-aa4e10418810}; !- Outlet Port

OS:Connection,
  {6e38631b-5432-413e-812d-c2172d336df5}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  4,                                      !- Outlet Port
  {6cd37f8b-8c46-46da-999d-381c87fbfc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee807d9-6a37-41c0-982e-aa4e10418810}, !- Handle
  {6cd37f8b-8c46-46da-999d-381c87fbfc0d}, !- Source Object
  3,                                      !- Outlet Port
  {6905abdc-b3de-4a43-9b2b-796953ac4238}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d02569d-1ef9-4a15-9322-358e13443932}, !- Handle
  {6905abdc-b3de-4a43-9b2b-796953ac4238}, !- Source Object
  12,                                     !- Outlet Port
  {99cd70d3-e623-4125-b085-1d2d01e58d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {553fe35f-2c3d-4bcb-998e-af2062474c73}, !- Handle
  Floor 2 Dictation ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0f1643b-4e03-493d-b7b4-48570cc26f0e}, !- Handle
  Floor 2 Dictation ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {d4cf16f7-02a6-473a-909e-f5a8fd0f4917}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {553fe35f-2c3d-4bcb-998e-af2062474c73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0658f7c4-90c3-4ef1-bb3b-0ea21d9223df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {251d022c-0e2f-4dea-92c5-1a14f0fdb4e8}, !- Handle
  Floor 2 Dictation ZN VAV Terminal Outlet Air Node, !- Name
  {0658f7c4-90c3-4ef1-bb3b-0ea21d9223df}, !- Inlet Port
  {14fa736a-8c86-4fda-ac07-b6b486bba8cc}; !- Outlet Port

OS:Node,
  {5add5001-67f7-4ecd-8057-d5c397733bbf}, !- Handle
  Floor 2 Dictation ZN Return Air Node,   !- Name
  {9b27ada9-b4d9-4d99-8d9c-a81d69895efa}, !- Inlet Port
  {557e9640-04d5-4100-8b0b-ae30c6b9c246}; !- Outlet Port

OS:Connection,
  {14fa736a-8c86-4fda-ac07-b6b486bba8cc}, !- Handle
  {251d022c-0e2f-4dea-92c5-1a14f0fdb4e8}, !- Source Object
  3,                                      !- Outlet Port
  {1ffcea71-10c5-4ed5-9acc-ddd5b4a85b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b27ada9-b4d9-4d99-8d9c-a81d69895efa}, !- Handle
  {258d46e9-67d8-4254-afca-baad6d21a96c}, !- Source Object
  2,                                      !- Outlet Port
  {5add5001-67f7-4ecd-8057-d5c397733bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557e9640-04d5-4100-8b0b-ae30c6b9c246}, !- Handle
  {5add5001-67f7-4ecd-8057-d5c397733bbf}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f25f5492-abfa-4e12-baa1-21ac75a06e80}, !- Handle
  Floor 2 Dictation ZN VAV Terminal Inlet Air Node, !- Name
  {1e7abc2d-ea16-48c8-affb-3c137f0afd93}, !- Inlet Port
  {d4cf16f7-02a6-473a-909e-f5a8fd0f4917}; !- Outlet Port

OS:Connection,
  {1e7abc2d-ea16-48c8-affb-3c137f0afd93}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  5,                                      !- Outlet Port
  {f25f5492-abfa-4e12-baa1-21ac75a06e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4cf16f7-02a6-473a-909e-f5a8fd0f4917}, !- Handle
  {f25f5492-abfa-4e12-baa1-21ac75a06e80}, !- Source Object
  3,                                      !- Outlet Port
  {c0f1643b-4e03-493d-b7b4-48570cc26f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0658f7c4-90c3-4ef1-bb3b-0ea21d9223df}, !- Handle
  {c0f1643b-4e03-493d-b7b4-48570cc26f0e}, !- Source Object
  12,                                     !- Outlet Port
  {251d022c-0e2f-4dea-92c5-1a14f0fdb4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a69d1f1-a43b-4a9e-be16-1add1059a8c9}, !- Handle
  Floor 2 Exam 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00ff7e45-7507-4e6f-8b19-ea2905ef14eb}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9e1e02c6-d1c9-472f-a888-81302208823f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a69d1f1-a43b-4a9e-be16-1add1059a8c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b6317231-968c-4595-b72a-b89bffa9815e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6abfdcf7-7afe-4a2b-a109-fdf38f68b9a6}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal Outlet Air Node, !- Name
  {b6317231-968c-4595-b72a-b89bffa9815e}, !- Inlet Port
  {584ed49e-fa36-4d06-bb4a-8e7cc00bcfa5}; !- Outlet Port

OS:Node,
  {a1d14e8e-b295-4afb-99ae-454315092ba6}, !- Handle
  Floor 2 Exam 1 ZN Return Air Node,      !- Name
  {aa697a72-9aad-430d-bce0-83995ac3b11b}, !- Inlet Port
  {97cca02b-aa47-48e3-8c04-be166e25e7e3}; !- Outlet Port

OS:Connection,
  {584ed49e-fa36-4d06-bb4a-8e7cc00bcfa5}, !- Handle
  {6abfdcf7-7afe-4a2b-a109-fdf38f68b9a6}, !- Source Object
  3,                                      !- Outlet Port
  {cbdf4a62-d2d9-4307-9ca2-015b0f00b9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa697a72-9aad-430d-bce0-83995ac3b11b}, !- Handle
  {46c30f36-0bec-4fe1-8b2a-0c59767daac5}, !- Source Object
  2,                                      !- Outlet Port
  {a1d14e8e-b295-4afb-99ae-454315092ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97cca02b-aa47-48e3-8c04-be166e25e7e3}, !- Handle
  {a1d14e8e-b295-4afb-99ae-454315092ba6}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c690443-cc82-4154-a4a3-92616f80bfe9}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal Inlet Air Node, !- Name
  {faba5234-9901-47c9-8c06-53c8b1cff24e}, !- Inlet Port
  {9e1e02c6-d1c9-472f-a888-81302208823f}; !- Outlet Port

OS:Connection,
  {faba5234-9901-47c9-8c06-53c8b1cff24e}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  6,                                      !- Outlet Port
  {8c690443-cc82-4154-a4a3-92616f80bfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1e02c6-d1c9-472f-a888-81302208823f}, !- Handle
  {8c690443-cc82-4154-a4a3-92616f80bfe9}, !- Source Object
  3,                                      !- Outlet Port
  {00ff7e45-7507-4e6f-8b19-ea2905ef14eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6317231-968c-4595-b72a-b89bffa9815e}, !- Handle
  {00ff7e45-7507-4e6f-8b19-ea2905ef14eb}, !- Source Object
  12,                                     !- Outlet Port
  {6abfdcf7-7afe-4a2b-a109-fdf38f68b9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f190aa1-ed08-40e0-b234-46447b43dad6}, !- Handle
  Floor 2 Exam 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a1339c2b-e5b6-4560-aa1f-1886c36152a8}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {6fac8704-daaa-4b99-9eb0-b0efdb5c286b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f190aa1-ed08-40e0-b234-46447b43dad6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f30f57fe-8302-4fbe-b8e0-7fccec7e62ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e727289-5164-4c2f-9335-be094a200f0d}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal Outlet Air Node, !- Name
  {f30f57fe-8302-4fbe-b8e0-7fccec7e62ad}, !- Inlet Port
  {64cb46e7-0d7e-4722-93cb-363c00628a7b}; !- Outlet Port

OS:Node,
  {78c2d584-23c5-4d03-aeed-b822b05ad11c}, !- Handle
  Floor 2 Exam 2 ZN Return Air Node,      !- Name
  {b60becbb-6359-4a98-9957-270a6ecc29b1}, !- Inlet Port
  {1b19fb95-1f72-4de7-92ad-8a36e4f49632}; !- Outlet Port

OS:Connection,
  {64cb46e7-0d7e-4722-93cb-363c00628a7b}, !- Handle
  {5e727289-5164-4c2f-9335-be094a200f0d}, !- Source Object
  3,                                      !- Outlet Port
  {3453509b-accc-4a54-874c-05aca37dc08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60becbb-6359-4a98-9957-270a6ecc29b1}, !- Handle
  {b58aa93c-a9cf-47dd-bd9d-a679340dea2b}, !- Source Object
  2,                                      !- Outlet Port
  {78c2d584-23c5-4d03-aeed-b822b05ad11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b19fb95-1f72-4de7-92ad-8a36e4f49632}, !- Handle
  {78c2d584-23c5-4d03-aeed-b822b05ad11c}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fe102b5e-2333-48d7-b354-5bd88d84222a}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal Inlet Air Node, !- Name
  {8fb7f113-ca32-4c2b-aadc-5a7e62c2a346}, !- Inlet Port
  {6fac8704-daaa-4b99-9eb0-b0efdb5c286b}; !- Outlet Port

OS:Connection,
  {8fb7f113-ca32-4c2b-aadc-5a7e62c2a346}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  7,                                      !- Outlet Port
  {fe102b5e-2333-48d7-b354-5bd88d84222a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fac8704-daaa-4b99-9eb0-b0efdb5c286b}, !- Handle
  {fe102b5e-2333-48d7-b354-5bd88d84222a}, !- Source Object
  3,                                      !- Outlet Port
  {a1339c2b-e5b6-4560-aa1f-1886c36152a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f30f57fe-8302-4fbe-b8e0-7fccec7e62ad}, !- Handle
  {a1339c2b-e5b6-4560-aa1f-1886c36152a8}, !- Source Object
  12,                                     !- Outlet Port
  {5e727289-5164-4c2f-9335-be094a200f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64884c6b-582e-445b-8124-dc70ad1c3d09}, !- Handle
  Floor 2 Exam 3 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ede8b09-4f9f-4058-bfe7-712ae95dae42}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {04339b45-a3bf-4ef3-b61e-3f7b78e0f4ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {64884c6b-582e-445b-8124-dc70ad1c3d09}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f4ff5df-f1db-47fb-956b-ce29355c7b6c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {454a08b1-d914-437c-a999-6634ae213120}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal Outlet Air Node, !- Name
  {5f4ff5df-f1db-47fb-956b-ce29355c7b6c}, !- Inlet Port
  {dbf94757-ef0b-4c1c-8929-1f320dde41bf}; !- Outlet Port

OS:Node,
  {84118976-4788-4654-83fc-b13d9cdb8bce}, !- Handle
  Floor 2 Exam 3 ZN Return Air Node,      !- Name
  {15e393b2-960d-4fba-8115-f13717da9582}, !- Inlet Port
  {82ba6f04-9d14-4183-93fb-50d4b7352fbf}; !- Outlet Port

OS:Connection,
  {dbf94757-ef0b-4c1c-8929-1f320dde41bf}, !- Handle
  {454a08b1-d914-437c-a999-6634ae213120}, !- Source Object
  3,                                      !- Outlet Port
  {60ebc0e4-2b5f-4d1c-aeda-d5ba42740642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e393b2-960d-4fba-8115-f13717da9582}, !- Handle
  {96e58a51-dc33-4985-b51a-ddd15dc7e8d9}, !- Source Object
  2,                                      !- Outlet Port
  {84118976-4788-4654-83fc-b13d9cdb8bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ba6f04-9d14-4183-93fb-50d4b7352fbf}, !- Handle
  {84118976-4788-4654-83fc-b13d9cdb8bce}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {527788a1-dca4-439e-b956-21dd33b6ec59}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal Inlet Air Node, !- Name
  {c77d489a-debd-47fc-a95b-f878457e8313}, !- Inlet Port
  {04339b45-a3bf-4ef3-b61e-3f7b78e0f4ba}; !- Outlet Port

OS:Connection,
  {c77d489a-debd-47fc-a95b-f878457e8313}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  8,                                      !- Outlet Port
  {527788a1-dca4-439e-b956-21dd33b6ec59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04339b45-a3bf-4ef3-b61e-3f7b78e0f4ba}, !- Handle
  {527788a1-dca4-439e-b956-21dd33b6ec59}, !- Source Object
  3,                                      !- Outlet Port
  {1ede8b09-4f9f-4058-bfe7-712ae95dae42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f4ff5df-f1db-47fb-956b-ce29355c7b6c}, !- Handle
  {1ede8b09-4f9f-4058-bfe7-712ae95dae42}, !- Source Object
  12,                                     !- Outlet Port
  {454a08b1-d914-437c-a999-6634ae213120}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ae71a54-995c-4d91-b84e-8a2c4ed16704}, !- Handle
  Floor 2 Exam 4 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4ecf88c-7b87-489d-977b-27faf95f4b55}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {245e56bf-91b5-4cdc-be31-8672fef12b9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ae71a54-995c-4d91-b84e-8a2c4ed16704}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b9ac29e-427f-4489-830d-f94b56611384}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {227ab881-3b4e-422c-833b-745d7dda0b49}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal Outlet Air Node, !- Name
  {3b9ac29e-427f-4489-830d-f94b56611384}, !- Inlet Port
  {32887b75-beda-4239-9c80-b5da5c555d3b}; !- Outlet Port

OS:Node,
  {6d0a0ad9-8c44-40b9-b985-0fb748cf4d8d}, !- Handle
  Floor 2 Exam 4 ZN Return Air Node,      !- Name
  {a7a51666-cdf6-4342-a931-a4ba3317be64}, !- Inlet Port
  {8fc573c6-5689-4f3c-a0e9-2955cad1eccc}; !- Outlet Port

OS:Connection,
  {32887b75-beda-4239-9c80-b5da5c555d3b}, !- Handle
  {227ab881-3b4e-422c-833b-745d7dda0b49}, !- Source Object
  3,                                      !- Outlet Port
  {7e37d665-1d49-4a05-886b-c120c2bd5ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a51666-cdf6-4342-a931-a4ba3317be64}, !- Handle
  {02bade5f-fa97-4440-8f22-487eae20fc27}, !- Source Object
  2,                                      !- Outlet Port
  {6d0a0ad9-8c44-40b9-b985-0fb748cf4d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc573c6-5689-4f3c-a0e9-2955cad1eccc}, !- Handle
  {6d0a0ad9-8c44-40b9-b985-0fb748cf4d8d}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ce869649-db1e-4de4-81b1-cb591eb299c7}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal Inlet Air Node, !- Name
  {5ec4f87a-ecd9-45d4-a239-3aedcc1b9fcd}, !- Inlet Port
  {245e56bf-91b5-4cdc-be31-8672fef12b9e}; !- Outlet Port

OS:Connection,
  {5ec4f87a-ecd9-45d4-a239-3aedcc1b9fcd}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  9,                                      !- Outlet Port
  {ce869649-db1e-4de4-81b1-cb591eb299c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245e56bf-91b5-4cdc-be31-8672fef12b9e}, !- Handle
  {ce869649-db1e-4de4-81b1-cb591eb299c7}, !- Source Object
  3,                                      !- Outlet Port
  {c4ecf88c-7b87-489d-977b-27faf95f4b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b9ac29e-427f-4489-830d-f94b56611384}, !- Handle
  {c4ecf88c-7b87-489d-977b-27faf95f4b55}, !- Source Object
  12,                                     !- Outlet Port
  {227ab881-3b4e-422c-833b-745d7dda0b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9042e5b-23ee-4243-af53-459e15ad6a5c}, !- Handle
  Floor 2 Exam 5 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1151317-a8fc-4c9e-8abf-cc5340844e6e}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9979ae2e-38d3-401f-90d2-a2edcd1033f6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9042e5b-23ee-4243-af53-459e15ad6a5c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14be680d-b02d-4336-92c7-2c42a2c2bbf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19653dd8-3bd0-4c45-b0e8-bebb8e0dff28}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal Outlet Air Node, !- Name
  {14be680d-b02d-4336-92c7-2c42a2c2bbf9}, !- Inlet Port
  {d599d149-b7dc-408c-a483-407d824f14d2}; !- Outlet Port

OS:Node,
  {67533f53-0742-40f5-9fbb-c608a63c282a}, !- Handle
  Floor 2 Exam 5 ZN Return Air Node,      !- Name
  {f943eafc-2bb4-40c0-999b-c876e4ec088f}, !- Inlet Port
  {fc880f66-a44b-45ad-8b9f-c96fa7578f11}; !- Outlet Port

OS:Connection,
  {d599d149-b7dc-408c-a483-407d824f14d2}, !- Handle
  {19653dd8-3bd0-4c45-b0e8-bebb8e0dff28}, !- Source Object
  3,                                      !- Outlet Port
  {cf65ad0a-6c1e-412c-b0d6-2877f8c348ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f943eafc-2bb4-40c0-999b-c876e4ec088f}, !- Handle
  {05d36f0d-7034-466d-bf77-ca779428f5cf}, !- Source Object
  2,                                      !- Outlet Port
  {67533f53-0742-40f5-9fbb-c608a63c282a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc880f66-a44b-45ad-8b9f-c96fa7578f11}, !- Handle
  {67533f53-0742-40f5-9fbb-c608a63c282a}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7a23c192-8e37-4b6b-8f32-b5771955098f}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal Inlet Air Node, !- Name
  {03795d32-3127-4d0b-b857-b7f0c8453d31}, !- Inlet Port
  {9979ae2e-38d3-401f-90d2-a2edcd1033f6}; !- Outlet Port

OS:Connection,
  {03795d32-3127-4d0b-b857-b7f0c8453d31}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  10,                                     !- Outlet Port
  {7a23c192-8e37-4b6b-8f32-b5771955098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9979ae2e-38d3-401f-90d2-a2edcd1033f6}, !- Handle
  {7a23c192-8e37-4b6b-8f32-b5771955098f}, !- Source Object
  3,                                      !- Outlet Port
  {d1151317-a8fc-4c9e-8abf-cc5340844e6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14be680d-b02d-4336-92c7-2c42a2c2bbf9}, !- Handle
  {d1151317-a8fc-4c9e-8abf-cc5340844e6e}, !- Source Object
  12,                                     !- Outlet Port
  {19653dd8-3bd0-4c45-b0e8-bebb8e0dff28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {497bb020-0293-431d-ad61-2e744b66691c}, !- Handle
  Floor 2 Exam 6 ZN Electric Reheat Coil, !- Name
