  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6aae9792-f7ac-48a4-bdb3-3d9ce05b3261}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9320ec21-44ce-40a1-b031-0d4d970b23f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {497bb020-0293-431d-ad61-2e744b66691c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d4c0ef6b-d4be-40b0-8da5-dce9e029170a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4fd5f74-3f46-4539-ad26-0dcad0f90b61}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal Outlet Air Node, !- Name
  {d4c0ef6b-d4be-40b0-8da5-dce9e029170a}, !- Inlet Port
  {945d8228-fb12-4186-9289-2028e5549602}; !- Outlet Port

OS:Node,
  {73e83ea0-af15-477d-b7c2-423c635f9d8f}, !- Handle
  Floor 2 Exam 6 ZN Return Air Node,      !- Name
  {f23ee850-cefe-453e-b2bd-eedc9f60df11}, !- Inlet Port
  {8e9eb999-43d9-42d0-bf1e-dc87ea627036}; !- Outlet Port

OS:Connection,
  {945d8228-fb12-4186-9289-2028e5549602}, !- Handle
  {a4fd5f74-3f46-4539-ad26-0dcad0f90b61}, !- Source Object
  3,                                      !- Outlet Port
  {c4a984b2-bac7-4105-9e04-4401a73513ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23ee850-cefe-453e-b2bd-eedc9f60df11}, !- Handle
  {b590b3fe-c32e-4f20-8fa2-863f714a7d93}, !- Source Object
  2,                                      !- Outlet Port
  {73e83ea0-af15-477d-b7c2-423c635f9d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9eb999-43d9-42d0-bf1e-dc87ea627036}, !- Handle
  {73e83ea0-af15-477d-b7c2-423c635f9d8f}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {47d86a65-d9e9-4cc7-936a-c84c658c6e17}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal Inlet Air Node, !- Name
  {7981a72c-9c17-4c56-bd70-a9a34dbd1370}, !- Inlet Port
  {9320ec21-44ce-40a1-b031-0d4d970b23f1}; !- Outlet Port

OS:Connection,
  {7981a72c-9c17-4c56-bd70-a9a34dbd1370}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  11,                                     !- Outlet Port
  {47d86a65-d9e9-4cc7-936a-c84c658c6e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9320ec21-44ce-40a1-b031-0d4d970b23f1}, !- Handle
  {47d86a65-d9e9-4cc7-936a-c84c658c6e17}, !- Source Object
  3,                                      !- Outlet Port
  {6aae9792-f7ac-48a4-bdb3-3d9ce05b3261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4c0ef6b-d4be-40b0-8da5-dce9e029170a}, !- Handle
  {6aae9792-f7ac-48a4-bdb3-3d9ce05b3261}, !- Source Object
  12,                                     !- Outlet Port
  {a4fd5f74-3f46-4539-ad26-0dcad0f90b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18e9a3f3-cf8d-47bf-9286-c1cbb4638752}, !- Handle
  Floor 2 Exam 7 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3474cb16-53cc-4f9e-a4d1-4cf747d0749a}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {5833342b-ba9f-4554-83e0-9a0dc55809ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18e9a3f3-cf8d-47bf-9286-c1cbb4638752}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2757cab-514f-45b7-a7b8-79a83f951381}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95a5c605-a7d8-4d98-ba42-522b896cc505}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal Outlet Air Node, !- Name
  {c2757cab-514f-45b7-a7b8-79a83f951381}, !- Inlet Port
  {fc1f394e-912f-4566-abba-2ea54d58b5ff}; !- Outlet Port

OS:Node,
  {241909ea-7e11-4e38-920f-da8c091e99ed}, !- Handle
  Floor 2 Exam 7 ZN Return Air Node,      !- Name
  {40ccfb94-feb6-4f2b-9d09-461b26c96420}, !- Inlet Port
  {7dfd6c88-1788-42ae-b9dc-be7f18420a23}; !- Outlet Port

OS:Connection,
  {fc1f394e-912f-4566-abba-2ea54d58b5ff}, !- Handle
  {95a5c605-a7d8-4d98-ba42-522b896cc505}, !- Source Object
  3,                                      !- Outlet Port
  {e934de95-e7d3-421c-a72b-741a8b97bf26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ccfb94-feb6-4f2b-9d09-461b26c96420}, !- Handle
  {b2b2f68f-7978-4d53-b9f7-69645c337ab2}, !- Source Object
  2,                                      !- Outlet Port
  {241909ea-7e11-4e38-920f-da8c091e99ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfd6c88-1788-42ae-b9dc-be7f18420a23}, !- Handle
  {241909ea-7e11-4e38-920f-da8c091e99ed}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00b95fa7-b8e5-480f-88b3-afdd30fe7893}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal Inlet Air Node, !- Name
  {d1f8d484-7f0a-486e-a316-9755febebb8f}, !- Inlet Port
  {5833342b-ba9f-4554-83e0-9a0dc55809ff}; !- Outlet Port

OS:Connection,
  {d1f8d484-7f0a-486e-a316-9755febebb8f}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  12,                                     !- Outlet Port
  {00b95fa7-b8e5-480f-88b3-afdd30fe7893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5833342b-ba9f-4554-83e0-9a0dc55809ff}, !- Handle
  {00b95fa7-b8e5-480f-88b3-afdd30fe7893}, !- Source Object
  3,                                      !- Outlet Port
  {3474cb16-53cc-4f9e-a4d1-4cf747d0749a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2757cab-514f-45b7-a7b8-79a83f951381}, !- Handle
  {3474cb16-53cc-4f9e-a4d1-4cf747d0749a}, !- Source Object
  12,                                     !- Outlet Port
  {95a5c605-a7d8-4d98-ba42-522b896cc505}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b0aae2a-89ec-4f31-9424-e698a5297ff8}, !- Handle
  Floor 2 Exam 8 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe38ae60-54ba-479b-bbd9-7e69d687fbf7}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {9f918cad-df13-47a1-9647-d806f3b2cce6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b0aae2a-89ec-4f31-9424-e698a5297ff8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8690c28-521f-42e6-8ccb-a8dc6ccf5a05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b3df10b-1e55-45a8-94ee-336f67f98173}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal Outlet Air Node, !- Name
  {a8690c28-521f-42e6-8ccb-a8dc6ccf5a05}, !- Inlet Port
  {c287be07-9cc8-480d-8224-8982ae43d7c0}; !- Outlet Port

OS:Node,
  {cdcf5205-b95d-4674-a96c-935570e93f6c}, !- Handle
  Floor 2 Exam 8 ZN Return Air Node,      !- Name
  {2c526cb8-15cc-44c6-aa85-c5932a1548f9}, !- Inlet Port
  {a79ca8a5-81c2-420c-b8e2-193d6e4223d9}; !- Outlet Port

OS:Connection,
  {c287be07-9cc8-480d-8224-8982ae43d7c0}, !- Handle
  {7b3df10b-1e55-45a8-94ee-336f67f98173}, !- Source Object
  3,                                      !- Outlet Port
  {df7668e0-2066-48e8-8cb1-e8b91c700aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c526cb8-15cc-44c6-aa85-c5932a1548f9}, !- Handle
  {e1eb4119-065a-48cb-ae73-832cd77ef01a}, !- Source Object
  2,                                      !- Outlet Port
  {cdcf5205-b95d-4674-a96c-935570e93f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79ca8a5-81c2-420c-b8e2-193d6e4223d9}, !- Handle
  {cdcf5205-b95d-4674-a96c-935570e93f6c}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {1eeb2401-5868-43b4-be4e-eadde3990a57}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal Inlet Air Node, !- Name
  {a79f77ff-3a09-4029-abf7-5cef7b732fee}, !- Inlet Port
  {9f918cad-df13-47a1-9647-d806f3b2cce6}; !- Outlet Port

OS:Connection,
  {a79f77ff-3a09-4029-abf7-5cef7b732fee}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  13,                                     !- Outlet Port
  {1eeb2401-5868-43b4-be4e-eadde3990a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f918cad-df13-47a1-9647-d806f3b2cce6}, !- Handle
  {1eeb2401-5868-43b4-be4e-eadde3990a57}, !- Source Object
  3,                                      !- Outlet Port
  {fe38ae60-54ba-479b-bbd9-7e69d687fbf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8690c28-521f-42e6-8ccb-a8dc6ccf5a05}, !- Handle
  {fe38ae60-54ba-479b-bbd9-7e69d687fbf7}, !- Source Object
  12,                                     !- Outlet Port
  {7b3df10b-1e55-45a8-94ee-336f67f98173}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9690e80-c1f6-4d89-8634-152478ae0783}, !- Handle
  Floor 2 Exam 9 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a734b937-0e49-4b79-bd4e-012fd6c203b9}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {c32a6f60-0ad0-4c88-9cd5-0600104b167a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9690e80-c1f6-4d89-8634-152478ae0783}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e69b88d9-35c3-4aa6-8892-50110c0b4cfc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ff6e79b-ce62-4bab-9843-268afb0aecdd}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal Outlet Air Node, !- Name
  {e69b88d9-35c3-4aa6-8892-50110c0b4cfc}, !- Inlet Port
  {3f80c66d-953b-45f5-8517-ceea92ebcc59}; !- Outlet Port

OS:Node,
  {35780d37-3f53-46e6-8d8b-2a80814b415b}, !- Handle
  Floor 2 Exam 9 ZN Return Air Node,      !- Name
  {1d6d6eba-8174-4405-ab8b-ad2b008c21e5}, !- Inlet Port
  {e387a99e-3bcc-479e-9a53-cce96fa2d6b7}; !- Outlet Port

OS:Connection,
  {3f80c66d-953b-45f5-8517-ceea92ebcc59}, !- Handle
  {2ff6e79b-ce62-4bab-9843-268afb0aecdd}, !- Source Object
  3,                                      !- Outlet Port
  {2d415ae0-bfba-4baa-b3d7-0e2966a14e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6d6eba-8174-4405-ab8b-ad2b008c21e5}, !- Handle
  {eab6a49a-3b44-4fbb-b506-0217cf0c475b}, !- Source Object
  2,                                      !- Outlet Port
  {35780d37-3f53-46e6-8d8b-2a80814b415b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e387a99e-3bcc-479e-9a53-cce96fa2d6b7}, !- Handle
  {35780d37-3f53-46e6-8d8b-2a80814b415b}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d5bda9de-f9ad-4ae5-a28b-d525be22e080}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal Inlet Air Node, !- Name
  {df6ffe49-80a7-40ba-859d-363a1c235dfd}, !- Inlet Port
  {c32a6f60-0ad0-4c88-9cd5-0600104b167a}; !- Outlet Port

OS:Connection,
  {df6ffe49-80a7-40ba-859d-363a1c235dfd}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  14,                                     !- Outlet Port
  {d5bda9de-f9ad-4ae5-a28b-d525be22e080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c32a6f60-0ad0-4c88-9cd5-0600104b167a}, !- Handle
  {d5bda9de-f9ad-4ae5-a28b-d525be22e080}, !- Source Object
  3,                                      !- Outlet Port
  {a734b937-0e49-4b79-bd4e-012fd6c203b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e69b88d9-35c3-4aa6-8892-50110c0b4cfc}, !- Handle
  {a734b937-0e49-4b79-bd4e-012fd6c203b9}, !- Source Object
  12,                                     !- Outlet Port
  {2ff6e79b-ce62-4bab-9843-268afb0aecdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0b6f06b-6d9c-4cec-a9eb-5201aa9d77b6}, !- Handle
  Floor 2 Exam Hall 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07e07624-9a9c-49fe-b641-9f60784674c0}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8777ae5e-efa0-4bbc-a246-27d6e37ed6e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0b6f06b-6d9c-4cec-a9eb-5201aa9d77b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d775608-06f6-478f-9e96-74f2a2cd8f01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b7fc482-3c96-456c-88bf-04add9815a01}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal Outlet Air Node, !- Name
  {5d775608-06f6-478f-9e96-74f2a2cd8f01}, !- Inlet Port
  {531a5e4b-e55c-478d-978a-64560d949c7b}; !- Outlet Port

OS:Node,
  {6dd9f2d1-b4ce-4cc8-b0fc-b3fbe14fec17}, !- Handle
  Floor 2 Exam Hall 1 ZN Return Air Node, !- Name
  {7ebad7da-23f5-43cb-973b-4b6446bde48c}, !- Inlet Port
  {f4b66740-30e4-401e-8480-cc409d76641a}; !- Outlet Port

OS:Connection,
  {531a5e4b-e55c-478d-978a-64560d949c7b}, !- Handle
  {5b7fc482-3c96-456c-88bf-04add9815a01}, !- Source Object
  3,                                      !- Outlet Port
  {ad1351b2-1ce7-4090-a2ce-b30ac64f7df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebad7da-23f5-43cb-973b-4b6446bde48c}, !- Handle
  {a645113b-bc46-459c-b26a-b804de0da973}, !- Source Object
  2,                                      !- Outlet Port
  {6dd9f2d1-b4ce-4cc8-b0fc-b3fbe14fec17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b66740-30e4-401e-8480-cc409d76641a}, !- Handle
  {6dd9f2d1-b4ce-4cc8-b0fc-b3fbe14fec17}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eca73833-dc0f-4453-b5be-d9a88a7978c0}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal Inlet Air Node, !- Name
  {2b887f32-5ec0-4d78-924d-635410e80124}, !- Inlet Port
  {8777ae5e-efa0-4bbc-a246-27d6e37ed6e5}; !- Outlet Port

OS:Connection,
  {2b887f32-5ec0-4d78-924d-635410e80124}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  15,                                     !- Outlet Port
  {eca73833-dc0f-4453-b5be-d9a88a7978c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8777ae5e-efa0-4bbc-a246-27d6e37ed6e5}, !- Handle
  {eca73833-dc0f-4453-b5be-d9a88a7978c0}, !- Source Object
  3,                                      !- Outlet Port
  {07e07624-9a9c-49fe-b641-9f60784674c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d775608-06f6-478f-9e96-74f2a2cd8f01}, !- Handle
  {07e07624-9a9c-49fe-b641-9f60784674c0}, !- Source Object
  12,                                     !- Outlet Port
  {5b7fc482-3c96-456c-88bf-04add9815a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a8f7bb9-455c-4810-a88c-3fa49f96c240}, !- Handle
  Floor 2 Exam Hall 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23b676b6-0739-44c4-a132-ee23cc4528fc}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {94451428-09fd-42af-b535-8519d05b34de}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a8f7bb9-455c-4810-a88c-3fa49f96c240}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ced05644-a465-49b3-8984-b0121bfa2a88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b25187e-1702-4738-a9be-7be48e5da18c}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal Outlet Air Node, !- Name
  {ced05644-a465-49b3-8984-b0121bfa2a88}, !- Inlet Port
  {7016b990-f3e1-4d53-815a-c3c4bbff0568}; !- Outlet Port

OS:Node,
  {31e00bb4-5baf-4c1c-9b49-87fd77a961e4}, !- Handle
  Floor 2 Exam Hall 2 ZN Return Air Node, !- Name
  {8c6a073c-d89d-480a-bc90-33412b041f9a}, !- Inlet Port
  {5ab4a76c-3d27-4b1b-9786-e23285dd0a8f}; !- Outlet Port

OS:Connection,
  {7016b990-f3e1-4d53-815a-c3c4bbff0568}, !- Handle
  {9b25187e-1702-4738-a9be-7be48e5da18c}, !- Source Object
  3,                                      !- Outlet Port
  {7b2f271e-5474-48f3-bf8e-9f4aa6df2334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6a073c-d89d-480a-bc90-33412b041f9a}, !- Handle
  {aa533184-2648-4c8e-b003-039e919559b7}, !- Source Object
  2,                                      !- Outlet Port
  {31e00bb4-5baf-4c1c-9b49-87fd77a961e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab4a76c-3d27-4b1b-9786-e23285dd0a8f}, !- Handle
  {31e00bb4-5baf-4c1c-9b49-87fd77a961e4}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {8b62db3a-40f6-4c23-b2b4-2da03b4bff93}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal Inlet Air Node, !- Name
  {35acb8c5-7366-43f8-937b-006846c87be1}, !- Inlet Port
  {94451428-09fd-42af-b535-8519d05b34de}; !- Outlet Port

OS:Connection,
  {35acb8c5-7366-43f8-937b-006846c87be1}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  16,                                     !- Outlet Port
  {8b62db3a-40f6-4c23-b2b4-2da03b4bff93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94451428-09fd-42af-b535-8519d05b34de}, !- Handle
  {8b62db3a-40f6-4c23-b2b4-2da03b4bff93}, !- Source Object
  3,                                      !- Outlet Port
  {23b676b6-0739-44c4-a132-ee23cc4528fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ced05644-a465-49b3-8984-b0121bfa2a88}, !- Handle
  {23b676b6-0739-44c4-a132-ee23cc4528fc}, !- Source Object
  12,                                     !- Outlet Port
  {9b25187e-1702-4738-a9be-7be48e5da18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bbf451f0-4080-44f2-83b9-1f56f1dd36f2}, !- Handle
  Floor 2 Exam Hall 3 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {991cb80e-a70d-41b7-9936-2a85d20a7c2a}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {b745f0fc-2b67-4b3e-b6f3-e185ca744a96}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbf451f0-4080-44f2-83b9-1f56f1dd36f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eee0b60f-d6b6-4ac4-af39-bbc1d3e5c0cd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98022062-ddf8-4f1f-a20a-e3df1579ff10}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal Outlet Air Node, !- Name
  {eee0b60f-d6b6-4ac4-af39-bbc1d3e5c0cd}, !- Inlet Port
  {18b4303b-e8f8-4108-ab6c-a2dcf8ccade4}; !- Outlet Port

OS:Node,
  {5ec4f1a6-5b3d-454a-b1ae-8fe0ba7bff2f}, !- Handle
  Floor 2 Exam Hall 3 ZN Return Air Node, !- Name
  {ceb53c5c-6a2a-4ce0-9378-c2a018b67944}, !- Inlet Port
  {fcb5df82-6e41-4eb9-b3d7-3b48dd6372c2}; !- Outlet Port

OS:Connection,
  {18b4303b-e8f8-4108-ab6c-a2dcf8ccade4}, !- Handle
  {98022062-ddf8-4f1f-a20a-e3df1579ff10}, !- Source Object
  3,                                      !- Outlet Port
  {2cc12371-d6ab-4a6a-a4f1-fb87947284b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb53c5c-6a2a-4ce0-9378-c2a018b67944}, !- Handle
  {87e6933a-a427-4174-a209-e117bf0b7da9}, !- Source Object
  2,                                      !- Outlet Port
  {5ec4f1a6-5b3d-454a-b1ae-8fe0ba7bff2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb5df82-6e41-4eb9-b3d7-3b48dd6372c2}, !- Handle
  {5ec4f1a6-5b3d-454a-b1ae-8fe0ba7bff2f}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {eb1aad97-8465-469e-9f27-dfe9efe9e046}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal Inlet Air Node, !- Name
  {79171b50-bc2c-492e-a0be-07773de58299}, !- Inlet Port
  {b745f0fc-2b67-4b3e-b6f3-e185ca744a96}; !- Outlet Port

OS:Connection,
  {79171b50-bc2c-492e-a0be-07773de58299}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  17,                                     !- Outlet Port
  {eb1aad97-8465-469e-9f27-dfe9efe9e046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b745f0fc-2b67-4b3e-b6f3-e185ca744a96}, !- Handle
  {eb1aad97-8465-469e-9f27-dfe9efe9e046}, !- Source Object
  3,                                      !- Outlet Port
  {991cb80e-a70d-41b7-9936-2a85d20a7c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eee0b60f-d6b6-4ac4-af39-bbc1d3e5c0cd}, !- Handle
  {991cb80e-a70d-41b7-9936-2a85d20a7c2a}, !- Source Object
  12,                                     !- Outlet Port
  {98022062-ddf8-4f1f-a20a-e3df1579ff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {74f1c4d9-e14c-4de3-a116-080e2a87f114}, !- Handle
  Floor 2 Exam Hall 4 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d249f1dd-7df2-4541-bf3a-7e842e1cb83c}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8d5d941d-ffd9-4ae0-94d8-7210d1231017}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74f1c4d9-e14c-4de3-a116-080e2a87f114}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a248b41d-160c-4062-8f66-89d7e79a36f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7252821-0478-4138-ab63-68542876340a}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal Outlet Air Node, !- Name
  {a248b41d-160c-4062-8f66-89d7e79a36f7}, !- Inlet Port
  {71304758-ced1-4138-b573-7a2c30e2821e}; !- Outlet Port

OS:Node,
  {c0914c91-476e-4482-9561-b7a7c68e6697}, !- Handle
  Floor 2 Exam Hall 4 ZN Return Air Node, !- Name
  {22bb65e9-d5b2-4758-bae3-c84cc81b3116}, !- Inlet Port
  {38100ff7-8a1f-440d-8570-4401f328fc05}; !- Outlet Port

OS:Connection,
  {71304758-ced1-4138-b573-7a2c30e2821e}, !- Handle
  {e7252821-0478-4138-ab63-68542876340a}, !- Source Object
  3,                                      !- Outlet Port
  {fe226d40-94f3-44e7-9826-ffa639559e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bb65e9-d5b2-4758-bae3-c84cc81b3116}, !- Handle
  {aea74b21-2054-4a49-b350-a760f2dfbc4a}, !- Source Object
  2,                                      !- Outlet Port
  {c0914c91-476e-4482-9561-b7a7c68e6697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38100ff7-8a1f-440d-8570-4401f328fc05}, !- Handle
  {c0914c91-476e-4482-9561-b7a7c68e6697}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {73a73972-dfc6-431a-bb0d-b691872b60bb}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal Inlet Air Node, !- Name
  {db5ec759-1335-4bc8-8d90-af12daead9d0}, !- Inlet Port
  {8d5d941d-ffd9-4ae0-94d8-7210d1231017}; !- Outlet Port

OS:Connection,
  {db5ec759-1335-4bc8-8d90-af12daead9d0}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  18,                                     !- Outlet Port
  {73a73972-dfc6-431a-bb0d-b691872b60bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5d941d-ffd9-4ae0-94d8-7210d1231017}, !- Handle
  {73a73972-dfc6-431a-bb0d-b691872b60bb}, !- Source Object
  3,                                      !- Outlet Port
  {d249f1dd-7df2-4541-bf3a-7e842e1cb83c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a248b41d-160c-4062-8f66-89d7e79a36f7}, !- Handle
  {d249f1dd-7df2-4541-bf3a-7e842e1cb83c}, !- Source Object
  12,                                     !- Outlet Port
  {e7252821-0478-4138-ab63-68542876340a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7dbafb91-232d-4d8c-8192-5faea56f730a}, !- Handle
  Floor 2 Exam Hall 5 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14082cad-7da4-4766-ac5c-c14245b865a6}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {1912a612-b8f2-4334-9ef4-3ee686c35949}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dbafb91-232d-4d8c-8192-5faea56f730a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73fbcc4b-7bc2-4b2c-a97d-2f0c11eb6b76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {929f39a7-9078-49ee-8d76-6f7f18a71d76}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal Outlet Air Node, !- Name
  {73fbcc4b-7bc2-4b2c-a97d-2f0c11eb6b76}, !- Inlet Port
  {375f964a-8735-44a2-953f-c7f71fd40259}; !- Outlet Port

OS:Node,
  {1fdb73a3-480f-4baf-adf2-850cefb0344f}, !- Handle
  Floor 2 Exam Hall 5 ZN Return Air Node, !- Name
  {4d505ae1-e1cd-452f-b44d-08f001529cd7}, !- Inlet Port
  {3bd7cfc2-7be6-467d-a695-ece747410d29}; !- Outlet Port

OS:Connection,
  {375f964a-8735-44a2-953f-c7f71fd40259}, !- Handle
  {929f39a7-9078-49ee-8d76-6f7f18a71d76}, !- Source Object
  3,                                      !- Outlet Port
  {33e0314c-b0b9-4303-b507-d95a646aaf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d505ae1-e1cd-452f-b44d-08f001529cd7}, !- Handle
  {ccce3fe4-e57a-4207-82a5-bc9f4c66c842}, !- Source Object
  2,                                      !- Outlet Port
  {1fdb73a3-480f-4baf-adf2-850cefb0344f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd7cfc2-7be6-467d-a695-ece747410d29}, !- Handle
  {1fdb73a3-480f-4baf-adf2-850cefb0344f}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {71765009-cd11-4e18-bc9c-3fe379d79d6c}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal Inlet Air Node, !- Name
  {5dda363b-80e5-4fab-bcd9-3cfc01a6e34f}, !- Inlet Port
  {1912a612-b8f2-4334-9ef4-3ee686c35949}; !- Outlet Port

OS:Connection,
  {5dda363b-80e5-4fab-bcd9-3cfc01a6e34f}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  19,                                     !- Outlet Port
  {71765009-cd11-4e18-bc9c-3fe379d79d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1912a612-b8f2-4334-9ef4-3ee686c35949}, !- Handle
  {71765009-cd11-4e18-bc9c-3fe379d79d6c}, !- Source Object
  3,                                      !- Outlet Port
  {14082cad-7da4-4766-ac5c-c14245b865a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73fbcc4b-7bc2-4b2c-a97d-2f0c11eb6b76}, !- Handle
  {14082cad-7da4-4766-ac5c-c14245b865a6}, !- Source Object
  12,                                     !- Outlet Port
  {929f39a7-9078-49ee-8d76-6f7f18a71d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {119e674b-e190-40fc-94fc-e60263475e36}, !- Handle
  Floor 2 Exam Hall 6 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0972647f-8b8e-412a-8390-d06222c991b0}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {6173caee-8a02-45a8-ba79-68f6b5e15d4c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {119e674b-e190-40fc-94fc-e60263475e36}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6cb3badc-52ef-4884-9956-b8cddb0c9363}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90e74cfc-fa30-45d1-b2de-72c8a8fb142b}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal Outlet Air Node, !- Name
  {6cb3badc-52ef-4884-9956-b8cddb0c9363}, !- Inlet Port
  {351039d0-0809-4005-9e59-0205cb54303f}; !- Outlet Port

OS:Node,
  {00c50a68-6f35-4b97-9b1d-771e97a7472f}, !- Handle
  Floor 2 Exam Hall 6 ZN Return Air Node, !- Name
  {3ff829b6-9084-4cf6-b86a-235f6218a2f5}, !- Inlet Port
  {beafd194-57c5-424f-a7d6-06d97915263a}; !- Outlet Port

OS:Connection,
  {351039d0-0809-4005-9e59-0205cb54303f}, !- Handle
  {90e74cfc-fa30-45d1-b2de-72c8a8fb142b}, !- Source Object
  3,                                      !- Outlet Port
  {ea7cc56c-8750-40a6-961d-f2ced46ea33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff829b6-9084-4cf6-b86a-235f6218a2f5}, !- Handle
  {370ff2df-9438-451c-af1d-fa9d273d5573}, !- Source Object
  2,                                      !- Outlet Port
  {00c50a68-6f35-4b97-9b1d-771e97a7472f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beafd194-57c5-424f-a7d6-06d97915263a}, !- Handle
  {00c50a68-6f35-4b97-9b1d-771e97a7472f}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3f99198c-4b51-48a6-8b4c-be0492d99ee9}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal Inlet Air Node, !- Name
  {441a9ba2-5427-4824-9e3f-a8293c528146}, !- Inlet Port
  {6173caee-8a02-45a8-ba79-68f6b5e15d4c}; !- Outlet Port

OS:Connection,
  {441a9ba2-5427-4824-9e3f-a8293c528146}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  20,                                     !- Outlet Port
  {3f99198c-4b51-48a6-8b4c-be0492d99ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6173caee-8a02-45a8-ba79-68f6b5e15d4c}, !- Handle
  {3f99198c-4b51-48a6-8b4c-be0492d99ee9}, !- Source Object
  3,                                      !- Outlet Port
  {0972647f-8b8e-412a-8390-d06222c991b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cb3badc-52ef-4884-9956-b8cddb0c9363}, !- Handle
  {0972647f-8b8e-412a-8390-d06222c991b0}, !- Source Object
  12,                                     !- Outlet Port
  {90e74cfc-fa30-45d1-b2de-72c8a8fb142b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6a26b21-1886-49ba-ad31-ccaab4e91d25}, !- Handle
  Floor 2 Janitor ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3093c16c-b747-4ae2-a8fa-de5a05d60e82}, !- Handle
  Floor 2 Janitor ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8b26cd1a-b912-4f27-a652-1d8df4fdb046}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6a26b21-1886-49ba-ad31-ccaab4e91d25}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8878e7e-880e-49c8-bec4-0d41e4f54822}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d420eb0f-6d61-41a5-9303-b0b829f3ec26}, !- Handle
  Floor 2 Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {a8878e7e-880e-49c8-bec4-0d41e4f54822}, !- Inlet Port
  {503e2bf6-72b4-4db5-893c-32d1c607ab6b}; !- Outlet Port

OS:Node,
  {67f87f6c-e62c-4737-a424-ee1ec2691683}, !- Handle
  Floor 2 Janitor ZN Return Air Node,     !- Name
  {9c61443b-c82d-4844-b4da-2dc105281f37}, !- Inlet Port
  {5fb00242-ed1e-4fdd-9506-fab36a78ba67}; !- Outlet Port

OS:Connection,
  {503e2bf6-72b4-4db5-893c-32d1c607ab6b}, !- Handle
  {d420eb0f-6d61-41a5-9303-b0b829f3ec26}, !- Source Object
  3,                                      !- Outlet Port
  {23d09b89-8c7b-439f-a9f8-da89258275b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c61443b-c82d-4844-b4da-2dc105281f37}, !- Handle
  {831b7979-eef7-4e72-9fc2-041291739f1c}, !- Source Object
  2,                                      !- Outlet Port
  {67f87f6c-e62c-4737-a424-ee1ec2691683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb00242-ed1e-4fdd-9506-fab36a78ba67}, !- Handle
  {67f87f6c-e62c-4737-a424-ee1ec2691683}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d4e73122-feea-4099-bc56-d9d5f3a54c29}, !- Handle
  Floor 2 Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {fded91f9-a844-4b57-b8eb-75cb54c6d5c9}, !- Inlet Port
  {8b26cd1a-b912-4f27-a652-1d8df4fdb046}; !- Outlet Port

OS:Connection,
  {fded91f9-a844-4b57-b8eb-75cb54c6d5c9}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  21,                                     !- Outlet Port
  {d4e73122-feea-4099-bc56-d9d5f3a54c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b26cd1a-b912-4f27-a652-1d8df4fdb046}, !- Handle
  {d4e73122-feea-4099-bc56-d9d5f3a54c29}, !- Source Object
  3,                                      !- Outlet Port
  {3093c16c-b747-4ae2-a8fa-de5a05d60e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8878e7e-880e-49c8-bec4-0d41e4f54822}, !- Handle
  {3093c16c-b747-4ae2-a8fa-de5a05d60e82}, !- Source Object
  12,                                     !- Outlet Port
  {d420eb0f-6d61-41a5-9303-b0b829f3ec26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9c4bc2e7-be8d-4e10-9c0a-6ba64426d319}, !- Handle
  Floor 2 Lounge ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c8f0512-68ca-4540-8d6b-ff6cb5127728}, !- Handle
  Floor 2 Lounge ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {aff7ba72-740f-4767-939e-7739939a60d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c4bc2e7-be8d-4e10-9c0a-6ba64426d319}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {08d4309a-13ce-4d3a-88a6-cc5a644b442a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5fbd6d9-65a0-40a2-8229-f3080d711dc1}, !- Handle
  Floor 2 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {08d4309a-13ce-4d3a-88a6-cc5a644b442a}, !- Inlet Port
  {a305b29d-1222-4de4-805d-bef7366d4bc8}; !- Outlet Port

OS:Node,
  {f0dfaaa2-a825-4b79-b98e-9f3f9cdda2ab}, !- Handle
  Floor 2 Lounge ZN Return Air Node,      !- Name
  {e584ab68-0ee5-4746-ac64-e2c631b63bdc}, !- Inlet Port
  {68960801-7664-4f26-bcd5-e18ed78a7cb2}; !- Outlet Port

OS:Connection,
  {a305b29d-1222-4de4-805d-bef7366d4bc8}, !- Handle
  {d5fbd6d9-65a0-40a2-8229-f3080d711dc1}, !- Source Object
  3,                                      !- Outlet Port
  {f6aeb1a4-96d4-4198-b502-53150db0f563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e584ab68-0ee5-4746-ac64-e2c631b63bdc}, !- Handle
  {469499d6-54cc-4d96-8310-f331b2379322}, !- Source Object
  2,                                      !- Outlet Port
  {f0dfaaa2-a825-4b79-b98e-9f3f9cdda2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68960801-7664-4f26-bcd5-e18ed78a7cb2}, !- Handle
  {f0dfaaa2-a825-4b79-b98e-9f3f9cdda2ab}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ab0400e7-691d-48ac-a054-7f521ca48fca}, !- Handle
  Floor 2 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {0751ccf9-2af2-4fb8-86fc-2f29451dfcf3}, !- Inlet Port
  {aff7ba72-740f-4767-939e-7739939a60d4}; !- Outlet Port

OS:Connection,
  {0751ccf9-2af2-4fb8-86fc-2f29451dfcf3}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  22,                                     !- Outlet Port
  {ab0400e7-691d-48ac-a054-7f521ca48fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff7ba72-740f-4767-939e-7739939a60d4}, !- Handle
  {ab0400e7-691d-48ac-a054-7f521ca48fca}, !- Source Object
  3,                                      !- Outlet Port
  {8c8f0512-68ca-4540-8d6b-ff6cb5127728}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08d4309a-13ce-4d3a-88a6-cc5a644b442a}, !- Handle
  {8c8f0512-68ca-4540-8d6b-ff6cb5127728}, !- Source Object
  12,                                     !- Outlet Port
  {d5fbd6d9-65a0-40a2-8229-f3080d711dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3534ac69-2175-47bb-83b1-74050c9999dc}, !- Handle
  Floor 2 Nurse Station 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb983c72-d9b9-4ba4-baae-a97762fd0a73}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {ffb4853d-39c2-4320-8565-00584bf65d76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3534ac69-2175-47bb-83b1-74050c9999dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a33703a7-d2b1-4d3b-acc7-6d7dea717e3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {023e1d68-0d4f-471b-a017-6d253cb3a18a}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal Outlet Air Node, !- Name
  {a33703a7-d2b1-4d3b-acc7-6d7dea717e3d}, !- Inlet Port
  {ec6de074-e075-4140-8529-2b1d5a990af7}; !- Outlet Port

OS:Node,
  {7d3cf324-6ab1-49b5-bdc8-eb244be53533}, !- Handle
  Floor 2 Nurse Station 1 ZN Return Air Node, !- Name
  {5bdb1c0e-25f0-4522-8cfa-a91fc2ae3026}, !- Inlet Port
  {9248f6af-6d2d-4a43-850f-b8dc7769d868}; !- Outlet Port

OS:Connection,
  {ec6de074-e075-4140-8529-2b1d5a990af7}, !- Handle
  {023e1d68-0d4f-471b-a017-6d253cb3a18a}, !- Source Object
  3,                                      !- Outlet Port
  {ce752e88-d983-46fb-906f-ee5894fa68ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdb1c0e-25f0-4522-8cfa-a91fc2ae3026}, !- Handle
  {756de469-957e-4d2e-9743-c1ad3d5b6f06}, !- Source Object
  2,                                      !- Outlet Port
  {7d3cf324-6ab1-49b5-bdc8-eb244be53533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9248f6af-6d2d-4a43-850f-b8dc7769d868}, !- Handle
  {7d3cf324-6ab1-49b5-bdc8-eb244be53533}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {8ba6783f-e2ab-4468-bdf4-0341b8ce24f3}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal Inlet Air Node, !- Name
  {08286344-b078-49fe-adbf-bc7b13c74fb1}, !- Inlet Port
  {ffb4853d-39c2-4320-8565-00584bf65d76}; !- Outlet Port

OS:Connection,
  {08286344-b078-49fe-adbf-bc7b13c74fb1}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  23,                                     !- Outlet Port
  {8ba6783f-e2ab-4468-bdf4-0341b8ce24f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb4853d-39c2-4320-8565-00584bf65d76}, !- Handle
  {8ba6783f-e2ab-4468-bdf4-0341b8ce24f3}, !- Source Object
  3,                                      !- Outlet Port
  {cb983c72-d9b9-4ba4-baae-a97762fd0a73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a33703a7-d2b1-4d3b-acc7-6d7dea717e3d}, !- Handle
  {cb983c72-d9b9-4ba4-baae-a97762fd0a73}, !- Source Object
  12,                                     !- Outlet Port
  {023e1d68-0d4f-471b-a017-6d253cb3a18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ea9be0f-7f18-4c1a-893d-07fe486e2f77}, !- Handle
  Floor 2 Nurse Station 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {53b14f57-a4e3-45e8-a0b4-74451e59af1f}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e2c9f3ef-9e80-4879-b064-343b86bb9345}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ea9be0f-7f18-4c1a-893d-07fe486e2f77}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5747928-178c-48db-90df-92612433f4a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d0ecc5f-6b6f-493b-8fe2-ae1563c9e9bb}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal Outlet Air Node, !- Name
  {b5747928-178c-48db-90df-92612433f4a9}, !- Inlet Port
  {1b2fb3df-def7-4501-96c3-07876dbcff87}; !- Outlet Port

OS:Node,
  {9ce34394-3d4a-46b1-9131-033372f62dd2}, !- Handle
  Floor 2 Nurse Station 2 ZN Return Air Node, !- Name
  {25a3676c-f1e8-44d7-a23a-16d102e14b5e}, !- Inlet Port
  {2561025b-ff40-4861-afe5-6969c432758b}; !- Outlet Port

OS:Connection,
  {1b2fb3df-def7-4501-96c3-07876dbcff87}, !- Handle
  {0d0ecc5f-6b6f-493b-8fe2-ae1563c9e9bb}, !- Source Object
  3,                                      !- Outlet Port
  {ee69a061-05c3-4d1e-a502-82a60ef1ba30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a3676c-f1e8-44d7-a23a-16d102e14b5e}, !- Handle
  {283fd7e3-cf82-4c83-9b4d-76f40c834e51}, !- Source Object
  2,                                      !- Outlet Port
  {9ce34394-3d4a-46b1-9131-033372f62dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2561025b-ff40-4861-afe5-6969c432758b}, !- Handle
  {9ce34394-3d4a-46b1-9131-033372f62dd2}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {697894bd-755e-479c-9f31-27606343a0d7}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal Inlet Air Node, !- Name
  {fa746a2f-25a6-4e02-9221-f5a301dc38c7}, !- Inlet Port
  {e2c9f3ef-9e80-4879-b064-343b86bb9345}; !- Outlet Port

OS:Connection,
  {fa746a2f-25a6-4e02-9221-f5a301dc38c7}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  24,                                     !- Outlet Port
  {697894bd-755e-479c-9f31-27606343a0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c9f3ef-9e80-4879-b064-343b86bb9345}, !- Handle
  {697894bd-755e-479c-9f31-27606343a0d7}, !- Source Object
  3,                                      !- Outlet Port
  {53b14f57-a4e3-45e8-a0b4-74451e59af1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5747928-178c-48db-90df-92612433f4a9}, !- Handle
  {53b14f57-a4e3-45e8-a0b4-74451e59af1f}, !- Source Object
  12,                                     !- Outlet Port
  {0d0ecc5f-6b6f-493b-8fe2-ae1563c9e9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e3acc48-61c9-433a-b029-c1c882b6faee}, !- Handle
  Floor 2 Office ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77b8327f-8548-4ed7-a72d-9610bc1da952}, !- Handle
  Floor 2 Office ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bf1f1c79-f2d9-4a63-8239-a8072409185e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e3acc48-61c9-433a-b029-c1c882b6faee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0342cb4-cc05-41f2-bce2-b2da96b852da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05e48748-c0ee-440a-91e2-fa91efa5aef2}, !- Handle
  Floor 2 Office ZN VAV Terminal Outlet Air Node, !- Name
  {c0342cb4-cc05-41f2-bce2-b2da96b852da}, !- Inlet Port
  {5e7ae1ba-2735-46b3-8171-8dd35341ec34}; !- Outlet Port

OS:Node,
  {8b2f0a5e-423f-4e67-a5b3-3800c3d37e18}, !- Handle
  Floor 2 Office ZN Return Air Node,      !- Name
  {e2f996d6-0052-4d19-ae2f-870f245f6a7f}, !- Inlet Port
  {70bfbd76-c92d-4c29-b3da-36b3b6d51116}; !- Outlet Port

OS:Connection,
  {5e7ae1ba-2735-46b3-8171-8dd35341ec34}, !- Handle
  {05e48748-c0ee-440a-91e2-fa91efa5aef2}, !- Source Object
  3,                                      !- Outlet Port
  {77bb07a9-6d47-4583-99a9-9ad896d9070d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f996d6-0052-4d19-ae2f-870f245f6a7f}, !- Handle
  {32bab6a8-3c2f-4768-aec9-31676720737c}, !- Source Object
  2,                                      !- Outlet Port
  {8b2f0a5e-423f-4e67-a5b3-3800c3d37e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bfbd76-c92d-4c29-b3da-36b3b6d51116}, !- Handle
  {8b2f0a5e-423f-4e67-a5b3-3800c3d37e18}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {5a1af100-07ce-4045-8705-46d8ae0f1cee}, !- Handle
  Floor 2 Office ZN VAV Terminal Inlet Air Node, !- Name
  {569c5276-fb19-4500-9908-e241289a558f}, !- Inlet Port
  {bf1f1c79-f2d9-4a63-8239-a8072409185e}; !- Outlet Port

OS:Connection,
  {569c5276-fb19-4500-9908-e241289a558f}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  25,                                     !- Outlet Port
  {5a1af100-07ce-4045-8705-46d8ae0f1cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1f1c79-f2d9-4a63-8239-a8072409185e}, !- Handle
  {5a1af100-07ce-4045-8705-46d8ae0f1cee}, !- Source Object
  3,                                      !- Outlet Port
  {77b8327f-8548-4ed7-a72d-9610bc1da952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0342cb4-cc05-41f2-bce2-b2da96b852da}, !- Handle
  {77b8327f-8548-4ed7-a72d-9610bc1da952}, !- Source Object
  12,                                     !- Outlet Port
  {05e48748-c0ee-440a-91e2-fa91efa5aef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6b71d15-31cf-469a-8ff4-3dab01828e0e}, !- Handle
  Floor 2 Office Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42e5c945-bebe-41ce-80a7-74231d91ff87}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {832ac306-9207-4d31-91d4-4bc6cd2dbcea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6b71d15-31cf-469a-8ff4-3dab01828e0e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f433a6e0-bb49-46d3-9c40-1649292a732d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {162476dc-9198-4310-88f6-34474d1cf72e}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal Outlet Air Node, !- Name
  {f433a6e0-bb49-46d3-9c40-1649292a732d}, !- Inlet Port
  {28bdca7e-0058-42bb-b40c-cab2b2d9ed79}; !- Outlet Port

OS:Node,
  {e353d3a0-6711-433e-865e-8cede2ba20d0}, !- Handle
  Floor 2 Office Hall ZN Return Air Node, !- Name
  {a8c9c542-11d8-4b82-84f0-8beff4069a9d}, !- Inlet Port
  {a8fb4c5b-68a3-47c5-adde-6ec6f9050122}; !- Outlet Port

OS:Connection,
  {28bdca7e-0058-42bb-b40c-cab2b2d9ed79}, !- Handle
  {162476dc-9198-4310-88f6-34474d1cf72e}, !- Source Object
  3,                                      !- Outlet Port
  {ad8c2f9a-26a4-467b-ba7d-59aceae7deb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c9c542-11d8-4b82-84f0-8beff4069a9d}, !- Handle
  {770455fb-142a-4035-82bc-e129b4dac499}, !- Source Object
  2,                                      !- Outlet Port
  {e353d3a0-6711-433e-865e-8cede2ba20d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8fb4c5b-68a3-47c5-adde-6ec6f9050122}, !- Handle
  {e353d3a0-6711-433e-865e-8cede2ba20d0}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {fa3d5553-929f-414d-9723-ef7b3295a4a7}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal Inlet Air Node, !- Name
  {464de996-5884-4d1a-88f1-f160ea72335e}, !- Inlet Port
  {832ac306-9207-4d31-91d4-4bc6cd2dbcea}; !- Outlet Port

OS:Connection,
  {464de996-5884-4d1a-88f1-f160ea72335e}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  26,                                     !- Outlet Port
  {fa3d5553-929f-414d-9723-ef7b3295a4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832ac306-9207-4d31-91d4-4bc6cd2dbcea}, !- Handle
  {fa3d5553-929f-414d-9723-ef7b3295a4a7}, !- Source Object
  3,                                      !- Outlet Port
  {42e5c945-bebe-41ce-80a7-74231d91ff87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f433a6e0-bb49-46d3-9c40-1649292a732d}, !- Handle
  {42e5c945-bebe-41ce-80a7-74231d91ff87}, !- Source Object
  12,                                     !- Outlet Port
  {162476dc-9198-4310-88f6-34474d1cf72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fad964dd-9507-4612-9808-7b7279d88c05}, !- Handle
  Floor 2 Reception ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26adc7de-3283-405d-8d76-c1228c4d5669}, !- Handle
  Floor 2 Reception ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {801c58e1-a537-48ac-93fa-1b06bcc5259b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fad964dd-9507-4612-9808-7b7279d88c05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43d98225-9829-4b03-b35b-99d3a6581b83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a3a21f6-6fdb-4c1f-8bec-758b48c4e000}, !- Handle
  Floor 2 Reception ZN VAV Terminal Outlet Air Node, !- Name
  {43d98225-9829-4b03-b35b-99d3a6581b83}, !- Inlet Port
  {c0ac0cb8-45bf-4947-8345-3412d953b09a}; !- Outlet Port

OS:Node,
  {23f97c8c-60be-415c-ba4c-0d7a09bb5ea0}, !- Handle
  Floor 2 Reception ZN Return Air Node,   !- Name
  {62817209-f436-4c86-8413-0af76ea757d8}, !- Inlet Port
  {3a990139-110d-4f0d-a701-1cb8a9c92e91}; !- Outlet Port

OS:Connection,
  {c0ac0cb8-45bf-4947-8345-3412d953b09a}, !- Handle
  {6a3a21f6-6fdb-4c1f-8bec-758b48c4e000}, !- Source Object
  3,                                      !- Outlet Port
  {29f2d3d2-053f-4d18-b31d-ab4d629a4b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62817209-f436-4c86-8413-0af76ea757d8}, !- Handle
  {ff17abd4-e573-48b9-a237-a06e5b1e1860}, !- Source Object
  2,                                      !- Outlet Port
  {23f97c8c-60be-415c-ba4c-0d7a09bb5ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a990139-110d-4f0d-a701-1cb8a9c92e91}, !- Handle
  {23f97c8c-60be-415c-ba4c-0d7a09bb5ea0}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b6846d15-74de-4f43-b56a-d07dff4f4dd5}, !- Handle
  Floor 2 Reception ZN VAV Terminal Inlet Air Node, !- Name
  {d02c618b-bd2b-4b5e-8d4a-25a30cd9b358}, !- Inlet Port
  {801c58e1-a537-48ac-93fa-1b06bcc5259b}; !- Outlet Port

OS:Connection,
  {d02c618b-bd2b-4b5e-8d4a-25a30cd9b358}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  27,                                     !- Outlet Port
  {b6846d15-74de-4f43-b56a-d07dff4f4dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801c58e1-a537-48ac-93fa-1b06bcc5259b}, !- Handle
  {b6846d15-74de-4f43-b56a-d07dff4f4dd5}, !- Source Object
  3,                                      !- Outlet Port
  {26adc7de-3283-405d-8d76-c1228c4d5669}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d98225-9829-4b03-b35b-99d3a6581b83}, !- Handle
  {26adc7de-3283-405d-8d76-c1228c4d5669}, !- Source Object
  12,                                     !- Outlet Port
  {6a3a21f6-6fdb-4c1f-8bec-758b48c4e000}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b16f1119-8139-4ae9-93df-3823ac176382}, !- Handle
  Floor 2 Reception Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c0df1c3-270c-4b19-bc33-74932683bc7b}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {f7c29365-87ce-455a-b8b3-9d8820414b84}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b16f1119-8139-4ae9-93df-3823ac176382}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd99fe9f-aa0c-4da6-b8ea-1bdab41d6ea3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7a01bdc-30bb-48dc-8ab6-06d2efd8334d}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal Outlet Air Node, !- Name
  {fd99fe9f-aa0c-4da6-b8ea-1bdab41d6ea3}, !- Inlet Port
  {450a06ad-60b7-4d54-9020-b7df62fb90d2}; !- Outlet Port

OS:Node,
  {e7b4c37a-daf8-4836-a04b-51cf095f9769}, !- Handle
  Floor 2 Reception Hall ZN Return Air Node, !- Name
  {e635734c-4715-489a-ab19-6751c3ad480f}, !- Inlet Port
  {b25f1a14-edb6-4f53-b914-c05937842970}; !- Outlet Port

OS:Connection,
  {450a06ad-60b7-4d54-9020-b7df62fb90d2}, !- Handle
  {c7a01bdc-30bb-48dc-8ab6-06d2efd8334d}, !- Source Object
  3,                                      !- Outlet Port
  {cfb6a23a-ec42-4383-8cfa-7db89fa32380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e635734c-4715-489a-ab19-6751c3ad480f}, !- Handle
  {27812b39-7964-42ac-86f6-acace1cd682f}, !- Source Object
  2,                                      !- Outlet Port
  {e7b4c37a-daf8-4836-a04b-51cf095f9769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25f1a14-edb6-4f53-b914-c05937842970}, !- Handle
  {e7b4c37a-daf8-4836-a04b-51cf095f9769}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {9316d73b-4a8a-4190-be34-28a0da153bbc}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal Inlet Air Node, !- Name
  {019de19a-8113-4c25-8cee-b4d52cb23b49}, !- Inlet Port
  {f7c29365-87ce-455a-b8b3-9d8820414b84}; !- Outlet Port

OS:Connection,
  {019de19a-8113-4c25-8cee-b4d52cb23b49}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  28,                                     !- Outlet Port
  {9316d73b-4a8a-4190-be34-28a0da153bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c29365-87ce-455a-b8b3-9d8820414b84}, !- Handle
  {9316d73b-4a8a-4190-be34-28a0da153bbc}, !- Source Object
  3,                                      !- Outlet Port
  {5c0df1c3-270c-4b19-bc33-74932683bc7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd99fe9f-aa0c-4da6-b8ea-1bdab41d6ea3}, !- Handle
  {5c0df1c3-270c-4b19-bc33-74932683bc7b}, !- Source Object
  12,                                     !- Outlet Port
  {c7a01bdc-30bb-48dc-8ab6-06d2efd8334d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5dc570be-854f-4272-a732-d002ef53c97f}, !- Handle
  Floor 2 Reception Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a20cda6-17dc-422f-97cc-4b0bdd9dfc6f}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {b9dad2ab-2d6f-4f60-82c2-f6d368917d29}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5dc570be-854f-4272-a732-d002ef53c97f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba9ea4f0-aed3-46fe-a29b-163757158b5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {46ce3acc-3708-4e5d-8ef7-66b14e050ab1}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {ba9ea4f0-aed3-46fe-a29b-163757158b5c}, !- Inlet Port
  {e0bae435-18bc-46a2-b945-a5efa54ca166}; !- Outlet Port

OS:Node,
  {2ba20fb2-04d3-48b7-a2fc-d51ee1ee2a60}, !- Handle
  Floor 2 Reception Toilet ZN Return Air Node, !- Name
  {68bb0196-bce4-4e7a-888c-2daaf79497b9}, !- Inlet Port
  {c6045620-e253-4745-bae2-d24512c817ce}; !- Outlet Port

OS:Connection,
  {e0bae435-18bc-46a2-b945-a5efa54ca166}, !- Handle
  {46ce3acc-3708-4e5d-8ef7-66b14e050ab1}, !- Source Object
  3,                                      !- Outlet Port
  {a4da5692-e8ce-4515-a8b9-e5a5f2a86565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bb0196-bce4-4e7a-888c-2daaf79497b9}, !- Handle
  {71352692-de94-45ab-9438-61052f512402}, !- Source Object
  2,                                      !- Outlet Port
  {2ba20fb2-04d3-48b7-a2fc-d51ee1ee2a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6045620-e253-4745-bae2-d24512c817ce}, !- Handle
  {2ba20fb2-04d3-48b7-a2fc-d51ee1ee2a60}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {5457a35d-5330-449c-a4a7-75d23a7eb29f}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {6c3e9a88-95b7-4a0f-9de3-210f4a2eecb0}, !- Inlet Port
  {b9dad2ab-2d6f-4f60-82c2-f6d368917d29}; !- Outlet Port

OS:Connection,
  {6c3e9a88-95b7-4a0f-9de3-210f4a2eecb0}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  29,                                     !- Outlet Port
  {5457a35d-5330-449c-a4a7-75d23a7eb29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9dad2ab-2d6f-4f60-82c2-f6d368917d29}, !- Handle
  {5457a35d-5330-449c-a4a7-75d23a7eb29f}, !- Source Object
  3,                                      !- Outlet Port
  {2a20cda6-17dc-422f-97cc-4b0bdd9dfc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba9ea4f0-aed3-46fe-a29b-163757158b5c}, !- Handle
  {2a20cda6-17dc-422f-97cc-4b0bdd9dfc6f}, !- Source Object
  12,                                     !- Outlet Port
  {46ce3acc-3708-4e5d-8ef7-66b14e050ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72126990-943c-4162-a8a8-46f9173a76d8}, !- Handle
  Floor 2 Scheduling 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05a8fdea-e123-4c06-bdaf-e0ea6dec545d}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {a035b670-2f62-44ec-8be0-9d88b1649983}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {72126990-943c-4162-a8a8-46f9173a76d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d0e22e8-7329-4127-acde-7c5d01972931}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d3f8c22-7925-4b4a-98fe-e99561711212}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal Outlet Air Node, !- Name
  {9d0e22e8-7329-4127-acde-7c5d01972931}, !- Inlet Port
  {f048ff93-d567-47f2-b4b0-746d2d6c21c3}; !- Outlet Port

OS:Node,
  {80b2e141-8f93-434c-9e0f-72318846eaa6}, !- Handle
  Floor 2 Scheduling 1 ZN Return Air Node, !- Name
  {19d293cd-1f60-4b24-a199-1082b899ce9e}, !- Inlet Port
  {2d898a35-a06b-447f-994b-081d28ec7981}; !- Outlet Port

OS:Connection,
  {f048ff93-d567-47f2-b4b0-746d2d6c21c3}, !- Handle
  {9d3f8c22-7925-4b4a-98fe-e99561711212}, !- Source Object
  3,                                      !- Outlet Port
  {7805b1a7-5edd-41ec-8840-9cc7eb41f729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d293cd-1f60-4b24-a199-1082b899ce9e}, !- Handle
  {edd9d7a0-ad46-4947-9703-ebccbf0aaa70}, !- Source Object
  2,                                      !- Outlet Port
  {80b2e141-8f93-434c-9e0f-72318846eaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d898a35-a06b-447f-994b-081d28ec7981}, !- Handle
  {80b2e141-8f93-434c-9e0f-72318846eaa6}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {463c63b6-1535-457d-9b24-78c3eadb85cd}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal Inlet Air Node, !- Name
  {8bd8c17f-811f-46cd-9c90-41efa153f1a7}, !- Inlet Port
  {a035b670-2f62-44ec-8be0-9d88b1649983}; !- Outlet Port

OS:Connection,
  {8bd8c17f-811f-46cd-9c90-41efa153f1a7}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  30,                                     !- Outlet Port
  {463c63b6-1535-457d-9b24-78c3eadb85cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a035b670-2f62-44ec-8be0-9d88b1649983}, !- Handle
  {463c63b6-1535-457d-9b24-78c3eadb85cd}, !- Source Object
  3,                                      !- Outlet Port
  {05a8fdea-e123-4c06-bdaf-e0ea6dec545d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d0e22e8-7329-4127-acde-7c5d01972931}, !- Handle
  {05a8fdea-e123-4c06-bdaf-e0ea6dec545d}, !- Source Object
  12,                                     !- Outlet Port
  {9d3f8c22-7925-4b4a-98fe-e99561711212}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a01b45ce-8edf-42bf-810e-f5445940010b}, !- Handle
  Floor 2 Scheduling 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e2f5fdf-e9d4-40cc-bc5c-a9f042bef609}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {74f96fe6-cb6d-4a1e-b4b9-b682bca8f422}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a01b45ce-8edf-42bf-810e-f5445940010b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1236124b-7524-4ba1-b65e-2354c63e49fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc783a51-c8ce-40f7-bdc1-3866d9faa5ac}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal Outlet Air Node, !- Name
  {1236124b-7524-4ba1-b65e-2354c63e49fd}, !- Inlet Port
  {65bcca01-b0c4-45cb-8983-e3b571d20ba8}; !- Outlet Port

OS:Node,
  {1007b256-cfd8-40bd-8875-72f976351997}, !- Handle
  Floor 2 Scheduling 2 ZN Return Air Node, !- Name
  {a0534b05-91cd-488a-a0bb-9ba029670795}, !- Inlet Port
  {ae5bc62c-b781-46f6-92d6-7cd4817c9713}; !- Outlet Port

OS:Connection,
  {65bcca01-b0c4-45cb-8983-e3b571d20ba8}, !- Handle
  {dc783a51-c8ce-40f7-bdc1-3866d9faa5ac}, !- Source Object
  3,                                      !- Outlet Port
  {bdc415b4-9986-47ce-b098-b44d3fbf2cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0534b05-91cd-488a-a0bb-9ba029670795}, !- Handle
  {c1d70454-2222-41b0-96ae-17ab8aa002d2}, !- Source Object
  2,                                      !- Outlet Port
  {1007b256-cfd8-40bd-8875-72f976351997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5bc62c-b781-46f6-92d6-7cd4817c9713}, !- Handle
  {1007b256-cfd8-40bd-8875-72f976351997}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {4ddeff9c-dd3d-4ced-ac29-8101e7ba53cf}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal Inlet Air Node, !- Name
  {caef777c-2769-43b8-883c-1c4d523f25ec}, !- Inlet Port
  {74f96fe6-cb6d-4a1e-b4b9-b682bca8f422}; !- Outlet Port

OS:Connection,
  {caef777c-2769-43b8-883c-1c4d523f25ec}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  31,                                     !- Outlet Port
  {4ddeff9c-dd3d-4ced-ac29-8101e7ba53cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f96fe6-cb6d-4a1e-b4b9-b682bca8f422}, !- Handle
  {4ddeff9c-dd3d-4ced-ac29-8101e7ba53cf}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5fdf-e9d4-40cc-bc5c-a9f042bef609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1236124b-7524-4ba1-b65e-2354c63e49fd}, !- Handle
  {5e2f5fdf-e9d4-40cc-bc5c-a9f042bef609}, !- Source Object
  12,                                     !- Outlet Port
  {dc783a51-c8ce-40f7-bdc1-3866d9faa5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63722331-0d7a-4671-9838-2e5db0fe4f28}, !- Handle
  Floor 2 Storage 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93b1baa7-273a-4d3c-9c76-b5704e4da853}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {13658f17-bde4-4332-a76f-f6cc9f330c9a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63722331-0d7a-4671-9838-2e5db0fe4f28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1dbbe153-9af6-4c53-b1c9-ef5da1fbdf22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7d3382c8-cb53-4e12-aac7-8f7081d46ee0}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal Outlet Air Node, !- Name
  {1dbbe153-9af6-4c53-b1c9-ef5da1fbdf22}, !- Inlet Port
  {ab103fa5-8b48-4711-a699-6bbe4d964769}; !- Outlet Port

OS:Node,
  {4c9e49c4-f4a3-464b-abda-92d80ab8571c}, !- Handle
  Floor 2 Storage 1 ZN Return Air Node,   !- Name
  {905d6248-b11d-4fea-902b-a482d125188d}, !- Inlet Port
  {7b673da9-a8a8-4596-85d9-cbd7fd5b2050}; !- Outlet Port

OS:Connection,
  {ab103fa5-8b48-4711-a699-6bbe4d964769}, !- Handle
  {7d3382c8-cb53-4e12-aac7-8f7081d46ee0}, !- Source Object
  3,                                      !- Outlet Port
  {f17a4731-d153-4e55-b2ae-28b9ad3aff3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905d6248-b11d-4fea-902b-a482d125188d}, !- Handle
  {72720231-f19e-4ff2-9547-2366dcb2a317}, !- Source Object
  2,                                      !- Outlet Port
  {4c9e49c4-f4a3-464b-abda-92d80ab8571c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b673da9-a8a8-4596-85d9-cbd7fd5b2050}, !- Handle
  {4c9e49c4-f4a3-464b-abda-92d80ab8571c}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {15bdd7e7-2f67-4ce5-8a4d-b8c9e7715f20}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal Inlet Air Node, !- Name
  {7f779c72-b7b9-495a-9669-00d5ef5fa165}, !- Inlet Port
  {13658f17-bde4-4332-a76f-f6cc9f330c9a}; !- Outlet Port

OS:Connection,
  {7f779c72-b7b9-495a-9669-00d5ef5fa165}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  32,                                     !- Outlet Port
  {15bdd7e7-2f67-4ce5-8a4d-b8c9e7715f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13658f17-bde4-4332-a76f-f6cc9f330c9a}, !- Handle
  {15bdd7e7-2f67-4ce5-8a4d-b8c9e7715f20}, !- Source Object
  3,                                      !- Outlet Port
  {93b1baa7-273a-4d3c-9c76-b5704e4da853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dbbe153-9af6-4c53-b1c9-ef5da1fbdf22}, !- Handle
  {93b1baa7-273a-4d3c-9c76-b5704e4da853}, !- Source Object
  12,                                     !- Outlet Port
  {7d3382c8-cb53-4e12-aac7-8f7081d46ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c521f3e-824f-4311-8f83-d9cab93f3519}, !- Handle
  Floor 2 Storage 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cb742ad-613d-4230-973b-f22231831ba1}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {97370f40-f0f5-48f4-887d-b0f2845aa7fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c521f3e-824f-4311-8f83-d9cab93f3519}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a1d5802d-8530-47eb-bd86-d5383128dd4d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb78bc52-909f-4947-8e2a-86d9e63468c7}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal Outlet Air Node, !- Name
  {a1d5802d-8530-47eb-bd86-d5383128dd4d}, !- Inlet Port
  {6288a553-5f29-4ddd-9e72-dca5220092e8}; !- Outlet Port

OS:Node,
  {eafd713d-c2f0-46d4-b0a0-af2df6265e05}, !- Handle
  Floor 2 Storage 2 ZN Return Air Node,   !- Name
  {2a46e2c6-c9a2-4601-a73b-5956bcebd618}, !- Inlet Port
  {048b4f29-0565-4b0d-8979-1c3a0ea460cf}; !- Outlet Port

OS:Connection,
  {6288a553-5f29-4ddd-9e72-dca5220092e8}, !- Handle
  {cb78bc52-909f-4947-8e2a-86d9e63468c7}, !- Source Object
  3,                                      !- Outlet Port
  {76b7f9d7-37da-4ce1-bd79-5a14a42fe6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a46e2c6-c9a2-4601-a73b-5956bcebd618}, !- Handle
  {08fbde03-99b9-4099-82c5-d1b4c17191f3}, !- Source Object
  2,                                      !- Outlet Port
  {eafd713d-c2f0-46d4-b0a0-af2df6265e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048b4f29-0565-4b0d-8979-1c3a0ea460cf}, !- Handle
  {eafd713d-c2f0-46d4-b0a0-af2df6265e05}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {ae2873f1-0cce-401a-b044-84ff6941074d}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal Inlet Air Node, !- Name
  {bf5f2c3c-7c3b-4519-a05c-33bca80a9094}, !- Inlet Port
  {97370f40-f0f5-48f4-887d-b0f2845aa7fb}; !- Outlet Port

OS:Connection,
  {bf5f2c3c-7c3b-4519-a05c-33bca80a9094}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  33,                                     !- Outlet Port
  {ae2873f1-0cce-401a-b044-84ff6941074d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97370f40-f0f5-48f4-887d-b0f2845aa7fb}, !- Handle
  {ae2873f1-0cce-401a-b044-84ff6941074d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb742ad-613d-4230-973b-f22231831ba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1d5802d-8530-47eb-bd86-d5383128dd4d}, !- Handle
  {2cb742ad-613d-4230-973b-f22231831ba1}, !- Source Object
  12,                                     !- Outlet Port
  {cb78bc52-909f-4947-8e2a-86d9e63468c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {55360b97-c67d-439c-b833-96c6d6d21628}, !- Handle
  Floor 2 Storage 3 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10ac65d8-3e5b-4f19-9a86-343986c57f03}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {ad283449-e244-401d-a79f-90806c55e167}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55360b97-c67d-439c-b833-96c6d6d21628}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ea9ddd9-1488-4d2a-a9ee-b039285e3b60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7c891fd6-7cbe-4ca4-8d2f-84b8262c40e2}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal Outlet Air Node, !- Name
  {9ea9ddd9-1488-4d2a-a9ee-b039285e3b60}, !- Inlet Port
  {4e67d359-f44f-41c7-af92-7912b23eb9c2}; !- Outlet Port

OS:Node,
  {a3693880-fbca-4caa-8055-eac5b04858cd}, !- Handle
  Floor 2 Storage 3 ZN Return Air Node,   !- Name
  {7b8e93e5-e4a7-43f4-a6d2-c39b73311dc7}, !- Inlet Port
  {d55701f9-b83c-4531-a983-16ea2a65888d}; !- Outlet Port

OS:Connection,
  {4e67d359-f44f-41c7-af92-7912b23eb9c2}, !- Handle
  {7c891fd6-7cbe-4ca4-8d2f-84b8262c40e2}, !- Source Object
  3,                                      !- Outlet Port
  {bf13d65e-1479-4618-a1ee-2a266276083f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8e93e5-e4a7-43f4-a6d2-c39b73311dc7}, !- Handle
  {d21763cc-342a-409b-9dbc-8e8aea0eab82}, !- Source Object
  2,                                      !- Outlet Port
  {a3693880-fbca-4caa-8055-eac5b04858cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55701f9-b83c-4531-a983-16ea2a65888d}, !- Handle
  {a3693880-fbca-4caa-8055-eac5b04858cd}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {c5ef8138-6da3-4b9f-95c0-5ae977ffb47a}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal Inlet Air Node, !- Name
  {f222ca64-45d3-4a2a-8978-c67e5ad9d6c1}, !- Inlet Port
  {ad283449-e244-401d-a79f-90806c55e167}; !- Outlet Port

OS:Connection,
  {f222ca64-45d3-4a2a-8978-c67e5ad9d6c1}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  34,                                     !- Outlet Port
  {c5ef8138-6da3-4b9f-95c0-5ae977ffb47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad283449-e244-401d-a79f-90806c55e167}, !- Handle
  {c5ef8138-6da3-4b9f-95c0-5ae977ffb47a}, !- Source Object
  3,                                      !- Outlet Port
  {10ac65d8-3e5b-4f19-9a86-343986c57f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ea9ddd9-1488-4d2a-a9ee-b039285e3b60}, !- Handle
  {10ac65d8-3e5b-4f19-9a86-343986c57f03}, !- Source Object
  12,                                     !- Outlet Port
  {7c891fd6-7cbe-4ca4-8d2f-84b8262c40e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3947b48b-a5f5-4108-9260-072e5cae6666}, !- Handle
  Floor 2 Utility ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8501687b-45fe-4e88-acdc-f52f1baeb8f4}, !- Handle
  Floor 2 Utility ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bd1635f5-9417-4d06-8800-96f8ffb24f5b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3947b48b-a5f5-4108-9260-072e5cae6666}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3142853-8b89-4df1-8513-45685266231f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1423d76-f40d-4336-ac67-bf56ca55c2af}, !- Handle
  Floor 2 Utility ZN VAV Terminal Outlet Air Node, !- Name
  {f3142853-8b89-4df1-8513-45685266231f}, !- Inlet Port
  {b5c41bd8-19e4-448e-926a-002c4f3ba3a9}; !- Outlet Port

OS:Node,
  {faea7b3e-7cb5-4ad9-b899-ae6bf1c15809}, !- Handle
  Floor 2 Utility ZN Return Air Node,     !- Name
  {efbb0cd8-fc2c-4373-ab7d-06b94f80f980}, !- Inlet Port
  {83009018-24f7-466d-a314-412b5a457394}; !- Outlet Port

OS:Connection,
  {b5c41bd8-19e4-448e-926a-002c4f3ba3a9}, !- Handle
  {c1423d76-f40d-4336-ac67-bf56ca55c2af}, !- Source Object
  3,                                      !- Outlet Port
  {d0ce9da3-0473-4929-af6a-40782c5c1921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbb0cd8-fc2c-4373-ab7d-06b94f80f980}, !- Handle
  {47c518cf-e490-45d5-b7c8-2ab35e39d2e1}, !- Source Object
  2,                                      !- Outlet Port
  {faea7b3e-7cb5-4ad9-b899-ae6bf1c15809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83009018-24f7-466d-a314-412b5a457394}, !- Handle
  {faea7b3e-7cb5-4ad9-b899-ae6bf1c15809}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {e89fd148-1597-4851-aba3-98d39fb1f08b}, !- Handle
  Floor 2 Utility ZN VAV Terminal Inlet Air Node, !- Name
  {449a8502-9313-4d0d-ba80-ff06bd785ff7}, !- Inlet Port
  {bd1635f5-9417-4d06-8800-96f8ffb24f5b}; !- Outlet Port

OS:Connection,
  {449a8502-9313-4d0d-ba80-ff06bd785ff7}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  35,                                     !- Outlet Port
  {e89fd148-1597-4851-aba3-98d39fb1f08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1635f5-9417-4d06-8800-96f8ffb24f5b}, !- Handle
  {e89fd148-1597-4851-aba3-98d39fb1f08b}, !- Source Object
  3,                                      !- Outlet Port
  {8501687b-45fe-4e88-acdc-f52f1baeb8f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3142853-8b89-4df1-8513-45685266231f}, !- Handle
  {8501687b-45fe-4e88-acdc-f52f1baeb8f4}, !- Source Object
  12,                                     !- Outlet Port
  {c1423d76-f40d-4336-ac67-bf56ca55c2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8192b03c-0875-4359-9643-708647fb7070}, !- Handle
  Floor 2 Work ZN Electric Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7af85de8-de29-46d3-8b19-962f5cdf941c}, !- Handle
  Floor 2 Work ZN VAV Terminal,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {81bc2405-1cf2-4371-9eed-f5af2bad0b07}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8192b03c-0875-4359-9643-708647fb7070}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e91f750-c2ea-43ae-874d-5302b47bea6d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {568c6abe-302c-438a-b521-975eb0dec9cf}, !- Handle
  Floor 2 Work ZN VAV Terminal Outlet Air Node, !- Name
  {3e91f750-c2ea-43ae-874d-5302b47bea6d}, !- Inlet Port
  {0d07beb5-3493-4846-9905-450ac2c0037f}; !- Outlet Port

OS:Node,
  {2c066528-b897-427d-88e6-a2b7357ce829}, !- Handle
  Floor 2 Work ZN Return Air Node,        !- Name
  {ef5ebfdd-5281-4aa3-8115-92fb9614bed7}, !- Inlet Port
  {f585933c-bef1-4d9e-ae69-024a2f5fed0e}; !- Outlet Port

OS:Connection,
  {0d07beb5-3493-4846-9905-450ac2c0037f}, !- Handle
  {568c6abe-302c-438a-b521-975eb0dec9cf}, !- Source Object
  3,                                      !- Outlet Port
  {09c4c99f-8dec-41a7-88ff-027f8a7712fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5ebfdd-5281-4aa3-8115-92fb9614bed7}, !- Handle
  {b315f8c7-d4a2-4ddd-a136-6ea7f99b60ff}, !- Source Object
  2,                                      !- Outlet Port
  {2c066528-b897-427d-88e6-a2b7357ce829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f585933c-bef1-4d9e-ae69-024a2f5fed0e}, !- Handle
  {2c066528-b897-427d-88e6-a2b7357ce829}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {781d1136-0575-4fcc-ae61-c7370f26213a}, !- Handle
  Floor 2 Work ZN VAV Terminal Inlet Air Node, !- Name
  {79f2cf56-14df-41f8-8779-e0b8e8fbb371}, !- Inlet Port
  {81bc2405-1cf2-4371-9eed-f5af2bad0b07}; !- Outlet Port

OS:Connection,
  {79f2cf56-14df-41f8-8779-e0b8e8fbb371}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  36,                                     !- Outlet Port
  {781d1136-0575-4fcc-ae61-c7370f26213a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bc2405-1cf2-4371-9eed-f5af2bad0b07}, !- Handle
  {781d1136-0575-4fcc-ae61-c7370f26213a}, !- Source Object
  3,                                      !- Outlet Port
  {7af85de8-de29-46d3-8b19-962f5cdf941c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e91f750-c2ea-43ae-874d-5302b47bea6d}, !- Handle
  {7af85de8-de29-46d3-8b19-962f5cdf941c}, !- Source Object
  12,                                     !- Outlet Port
  {568c6abe-302c-438a-b521-975eb0dec9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75c7e22e-4972-40de-8c98-e4e47f034bf7}, !- Handle
  Floor 2 Work Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd5d77fe-d2e7-4bff-a126-59d50565c7f2}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {ab4805b3-1996-4b4c-89db-d3fa9da74f45}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75c7e22e-4972-40de-8c98-e4e47f034bf7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e22895e4-1ed9-472c-9fb2-638511c63d97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {629c1b66-bd34-4dc6-a0cb-8ff825e5f2bd}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal Outlet Air Node, !- Name
  {e22895e4-1ed9-472c-9fb2-638511c63d97}, !- Inlet Port
  {1eefccb1-6597-4a95-bbf3-938bb67c2943}; !- Outlet Port

OS:Node,
  {b711b8c6-ca61-464e-9f9f-a3bf77798f2e}, !- Handle
  Floor 2 Work Hall ZN Return Air Node,   !- Name
  {fb5ec8c3-f792-400f-af71-28a56c1a68ae}, !- Inlet Port
  {dc599ac0-181f-498d-a5b6-d710e0466a50}; !- Outlet Port

OS:Connection,
  {1eefccb1-6597-4a95-bbf3-938bb67c2943}, !- Handle
  {629c1b66-bd34-4dc6-a0cb-8ff825e5f2bd}, !- Source Object
  3,                                      !- Outlet Port
  {aa539594-eaf0-49b6-a287-5fc5cd4fdee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5ec8c3-f792-400f-af71-28a56c1a68ae}, !- Handle
  {d393fefa-78cf-4219-a5a6-2cba7f4a3aea}, !- Source Object
  2,                                      !- Outlet Port
  {b711b8c6-ca61-464e-9f9f-a3bf77798f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc599ac0-181f-498d-a5b6-d710e0466a50}, !- Handle
  {b711b8c6-ca61-464e-9f9f-a3bf77798f2e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {cc1ecb17-e8f9-4644-b0b9-959a08bddc90}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal Inlet Air Node, !- Name
  {2b910de6-f530-4ce2-87dd-f13cdec8e156}, !- Inlet Port
  {ab4805b3-1996-4b4c-89db-d3fa9da74f45}; !- Outlet Port

OS:Connection,
  {2b910de6-f530-4ce2-87dd-f13cdec8e156}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  37,                                     !- Outlet Port
  {cc1ecb17-e8f9-4644-b0b9-959a08bddc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4805b3-1996-4b4c-89db-d3fa9da74f45}, !- Handle
  {cc1ecb17-e8f9-4644-b0b9-959a08bddc90}, !- Source Object
  3,                                      !- Outlet Port
  {fd5d77fe-d2e7-4bff-a126-59d50565c7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e22895e4-1ed9-472c-9fb2-638511c63d97}, !- Handle
  {fd5d77fe-d2e7-4bff-a126-59d50565c7f2}, !- Source Object
  12,                                     !- Outlet Port
  {629c1b66-bd34-4dc6-a0cb-8ff825e5f2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d6b76c8-1f5c-4248-8ee8-9b3d8259d1c8}, !- Handle
  Floor 2 Work Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de022bcf-064c-457b-b1a6-daadc0fa0399}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {780763e7-2bd8-4006-a713-8ceb5767b126}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d6b76c8-1f5c-4248-8ee8-9b3d8259d1c8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b19d5ff4-5dc6-47e8-85a4-2e97e8dad605}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cd48de2-033b-40e6-9f1f-6e70d839298c}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {b19d5ff4-5dc6-47e8-85a4-2e97e8dad605}, !- Inlet Port
  {4220d949-566f-449f-af97-b22251b1adc4}; !- Outlet Port

OS:Node,
  {3824908b-e099-440e-8dff-634b20906620}, !- Handle
  Floor 2 Work Toilet ZN Return Air Node, !- Name
  {f79be4c9-5140-4785-8075-c74110df7941}, !- Inlet Port
  {67105021-a72c-4544-94aa-ce8d12ddf63d}; !- Outlet Port

OS:Connection,
  {4220d949-566f-449f-af97-b22251b1adc4}, !- Handle
  {1cd48de2-033b-40e6-9f1f-6e70d839298c}, !- Source Object
  3,                                      !- Outlet Port
  {876a5782-9c34-4914-99bd-1671466e7eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79be4c9-5140-4785-8075-c74110df7941}, !- Handle
  {ea33f081-8b35-4547-b495-4a48d39db863}, !- Source Object
  2,                                      !- Outlet Port
  {3824908b-e099-440e-8dff-634b20906620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67105021-a72c-4544-94aa-ce8d12ddf63d}, !- Handle
  {3824908b-e099-440e-8dff-634b20906620}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {3b33ceeb-62d1-4035-a4ed-dfd20a0a5d30}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {2f9a477f-7a6e-4d4c-8c9b-487fc76ffd86}, !- Inlet Port
  {780763e7-2bd8-4006-a713-8ceb5767b126}; !- Outlet Port

OS:Connection,
  {2f9a477f-7a6e-4d4c-8c9b-487fc76ffd86}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  38,                                     !- Outlet Port
  {3b33ceeb-62d1-4035-a4ed-dfd20a0a5d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780763e7-2bd8-4006-a713-8ceb5767b126}, !- Handle
  {3b33ceeb-62d1-4035-a4ed-dfd20a0a5d30}, !- Source Object
  3,                                      !- Outlet Port
  {de022bcf-064c-457b-b1a6-daadc0fa0399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b19d5ff4-5dc6-47e8-85a4-2e97e8dad605}, !- Handle
  {de022bcf-064c-457b-b1a6-daadc0fa0399}, !- Source Object
  12,                                     !- Outlet Port
  {1cd48de2-033b-40e6-9f1f-6e70d839298c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7fbac1c4-95de-42aa-a286-1317be89db85}, !- Handle
  Floor 2 X-Ray ZN Electric Reheat Coil,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {424a02fb-a58a-4426-8fe1-486dbdc7ad56}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {36baa04a-44c3-46de-bd04-d15f14ea1604}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7fbac1c4-95de-42aa-a286-1317be89db85}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a879b861-ae07-49ac-82c9-ce1e9b6373de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5890201c-abe4-4982-b4ec-bbf97df9c595}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Outlet Air Node, !- Name
  {a879b861-ae07-49ac-82c9-ce1e9b6373de}, !- Inlet Port
  {192ef895-10ff-4301-ab86-695654cdc8f6}; !- Outlet Port

OS:Node,
  {825552c3-829c-4a4f-87a0-ec07ac167dd8}, !- Handle
  Floor 2 X-Ray ZN Return Air Node,       !- Name
  {c155b3ea-265e-48c9-bf30-a05e676e3376}, !- Inlet Port
  {1e7a1a45-9ea0-4c71-976a-184ddcb1bceb}; !- Outlet Port

OS:Connection,
  {192ef895-10ff-4301-ab86-695654cdc8f6}, !- Handle
  {5890201c-abe4-4982-b4ec-bbf97df9c595}, !- Source Object
  3,                                      !- Outlet Port
  {1fa22f9f-5ab2-4b28-8799-6c6f82a3c24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c155b3ea-265e-48c9-bf30-a05e676e3376}, !- Handle
  {70668ca7-3882-40e2-9e23-cc22827dd107}, !- Source Object
  2,                                      !- Outlet Port
  {825552c3-829c-4a4f-87a0-ec07ac167dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7a1a45-9ea0-4c71-976a-184ddcb1bceb}, !- Handle
  {825552c3-829c-4a4f-87a0-ec07ac167dd8}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {166b4f28-a3a7-44fa-96f2-af5c7d8b50fc}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Inlet Air Node, !- Name
  {8093a0ee-99de-431b-a8b4-94ad23df8ccf}, !- Inlet Port
  {36baa04a-44c3-46de-bd04-d15f14ea1604}; !- Outlet Port

OS:Connection,
  {8093a0ee-99de-431b-a8b4-94ad23df8ccf}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  39,                                     !- Outlet Port
  {166b4f28-a3a7-44fa-96f2-af5c7d8b50fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36baa04a-44c3-46de-bd04-d15f14ea1604}, !- Handle
  {166b4f28-a3a7-44fa-96f2-af5c7d8b50fc}, !- Source Object
  3,                                      !- Outlet Port
  {424a02fb-a58a-4426-8fe1-486dbdc7ad56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a879b861-ae07-49ac-82c9-ce1e9b6373de}, !- Handle
  {424a02fb-a58a-4426-8fe1-486dbdc7ad56}, !- Source Object
  12,                                     !- Outlet Port
  {5890201c-abe4-4982-b4ec-bbf97df9c595}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {124fa73f-1cad-4e11-831a-bcb0c0c53f6c}, !- Handle
  Floor 3 Dressing Room ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bdf3d58f-943f-4141-9a88-fe96437c8fb6}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {93b6a5fc-964d-41ff-8d46-8223e2f3b9fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {124fa73f-1cad-4e11-831a-bcb0c0c53f6c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {363924c7-7e8c-466a-a4c7-a0b217a3a286}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {824d6b28-20fb-4d09-8e67-4d63d1d58170}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {363924c7-7e8c-466a-a4c7-a0b217a3a286}, !- Inlet Port
  {fe5e7636-22c3-478c-a472-0a66ce9c49be}; !- Outlet Port

OS:Node,
  {472b5480-74d6-471c-8c5f-99c0da78a8e9}, !- Handle
  Floor 3 Dressing Room ZN Return Air Node, !- Name
  {4e5ef029-19b2-42ba-b8ce-671ce71148e3}, !- Inlet Port
  {1b9d98bf-c79f-4793-8592-ed6b7b1658b4}; !- Outlet Port

OS:Connection,
  {fe5e7636-22c3-478c-a472-0a66ce9c49be}, !- Handle
  {824d6b28-20fb-4d09-8e67-4d63d1d58170}, !- Source Object
  3,                                      !- Outlet Port
  {d6c99b7b-57fd-4c98-b385-77844df4a36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5ef029-19b2-42ba-b8ce-671ce71148e3}, !- Handle
  {87cbf4c6-88c0-4a76-a34f-9044b53d891b}, !- Source Object
  2,                                      !- Outlet Port
  {472b5480-74d6-471c-8c5f-99c0da78a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9d98bf-c79f-4793-8592-ed6b7b1658b4}, !- Handle
  {472b5480-74d6-471c-8c5f-99c0da78a8e9}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {60c7cb3c-6132-4033-842d-a2c072215f4c}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {9ca43371-614e-4b52-be0f-4b0e3e406944}, !- Inlet Port
  {93b6a5fc-964d-41ff-8d46-8223e2f3b9fb}; !- Outlet Port

OS:Connection,
  {9ca43371-614e-4b52-be0f-4b0e3e406944}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  40,                                     !- Outlet Port
  {60c7cb3c-6132-4033-842d-a2c072215f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b6a5fc-964d-41ff-8d46-8223e2f3b9fb}, !- Handle
  {60c7cb3c-6132-4033-842d-a2c072215f4c}, !- Source Object
  3,                                      !- Outlet Port
  {bdf3d58f-943f-4141-9a88-fe96437c8fb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {363924c7-7e8c-466a-a4c7-a0b217a3a286}, !- Handle
  {bdf3d58f-943f-4141-9a88-fe96437c8fb6}, !- Source Object
  12,                                     !- Outlet Port
  {824d6b28-20fb-4d09-8e67-4d63d1d58170}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {90a2f96f-3386-45a4-bffd-6fd80edf6abc}, !- Handle
  Floor 3 Elevator Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {49de32bb-e24b-40e4-a35d-8ffeebbb7e7a}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {489239d3-1185-4484-8d2e-10f107864c26}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90a2f96f-3386-45a4-bffd-6fd80edf6abc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fce65da-37f5-4ea6-9603-e090511bf22f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17c4ae90-6c2e-487c-a1be-22eb4e929700}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Outlet Air Node, !- Name
  {6fce65da-37f5-4ea6-9603-e090511bf22f}, !- Inlet Port
  {7fd055e1-db59-4b21-837a-3d5b3f1d5771}; !- Outlet Port

OS:Node,
  {83844acc-a6a1-41f4-bff3-9f4f57dc64de}, !- Handle
  Floor 3 Elevator Hall ZN Return Air Node, !- Name
  {17a45b49-0a29-4854-899f-9883abbf80d3}, !- Inlet Port
  {d3b71984-544a-43e9-962a-c5b4c251cffc}; !- Outlet Port

OS:Connection,
  {7fd055e1-db59-4b21-837a-3d5b3f1d5771}, !- Handle
  {17c4ae90-6c2e-487c-a1be-22eb4e929700}, !- Source Object
  3,                                      !- Outlet Port
  {a1b5e46e-486e-4952-b427-1d7df989b986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a45b49-0a29-4854-899f-9883abbf80d3}, !- Handle
  {dc496836-2177-41b9-9c9c-406d3e2f3acd}, !- Source Object
  2,                                      !- Outlet Port
  {83844acc-a6a1-41f4-bff3-9f4f57dc64de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b71984-544a-43e9-962a-c5b4c251cffc}, !- Handle
  {83844acc-a6a1-41f4-bff3-9f4f57dc64de}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {a0c7697e-4381-4810-ab11-7d58c049864c}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Inlet Air Node, !- Name
  {c8dd7c8c-60ab-4b72-8257-e6b7d7f5755a}, !- Inlet Port
  {489239d3-1185-4484-8d2e-10f107864c26}; !- Outlet Port

OS:Connection,
  {c8dd7c8c-60ab-4b72-8257-e6b7d7f5755a}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  41,                                     !- Outlet Port
  {a0c7697e-4381-4810-ab11-7d58c049864c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489239d3-1185-4484-8d2e-10f107864c26}, !- Handle
  {a0c7697e-4381-4810-ab11-7d58c049864c}, !- Source Object
  3,                                      !- Outlet Port
  {49de32bb-e24b-40e4-a35d-8ffeebbb7e7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fce65da-37f5-4ea6-9603-e090511bf22f}, !- Handle
  {49de32bb-e24b-40e4-a35d-8ffeebbb7e7a}, !- Source Object
  12,                                     !- Outlet Port
  {17c4ae90-6c2e-487c-a1be-22eb4e929700}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba87225c-7376-40bb-adc4-6887e735283e}, !- Handle
  Floor 3 Humid ZN Electric Reheat Coil,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98c2a395-9311-4b02-a297-6e6379fe5fc1}, !- Handle
  Floor 3 Humid ZN VAV Terminal,          !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {7d4194a5-c36a-4eff-bf98-7d3313eebc72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba87225c-7376-40bb-adc4-6887e735283e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32bfbbe6-80b1-4042-ba3d-cf358fa73d0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4549546-064e-4a61-bbf0-ed1450fd7e35}, !- Handle
  Floor 3 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {32bfbbe6-80b1-4042-ba3d-cf358fa73d0c}, !- Inlet Port
  {3c365b06-ff01-423c-8269-9e74a8926486}; !- Outlet Port

OS:Node,
  {41b376cf-c432-409e-b7c2-d01d5d9c05e1}, !- Handle
  Floor 3 Humid ZN Return Air Node,       !- Name
  {6c622a98-ef53-4102-944f-b9334f2720fd}, !- Inlet Port
  {9b27c4b4-803b-4589-832d-9e916edba89c}; !- Outlet Port

OS:Connection,
  {3c365b06-ff01-423c-8269-9e74a8926486}, !- Handle
  {c4549546-064e-4a61-bbf0-ed1450fd7e35}, !- Source Object
  3,                                      !- Outlet Port
  {d8799f7c-5606-4b86-a324-60a8bd7404b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c622a98-ef53-4102-944f-b9334f2720fd}, !- Handle
  {92a4be6e-ce4f-4662-b541-20bd65525454}, !- Source Object
  2,                                      !- Outlet Port
  {41b376cf-c432-409e-b7c2-d01d5d9c05e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b27c4b4-803b-4589-832d-9e916edba89c}, !- Handle
  {41b376cf-c432-409e-b7c2-d01d5d9c05e1}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {d1e204ba-2e9c-4981-a226-d44fbffb8923}, !- Handle
  Floor 3 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {cf31d58b-3f0e-48c5-8554-655dc196dfe0}, !- Inlet Port
  {7d4194a5-c36a-4eff-bf98-7d3313eebc72}; !- Outlet Port

OS:Connection,
  {cf31d58b-3f0e-48c5-8554-655dc196dfe0}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  42,                                     !- Outlet Port
  {d1e204ba-2e9c-4981-a226-d44fbffb8923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4194a5-c36a-4eff-bf98-7d3313eebc72}, !- Handle
  {d1e204ba-2e9c-4981-a226-d44fbffb8923}, !- Source Object
  3,                                      !- Outlet Port
  {98c2a395-9311-4b02-a297-6e6379fe5fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32bfbbe6-80b1-4042-ba3d-cf358fa73d0c}, !- Handle
  {98c2a395-9311-4b02-a297-6e6379fe5fc1}, !- Source Object
  12,                                     !- Outlet Port
  {c4549546-064e-4a61-bbf0-ed1450fd7e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {41299d45-bdf8-4346-9630-744e673198df}, !- Handle
  Floor 3 Janitor ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10e7eca9-0511-497f-8cc4-102126508d22}, !- Handle
  Floor 3 Janitor ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {429a8fdf-af57-4979-b420-1f0d2efc3f6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41299d45-bdf8-4346-9630-744e673198df}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec96bc97-d3e2-4e48-b10b-132d3098721b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ae6e5d6-0511-4a6f-9439-d096628abb9d}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {ec96bc97-d3e2-4e48-b10b-132d3098721b}, !- Inlet Port
  {079af5e7-66c0-46f3-8520-dbcd280e1d47}; !- Outlet Port

OS:Node,
  {7227621e-eed3-4dfa-bfea-2806ce7df77a}, !- Handle
  Floor 3 Janitor ZN Return Air Node,     !- Name
  {4021f98e-cc7e-4b5e-8e01-cac9ff38cbac}, !- Inlet Port
  {f8cb1baa-863f-4b22-ab10-a4c9f82f67f8}; !- Outlet Port

OS:Connection,
  {079af5e7-66c0-46f3-8520-dbcd280e1d47}, !- Handle
  {1ae6e5d6-0511-4a6f-9439-d096628abb9d}, !- Source Object
  3,                                      !- Outlet Port
  {c826263e-f24d-4e76-bc3d-b2911c6182fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4021f98e-cc7e-4b5e-8e01-cac9ff38cbac}, !- Handle
  {1ce057f7-c6a2-42bf-b086-e00a5d6ea733}, !- Source Object
  2,                                      !- Outlet Port
  {7227621e-eed3-4dfa-bfea-2806ce7df77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cb1baa-863f-4b22-ab10-a4c9f82f67f8}, !- Handle
  {7227621e-eed3-4dfa-bfea-2806ce7df77a}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {4b622216-153f-444e-8f62-836a8b1ab391}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {eb01f02d-94a4-4a3b-be67-25c66fb7c3b3}, !- Inlet Port
  {429a8fdf-af57-4979-b420-1f0d2efc3f6b}; !- Outlet Port

OS:Connection,
  {eb01f02d-94a4-4a3b-be67-25c66fb7c3b3}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  43,                                     !- Outlet Port
  {4b622216-153f-444e-8f62-836a8b1ab391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429a8fdf-af57-4979-b420-1f0d2efc3f6b}, !- Handle
  {4b622216-153f-444e-8f62-836a8b1ab391}, !- Source Object
  3,                                      !- Outlet Port
  {10e7eca9-0511-497f-8cc4-102126508d22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec96bc97-d3e2-4e48-b10b-132d3098721b}, !- Handle
  {10e7eca9-0511-497f-8cc4-102126508d22}, !- Source Object
  12,                                     !- Outlet Port
  {1ae6e5d6-0511-4a6f-9439-d096628abb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56a180a2-f158-4138-8898-ae4a79892d53}, !- Handle
  Floor 3 Locker ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a293fbd2-494d-48b5-a96b-3999423eea4e}, !- Handle
  Floor 3 Locker ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {c5c51ed9-3ded-42dd-93bd-09241df92750}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56a180a2-f158-4138-8898-ae4a79892d53}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {504b3308-bc55-4784-b41c-49ed22b1e250}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd5468e9-2126-49ae-989b-0e2f4c6967f4}, !- Handle
  Floor 3 Locker ZN VAV Terminal Outlet Air Node, !- Name
  {504b3308-bc55-4784-b41c-49ed22b1e250}, !- Inlet Port
  {17fd2af3-cfdc-4e99-b8cc-67f3e67d9e81}; !- Outlet Port

OS:Node,
  {2fa822d0-9d84-4d84-8ace-5089c9a3106d}, !- Handle
  Floor 3 Locker ZN Return Air Node,      !- Name
  {9789ebdc-8263-446b-9e5e-7dd321c5d186}, !- Inlet Port
  {29229546-1a59-45b8-aead-2555e08dea88}; !- Outlet Port

OS:Connection,
  {17fd2af3-cfdc-4e99-b8cc-67f3e67d9e81}, !- Handle
  {cd5468e9-2126-49ae-989b-0e2f4c6967f4}, !- Source Object
  3,                                      !- Outlet Port
  {ab3a2013-2234-4929-a8c8-68005f9355ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9789ebdc-8263-446b-9e5e-7dd321c5d186}, !- Handle
  {04bc3a34-1ced-4d48-9ef1-0a0cba3f49a5}, !- Source Object
  2,                                      !- Outlet Port
  {2fa822d0-9d84-4d84-8ace-5089c9a3106d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29229546-1a59-45b8-aead-2555e08dea88}, !- Handle
  {2fa822d0-9d84-4d84-8ace-5089c9a3106d}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {7b785f4b-c70b-4cb2-b60c-bdaa059749de}, !- Handle
  Floor 3 Locker ZN VAV Terminal Inlet Air Node, !- Name
  {69fc512d-63c9-451e-b52a-2c6d70b63038}, !- Inlet Port
  {c5c51ed9-3ded-42dd-93bd-09241df92750}; !- Outlet Port

OS:Connection,
  {69fc512d-63c9-451e-b52a-2c6d70b63038}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  44,                                     !- Outlet Port
  {7b785f4b-c70b-4cb2-b60c-bdaa059749de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c51ed9-3ded-42dd-93bd-09241df92750}, !- Handle
  {7b785f4b-c70b-4cb2-b60c-bdaa059749de}, !- Source Object
  3,                                      !- Outlet Port
  {a293fbd2-494d-48b5-a96b-3999423eea4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {504b3308-bc55-4784-b41c-49ed22b1e250}, !- Handle
  {a293fbd2-494d-48b5-a96b-3999423eea4e}, !- Source Object
  12,                                     !- Outlet Port
  {cd5468e9-2126-49ae-989b-0e2f4c6967f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83fcaf6f-a77b-4758-85a6-cf7ff7fe0f7e}, !- Handle
  Floor 3 Lounge ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18092a2f-bc7d-45bc-8bf0-37a34ddf81bc}, !- Handle
  Floor 3 Lounge ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {fe5e3d49-904c-4326-81be-a459675bae4f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83fcaf6f-a77b-4758-85a6-cf7ff7fe0f7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32ae5fa7-56d8-480b-b170-f6a8f57eb54e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {278bc9c9-c8e3-4fb9-8784-0abbe0f424ae}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {32ae5fa7-56d8-480b-b170-f6a8f57eb54e}, !- Inlet Port
  {099fa511-2f93-410a-8e37-2bd6ac56edd2}; !- Outlet Port

OS:Node,
  {652b4089-b997-4746-930b-a0fb6ae95755}, !- Handle
  Floor 3 Lounge ZN Return Air Node,      !- Name
  {35150328-fc16-4fdb-82fd-6321bb67451f}, !- Inlet Port
  {7c11cf78-ced1-4a3a-8d71-9dc367264149}; !- Outlet Port

OS:Connection,
  {099fa511-2f93-410a-8e37-2bd6ac56edd2}, !- Handle
  {278bc9c9-c8e3-4fb9-8784-0abbe0f424ae}, !- Source Object
  3,                                      !- Outlet Port
  {671f0b68-2708-46ab-b9c4-0c31e6831a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35150328-fc16-4fdb-82fd-6321bb67451f}, !- Handle
  {7926cc17-7ee7-4fbe-86cc-1dd2a1250db6}, !- Source Object
  2,                                      !- Outlet Port
  {652b4089-b997-4746-930b-a0fb6ae95755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c11cf78-ced1-4a3a-8d71-9dc367264149}, !- Handle
  {652b4089-b997-4746-930b-a0fb6ae95755}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {0d736ca0-9838-4e53-a2a2-ff45e2a8a3c1}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {eb0e85e4-170c-4428-8265-607127d834fc}, !- Inlet Port
  {fe5e3d49-904c-4326-81be-a459675bae4f}; !- Outlet Port

OS:Connection,
  {eb0e85e4-170c-4428-8265-607127d834fc}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  45,                                     !- Outlet Port
  {0d736ca0-9838-4e53-a2a2-ff45e2a8a3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5e3d49-904c-4326-81be-a459675bae4f}, !- Handle
  {0d736ca0-9838-4e53-a2a2-ff45e2a8a3c1}, !- Source Object
  3,                                      !- Outlet Port
  {18092a2f-bc7d-45bc-8bf0-37a34ddf81bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32ae5fa7-56d8-480b-b170-f6a8f57eb54e}, !- Handle
  {18092a2f-bc7d-45bc-8bf0-37a34ddf81bc}, !- Source Object
  12,                                     !- Outlet Port
  {278bc9c9-c8e3-4fb9-8784-0abbe0f424ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc90c010-51c0-4c8b-a79a-d4c68355e3c2}, !- Handle
  Floor 3 Lounge Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20c2ecbb-6059-4280-9acf-b67d9d0dc90d}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {f7d5df77-58a4-41a4-bb44-c07ec6fbf30b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc90c010-51c0-4c8b-a79a-d4c68355e3c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a4df900-fdea-428d-8262-458892bfdeb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86d0d50f-53ea-47f5-92bc-8163c4a383aa}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {3a4df900-fdea-428d-8262-458892bfdeb5}, !- Inlet Port
  {e51a25c8-5741-4984-89f4-e7f6aa7831b0}; !- Outlet Port

OS:Node,
  {62d3c33d-ddec-4fff-915c-e76108d9f7b0}, !- Handle
  Floor 3 Lounge Toilet ZN Return Air Node, !- Name
  {ddc4a079-ebc1-45d1-8ca5-2770b8412fd1}, !- Inlet Port
  {5eb7de62-fdc5-4cc1-b9ee-29e6fec78eda}; !- Outlet Port

OS:Connection,
  {e51a25c8-5741-4984-89f4-e7f6aa7831b0}, !- Handle
  {86d0d50f-53ea-47f5-92bc-8163c4a383aa}, !- Source Object
  3,                                      !- Outlet Port
  {81c078b3-6119-4917-9ddc-6a0fe2fab03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc4a079-ebc1-45d1-8ca5-2770b8412fd1}, !- Handle
  {afb4bd89-a9ce-4014-8cb6-5c9eb25a724c}, !- Source Object
  2,                                      !- Outlet Port
  {62d3c33d-ddec-4fff-915c-e76108d9f7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb7de62-fdc5-4cc1-b9ee-29e6fec78eda}, !- Handle
  {62d3c33d-ddec-4fff-915c-e76108d9f7b0}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {f564a84a-bfe0-4347-ba04-fdd4d0c39628}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {24a8b8d4-e75a-40ce-a381-2f84a279bccc}, !- Inlet Port
  {f7d5df77-58a4-41a4-bb44-c07ec6fbf30b}; !- Outlet Port

OS:Connection,
  {24a8b8d4-e75a-40ce-a381-2f84a279bccc}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  46,                                     !- Outlet Port
  {f564a84a-bfe0-4347-ba04-fdd4d0c39628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d5df77-58a4-41a4-bb44-c07ec6fbf30b}, !- Handle
  {f564a84a-bfe0-4347-ba04-fdd4d0c39628}, !- Source Object
  3,                                      !- Outlet Port
  {20c2ecbb-6059-4280-9acf-b67d9d0dc90d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4df900-fdea-428d-8262-458892bfdeb5}, !- Handle
  {20c2ecbb-6059-4280-9acf-b67d9d0dc90d}, !- Source Object
  12,                                     !- Outlet Port
  {86d0d50f-53ea-47f5-92bc-8163c4a383aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29b6a729-314f-4161-8893-8f3e6eacffd5}, !- Handle
  Floor 3 Mechanical ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfa8d608-b182-4f66-bc09-faa0712c2ab9}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal,     !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {362dd1a9-b6f2-4a5b-8b19-f8fb3503911f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29b6a729-314f-4161-8893-8f3e6eacffd5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e100bc8-bf8f-4f73-a583-a08d42a70b9b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf0dfc04-6da8-43ee-87aa-13d29b579532}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Outlet Air Node, !- Name
  {6e100bc8-bf8f-4f73-a583-a08d42a70b9b}, !- Inlet Port
  {2bc46cec-9ea7-471d-b0f0-da4e9cd10808}; !- Outlet Port

OS:Node,
  {aca564c3-888a-408a-b675-5643784c1507}, !- Handle
  Floor 3 Mechanical ZN Return Air Node,  !- Name
  {672898b9-bfd5-4df8-a384-330cb3eb9525}, !- Inlet Port
  {3ebb2ca1-f6af-4ef0-9759-abf7dbe45f9f}; !- Outlet Port

OS:Connection,
  {2bc46cec-9ea7-471d-b0f0-da4e9cd10808}, !- Handle
  {cf0dfc04-6da8-43ee-87aa-13d29b579532}, !- Source Object
  3,                                      !- Outlet Port
  {2bd7e99d-5ebe-44b0-992a-202fcb39c6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672898b9-bfd5-4df8-a384-330cb3eb9525}, !- Handle
  {56454d53-2edc-40bc-acdb-e5d566deebaa}, !- Source Object
  2,                                      !- Outlet Port
  {aca564c3-888a-408a-b675-5643784c1507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebb2ca1-f6af-4ef0-9759-abf7dbe45f9f}, !- Handle
  {aca564c3-888a-408a-b675-5643784c1507}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {cffd449b-5b81-4784-ac47-a5294b44b2f0}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Inlet Air Node, !- Name
  {21ae7f4c-de98-4608-8863-0ddfa88909f2}, !- Inlet Port
  {362dd1a9-b6f2-4a5b-8b19-f8fb3503911f}; !- Outlet Port

OS:Connection,
  {21ae7f4c-de98-4608-8863-0ddfa88909f2}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  47,                                     !- Outlet Port
  {cffd449b-5b81-4784-ac47-a5294b44b2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362dd1a9-b6f2-4a5b-8b19-f8fb3503911f}, !- Handle
  {cffd449b-5b81-4784-ac47-a5294b44b2f0}, !- Source Object
  3,                                      !- Outlet Port
  {dfa8d608-b182-4f66-bc09-faa0712c2ab9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e100bc8-bf8f-4f73-a583-a08d42a70b9b}, !- Handle
  {dfa8d608-b182-4f66-bc09-faa0712c2ab9}, !- Source Object
  12,                                     !- Outlet Port
  {cf0dfc04-6da8-43ee-87aa-13d29b579532}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16d2399f-1d69-436e-b503-6669504fab70}, !- Handle
  Floor 3 Mechanical Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ec7b14c-ef1e-4b15-bad9-ce7d2b27d5f4}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {8e9d4544-f9cb-4c36-b301-8cebebf783c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16d2399f-1d69-436e-b503-6669504fab70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9caf53c6-a14a-4082-9d71-adad3ca98b9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0fdd216-9029-43ca-9e73-593e32268bce}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Outlet Air Node, !- Name
  {9caf53c6-a14a-4082-9d71-adad3ca98b9f}, !- Inlet Port
  {d0dc66ab-2f57-4c67-a4e5-bfa1412f48c6}; !- Outlet Port

OS:Node,
  {86509986-8651-4856-99b7-524f51ebf7b2}, !- Handle
  Floor 3 Mechanical Hall ZN Return Air Node, !- Name
  {b8dbc60d-43a5-4a4f-971d-a30a658f66fc}, !- Inlet Port
  {838c7f91-99f6-4909-85f3-b1c5f44871d2}; !- Outlet Port

OS:Connection,
  {d0dc66ab-2f57-4c67-a4e5-bfa1412f48c6}, !- Handle
  {d0fdd216-9029-43ca-9e73-593e32268bce}, !- Source Object
  3,                                      !- Outlet Port
  {2dbe47b4-b8e2-429e-8bd0-8b73e96a009f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8dbc60d-43a5-4a4f-971d-a30a658f66fc}, !- Handle
  {8763bd57-71e2-4620-ba35-349a11aca19c}, !- Source Object
  2,                                      !- Outlet Port
  {86509986-8651-4856-99b7-524f51ebf7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838c7f91-99f6-4909-85f3-b1c5f44871d2}, !- Handle
  {86509986-8651-4856-99b7-524f51ebf7b2}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {75d50706-ac1e-4541-bddc-a0a1ae0eec0a}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Inlet Air Node, !- Name
  {5f1870a8-66c0-491b-ab6b-c46134447012}, !- Inlet Port
  {8e9d4544-f9cb-4c36-b301-8cebebf783c9}; !- Outlet Port

OS:Connection,
  {5f1870a8-66c0-491b-ab6b-c46134447012}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  48,                                     !- Outlet Port
  {75d50706-ac1e-4541-bddc-a0a1ae0eec0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9d4544-f9cb-4c36-b301-8cebebf783c9}, !- Handle
  {75d50706-ac1e-4541-bddc-a0a1ae0eec0a}, !- Source Object
  3,                                      !- Outlet Port
  {8ec7b14c-ef1e-4b15-bad9-ce7d2b27d5f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9caf53c6-a14a-4082-9d71-adad3ca98b9f}, !- Handle
  {8ec7b14c-ef1e-4b15-bad9-ce7d2b27d5f4}, !- Source Object
  12,                                     !- Outlet Port
  {d0fdd216-9029-43ca-9e73-593e32268bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2ab5ceae-57e1-49ac-af2f-fab7ada5c806}, !- Handle
  Floor 3 Office ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ce90dbb-3479-4def-8de9-cd7fdee516a5}, !- Handle
  Floor 3 Office ZN VAV Terminal,         !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {a5903354-284b-4d28-bd41-5781ea999699}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ab5ceae-57e1-49ac-af2f-fab7ada5c806}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94645a59-fa2f-4117-9eb9-f7a846f2cc80}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32630614-e0de-4f2c-b211-f38a449b48d7}, !- Handle
  Floor 3 Office ZN VAV Terminal Outlet Air Node, !- Name
  {94645a59-fa2f-4117-9eb9-f7a846f2cc80}, !- Inlet Port
  {20ce9457-46b0-4c65-a470-5222fc53c2d9}; !- Outlet Port

OS:Node,
  {75be40af-a22c-4849-a06d-b189c514a57e}, !- Handle
  Floor 3 Office ZN Return Air Node,      !- Name
  {53248936-84a8-427e-890a-47490352de0a}, !- Inlet Port
  {2c8a62df-7462-4de8-a537-ee3ffedd6fce}; !- Outlet Port

OS:Connection,
  {20ce9457-46b0-4c65-a470-5222fc53c2d9}, !- Handle
  {32630614-e0de-4f2c-b211-f38a449b48d7}, !- Source Object
  3,                                      !- Outlet Port
  {2538bca1-63e4-45c8-94ac-e9a65dc26679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53248936-84a8-427e-890a-47490352de0a}, !- Handle
  {ba41a05a-d35d-4911-85e5-bb4d1787f5ed}, !- Source Object
  2,                                      !- Outlet Port
  {75be40af-a22c-4849-a06d-b189c514a57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8a62df-7462-4de8-a537-ee3ffedd6fce}, !- Handle
  {75be40af-a22c-4849-a06d-b189c514a57e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {b6ca8a54-daf5-400d-a2df-0ddf41ae2a9d}, !- Handle
  Floor 3 Office ZN VAV Terminal Inlet Air Node, !- Name
  {052b2820-14a0-448b-92f6-44c52091c5ca}, !- Inlet Port
  {a5903354-284b-4d28-bd41-5781ea999699}; !- Outlet Port

OS:Connection,
  {052b2820-14a0-448b-92f6-44c52091c5ca}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  49,                                     !- Outlet Port
  {b6ca8a54-daf5-400d-a2df-0ddf41ae2a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5903354-284b-4d28-bd41-5781ea999699}, !- Handle
  {b6ca8a54-daf5-400d-a2df-0ddf41ae2a9d}, !- Source Object
  3,                                      !- Outlet Port
  {5ce90dbb-3479-4def-8de9-cd7fdee516a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94645a59-fa2f-4117-9eb9-f7a846f2cc80}, !- Handle
  {5ce90dbb-3479-4def-8de9-cd7fdee516a5}, !- Source Object
  12,                                     !- Outlet Port
  {32630614-e0de-4f2c-b211-f38a449b48d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c13fe1d2-805c-411e-b943-1170fde80237}, !- Handle
  Floor 3 Office Hall ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51b8470b-25de-4514-917f-380a84ab4924}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {adf8ce30-c912-407b-8eca-f7c23d46210b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c13fe1d2-805c-411e-b943-1170fde80237}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12f8f4e5-c57b-4f7c-b024-8bdabd18b369}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ea06a5a-82d1-4042-a650-c0904663c8a5}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Outlet Air Node, !- Name
  {12f8f4e5-c57b-4f7c-b024-8bdabd18b369}, !- Inlet Port
  {9b5150f5-3f06-430d-b421-658c61366120}; !- Outlet Port

OS:Node,
  {a6092e31-4253-41ee-8ba1-a996aa41ec9e}, !- Handle
  Floor 3 Office Hall ZN Return Air Node, !- Name
  {7c2500ef-c57e-43ea-a4bf-5347769dd65d}, !- Inlet Port
  {006d2355-a2ae-4306-88f9-84570576f6a9}; !- Outlet Port

OS:Connection,
  {9b5150f5-3f06-430d-b421-658c61366120}, !- Handle
  {9ea06a5a-82d1-4042-a650-c0904663c8a5}, !- Source Object
  3,                                      !- Outlet Port
  {a02c62f6-8970-49b0-8255-a85631ff3d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2500ef-c57e-43ea-a4bf-5347769dd65d}, !- Handle
  {1971da52-5c51-4592-8403-9f8882e77439}, !- Source Object
  2,                                      !- Outlet Port
  {a6092e31-4253-41ee-8ba1-a996aa41ec9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006d2355-a2ae-4306-88f9-84570576f6a9}, !- Handle
  {a6092e31-4253-41ee-8ba1-a996aa41ec9e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {5d1ca06c-fe93-49d9-998a-9e55d9f4f0e2}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Inlet Air Node, !- Name
  {1bae47fe-11cb-4cea-a26d-7b1bf8250b6a}, !- Inlet Port
  {adf8ce30-c912-407b-8eca-f7c23d46210b}; !- Outlet Port

OS:Connection,
  {1bae47fe-11cb-4cea-a26d-7b1bf8250b6a}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  50,                                     !- Outlet Port
  {5d1ca06c-fe93-49d9-998a-9e55d9f4f0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf8ce30-c912-407b-8eca-f7c23d46210b}, !- Handle
  {5d1ca06c-fe93-49d9-998a-9e55d9f4f0e2}, !- Source Object
  3,                                      !- Outlet Port
  {51b8470b-25de-4514-917f-380a84ab4924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12f8f4e5-c57b-4f7c-b024-8bdabd18b369}, !- Handle
  {51b8470b-25de-4514-917f-380a84ab4924}, !- Source Object
  12,                                     !- Outlet Port
  {9ea06a5a-82d1-4042-a650-c0904663c8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {290393ec-b822-403c-8714-72f9c4492146}, !- Handle
  Floor 3 Office Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82152204-b248-4ef5-8fca-168e77642471}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {a951fbf3-1de8-4b3d-898a-ac2639338a1f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {290393ec-b822-403c-8714-72f9c4492146}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a376888-dc6a-496a-a2fa-2d3c1c18495b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7f25eac-c962-461b-bc52-d172b3ad3f5f}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {9a376888-dc6a-496a-a2fa-2d3c1c18495b}, !- Inlet Port
  {9116c016-503c-4303-a731-7a0d00aeab13}; !- Outlet Port

OS:Node,
  {b2ff73bd-f072-43f4-9c65-c18467d31228}, !- Handle
  Floor 3 Office Toilet ZN Return Air Node, !- Name
  {4b56a189-6221-4f02-ba88-125be1835a1b}, !- Inlet Port
  {02a6ed69-1a32-42fa-a483-bb750ef4850b}; !- Outlet Port

OS:Connection,
  {9116c016-503c-4303-a731-7a0d00aeab13}, !- Handle
  {c7f25eac-c962-461b-bc52-d172b3ad3f5f}, !- Source Object
  3,                                      !- Outlet Port
  {eded1d4f-2ae3-4521-abe6-d9c78f50f7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b56a189-6221-4f02-ba88-125be1835a1b}, !- Handle
  {b483bf51-5166-43da-bb55-104e1fae53a8}, !- Source Object
  2,                                      !- Outlet Port
  {b2ff73bd-f072-43f4-9c65-c18467d31228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a6ed69-1a32-42fa-a483-bb750ef4850b}, !- Handle
  {b2ff73bd-f072-43f4-9c65-c18467d31228}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {538e1bab-f3cf-40b8-8adc-c199aa770e10}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {7ea9db09-8569-4250-866a-2bf68ede1aa9}, !- Inlet Port
  {a951fbf3-1de8-4b3d-898a-ac2639338a1f}; !- Outlet Port

OS:Connection,
  {7ea9db09-8569-4250-866a-2bf68ede1aa9}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  51,                                     !- Outlet Port
  {538e1bab-f3cf-40b8-8adc-c199aa770e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a951fbf3-1de8-4b3d-898a-ac2639338a1f}, !- Handle
  {538e1bab-f3cf-40b8-8adc-c199aa770e10}, !- Source Object
  3,                                      !- Outlet Port
  {82152204-b248-4ef5-8fca-168e77642471}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a376888-dc6a-496a-a2fa-2d3c1c18495b}, !- Handle
  {82152204-b248-4ef5-8fca-168e77642471}, !- Source Object
  12,                                     !- Outlet Port
  {c7f25eac-c962-461b-bc52-d172b3ad3f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a766519f-fc5e-41a6-a837-a3167bfb62b0}, !- Handle
  Floor 3 Physical Therapy 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52c1e197-85fe-4c45-ae4a-92705d1349ea}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {c8058cb9-bfd5-4569-8390-83cfa8ace706}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a766519f-fc5e-41a6-a837-a3167bfb62b0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02b33c52-9793-408b-af68-e3b70c9f0462}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc6b0d64-5481-4096-b107-b1ef8149c59b}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Outlet Air Node, !- Name
  {02b33c52-9793-408b-af68-e3b70c9f0462}, !- Inlet Port
  {976c0cbf-5a39-4b4b-b8d6-f62f444fbc7c}; !- Outlet Port

OS:Node,
  {6249befe-313c-4e96-b590-ee572c14ba05}, !- Handle
  Floor 3 Physical Therapy 1 ZN Return Air Node, !- Name
  {8a284e79-2089-4484-b74b-b15d15ae2563}, !- Inlet Port
  {e0e4999f-151e-4df0-a353-9b99eff05f19}; !- Outlet Port

OS:Connection,
  {976c0cbf-5a39-4b4b-b8d6-f62f444fbc7c}, !- Handle
  {fc6b0d64-5481-4096-b107-b1ef8149c59b}, !- Source Object
  3,                                      !- Outlet Port
  {22dc9fd1-a021-4a93-83ab-e4cbe187408e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a284e79-2089-4484-b74b-b15d15ae2563}, !- Handle
  {c7a1cecb-1f56-4da0-bd93-67f246531f6f}, !- Source Object
  2,                                      !- Outlet Port
  {6249befe-313c-4e96-b590-ee572c14ba05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e4999f-151e-4df0-a353-9b99eff05f19}, !- Handle
  {6249befe-313c-4e96-b590-ee572c14ba05}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {0777f09a-3c1d-4c2f-a729-423c53af5802}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Inlet Air Node, !- Name
  {0458c5ca-b6fc-445b-aa73-cbf8c294c1ca}, !- Inlet Port
  {c8058cb9-bfd5-4569-8390-83cfa8ace706}; !- Outlet Port

OS:Connection,
  {0458c5ca-b6fc-445b-aa73-cbf8c294c1ca}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  52,                                     !- Outlet Port
  {0777f09a-3c1d-4c2f-a729-423c53af5802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8058cb9-bfd5-4569-8390-83cfa8ace706}, !- Handle
  {0777f09a-3c1d-4c2f-a729-423c53af5802}, !- Source Object
  3,                                      !- Outlet Port
  {52c1e197-85fe-4c45-ae4a-92705d1349ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02b33c52-9793-408b-af68-e3b70c9f0462}, !- Handle
  {52c1e197-85fe-4c45-ae4a-92705d1349ea}, !- Source Object
  12,                                     !- Outlet Port
  {fc6b0d64-5481-4096-b107-b1ef8149c59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0e2bebd-8955-4fb0-a6f7-34356ce5ea81}, !- Handle
  Floor 3 Physical Therapy 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cd2e891-9132-4fd0-8f24-b2a01fff5b50}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {00a7ba57-99b8-4d5f-b5cd-94a46e69ba38}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0e2bebd-8955-4fb0-a6f7-34356ce5ea81}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0bb6f22a-e651-467b-83b8-198909aaa650}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daa2bbb0-ef41-4b06-8fad-6e7e6897622c}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Outlet Air Node, !- Name
  {0bb6f22a-e651-467b-83b8-198909aaa650}, !- Inlet Port
  {2fb96595-fd3d-4ba5-94ac-32bc88b48dae}; !- Outlet Port

OS:Node,
  {5c7009da-5300-478d-8c20-1c78d6da4140}, !- Handle
  Floor 3 Physical Therapy 2 ZN Return Air Node, !- Name
  {4a5e3c98-af08-4073-b0e0-129e85379bc3}, !- Inlet Port
  {3a13187f-e3e1-42ef-b222-12076c3e3350}; !- Outlet Port

OS:Connection,
  {2fb96595-fd3d-4ba5-94ac-32bc88b48dae}, !- Handle
  {daa2bbb0-ef41-4b06-8fad-6e7e6897622c}, !- Source Object
  3,                                      !- Outlet Port
  {c60e67cd-bde6-4728-a7c6-2fc82fe2f7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5e3c98-af08-4073-b0e0-129e85379bc3}, !- Handle
  {f4d02501-a375-4ad9-83cb-644d275c05f7}, !- Source Object
  2,                                      !- Outlet Port
  {5c7009da-5300-478d-8c20-1c78d6da4140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a13187f-e3e1-42ef-b222-12076c3e3350}, !- Handle
  {5c7009da-5300-478d-8c20-1c78d6da4140}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {7c32e73a-6b96-4208-9d22-62125d41ff78}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Inlet Air Node, !- Name
  {1960dda6-6718-4b13-8fd2-d57f3f5b8d95}, !- Inlet Port
  {00a7ba57-99b8-4d5f-b5cd-94a46e69ba38}; !- Outlet Port

OS:Connection,
  {1960dda6-6718-4b13-8fd2-d57f3f5b8d95}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  53,                                     !- Outlet Port
  {7c32e73a-6b96-4208-9d22-62125d41ff78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a7ba57-99b8-4d5f-b5cd-94a46e69ba38}, !- Handle
  {7c32e73a-6b96-4208-9d22-62125d41ff78}, !- Source Object
  3,                                      !- Outlet Port
  {8cd2e891-9132-4fd0-8f24-b2a01fff5b50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bb6f22a-e651-467b-83b8-198909aaa650}, !- Handle
  {8cd2e891-9132-4fd0-8f24-b2a01fff5b50}, !- Source Object
  12,                                     !- Outlet Port
  {daa2bbb0-ef41-4b06-8fad-6e7e6897622c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {26e6a593-1abe-4795-b432-f144bb62cbe2}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00014efe-8797-4d2c-84ef-2b42edd026c1}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {3e5115ef-65bf-416b-a45a-f55bc646400a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26e6a593-1abe-4795-b432-f144bb62cbe2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06f7a7f9-8a42-4601-bf31-cf751f101a6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8ee3044-30eb-46be-8abf-8bb0153efa26}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {06f7a7f9-8a42-4601-bf31-cf751f101a6b}, !- Inlet Port
  {619ed3d5-c4c6-4510-8a85-f961fbea4caa}; !- Outlet Port

OS:Node,
  {1c0621cd-5c38-49b9-ab21-4794e4295d5e}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Return Air Node, !- Name
  {41c4d0dc-5056-4094-b35b-5ab090e87d91}, !- Inlet Port
  {81cf9abd-4d77-49e2-9713-4d4fd554d45c}; !- Outlet Port

OS:Connection,
  {619ed3d5-c4c6-4510-8a85-f961fbea4caa}, !- Handle
  {c8ee3044-30eb-46be-8abf-8bb0153efa26}, !- Source Object
  3,                                      !- Outlet Port
  {c942224d-c232-4d5f-9374-e71569fd1c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c4d0dc-5056-4094-b35b-5ab090e87d91}, !- Handle
  {70d08584-0c07-48c8-96ac-4563ebc3803e}, !- Source Object
  2,                                      !- Outlet Port
  {1c0621cd-5c38-49b9-ab21-4794e4295d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cf9abd-4d77-49e2-9713-4d4fd554d45c}, !- Handle
  {1c0621cd-5c38-49b9-ab21-4794e4295d5e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {d3b18b80-727c-4f79-8f96-ebed593a331d}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {6daf5762-1574-41bf-a5af-ffc0bc43f67f}, !- Inlet Port
  {3e5115ef-65bf-416b-a45a-f55bc646400a}; !- Outlet Port

OS:Connection,
  {6daf5762-1574-41bf-a5af-ffc0bc43f67f}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  54,                                     !- Outlet Port
  {d3b18b80-727c-4f79-8f96-ebed593a331d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5115ef-65bf-416b-a45a-f55bc646400a}, !- Handle
  {d3b18b80-727c-4f79-8f96-ebed593a331d}, !- Source Object
  3,                                      !- Outlet Port
  {00014efe-8797-4d2c-84ef-2b42edd026c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06f7a7f9-8a42-4601-bf31-cf751f101a6b}, !- Handle
  {00014efe-8797-4d2c-84ef-2b42edd026c1}, !- Source Object
  12,                                     !- Outlet Port
  {c8ee3044-30eb-46be-8abf-8bb0153efa26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {19c42b2a-7d93-46a6-983e-115ce6854a67}, !- Handle
  Floor 3 Storage 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0932007c-557b-4347-a074-5410030eccd2}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {7c99ced8-fee0-4368-b441-c05e2dca4523}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {19c42b2a-7d93-46a6-983e-115ce6854a67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e2b0856-85d6-4a66-a7a1-e4c180cbcd3a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fb0f9c7-4012-46d1-83e3-5f01b787e2f0}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Outlet Air Node, !- Name
  {2e2b0856-85d6-4a66-a7a1-e4c180cbcd3a}, !- Inlet Port
  {1a71bba9-4484-4c77-8232-8c4b38f77c64}; !- Outlet Port

OS:Node,
  {bee7639d-2a7b-4026-ba09-9bb3f90f5d8e}, !- Handle
  Floor 3 Storage 1 ZN Return Air Node,   !- Name
  {675b3168-3f4d-4ae0-a360-cda10fabdd6e}, !- Inlet Port
  {953a6ae2-1b52-4c1b-9486-376d69a22bc3}; !- Outlet Port

OS:Connection,
  {1a71bba9-4484-4c77-8232-8c4b38f77c64}, !- Handle
  {3fb0f9c7-4012-46d1-83e3-5f01b787e2f0}, !- Source Object
  3,                                      !- Outlet Port
  {800230be-fa1f-42de-ba42-d08e80c94263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675b3168-3f4d-4ae0-a360-cda10fabdd6e}, !- Handle
  {814dd0b8-d4bd-4708-bc25-cbd78150e7bf}, !- Source Object
  2,                                      !- Outlet Port
  {bee7639d-2a7b-4026-ba09-9bb3f90f5d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953a6ae2-1b52-4c1b-9486-376d69a22bc3}, !- Handle
  {bee7639d-2a7b-4026-ba09-9bb3f90f5d8e}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {355d4cda-5861-457d-b3a0-e68da3630ebe}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Inlet Air Node, !- Name
  {33bc4553-3f59-4b23-8d21-cbfdb839ec44}, !- Inlet Port
  {7c99ced8-fee0-4368-b441-c05e2dca4523}; !- Outlet Port

OS:Connection,
  {33bc4553-3f59-4b23-8d21-cbfdb839ec44}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  55,                                     !- Outlet Port
  {355d4cda-5861-457d-b3a0-e68da3630ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c99ced8-fee0-4368-b441-c05e2dca4523}, !- Handle
  {355d4cda-5861-457d-b3a0-e68da3630ebe}, !- Source Object
  3,                                      !- Outlet Port
  {0932007c-557b-4347-a074-5410030eccd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e2b0856-85d6-4a66-a7a1-e4c180cbcd3a}, !- Handle
  {0932007c-557b-4347-a074-5410030eccd2}, !- Source Object
  12,                                     !- Outlet Port
  {3fb0f9c7-4012-46d1-83e3-5f01b787e2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59476a27-4726-4f4b-a5e0-42e14267b36c}, !- Handle
  Floor 3 Storage 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {834f0ebe-ec61-49d0-abdc-da9fb4307a93}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {bfb0dbeb-3d51-4833-af69-faaffebfde26}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59476a27-4726-4f4b-a5e0-42e14267b36c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd98f751-1630-4d46-bf13-a46c456a9a28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1af52649-c1b6-4173-b1c2-dba7c0da2714}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Outlet Air Node, !- Name
  {dd98f751-1630-4d46-bf13-a46c456a9a28}, !- Inlet Port
  {b4f35c3f-9b20-4e3c-9d73-d5f6a9cc9088}; !- Outlet Port

OS:Node,
  {b5b6d76e-67f2-4746-ab28-2bef07e79915}, !- Handle
  Floor 3 Storage 2 ZN Return Air Node,   !- Name
  {20d41538-de08-4170-b36e-628dc4ce652f}, !- Inlet Port
  {edf0b4aa-daec-48b0-b518-ec1d9f677522}; !- Outlet Port

OS:Connection,
  {b4f35c3f-9b20-4e3c-9d73-d5f6a9cc9088}, !- Handle
  {1af52649-c1b6-4173-b1c2-dba7c0da2714}, !- Source Object
  3,                                      !- Outlet Port
  {2a789db4-b0ba-4536-9714-5f4ee04dbb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d41538-de08-4170-b36e-628dc4ce652f}, !- Handle
  {8ee905e4-a20e-4d7c-bdc6-6df7ddeb2986}, !- Source Object
  2,                                      !- Outlet Port
  {b5b6d76e-67f2-4746-ab28-2bef07e79915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf0b4aa-daec-48b0-b518-ec1d9f677522}, !- Handle
  {b5b6d76e-67f2-4746-ab28-2bef07e79915}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {251490d8-4d81-4cb3-b234-19cde83f7f4d}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Inlet Air Node, !- Name
  {3ad6e2d2-1522-476a-ae44-bd4d9da5ac02}, !- Inlet Port
  {bfb0dbeb-3d51-4833-af69-faaffebfde26}; !- Outlet Port

OS:Connection,
  {3ad6e2d2-1522-476a-ae44-bd4d9da5ac02}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  56,                                     !- Outlet Port
  {251490d8-4d81-4cb3-b234-19cde83f7f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb0dbeb-3d51-4833-af69-faaffebfde26}, !- Handle
  {251490d8-4d81-4cb3-b234-19cde83f7f4d}, !- Source Object
  3,                                      !- Outlet Port
  {834f0ebe-ec61-49d0-abdc-da9fb4307a93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd98f751-1630-4d46-bf13-a46c456a9a28}, !- Handle
  {834f0ebe-ec61-49d0-abdc-da9fb4307a93}, !- Source Object
  12,                                     !- Outlet Port
  {1af52649-c1b6-4173-b1c2-dba7c0da2714}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd8de94e-ed01-4f87-8372-ef9b8fae2e14}, !- Handle
  Floor 3 Treatment ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61ea5834-e86e-4bb1-9356-2eca08f2a05a}, !- Handle
  Floor 3 Treatment ZN VAV Terminal,      !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {dd03d946-0305-470e-84b8-9062d4ba4192}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd8de94e-ed01-4f87-8372-ef9b8fae2e14}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46c2cb89-1e53-4e8c-bf5e-9564c1cbd981}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1ebe015-29ed-4af6-b088-c4bd461eaff4}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Outlet Air Node, !- Name
  {46c2cb89-1e53-4e8c-bf5e-9564c1cbd981}, !- Inlet Port
  {bcdca7ac-78fd-44c8-b78c-81037de4f101}; !- Outlet Port

OS:Node,
  {f8925939-7f99-4493-95fb-b60f694dbbc4}, !- Handle
  Floor 3 Treatment ZN Return Air Node,   !- Name
  {e1b44a8a-8dd1-4f2a-a7f3-6391598c1d68}, !- Inlet Port
  {611ff906-aef8-410c-aeac-57a4c2ce1def}; !- Outlet Port

OS:Connection,
  {bcdca7ac-78fd-44c8-b78c-81037de4f101}, !- Handle
  {d1ebe015-29ed-4af6-b088-c4bd461eaff4}, !- Source Object
  3,                                      !- Outlet Port
  {ee2ef659-d03f-4302-af5b-911cf685174a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b44a8a-8dd1-4f2a-a7f3-6391598c1d68}, !- Handle
  {74ad800a-2ead-4bc1-9c82-07755c22e743}, !- Source Object
  2,                                      !- Outlet Port
  {f8925939-7f99-4493-95fb-b60f694dbbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611ff906-aef8-410c-aeac-57a4c2ce1def}, !- Handle
  {f8925939-7f99-4493-95fb-b60f694dbbc4}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {0aed0c70-5fb1-439a-b2bd-e747f0b98af7}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Inlet Air Node, !- Name
  {1b07a325-9c84-4738-ae78-e3f77966c309}, !- Inlet Port
  {dd03d946-0305-470e-84b8-9062d4ba4192}; !- Outlet Port

OS:Connection,
  {1b07a325-9c84-4738-ae78-e3f77966c309}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  57,                                     !- Outlet Port
  {0aed0c70-5fb1-439a-b2bd-e747f0b98af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd03d946-0305-470e-84b8-9062d4ba4192}, !- Handle
  {0aed0c70-5fb1-439a-b2bd-e747f0b98af7}, !- Source Object
  3,                                      !- Outlet Port
  {61ea5834-e86e-4bb1-9356-2eca08f2a05a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46c2cb89-1e53-4e8c-bf5e-9564c1cbd981}, !- Handle
  {61ea5834-e86e-4bb1-9356-2eca08f2a05a}, !- Source Object
  12,                                     !- Outlet Port
  {d1ebe015-29ed-4af6-b088-c4bd461eaff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8e300ab-c477-4aea-b66a-e0bfcf4780aa}, !- Handle
  Floor 3 Undeveloped 1 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2805ba2-afa9-40ad-9701-7d5cc9a31d09}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {10445b1b-c545-407e-927c-28ed6f66a34f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8e300ab-c477-4aea-b66a-e0bfcf4780aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5aab0e74-738a-432c-9615-165a5771f90b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2c7b36f-c221-44fc-b73f-0f603fffb0fc}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Outlet Air Node, !- Name
  {5aab0e74-738a-432c-9615-165a5771f90b}, !- Inlet Port
  {1f2313c1-f801-4161-aaae-975c1c19d5ed}; !- Outlet Port

OS:Node,
  {8aee598b-bd83-4b24-8a70-a916f78d9285}, !- Handle
  Floor 3 Undeveloped 1 ZN Return Air Node, !- Name
  {e52d8d42-f0a4-42da-84dd-2061fc777137}, !- Inlet Port
  {35120440-e065-4d47-94f5-25977bc01640}; !- Outlet Port

OS:Connection,
  {1f2313c1-f801-4161-aaae-975c1c19d5ed}, !- Handle
  {e2c7b36f-c221-44fc-b73f-0f603fffb0fc}, !- Source Object
  3,                                      !- Outlet Port
  {da02708a-55f8-41fa-8200-a67eeb066eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52d8d42-f0a4-42da-84dd-2061fc777137}, !- Handle
  {8ca3ce70-dbd0-4e6d-a15d-1784066e785e}, !- Source Object
  2,                                      !- Outlet Port
  {8aee598b-bd83-4b24-8a70-a916f78d9285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35120440-e065-4d47-94f5-25977bc01640}, !- Handle
  {8aee598b-bd83-4b24-8a70-a916f78d9285}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {a700cc2c-e111-47e7-8b00-e74c039f0157}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Inlet Air Node, !- Name
  {690b0b4f-21a7-45b8-ad43-dff427061718}, !- Inlet Port
  {10445b1b-c545-407e-927c-28ed6f66a34f}; !- Outlet Port

OS:Connection,
  {690b0b4f-21a7-45b8-ad43-dff427061718}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  58,                                     !- Outlet Port
  {a700cc2c-e111-47e7-8b00-e74c039f0157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10445b1b-c545-407e-927c-28ed6f66a34f}, !- Handle
  {a700cc2c-e111-47e7-8b00-e74c039f0157}, !- Source Object
  3,                                      !- Outlet Port
  {f2805ba2-afa9-40ad-9701-7d5cc9a31d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5aab0e74-738a-432c-9615-165a5771f90b}, !- Handle
  {f2805ba2-afa9-40ad-9701-7d5cc9a31d09}, !- Source Object
  12,                                     !- Outlet Port
  {e2c7b36f-c221-44fc-b73f-0f603fffb0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {53cd797d-9ebe-4b44-bf65-b0daf6c60aa7}, !- Handle
  Floor 3 Undeveloped 2 ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0bcbb7cc-0bb5-4755-ad01-f8dace017608}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal,  !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {dc8e688b-0e57-4051-90db-f211174639a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53cd797d-9ebe-4b44-bf65-b0daf6c60aa7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a826da06-cfc7-4eb6-9fa8-5ac9cc9b3cf2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b8b973b3-2046-45c5-94b3-6520c787a348}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Outlet Air Node, !- Name
  {a826da06-cfc7-4eb6-9fa8-5ac9cc9b3cf2}, !- Inlet Port
  {9c1e43fb-b92c-4cd9-aa06-cb1d37441c50}; !- Outlet Port

OS:Node,
  {30ab96c9-53c2-4876-8bdc-8daedb697419}, !- Handle
  Floor 3 Undeveloped 2 ZN Return Air Node, !- Name
  {fabdbc4c-9e69-4849-832f-1abea54f3147}, !- Inlet Port
  {6d21b320-ecf1-4853-86f1-5732688275df}; !- Outlet Port

OS:Connection,
  {9c1e43fb-b92c-4cd9-aa06-cb1d37441c50}, !- Handle
  {b8b973b3-2046-45c5-94b3-6520c787a348}, !- Source Object
  3,                                      !- Outlet Port
  {8e738e1b-0021-4026-8b76-c010c23fb244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabdbc4c-9e69-4849-832f-1abea54f3147}, !- Handle
  {b594f27e-bd41-40dd-82ef-b07bf27ce7f0}, !- Source Object
  2,                                      !- Outlet Port
  {30ab96c9-53c2-4876-8bdc-8daedb697419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d21b320-ecf1-4853-86f1-5732688275df}, !- Handle
  {30ab96c9-53c2-4876-8bdc-8daedb697419}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {9fedf4f5-40db-457d-905a-321a31353154}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Inlet Air Node, !- Name
  {1a3cda00-21bb-419e-b75b-e941211e5e9a}, !- Inlet Port
  {dc8e688b-0e57-4051-90db-f211174639a3}; !- Outlet Port

OS:Connection,
  {1a3cda00-21bb-419e-b75b-e941211e5e9a}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  59,                                     !- Outlet Port
  {9fedf4f5-40db-457d-905a-321a31353154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8e688b-0e57-4051-90db-f211174639a3}, !- Handle
  {9fedf4f5-40db-457d-905a-321a31353154}, !- Source Object
  3,                                      !- Outlet Port
  {0bcbb7cc-0bb5-4755-ad01-f8dace017608}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a826da06-cfc7-4eb6-9fa8-5ac9cc9b3cf2}, !- Handle
  {0bcbb7cc-0bb5-4755-ad01-f8dace017608}, !- Source Object
  12,                                     !- Outlet Port
  {b8b973b3-2046-45c5-94b3-6520c787a348}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bc88b20f-067c-491e-b585-03df2e8b596b}, !- Handle
  Floor 3 Utility ZN Electric Reheat Coil, !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68760efc-4632-4782-a591-6155d1a795ce}, !- Handle
  Floor 3 Utility ZN VAV Terminal,        !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e56f8e15-4423-4bb4-b972-d1ce743d94dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bc88b20f-067c-491e-b585-03df2e8b596b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46727c40-39b2-4a26-8fe3-4b398dca2779}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c55675e6-f4d3-4ff7-b44c-9fd5d20844e1}, !- Handle
  Floor 3 Utility ZN VAV Terminal Outlet Air Node, !- Name
  {46727c40-39b2-4a26-8fe3-4b398dca2779}, !- Inlet Port
  {001a0e06-a643-4325-a2a6-4889723ddb68}; !- Outlet Port

OS:Node,
  {520a5731-47f2-4f49-b2a3-714df9bbc0ef}, !- Handle
  Floor 3 Utility ZN Return Air Node,     !- Name
  {b5adea19-d9a2-492b-a663-a9ad98bc757e}, !- Inlet Port
  {cfeab977-a78c-4ca6-b6f7-f732e404dcf4}; !- Outlet Port

OS:Connection,
  {001a0e06-a643-4325-a2a6-4889723ddb68}, !- Handle
  {c55675e6-f4d3-4ff7-b44c-9fd5d20844e1}, !- Source Object
  3,                                      !- Outlet Port
  {cd94d73b-1f50-4305-b702-f06b874852cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5adea19-d9a2-492b-a663-a9ad98bc757e}, !- Handle
  {3378b643-98fc-4047-bba5-c2cb774c0a25}, !- Source Object
  2,                                      !- Outlet Port
  {520a5731-47f2-4f49-b2a3-714df9bbc0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeab977-a78c-4ca6-b6f7-f732e404dcf4}, !- Handle
  {520a5731-47f2-4f49-b2a3-714df9bbc0ef}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {6635e1b4-5c63-4795-9564-cfeaa07c81af}, !- Handle
  Floor 3 Utility ZN VAV Terminal Inlet Air Node, !- Name
  {09bee2e6-eb38-4836-a0dc-a47a9cfd6735}, !- Inlet Port
  {e56f8e15-4423-4bb4-b972-d1ce743d94dd}; !- Outlet Port

OS:Connection,
  {09bee2e6-eb38-4836-a0dc-a47a9cfd6735}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  60,                                     !- Outlet Port
  {6635e1b4-5c63-4795-9564-cfeaa07c81af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56f8e15-4423-4bb4-b972-d1ce743d94dd}, !- Handle
  {6635e1b4-5c63-4795-9564-cfeaa07c81af}, !- Source Object
  3,                                      !- Outlet Port
  {68760efc-4632-4782-a591-6155d1a795ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46727c40-39b2-4a26-8fe3-4b398dca2779}, !- Handle
  {68760efc-4632-4782-a591-6155d1a795ce}, !- Source Object
  12,                                     !- Outlet Port
  {c55675e6-f4d3-4ff7-b44c-9fd5d20844e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9a45abe-fbcb-4ece-8526-08a9a9dc8601}, !- Handle
  Floor 3 Work ZN Electric Reheat Coil,   !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b6e63e3-d87c-4402-9ec6-27747cf57ac3}, !- Handle
  Floor 3 Work ZN VAV Terminal,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {28d4a325-0c8d-4115-8ed9-f7ad64bae096}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9a45abe-fbcb-4ece-8526-08a9a9dc8601}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c9452af-fa51-4256-8f4c-d0c720f14f56}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad78f5fe-0527-44e4-89c8-e2f5c250cbc4}, !- Handle
  Floor 3 Work ZN VAV Terminal Outlet Air Node, !- Name
  {9c9452af-fa51-4256-8f4c-d0c720f14f56}, !- Inlet Port
  {2b532b5e-6d63-4eae-9d91-15b240a9bc9f}; !- Outlet Port

OS:Node,
  {35915383-046f-423b-8c54-f6e1aec92a6a}, !- Handle
  Floor 3 Work ZN Return Air Node,        !- Name
  {3cbc1e2a-c517-4037-bf51-2a8fbe5163e1}, !- Inlet Port
  {26a84ad7-ca81-4a8e-a107-20c2094fd6c5}; !- Outlet Port

OS:Connection,
  {2b532b5e-6d63-4eae-9d91-15b240a9bc9f}, !- Handle
  {ad78f5fe-0527-44e4-89c8-e2f5c250cbc4}, !- Source Object
  3,                                      !- Outlet Port
  {e4d379f2-2513-47c2-bfc1-f730a6fa0382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbc1e2a-c517-4037-bf51-2a8fbe5163e1}, !- Handle
  {5caa2eba-6ffc-4fe4-925c-80c40536ae2a}, !- Source Object
  2,                                      !- Outlet Port
  {35915383-046f-423b-8c54-f6e1aec92a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a84ad7-ca81-4a8e-a107-20c2094fd6c5}, !- Handle
  {35915383-046f-423b-8c54-f6e1aec92a6a}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {e95ee4af-ae77-4d5f-b1d0-f36af5e07de1}, !- Handle
  Floor 3 Work ZN VAV Terminal Inlet Air Node, !- Name
  {d6c57f46-32be-4a75-af63-bb5362884a22}, !- Inlet Port
  {28d4a325-0c8d-4115-8ed9-f7ad64bae096}; !- Outlet Port

OS:Connection,
  {d6c57f46-32be-4a75-af63-bb5362884a22}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  61,                                     !- Outlet Port
  {e95ee4af-ae77-4d5f-b1d0-f36af5e07de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d4a325-0c8d-4115-8ed9-f7ad64bae096}, !- Handle
  {e95ee4af-ae77-4d5f-b1d0-f36af5e07de1}, !- Source Object
  3,                                      !- Outlet Port
  {3b6e63e3-d87c-4402-9ec6-27747cf57ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c9452af-fa51-4256-8f4c-d0c720f14f56}, !- Handle
  {3b6e63e3-d87c-4402-9ec6-27747cf57ac3}, !- Source Object
  12,                                     !- Outlet Port
  {ad78f5fe-0527-44e4-89c8-e2f5c250cbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {940fe191-91a0-482b-94e8-9939de06456c}, !- Handle
  NE Stair ZN Electric Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64940b11-499c-4720-baa4-cb9ba02c1613}, !- Handle
  NE Stair ZN VAV Terminal,               !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {fca2db04-8def-47b6-8999-3b42537f2e80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {940fe191-91a0-482b-94e8-9939de06456c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7896491-4593-4cd2-a752-ae61e78a477b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd47b0f6-7558-44d5-82c6-4d36759ed15a}, !- Handle
  NE Stair ZN VAV Terminal Outlet Air Node, !- Name
  {b7896491-4593-4cd2-a752-ae61e78a477b}, !- Inlet Port
  {a502a364-4ba1-4dc1-a67f-3d946968596e}; !- Outlet Port

OS:Node,
  {a18112bb-57e1-4b7d-a7dd-a2fcaf1fa0aa}, !- Handle
  NE Stair ZN Return Air Node,            !- Name
  {2b46e960-473d-43c2-bd4c-368a992e5d75}, !- Inlet Port
  {a5c1f1a0-00c8-4d67-93dd-ea2e32b25ea6}; !- Outlet Port

OS:Connection,
  {a502a364-4ba1-4dc1-a67f-3d946968596e}, !- Handle
  {fd47b0f6-7558-44d5-82c6-4d36759ed15a}, !- Source Object
  3,                                      !- Outlet Port
  {7aa83b91-98d1-46ca-bca1-9d1d664a7f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b46e960-473d-43c2-bd4c-368a992e5d75}, !- Handle
  {dd878f70-9eb2-47de-b399-014fa903b04b}, !- Source Object
  2,                                      !- Outlet Port
  {a18112bb-57e1-4b7d-a7dd-a2fcaf1fa0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c1f1a0-00c8-4d67-93dd-ea2e32b25ea6}, !- Handle
  {a18112bb-57e1-4b7d-a7dd-a2fcaf1fa0aa}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {066c762b-5d80-4c73-9b10-3f6f158f9b3c}, !- Handle
  NE Stair ZN VAV Terminal Inlet Air Node, !- Name
  {b3919772-a2ed-4dfa-aae0-244be223afe2}, !- Inlet Port
  {fca2db04-8def-47b6-8999-3b42537f2e80}; !- Outlet Port

OS:Connection,
  {b3919772-a2ed-4dfa-aae0-244be223afe2}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  62,                                     !- Outlet Port
  {066c762b-5d80-4c73-9b10-3f6f158f9b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca2db04-8def-47b6-8999-3b42537f2e80}, !- Handle
  {066c762b-5d80-4c73-9b10-3f6f158f9b3c}, !- Source Object
  3,                                      !- Outlet Port
  {64940b11-499c-4720-baa4-cb9ba02c1613}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7896491-4593-4cd2-a752-ae61e78a477b}, !- Handle
  {64940b11-499c-4720-baa4-cb9ba02c1613}, !- Source Object
  12,                                     !- Outlet Port
  {fd47b0f6-7558-44d5-82c6-4d36759ed15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c3d5bfc-b2d9-4d9a-ae5f-56f81e8d0bd2}, !- Handle
  NW Elevator ZN Electric Reheat Coil,    !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6c82950-1cb6-409a-8bbf-fbfbfb2da004}, !- Handle
  NW Elevator ZN VAV Terminal,            !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {ebdf8b16-cc49-4390-8d53-d057c99f2c2c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c3d5bfc-b2d9-4d9a-ae5f-56f81e8d0bd2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df99780f-c85b-46d0-b30a-fdc641c8575d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5aba319-25ce-4482-9e8b-90683c9f80ec}, !- Handle
  NW Elevator ZN VAV Terminal Outlet Air Node, !- Name
  {df99780f-c85b-46d0-b30a-fdc641c8575d}, !- Inlet Port
  {f562bbf0-5c51-407b-855c-661ccf7363f2}; !- Outlet Port

OS:Node,
  {126d0cf6-7196-48b6-844a-4d54f55d28c3}, !- Handle
  NW Elevator ZN Return Air Node,         !- Name
  {0f41fb3e-522a-4d63-b15c-c3526eca931b}, !- Inlet Port
  {59db4aa9-3b37-49fb-95e2-edcf0c88f352}; !- Outlet Port

OS:Connection,
  {f562bbf0-5c51-407b-855c-661ccf7363f2}, !- Handle
  {c5aba319-25ce-4482-9e8b-90683c9f80ec}, !- Source Object
  3,                                      !- Outlet Port
  {13adfd2b-2b04-45cd-a69f-37b34224e7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f41fb3e-522a-4d63-b15c-c3526eca931b}, !- Handle
  {8caea7e9-a7ee-48dd-9e8a-7bfb46f0e1b1}, !- Source Object
  2,                                      !- Outlet Port
  {126d0cf6-7196-48b6-844a-4d54f55d28c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59db4aa9-3b37-49fb-95e2-edcf0c88f352}, !- Handle
  {126d0cf6-7196-48b6-844a-4d54f55d28c3}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {5e05785c-fb04-4ccd-8ba3-73d3a2463016}, !- Handle
  NW Elevator ZN VAV Terminal Inlet Air Node, !- Name
  {f43d46a7-3912-4e3e-a454-867a54d7f665}, !- Inlet Port
  {ebdf8b16-cc49-4390-8d53-d057c99f2c2c}; !- Outlet Port

OS:Connection,
  {f43d46a7-3912-4e3e-a454-867a54d7f665}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  63,                                     !- Outlet Port
  {5e05785c-fb04-4ccd-8ba3-73d3a2463016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdf8b16-cc49-4390-8d53-d057c99f2c2c}, !- Handle
  {5e05785c-fb04-4ccd-8ba3-73d3a2463016}, !- Source Object
  3,                                      !- Outlet Port
  {e6c82950-1cb6-409a-8bbf-fbfbfb2da004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df99780f-c85b-46d0-b30a-fdc641c8575d}, !- Handle
  {e6c82950-1cb6-409a-8bbf-fbfbfb2da004}, !- Source Object
  12,                                     !- Outlet Port
  {c5aba319-25ce-4482-9e8b-90683c9f80ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f6a79950-20e7-49b6-b83c-c941c19348d7}, !- Handle
  NW Stair ZN Electric Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f62d397e-a6b6-4981-8621-2c6203579957}, !- Handle
  NW Stair ZN VAV Terminal,               !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {e90098dc-00f7-4417-b4a3-5453f182e66b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6a79950-20e7-49b6-b83c-c941c19348d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {419d2648-db49-45d2-9467-813155c227c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {be201382-c68f-4a47-aba0-5e67f4ffd64e}, !- Handle
  NW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {419d2648-db49-45d2-9467-813155c227c9}, !- Inlet Port
  {a50040b9-9969-41fb-90fb-be36bfd2f13c}; !- Outlet Port

OS:Node,
  {6c8bf20b-a214-431c-b337-56ed6c7dd8d5}, !- Handle
  NW Stair ZN Return Air Node,            !- Name
  {53e8a58f-5083-4c83-9bcf-f044f805a903}, !- Inlet Port
  {1d9cbd7d-3eb3-480e-b4b4-4b25696b7ca6}; !- Outlet Port

OS:Connection,
  {a50040b9-9969-41fb-90fb-be36bfd2f13c}, !- Handle
  {be201382-c68f-4a47-aba0-5e67f4ffd64e}, !- Source Object
  3,                                      !- Outlet Port
  {959c58ec-0e77-42a1-a26b-a6ebac2403b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e8a58f-5083-4c83-9bcf-f044f805a903}, !- Handle
  {ccd8fa73-4582-4880-97c3-c6eb1f797422}, !- Source Object
  2,                                      !- Outlet Port
  {6c8bf20b-a214-431c-b337-56ed6c7dd8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9cbd7d-3eb3-480e-b4b4-4b25696b7ca6}, !- Handle
  {6c8bf20b-a214-431c-b337-56ed6c7dd8d5}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {1f286a2e-21ad-413b-9447-f27f26e7bcba}, !- Handle
  NW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {e358dd8f-b7f0-4bd2-8fcc-8157d177bd01}, !- Inlet Port
  {e90098dc-00f7-4417-b4a3-5453f182e66b}; !- Outlet Port

OS:Connection,
  {e358dd8f-b7f0-4bd2-8fcc-8157d177bd01}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  64,                                     !- Outlet Port
  {1f286a2e-21ad-413b-9447-f27f26e7bcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90098dc-00f7-4417-b4a3-5453f182e66b}, !- Handle
  {1f286a2e-21ad-413b-9447-f27f26e7bcba}, !- Source Object
  3,                                      !- Outlet Port
  {f62d397e-a6b6-4981-8621-2c6203579957}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {419d2648-db49-45d2-9467-813155c227c9}, !- Handle
  {f62d397e-a6b6-4981-8621-2c6203579957}, !- Source Object
  12,                                     !- Outlet Port
  {be201382-c68f-4a47-aba0-5e67f4ffd64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {101f9319-6c5b-4da0-aa2d-936395be40f6}, !- Handle
  SW Stair ZN Electric Reheat Coil,       !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6122cc53-d878-4182-b4da-6d1de17c6cff}, !- Handle
  SW Stair ZN VAV Terminal,               !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  {34bb5b7d-64d9-4a38-addc-c41cd94b6659}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.338899212111149,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {101f9319-6c5b-4da0-aa2d-936395be40f6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ee458f4-a6ce-4198-8003-a616ec8c1ae7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f72b89ce-3862-46e9-8719-79fb1098e132}, !- Handle
  SW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {4ee458f4-a6ce-4198-8003-a616ec8c1ae7}, !- Inlet Port
  {c1778a31-e133-467b-a00e-7e94c5c5c41b}; !- Outlet Port

OS:Node,
  {ae4a9ef2-30b8-46ef-903e-dbe54b8d96c9}, !- Handle
  SW Stair ZN Return Air Node,            !- Name
  {c493b4a3-0a66-4e54-8c0d-c2044b2c8893}, !- Inlet Port
  {a0d9e237-1293-47ea-b706-1d55a8398ecb}; !- Outlet Port

OS:Connection,
  {c1778a31-e133-467b-a00e-7e94c5c5c41b}, !- Handle
  {f72b89ce-3862-46e9-8719-79fb1098e132}, !- Source Object
  3,                                      !- Outlet Port
  {99d1af7f-9ba5-4666-b672-4fdb4e2d3d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c493b4a3-0a66-4e54-8c0d-c2044b2c8893}, !- Handle
  {ab4c22f8-fa4d-4a91-bbc1-60fae8e78714}, !- Source Object
  2,                                      !- Outlet Port
  {ae4a9ef2-30b8-46ef-903e-dbe54b8d96c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d9e237-1293-47ea-b706-1d55a8398ecb}, !- Handle
  {ae4a9ef2-30b8-46ef-903e-dbe54b8d96c9}, !- Source Object
  3,                                      !- Outlet Port
  {af8ec919-05cd-4d13-a0a6-94140fb2d209}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {bdabd2e4-d895-4889-8946-9cf39a280e2a}, !- Handle
  SW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {e31c43ab-1ed2-4f18-bedd-aa931bc7b88f}, !- Inlet Port
  {34bb5b7d-64d9-4a38-addc-c41cd94b6659}; !- Outlet Port

OS:Connection,
  {e31c43ab-1ed2-4f18-bedd-aa931bc7b88f}, !- Handle
  {2ee6814c-66ec-4ef0-a81e-8c448ad88924}, !- Source Object
  65,                                     !- Outlet Port
  {bdabd2e4-d895-4889-8946-9cf39a280e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34bb5b7d-64d9-4a38-addc-c41cd94b6659}, !- Handle
  {bdabd2e4-d895-4889-8946-9cf39a280e2a}, !- Source Object
  3,                                      !- Outlet Port
  {6122cc53-d878-4182-b4da-6d1de17c6cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ee458f4-a6ce-4198-8003-a616ec8c1ae7}, !- Handle
  {6122cc53-d878-4182-b4da-6d1de17c6cff}, !- Source Object
  12,                                     !- Outlet Port
  {f72b89ce-3862-46e9-8719-79fb1098e132}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {d3fec629-4631-4043-be19-cc451a276e5e}, !- Schedule Type Limits Name
  {b89efa81-9605-4d6d-abf2-571888e8adb3}, !- Default Day Schedule Name
  {2c7aa95f-a65d-4dd4-a3f2-c942296866d9}, !- Summer Design Day Schedule Name
  {7161f992-ae0b-431f-99b5-b14bab3d3599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b89efa81-9605-4d6d-abf2-571888e8adb3}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {d3fec629-4631-4043-be19-cc451a276e5e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7161f992-ae0b-431f-99b5-b14bab3d3599}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {d3fec629-4631-4043-be19-cc451a276e5e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c7aa95f-a65d-4dd4-a3f2-c942296866d9}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {d3fec629-4631-4043-be19-cc451a276e5e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {f3cb3c13-b563-4efb-bc56-ff803e3eb66d}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0679561743,                           !- Maximum Flow Rate {m3/s}
  {5b957953-3cd4-4a16-8658-7005130c0c03}, !- Air Inlet Node Name
  {b92d81e2-772a-4c3e-a10e-904c7d35691c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {d3fec629-4631-4043-be19-cc451a276e5e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {0a69a531-b43f-4b57-b796-cc3fd7f05a01}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Inlet Air Node, !- Name
  {2aac51da-884b-4d50-9478-aaa3fedc2831}, !- Inlet Port
  {5b957953-3cd4-4a16-8658-7005130c0c03}; !- Outlet Port

OS:Connection,
  {2aac51da-884b-4d50-9478-aaa3fedc2831}, !- Handle
  {18c1a4e8-1771-4c24-8305-a5985d320431}, !- Source Object
  2,                                      !- Outlet Port
  {0a69a531-b43f-4b57-b796-cc3fd7f05a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b957953-3cd4-4a16-8658-7005130c0c03}, !- Handle
  {0a69a531-b43f-4b57-b796-cc3fd7f05a01}, !- Source Object
  3,                                      !- Outlet Port
  {f3cb3c13-b563-4efb-bc56-ff803e3eb66d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e49a2a14-7685-4832-8320-b82fbb29edfe}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Outlet Air Node, !- Name
  {b92d81e2-772a-4c3e-a10e-904c7d35691c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b92d81e2-772a-4c3e-a10e-904c7d35691c}, !- Handle
  {f3cb3c13-b563-4efb-bc56-ff803e3eb66d}, !- Source Object
  7,                                      !- Outlet Port
  {e49a2a14-7685-4832-8320-b82fbb29edfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {50d6f96b-cfbc-4f5f-9edb-a900e72d2fa5}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan,    !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {df3fbf48-c6cf-425c-915b-9f11d7c26c31}, !- Air Inlet Node Name
  {e0e19f16-10f0-4998-b04a-0baabc8780f6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {74544c3c-3b31-48e6-b98a-329a260d76ba}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {259c7bd3-d7be-43d0-b84c-7b23dc1b040a}, !- Inlet Port
  {df3fbf48-c6cf-425c-915b-9f11d7c26c31}; !- Outlet Port

OS:Connection,
  {259c7bd3-d7be-43d0-b84c-7b23dc1b040a}, !- Handle
  {679ef4d4-9ce1-46f8-9390-4e5188fec121}, !- Source Object
  2,                                      !- Outlet Port
  {74544c3c-3b31-48e6-b98a-329a260d76ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3fbf48-c6cf-425c-915b-9f11d7c26c31}, !- Handle
  {74544c3c-3b31-48e6-b98a-329a260d76ba}, !- Source Object
  3,                                      !- Outlet Port
  {50d6f96b-cfbc-4f5f-9edb-a900e72d2fa5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c41a4eb-6cb2-426e-8793-a01c8fa9e8a0}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {e0e19f16-10f0-4998-b04a-0baabc8780f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0e19f16-10f0-4998-b04a-0baabc8780f6}, !- Handle
  {50d6f96b-cfbc-4f5f-9edb-a900e72d2fa5}, !- Source Object
  7,                                      !- Outlet Port
  {1c41a4eb-6cb2-426e-8793-a01c8fa9e8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e00a71be-1c45-4303-9b61-ba93a4e0d55d}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {d4669eb8-7b9c-4e5f-b6c2-286ff1d1a88e}, !- Air Inlet Node Name
  {87e8f2ee-2774-4c22-a247-dc4f171193b8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b516f9ef-36ae-4ea7-bd00-84a42620f099}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Inlet Air Node, !- Name
  {1af0960a-f1f8-4cd8-bab8-0de644372d4d}, !- Inlet Port
  {d4669eb8-7b9c-4e5f-b6c2-286ff1d1a88e}; !- Outlet Port

OS:Connection,
  {1af0960a-f1f8-4cd8-bab8-0de644372d4d}, !- Handle
  {584eb596-8905-4ba6-b0d4-53b9e5f81ad5}, !- Source Object
  2,                                      !- Outlet Port
  {b516f9ef-36ae-4ea7-bd00-84a42620f099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4669eb8-7b9c-4e5f-b6c2-286ff1d1a88e}, !- Handle
  {b516f9ef-36ae-4ea7-bd00-84a42620f099}, !- Source Object
  3,                                      !- Outlet Port
  {e00a71be-1c45-4303-9b61-ba93a4e0d55d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93e1ca67-c792-4e7f-ba78-83274d149c79}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Outlet Air Node, !- Name
  {87e8f2ee-2774-4c22-a247-dc4f171193b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87e8f2ee-2774-4c22-a247-dc4f171193b8}, !- Handle
  {e00a71be-1c45-4303-9b61-ba93a4e0d55d}, !- Source Object
  7,                                      !- Outlet Port
  {93e1ca67-c792-4e7f-ba78-83274d149c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {81a768e9-9c9d-41b9-91f3-ba156dd04508}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {3c69c7b0-0e7c-4f74-b197-a6825e36aa7d}, !- Air Inlet Node Name
  {4fbf2a3c-a9d6-41ed-b203-6f8217b972d1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c2aec699-27ce-43cc-8fb6-61d430d2bb3d}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Inlet Air Node, !- Name
  {6fe29cb9-7c45-494e-897e-d344faf6648b}, !- Inlet Port
  {3c69c7b0-0e7c-4f74-b197-a6825e36aa7d}; !- Outlet Port

OS:Connection,
  {6fe29cb9-7c45-494e-897e-d344faf6648b}, !- Handle
  {48b84abf-920c-424e-a5fc-0be8b2c3959b}, !- Source Object
  2,                                      !- Outlet Port
  {c2aec699-27ce-43cc-8fb6-61d430d2bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c69c7b0-0e7c-4f74-b197-a6825e36aa7d}, !- Handle
  {c2aec699-27ce-43cc-8fb6-61d430d2bb3d}, !- Source Object
  3,                                      !- Outlet Port
  {81a768e9-9c9d-41b9-91f3-ba156dd04508}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3e5cc01-c005-4be5-8b41-b9e36ee40908}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Outlet Air Node, !- Name
  {4fbf2a3c-a9d6-41ed-b203-6f8217b972d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fbf2a3c-a9d6-41ed-b203-6f8217b972d1}, !- Handle
  {81a768e9-9c9d-41b9-91f3-ba156dd04508}, !- Source Object
  7,                                      !- Outlet Port
  {b3e5cc01-c005-4be5-8b41-b9e36ee40908}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {05a30a0f-0dbf-44c9-a683-81222a139976}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {77bfd6c0-a4b4-41b8-bf9e-1dc4a84c46bc}, !- Air Inlet Node Name
  {fd7c6522-386b-4568-9036-2c87413f6c93}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f84a87f0-a8e4-46d2-ba63-62c9a8be179c}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {2da3a11b-c1af-4fee-942a-6a8b5db18494}, !- Inlet Port
  {77bfd6c0-a4b4-41b8-bf9e-1dc4a84c46bc}; !- Outlet Port

OS:Connection,
  {2da3a11b-c1af-4fee-942a-6a8b5db18494}, !- Handle
  {b4814feb-822e-4da7-8167-f942643d01ca}, !- Source Object
  2,                                      !- Outlet Port
  {f84a87f0-a8e4-46d2-ba63-62c9a8be179c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bfd6c0-a4b4-41b8-bf9e-1dc4a84c46bc}, !- Handle
  {f84a87f0-a8e4-46d2-ba63-62c9a8be179c}, !- Source Object
  3,                                      !- Outlet Port
  {05a30a0f-0dbf-44c9-a683-81222a139976}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa6b5c72-5ba0-4db8-9cf4-914767d7b4b6}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {fd7c6522-386b-4568-9036-2c87413f6c93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd7c6522-386b-4568-9036-2c87413f6c93}, !- Handle
  {05a30a0f-0dbf-44c9-a683-81222a139976}, !- Source Object
  7,                                      !- Outlet Port
  {aa6b5c72-5ba0-4db8-9cf4-914767d7b4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {96e77bf8-f99f-4ff1-bb22-4c5d1c56648c}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {2c58a6c6-a3c6-4bd6-9702-996b277fddae}, !- Air Inlet Node Name
  {a9429974-013d-4995-bc0a-517e3299bf0b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f69e3c93-6aa4-4a02-a5a2-550a98bb8d54}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {ee9547f0-9bd2-4bc0-88ef-97cfce27af33}, !- Inlet Port
  {2c58a6c6-a3c6-4bd6-9702-996b277fddae}; !- Outlet Port

OS:Connection,
  {ee9547f0-9bd2-4bc0-88ef-97cfce27af33}, !- Handle
  {cb905328-280f-4829-b323-d4e0c392ee3f}, !- Source Object
  2,                                      !- Outlet Port
  {f69e3c93-6aa4-4a02-a5a2-550a98bb8d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c58a6c6-a3c6-4bd6-9702-996b277fddae}, !- Handle
  {f69e3c93-6aa4-4a02-a5a2-550a98bb8d54}, !- Source Object
  3,                                      !- Outlet Port
  {96e77bf8-f99f-4ff1-bb22-4c5d1c56648c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e011045a-7a66-48f1-ac31-43512eec2a63}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {a9429974-013d-4995-bc0a-517e3299bf0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9429974-013d-4995-bc0a-517e3299bf0b}, !- Handle
  {96e77bf8-f99f-4ff1-bb22-4c5d1c56648c}, !- Source Object
  7,                                      !- Outlet Port
  {e011045a-7a66-48f1-ac31-43512eec2a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9f708b3a-732a-4b52-a254-07011c05f6e5}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {e6aeaa4e-e063-4534-aa00-3962ca9083b6}, !- Air Inlet Node Name
  {60222dfe-ed9f-47a8-89dd-c6e36701d24c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e914a8b8-d057-4ca9-beae-0e2092542c4d}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {0e29cf83-d8b5-4ce7-9d4c-09743084afbf}, !- Inlet Port
  {e6aeaa4e-e063-4534-aa00-3962ca9083b6}; !- Outlet Port

OS:Connection,
  {0e29cf83-d8b5-4ce7-9d4c-09743084afbf}, !- Handle
  {1426fb04-946e-4998-9155-33de829bf2ad}, !- Source Object
  2,                                      !- Outlet Port
  {e914a8b8-d057-4ca9-beae-0e2092542c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6aeaa4e-e063-4534-aa00-3962ca9083b6}, !- Handle
  {e914a8b8-d057-4ca9-beae-0e2092542c4d}, !- Source Object
  3,                                      !- Outlet Port
  {9f708b3a-732a-4b52-a254-07011c05f6e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89c932a7-dda5-4b66-b13d-8e7c7f230330}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {60222dfe-ed9f-47a8-89dd-c6e36701d24c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60222dfe-ed9f-47a8-89dd-c6e36701d24c}, !- Handle
  {9f708b3a-732a-4b52-a254-07011c05f6e5}, !- Source Object
  7,                                      !- Outlet Port
  {89c932a7-dda5-4b66-b13d-8e7c7f230330}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {27ad93cf-ecdb-47d8-8f16-c9fcd997e493}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {b2aad8cd-5f48-49ed-b87e-17b582834a64}, !- Air Inlet Node Name
  {5975f4fd-b412-4e1e-876d-6dd901cc343f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a9b1b2c0-c349-4dc7-b860-9f771c82c479}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Inlet Air Node, !- Name
  {79e40e43-3cbf-48bf-afe2-50cb891698bd}, !- Inlet Port
  {b2aad8cd-5f48-49ed-b87e-17b582834a64}; !- Outlet Port

OS:Connection,
  {79e40e43-3cbf-48bf-afe2-50cb891698bd}, !- Handle
  {40b33516-9363-4217-8d52-378d5eb58638}, !- Source Object
  2,                                      !- Outlet Port
  {a9b1b2c0-c349-4dc7-b860-9f771c82c479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2aad8cd-5f48-49ed-b87e-17b582834a64}, !- Handle
  {a9b1b2c0-c349-4dc7-b860-9f771c82c479}, !- Source Object
  3,                                      !- Outlet Port
  {27ad93cf-ecdb-47d8-8f16-c9fcd997e493}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b9b2d7d-33b3-41aa-9fb8-4b555a0157b3}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Outlet Air Node, !- Name
  {5975f4fd-b412-4e1e-876d-6dd901cc343f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5975f4fd-b412-4e1e-876d-6dd901cc343f}, !- Handle
  {27ad93cf-ecdb-47d8-8f16-c9fcd997e493}, !- Source Object
  7,                                      !- Outlet Port
  {9b9b2d7d-33b3-41aa-9fb8-4b555a0157b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aa901ec5-1722-432f-9d05-5ae7057a96a2}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {7de8220c-93e4-4985-b385-a0d46d186a31}, !- Air Inlet Node Name
  {157461cc-7246-404e-942a-7b532e8dfd3b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {04932f97-9bf9-47fb-a1eb-fae4dfa226cd}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Inlet Air Node, !- Name
  {5316f2cf-a5fe-4295-ab19-e9b1d6d4466c}, !- Inlet Port
  {7de8220c-93e4-4985-b385-a0d46d186a31}; !- Outlet Port

OS:Connection,
  {5316f2cf-a5fe-4295-ab19-e9b1d6d4466c}, !- Handle
  {99f4ec63-3fd6-40fc-90a7-0547247cca95}, !- Source Object
  2,                                      !- Outlet Port
  {04932f97-9bf9-47fb-a1eb-fae4dfa226cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de8220c-93e4-4985-b385-a0d46d186a31}, !- Handle
  {04932f97-9bf9-47fb-a1eb-fae4dfa226cd}, !- Source Object
  3,                                      !- Outlet Port
  {aa901ec5-1722-432f-9d05-5ae7057a96a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c7f98c8-a30f-44ae-b2cf-e11978cf944f}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Outlet Air Node, !- Name
  {157461cc-7246-404e-942a-7b532e8dfd3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {157461cc-7246-404e-942a-7b532e8dfd3b}, !- Handle
  {aa901ec5-1722-432f-9d05-5ae7057a96a2}, !- Source Object
  7,                                      !- Outlet Port
  {3c7f98c8-a30f-44ae-b2cf-e11978cf944f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3a940b17-bb28-4c12-acc6-b33e4bbc91b3}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {9980c9f4-5313-4b59-b2af-d9f6729dc53b}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {1bad67ca-a69b-49c3-afbe-a2586ee36fbb}, !- Air Inlet Node Name
  {4ccabec9-4310-46a1-9d4d-39cf9f3cde33}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c26ba298-0405-4f1b-bba9-ba3664aa5dfe}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Inlet Air Node, !- Name
  {c4393c7d-cddc-4a31-8f9a-ceed8daf1e0a}, !- Inlet Port
  {1bad67ca-a69b-49c3-afbe-a2586ee36fbb}; !- Outlet Port

OS:Connection,
  {c4393c7d-cddc-4a31-8f9a-ceed8daf1e0a}, !- Handle
  {c470b560-68e6-4d48-82cb-d6de9299f81d}, !- Source Object
  2,                                      !- Outlet Port
  {c26ba298-0405-4f1b-bba9-ba3664aa5dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bad67ca-a69b-49c3-afbe-a2586ee36fbb}, !- Handle
  {c26ba298-0405-4f1b-bba9-ba3664aa5dfe}, !- Source Object
  3,                                      !- Outlet Port
  {3a940b17-bb28-4c12-acc6-b33e4bbc91b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2dfdc711-cf90-490b-92a2-0c6b693e2c77}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Outlet Air Node, !- Name
  {4ccabec9-4310-46a1-9d4d-39cf9f3cde33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ccabec9-4310-46a1-9d4d-39cf9f3cde33}, !- Handle
  {3a940b17-bb28-4c12-acc6-b33e4bbc91b3}, !- Source Object
  7,                                      !- Outlet Port
  {2dfdc711-cf90-490b-92a2-0c6b693e2c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {826c62c7-1414-4b3e-a729-5a9621a3016e}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {51f49b39-ceaa-4324-a322-ab4b009b4e44}, !- Air Inlet Node Name
  {ee90c716-8eb7-4d52-808d-339515598115}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4f0b9b9b-a8a5-4d7f-900f-4b9f745eb231}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {0536d8ff-5b7b-441b-92d8-5bdca4e70ede}, !- Inlet Port
  {51f49b39-ceaa-4324-a322-ab4b009b4e44}; !- Outlet Port

OS:Connection,
  {0536d8ff-5b7b-441b-92d8-5bdca4e70ede}, !- Handle
  {760b6cc2-b598-493e-8f92-d87b58fb8de4}, !- Source Object
  2,                                      !- Outlet Port
  {4f0b9b9b-a8a5-4d7f-900f-4b9f745eb231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f49b39-ceaa-4324-a322-ab4b009b4e44}, !- Handle
  {4f0b9b9b-a8a5-4d7f-900f-4b9f745eb231}, !- Source Object
  3,                                      !- Outlet Port
  {826c62c7-1414-4b3e-a729-5a9621a3016e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d722122c-9c46-457b-88d2-a25ed3c061f0}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {ee90c716-8eb7-4d52-808d-339515598115}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee90c716-8eb7-4d52-808d-339515598115}, !- Handle
  {826c62c7-1414-4b3e-a729-5a9621a3016e}, !- Source Object
  7,                                      !- Outlet Port
  {d722122c-9c46-457b-88d2-a25ed3c061f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c1885080-d874-413f-a74c-9782f32b740c}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {caa4905d-b49d-4f78-bde2-f6066367bf47}, !- Air Inlet Node Name
  {c96f600b-de0d-4d41-8979-6177964a474a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {73262fec-061f-4312-8050-32b340ae6e90}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {1b7003cd-1726-4fcb-a294-9f9956886865}, !- Inlet Port
  {caa4905d-b49d-4f78-bde2-f6066367bf47}; !- Outlet Port

OS:Connection,
  {1b7003cd-1726-4fcb-a294-9f9956886865}, !- Handle
  {b5c8aef8-0cf8-46a3-b423-8c627e4076a1}, !- Source Object
  2,                                      !- Outlet Port
  {73262fec-061f-4312-8050-32b340ae6e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa4905d-b49d-4f78-bde2-f6066367bf47}, !- Handle
  {73262fec-061f-4312-8050-32b340ae6e90}, !- Source Object
  3,                                      !- Outlet Port
  {c1885080-d874-413f-a74c-9782f32b740c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c503eb7f-b5b4-49a9-8f08-e7d5c99aec70}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {c96f600b-de0d-4d41-8979-6177964a474a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c96f600b-de0d-4d41-8979-6177964a474a}, !- Handle
  {c1885080-d874-413f-a74c-9782f32b740c}, !- Source Object
  7,                                      !- Outlet Port
  {c503eb7f-b5b4-49a9-8f08-e7d5c99aec70}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0198e2a5-694f-475d-8525-a3181e839df3}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {28ab6adb-2000-47df-bd68-fe7dd98a8d7c}, !- Air Inlet Node Name
  {66b21741-2e15-4a4b-be4b-1e5a4e419423}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {48c7e2c5-b2e9-4e5a-b0b0-d5d97745c91d}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {32c96249-283e-4a53-a981-56fb8652453a}, !- Inlet Port
  {28ab6adb-2000-47df-bd68-fe7dd98a8d7c}; !- Outlet Port

OS:Connection,
  {32c96249-283e-4a53-a981-56fb8652453a}, !- Handle
  {56cdf80f-e1f5-4f18-9a05-2891bfc0dfe8}, !- Source Object
  2,                                      !- Outlet Port
  {48c7e2c5-b2e9-4e5a-b0b0-d5d97745c91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ab6adb-2000-47df-bd68-fe7dd98a8d7c}, !- Handle
  {48c7e2c5-b2e9-4e5a-b0b0-d5d97745c91d}, !- Source Object
  3,                                      !- Outlet Port
  {0198e2a5-694f-475d-8525-a3181e839df3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c29d9bd0-1791-494d-81b1-f859e8649ddc}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {66b21741-2e15-4a4b-be4b-1e5a4e419423}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66b21741-2e15-4a4b-be4b-1e5a4e419423}, !- Handle
  {0198e2a5-694f-475d-8525-a3181e839df3}, !- Source Object
  7,                                      !- Outlet Port
  {c29d9bd0-1791-494d-81b1-f859e8649ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c77225dc-a839-49c6-9a33-7b074c3b21f7}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {a4096b15-05f2-492c-bd07-e5d4f6ccac37}, !- Air Inlet Node Name
  {c1fc928f-0d28-4d47-82ec-97147e35b2fd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {893cc709-24b3-4bfb-84a5-fe9184d78e84}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Inlet Air Node, !- Name
  {5738878c-8f51-47a3-b199-de18d61fac4e}, !- Inlet Port
  {a4096b15-05f2-492c-bd07-e5d4f6ccac37}; !- Outlet Port

OS:Connection,
  {5738878c-8f51-47a3-b199-de18d61fac4e}, !- Handle
  {60d678bd-f688-47b4-b4de-bfc106dba2c8}, !- Source Object
  2,                                      !- Outlet Port
  {893cc709-24b3-4bfb-84a5-fe9184d78e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4096b15-05f2-492c-bd07-e5d4f6ccac37}, !- Handle
  {893cc709-24b3-4bfb-84a5-fe9184d78e84}, !- Source Object
  3,                                      !- Outlet Port
  {c77225dc-a839-49c6-9a33-7b074c3b21f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24ffe10d-7b4e-4888-a0f8-d1b1a77ebc77}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Outlet Air Node, !- Name
  {c1fc928f-0d28-4d47-82ec-97147e35b2fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1fc928f-0d28-4d47-82ec-97147e35b2fd}, !- Handle
  {c77225dc-a839-49c6-9a33-7b074c3b21f7}, !- Source Object
  7,                                      !- Outlet Port
  {24ffe10d-7b4e-4888-a0f8-d1b1a77ebc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {37fbdcf3-ecc3-478e-9ab7-fcebf825059d}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {221bf4fe-f5fd-46d8-9c52-5b685475c1b0}, !- Air Inlet Node Name
  {c53d8d0d-6c58-4d5a-b929-2c60018be46d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4fdb59ed-f2f9-4ca0-9d85-9342c05cbd57}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {d00d004b-81ce-4ca2-a153-ae2a9b67f8e5}, !- Inlet Port
  {221bf4fe-f5fd-46d8-9c52-5b685475c1b0}; !- Outlet Port

OS:Connection,
  {d00d004b-81ce-4ca2-a153-ae2a9b67f8e5}, !- Handle
  {09de6d5a-e3d1-4fc4-b745-89915249bd5b}, !- Source Object
  2,                                      !- Outlet Port
  {4fdb59ed-f2f9-4ca0-9d85-9342c05cbd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221bf4fe-f5fd-46d8-9c52-5b685475c1b0}, !- Handle
  {4fdb59ed-f2f9-4ca0-9d85-9342c05cbd57}, !- Source Object
  3,                                      !- Outlet Port
  {37fbdcf3-ecc3-478e-9ab7-fcebf825059d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ae98bd8-8c0e-468c-9af8-d708c5af43e8}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {c53d8d0d-6c58-4d5a-b929-2c60018be46d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c53d8d0d-6c58-4d5a-b929-2c60018be46d}, !- Handle
  {37fbdcf3-ecc3-478e-9ab7-fcebf825059d}, !- Source Object
  7,                                      !- Outlet Port
  {3ae98bd8-8c0e-468c-9af8-d708c5af43e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f5c43059-569c-49c5-b2fc-a7060d91dd5e}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {29b89498-b2d3-40b3-9096-6a529497e28b}, !- Air Inlet Node Name
  {efcfbe10-2178-4686-a768-52b47748d02d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9f45ff70-56da-46ca-9a79-7fcab63fd74c}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {5b822467-2ef8-49dd-aa4a-2e9a899a978b}, !- Inlet Port
  {29b89498-b2d3-40b3-9096-6a529497e28b}; !- Outlet Port

OS:Connection,
  {5b822467-2ef8-49dd-aa4a-2e9a899a978b}, !- Handle
  {1b172679-bc6c-453b-a87c-f485756c93a9}, !- Source Object
  2,                                      !- Outlet Port
  {9f45ff70-56da-46ca-9a79-7fcab63fd74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b89498-b2d3-40b3-9096-6a529497e28b}, !- Handle
  {9f45ff70-56da-46ca-9a79-7fcab63fd74c}, !- Source Object
  3,                                      !- Outlet Port
  {f5c43059-569c-49c5-b2fc-a7060d91dd5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5773b0d3-d920-4a8d-8975-570ba7fd2675}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {efcfbe10-2178-4686-a768-52b47748d02d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efcfbe10-2178-4686-a768-52b47748d02d}, !- Handle
  {f5c43059-569c-49c5-b2fc-a7060d91dd5e}, !- Source Object
  7,                                      !- Outlet Port
  {5773b0d3-d920-4a8d-8975-570ba7fd2675}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {025f569e-24ee-4910-b037-eb3594626be7}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {8c1c6dbf-6db5-4b81-a7c5-7b5746625219}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {ea584e71-40ef-45aa-8579-52376edb0c36}, !- Air Inlet Node Name
  {083d85ad-b16e-40d9-b57a-8e242b8e5612}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5c34f9e2-5078-4e80-80d7-0cd997598760}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {a346f35c-727c-4439-8dc3-243de5f5a9ba}, !- Inlet Port
  {ea584e71-40ef-45aa-8579-52376edb0c36}; !- Outlet Port

OS:Connection,
  {a346f35c-727c-4439-8dc3-243de5f5a9ba}, !- Handle
  {45817ff0-495a-42f0-956e-6cb20464b09d}, !- Source Object
  2,                                      !- Outlet Port
  {5c34f9e2-5078-4e80-80d7-0cd997598760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea584e71-40ef-45aa-8579-52376edb0c36}, !- Handle
  {5c34f9e2-5078-4e80-80d7-0cd997598760}, !- Source Object
  3,                                      !- Outlet Port
  {025f569e-24ee-4910-b037-eb3594626be7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b388f2e-d4b9-47a3-a9db-504b16d4d098}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {083d85ad-b16e-40d9-b57a-8e242b8e5612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {083d85ad-b16e-40d9-b57a-8e242b8e5612}, !- Handle
  {025f569e-24ee-4910-b037-eb3594626be7}, !- Source Object
  7,                                      !- Outlet Port
  {1b388f2e-d4b9-47a3-a9db-504b16d4d098}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {d13f5e92-d27f-4b0f-bbdc-19f6df659eb9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a2f54fd9-9d8e-4121-a45f-b2804dac31cb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {01426f19-6554-4479-b473-c5ae9dd5103f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {98b4a03d-3072-4b18-84e0-d5d7f243d7a6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4ea32194-841a-4ae6-962d-28e2ce074a39}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a7582f75-774c-463f-b12b-efac5e0962c6}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {8bd1386c-2e86-44c8-9fb7-09968c5d8cc0}, !- Handle
  Foundation F 1.26W/m*K Perim 11.28m Area 27.87m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.870912,                              !- Area {m2}
  11.2776;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9fbb1996-1bb5-45db-8297-717e32056564}, !- Handle
  Foundation F 1.26W/m*K Perim 4.57m Area 5.2m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {228839d5-37fc-49c9-ab35-9f1cbeaa5530}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 16.72m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.7225472,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cc60a70b-978b-48ac-b250-45d5edc5dfaf}, !- Handle
  Foundation F 1.26W/m*K Perim 4.88m Area 23.78m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.78317824,                            !- Area {m2}
  4.8768;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53388e0d-2561-44a6-bc29-ec068792b85a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 15.33m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3290016,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d2274a84-52d1-40df-b4d1-ab2ed37ab247}, !- Handle
  Foundation F 1.26W/m*K Perim 2.74m Area 4.18m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.1806368,                              !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5571effc-26e8-41da-b32b-ea4736dec073}, !- Handle
  Foundation F 1.26W/m*K Perim 1.52m Area 15.61m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e58ae7df-aa45-46da-a1d1-4b605c8940d7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 46.08m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.07990784,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33981a80-ceea-4081-b4dd-cab55d448ed8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 5.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {af51114c-14b7-4e84-810e-78c196831549}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 5.2m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bb9e7f66-02ad-4fc5-a089-243d4e755731}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 33.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8a30619a-66e2-4ca1-a761-9d4bcb9053f0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 40.88m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  40.8773376,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bb339aad-0dec-4e96-ab22-570e6f93abe3}, !- Handle
  Foundation F 1.26W/m*K Perim 6.1m Area 8.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.45417664,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7204188-17db-4301-9638-7aa7cedcc5b7}, !- Handle
  Foundation F 1.26W/m*K Perim 13.72m Area 50.17m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.1676416,                             !- Area {m2}
  13.716;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ec402b17-80b4-452d-9c52-c871ecd2b8be}, !- Handle
  Foundation F 1.26W/m*K Perim 4.27m Area 18.21m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.20899584,                            !- Area {m2}
  4.2672;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4b30eee-ed8b-495e-aa85-9a861359c8c1}, !- Handle
  Foundation F 1.26W/m*K Perim 1.83m Area 5.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {543fd92d-f96d-4f5f-8acb-f09bfa163f0c}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 49.05m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  49.05280512,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a34a77db-8c64-4ada-a8b1-7f812fed0a4c}, !- Handle
  Foundation F 1.26W/m*K Perim 7.32m Area 44.59m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.5934592,                             !- Area {m2}
  7.3152;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4cd29bc0-00db-4020-81cb-ce1f2886c397}, !- Handle
  Foundation F 1.26W/m*K Perim 3.96m Area 47.29m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  47.28764736,                            !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cb17aafb-1f15-429c-b7ab-bf98db24f1bb}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 7.8m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.80385536,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1f5b02ef-3989-45a4-8e8d-9f1744bcdcf5}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 44.22m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.22184704,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {025594f6-376b-440e-be10-0421a0011003}, !- Handle
  Foundation F 1.26W/m*K Perim 6.71m Area 57.79m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  57.78569088,                            !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1ec4144a-22dd-4fea-9582-dec090be6fa9}, !- Handle
  Foundation F 1.26W/m*K Perim 13.11m Area 42.74m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.7353984,                             !- Area {m2}
  13.1064;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62895bfc-9612-44bb-9950-d99de8c15c46}, !- Handle
  Foundation F 1.26W/m*K Perim 2.13m Area 11.06m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.05546176,                            !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0f886794-3523-4d36-a7ab-d6171f4896d4}, !- Handle
  Foundation F 1.26W/m*K Perim 6.1m Area 8.92m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.91869184,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e51cab70-31fe-4f02-9c57-7d00accf377e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 16.91m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.90835328,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9b27d410-c239-4438-b1fb-ecf06f765dda}, !- Handle
  Foundation F 1.26W/m*K Perim 5.79m Area 26.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.4773664,                             !- Area {m2}
  5.7912;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {92be7a35-535b-4d2f-8b4c-419aaeb4a2df}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 44.87m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.87216832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f8d332ac-84ef-415e-8a8e-d31486ecb47e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 13.01m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4c2f49f1-31c1-475c-a718-fba68bf63f7d}, !- Handle
  Foundation F 1.26W/m*K Perim 19.2m Area 85.47m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  85.4707968,                             !- Area {m2}
  19.2024;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4a2d7cf4-7d0b-4d68-b60b-9874b8961df5}, !- Handle
  Foundation F 1.26W/m*K Perim 2.13m Area 9.1m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.10449792,                             !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {832e89e8-2acc-48dc-ad74-aec90d17f28a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 11.71m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.70578304,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1ecb9a90-8015-4001-9539-ac50d43310cd}, !- Handle
  Foundation F 1.26W/m*K Perim 2.44m Area 6.69m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.68901888,                             !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c4e5d6e5-c665-4538-baf1-073da12c8848}, !- Handle
  Foundation F 1.26W/m*K Perim 8.23m Area 13.01m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  8.2296;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4cd01fbe-b1c1-4a6e-bbcc-2304e3ec2729}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 10.03m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9079e958-58e1-4fef-82d6-619bba120251}, !- Handle
  Foundation F 1.26W/m*K Perim 5.49m Area 33.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  5.4864;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cc5dac26-237e-4ea5-a61a-d37ba8f67cbd}, !- Handle
  Foundation F 1.26W/m*K Perim 2.44m Area 57.23m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  57.22827264,                            !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a879aca3-1d21-4783-912b-bbada9a65df3}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 36.79m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  36.78960384,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4d2487a8-7b20-4e2a-a172-4bde4bb056d2}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 31.4m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.40122752,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c89a3468-411e-42af-b052-03d0dc21721e}, !- Handle
  Foundation F 1.26W/m*K Perim 2.74m Area 10.03m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {37e3430d-f899-4472-a29b-3a11a0c798f8}, !- Handle
  Foundation F 1.26W/m*K Perim 6.71m Area 61.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  61.3160064,                             !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d5070151-a6a5-4764-9bce-5e6b0838637f}, !- Handle
  Foundation F 1.26W/m*K Perim 12.19m Area 17.84m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.83738368,                            !- Area {m2}
  12.192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0575c488-0f68-4a66-a41b-07b009c76c30}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 22.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2967296,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e946fc78-8b25-46f9-b6d5-846a6d915182}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 11.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d4f78688-eafe-4ff2-8ff8-49e54a0ba904}, !- Handle
  Foundation F 1.26W/m*K Perim 6.1m Area 39.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.0192768,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a8f5215-a3cd-4f20-ba4c-1821662b67b2}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 24.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.24769344,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5dd0440c-c7d0-4358-aec1-43204807928f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 3.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.90192768,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4894d892-1349-4557-b9e4-8bef7db39b0e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 13.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.65674688,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9aba98da-7415-4279-8986-898d2f93a68a}, !- Handle
  Foundation F 1.26W/m*K Perim 10.67m Area 15.61m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aa2e4659-4313-48e3-b7be-2835d0441a8a}, !- Handle
  Foundation F 1.26W/m*K Perim 1.22m Area 17.56m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.55867456,                            !- Area {m2}
  1.2192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f9245e47-c608-4aec-a2d2-7e303cd5388c}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 10.41m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.40514048,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {febaa3e8-2d4e-48cb-b161-33a9024478bd}, !- Handle
  90.1-2004 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {49c3b59f-26a4-43e4-8d6a-f366c321a9b2}, !- Default Exterior Surface Constructions Name
  {981e603d-5989-45b1-83aa-bbec8ed5b06d}, !- Default Interior Surface Constructions Name
  {bfedeb44-6b68-4a38-8bdf-1e056b98797e}, !- Default Ground Contact Surface Constructions Name
  {02833d74-e440-4543-912a-a4b85c733448}, !- Default Exterior SubSurface Constructions Name
  {228f82e4-5f2d-45c1-8b6e-04a64b13ffba}, !- Default Interior SubSurface Constructions Name
  {3192099d-c18a-40af-b637-764d46e8050f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {49c3b59f-26a4-43e4-8d6a-f366c321a9b2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {81bb4bb1-ba25-46fb-91e5-a9cc0f1dbfbf}, !- Floor Construction Name
  {6b3d837a-0d5d-4ec3-b5aa-1a258645eec7}, !- Wall Construction Name
  {177bacac-8fe7-4a7b-8b85-012ee16ce3f1}; !- Roof Ceiling Construction Name

OS:Construction,
  {81bb4bb1-ba25-46fb-91e5-a9cc0f1dbfbf}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {571843d2-cd92-4e6a-b091-ab2ac77c2b74}, !- Layer 1
  {b33f8a7d-92d1-43e0-b285-581726ce55eb}, !- Layer 2
  {e5d06466-8fa7-4146-918c-5ca53a0deda0}; !- Layer 3

OS:Material:NoMass,
  {571843d2-cd92-4e6a-b091-ab2ac77c2b74}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b33f8a7d-92d1-43e0-b285-581726ce55eb}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e5d06466-8fa7-4146-918c-5ca53a0deda0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a1c81779-1eac-4a71-92eb-b9915af2a484}, !- Handle
  {81bb4bb1-ba25-46fb-91e5-a9cc0f1dbfbf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6b3d837a-0d5d-4ec3-b5aa-1a258645eec7}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {e8ff8150-bfc3-48d8-a96b-d8236ca9459f}, !- Layer 1
  {bd7a53c5-8f35-49f0-b143-9ac7d412e8a2}, !- Layer 2
  {b6680bbd-8ffd-413a-b22b-ec985a9b7492}, !- Layer 3
  {bd7a53c5-8f35-49f0-b143-9ac7d412e8a2}; !- Layer 4

OS:Material,
  {e8ff8150-bfc3-48d8-a96b-d8236ca9459f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bd7a53c5-8f35-49f0-b143-9ac7d412e8a2}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b6680bbd-8ffd-413a-b22b-ec985a9b7492}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e301ccd1-ef16-47f5-a334-b5d39b62b165}, !- Handle
  {6b3d837a-0d5d-4ec3-b5aa-1a258645eec7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {177bacac-8fe7-4a7b-8b85-012ee16ce3f1}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {2a83d100-c1a8-433c-9cf1-690df6c928df}, !- Layer 1
  {718959bc-96f9-42d2-80d7-59053f775171}, !- Layer 2
  {e51d6707-9da1-4ee7-aacf-0e42ae0f276d}; !- Layer 3

OS:Material,
  {2a83d100-c1a8-433c-9cf1-690df6c928df}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {718959bc-96f9-42d2-80d7-59053f775171}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e51d6707-9da1-4ee7-aacf-0e42ae0f276d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a5f8b77b-3f19-4e6e-85c6-67aea7cb5593}, !- Handle
  {177bacac-8fe7-4a7b-8b85-012ee16ce3f1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {981e603d-5989-45b1-83aa-bbec8ed5b06d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4bc0a70d-d2f9-4fa4-b670-18646052862f}, !- Floor Construction Name
  {2f6004ef-32a6-48d5-be9a-6ea86763956f}, !- Wall Construction Name
  {a5d19821-848e-457c-b7bd-e3da67faaca8}; !- Roof Ceiling Construction Name

OS:Construction,
  {4bc0a70d-d2f9-4fa4-b670-18646052862f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a2f54fd9-9d8e-4121-a45f-b2804dac31cb}, !- Layer 1
  {d13f5e92-d27f-4b0f-bbdc-19f6df659eb9}; !- Layer 2

OS:StandardsInformation:Construction,
  {2fc05779-a50a-479a-a4fb-2d3502ae95ca}, !- Handle
  {4bc0a70d-d2f9-4fa4-b670-18646052862f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2f6004ef-32a6-48d5-be9a-6ea86763956f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {98b4a03d-3072-4b18-84e0-d5d7f243d7a6}, !- Layer 1
  {98b4a03d-3072-4b18-84e0-d5d7f243d7a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3d1ef27-092d-4331-9507-98744c39aa49}, !- Handle
  {2f6004ef-32a6-48d5-be9a-6ea86763956f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5d19821-848e-457c-b7bd-e3da67faaca8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d13f5e92-d27f-4b0f-bbdc-19f6df659eb9}, !- Layer 1
  {a2f54fd9-9d8e-4121-a45f-b2804dac31cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {177ac516-82ef-4557-b5b9-5b4ed5d518a9}, !- Handle
  {a5d19821-848e-457c-b7bd-e3da67faaca8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bfedeb44-6b68-4a38-8bdf-1e056b98797e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d08a2457-10c4-4498-8952-f939fd4e6c63}, !- Floor Construction Name
  {eeabd4b0-a947-4c6a-afcc-d529301e08e2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d08a2457-10c4-4498-8952-f939fd4e6c63}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {86a744c1-00f0-4433-9631-e57c5bc3a69d}, !- Layer 1
  {e5d06466-8fa7-4146-918c-5ca53a0deda0}; !- Layer 2

OS:Material:NoMass,
  {f8875668-2e13-4631-b138-ad44e7a99ac5}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86a744c1-00f0-4433-9631-e57c5bc3a69d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f935665-2c12-49f9-875c-4c8163fb0bb9}, !- Handle
  {d08a2457-10c4-4498-8952-f939fd4e6c63}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {eeabd4b0-a947-4c6a-afcc-d529301e08e2}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b8b99593-428c-49f7-8c1d-1f49ec70997f}; !- Layer 1

OS:Material,
  {b8b99593-428c-49f7-8c1d-1f49ec70997f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e2543de-ad7b-4524-b156-ece88a0182f5}, !- Handle
  {eeabd4b0-a947-4c6a-afcc-d529301e08e2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {02833d74-e440-4543-912a-a4b85c733448}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {23b3765b-4dfe-4688-aa3f-661f10feab8c}, !- Fixed Window Construction Name
  {5021eee4-296d-4740-a3a0-f56ad3b1fb39}, !- Operable Window Construction Name
  {869fdf66-5f3f-4d0f-8f09-3caa85e0f096}, !- Door Construction Name
  {5021eee4-296d-4740-a3a0-f56ad3b1fb39}, !- Glass Door Construction Name
  {65d1f992-5978-46d1-ba11-0b256925e8b3}, !- Overhead Door Construction Name
  {c0293e7a-1dbf-4a59-a83c-f40698170614}, !- Skylight Construction Name
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}, !- Tubular Daylight Dome Construction Name
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {23b3765b-4dfe-4688-aa3f-661f10feab8c}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {fe21a26e-35e9-4f42-b171-ef773bd397c4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fe21a26e-35e9-4f42-b171-ef773bd397c4}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  3.23661010443469,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ece3e87f-c202-4758-b2c4-ffe3ae3fbdc9}, !- Handle
  {23b3765b-4dfe-4688-aa3f-661f10feab8c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5021eee4-296d-4740-a3a0-f56ad3b1fb39}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {e9e07294-5164-4de3-a74b-de81bbb96ed7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e9e07294-5164-4de3-a74b-de81bbb96ed7}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  3.80443643854604,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1ab7676d-d579-410d-b7ab-d852b9d6fc2f}, !- Handle
  {5021eee4-296d-4740-a3a0-f56ad3b1fb39}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {869fdf66-5f3f-4d0f-8f09-3caa85e0f096}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {137cbced-d321-456b-b1fa-38c5b637243d}, !- Layer 1
  {f8875668-2e13-4631-b138-ad44e7a99ac5}; !- Layer 2

OS:Material,
  {137cbced-d321-456b-b1fa-38c5b637243d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c5caedd-36e2-48b8-8a85-837c91073fcf}, !- Handle
  {869fdf66-5f3f-4d0f-8f09-3caa85e0f096}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {65d1f992-5978-46d1-ba11-0b256925e8b3}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {f1282cac-9630-466a-acff-9fa075924881}; !- Layer 1

OS:Material:NoMass,
  {f1282cac-9630-466a-acff-9fa075924881}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {eef384cd-9b66-47fb-a9f2-d8970b055128}, !- Handle
  {65d1f992-5978-46d1-ba11-0b256925e8b3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c0293e7a-1dbf-4a59-a83c-f40698170614}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {56a9cf94-d506-4ff8-816c-e936362aa5f0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {56a9cf94-d506-4ff8-816c-e936362aa5f0}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d904dab1-06da-4b61-ac2e-d68f29588bf8}, !- Handle
  {c0293e7a-1dbf-4a59-a83c-f40698170614}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {09f66a90-1718-4c74-ba1e-4016384cfe9e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {09f66a90-1718-4c74-ba1e-4016384cfe9e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3c89954c-9529-4acf-937f-77420d17ca4d}, !- Handle
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {228f82e4-5f2d-45c1-8b6e-04a64b13ffba}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}, !- Fixed Window Construction Name
  {5e5ef4f2-bf91-4f0e-a382-08d77edc44ec}, !- Operable Window Construction Name
  {995addcb-2599-4450-807d-273d9da87e89}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {995addcb-2599-4450-807d-273d9da87e89}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d6a70eca-b4e5-4be4-9b9a-585aeee9387c}; !- Layer 1

OS:Material,
  {d6a70eca-b4e5-4be4-9b9a-585aeee9387c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {91f36fab-ef65-40b9-b2aa-c33fbbfef2c7}, !- Handle
  {995addcb-2599-4450-807d-273d9da87e89}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3192099d-c18a-40af-b637-764d46e8050f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d6a70eca-b4e5-4be4-9b9a-585aeee9387c}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd819f61-568b-465f-b852-954d5d7f41b3}, !- Handle
  {3192099d-c18a-40af-b637-764d46e8050f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {35506735-9095-4c56-87b3-30572167c25b}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6786405c-c4b7-489f-850b-634e625ba8bc}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {35506735-9095-4c56-87b3-30572167c25b}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {ec3b0c2f-3712-4c45-91f7-80745312d442}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ec3b0c2f-3712-4c45-91f7-80745312d442}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {d162cc12-dfcf-4645-a71f-6294d0995b3e}, !- Default Day Schedule Name
  {ac8adfc0-239c-4713-93ca-135344c9a941}, !- Summer Design Day Schedule Name
  {2e91dd80-8f5c-40c2-87f2-6deb196517f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d162cc12-dfcf-4645-a71f-6294d0995b3e}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7402db71-4733-4440-ab17-05a66cac8dd6}, !- Handle
  Schedule Rule 25,                       !- Name
  {ec3b0c2f-3712-4c45-91f7-80745312d442}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {842616b1-0928-4eea-9b67-337944b7ebe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {842616b1-0928-4eea-9b67-337944b7ebe5}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {ac8adfc0-239c-4713-93ca-135344c9a941}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80a48da5-6f40-49e6-b272-5e862c3e6a22}, !- Handle
  Schedule Rule 26,                       !- Name
  {ec3b0c2f-3712-4c45-91f7-80745312d442}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b6fa93f-1beb-4961-9d8a-a9f1fafec173}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b6fa93f-1beb-4961-9d8a-a9f1fafec173}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {2e91dd80-8f5c-40c2-87f2-6deb196517f5}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {72e47ce1-c59f-4712-a3d9-2fff7f5e4457}, !- Handle
  Elevator Pump Room Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  485.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7be00761-1a00-497e-8fd9-6ff54e681be2}, !- Handle
  Elevator Lights Fan,                    !- Name
  {72e47ce1-c59f-4712-a3d9-2fff7f5e4457}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {c8beb1b4-9a9a-4d1e-8ad9-40c4c96d337a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ZoneControl:Humidistat,
  {ef8e6d48-4a98-4dbf-ad2f-127375084a4c}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {af983488-59a1-43c1-a993-6ba87b0b1984}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {ad05b203-c85c-42e9-8fcf-413a7d9a7172}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {af983488-59a1-43c1-a993-6ba87b0b1984}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  {c341bcb2-e8cc-4498-82b6-eea1ef729f5f}, !- Default Day Schedule Name
  {f7338e77-2577-481d-a807-d8a4aeee6219}, !- Summer Design Day Schedule Name
  {e156960a-f882-4153-9464-f63767d08461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c341bcb2-e8cc-4498-82b6-eea1ef729f5f}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e156960a-f882-4153-9464-f63767d08461}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f7338e77-2577-481d-a807-d8a4aeee6219}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {ad05b203-c85c-42e9-8fcf-413a7d9a7172}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  {84988bc1-1b75-496d-bf88-f6df9bd578a4}, !- Default Day Schedule Name
  {af462691-d58c-4a9f-bf99-bdf426138163}, !- Summer Design Day Schedule Name
  {22f86a96-9059-4d55-9d99-92bb333e8d67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84988bc1-1b75-496d-bf88-f6df9bd578a4}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {22f86a96-9059-4d55-9d99-92bb333e8d67}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {af462691-d58c-4a9f-bf99-bdf426138163}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {60849d73-2cb9-4cab-8943-e8305a72fefd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {fd5ec805-76ea-4a4c-95b1-dc9d5e4819b9}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {becb07ec-8f12-4b0e-9b97-db68910b5c53}, !- Air Inlet Node Name
  {0ed0cf4e-7ab0-4953-959c-199c373ab88b}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {de21c54b-499a-4ad8-881e-699fe63b9217}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier Outlet Air Node, !- Name
  {0ed0cf4e-7ab0-4953-959c-199c373ab88b}, !- Inlet Port
  {b91af658-20e2-4339-b741-dd325b1985ca}; !- Outlet Port

OS:Connection,
  {becb07ec-8f12-4b0e-9b97-db68910b5c53}, !- Handle
  {dfaf6f77-5e2b-4bbe-9634-a224c4b1f49e}, !- Source Object
  3,                                      !- Outlet Port
  {fd5ec805-76ea-4a4c-95b1-dc9d5e4819b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0ed0cf4e-7ab0-4953-959c-199c373ab88b}, !- Handle
  {fd5ec805-76ea-4a4c-95b1-dc9d5e4819b9}, !- Source Object
  8,                                      !- Outlet Port
  {de21c54b-499a-4ad8-881e-699fe63b9217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91af658-20e2-4339-b741-dd325b1985ca}, !- Handle
  {de21c54b-499a-4ad8-881e-699fe63b9217}, !- Source Object
  3,                                      !- Outlet Port
  {c12f6be7-3542-4ace-9cac-173baf7f1073}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {f42053d9-d0d8-48ce-83a3-3411831515f2}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {de21c54b-499a-4ad8-881e-699fe63b9217}, !- Setpoint Node or NodeList Name
  {5336bf9e-1fc3-4d7c-87ca-b82950c37abb}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {4882e7d2-b29a-4285-80fb-0ab194f3dd8d}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {21292709-ff45-456a-9e4b-cabaf035bd04}, !- Air Inlet Node Name
  {e1008808-5aea-4fe9-a9c1-00c5af32758c}; !- Air Outlet Node Name

OS:Node,
  {bf1fd682-b99b-4fff-bbd3-8e981507f8b6}, !- Handle
  PVAV Outpatient F1 Fan Outlet Air Node, !- Name
  {c114662a-de84-494a-b658-23c2f5d97f4d}, !- Inlet Port
  {21292709-ff45-456a-9e4b-cabaf035bd04}; !- Outlet Port

OS:Connection,
  {c114662a-de84-494a-b658-23c2f5d97f4d}, !- Handle
  {c12f6be7-3542-4ace-9cac-173baf7f1073}, !- Source Object
  17,                                     !- Outlet Port
  {bf1fd682-b99b-4fff-bbd3-8e981507f8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21292709-ff45-456a-9e4b-cabaf035bd04}, !- Handle
  {bf1fd682-b99b-4fff-bbd3-8e981507f8b6}, !- Source Object
  3,                                      !- Outlet Port
  {4882e7d2-b29a-4285-80fb-0ab194f3dd8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {0545d7a3-35fe-4b30-b8cb-3172310c4c1c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c042fae1-ed97-49e9-919b-734934cda1c5}, !- Water Inlet Node Name
  {e0fe758b-241d-4fe0-83af-3ddb7cadc3fd}, !- Water Outlet Node Name
  {c8b8219b-4c59-4e6a-848f-f96d770d2a25}, !- Air Inlet Node Name
  {ce9b3333-6e68-420a-a14c-232f343ac373}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d810354-b511-4ec3-9255-9e2b62bb469d}, !- Handle
  AHU1 extra Water Htg Coil Inlet Water Node, !- Name
  {c895e923-8755-4980-a603-6559098c3fd3}, !- Inlet Port
  {c042fae1-ed97-49e9-919b-734934cda1c5}; !- Outlet Port

OS:Connection,
  {c895e923-8755-4980-a603-6559098c3fd3}, !- Handle
  {7568073f-4db4-452f-9cae-b4dd18cea85b}, !- Source Object
  61,                                     !- Outlet Port
  {4d810354-b511-4ec3-9255-9e2b62bb469d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a7d023-8af2-457b-9dd4-68605e8d8255}, !- Handle
  AHU1 extra Water Htg Coil Outlet Water Node, !- Name
  {e0fe758b-241d-4fe0-83af-3ddb7cadc3fd}, !- Inlet Port
  {866deb9f-8695-41fb-b798-ef824f29f16b}; !- Outlet Port

OS:Connection,
  {c042fae1-ed97-49e9-919b-734934cda1c5}, !- Handle
  {4d810354-b511-4ec3-9255-9e2b62bb469d}, !- Source Object
  3,                                      !- Outlet Port
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0fe758b-241d-4fe0-83af-3ddb7cadc3fd}, !- Handle
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Source Object
  6,                                      !- Outlet Port
  {16a7d023-8af2-457b-9dd4-68605e8d8255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866deb9f-8695-41fb-b798-ef824f29f16b}, !- Handle
  {16a7d023-8af2-457b-9dd4-68605e8d8255}, !- Source Object
  3,                                      !- Outlet Port
  {b2dfda65-9799-477c-9c39-6765dde0b45f}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31723d63-ebcd-4536-8eb7-7175a4d19595}, !- Handle
  AHU1 extra Water Htg Coil Controller,   !- Name
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9e1ff00a-164b-4020-9c0b-819a23dd4368}, !- Handle
  AHU1 extra Electric Htg Coil Outlet Air Node, !- Name
  {e1008808-5aea-4fe9-a9c1-00c5af32758c}, !- Inlet Port
  {c8b8219b-4c59-4e6a-848f-f96d770d2a25}; !- Outlet Port

OS:Connection,
  {e1008808-5aea-4fe9-a9c1-00c5af32758c}, !- Handle
  {4882e7d2-b29a-4285-80fb-0ab194f3dd8d}, !- Source Object
  6,                                      !- Outlet Port
  {9e1ff00a-164b-4020-9c0b-819a23dd4368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b8219b-4c59-4e6a-848f-f96d770d2a25}, !- Handle
  {9e1ff00a-164b-4020-9c0b-819a23dd4368}, !- Source Object
  3,                                      !- Outlet Port
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ce9b3333-6e68-420a-a14c-232f343ac373}, !- Handle
  {d9ab7ef2-937e-4e73-8b22-ab2fab6d0a32}, !- Source Object
  8,                                      !- Outlet Port
  {47002114-c639-4a69-abe4-afcd06ef986b}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {04731407-1717-4849-974f-c522e59b7b53}, !- Handle
  Vestibule door Infiltration,            !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {487d147c-2938-4af1-9070-48575e63242c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.186002811,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {487d147c-2938-4af1-9070-48575e63242c}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {e68068eb-2ada-49c2-906e-55e5d1d9cc7e}, !- Default Day Schedule Name
  {bff4ebce-f5a2-494c-9e8d-b3382a81c991}, !- Summer Design Day Schedule Name
  {f2cc186e-163c-42de-bb85-ccb0d5799daa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e68068eb-2ada-49c2-906e-55e5d1d9cc7e}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2cc186e-163c-42de-bb85-ccb0d5799daa}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bff4ebce-f5a2-494c-9e8d-b3382a81c991}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {412b1309-44b0-4dbe-b365-02d3d37b9b74}, !- Handle
  Schedule Rule 27,                       !- Name
  {487d147c-2938-4af1-9070-48575e63242c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f4952f8-ba7f-408b-8658-e019a447c090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f4952f8-ba7f-408b-8658-e019a447c090}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Material,
  {cde98a38-e32e-4d60-aa8e-7e746f10017c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05f00044-5dc9-4e58-94ad-f5ecea97bed3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cde98a38-e32e-4d60-aa8e-7e746f10017c}; !- Layer 1

OS:InternalMass:Definition,
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Handle
  Internal Mass Definition 1,             !- Name
  {05f00044-5dc9-4e58-94ad-f5ecea97bed3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f36554e4-da68-478a-a3bb-00378764c8e0}, !- Handle
  Floor 1 Step Down Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71c5c27f-4135-4538-9778-5ec617300fb2}, !- Handle
  Floor 1 Med Gas Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7e0ed13-7201-4bba-9a82-6bf4dfa28a98}, !- Handle
  Floor 2 Storage 1 Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d066c58a-2253-4c94-87d6-cfee8af90176}, !- Handle
  Floor 1 Soil Work Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e685ca7-aa0e-48ad-b316-2d801b0d5586}, !- Handle
  Floor 2 Exam 5 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6085dacc-260a-4477-9f8e-56fc89f584b0}, !- Handle
  Floor 1 Utility Hall Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c3426df-2ba7-4d56-b31a-acc36dd94780}, !- Handle
  Floor 1 Clean Work Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f2bf358-863b-4114-8179-80a46c819caf}, !- Handle
  Floor 1 Dressing Room Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf9cf90c-f8b2-4603-b95d-19384e1ffbe5}, !- Handle
  Floor 1 MRI Control Room Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad9cfb04-86f1-4487-ac1c-f7eaa7bf9dd2}, !- Handle
  Floor 2 Exam 6 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {207be9b3-c1a2-4e3a-8a5b-3ce385f2de77}, !- Handle
  Floor 1 Nurse Hall Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c612a2f6-670b-4b1c-9033-407cebff81c0}, !- Handle
  Floor 1 Nurse Toilet Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {900f62ae-6b86-4db9-bde8-73d47349897b}, !- Handle
  Floor 2 Lounge Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67a4cff7-9963-4143-8e6e-43efb2bacf4c}, !- Handle
  Floor 1 Soil Hold Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f784098a-446d-4fc1-92c9-b03e9f94e8ba}, !- Handle
  Floor 3 Mechanical Hall Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6863eedc-7269-40f3-b74c-efbfa64fe6e0}, !- Handle
  Floor 1 Lounge Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {670056a4-ec7a-4d89-bcb5-ed1b04c23c4e}, !- Handle
  Floor 2 X-Ray Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {057f9794-7251-4658-a8a4-680d9c1a75ce}, !- Handle
  Floor 3 Treatment Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81a89276-8df5-4d60-901f-41579db6fb16}, !- Handle
  Floor 1 MRI Room Mass,                  !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cab875a-b50b-4493-b051-27ab316de412}, !- Handle
  Floor 2 Work Mass,                      !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e5385a7-0b09-48c5-af60-9897d2466180}, !- Handle
  Floor 2 Exam 4 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e31bfa3-0a9b-43f2-9c60-a7d68bed17b0}, !- Handle
  Floor 1 Elevator Pump Room Mass,        !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32859628-dcee-482f-abfd-399aa7e8a802}, !- Handle
  Floor 1 Recovery Room Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dac8dd83-7dbe-49d3-9012-12e0dd516122}, !- Handle
  Floor 3 Office Hall Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c722673-5cf0-40b1-90d3-38c805928225}, !- Handle
  Floor 1 Sub-Sterile Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8af493b-29b9-488c-a45a-ebc2aa4b78a7}, !- Handle
  Floor 2 Storage 2 Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b5bf8a7-df4c-40c6-b2ef-e9ffc1027439}, !- Handle
  Floor 1 Pre-Op Toilet Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a734242-3fcc-46e4-8d7e-78aba7b4c1dc}, !- Handle
  Floor 2 Conference Toilet Mass,         !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {465b06c4-a105-4c9c-a2e1-a04eeab9121c}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7bf7299-a594-4df3-bf53-c8f090d8e42e}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29781917-60a6-42d3-850e-1d5fd7192fc2}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ede12839-9e4e-4774-9b46-2698c5a3191e}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab2dc374-06be-4fc7-b3ba-0b8f580df8c7}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd590237-40c3-4c61-bb63-e1bd2bd67d09}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0892469c-a32c-4a7b-9e90-39965a1e03c9}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f11e40ba-2201-4e71-9864-1e6116a14d58}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75d7cb13-e867-4df6-8b10-f2490f44d554}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f28efcd5-1fc5-4f13-98ff-b630f6cea3ba}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a0eb7af-6fda-42cb-87d7-48f4926344f9}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9175486-b44b-49c7-8ba3-2c7fae647c76}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07906f86-da46-4990-8525-af9ad307d21b}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89558ad0-ad78-4950-9259-988999aaf59b}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a038f1de-f814-40d2-8c46-a353f7d94a0f}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {960b27f1-0b58-4730-87a5-77410b051da3}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cacd7434-521c-471a-a8e4-49a629cb7cdd}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b41bb29-c926-412a-99f0-74fe819369c6}, !- Handle
  SW Stair Mass,                          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee7691f9-d833-4442-a3a6-f9bddd173d26}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7982057-836b-4482-9e56-484983548a1e}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5fc8d1b-2797-4ffd-a703-5a803c6ddd02}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f637c952-e673-41e8-980a-974704e5d5f8}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b34b9a0-0bbf-44bd-994f-65f7c06e0953}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d8a2b59-de37-4848-a54d-d6da396bda34}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05342491-9d41-4b1c-a5ac-39e9b66ed698}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b953653-5779-4316-80e8-ace308eaac87}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d663c7a-f702-454d-9e07-dac9834d96ef}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42b5d0fa-f55b-4e21-b843-7c0e271639e0}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8d925bc-3edb-43ca-8004-d3c89a0f51f8}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6dcda6ee-bca3-4c69-84be-007d7fd5e6d2}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {828ab65c-bb09-4f90-b5ee-755eae30b411}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5808ba87-3e99-4e85-97b2-ffc9b806ca97}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff9725a5-bc0c-4aab-acc4-30c20a6ed3e1}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26ddd772-622c-4caa-91a5-35c149be91f6}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e92ef760-9409-4d15-ad4b-b438d6fcb73a}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6529787-0e1d-4d55-b8be-0641ddf2a309}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbbd357f-94e5-40b7-b230-6e254d190205}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72e84b1d-72ea-4912-9064-b31fae9366b5}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57b6d8bc-a976-4b49-b99e-cc5afb3b6548}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9930509-a59b-491f-8c4d-774ebd502715}, !- Handle
  NW Elevator Mass,                       !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5210a914-bd79-4ae3-bc50-2c7f7f172082}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ea9d4e8-dcf6-4534-a9d6-f28ff4e0bde2}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8b01a2b-23d5-430b-a9df-2f29336bbdfb}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6fcbf08-8b85-4e08-a8c5-838508519472}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90f9f231-908e-4e15-a021-ac39595a117a}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2394a7f5-d325-4e9d-ab5f-7233f3b56698}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6b0f456-86f3-4643-bd36-5645bb272d65}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f426308-f7f9-473a-924a-d82a5c374afd}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63628847-6332-42a8-a11f-27ab0113018a}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbd5b150-5786-457c-8774-efff4ba299e9}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34f68a19-11a6-40c2-9850-91f3a96b7100}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cd4ddbc-6556-4564-a78e-5b92104b90c7}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0c4398f-53aa-4bc9-8003-5bcbbc53a923}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23b1cf93-f787-4bcf-ae69-cf5cb7fc2554}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed483747-04ba-46e3-bab6-3adcc657dada}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e349f97-28aa-4bc8-8d94-6fa4713b6072}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c24190eb-8795-48ca-b4c5-e671c25e06dc}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc3a07f3-e7c8-45f2-86bd-0b5e308a331e}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45b7ecbe-c790-4417-ac91-889811f019a9}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c03394c9-fdb0-4f4d-9a26-6005965f78c4}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {743ee038-e4bd-408e-9f04-e2a160310c1f}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b598aa10-c340-406d-ab01-12e97ae8abbf}, !- Handle
  NW Stair Mass,                          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fcc6236-ad31-49fc-85e5-5a70d707fa52}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39a9bd0c-b66e-4c1d-94e8-64b7274486f3}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30ad6e95-9384-4547-845d-77b17d55675e}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb82d7a1-e499-41a3-87f0-79c534a9cea3}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c0fa6d2-c8b3-4b57-b684-0c88c8015a3c}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ed4db24-594f-4fbd-894d-fcfd18653478}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db1e27a3-b75c-490a-9de4-e4b7e7355d58}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a1fccb6-dd02-4bd3-b6ae-92c7196f2646}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1bb7392-13c5-4189-a91d-09938cb662b4}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5c0878a-ab83-4f92-b348-0f6953aca93d}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbde416f-c251-4ba6-b5af-5c5697814bd4}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6080fc70-9fa2-4f7b-88cb-ef1f0a0e5fe0}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c6797c4-fc90-4a30-89f1-407314875df5}, !- Handle
  NE Stair Mass,                          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21ae8825-7d7a-4c2e-a6b4-f97f58fc171d}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74026622-27f8-4b42-8f36-3123c9df80e8}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a55b1dac-5257-431e-8656-456921ac50d9}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {933e6e17-4e51-47d4-8247-28837f2bbb00}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbee9905-ec24-4276-92b2-44429dbfb96c}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56ed0074-09cf-44bd-9a11-d8d05b69627d}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78139a93-0996-465d-832b-2c22b1d33490}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5aa0a370-d569-4244-b330-bc95b7ee5bbb}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f968d4a4-8d38-47b6-a1ae-321444797a6c}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8803a3f-078d-448d-a5df-0f900cb53dcb}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bea09a4c-0d31-4e3a-9f9c-f439eb968488}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6f1f0b7-f67a-4159-bb88-96d70e6d1cef}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c64a8602-c135-46d8-960b-82b9584d1bb0}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1366486b-eec6-463a-ad66-c746aa97460a}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1fc9cca2-a558-4c9b-9b43-a96579bd4321}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {418eeeee-9f0e-44ad-825f-7e75a09ee944}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {223d1b7b-2d50-4c61-95cb-2cce7dc058b1}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9cc3922d-5929-4c54-a1d2-d9bd57a3bd30}, !- Plant Side Inlet Node Name
  {705245ec-b609-489f-8227-89b4dba150c8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {06f58afa-4ad4-4b04-b098-3875f206c7ef}, !- Demand Side Inlet Node Name
  {2101f06b-7250-42c7-9adf-b52fd0524e6e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9762e3a7-59bd-43cc-9004-a04e415a1891}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Demand Mixer Name
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Demand Splitter Name
  {ea837f70-227d-4d1f-8385-63e46eddcd2c}, !- Supply Mixer Name
  {946eefd5-c9bd-47f0-beff-5904cad306e7}; !- Supply Splitter Name

OS:Node,
  {3ebd3fc8-0104-46ef-a0a8-9d895b21e497}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9cc3922d-5929-4c54-a1d2-d9bd57a3bd30}, !- Inlet Port
  {2a27b712-d879-45c6-9c1d-ae411b873c78}; !- Outlet Port

OS:Node,
  {223d1b7b-2d50-4c61-95cb-2cce7dc058b1}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a7f15669-4cbe-411f-984a-2f6ea6294db6}, !- Inlet Port
  {705245ec-b609-489f-8227-89b4dba150c8}; !- Outlet Port

OS:Node,
  {3debd535-f0ec-4df8-b5ea-8d5c51a82cab}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {e18edee9-4fac-478e-8645-1963e8e78c80}, !- Inlet Port
  {f13b9c10-1b0f-4b75-95e4-a8eb8e169ca0}; !- Outlet Port

OS:Connector:Mixer,
  {ea837f70-227d-4d1f-8385-63e46eddcd2c}, !- Handle
  Connector Mixer 3,                      !- Name
  {85e49bf0-0061-449a-80bd-55fd4cc20d68}, !- Outlet Branch Name
  {f56da9c5-8e12-42a9-a5cd-ddeecccf76ed}, !- Inlet Branch Name 1
  {883cf86c-137d-4394-86de-c7dc8648bf5a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {946eefd5-c9bd-47f0-beff-5904cad306e7}, !- Handle
  Connector Splitter 3,                   !- Name
  {8cf11e94-1099-4f05-a08d-f7fac94551b4}, !- Inlet Branch Name
  {e18edee9-4fac-478e-8645-1963e8e78c80}, !- Outlet Branch Name 1
  {60829429-b889-4cee-a882-73fdb479c58f}; !- Outlet Branch Name 2

OS:Connection,
  {9cc3922d-5929-4c54-a1d2-d9bd57a3bd30}, !- Handle
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Source Object
  14,                                     !- Outlet Port
  {3ebd3fc8-0104-46ef-a0a8-9d895b21e497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18edee9-4fac-478e-8645-1963e8e78c80}, !- Handle
  {946eefd5-c9bd-47f0-beff-5904cad306e7}, !- Source Object
  3,                                      !- Outlet Port
  {3debd535-f0ec-4df8-b5ea-8d5c51a82cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705245ec-b609-489f-8227-89b4dba150c8}, !- Handle
  {223d1b7b-2d50-4c61-95cb-2cce7dc058b1}, !- Source Object
  3,                                      !- Outlet Port
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7a1a0cca-9a40-46da-b070-224ea9c0ebb0}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {06f58afa-4ad4-4b04-b098-3875f206c7ef}, !- Inlet Port
  {2e8eeace-2544-4377-8d9f-fffe4040db0c}; !- Outlet Port

OS:Node,
  {6ef26549-5675-4813-83c1-671a34e4513a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {1df99541-be7b-4818-888f-c37a192ff08c}, !- Inlet Port
  {2101f06b-7250-42c7-9adf-b52fd0524e6e}; !- Outlet Port

OS:Node,
  {fcb2f335-c1c7-42fc-a0f7-f28f6a0633f8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3b344043-03f2-478e-b129-442105b41497}, !- Inlet Port
  {31ed047d-374f-4ffa-abbd-c0cb957742d5}; !- Outlet Port

OS:Connector:Mixer,
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Handle
  Connector Mixer 4,                      !- Name
  {974b8752-8a24-4f07-a845-6bb7fda85d83}, !- Outlet Branch Name
  {3e43457a-6ea4-498e-a2d6-182e2be1a211}, !- Inlet Branch Name 1
  {875d7fb4-f6d9-49e5-bc4a-5d2b1c3d6a36}, !- Inlet Branch Name 2
  {73a5ddbf-80b1-43b4-b2af-ae174031bca9}, !- Inlet Branch Name 3
  {d6b5f41a-81df-4fb6-bdea-d9a44b1a46e3}, !- Inlet Branch Name 4
  {d6518bea-d437-4e00-90bd-81353a971abb}, !- Inlet Branch Name 5
  {414bcc5b-faab-401b-984d-dcbd7866dbde}, !- Inlet Branch Name 6
  {1edded5e-7e9c-4712-b926-f3e0fe3edc78}, !- Inlet Branch Name 7
  {1cb204a4-a579-48ae-b170-8f2d2488ab86}, !- Inlet Branch Name 8
  {055564ae-91bd-4a5f-b5f2-f7d4edff3860}, !- Inlet Branch Name 9
  {c0f0b78b-3916-46f9-8737-0de582011b1f}, !- Inlet Branch Name 10
  {015b2f31-fce0-41c5-9a57-3c7e8e561322}, !- Inlet Branch Name 11
  {f9e7e25e-f9bf-4e99-9de8-973facb15142}, !- Inlet Branch Name 12
  {aa228584-2b50-444d-8715-844c990177d0}, !- Inlet Branch Name 13
  {b89198ba-12f2-439a-abd5-046bd1b784c9}, !- Inlet Branch Name 14
  {1096a545-1588-441e-8335-b056fb650470}, !- Inlet Branch Name 15
  {82f3136f-2258-4759-b835-66dd58eacbe6}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Handle
  Connector Splitter 4,                   !- Name
  {2e8eeace-2544-4377-8d9f-fffe4040db0c}, !- Inlet Branch Name
  {3b344043-03f2-478e-b129-442105b41497}, !- Outlet Branch Name 1
  {963d5c0f-b94d-4b12-b787-ea57a98bbf02}, !- Outlet Branch Name 2
  {000a2822-53f3-40e2-a4f3-a2d68b80e820}, !- Outlet Branch Name 3
  {4a4ab010-7494-425b-b0fc-05eba768ef14}, !- Outlet Branch Name 4
  {770e6e84-5bb3-4003-8d63-75f107c596f2}, !- Outlet Branch Name 5
  {a7fe1797-d083-455f-a232-9944115c6ab3}, !- Outlet Branch Name 6
  {5df13a3d-3f8a-4702-841d-7c3dd073144d}, !- Outlet Branch Name 7
  {049a3308-25d8-481d-92b6-dd9677381a9d}, !- Outlet Branch Name 8
  {f2ae836c-1ffe-4a38-ba08-92a28fea1403}, !- Outlet Branch Name 9
  {dce7d443-4d1f-4a3d-9c9e-8d62979d520d}, !- Outlet Branch Name 10
  {d0d3d4b3-4090-4229-a4cd-7d7e6d9e223c}, !- Outlet Branch Name 11
  {594ac216-49e0-4116-b33f-8c9a714352a2}, !- Outlet Branch Name 12
  {7e40c4c7-a4b5-4744-bb07-455ceb89fb1c}, !- Outlet Branch Name 13
  {23a2ae3e-3789-452b-ac0a-462c31ab2d20}, !- Outlet Branch Name 14
  {82645e23-8f21-4456-9ab4-023218bba52f}, !- Outlet Branch Name 15
  {ff6ac1d4-e54e-46d0-baa5-d675fba5fb78}; !- Outlet Branch Name 16

OS:Connection,
  {06f58afa-4ad4-4b04-b098-3875f206c7ef}, !- Handle
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Source Object
  17,                                     !- Outlet Port
  {7a1a0cca-9a40-46da-b070-224ea9c0ebb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8eeace-2544-4377-8d9f-fffe4040db0c}, !- Handle
  {7a1a0cca-9a40-46da-b070-224ea9c0ebb0}, !- Source Object
  3,                                      !- Outlet Port
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b344043-03f2-478e-b129-442105b41497}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  3,                                      !- Outlet Port
  {fcb2f335-c1c7-42fc-a0f7-f28f6a0633f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2101f06b-7250-42c7-9adf-b52fd0524e6e}, !- Handle
  {6ef26549-5675-4813-83c1-671a34e4513a}, !- Source Object
  3,                                      !- Outlet Port
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {680e7271-16f6-4331-b9dc-43db36b36786}, !- Handle
  {adaaa1b5-2144-4aae-8eeb-44cf187b7347}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9762e3a7-59bd-43cc-9004-a04e415a1891}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {6a04d501-87ce-40e0-afca-4e3ecbecc635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a04d501-87ce-40e0-afca-4e3ecbecc635}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {14bb3b65-7182-4fb6-a03a-eff5494ada72}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Schedule Name
  {223d1b7b-2d50-4c61-95cb-2cce7dc058b1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d2bbafdb-1823-480c-b76d-ebb25bc082b7}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2a27b712-d879-45c6-9c1d-ae411b873c78}, !- Inlet Node Name
  {c6750cc6-1731-415d-a813-55e32a4311bc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ecf671ea-29e5-42fb-9ddd-561e3b5d36b3}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {c6750cc6-1731-415d-a813-55e32a4311bc}, !- Inlet Port
  {8cf11e94-1099-4f05-a08d-f7fac94551b4}; !- Outlet Port

OS:Connection,
  {2a27b712-d879-45c6-9c1d-ae411b873c78}, !- Handle
  {3ebd3fc8-0104-46ef-a0a8-9d895b21e497}, !- Source Object
  3,                                      !- Outlet Port
  {d2bbafdb-1823-480c-b76d-ebb25bc082b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6750cc6-1731-415d-a813-55e32a4311bc}, !- Handle
  {d2bbafdb-1823-480c-b76d-ebb25bc082b7}, !- Source Object
  3,                                      !- Outlet Port
  {ecf671ea-29e5-42fb-9ddd-561e3b5d36b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf11e94-1099-4f05-a08d-f7fac94551b4}, !- Handle
  {ecf671ea-29e5-42fb-9ddd-561e3b5d36b3}, !- Source Object
  3,                                      !- Outlet Port
  {946eefd5-c9bd-47f0-beff-5904cad306e7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fc10db19-a1d3-4a64-bda8-f9af0a64d852}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7639.61082005372,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7639.61082005372,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a794b51d-a4f5-4f11-b5c0-226dff3f19d7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f13b9c10-1b0f-4b75-95e4-a8eb8e169ca0}, !- Use Side Inlet Node Name
  {a8643d01-a9bd-48d1-a8ee-40fa0ebdd62d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {f716f88a-43d6-428d-bb30-8639e200fc44}, !- Handle
  Schedule Day 1,                         !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6cf0b2d5-af7b-4640-90a4-f9799bc3f002}, !- Handle
  Schedule Day 2,                         !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {ca2479da-bd09-4643-80a9-a2a0c0515f4a}, !- Handle
  {fc10db19-a1d3-4a64-bda8-f9af0a64d852}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {824bcf28-b9b3-4bc3-92cf-8a6c0b911e4d}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {a8643d01-a9bd-48d1-a8ee-40fa0ebdd62d}, !- Inlet Port
  {f56da9c5-8e12-42a9-a5cd-ddeecccf76ed}; !- Outlet Port

OS:Connection,
  {f13b9c10-1b0f-4b75-95e4-a8eb8e169ca0}, !- Handle
  {3debd535-f0ec-4df8-b5ea-8d5c51a82cab}, !- Source Object
  3,                                      !- Outlet Port
  {fc10db19-a1d3-4a64-bda8-f9af0a64d852}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a8643d01-a9bd-48d1-a8ee-40fa0ebdd62d}, !- Handle
  {fc10db19-a1d3-4a64-bda8-f9af0a64d852}, !- Source Object
  32,                                     !- Outlet Port
  {824bcf28-b9b3-4bc3-92cf-8a6c0b911e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56da9c5-8e12-42a9-a5cd-ddeecccf76ed}, !- Handle
  {824bcf28-b9b3-4bc3-92cf-8a6c0b911e4d}, !- Source Object
  3,                                      !- Outlet Port
  {ea837f70-227d-4d1f-8385-63e46eddcd2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f5bc010-00e5-45c1-9c64-c5d94948e397}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1a6ad933-4519-48f9-b5c1-6694df7f6ace}, !- Inlet Node Name
  {1d2e816a-1d17-4429-82cf-0139868aa9db}; !- Outlet Node Name

OS:Node,
  {ddeb5dea-1eb4-47fd-bc33-3bc6a67a2b7f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {60829429-b889-4cee-a882-73fdb479c58f}, !- Inlet Port
  {1a6ad933-4519-48f9-b5c1-6694df7f6ace}; !- Outlet Port

OS:Connection,
  {60829429-b889-4cee-a882-73fdb479c58f}, !- Handle
  {946eefd5-c9bd-47f0-beff-5904cad306e7}, !- Source Object
  4,                                      !- Outlet Port
  {ddeb5dea-1eb4-47fd-bc33-3bc6a67a2b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {897a3c3d-e003-4a73-aa16-acc5e3872a97}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1d2e816a-1d17-4429-82cf-0139868aa9db}, !- Inlet Port
  {883cf86c-137d-4394-86de-c7dc8648bf5a}; !- Outlet Port

OS:Connection,
  {1a6ad933-4519-48f9-b5c1-6694df7f6ace}, !- Handle
  {ddeb5dea-1eb4-47fd-bc33-3bc6a67a2b7f}, !- Source Object
  3,                                      !- Outlet Port
  {9f5bc010-00e5-45c1-9c64-c5d94948e397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2e816a-1d17-4429-82cf-0139868aa9db}, !- Handle
  {9f5bc010-00e5-45c1-9c64-c5d94948e397}, !- Source Object
  3,                                      !- Outlet Port
  {897a3c3d-e003-4a73-aa16-acc5e3872a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883cf86c-137d-4394-86de-c7dc8648bf5a}, !- Handle
  {897a3c3d-e003-4a73-aa16-acc5e3872a97}, !- Source Object
  3,                                      !- Outlet Port
  {ea837f70-227d-4d1f-8385-63e46eddcd2c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd7a6b75-74f9-49ea-b7b3-aa39c83fe839}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {31ed047d-374f-4ffa-abbd-c0cb957742d5}, !- Inlet Node Name
  {9919c0ab-cb42-48af-a93f-62d0975f31ec}; !- Outlet Node Name

OS:Node,
  {1837ec63-9e8c-43ec-8bba-37939500bfc4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9919c0ab-cb42-48af-a93f-62d0975f31ec}, !- Inlet Port
  {3e43457a-6ea4-498e-a2d6-182e2be1a211}; !- Outlet Port

OS:Connection,
  {31ed047d-374f-4ffa-abbd-c0cb957742d5}, !- Handle
  {fcb2f335-c1c7-42fc-a0f7-f28f6a0633f8}, !- Source Object
  3,                                      !- Outlet Port
  {cd7a6b75-74f9-49ea-b7b3-aa39c83fe839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9919c0ab-cb42-48af-a93f-62d0975f31ec}, !- Handle
  {cd7a6b75-74f9-49ea-b7b3-aa39c83fe839}, !- Source Object
  3,                                      !- Outlet Port
  {1837ec63-9e8c-43ec-8bba-37939500bfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e43457a-6ea4-498e-a2d6-182e2be1a211}, !- Handle
  {1837ec63-9e8c-43ec-8bba-37939500bfc4}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d0b7fe8-8f6f-4ec5-a629-8c5e2ca832e1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c368df16-2c08-44c1-8f61-0e8ff81a3d3f}, !- Inlet Node Name
  {a7f15669-4cbe-411f-984a-2f6ea6294db6}; !- Outlet Node Name

OS:Node,
  {06143699-61c5-46be-8d0b-9302441b33dd}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {85e49bf0-0061-449a-80bd-55fd4cc20d68}, !- Inlet Port
  {c368df16-2c08-44c1-8f61-0e8ff81a3d3f}; !- Outlet Port

OS:Connection,
  {85e49bf0-0061-449a-80bd-55fd4cc20d68}, !- Handle
  {ea837f70-227d-4d1f-8385-63e46eddcd2c}, !- Source Object
  2,                                      !- Outlet Port
  {06143699-61c5-46be-8d0b-9302441b33dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c368df16-2c08-44c1-8f61-0e8ff81a3d3f}, !- Handle
  {06143699-61c5-46be-8d0b-9302441b33dd}, !- Source Object
  3,                                      !- Outlet Port
  {4d0b7fe8-8f6f-4ec5-a629-8c5e2ca832e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f15669-4cbe-411f-984a-2f6ea6294db6}, !- Handle
  {4d0b7fe8-8f6f-4ec5-a629-8c5e2ca832e1}, !- Source Object
  3,                                      !- Outlet Port
  {223d1b7b-2d50-4c61-95cb-2cce7dc058b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61ca1c88-3aa5-4935-9d3c-063590eb4afa}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {be906fe3-e202-4678-a5cc-2f0e82699eb0}, !- Inlet Node Name
  {1df99541-be7b-4818-888f-c37a192ff08c}; !- Outlet Node Name

OS:Node,
  {de79cfac-af8d-4744-8f33-b4f6f7cef7d0}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {974b8752-8a24-4f07-a845-6bb7fda85d83}, !- Inlet Port
  {be906fe3-e202-4678-a5cc-2f0e82699eb0}; !- Outlet Port

OS:Connection,
  {974b8752-8a24-4f07-a845-6bb7fda85d83}, !- Handle
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Source Object
  2,                                      !- Outlet Port
  {de79cfac-af8d-4744-8f33-b4f6f7cef7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be906fe3-e202-4678-a5cc-2f0e82699eb0}, !- Handle
  {de79cfac-af8d-4744-8f33-b4f6f7cef7d0}, !- Source Object
  3,                                      !- Outlet Port
  {61ca1c88-3aa5-4935-9d3c-063590eb4afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df99541-be7b-4818-888f-c37a192ff08c}, !- Handle
  {61ca1c88-3aa5-4935-9d3c-063590eb4afa}, !- Source Object
  3,                                      !- Outlet Port
  {6ef26549-5675-4813-83c1-671a34e4513a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {390464c5-07e7-48c0-a6fb-8d3f2b561aba}, !- Default Day Schedule Name
  {9e5de3f5-23b8-4c07-b28f-d0f5a53e365b}, !- Summer Design Day Schedule Name
  {d3ce1c33-5347-479b-b86e-767e031e592c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {390464c5-07e7-48c0-a6fb-8d3f2b561aba}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e5de3f5-23b8-4c07-b28f-d0f5a53e365b}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {95e4de35-f50e-47e1-a556-fa7ccd98b49b}, !- Handle
  Schedule Rule 28,                       !- Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e35f2d63-6a31-4f4a-8b13-eb3d6e6efea3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e35f2d63-6a31-4f4a-8b13-eb3d6e6efea3}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {d3ce1c33-5347-479b-b86e-767e031e592c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {dcd20a31-71f8-43ad-aab3-88897a0a7cec}, !- Handle
  Schedule Rule 29,                       !- Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5064f27c-daa2-43b3-a842-e8c58386cf7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5064f27c-daa2-43b3-a842-e8c58386cf7c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:WaterUse:Equipment:Definition,
  {7235dfb7-71eb-43a0-b74d-e86842712437}, !- Handle
  Floor 1 Anesthesia 0.0333gpm 140F,      !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {9aad87a7-3669-4a8b-8aed-e3609f88a618}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9aad87a7-3669-4a8b-8aed-e3609f88a618}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {12b0fadb-75ac-48e8-8405-17dfad39e4d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12b0fadb-75ac-48e8-8405-17dfad39e4d2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  {49d3117e-d075-4011-8b44-e4c43a1bdf8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49d3117e-d075-4011-8b44-e4c43a1bdf8b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {019ddf01-9ccc-4d2c-8c40-af3bf9017422}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7289dfe9-fbbd-4133-aa78-f10dcaf14b28}, !- Handle
  Floor 1 Anesthesia Service Water Use 0.0333gpm 140F, !- Name
  {7235dfb7-71eb-43a0-b74d-e86842712437}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {78e9bcb4-07b4-4327-ac5b-3f3f1da688bd}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F,  !- Name
  {75cf419a-8777-4334-afed-6dbcfc216752}, !- Inlet Node Name
  {96ba50e2-99b8-41e6-a57b-c72096c56a81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7289dfe9-fbbd-4133-aa78-f10dcaf14b28}; !- Water Use Equipment Name 1

OS:Node,
  {40e3cc5b-be48-4d5d-a5e0-cd0df52ad6b8}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {963d5c0f-b94d-4b12-b787-ea57a98bbf02}, !- Inlet Port
  {75cf419a-8777-4334-afed-6dbcfc216752}; !- Outlet Port

OS:Connection,
  {963d5c0f-b94d-4b12-b787-ea57a98bbf02}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  4,                                      !- Outlet Port
  {40e3cc5b-be48-4d5d-a5e0-cd0df52ad6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {770d3225-89e1-4f6d-9bb5-4738bf1a60ca}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {96ba50e2-99b8-41e6-a57b-c72096c56a81}, !- Inlet Port
  {875d7fb4-f6d9-49e5-bc4a-5d2b1c3d6a36}; !- Outlet Port

OS:Connection,
  {75cf419a-8777-4334-afed-6dbcfc216752}, !- Handle
  {40e3cc5b-be48-4d5d-a5e0-cd0df52ad6b8}, !- Source Object
  3,                                      !- Outlet Port
  {78e9bcb4-07b4-4327-ac5b-3f3f1da688bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ba50e2-99b8-41e6-a57b-c72096c56a81}, !- Handle
  {78e9bcb4-07b4-4327-ac5b-3f3f1da688bd}, !- Source Object
  3,                                      !- Outlet Port
  {770d3225-89e1-4f6d-9bb5-4738bf1a60ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875d7fb4-f6d9-49e5-bc4a-5d2b1c3d6a36}, !- Handle
  {770d3225-89e1-4f6d-9bb5-4738bf1a60ca}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3a0708f5-f8b7-4e87-97e0-43d4fcd6eb24}, !- Handle
  Floor 1 MRI Room 0.0333gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a0582d8-f32c-41ea-b931-3baac1fbe9e6}, !- Handle
  Floor 1 MRI Room Service Water Use 0.0333gpm 140F, !- Name
  {3a0708f5-f8b7-4e87-97e0-43d4fcd6eb24}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {30fa3100-3333-48f5-8f1f-fcebe689cbe8}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F,    !- Name
  {9ce488fb-e5b2-44b8-9973-057e65f6b371}, !- Inlet Node Name
  {fd1a7bcd-90e1-4b4d-9f6f-493814f79293}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a0582d8-f32c-41ea-b931-3baac1fbe9e6}; !- Water Use Equipment Name 1

OS:Node,
  {79670277-10de-4385-a003-dbed067366ca}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {000a2822-53f3-40e2-a4f3-a2d68b80e820}, !- Inlet Port
  {9ce488fb-e5b2-44b8-9973-057e65f6b371}; !- Outlet Port

OS:Connection,
  {000a2822-53f3-40e2-a4f3-a2d68b80e820}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  5,                                      !- Outlet Port
  {79670277-10de-4385-a003-dbed067366ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b6c2376-af00-4d2f-b553-10746b5928eb}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {fd1a7bcd-90e1-4b4d-9f6f-493814f79293}, !- Inlet Port
  {73a5ddbf-80b1-43b4-b2af-ae174031bca9}; !- Outlet Port

OS:Connection,
  {9ce488fb-e5b2-44b8-9973-057e65f6b371}, !- Handle
  {79670277-10de-4385-a003-dbed067366ca}, !- Source Object
  3,                                      !- Outlet Port
  {30fa3100-3333-48f5-8f1f-fcebe689cbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1a7bcd-90e1-4b4d-9f6f-493814f79293}, !- Handle
  {30fa3100-3333-48f5-8f1f-fcebe689cbe8}, !- Source Object
  3,                                      !- Outlet Port
  {9b6c2376-af00-4d2f-b553-10746b5928eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a5ddbf-80b1-43b4-b2af-ae174031bca9}, !- Handle
  {9b6c2376-af00-4d2f-b553-10746b5928eb}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {928eb139-9322-461f-b83d-6250fd945541}, !- Handle
  Floor 1 MRI Control Room 0.0333gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7a387ada-3a28-472e-a68f-02503e39dccc}, !- Handle
  Floor 1 MRI Control Room Service Water Use 0.0333gpm 140F, !- Name
  {928eb139-9322-461f-b83d-6250fd945541}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {638e5452-38d2-4e14-a75d-e50e97aa3295}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F, !- Name
  {c814e714-0552-4aef-b6ef-5d58bcedc7c6}, !- Inlet Node Name
  {faea3db4-3ffb-41b9-9595-d3ed2fa900a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a387ada-3a28-472e-a68f-02503e39dccc}; !- Water Use Equipment Name 1

OS:Node,
  {ca020e88-4d6e-404a-a2f7-9c82c85ee2d8}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {4a4ab010-7494-425b-b0fc-05eba768ef14}, !- Inlet Port
  {c814e714-0552-4aef-b6ef-5d58bcedc7c6}; !- Outlet Port

OS:Connection,
  {4a4ab010-7494-425b-b0fc-05eba768ef14}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  6,                                      !- Outlet Port
  {ca020e88-4d6e-404a-a2f7-9c82c85ee2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ef3a1d-e0a6-4b30-b03e-98e6a85cbe9b}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {faea3db4-3ffb-41b9-9595-d3ed2fa900a5}, !- Inlet Port
  {d6b5f41a-81df-4fb6-bdea-d9a44b1a46e3}; !- Outlet Port

OS:Connection,
  {c814e714-0552-4aef-b6ef-5d58bcedc7c6}, !- Handle
  {ca020e88-4d6e-404a-a2f7-9c82c85ee2d8}, !- Source Object
  3,                                      !- Outlet Port
  {638e5452-38d2-4e14-a75d-e50e97aa3295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faea3db4-3ffb-41b9-9595-d3ed2fa900a5}, !- Handle
  {638e5452-38d2-4e14-a75d-e50e97aa3295}, !- Source Object
  3,                                      !- Outlet Port
  {11ef3a1d-e0a6-4b30-b03e-98e6a85cbe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b5f41a-81df-4fb6-bdea-d9a44b1a46e3}, !- Handle
  {11ef3a1d-e0a6-4b30-b03e-98e6a85cbe9b}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9522c948-4165-4639-8a71-37420fdb1784}, !- Handle
  Floor 1 Operating Room 1 0.1949gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-05,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d3952db-f076-4bcc-8e81-4fb274a194e9}, !- Handle
  Floor 1 Operating Room 1 Service Water Use 0.1949gpm 140F, !- Name
  {9522c948-4165-4639-8a71-37420fdb1784}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ce72c06c-f731-4bf9-93c4-9cea153441fe}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F, !- Name
  {c511a840-a04a-406f-bec2-ea6b2c2fc9e0}, !- Inlet Node Name
  {ddf0b8c3-b31a-4cec-ad80-eadc6cb24443}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d3952db-f076-4bcc-8e81-4fb274a194e9}; !- Water Use Equipment Name 1

OS:Node,
  {1b94e2ae-4e1c-4b06-a9bc-48656667842d}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F Inlet Water Node, !- Name
  {770e6e84-5bb3-4003-8d63-75f107c596f2}, !- Inlet Port
  {c511a840-a04a-406f-bec2-ea6b2c2fc9e0}; !- Outlet Port

OS:Connection,
  {770e6e84-5bb3-4003-8d63-75f107c596f2}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  7,                                      !- Outlet Port
  {1b94e2ae-4e1c-4b06-a9bc-48656667842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c31c74aa-4483-4bc2-ac30-d853475de5e2}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F Outlet Water Node, !- Name
  {ddf0b8c3-b31a-4cec-ad80-eadc6cb24443}, !- Inlet Port
  {d6518bea-d437-4e00-90bd-81353a971abb}; !- Outlet Port

OS:Connection,
  {c511a840-a04a-406f-bec2-ea6b2c2fc9e0}, !- Handle
  {1b94e2ae-4e1c-4b06-a9bc-48656667842d}, !- Source Object
  3,                                      !- Outlet Port
  {ce72c06c-f731-4bf9-93c4-9cea153441fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf0b8c3-b31a-4cec-ad80-eadc6cb24443}, !- Handle
  {ce72c06c-f731-4bf9-93c4-9cea153441fe}, !- Source Object
  3,                                      !- Outlet Port
  {c31c74aa-4483-4bc2-ac30-d853475de5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6518bea-d437-4e00-90bd-81353a971abb}, !- Handle
  {c31c74aa-4483-4bc2-ac30-d853475de5e2}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {035812c1-ccee-4f50-8613-da4e277e4335}, !- Handle
  Floor 1 Operating Room 2 0.2034gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-05,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2cd32ab4-ee8e-4ab3-86bf-f7246414e62a}, !- Handle
  Floor 1 Operating Room 2 Service Water Use 0.2034gpm 140F, !- Name
  {035812c1-ccee-4f50-8613-da4e277e4335}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {285a8376-5fd1-45f0-a791-ce886d5aae20}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F, !- Name
  {4b0d0073-886f-4e78-ad1b-10547c4d14e6}, !- Inlet Node Name
  {38684143-b55f-4929-b2b2-ef87e708ad1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cd32ab4-ee8e-4ab3-86bf-f7246414e62a}; !- Water Use Equipment Name 1

OS:Node,
  {17672f9f-a508-47bf-a7c3-7e555a8d2f20}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F Inlet Water Node, !- Name
  {a7fe1797-d083-455f-a232-9944115c6ab3}, !- Inlet Port
  {4b0d0073-886f-4e78-ad1b-10547c4d14e6}; !- Outlet Port

OS:Connection,
  {a7fe1797-d083-455f-a232-9944115c6ab3}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  8,                                      !- Outlet Port
  {17672f9f-a508-47bf-a7c3-7e555a8d2f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669fe165-a9ac-4f3e-a0dc-805e564379c7}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F Outlet Water Node, !- Name
  {38684143-b55f-4929-b2b2-ef87e708ad1f}, !- Inlet Port
  {414bcc5b-faab-401b-984d-dcbd7866dbde}; !- Outlet Port

OS:Connection,
  {4b0d0073-886f-4e78-ad1b-10547c4d14e6}, !- Handle
  {17672f9f-a508-47bf-a7c3-7e555a8d2f20}, !- Source Object
  3,                                      !- Outlet Port
  {285a8376-5fd1-45f0-a791-ce886d5aae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38684143-b55f-4929-b2b2-ef87e708ad1f}, !- Handle
  {285a8376-5fd1-45f0-a791-ce886d5aae20}, !- Source Object
  3,                                      !- Outlet Port
  {669fe165-a9ac-4f3e-a0dc-805e564379c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414bcc5b-faab-401b-984d-dcbd7866dbde}, !- Handle
  {669fe165-a9ac-4f3e-a0dc-805e564379c7}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8e06cfca-2bd2-47e7-b51a-e146ede6bdeb}, !- Handle
  Floor 1 Operating Room 3 0.2017gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-05,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {becb3188-f9b6-43d7-b528-3df6bf33e5c4}, !- Handle
  Floor 1 Operating Room 3 Service Water Use 0.2017gpm 140F, !- Name
  {8e06cfca-2bd2-47e7-b51a-e146ede6bdeb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {41e8a4ea-2495-4074-8874-984842c71e3b}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F, !- Name
  {517d9134-7bc3-4060-bc1b-957ed33f5be8}, !- Inlet Node Name
  {7245a49a-bc79-4beb-aa5f-f85611881bd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {becb3188-f9b6-43d7-b528-3df6bf33e5c4}; !- Water Use Equipment Name 1

OS:Node,
  {711f00b8-96f0-41ff-8a3b-489123c70ac6}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F Inlet Water Node, !- Name
  {5df13a3d-3f8a-4702-841d-7c3dd073144d}, !- Inlet Port
  {517d9134-7bc3-4060-bc1b-957ed33f5be8}; !- Outlet Port

OS:Connection,
  {5df13a3d-3f8a-4702-841d-7c3dd073144d}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  9,                                      !- Outlet Port
  {711f00b8-96f0-41ff-8a3b-489123c70ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae8787a1-5524-4ebb-b70f-0fd231ddff8c}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F Outlet Water Node, !- Name
  {7245a49a-bc79-4beb-aa5f-f85611881bd7}, !- Inlet Port
  {1edded5e-7e9c-4712-b926-f3e0fe3edc78}; !- Outlet Port

OS:Connection,
  {517d9134-7bc3-4060-bc1b-957ed33f5be8}, !- Handle
  {711f00b8-96f0-41ff-8a3b-489123c70ac6}, !- Source Object
  3,                                      !- Outlet Port
  {41e8a4ea-2495-4074-8874-984842c71e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7245a49a-bc79-4beb-aa5f-f85611881bd7}, !- Handle
  {41e8a4ea-2495-4074-8874-984842c71e3b}, !- Source Object
  3,                                      !- Outlet Port
  {ae8787a1-5524-4ebb-b70f-0fd231ddff8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1edded5e-7e9c-4712-b926-f3e0fe3edc78}, !- Handle
  {ae8787a1-5524-4ebb-b70f-0fd231ddff8c}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3f51fea5-0cc2-4070-abff-454fd23d80ca}, !- Handle
  Floor 1 PACU 0.0114gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-07,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab082025-3ec8-4cb5-b8b2-2e0fa905d6b9}, !- Handle
  Floor 1 PACU Service Water Use 0.0114gpm 140F, !- Name
  {3f51fea5-0cc2-4070-abff-454fd23d80ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f5824203-4f76-46a6-9041-9fe6c4dd17ff}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F,        !- Name
  {3d245cad-64b5-42ea-a89e-82a2b6800a92}, !- Inlet Node Name
  {be597a56-0b88-4794-a4cc-938e92a21d0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab082025-3ec8-4cb5-b8b2-2e0fa905d6b9}; !- Water Use Equipment Name 1

OS:Node,
  {4fcf1f3a-1f5a-47c1-adfa-4d75d996da1f}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F Inlet Water Node, !- Name
  {049a3308-25d8-481d-92b6-dd9677381a9d}, !- Inlet Port
  {3d245cad-64b5-42ea-a89e-82a2b6800a92}; !- Outlet Port

OS:Connection,
  {049a3308-25d8-481d-92b6-dd9677381a9d}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  10,                                     !- Outlet Port
  {4fcf1f3a-1f5a-47c1-adfa-4d75d996da1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb1e948e-be44-4099-bfab-a119ee696d21}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F Outlet Water Node, !- Name
  {be597a56-0b88-4794-a4cc-938e92a21d0e}, !- Inlet Port
  {1cb204a4-a579-48ae-b170-8f2d2488ab86}; !- Outlet Port

OS:Connection,
  {3d245cad-64b5-42ea-a89e-82a2b6800a92}, !- Handle
  {4fcf1f3a-1f5a-47c1-adfa-4d75d996da1f}, !- Source Object
  3,                                      !- Outlet Port
  {f5824203-4f76-46a6-9041-9fe6c4dd17ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be597a56-0b88-4794-a4cc-938e92a21d0e}, !- Handle
  {f5824203-4f76-46a6-9041-9fe6c4dd17ff}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e948e-be44-4099-bfab-a119ee696d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb204a4-a579-48ae-b170-8f2d2488ab86}, !- Handle
  {eb1e948e-be44-4099-bfab-a119ee696d21}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4ffc8e48-86f1-42b4-93af-cbb47e5b2e6f}, !- Handle
  Floor 1 Recovery Room 0.057gpm 140F,    !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c5fae71f-f607-4c61-b9e7-ced7c5f94f87}, !- Handle
  Floor 1 Recovery Room Service Water Use 0.057gpm 140F, !- Name
  {4ffc8e48-86f1-42b4-93af-cbb47e5b2e6f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {67e958a5-ea3c-4022-b667-0c62ad0bbaf8}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F, !- Name
  {e820ae5c-aace-4091-bbbf-80b0c39f4d47}, !- Inlet Node Name
  {72e24e7d-d782-427c-9c0c-1b83b3a50abd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5fae71f-f607-4c61-b9e7-ced7c5f94f87}; !- Water Use Equipment Name 1

OS:Node,
  {6a7a666c-1059-4cba-8d25-dbf8ffa9c481}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F Inlet Water Node, !- Name
  {f2ae836c-1ffe-4a38-ba08-92a28fea1403}, !- Inlet Port
  {e820ae5c-aace-4091-bbbf-80b0c39f4d47}; !- Outlet Port

OS:Connection,
  {f2ae836c-1ffe-4a38-ba08-92a28fea1403}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  11,                                     !- Outlet Port
  {6a7a666c-1059-4cba-8d25-dbf8ffa9c481}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88f6180f-3294-4856-95c3-de5597196531}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F Outlet Water Node, !- Name
  {72e24e7d-d782-427c-9c0c-1b83b3a50abd}, !- Inlet Port
  {055564ae-91bd-4a5f-b5f2-f7d4edff3860}; !- Outlet Port

OS:Connection,
  {e820ae5c-aace-4091-bbbf-80b0c39f4d47}, !- Handle
  {6a7a666c-1059-4cba-8d25-dbf8ffa9c481}, !- Source Object
  3,                                      !- Outlet Port
  {67e958a5-ea3c-4022-b667-0c62ad0bbaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e24e7d-d782-427c-9c0c-1b83b3a50abd}, !- Handle
  {67e958a5-ea3c-4022-b667-0c62ad0bbaf8}, !- Source Object
  3,                                      !- Outlet Port
  {88f6180f-3294-4856-95c3-de5597196531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055564ae-91bd-4a5f-b5f2-f7d4edff3860}, !- Handle
  {88f6180f-3294-4856-95c3-de5597196531}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {75eb0246-0c34-4064-9853-a6513e2ed4d3}, !- Handle
  Floor 1 Step Down 0.0316gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ca70a881-6743-4aef-a6c8-d2a5f4fad970}, !- Handle
  Floor 1 Step Down Service Water Use 0.0316gpm 140F, !- Name
  {75eb0246-0c34-4064-9853-a6513e2ed4d3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f7c4b617-8f96-4646-ae4d-7c13bcbdc70e}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F,   !- Name
  {61714e55-1658-4e56-a17d-cbbe373ad70f}, !- Inlet Node Name
  {d487f663-8662-4f1b-a356-3e7c61426df9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca70a881-6743-4aef-a6c8-d2a5f4fad970}; !- Water Use Equipment Name 1

OS:Node,
  {6050662a-3783-4c9b-933e-45d9c0193259}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F Inlet Water Node, !- Name
  {dce7d443-4d1f-4a3d-9c9e-8d62979d520d}, !- Inlet Port
  {61714e55-1658-4e56-a17d-cbbe373ad70f}; !- Outlet Port

OS:Connection,
  {dce7d443-4d1f-4a3d-9c9e-8d62979d520d}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  12,                                     !- Outlet Port
  {6050662a-3783-4c9b-933e-45d9c0193259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3510b25b-d79f-4389-9256-474455acd3d9}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F Outlet Water Node, !- Name
  {d487f663-8662-4f1b-a356-3e7c61426df9}, !- Inlet Port
  {c0f0b78b-3916-46f9-8737-0de582011b1f}; !- Outlet Port

OS:Connection,
  {61714e55-1658-4e56-a17d-cbbe373ad70f}, !- Handle
  {6050662a-3783-4c9b-933e-45d9c0193259}, !- Source Object
  3,                                      !- Outlet Port
  {f7c4b617-8f96-4646-ae4d-7c13bcbdc70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d487f663-8662-4f1b-a356-3e7c61426df9}, !- Handle
  {f7c4b617-8f96-4646-ae4d-7c13bcbdc70e}, !- Source Object
  3,                                      !- Outlet Port
  {3510b25b-d79f-4389-9256-474455acd3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f0b78b-3916-46f9-8737-0de582011b1f}, !- Handle
  {3510b25b-d79f-4389-9256-474455acd3d9}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {959e0569-6446-4ddb-9737-07e2676227da}, !- Handle
  Floor 3 Physical Therapy 1 0.0458gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fe38a1a1-8280-4936-b7c3-8ab99e6be909}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use 0.0458gpm 140F, !- Name
  {959e0569-6446-4ddb-9737-07e2676227da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d692e049-8be7-4cb9-a4a3-7894d48a74ac}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F, !- Name
  {6204f55d-5ce0-4187-bc9b-17daa4b49ac1}, !- Inlet Node Name
  {ebda856b-34f9-4559-98ef-4b685ecb210a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe38a1a1-8280-4936-b7c3-8ab99e6be909}; !- Water Use Equipment Name 1

OS:Node,
  {0faabdac-8764-4c24-a7e6-db8316756ad3}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F Inlet Water Node, !- Name
  {d0d3d4b3-4090-4229-a4cd-7d7e6d9e223c}, !- Inlet Port
  {6204f55d-5ce0-4187-bc9b-17daa4b49ac1}; !- Outlet Port

OS:Connection,
  {d0d3d4b3-4090-4229-a4cd-7d7e6d9e223c}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  13,                                     !- Outlet Port
  {0faabdac-8764-4c24-a7e6-db8316756ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea66f8f6-550d-4d77-8eef-e14a181ae41f}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F Outlet Water Node, !- Name
  {ebda856b-34f9-4559-98ef-4b685ecb210a}, !- Inlet Port
  {015b2f31-fce0-41c5-9a57-3c7e8e561322}; !- Outlet Port

OS:Connection,
  {6204f55d-5ce0-4187-bc9b-17daa4b49ac1}, !- Handle
  {0faabdac-8764-4c24-a7e6-db8316756ad3}, !- Source Object
  3,                                      !- Outlet Port
  {d692e049-8be7-4cb9-a4a3-7894d48a74ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebda856b-34f9-4559-98ef-4b685ecb210a}, !- Handle
  {d692e049-8be7-4cb9-a4a3-7894d48a74ac}, !- Source Object
  3,                                      !- Outlet Port
  {ea66f8f6-550d-4d77-8eef-e14a181ae41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015b2f31-fce0-41c5-9a57-3c7e8e561322}, !- Handle
  {ea66f8f6-550d-4d77-8eef-e14a181ae41f}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cb9d3211-bf10-45eb-94bf-1c4a18c37ee9}, !- Handle
  Floor 3 Physical Therapy 2 0.0209gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-06,                    !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4424035e-22df-423b-a376-ee50c321d5a1}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use 0.0209gpm 140F, !- Name
  {cb9d3211-bf10-45eb-94bf-1c4a18c37ee9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {60fecfa7-9f83-4a18-ab69-24d5bf8463f2}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F, !- Name
  {08cd76b0-2d17-42a5-a101-84cf44c7efdc}, !- Inlet Node Name
  {259db7f0-7668-4068-ba07-bf6d2e7fb9fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4424035e-22df-423b-a376-ee50c321d5a1}; !- Water Use Equipment Name 1

OS:Node,
  {c9151f60-cacc-47fe-b184-50ff72c8bc60}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F Inlet Water Node, !- Name
  {594ac216-49e0-4116-b33f-8c9a714352a2}, !- Inlet Port
  {08cd76b0-2d17-42a5-a101-84cf44c7efdc}; !- Outlet Port

OS:Connection,
  {594ac216-49e0-4116-b33f-8c9a714352a2}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  14,                                     !- Outlet Port
  {c9151f60-cacc-47fe-b184-50ff72c8bc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {093862c0-1907-476a-86bd-f5dca9efd2f0}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F Outlet Water Node, !- Name
  {259db7f0-7668-4068-ba07-bf6d2e7fb9fa}, !- Inlet Port
  {f9e7e25e-f9bf-4e99-9de8-973facb15142}; !- Outlet Port

OS:Connection,
  {08cd76b0-2d17-42a5-a101-84cf44c7efdc}, !- Handle
  {c9151f60-cacc-47fe-b184-50ff72c8bc60}, !- Source Object
  3,                                      !- Outlet Port
  {60fecfa7-9f83-4a18-ab69-24d5bf8463f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259db7f0-7668-4068-ba07-bf6d2e7fb9fa}, !- Handle
  {60fecfa7-9f83-4a18-ab69-24d5bf8463f2}, !- Source Object
  3,                                      !- Outlet Port
  {093862c0-1907-476a-86bd-f5dca9efd2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e7e25e-f9bf-4e99-9de8-973facb15142}, !- Handle
  {093862c0-1907-476a-86bd-f5dca9efd2f0}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {84621d1b-0a48-4739-be84-f0480c4c4362}, !- Handle
  Floor 1 Pre-Op Room 1 0.0239gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2e82e55e-7176-4473-bd38-9a8a2ad759a8}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use 0.0239gpm 140F, !- Name
  {84621d1b-0a48-4739-be84-f0480c4c4362}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bfb0d82a-39ce-43cf-bca5-a1a146ea07af}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F, !- Name
  {8b11f5d9-657a-4116-a6a0-a8c6096026cb}, !- Inlet Node Name
  {566d87e6-5f07-4e53-84e5-1fe369801c1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e82e55e-7176-4473-bd38-9a8a2ad759a8}; !- Water Use Equipment Name 1

OS:Node,
  {281cfcf8-11aa-496a-89cd-c47d04604b16}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F Inlet Water Node, !- Name
  {7e40c4c7-a4b5-4744-bb07-455ceb89fb1c}, !- Inlet Port
  {8b11f5d9-657a-4116-a6a0-a8c6096026cb}; !- Outlet Port

OS:Connection,
  {7e40c4c7-a4b5-4744-bb07-455ceb89fb1c}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  15,                                     !- Outlet Port
  {281cfcf8-11aa-496a-89cd-c47d04604b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9d6a9b0-55cb-43bb-83dc-93e102f72789}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F Outlet Water Node, !- Name
  {566d87e6-5f07-4e53-84e5-1fe369801c1d}, !- Inlet Port
  {aa228584-2b50-444d-8715-844c990177d0}; !- Outlet Port

OS:Connection,
  {8b11f5d9-657a-4116-a6a0-a8c6096026cb}, !- Handle
  {281cfcf8-11aa-496a-89cd-c47d04604b16}, !- Source Object
  3,                                      !- Outlet Port
  {bfb0d82a-39ce-43cf-bca5-a1a146ea07af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566d87e6-5f07-4e53-84e5-1fe369801c1d}, !- Handle
  {bfb0d82a-39ce-43cf-bca5-a1a146ea07af}, !- Source Object
  3,                                      !- Outlet Port
  {f9d6a9b0-55cb-43bb-83dc-93e102f72789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa228584-2b50-444d-8715-844c990177d0}, !- Handle
  {f9d6a9b0-55cb-43bb-83dc-93e102f72789}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3e1e1213-4261-47de-978f-fd90cdedae1f}, !- Handle
  Floor 1 Pre-Op Room 2 0.0428gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {591ae03f-681f-4400-adf8-d392ca42795c}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use 0.0428gpm 140F, !- Name
  {3e1e1213-4261-47de-978f-fd90cdedae1f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {af3c3788-de53-419e-91d4-14962b756c11}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F, !- Name
  {cbdd833b-170e-4ff2-8295-9a4ff0460651}, !- Inlet Node Name
  {a331ba95-072b-4d4c-9bc1-2a36e0400ce8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {591ae03f-681f-4400-adf8-d392ca42795c}; !- Water Use Equipment Name 1

OS:Node,
  {2a91477a-5a02-461a-ae5d-9d1e1b4a4c76}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F Inlet Water Node, !- Name
  {23a2ae3e-3789-452b-ac0a-462c31ab2d20}, !- Inlet Port
  {cbdd833b-170e-4ff2-8295-9a4ff0460651}; !- Outlet Port

OS:Connection,
  {23a2ae3e-3789-452b-ac0a-462c31ab2d20}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  16,                                     !- Outlet Port
  {2a91477a-5a02-461a-ae5d-9d1e1b4a4c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50fc955b-5908-4b66-ba56-a8df4d8bc80b}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F Outlet Water Node, !- Name
  {a331ba95-072b-4d4c-9bc1-2a36e0400ce8}, !- Inlet Port
  {b89198ba-12f2-439a-abd5-046bd1b784c9}; !- Outlet Port

OS:Connection,
  {cbdd833b-170e-4ff2-8295-9a4ff0460651}, !- Handle
  {2a91477a-5a02-461a-ae5d-9d1e1b4a4c76}, !- Source Object
  3,                                      !- Outlet Port
  {af3c3788-de53-419e-91d4-14962b756c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a331ba95-072b-4d4c-9bc1-2a36e0400ce8}, !- Handle
  {af3c3788-de53-419e-91d4-14962b756c11}, !- Source Object
  3,                                      !- Outlet Port
  {50fc955b-5908-4b66-ba56-a8df4d8bc80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89198ba-12f2-439a-abd5-046bd1b784c9}, !- Handle
  {50fc955b-5908-4b66-ba56-a8df4d8bc80b}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {df33d8d1-aa40-46ef-bb7f-6ef085890cd7}, !- Handle
  Floor 1 Procedure Room 0.0333gpm 140F,  !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9fd6be69-0325-4b77-b2e2-f23dbb09bf99}, !- Handle
  Floor 1 Procedure Room Service Water Use 0.0333gpm 140F, !- Name
  {df33d8d1-aa40-46ef-bb7f-6ef085890cd7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8dd39db3-d914-4297-b8a7-3e9aa9c397a7}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F, !- Name
  {20b8f9b5-73e5-4152-a54c-fac17e13dbef}, !- Inlet Node Name
  {f924c7af-c721-4350-aa2a-84364b34dca7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fd6be69-0325-4b77-b2e2-f23dbb09bf99}; !- Water Use Equipment Name 1

OS:Node,
  {6f565089-cfe8-4136-89f6-b872bf6c2d90}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {82645e23-8f21-4456-9ab4-023218bba52f}, !- Inlet Port
  {20b8f9b5-73e5-4152-a54c-fac17e13dbef}; !- Outlet Port

OS:Connection,
  {82645e23-8f21-4456-9ab4-023218bba52f}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  17,                                     !- Outlet Port
  {6f565089-cfe8-4136-89f6-b872bf6c2d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364bf269-b758-4e34-8535-965b78cd6aeb}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {f924c7af-c721-4350-aa2a-84364b34dca7}, !- Inlet Port
  {1096a545-1588-441e-8335-b056fb650470}; !- Outlet Port

OS:Connection,
  {20b8f9b5-73e5-4152-a54c-fac17e13dbef}, !- Handle
  {6f565089-cfe8-4136-89f6-b872bf6c2d90}, !- Source Object
  3,                                      !- Outlet Port
  {8dd39db3-d914-4297-b8a7-3e9aa9c397a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f924c7af-c721-4350-aa2a-84364b34dca7}, !- Handle
  {8dd39db3-d914-4297-b8a7-3e9aa9c397a7}, !- Source Object
  3,                                      !- Outlet Port
  {364bf269-b758-4e34-8535-965b78cd6aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1096a545-1588-441e-8335-b056fb650470}, !- Handle
  {364bf269-b758-4e34-8535-965b78cd6aeb}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {31cb8e3a-bf99-4435-8165-9f0fb29da0f0}, !- Handle
  Floor 2 X-Ray 0.0333gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {51008f39-3c60-43a9-8206-3873501d89a5}, !- Target Temperature Schedule Name
  {bc1dc7d6-ea99-41bf-9829-5d61ace39766}, !- Sensible Fraction Schedule Name
  {0a630359-1cb2-44fc-a6f1-4bb804055d55}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e90e48d3-0c2a-4bfc-86cf-7233e87cd18a}, !- Handle
  Floor 2 X-Ray Service Water Use 0.0333gpm 140F, !- Name
  {31cb8e3a-bf99-4435-8165-9f0fb29da0f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {203ba6e4-bc4b-46f6-9985-0bb6a0fbd219}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ac7f39f0-7edf-46c9-8418-42b680b40ef7}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F,       !- Name
  {06fc5a24-b8d9-4478-9c4b-04a4f725f20e}, !- Inlet Node Name
  {6942c1ed-95fa-4734-863d-f9e65447afe8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {a6e93623-b465-4ad7-8860-8a9139e1d059}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e90e48d3-0c2a-4bfc-86cf-7233e87cd18a}; !- Water Use Equipment Name 1

OS:Node,
  {d2822229-9a27-4272-9967-7170fad8b1a5}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {ff6ac1d4-e54e-46d0-baa5-d675fba5fb78}, !- Inlet Port
  {06fc5a24-b8d9-4478-9c4b-04a4f725f20e}; !- Outlet Port

OS:Connection,
  {ff6ac1d4-e54e-46d0-baa5-d675fba5fb78}, !- Handle
  {d738b56b-6b17-409b-be73-29b24b811256}, !- Source Object
  18,                                     !- Outlet Port
  {d2822229-9a27-4272-9967-7170fad8b1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1b56cd9-a339-45a1-b14b-598bcc4be196}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {6942c1ed-95fa-4734-863d-f9e65447afe8}, !- Inlet Port
  {82f3136f-2258-4759-b835-66dd58eacbe6}; !- Outlet Port

OS:Connection,
  {06fc5a24-b8d9-4478-9c4b-04a4f725f20e}, !- Handle
  {d2822229-9a27-4272-9967-7170fad8b1a5}, !- Source Object
  3,                                      !- Outlet Port
  {ac7f39f0-7edf-46c9-8418-42b680b40ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6942c1ed-95fa-4734-863d-f9e65447afe8}, !- Handle
  {ac7f39f0-7edf-46c9-8418-42b680b40ef7}, !- Source Object
  3,                                      !- Outlet Port
  {a1b56cd9-a339-45a1-b14b-598bcc4be196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f3136f-2258-4759-b835-66dd58eacbe6}, !- Handle
  {a1b56cd9-a339-45a1-b14b-598bcc4be196}, !- Source Object
  3,                                      !- Outlet Port
  {db7898a7-feb9-45b8-a0f7-fd007af1f0e5}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {8245f8fa-b9a2-4936-bc00-f02475b0a57d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  14442;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {875020d3-c837-4833-9b3c-7e1dcd06ff39}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {4d9c36e7-a7ae-4e95-b03c-6c30d42e80a6}, !- Default Day Schedule Name
  {03ca77fa-0986-4aa8-8f36-32be9d5a4467}, !- Summer Design Day Schedule Name
  {c41f6412-397a-403d-aa3e-f5f52f027c7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d9c36e7-a7ae-4e95-b03c-6c30d42e80a6}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c41f6412-397a-403d-aa3e-f5f52f027c7a}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03ca77fa-0986-4aa8-8f36-32be9d5a4467}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {77b70f71-eb7c-4fd8-8971-74b1fddba419}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8245f8fa-b9a2-4936-bc00-f02475b0a57d}, !- Exterior Lights Definition Name
  {875020d3-c837-4833-9b3c-7e1dcd06ff39}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {fe0d6d57-49c7-4d05-8834-a9d561557bd8}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {06f4cb23-5331-4cbe-85d6-57301a0e5e17}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {e512b2a8-c1d8-4b3f-900b-40697c1f83df}, !- Handle
  Always Off Discrete,                    !- Name
  {20a5cc63-3bbd-4dac-9c9d-5908accab1e3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {20a5cc63-3bbd-4dac-9c9d-5908accab1e3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {05be7701-6f9d-4326-8e5b-08696c33ad19}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {ec0521d5-0bb6-4974-8205-a275855ba820}, !- Default Day Schedule Name
  {246e69e3-451b-4cf1-b24c-32d2025e5496}, !- Summer Design Day Schedule Name
  {25400918-2908-44eb-90e5-7d052b20fca7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec0521d5-0bb6-4974-8205-a275855ba820}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {25400918-2908-44eb-90e5-7d052b20fca7}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {246e69e3-451b-4cf1-b24c-32d2025e5496}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80e08624-f463-4273-b539-ebbfa6d8ff8d}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH,  !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {3bfbaedb-d092-4571-8acc-3e20ec4f7a0a}, !- Default Day Schedule Name
  {5c0ef386-101a-4219-b4ee-dfdc02953910}, !- Summer Design Day Schedule Name
  {3b78debe-1913-4083-945b-f15fdf384efa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3bfbaedb-d092-4571-8acc-3e20ec4f7a0a}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Default, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b78debe-1913-4083-945b-f15fdf384efa}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5c0ef386-101a-4219-b4ee-dfdc02953910}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bb7d887-c918-4fd3-802f-13a480d0e51d}, !- Handle
  Schedule Rule 30,                       !- Name
  {80e08624-f463-4273-b539-ebbfa6d8ff8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6aea6af5-dedb-4299-b3be-7c28f8483f07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aea6af5-dedb-4299-b3be-7c28f8483f07}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {87db52ed-ef7d-4d55-a725-8c029673c9ba}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bb5c6028-6c98-45d2-92e9-d84ecb724fec}, !- Handle
  ems_PVAV_Outpatient_F1_HtgSch0,         !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {75b597cf-5e35-46fc-b57c-1a003554ba3a}, !- Handle
  ems_PVAV_Outpatient_F1_ClgSch0,         !- Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {27b7c910-1e38-45cf-ac80-46cfda6a9a70}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 1
  SET {75b597cf-5e35-46fc-b57c-1a003554ba3a} = 29.4, !- Program Line 2
  SET {bb5c6028-6c98-45d2-92e9-d84ecb724fec} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 4
  SET {75b597cf-5e35-46fc-b57c-1a003554ba3a} = 29.4, !- Program Line 5
  SET {bb5c6028-6c98-45d2-92e9-d84ecb724fec} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 7
  SET {75b597cf-5e35-46fc-b57c-1a003554ba3a} = 29.4, !- Program Line 8
  SET {bb5c6028-6c98-45d2-92e9-d84ecb724fec} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 10
  SET {75b597cf-5e35-46fc-b57c-1a003554ba3a} = 29.4, !- Program Line 11
  SET {bb5c6028-6c98-45d2-92e9-d84ecb724fec} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {75b597cf-5e35-46fc-b57c-1a003554ba3a} = NULL, !- Program Line 14
  SET {bb5c6028-6c98-45d2-92e9-d84ecb724fec} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e44ea585-23f2-4721-8aa8-4a1267b7a62e}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {27b7c910-1e38-45cf-ac80-46cfda6a9a70}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84}, !- Handle
  ems_PVAV_Outpatient_F1_HtgSch1,         !- Name
  {d140c5ba-70e7-4bf9-a1b4-f40ad180685f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {dbf4c380-17fe-42bb-a982-4cba401de33d}, !- Handle
  ems_PVAV_Outpatient_F1_ClgSch1,         !- Name
  {7e693383-611c-445b-80d3-f9b714acfaed}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {95ffdbc6-4d82-4e3f-832c-1157c13112bd}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 1
  SET {dbf4c380-17fe-42bb-a982-4cba401de33d} = 29.4, !- Program Line 2
  SET {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 4
  SET {dbf4c380-17fe-42bb-a982-4cba401de33d} = 29.4, !- Program Line 5
  SET {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 7
  SET {dbf4c380-17fe-42bb-a982-4cba401de33d} = 29.4, !- Program Line 8
  SET {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}<23.9 && {87db52ed-ef7d-4d55-a725-8c029673c9ba}>1.7, !- Program Line 10
  SET {dbf4c380-17fe-42bb-a982-4cba401de33d} = 29.4, !- Program Line 11
  SET {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {dbf4c380-17fe-42bb-a982-4cba401de33d} = NULL, !- Program Line 14
  SET {ac0e6104-d308-4e9c-bc7a-aa4fc1460b84} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4c7b1f77-07d8-4414-b4f9-b330d8c6a442}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {95ffdbc6-4d82-4e3f-832c-1157c13112bd}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e456aa99-e15b-461e-8f6b-47c3c1930959}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5f4c35a5-4fce-4f0c-8509-5fff062d0e32}, !- Handle
  ems_PVAV_Outpatient_F2_F3_HtgSch0,      !- Name
  {bca4f939-6116-47ed-a940-b2cf4d90a72d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {7a4ca79d-b29a-4746-8854-46d2235adfda}, !- Handle
  ems_PVAV_Outpatient_F2_F3_ClgSch0,      !- Name
  {a9254231-22b6-46f2-b9f5-6d09ff01f468}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8539cc40-0e08-4795-bad5-b8f546dba094}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e456aa99-e15b-461e-8f6b-47c3c1930959}<23.9 && {e456aa99-e15b-461e-8f6b-47c3c1930959}>1.7, !- Program Line 1
  SET {7a4ca79d-b29a-4746-8854-46d2235adfda} = 29.4, !- Program Line 2
  SET {5f4c35a5-4fce-4f0c-8509-5fff062d0e32} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e456aa99-e15b-461e-8f6b-47c3c1930959}<23.9 && {e456aa99-e15b-461e-8f6b-47c3c1930959}>1.7, !- Program Line 4
  SET {7a4ca79d-b29a-4746-8854-46d2235adfda} = 29.4, !- Program Line 5
  SET {5f4c35a5-4fce-4f0c-8509-5fff062d0e32} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e456aa99-e15b-461e-8f6b-47c3c1930959}<23.9 && {e456aa99-e15b-461e-8f6b-47c3c1930959}>1.7, !- Program Line 7
  SET {7a4ca79d-b29a-4746-8854-46d2235adfda} = 29.4, !- Program Line 8
  SET {5f4c35a5-4fce-4f0c-8509-5fff062d0e32} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e456aa99-e15b-461e-8f6b-47c3c1930959}<23.9 && {e456aa99-e15b-461e-8f6b-47c3c1930959}>1.7, !- Program Line 10
  SET {7a4ca79d-b29a-4746-8854-46d2235adfda} = 29.4, !- Program Line 11
  SET {5f4c35a5-4fce-4f0c-8509-5fff062d0e32} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7a4ca79d-b29a-4746-8854-46d2235adfda} = NULL, !- Program Line 14
  SET {5f4c35a5-4fce-4f0c-8509-5fff062d0e32} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bb8cfb30-45fc-4af2-8bb1-47b4bdf290eb}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8539cc40-0e08-4795-bad5-b8f546dba094}; !- Program Name 1

OS:Curve:Biquadratic,
  {ee9af13e-f4ca-4ff8-8c6f-a025e01e27e9}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe1cc9bf-35f0-443b-9913-83a5f4cb34c0}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acc71b83-8303-4470-8172-fe869858c4d8}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {cbac809e-90dc-481e-8aeb-429eaa1c4494}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60b02302-fe22-489d-8bcd-92d3285eb194}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1337de5-ca59-43dd-a11d-072e0e5b4662}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {f03cd69a-d1e0-4b8b-a4b5-65d5f58165eb}, !- Handle
  {fc10db19-a1d3-4a64-bda8-f9af0a64d852}; !- Object Name

OS:Schedule:Ruleset,
  {e163636a-ba59-4c23-8f68-09a3aac30ba7}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {ea9abe5a-42b6-4861-a4a7-1330b628419d}, !- Default Day Schedule Name
  {4b158e12-766f-4a65-89c8-25c7edda1f70}, !- Summer Design Day Schedule Name
  {c5d644e6-4e8d-4a87-9b9a-c3fbd7d43d1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea9abe5a-42b6-4861-a4a7-1330b628419d}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default 1, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b158e12-766f-4a65-89c8-25c7edda1f70}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day 1, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5d644e6-4e8d-4a87-9b9a-c3fbd7d43d1f}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day 1, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb28034f-05bb-43b3-b85a-050de9b80c1f}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  {b73089ef-24cd-40e4-a279-d21be0b74e7b}, !- Default Day Schedule Name
  {12f716ff-9c4e-478e-95d9-38dbb93c79d7}, !- Summer Design Day Schedule Name
  {63101c2d-facb-4cef-9940-9fe88bbb1bc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b73089ef-24cd-40e4-a279-d21be0b74e7b}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default inverted, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12f716ff-9c4e-478e-95d9-38dbb93c79d7}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day inverted 1, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63101c2d-facb-4cef-9940-9fe88bbb1bc5}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day inverted 1, !- Name
  {c67d1474-f26b-48eb-8d28-f44bd71f717d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Output:Variable,
  {28c31cac-0c2b-4164-82bf-88cc96768d39}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cf9476b5-8265-4ddc-b037-3b84dc835140}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {79e7c2cc-3890-42ee-b80d-6a8fcc94aee1}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e5a91be0-9f3b-49c2-94a3-ae45f1356a56}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {88633604-643d-48ec-bf99-bbf3c2e3c383}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {82731bda-bd3b-48fa-90e9-7ed139dd14ac}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e28e6b93-a8e2-4bd0-a275-9d77f1b3e44f}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae8fb745-d171-4bbd-a197-60f5fd413b7c}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {65e21f48-7754-4ecc-8637-903c7924da70}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e22d3c6-e96c-472f-9c85-3f1e1d5883e8}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12d84f70-5d16-4230-97a6-50d8bcd06fe4}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {813157d1-6468-40b5-a4c1-9888df863b3f}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43910470-a21c-427c-9fa4-af4d4ec27d39}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {93aeb1e7-5a2e-4fb0-a4bb-913919702f19}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9dada069-85da-44b7-994d-60bc12ecedee}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0801e35c-1982-4475-a778-dc4327d664e8}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ffbe215-29ab-43cd-9174-482e56ecba78}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

