  {0db1eb8d-b9eb-4cfa-8dba-05a0fbf58c07}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d64984c-9da1-4dd2-8778-035e57c0c15f}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4fe562c-ef88-44f1-acf2-8dcd096dc6b9}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e501a31-f303-41ed-81ad-eebae8d95c2e}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fabfeb56-6fb3-4d7e-84f5-df39abdf19cf}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45885d67-28eb-4261-b74c-31fe5c6f21e2}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {226fd50e-e449-496b-bf8b-25513794da21}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {381102f7-43c6-49f9-8d34-8495223cd8b9}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6df8d69-1eff-4538-8a1c-7649769c34de}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b6b5dda-0e58-4267-a6ce-da7642145f9c}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1fd815eb-f2f7-437d-a21c-775ce967867f}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {365a0f12-16ef-4de3-b298-6d73522b75a0}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7aea30b-1e09-4c5f-a10b-126f7a5c0d52}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5a9d4ea-d1a9-4525-b979-898bfaefc39b}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99094874-6f9c-4bb5-adcc-a0c963526324}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a75bbca0-fb15-49be-ab74-fdfc932afb2d}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1de6e82-fa3e-40f0-8cca-f8cb62a72756}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c163548f-643e-43dc-92cb-3e68b06e843c}, !- Handle
  SW Stair Mass,                          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea156048-36fc-4820-a9a8-64e72839f2ec}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d76c4f9-7b65-424e-b6d5-c9c7e08c4b22}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0919487-5b8b-4f58-9a9b-2b26ba730647}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bcf0045-a986-45c4-89ff-c45c82474021}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17ffd3aa-dae7-46a9-b7e1-fdd95661d28a}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fe0a296-b071-48a0-902b-a1a49b57b073}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1de6489-436b-4b2a-9a36-950cff1a8088}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b99e7d8-3fb0-4dc3-a7e1-729a40ec3c91}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ecdcf1f-0b7b-46d6-a2e0-76fa02cc744e}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9303c798-7f3f-4342-925d-8425b7761ff0}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c83727c-8c2a-4cf6-a02a-0cea0a78911d}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a8e8e05-4f2e-43f5-b231-64f1ad52c7e5}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3830f086-4cc4-44d4-a9df-a0230601c89d}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8e6495f-94ac-42c0-9694-b4a7120225cb}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a07558e-1bfa-447f-a6e5-f61356c8b19c}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c4de208-82da-4d95-8949-2ab36683a205}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfc54dd8-51e9-4bc1-aff0-89bb8c4e40fc}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49887ef3-bb47-415f-9dff-5a9ab250fcb4}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {531c680d-818a-44a5-97d6-f3cc90f4e308}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dabfc386-7e21-4fb1-a4c2-4ee774e42b66}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba2c4377-6d08-4b50-99f1-fc82386d44c8}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ec0562c-6a99-401c-ac8d-ad409fd93e48}, !- Handle
  NW Elevator Mass,                       !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ccda8edf-8ffe-4d06-bd8e-678cef194a38}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21e54fea-3fbd-4b52-9ad4-9999213971c9}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4102637d-fbb0-4788-bb91-6819d58363ee}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a841f7a9-d8c8-49e6-8cb3-973897d537a7}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f952c16a-e570-417c-8114-4e1e5a80a320}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf77302b-92ca-447c-aa4f-9a4b2a4ee3e0}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5320fe1-9dfc-4c25-ad59-d5e109ab43e0}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10e48272-2443-47b9-87a6-846d215dc814}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e115dc5-898c-4dc7-be5e-115b4de73ddd}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f8b87ea-661d-48b6-83ea-1b20cba173e8}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a575c5c-5526-4148-9599-8d3aa2acb391}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b10e341c-6939-4847-afff-c15ae152f23d}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bedac7e-8f58-43b1-9f29-3b154965cb89}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b243aa6a-ac08-48a2-8792-8844c8483fff}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e4f1b18-84f7-4c27-b227-a84fe7078b21}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c30740bb-774c-4dd2-b1b0-4c7128fac3e8}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fab671d-6355-45a3-a503-e66be588a549}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a84a01ca-75af-4898-841c-1b7f6d72701c}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0b0db77-1d5b-4078-a6e8-3c49ab5dd31e}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a0dd667-b34a-4906-b717-f50acb3ad25b}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f962683-75a4-4d57-b740-68c017427454}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d76a442-33c5-44b6-bc14-04388426d408}, !- Handle
  NW Stair Mass,                          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec87dca0-fde2-419e-8601-2402d2228c87}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80326bab-b2d7-48ec-8fc9-89fc710e4a86}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21fcd89c-782c-4d33-9055-22d3ee51af42}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d593f527-9cfa-4d7f-8b08-f977c6bf9f84}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed8238ec-286b-4510-a3f5-1729e1aea278}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aff7b74a-9328-43cf-9902-ab402463fd7f}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3723da04-4ca1-4b27-812f-23f45567aeb8}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a569cdf-a461-42cd-aabc-696b9d7cfc8f}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {843970a9-a50c-4783-9851-70d8b7f4776d}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1abe8587-aaf8-4857-9a6e-0c3620fc27b4}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5964b721-8133-4732-af24-423ea8d40048}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a716f443-d33e-401e-a266-96e0eb18c12b}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3488a3d-26b8-4076-8889-7aaa070d5d6d}, !- Handle
  NE Stair Mass,                          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a94e364a-e3de-4716-a06a-8a42b86898b9}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {043ff67e-1e21-418a-914f-b72a0cb7da2a}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c03cf6c0-e0fc-40d2-bb30-fbc2a2a34337}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99ade2d8-c656-4f12-81e8-ecd2c9057dde}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df1ab819-29df-4c55-a873-ef995a425749}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c5beb9b-ea1a-4136-acb6-990a9da9a01c}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64b76218-2643-474b-bd94-b0647bbd434e}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {edee67ff-06ef-4cfc-94ce-8dd4959cb424}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f61a61a-dd6c-45e4-9af5-708b93278216}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a0eb0cf-d39c-47f4-9cec-1a1c02170581}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4da87b8c-ed3e-45e9-82de-3478860086f8}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4d6ad1c-d58b-4623-9da2-ded08181c0d5}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f677d718-6d00-4743-b853-9d796ed870da}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b81f1c9-3534-4104-9c8c-25c8def51445}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {626fc5dc-c850-442f-811c-7c4821b8cbb4}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {7613aa9b-a13b-48c2-b807-1de1dbfb5321}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9904a5a9-95a7-4388-a9d8-7b1ececf263f}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7283a303-3bf9-454e-ac00-ece74fc5eb4f}, !- Plant Side Inlet Node Name
  {08ccec78-71ec-451d-88e8-a5e8eee8d1de}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a9e09e59-d7df-4da6-ab4a-c94b812088be}, !- Demand Side Inlet Node Name
  {4469f864-8aaa-4939-9ad4-0b4315d2524a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dac6a9f8-8ea3-4646-ae84-d6a71e69b1cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Demand Mixer Name
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Demand Splitter Name
  {3a01b1f2-f496-4ada-a7bb-779459e72edb}, !- Supply Mixer Name
  {20d30483-9e41-4d06-a1bd-488a40a28269}; !- Supply Splitter Name

OS:Node,
  {49d66b04-0be7-4b9f-9b5c-3857943057ae}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {7283a303-3bf9-454e-ac00-ece74fc5eb4f}, !- Inlet Port
  {ae9aa7b7-fa8b-4f95-ae76-9eb53b813440}; !- Outlet Port

OS:Node,
  {9904a5a9-95a7-4388-a9d8-7b1ececf263f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {66cd9f54-45dc-47d5-80cc-feace46c4ca3}, !- Inlet Port
  {08ccec78-71ec-451d-88e8-a5e8eee8d1de}; !- Outlet Port

OS:Node,
  {a7e70d3d-08a3-4f02-8e0f-86f0a495e22e}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {34efc478-4f1a-44b6-8c40-05f6de5aabd3}, !- Inlet Port
  {d1c3a56d-2aaf-449a-bc98-09acad388a13}; !- Outlet Port

OS:Connector:Mixer,
  {3a01b1f2-f496-4ada-a7bb-779459e72edb}, !- Handle
  Connector Mixer 3,                      !- Name
  {51611f0d-0d25-4036-b454-989e197bca5d}, !- Outlet Branch Name
  {d5e97fc3-80ab-412a-b3fa-9d3ff391b402}, !- Inlet Branch Name 1
  {4e206c42-cb4a-47fb-8916-a3df9230905c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {20d30483-9e41-4d06-a1bd-488a40a28269}, !- Handle
  Connector Splitter 3,                   !- Name
  {8026df93-9028-438d-ae39-cbd68836ded3}, !- Inlet Branch Name
  {34efc478-4f1a-44b6-8c40-05f6de5aabd3}, !- Outlet Branch Name 1
  {06e1f4e3-3740-49a6-99f7-31a08e5533c6}; !- Outlet Branch Name 2

OS:Connection,
  {7283a303-3bf9-454e-ac00-ece74fc5eb4f}, !- Handle
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Source Object
  14,                                     !- Outlet Port
  {49d66b04-0be7-4b9f-9b5c-3857943057ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34efc478-4f1a-44b6-8c40-05f6de5aabd3}, !- Handle
  {20d30483-9e41-4d06-a1bd-488a40a28269}, !- Source Object
  3,                                      !- Outlet Port
  {a7e70d3d-08a3-4f02-8e0f-86f0a495e22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ccec78-71ec-451d-88e8-a5e8eee8d1de}, !- Handle
  {9904a5a9-95a7-4388-a9d8-7b1ececf263f}, !- Source Object
  3,                                      !- Outlet Port
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a300e32b-164a-49f2-8182-e0eaa3c5c85d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a9e09e59-d7df-4da6-ab4a-c94b812088be}, !- Inlet Port
  {ced9f357-df2f-4f8e-a5c2-2d85278348c6}; !- Outlet Port

OS:Node,
  {14bf0d86-6a9e-4c85-bdba-e0d50efc6964}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {aedac7f5-ce73-4c28-a678-d9dfe8e59015}, !- Inlet Port
  {4469f864-8aaa-4939-9ad4-0b4315d2524a}; !- Outlet Port

OS:Node,
  {d87e7ce7-7c96-41ba-98fc-b5b5a2392a11}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {153a5519-77b0-4b2d-be57-637631c796d5}, !- Inlet Port
  {3771db7a-cf17-4b3f-8882-fc534c675259}; !- Outlet Port

OS:Connector:Mixer,
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Handle
  Connector Mixer 4,                      !- Name
  {716886e5-62f1-4ad6-9366-84a3546ec9e8}, !- Outlet Branch Name
  {f0d30e7e-daf9-45f7-a92f-7304b7270e71}, !- Inlet Branch Name 1
  {c6e28be9-5179-4de9-bd3c-aeed88a0887c}, !- Inlet Branch Name 2
  {2e72f4a2-0bb6-4dc8-b347-45884683ef2e}, !- Inlet Branch Name 3
  {6f17e667-ee7a-43c5-8f6e-2ff0b68d1f1c}, !- Inlet Branch Name 4
  {d9007b8e-970f-46ad-b75c-c5c025959d50}, !- Inlet Branch Name 5
  {c03d9684-b111-4f3a-975d-2613b4dc5664}, !- Inlet Branch Name 6
  {cf9b989a-a39a-438c-80f6-8ffd8f7896f7}, !- Inlet Branch Name 7
  {0d50e301-07ae-4d4b-a724-c5feffe703c8}, !- Inlet Branch Name 8
  {d527d618-44fe-45b2-b05d-a92c2b47a2d6}, !- Inlet Branch Name 9
  {4f8f8108-b204-4b64-9c06-42752b556fb7}, !- Inlet Branch Name 10
  {9650e7b9-4ebd-481f-bef6-5e1222527c62}, !- Inlet Branch Name 11
  {1fa11206-996d-4650-a4d1-ccd2bd173be7}, !- Inlet Branch Name 12
  {ad3d4d6e-19c6-4e50-b3c7-81c5d2900dfa}, !- Inlet Branch Name 13
  {c69aeb77-5bd5-4d6b-85bc-92bca392c83b}, !- Inlet Branch Name 14
  {dec9f921-1d7e-4499-a844-e51d2918cafd}, !- Inlet Branch Name 15
  {d311af42-e1ce-4976-8e46-b6521830df81}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Handle
  Connector Splitter 4,                   !- Name
  {ced9f357-df2f-4f8e-a5c2-2d85278348c6}, !- Inlet Branch Name
  {153a5519-77b0-4b2d-be57-637631c796d5}, !- Outlet Branch Name 1
  {16245dfa-165d-4ad0-b725-590ed6ad0e30}, !- Outlet Branch Name 2
  {9836ffb4-fd21-4aef-9416-739126893d65}, !- Outlet Branch Name 3
  {5414d9db-e700-4ea7-8ccc-ec8aad10abe3}, !- Outlet Branch Name 4
  {ba52b7fa-2c7e-413f-ad5d-82db361e7007}, !- Outlet Branch Name 5
  {84d7e661-c544-4b84-b577-8b29165c77f1}, !- Outlet Branch Name 6
  {bb9b6a42-a980-42a7-9030-b65e93fa180d}, !- Outlet Branch Name 7
  {e26d7fc2-daa1-463a-9171-b917b4c21717}, !- Outlet Branch Name 8
  {5a0e5cc1-3dd7-472f-bff2-e16af942618f}, !- Outlet Branch Name 9
  {14b886ab-9df0-483c-b6bc-a275bfe17655}, !- Outlet Branch Name 10
  {3ff8e323-9447-48ef-8382-35d3e388c0ae}, !- Outlet Branch Name 11
  {2b543f97-0d0b-441d-9893-5f95122f9388}, !- Outlet Branch Name 12
  {3b35b603-deea-47ca-85aa-913ce83e456c}, !- Outlet Branch Name 13
  {ef06e782-c254-4cfe-904e-a2298b86ad52}, !- Outlet Branch Name 14
  {a909c74b-b550-4cb6-b120-76a950fb0170}, !- Outlet Branch Name 15
  {87593146-3fa0-4030-8b9c-b44cc71f37db}; !- Outlet Branch Name 16

OS:Connection,
  {a9e09e59-d7df-4da6-ab4a-c94b812088be}, !- Handle
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Source Object
  17,                                     !- Outlet Port
  {a300e32b-164a-49f2-8182-e0eaa3c5c85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced9f357-df2f-4f8e-a5c2-2d85278348c6}, !- Handle
  {a300e32b-164a-49f2-8182-e0eaa3c5c85d}, !- Source Object
  3,                                      !- Outlet Port
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153a5519-77b0-4b2d-be57-637631c796d5}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  3,                                      !- Outlet Port
  {d87e7ce7-7c96-41ba-98fc-b5b5a2392a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4469f864-8aaa-4939-9ad4-0b4315d2524a}, !- Handle
  {14bf0d86-6a9e-4c85-bdba-e0d50efc6964}, !- Source Object
  3,                                      !- Outlet Port
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6707a0c1-1670-482e-9b35-896a295dd554}, !- Handle
  {a2e9bbd5-ec9a-4dec-81e2-29eda8a0c551}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dac6a9f8-8ea3-4646-ae84-d6a71e69b1cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  {0fe58ffa-0df1-4037-ad92-420b1047fc24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fe58ffa-0df1-4037-ad92-420b1047fc24}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6bd9585b-9db3-458b-98c9-b916dc259546}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Schedule Name
  {9904a5a9-95a7-4388-a9d8-7b1ececf263f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {aa8e4c5e-e51a-46ff-8cd6-c0a045b5a9cc}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {ae9aa7b7-fa8b-4f95-ae76-9eb53b813440}, !- Inlet Node Name
  {f57b8c55-b248-4c01-b77b-df209eeea855}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.755102040816326,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bf23bf36-b10a-4829-9081-1aeb59c2505f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f57b8c55-b248-4c01-b77b-df209eeea855}, !- Inlet Port
  {8026df93-9028-438d-ae39-cbd68836ded3}; !- Outlet Port

OS:Connection,
  {ae9aa7b7-fa8b-4f95-ae76-9eb53b813440}, !- Handle
  {49d66b04-0be7-4b9f-9b5c-3857943057ae}, !- Source Object
  3,                                      !- Outlet Port
  {aa8e4c5e-e51a-46ff-8cd6-c0a045b5a9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57b8c55-b248-4c01-b77b-df209eeea855}, !- Handle
  {aa8e4c5e-e51a-46ff-8cd6-c0a045b5a9cc}, !- Source Object
  3,                                      !- Outlet Port
  {bf23bf36-b10a-4829-9081-1aeb59c2505f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8026df93-9028-438d-ae39-cbd68836ded3}, !- Handle
  {bf23bf36-b10a-4829-9081-1aeb59c2505f}, !- Source Object
  3,                                      !- Outlet Port
  {20d30483-9e41-4d06-a1bd-488a40a28269}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {441415c3-d959-4656-96aa-bd17afef0b97}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  6496.3206992319,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  6496.3206992319,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {6041fa3b-b978-4d2f-9199-417feccb7136}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d1c3a56d-2aaf-449a-bc98-09acad388a13}, !- Use Side Inlet Node Name
  {c4dd6372-9b4c-413f-a7db-e98f5005c3fb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {19535bc2-95cb-4f73-bda5-1c35db684efa}, !- Handle
  Schedule Day 1,                         !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c4329a77-b038-4e08-9b04-79269c641a80}, !- Handle
  Schedule Day 2,                         !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4d67949c-009d-4a11-86be-fd6bcf3e2532}, !- Handle
  {441415c3-d959-4656-96aa-bd17afef0b97}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {1fa90a9d-5ecf-4572-9907-6faff3c760de}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {c4dd6372-9b4c-413f-a7db-e98f5005c3fb}, !- Inlet Port
  {d5e97fc3-80ab-412a-b3fa-9d3ff391b402}; !- Outlet Port

OS:Connection,
  {d1c3a56d-2aaf-449a-bc98-09acad388a13}, !- Handle
  {a7e70d3d-08a3-4f02-8e0f-86f0a495e22e}, !- Source Object
  3,                                      !- Outlet Port
  {441415c3-d959-4656-96aa-bd17afef0b97}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c4dd6372-9b4c-413f-a7db-e98f5005c3fb}, !- Handle
  {441415c3-d959-4656-96aa-bd17afef0b97}, !- Source Object
  32,                                     !- Outlet Port
  {1fa90a9d-5ecf-4572-9907-6faff3c760de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e97fc3-80ab-412a-b3fa-9d3ff391b402}, !- Handle
  {1fa90a9d-5ecf-4572-9907-6faff3c760de}, !- Source Object
  3,                                      !- Outlet Port
  {3a01b1f2-f496-4ada-a7bb-779459e72edb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f89a5d11-6045-43bb-9dbe-df56f7087989}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1bacda47-c850-4f96-b890-935fcb49e72a}, !- Inlet Node Name
  {abbc5a26-8ed5-40dd-b14b-15231651cb4b}; !- Outlet Node Name

OS:Node,
  {67e7036b-9283-4233-915e-83addf25deaa}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {06e1f4e3-3740-49a6-99f7-31a08e5533c6}, !- Inlet Port
  {1bacda47-c850-4f96-b890-935fcb49e72a}; !- Outlet Port

OS:Connection,
  {06e1f4e3-3740-49a6-99f7-31a08e5533c6}, !- Handle
  {20d30483-9e41-4d06-a1bd-488a40a28269}, !- Source Object
  4,                                      !- Outlet Port
  {67e7036b-9283-4233-915e-83addf25deaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05e3db9d-e07c-4cb5-850d-f9b01223024f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {abbc5a26-8ed5-40dd-b14b-15231651cb4b}, !- Inlet Port
  {4e206c42-cb4a-47fb-8916-a3df9230905c}; !- Outlet Port

OS:Connection,
  {1bacda47-c850-4f96-b890-935fcb49e72a}, !- Handle
  {67e7036b-9283-4233-915e-83addf25deaa}, !- Source Object
  3,                                      !- Outlet Port
  {f89a5d11-6045-43bb-9dbe-df56f7087989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbc5a26-8ed5-40dd-b14b-15231651cb4b}, !- Handle
  {f89a5d11-6045-43bb-9dbe-df56f7087989}, !- Source Object
  3,                                      !- Outlet Port
  {05e3db9d-e07c-4cb5-850d-f9b01223024f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e206c42-cb4a-47fb-8916-a3df9230905c}, !- Handle
  {05e3db9d-e07c-4cb5-850d-f9b01223024f}, !- Source Object
  3,                                      !- Outlet Port
  {3a01b1f2-f496-4ada-a7bb-779459e72edb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f9f4fcb-83a4-48c9-9a9b-d34087d984ae}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3771db7a-cf17-4b3f-8882-fc534c675259}, !- Inlet Node Name
  {09855711-2f36-4165-be40-7fe1cf010f82}; !- Outlet Node Name

OS:Node,
  {0d94b0ab-9eab-4fc7-bc56-57ef5ca07699}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {09855711-2f36-4165-be40-7fe1cf010f82}, !- Inlet Port
  {f0d30e7e-daf9-45f7-a92f-7304b7270e71}; !- Outlet Port

OS:Connection,
  {3771db7a-cf17-4b3f-8882-fc534c675259}, !- Handle
  {d87e7ce7-7c96-41ba-98fc-b5b5a2392a11}, !- Source Object
  3,                                      !- Outlet Port
  {4f9f4fcb-83a4-48c9-9a9b-d34087d984ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09855711-2f36-4165-be40-7fe1cf010f82}, !- Handle
  {4f9f4fcb-83a4-48c9-9a9b-d34087d984ae}, !- Source Object
  3,                                      !- Outlet Port
  {0d94b0ab-9eab-4fc7-bc56-57ef5ca07699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d30e7e-daf9-45f7-a92f-7304b7270e71}, !- Handle
  {0d94b0ab-9eab-4fc7-bc56-57ef5ca07699}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a312629-9243-4947-a384-bb21b79c8d59}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9542a7f6-cf42-495c-b414-fa03256627ae}, !- Inlet Node Name
  {66cd9f54-45dc-47d5-80cc-feace46c4ca3}; !- Outlet Node Name

OS:Node,
  {375c0a51-c804-4426-80db-093d04008bad}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {51611f0d-0d25-4036-b454-989e197bca5d}, !- Inlet Port
  {9542a7f6-cf42-495c-b414-fa03256627ae}; !- Outlet Port

OS:Connection,
  {51611f0d-0d25-4036-b454-989e197bca5d}, !- Handle
  {3a01b1f2-f496-4ada-a7bb-779459e72edb}, !- Source Object
  2,                                      !- Outlet Port
  {375c0a51-c804-4426-80db-093d04008bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9542a7f6-cf42-495c-b414-fa03256627ae}, !- Handle
  {375c0a51-c804-4426-80db-093d04008bad}, !- Source Object
  3,                                      !- Outlet Port
  {6a312629-9243-4947-a384-bb21b79c8d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cd9f54-45dc-47d5-80cc-feace46c4ca3}, !- Handle
  {6a312629-9243-4947-a384-bb21b79c8d59}, !- Source Object
  3,                                      !- Outlet Port
  {9904a5a9-95a7-4388-a9d8-7b1ececf263f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb79f1c3-fc8c-4605-8b0f-dc5f4bdacc07}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {14040354-6b2f-4f3c-911b-9c0f03954a83}, !- Inlet Node Name
  {aedac7f5-ce73-4c28-a678-d9dfe8e59015}; !- Outlet Node Name

OS:Node,
  {cefad988-4d55-41b5-a13d-216f591a579b}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {716886e5-62f1-4ad6-9366-84a3546ec9e8}, !- Inlet Port
  {14040354-6b2f-4f3c-911b-9c0f03954a83}; !- Outlet Port

OS:Connection,
  {716886e5-62f1-4ad6-9366-84a3546ec9e8}, !- Handle
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Source Object
  2,                                      !- Outlet Port
  {cefad988-4d55-41b5-a13d-216f591a579b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14040354-6b2f-4f3c-911b-9c0f03954a83}, !- Handle
  {cefad988-4d55-41b5-a13d-216f591a579b}, !- Source Object
  3,                                      !- Outlet Port
  {cb79f1c3-fc8c-4605-8b0f-dc5f4bdacc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedac7f5-ce73-4c28-a678-d9dfe8e59015}, !- Handle
  {cb79f1c3-fc8c-4605-8b0f-dc5f4bdacc07}, !- Source Object
  3,                                      !- Outlet Port
  {14bf0d86-6a9e-4c85-bdba-e0d50efc6964}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {2e0481a2-c933-429c-a441-ea6e95dfa7ec}, !- Default Day Schedule Name
  {3f992822-7b7a-47a0-8561-20be72e0963f}, !- Summer Design Day Schedule Name
  {67739b10-4bd1-4583-93d4-ce758dd5e85c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e0481a2-c933-429c-a441-ea6e95dfa7ec}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f992822-7b7a-47a0-8561-20be72e0963f}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {117e34e9-a317-42a6-b21b-5a5b9d64b1f2}, !- Handle
  Schedule Rule 35,                       !- Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ce226f1-58a1-40cb-8b59-8765bcd9570a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ce226f1-58a1-40cb-8b59-8765bcd9570a}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {67739b10-4bd1-4583-93d4-ce758dd5e85c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {cc237b25-174b-4018-981b-2ba99efd1457}, !- Handle
  Schedule Rule 36,                       !- Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40f8dab4-b89f-418d-8a91-c6f530d13018}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40f8dab4-b89f-418d-8a91-c6f530d13018}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:WaterUse:Equipment:Definition,
  {c694282c-cc90-4dc4-b37e-43ab5feec58d}, !- Handle
  Floor 1 Anesthesia 0.0333gpm 140F,      !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {e7d1b598-057a-4c41-b8a3-e58160fda9ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7d1b598-057a-4c41-b8a3-e58160fda9ef}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {3c7f9eca-4253-4ecd-ae6b-f81247d5ef71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c7f9eca-4253-4ecd-ae6b-f81247d5ef71}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  {5bcb01a5-9cb8-4efd-b264-ce1469af0d3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bcb01a5-9cb8-4efd-b264-ce1469af0d3d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {69c6bcec-8032-4826-86a1-a01103d18b43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {962a56ea-d25a-417b-8656-0523aa359bfe}, !- Handle
  Floor 1 Anesthesia Service Water Use 0.0333gpm 140F, !- Name
  {c694282c-cc90-4dc4-b37e-43ab5feec58d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a50bdf96-684f-47e4-8ab6-6b307addc131}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F,  !- Name
  {1a8836b4-fe81-447d-95f3-7a76f0aa6faf}, !- Inlet Node Name
  {4f5948e5-fb72-4a43-b502-a6e6976d4aa8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {962a56ea-d25a-417b-8656-0523aa359bfe}; !- Water Use Equipment Name 1

OS:Node,
  {ee36c9bd-3534-4be1-9f5d-c06960fdaf7e}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {16245dfa-165d-4ad0-b725-590ed6ad0e30}, !- Inlet Port
  {1a8836b4-fe81-447d-95f3-7a76f0aa6faf}; !- Outlet Port

OS:Connection,
  {16245dfa-165d-4ad0-b725-590ed6ad0e30}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  4,                                      !- Outlet Port
  {ee36c9bd-3534-4be1-9f5d-c06960fdaf7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7c2634a-2624-4be0-a07b-dd97fd82703f}, !- Handle
  Floor 1 Anesthesia WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {4f5948e5-fb72-4a43-b502-a6e6976d4aa8}, !- Inlet Port
  {c6e28be9-5179-4de9-bd3c-aeed88a0887c}; !- Outlet Port

OS:Connection,
  {1a8836b4-fe81-447d-95f3-7a76f0aa6faf}, !- Handle
  {ee36c9bd-3534-4be1-9f5d-c06960fdaf7e}, !- Source Object
  3,                                      !- Outlet Port
  {a50bdf96-684f-47e4-8ab6-6b307addc131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5948e5-fb72-4a43-b502-a6e6976d4aa8}, !- Handle
  {a50bdf96-684f-47e4-8ab6-6b307addc131}, !- Source Object
  3,                                      !- Outlet Port
  {b7c2634a-2624-4be0-a07b-dd97fd82703f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e28be9-5179-4de9-bd3c-aeed88a0887c}, !- Handle
  {b7c2634a-2624-4be0-a07b-dd97fd82703f}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cfce4cf7-edaa-4c75-8d40-54a85494b152}, !- Handle
  Floor 1 MRI Room 0.0333gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3ee4c6d7-68cd-48d6-8f51-144efbe51d65}, !- Handle
  Floor 1 MRI Room Service Water Use 0.0333gpm 140F, !- Name
  {cfce4cf7-edaa-4c75-8d40-54a85494b152}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {31c60e4a-6d2c-48a1-b05d-01e236d0cd2e}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F,    !- Name
  {b748aaf3-2b3c-4a29-8625-225f76b586d3}, !- Inlet Node Name
  {ecdfc80b-1275-4087-8bb3-d40f0d39160a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ee4c6d7-68cd-48d6-8f51-144efbe51d65}; !- Water Use Equipment Name 1

OS:Node,
  {fe947b63-ccea-4537-bdbc-b5136f9f89ee}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {9836ffb4-fd21-4aef-9416-739126893d65}, !- Inlet Port
  {b748aaf3-2b3c-4a29-8625-225f76b586d3}; !- Outlet Port

OS:Connection,
  {9836ffb4-fd21-4aef-9416-739126893d65}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  5,                                      !- Outlet Port
  {fe947b63-ccea-4537-bdbc-b5136f9f89ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e703162-62e5-4d2c-8bbd-73f9719e68a1}, !- Handle
  Floor 1 MRI Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {ecdfc80b-1275-4087-8bb3-d40f0d39160a}, !- Inlet Port
  {2e72f4a2-0bb6-4dc8-b347-45884683ef2e}; !- Outlet Port

OS:Connection,
  {b748aaf3-2b3c-4a29-8625-225f76b586d3}, !- Handle
  {fe947b63-ccea-4537-bdbc-b5136f9f89ee}, !- Source Object
  3,                                      !- Outlet Port
  {31c60e4a-6d2c-48a1-b05d-01e236d0cd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdfc80b-1275-4087-8bb3-d40f0d39160a}, !- Handle
  {31c60e4a-6d2c-48a1-b05d-01e236d0cd2e}, !- Source Object
  3,                                      !- Outlet Port
  {8e703162-62e5-4d2c-8bbd-73f9719e68a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e72f4a2-0bb6-4dc8-b347-45884683ef2e}, !- Handle
  {8e703162-62e5-4d2c-8bbd-73f9719e68a1}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {49296f27-a98e-44cf-a216-d5bddc9a4296}, !- Handle
  Floor 1 MRI Control Room 0.0333gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {843d3674-0218-422d-b18f-46edfa6fa8c2}, !- Handle
  Floor 1 MRI Control Room Service Water Use 0.0333gpm 140F, !- Name
  {49296f27-a98e-44cf-a216-d5bddc9a4296}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {238b0ad7-4071-40e1-bc01-f05c6761eb6f}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F, !- Name
  {416e925e-77c0-4152-b8d3-87b1616fe7d5}, !- Inlet Node Name
  {1a637653-5cce-43b4-9a19-79d435bde17c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {843d3674-0218-422d-b18f-46edfa6fa8c2}; !- Water Use Equipment Name 1

OS:Node,
  {5624b4ff-aca2-4c21-8fb7-5b90364d4175}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {5414d9db-e700-4ea7-8ccc-ec8aad10abe3}, !- Inlet Port
  {416e925e-77c0-4152-b8d3-87b1616fe7d5}; !- Outlet Port

OS:Connection,
  {5414d9db-e700-4ea7-8ccc-ec8aad10abe3}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  6,                                      !- Outlet Port
  {5624b4ff-aca2-4c21-8fb7-5b90364d4175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aa092a7-f9f1-437a-90aa-e09aed82a672}, !- Handle
  Floor 1 MRI Control Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {1a637653-5cce-43b4-9a19-79d435bde17c}, !- Inlet Port
  {6f17e667-ee7a-43c5-8f6e-2ff0b68d1f1c}; !- Outlet Port

OS:Connection,
  {416e925e-77c0-4152-b8d3-87b1616fe7d5}, !- Handle
  {5624b4ff-aca2-4c21-8fb7-5b90364d4175}, !- Source Object
  3,                                      !- Outlet Port
  {238b0ad7-4071-40e1-bc01-f05c6761eb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a637653-5cce-43b4-9a19-79d435bde17c}, !- Handle
  {238b0ad7-4071-40e1-bc01-f05c6761eb6f}, !- Source Object
  3,                                      !- Outlet Port
  {7aa092a7-f9f1-437a-90aa-e09aed82a672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f17e667-ee7a-43c5-8f6e-2ff0b68d1f1c}, !- Handle
  {7aa092a7-f9f1-437a-90aa-e09aed82a672}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {331f7f89-2a75-476c-812d-ad311b0efc16}, !- Handle
  Floor 1 Operating Room 1 0.1949gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-05,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d8b2ad24-f03a-443e-af72-4686aa42a94f}, !- Handle
  Floor 1 Operating Room 1 Service Water Use 0.1949gpm 140F, !- Name
  {331f7f89-2a75-476c-812d-ad311b0efc16}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e35207b7-7fcf-431c-9283-41d20c781123}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F, !- Name
  {ec6d56ec-bd66-4a0c-8a1e-c4f76a3733d7}, !- Inlet Node Name
  {04bde4e3-8c3a-413d-bcbd-bb037f7830b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8b2ad24-f03a-443e-af72-4686aa42a94f}; !- Water Use Equipment Name 1

OS:Node,
  {08cdd7de-825e-428a-b392-25aa8ee6dbe9}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F Inlet Water Node, !- Name
  {ba52b7fa-2c7e-413f-ad5d-82db361e7007}, !- Inlet Port
  {ec6d56ec-bd66-4a0c-8a1e-c4f76a3733d7}; !- Outlet Port

OS:Connection,
  {ba52b7fa-2c7e-413f-ad5d-82db361e7007}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  7,                                      !- Outlet Port
  {08cdd7de-825e-428a-b392-25aa8ee6dbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ced8831c-764c-41e4-a1aa-98e138f687c4}, !- Handle
  Floor 1 Operating Room 1 WUC 0.1949gpm 140F Outlet Water Node, !- Name
  {04bde4e3-8c3a-413d-bcbd-bb037f7830b1}, !- Inlet Port
  {d9007b8e-970f-46ad-b75c-c5c025959d50}; !- Outlet Port

OS:Connection,
  {ec6d56ec-bd66-4a0c-8a1e-c4f76a3733d7}, !- Handle
  {08cdd7de-825e-428a-b392-25aa8ee6dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {e35207b7-7fcf-431c-9283-41d20c781123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bde4e3-8c3a-413d-bcbd-bb037f7830b1}, !- Handle
  {e35207b7-7fcf-431c-9283-41d20c781123}, !- Source Object
  3,                                      !- Outlet Port
  {ced8831c-764c-41e4-a1aa-98e138f687c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9007b8e-970f-46ad-b75c-c5c025959d50}, !- Handle
  {ced8831c-764c-41e4-a1aa-98e138f687c4}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6057ca53-e0cc-4450-96cc-1365c8fdae92}, !- Handle
  Floor 1 Operating Room 2 0.2034gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-05,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {90083d41-d6e1-4d66-9054-eedae04a8252}, !- Handle
  Floor 1 Operating Room 2 Service Water Use 0.2034gpm 140F, !- Name
  {6057ca53-e0cc-4450-96cc-1365c8fdae92}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8dcccf06-126e-4668-80ca-7c1f7a13a1a5}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F, !- Name
  {22b0bf51-8dc8-4eb2-a25d-5beddbc1b047}, !- Inlet Node Name
  {ebc137d9-2d55-400e-88ba-da6b87581402}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90083d41-d6e1-4d66-9054-eedae04a8252}; !- Water Use Equipment Name 1

OS:Node,
  {84f1d583-18eb-493a-9e5e-87ac59f72ba6}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F Inlet Water Node, !- Name
  {84d7e661-c544-4b84-b577-8b29165c77f1}, !- Inlet Port
  {22b0bf51-8dc8-4eb2-a25d-5beddbc1b047}; !- Outlet Port

OS:Connection,
  {84d7e661-c544-4b84-b577-8b29165c77f1}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  8,                                      !- Outlet Port
  {84f1d583-18eb-493a-9e5e-87ac59f72ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95ec9f8d-75c4-4a2e-b546-7df397886225}, !- Handle
  Floor 1 Operating Room 2 WUC 0.2034gpm 140F Outlet Water Node, !- Name
  {ebc137d9-2d55-400e-88ba-da6b87581402}, !- Inlet Port
  {c03d9684-b111-4f3a-975d-2613b4dc5664}; !- Outlet Port

OS:Connection,
  {22b0bf51-8dc8-4eb2-a25d-5beddbc1b047}, !- Handle
  {84f1d583-18eb-493a-9e5e-87ac59f72ba6}, !- Source Object
  3,                                      !- Outlet Port
  {8dcccf06-126e-4668-80ca-7c1f7a13a1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc137d9-2d55-400e-88ba-da6b87581402}, !- Handle
  {8dcccf06-126e-4668-80ca-7c1f7a13a1a5}, !- Source Object
  3,                                      !- Outlet Port
  {95ec9f8d-75c4-4a2e-b546-7df397886225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03d9684-b111-4f3a-975d-2613b4dc5664}, !- Handle
  {95ec9f8d-75c4-4a2e-b546-7df397886225}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bfa73232-51c1-4be1-8ae0-1156a4d9792a}, !- Handle
  Floor 1 Operating Room 3 0.2017gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-05,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {51c5df64-f1c6-4051-bf14-68d9b2b88688}, !- Handle
  Floor 1 Operating Room 3 Service Water Use 0.2017gpm 140F, !- Name
  {bfa73232-51c1-4be1-8ae0-1156a4d9792a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7a126901-9661-4b76-ad1d-f7f746e122ed}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F, !- Name
  {4fa7f5d4-b46a-4d1d-8781-814dd9448453}, !- Inlet Node Name
  {3d025468-8da8-4676-929f-55cb37bc85d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51c5df64-f1c6-4051-bf14-68d9b2b88688}; !- Water Use Equipment Name 1

OS:Node,
  {9818d0bb-704f-4811-ad70-c768c475c14c}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F Inlet Water Node, !- Name
  {bb9b6a42-a980-42a7-9030-b65e93fa180d}, !- Inlet Port
  {4fa7f5d4-b46a-4d1d-8781-814dd9448453}; !- Outlet Port

OS:Connection,
  {bb9b6a42-a980-42a7-9030-b65e93fa180d}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  9,                                      !- Outlet Port
  {9818d0bb-704f-4811-ad70-c768c475c14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f707ebe-389e-4731-a247-23d00f29c5e5}, !- Handle
  Floor 1 Operating Room 3 WUC 0.2017gpm 140F Outlet Water Node, !- Name
  {3d025468-8da8-4676-929f-55cb37bc85d4}, !- Inlet Port
  {cf9b989a-a39a-438c-80f6-8ffd8f7896f7}; !- Outlet Port

OS:Connection,
  {4fa7f5d4-b46a-4d1d-8781-814dd9448453}, !- Handle
  {9818d0bb-704f-4811-ad70-c768c475c14c}, !- Source Object
  3,                                      !- Outlet Port
  {7a126901-9661-4b76-ad1d-f7f746e122ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d025468-8da8-4676-929f-55cb37bc85d4}, !- Handle
  {7a126901-9661-4b76-ad1d-f7f746e122ed}, !- Source Object
  3,                                      !- Outlet Port
  {3f707ebe-389e-4731-a247-23d00f29c5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9b989a-a39a-438c-80f6-8ffd8f7896f7}, !- Handle
  {3f707ebe-389e-4731-a247-23d00f29c5e5}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0b8f1ef6-a77c-4737-a01b-9b0857e7fc68}, !- Handle
  Floor 1 PACU 0.0114gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-07,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {139e4ea1-aa65-4497-8c23-030f959335fe}, !- Handle
  Floor 1 PACU Service Water Use 0.0114gpm 140F, !- Name
  {0b8f1ef6-a77c-4737-a01b-9b0857e7fc68}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {97de044d-393b-4bb0-a59b-f89f36b92d69}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F,        !- Name
  {13991d21-f2b9-4829-a6e4-82c79d951bba}, !- Inlet Node Name
  {5f3ac85e-0f3e-48d8-900b-d2984e3b4a4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {139e4ea1-aa65-4497-8c23-030f959335fe}; !- Water Use Equipment Name 1

OS:Node,
  {ff3b1f79-235c-4cf8-83df-764b6727b1de}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F Inlet Water Node, !- Name
  {e26d7fc2-daa1-463a-9171-b917b4c21717}, !- Inlet Port
  {13991d21-f2b9-4829-a6e4-82c79d951bba}; !- Outlet Port

OS:Connection,
  {e26d7fc2-daa1-463a-9171-b917b4c21717}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  10,                                     !- Outlet Port
  {ff3b1f79-235c-4cf8-83df-764b6727b1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b924b04f-be32-4454-874e-d1edbdf04026}, !- Handle
  Floor 1 PACU WUC 0.0114gpm 140F Outlet Water Node, !- Name
  {5f3ac85e-0f3e-48d8-900b-d2984e3b4a4b}, !- Inlet Port
  {0d50e301-07ae-4d4b-a724-c5feffe703c8}; !- Outlet Port

OS:Connection,
  {13991d21-f2b9-4829-a6e4-82c79d951bba}, !- Handle
  {ff3b1f79-235c-4cf8-83df-764b6727b1de}, !- Source Object
  3,                                      !- Outlet Port
  {97de044d-393b-4bb0-a59b-f89f36b92d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3ac85e-0f3e-48d8-900b-d2984e3b4a4b}, !- Handle
  {97de044d-393b-4bb0-a59b-f89f36b92d69}, !- Source Object
  3,                                      !- Outlet Port
  {b924b04f-be32-4454-874e-d1edbdf04026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d50e301-07ae-4d4b-a724-c5feffe703c8}, !- Handle
  {b924b04f-be32-4454-874e-d1edbdf04026}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ba098b24-4350-489f-8ea6-33d90ba5aa06}, !- Handle
  Floor 1 Recovery Room 0.057gpm 140F,    !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cbf6a9de-54f9-4101-bbed-85fcbd6f31de}, !- Handle
  Floor 1 Recovery Room Service Water Use 0.057gpm 140F, !- Name
  {ba098b24-4350-489f-8ea6-33d90ba5aa06}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {da4462b4-7a50-42e9-a91c-f08bd8be2dab}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F, !- Name
  {ee52f0b4-36d9-460b-9c2b-4ef0de909a4c}, !- Inlet Node Name
  {4ddb0d9c-2f54-49cd-a277-04c61d4b6453}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbf6a9de-54f9-4101-bbed-85fcbd6f31de}; !- Water Use Equipment Name 1

OS:Node,
  {3b424638-15a8-46f9-b189-88ca272ecbf7}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F Inlet Water Node, !- Name
  {5a0e5cc1-3dd7-472f-bff2-e16af942618f}, !- Inlet Port
  {ee52f0b4-36d9-460b-9c2b-4ef0de909a4c}; !- Outlet Port

OS:Connection,
  {5a0e5cc1-3dd7-472f-bff2-e16af942618f}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  11,                                     !- Outlet Port
  {3b424638-15a8-46f9-b189-88ca272ecbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bee5539-38c2-403e-92bd-305cdcccf125}, !- Handle
  Floor 1 Recovery Room WUC 0.057gpm 140F Outlet Water Node, !- Name
  {4ddb0d9c-2f54-49cd-a277-04c61d4b6453}, !- Inlet Port
  {d527d618-44fe-45b2-b05d-a92c2b47a2d6}; !- Outlet Port

OS:Connection,
  {ee52f0b4-36d9-460b-9c2b-4ef0de909a4c}, !- Handle
  {3b424638-15a8-46f9-b189-88ca272ecbf7}, !- Source Object
  3,                                      !- Outlet Port
  {da4462b4-7a50-42e9-a91c-f08bd8be2dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ddb0d9c-2f54-49cd-a277-04c61d4b6453}, !- Handle
  {da4462b4-7a50-42e9-a91c-f08bd8be2dab}, !- Source Object
  3,                                      !- Outlet Port
  {3bee5539-38c2-403e-92bd-305cdcccf125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d527d618-44fe-45b2-b05d-a92c2b47a2d6}, !- Handle
  {3bee5539-38c2-403e-92bd-305cdcccf125}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8c145068-72a8-49dc-88b1-57f43d530c14}, !- Handle
  Floor 1 Step Down 0.0316gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1036f7e4-69c0-4436-969c-0fc4f043bbfb}, !- Handle
  Floor 1 Step Down Service Water Use 0.0316gpm 140F, !- Name
  {8c145068-72a8-49dc-88b1-57f43d530c14}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0939557e-e187-4618-9a48-3341ebe5120b}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F,   !- Name
  {7555447f-a7b7-4263-88f7-d3a7d75710eb}, !- Inlet Node Name
  {6169b960-ea1d-4aa2-9a03-86bc4f7d60b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1036f7e4-69c0-4436-969c-0fc4f043bbfb}; !- Water Use Equipment Name 1

OS:Node,
  {e9aa2456-7eee-4f18-959c-b72ed7cb2e73}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F Inlet Water Node, !- Name
  {14b886ab-9df0-483c-b6bc-a275bfe17655}, !- Inlet Port
  {7555447f-a7b7-4263-88f7-d3a7d75710eb}; !- Outlet Port

OS:Connection,
  {14b886ab-9df0-483c-b6bc-a275bfe17655}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  12,                                     !- Outlet Port
  {e9aa2456-7eee-4f18-959c-b72ed7cb2e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906bbf16-dd66-4c52-80b1-92118674650d}, !- Handle
  Floor 1 Step Down WUC 0.0316gpm 140F Outlet Water Node, !- Name
  {6169b960-ea1d-4aa2-9a03-86bc4f7d60b0}, !- Inlet Port
  {4f8f8108-b204-4b64-9c06-42752b556fb7}; !- Outlet Port

OS:Connection,
  {7555447f-a7b7-4263-88f7-d3a7d75710eb}, !- Handle
  {e9aa2456-7eee-4f18-959c-b72ed7cb2e73}, !- Source Object
  3,                                      !- Outlet Port
  {0939557e-e187-4618-9a48-3341ebe5120b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6169b960-ea1d-4aa2-9a03-86bc4f7d60b0}, !- Handle
  {0939557e-e187-4618-9a48-3341ebe5120b}, !- Source Object
  3,                                      !- Outlet Port
  {906bbf16-dd66-4c52-80b1-92118674650d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8f8108-b204-4b64-9c06-42752b556fb7}, !- Handle
  {906bbf16-dd66-4c52-80b1-92118674650d}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d793bf9b-dd46-4071-bcc7-d9bdd31d5bd8}, !- Handle
  Floor 3 Physical Therapy 1 0.0458gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {90866d36-f194-4d40-af07-cfd338645cdc}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use 0.0458gpm 140F, !- Name
  {d793bf9b-dd46-4071-bcc7-d9bdd31d5bd8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {76b91637-7649-4d54-a439-663a04088cae}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F, !- Name
  {406fe605-b86d-4f2e-a497-7be87568c900}, !- Inlet Node Name
  {a365e5ff-c07e-40c9-ae86-25ba8b459c7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90866d36-f194-4d40-af07-cfd338645cdc}; !- Water Use Equipment Name 1

OS:Node,
  {8201bb24-ba56-4bbf-bdad-212fcbc12c1c}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F Inlet Water Node, !- Name
  {3ff8e323-9447-48ef-8382-35d3e388c0ae}, !- Inlet Port
  {406fe605-b86d-4f2e-a497-7be87568c900}; !- Outlet Port

OS:Connection,
  {3ff8e323-9447-48ef-8382-35d3e388c0ae}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  13,                                     !- Outlet Port
  {8201bb24-ba56-4bbf-bdad-212fcbc12c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb968bf1-3bc1-4ec9-ade3-8ce6aba475e2}, !- Handle
  Floor 3 Physical Therapy 1 WUC 0.0458gpm 140F Outlet Water Node, !- Name
  {a365e5ff-c07e-40c9-ae86-25ba8b459c7a}, !- Inlet Port
  {9650e7b9-4ebd-481f-bef6-5e1222527c62}; !- Outlet Port

OS:Connection,
  {406fe605-b86d-4f2e-a497-7be87568c900}, !- Handle
  {8201bb24-ba56-4bbf-bdad-212fcbc12c1c}, !- Source Object
  3,                                      !- Outlet Port
  {76b91637-7649-4d54-a439-663a04088cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a365e5ff-c07e-40c9-ae86-25ba8b459c7a}, !- Handle
  {76b91637-7649-4d54-a439-663a04088cae}, !- Source Object
  3,                                      !- Outlet Port
  {fb968bf1-3bc1-4ec9-ade3-8ce6aba475e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9650e7b9-4ebd-481f-bef6-5e1222527c62}, !- Handle
  {fb968bf1-3bc1-4ec9-ade3-8ce6aba475e2}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {762d4a4f-30a4-4a1d-9e8f-b497d90d45d6}, !- Handle
  Floor 3 Physical Therapy 2 0.0209gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-06,                    !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {210a19f1-eb72-4371-a6c2-70d4852ce881}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use 0.0209gpm 140F, !- Name
  {762d4a4f-30a4-4a1d-9e8f-b497d90d45d6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a770f283-8d4e-4a33-b946-c5c4759d422a}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F, !- Name
  {1966a757-3ac4-41cb-ab1b-cb5a879816ea}, !- Inlet Node Name
  {3f854a70-dcc6-4f5c-b376-cf072833367b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {210a19f1-eb72-4371-a6c2-70d4852ce881}; !- Water Use Equipment Name 1

OS:Node,
  {057d3a1d-b73b-4d99-9f5a-a622a1fad101}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F Inlet Water Node, !- Name
  {2b543f97-0d0b-441d-9893-5f95122f9388}, !- Inlet Port
  {1966a757-3ac4-41cb-ab1b-cb5a879816ea}; !- Outlet Port

OS:Connection,
  {2b543f97-0d0b-441d-9893-5f95122f9388}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  14,                                     !- Outlet Port
  {057d3a1d-b73b-4d99-9f5a-a622a1fad101}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60529c4-ae3a-4a71-b4a1-0fee9cdf9a83}, !- Handle
  Floor 3 Physical Therapy 2 WUC 0.0209gpm 140F Outlet Water Node, !- Name
  {3f854a70-dcc6-4f5c-b376-cf072833367b}, !- Inlet Port
  {1fa11206-996d-4650-a4d1-ccd2bd173be7}; !- Outlet Port

OS:Connection,
  {1966a757-3ac4-41cb-ab1b-cb5a879816ea}, !- Handle
  {057d3a1d-b73b-4d99-9f5a-a622a1fad101}, !- Source Object
  3,                                      !- Outlet Port
  {a770f283-8d4e-4a33-b946-c5c4759d422a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f854a70-dcc6-4f5c-b376-cf072833367b}, !- Handle
  {a770f283-8d4e-4a33-b946-c5c4759d422a}, !- Source Object
  3,                                      !- Outlet Port
  {e60529c4-ae3a-4a71-b4a1-0fee9cdf9a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa11206-996d-4650-a4d1-ccd2bd173be7}, !- Handle
  {e60529c4-ae3a-4a71-b4a1-0fee9cdf9a83}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d2baabb1-9e1a-4237-8268-b2d249b03cc0}, !- Handle
  Floor 1 Pre-Op Room 1 0.0239gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f07b4caf-c8e9-4fa5-8fd0-06ca678cf2b7}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use 0.0239gpm 140F, !- Name
  {d2baabb1-9e1a-4237-8268-b2d249b03cc0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2370e341-9a28-409c-9195-5eee37e2b0f5}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F, !- Name
  {f325fc42-3d9e-458b-ada6-9094119de869}, !- Inlet Node Name
  {1484002e-d6e6-4399-8b4c-29922fe6780e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f07b4caf-c8e9-4fa5-8fd0-06ca678cf2b7}; !- Water Use Equipment Name 1

OS:Node,
  {f1f6b6f9-24de-4875-8092-ba1fe069e814}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F Inlet Water Node, !- Name
  {3b35b603-deea-47ca-85aa-913ce83e456c}, !- Inlet Port
  {f325fc42-3d9e-458b-ada6-9094119de869}; !- Outlet Port

OS:Connection,
  {3b35b603-deea-47ca-85aa-913ce83e456c}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  15,                                     !- Outlet Port
  {f1f6b6f9-24de-4875-8092-ba1fe069e814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14f1e8f2-f4f2-4064-843c-bcd6d0456668}, !- Handle
  Floor 1 Pre-Op Room 1 WUC 0.0239gpm 140F Outlet Water Node, !- Name
  {1484002e-d6e6-4399-8b4c-29922fe6780e}, !- Inlet Port
  {ad3d4d6e-19c6-4e50-b3c7-81c5d2900dfa}; !- Outlet Port

OS:Connection,
  {f325fc42-3d9e-458b-ada6-9094119de869}, !- Handle
  {f1f6b6f9-24de-4875-8092-ba1fe069e814}, !- Source Object
  3,                                      !- Outlet Port
  {2370e341-9a28-409c-9195-5eee37e2b0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1484002e-d6e6-4399-8b4c-29922fe6780e}, !- Handle
  {2370e341-9a28-409c-9195-5eee37e2b0f5}, !- Source Object
  3,                                      !- Outlet Port
  {14f1e8f2-f4f2-4064-843c-bcd6d0456668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3d4d6e-19c6-4e50-b3c7-81c5d2900dfa}, !- Handle
  {14f1e8f2-f4f2-4064-843c-bcd6d0456668}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e7a62657-0867-4f3d-94d5-c9d50ba15f85}, !- Handle
  Floor 1 Pre-Op Room 2 0.0428gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {09985caa-401d-455f-a883-8d4116c23747}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use 0.0428gpm 140F, !- Name
  {e7a62657-0867-4f3d-94d5-c9d50ba15f85}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a5c6ec9-eef5-4ca6-a0b8-9de045575883}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F, !- Name
  {6a4ba254-49f8-45dd-9200-aacbd3970e4b}, !- Inlet Node Name
  {f521d076-97fe-4162-bec6-f15a97d36b4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09985caa-401d-455f-a883-8d4116c23747}; !- Water Use Equipment Name 1

OS:Node,
  {e7a0855a-031a-41c6-afea-33e93c047811}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F Inlet Water Node, !- Name
  {ef06e782-c254-4cfe-904e-a2298b86ad52}, !- Inlet Port
  {6a4ba254-49f8-45dd-9200-aacbd3970e4b}; !- Outlet Port

OS:Connection,
  {ef06e782-c254-4cfe-904e-a2298b86ad52}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  16,                                     !- Outlet Port
  {e7a0855a-031a-41c6-afea-33e93c047811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84abbaec-64a0-4128-9adb-6ab8cb5bf0af}, !- Handle
  Floor 1 Pre-Op Room 2 WUC 0.0428gpm 140F Outlet Water Node, !- Name
  {f521d076-97fe-4162-bec6-f15a97d36b4b}, !- Inlet Port
  {c69aeb77-5bd5-4d6b-85bc-92bca392c83b}; !- Outlet Port

OS:Connection,
  {6a4ba254-49f8-45dd-9200-aacbd3970e4b}, !- Handle
  {e7a0855a-031a-41c6-afea-33e93c047811}, !- Source Object
  3,                                      !- Outlet Port
  {5a5c6ec9-eef5-4ca6-a0b8-9de045575883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f521d076-97fe-4162-bec6-f15a97d36b4b}, !- Handle
  {5a5c6ec9-eef5-4ca6-a0b8-9de045575883}, !- Source Object
  3,                                      !- Outlet Port
  {84abbaec-64a0-4128-9adb-6ab8cb5bf0af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69aeb77-5bd5-4d6b-85bc-92bca392c83b}, !- Handle
  {84abbaec-64a0-4128-9adb-6ab8cb5bf0af}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4b0e20ca-f570-4958-bf98-aabedbc547d3}, !- Handle
  Floor 1 Procedure Room 0.0333gpm 140F,  !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {68e429f6-90f9-4fe0-a859-c62c0a3ccd50}, !- Handle
  Floor 1 Procedure Room Service Water Use 0.0333gpm 140F, !- Name
  {4b0e20ca-f570-4958-bf98-aabedbc547d3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {baa5a81b-c0a4-45be-8ca9-a0902b9ae8f9}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F, !- Name
  {4c1488ec-4dc5-4405-ad5e-725d009055fe}, !- Inlet Node Name
  {404b7940-7686-409d-aba6-680948d48afa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68e429f6-90f9-4fe0-a859-c62c0a3ccd50}; !- Water Use Equipment Name 1

OS:Node,
  {1e9fd871-7609-4ae3-b749-10592049803c}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {a909c74b-b550-4cb6-b120-76a950fb0170}, !- Inlet Port
  {4c1488ec-4dc5-4405-ad5e-725d009055fe}; !- Outlet Port

OS:Connection,
  {a909c74b-b550-4cb6-b120-76a950fb0170}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  17,                                     !- Outlet Port
  {1e9fd871-7609-4ae3-b749-10592049803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20cdedd4-7f69-4ce7-b291-0c932317b381}, !- Handle
  Floor 1 Procedure Room WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {404b7940-7686-409d-aba6-680948d48afa}, !- Inlet Port
  {dec9f921-1d7e-4499-a844-e51d2918cafd}; !- Outlet Port

OS:Connection,
  {4c1488ec-4dc5-4405-ad5e-725d009055fe}, !- Handle
  {1e9fd871-7609-4ae3-b749-10592049803c}, !- Source Object
  3,                                      !- Outlet Port
  {baa5a81b-c0a4-45be-8ca9-a0902b9ae8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404b7940-7686-409d-aba6-680948d48afa}, !- Handle
  {baa5a81b-c0a4-45be-8ca9-a0902b9ae8f9}, !- Source Object
  3,                                      !- Outlet Port
  {20cdedd4-7f69-4ce7-b291-0c932317b381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec9f921-1d7e-4499-a844-e51d2918cafd}, !- Handle
  {20cdedd4-7f69-4ce7-b291-0c932317b381}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {86f6a8c6-13e9-4a3f-9c65-b8a666edf3e1}, !- Handle
  Floor 2 X-Ray 0.0333gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {a378a9ad-d793-4f99-8005-27bff4ceccd7}, !- Target Temperature Schedule Name
  {30f786a4-1b7b-4f55-b023-2043415333b7}, !- Sensible Fraction Schedule Name
  {ffe8a87c-001e-4588-b15d-3b2ef829947f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0265df0f-583c-40ed-b2d5-a9e6bfa53733}, !- Handle
  Floor 2 X-Ray Service Water Use 0.0333gpm 140F, !- Name
  {86f6a8c6-13e9-4a3f-9c65-b8a666edf3e1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cdb3dadc-6cc3-4f15-b132-8f4e6ed9faa6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c150176f-2e01-45fd-b605-9d6e33ee88db}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F,       !- Name
  {34997107-a5f7-4820-951b-0abc54b58577}, !- Inlet Node Name
  {f8c47c2a-eeb9-451c-a47b-96c17d863897}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {641ec36c-8901-465c-b593-6c581e122dc0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0265df0f-583c-40ed-b2d5-a9e6bfa53733}; !- Water Use Equipment Name 1

OS:Node,
  {645efd1e-7489-483b-8e28-8255f1f7e760}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F Inlet Water Node, !- Name
  {87593146-3fa0-4030-8b9c-b44cc71f37db}, !- Inlet Port
  {34997107-a5f7-4820-951b-0abc54b58577}; !- Outlet Port

OS:Connection,
  {87593146-3fa0-4030-8b9c-b44cc71f37db}, !- Handle
  {c105ccdb-56e4-4869-8716-d1fe5e13cffd}, !- Source Object
  18,                                     !- Outlet Port
  {645efd1e-7489-483b-8e28-8255f1f7e760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {359349d4-4db3-4cc5-be6f-e25888bb1896}, !- Handle
  Floor 2 X-Ray WUC 0.0333gpm 140F Outlet Water Node, !- Name
  {f8c47c2a-eeb9-451c-a47b-96c17d863897}, !- Inlet Port
  {d311af42-e1ce-4976-8e46-b6521830df81}; !- Outlet Port

OS:Connection,
  {34997107-a5f7-4820-951b-0abc54b58577}, !- Handle
  {645efd1e-7489-483b-8e28-8255f1f7e760}, !- Source Object
  3,                                      !- Outlet Port
  {c150176f-2e01-45fd-b605-9d6e33ee88db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c47c2a-eeb9-451c-a47b-96c17d863897}, !- Handle
  {c150176f-2e01-45fd-b605-9d6e33ee88db}, !- Source Object
  3,                                      !- Outlet Port
  {359349d4-4db3-4cc5-be6f-e25888bb1896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d311af42-e1ce-4976-8e46-b6521830df81}, !- Handle
  {359349d4-4db3-4cc5-be6f-e25888bb1896}, !- Source Object
  3,                                      !- Outlet Port
  {07596e5b-f6c8-49a8-98c1-a7ed9c57149a}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {ecb7293e-b392-434a-b17f-5c19017aac7f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  5548.2;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {580e78c9-ab45-45a1-aeb0-9371e0ff8965}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b_2016, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {e37ac09d-74b4-46ca-b63b-05e3c1379733}, !- Default Day Schedule Name
  {f90d7932-4869-432e-9f2b-8409ba76e9ee}, !- Summer Design Day Schedule Name
  {b08402de-8fb9-4490-a7c6-b8f3a52377cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e37ac09d-74b4-46ca-b63b-05e3c1379733}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b_2016 Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b08402de-8fb9-4490-a7c6-b8f3a52377cd}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f90d7932-4869-432e-9f2b-8409ba76e9ee}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6a4d110a-088a-4969-af8d-763a38825a93}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {ecb7293e-b392-434a-b17f-5c19017aac7f}, !- Exterior Lights Definition Name
  {580e78c9-ab45-45a1-aeb0-9371e0ff8965}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fdcd3c67-14a8-4cbb-8bf0-b5f19898591b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  173.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {29545464-6733-4143-a04d-6468c1b50e15}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {d4e175b8-36cd-4399-92d9-27871dafb02d}, !- Default Day Schedule Name
  {db214b47-409d-458a-8cf3-2b9d679aed52}, !- Summer Design Day Schedule Name
  {52ef3935-8f9e-4031-ba5b-81480bd3e076}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4e175b8-36cd-4399-92d9-27871dafb02d}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {52ef3935-8f9e-4031-ba5b-81480bd3e076}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {db214b47-409d-458a-8cf3-2b9d679aed52}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {032aae21-d40d-40d0-9c8b-155d15462a89}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {fdcd3c67-14a8-4cbb-8bf0-b5f19898591b}, !- Exterior Lights Definition Name
  {29545464-6733-4143-a04d-6468c1b50e15}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {a2013cd2-6a3d-421d-9b9f-b497c58873ef}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {0cc685d5-6345-4894-87dc-3b0943bf9e51}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {95a5b80c-749a-444a-bec1-ba2b8213d552}, !- Handle
  Always Off Discrete,                    !- Name
  {5959f132-cb8d-4db1-abb0-685f7e68bc09}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5959f132-cb8d-4db1-abb0-685f7e68bc09}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {15e59913-6413-48a1-95dd-f9b3c42456c7}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {5ee2fe76-93ee-4a71-9194-e4c782897e15}, !- Default Day Schedule Name
  {325fbc1f-568e-449c-893f-af26189db094}, !- Summer Design Day Schedule Name
  {8c19ff52-69bc-4278-a3c9-f1f41e96fd45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ee2fe76-93ee-4a71-9194-e4c782897e15}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8c19ff52-69bc-4278-a3c9-f1f41e96fd45}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {325fbc1f-568e-449c-893f-af26189db094}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e59d4730-749c-4ffb-b93a-0ea6107cda6c}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH,  !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {6f30fc08-a0f3-454b-aa2d-a07562c8dc11}, !- Default Day Schedule Name
  {e1de88b0-4fcf-458b-9661-0fb53f0e2ef4}, !- Summer Design Day Schedule Name
  {f58ed0cb-49af-4774-959a-a1781644f392}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f30fc08-a0f3-454b-aa2d-a07562c8dc11}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f58ed0cb-49af-4774-959a-a1781644f392}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1de88b0-4fcf-458b-9661-0fb53f0e2ef4}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ec015ee-e2ac-44e5-a142-354bca69f134}, !- Handle
  Schedule Rule 37,                       !- Name
  {e59d4730-749c-4ffb-b93a-0ea6107cda6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56d0e8be-3dbe-4016-b0fc-90204fb773d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56d0e8be-3dbe-4016-b0fc-90204fb773d7}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {64e4b4c6-9af8-4648-bcd1-9cb6f1651aed}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched,    !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {454415a7-c267-445b-9378-a749be391527}, !- Default Day Schedule Name
  {350b32d5-ad5a-43d6-b958-21d61ba50434}, !- Summer Design Day Schedule Name
  {88a84147-6837-48a5-93f0-a76310fc5ad0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {454415a7-c267-445b-9378-a749be391527}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Default, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {88a84147-6837-48a5-93f0-a76310fc5ad0}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Winter Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e70f50b3-9a93-4151-87ad-184ff62bd842}, !- Handle
  Schedule Rule 38,                       !- Name
  {64e4b4c6-9af8-4648-bcd1-9cb6f1651aed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8589ffb3-ad1f-4338-ba7c-157c6b05b2c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8589ffb3-ad1f-4338-ba7c-157c6b05b2c2}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Sat|Wkdy Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {350b32d5-ad5a-43d6-b958-21d61ba50434}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Summer Design Day, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {1196d25c-66c0-46b9-b56d-98a0098e2205}, !- Handle
  Outpatient Anesthesia Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {38c708d2-9c20-48cb-aa83-c83ccb7ea88c}, !- Handle
  Outpatient BioHazard Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d3e2dd78-9ab4-4a16-8465-405cddfa24f4}, !- Handle
  Outpatient Cafe Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00472020899999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {210ecc40-d458-418a-b568-6afd9280a951}, !- Handle
  Outpatient CleanWork Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ab0153b7-10ff-41a1-8fea-b02ab302d23a}, !- Handle
  Outpatient Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c316dfbd-1ab0-4123-9d9c-f2d6a8d47e0e}, !- Handle
  Outpatient DressingRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {37a91a6b-173f-4788-9a09-31af803b5c15}, !- Handle
  Outpatient Elec/MechRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {68e010d2-634c-4c0f-a047-84bcb2dac029}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b29cf8a1-924c-46ac-aed5-310a3c88fefd}, !- Handle
  Outpatient Hall Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {070e0424-eaa6-4ce0-b0f5-289ef009b4a9}, !- Handle
  Outpatient IT_Room Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eb6e255c-b088-4899-8d66-1a932976ab85}, !- Handle
  Outpatient Toilet Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1fa29d1f-eef7-4cda-b910-a903228af15c}, !- Handle
  Outpatient Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000558799999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c29143ea-7182-4a71-9cba-dbc885d1328f}, !- Handle
  Outpatient LockerRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000686054,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8a60066-b165-43f3-b16e-1816cc918b8f}, !- Handle
  Outpatient Lounge Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000686054,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4c7f0e5e-62cc-4e5e-acde-358b1a6d62c7}, !- Handle
  Outpatient MedGas Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {08fd59d6-bea0-4344-a5d2-e8f249c28af8}, !- Handle
  Outpatient MRI_Control Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {153d65ba-8e4f-4fe6-b27f-754e1c96672b}, !- Handle
  Outpatient MRI Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {290c3bf2-5daa-4ed7-826e-26da6e951821}, !- Handle
  Outpatient NurseStation Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000813308000000001,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {276b35c6-c2d0-44aa-b8e0-f32b8aa4f7e6}, !- Handle
  Outpatient Janitor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f33bfb2-c37d-4cad-bdf7-ea9286ae26c3}, !- Handle
  Outpatient OR Ventilation to per-area,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00559104800000001,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aef3f2c3-c0b1-4367-9425-8eca40b18930}, !- Handle
  Outpatient PACU Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003216148,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cd0a555e-d46f-4595-a365-31418b12242a}, !- Handle
  Outpatient PreOp Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00296164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {820edeef-accf-4122-b66c-52c7a22735f1}, !- Handle
  Outpatient ProcedureRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004064,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {39edb27f-77df-43f7-b6a0-94f4da182c2b}, !- Handle
  Outpatient Soil Work Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {587e8b19-a5e2-41be-8080-2d491e2860a1}, !- Handle
  Outpatient Hall_infil Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dcba563c-1902-4bb8-9e36-2a1301e0e5b7}, !- Handle
  ems_PVAV_Outpatient_F1_HtgSch0,         !- Name
  {cba38ba5-0675-496b-bc01-ddd5b3269539}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0436b6c9-87d2-4749-8d23-c063d68ef338}, !- Handle
  ems_PVAV_Outpatient_F1_ClgSch0,         !- Name
  {f237756e-9137-46fa-9f3b-ab5d68666082}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {85206c7a-a78f-42dd-b7f6-c5102d0b8729}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 1
  SET {0436b6c9-87d2-4749-8d23-c063d68ef338} = 29.4, !- Program Line 2
  SET {dcba563c-1902-4bb8-9e36-2a1301e0e5b7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 4
  SET {0436b6c9-87d2-4749-8d23-c063d68ef338} = 29.4, !- Program Line 5
  SET {dcba563c-1902-4bb8-9e36-2a1301e0e5b7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 7
  SET {0436b6c9-87d2-4749-8d23-c063d68ef338} = 29.4, !- Program Line 8
  SET {dcba563c-1902-4bb8-9e36-2a1301e0e5b7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 10
  SET {0436b6c9-87d2-4749-8d23-c063d68ef338} = 29.4, !- Program Line 11
  SET {dcba563c-1902-4bb8-9e36-2a1301e0e5b7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0436b6c9-87d2-4749-8d23-c063d68ef338} = NULL, !- Program Line 14
  SET {dcba563c-1902-4bb8-9e36-2a1301e0e5b7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b41c69d-b372-40ac-b829-b8b83257b66f}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {85206c7a-a78f-42dd-b7f6-c5102d0b8729}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {a8cd03bf-1abd-4205-baa3-000aac54bc42}, !- Handle
  ems_PVAV_Outpatient_F1_HtgSch1,         !- Name
  {cba38ba5-0675-496b-bc01-ddd5b3269539}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b083bc9e-5048-4f8e-9653-2239060849a3}, !- Handle
  ems_PVAV_Outpatient_F1_ClgSch1,         !- Name
  {2e834e57-bfa2-4b40-bb2c-a41869850283}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {12e94df2-4087-468a-8e86-0c074038c8d6}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 1
  SET {b083bc9e-5048-4f8e-9653-2239060849a3} = 29.4, !- Program Line 2
  SET {a8cd03bf-1abd-4205-baa3-000aac54bc42} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 4
  SET {b083bc9e-5048-4f8e-9653-2239060849a3} = 29.4, !- Program Line 5
  SET {a8cd03bf-1abd-4205-baa3-000aac54bc42} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 7
  SET {b083bc9e-5048-4f8e-9653-2239060849a3} = 29.4, !- Program Line 8
  SET {a8cd03bf-1abd-4205-baa3-000aac54bc42} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 10
  SET {b083bc9e-5048-4f8e-9653-2239060849a3} = 29.4, !- Program Line 11
  SET {a8cd03bf-1abd-4205-baa3-000aac54bc42} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b083bc9e-5048-4f8e-9653-2239060849a3} = NULL, !- Program Line 14
  SET {a8cd03bf-1abd-4205-baa3-000aac54bc42} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {45bbb5f6-e8d1-4aeb-a672-abe0e08aafbc}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {12e94df2-4087-468a-8e86-0c074038c8d6}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {c092d55f-4fea-4fd0-84f2-2e1e05e0614c}, !- Handle
  ems_PVAV_Outpatient_F1_HtgSch2,         !- Name
  {cda8ea0a-e3cf-43eb-aaef-9fc09f5583c5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {510d8095-5fe2-433c-89e9-72dd292322ae}, !- Handle
  ems_PVAV_Outpatient_F1_ClgSch2,         !- Name
  {8cfc7ae7-57dc-42a2-b3de-7d2f89d93ec6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e59b7bef-9275-4e16-86db-7f45d222e9dc}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartProg2, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 1
  SET {510d8095-5fe2-433c-89e9-72dd292322ae} = 29.4, !- Program Line 2
  SET {c092d55f-4fea-4fd0-84f2-2e1e05e0614c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 4
  SET {510d8095-5fe2-433c-89e9-72dd292322ae} = 29.4, !- Program Line 5
  SET {c092d55f-4fea-4fd0-84f2-2e1e05e0614c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 7
  SET {510d8095-5fe2-433c-89e9-72dd292322ae} = 29.4, !- Program Line 8
  SET {c092d55f-4fea-4fd0-84f2-2e1e05e0614c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}<23.9 && {d5dbcd10-41db-4c21-8b6d-4d2742f86f89}>1.7, !- Program Line 10
  SET {510d8095-5fe2-433c-89e9-72dd292322ae} = 29.4, !- Program Line 11
  SET {c092d55f-4fea-4fd0-84f2-2e1e05e0614c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {510d8095-5fe2-433c-89e9-72dd292322ae} = NULL, !- Program Line 14
  SET {c092d55f-4fea-4fd0-84f2-2e1e05e0614c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {07af3621-f832-479c-ab93-241b4f942fed}, !- Handle
  ems_PVAV_Outpatient_F1_OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e59b7bef-9275-4e16-86db-7f45d222e9dc}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d557402a-c45f-4c9b-87c4-b1642b570e93}, !- Handle
  PVAV Outpatient F2 F3 ERV,              !- Name
  {054e30b4-69cc-4aa7-b77b-55fbd017fbd8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {9ffde6b0-448d-44d8-b1b5-a121cd0c5669}, !- Supply Air Inlet Node
  {1595d46c-21e4-44ee-befd-d05f7a70ddbd}, !- Supply Air Outlet Node
  {152960a4-8b60-49f9-a820-b78742f4e8b3}, !- Exhaust Air Inlet Node
  {1f67edc8-5678-458f-9178-feb27b8ed475}, !- Exhaust Air Outlet Node
  2247.45140308059,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {18b06d17-a125-4da4-8798-c0b5c5ac23c4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e9257f1e-0835-49d6-aea8-ba69465ee1b3}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {fce4427b-0cb6-48a2-aab4-906c668ae8de}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d0adf19a-9891-41ab-b1c0-ddb1bcce4e0f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {2767ab98-b20f-42d9-8dc5-555673ecc96e}, !- Handle
  PVAV Outpatient F2 F3 ERV Primary Outlet Air Node, !- Name
  {1595d46c-21e4-44ee-befd-d05f7a70ddbd}, !- Inlet Port
  {4ad247d2-bb40-4f9e-a9d9-508ed0e1cce6}; !- Outlet Port

OS:Connection,
  {9ffde6b0-448d-44d8-b1b5-a121cd0c5669}, !- Handle
  {df86f32d-1f61-457b-8766-4112c4525bc4}, !- Source Object
  3,                                      !- Outlet Port
  {d557402a-c45f-4c9b-87c4-b1642b570e93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1595d46c-21e4-44ee-befd-d05f7a70ddbd}, !- Handle
  {d557402a-c45f-4c9b-87c4-b1642b570e93}, !- Source Object
  9,                                      !- Outlet Port
  {2767ab98-b20f-42d9-8dc5-555673ecc96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad247d2-bb40-4f9e-a9d9-508ed0e1cce6}, !- Handle
  {2767ab98-b20f-42d9-8dc5-555673ecc96e}, !- Source Object
  3,                                      !- Outlet Port
  {3f0a1c4a-ffa4-431c-ba67-7e073962fe59}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b04f233e-ddf7-4ea1-b98f-a00c4e70b132}, !- Handle
  PVAV Outpatient F2 F3 ERV Secondary Inlet Air Node, !- Name
  {63b20608-f756-42f3-8326-07327f36c5c3}, !- Inlet Port
  {152960a4-8b60-49f9-a820-b78742f4e8b3}; !- Outlet Port

OS:Connection,
  {63b20608-f756-42f3-8326-07327f36c5c3}, !- Handle
  {3f0a1c4a-ffa4-431c-ba67-7e073962fe59}, !- Source Object
  7,                                      !- Outlet Port
  {b04f233e-ddf7-4ea1-b98f-a00c4e70b132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152960a4-8b60-49f9-a820-b78742f4e8b3}, !- Handle
  {b04f233e-ddf7-4ea1-b98f-a00c4e70b132}, !- Source Object
  3,                                      !- Outlet Port
  {d557402a-c45f-4c9b-87c4-b1642b570e93}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f67edc8-5678-458f-9178-feb27b8ed475}, !- Handle
  {d557402a-c45f-4c9b-87c4-b1642b570e93}, !- Source Object
  11,                                     !- Outlet Port
  {e922ebe2-43f7-4d6e-bb55-fab9a59addf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e97fc9b9-1b60-4820-9bd7-d245d1944e08}, !- Handle
  PVAV Outpatient F2 F3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {68f1c80e-d019-4275-9ce6-5713314a2034}, !- Handle
  PVAV Outpatient F2 F3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {45367568-e3e0-4bf3-92de-e1b5cff3d702}, !- Handle
  PVAV Outpatient F2 F3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {21e9ca6e-322b-4801-b66d-5ac151697c80}, !- Handle
  PVAV Outpatient F2 F3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {1c889bf0-c78e-4db4-9ce9-92bf73cb8a56}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bfadf859-e902-4525-a67c-2b1c1fc98dd2}, !- Reference Setpoint Node Name
  {bfadf859-e902-4525-a67c-2b1c1fc98dd2}, !- Mixed Air Stream Node Name
  {df86f32d-1f61-457b-8766-4112c4525bc4}, !- Outdoor Air Stream Node Name
  {aee231de-404d-4428-a671-06cb36029c38}, !- Return Air Stream Node Name
  {2767ab98-b20f-42d9-8dc5-555673ecc96e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {a7ae1831-c464-4b3a-a5eb-01f857362864}, !- Handle
  PVAV Outpatient F2 F3 SAT Reset,        !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {07cf6d0e-f224-4d89-9f85-c39e69acb7be}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {51b75e31-e7c6-4004-90e7-60df1a46c242}, !- Handle
  ems_PVAV_Outpatient_F2_F3_HtgSch0,      !- Name
  {cba38ba5-0675-496b-bc01-ddd5b3269539}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {526e5fdc-f2d4-4da7-8b9c-9b7128689958}, !- Handle
  ems_PVAV_Outpatient_F2_F3_ClgSch0,      !- Name
  {f237756e-9137-46fa-9f3b-ab5d68666082}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ffa84d5d-85d9-4972-b8a2-4553e75cb5cf}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 1
  SET {526e5fdc-f2d4-4da7-8b9c-9b7128689958} = 29.4, !- Program Line 2
  SET {51b75e31-e7c6-4004-90e7-60df1a46c242} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 4
  SET {526e5fdc-f2d4-4da7-8b9c-9b7128689958} = 29.4, !- Program Line 5
  SET {51b75e31-e7c6-4004-90e7-60df1a46c242} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 7
  SET {526e5fdc-f2d4-4da7-8b9c-9b7128689958} = 29.4, !- Program Line 8
  SET {51b75e31-e7c6-4004-90e7-60df1a46c242} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 10
  SET {526e5fdc-f2d4-4da7-8b9c-9b7128689958} = 29.4, !- Program Line 11
  SET {51b75e31-e7c6-4004-90e7-60df1a46c242} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {526e5fdc-f2d4-4da7-8b9c-9b7128689958} = NULL, !- Program Line 14
  SET {51b75e31-e7c6-4004-90e7-60df1a46c242} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {11314db8-095e-4520-aab3-2d260a956719}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ffa84d5d-85d9-4972-b8a2-4553e75cb5cf}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {992da1a5-5642-4050-9960-296e3461b238}, !- Handle
  ems_PVAV_Outpatient_F2_F3_HtgSch1,      !- Name
  {cba38ba5-0675-496b-bc01-ddd5b3269539}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {996de0f5-5b6e-4407-a7c5-01b13d72d532}, !- Handle
  ems_PVAV_Outpatient_F2_F3_ClgSch1,      !- Name
  {2e834e57-bfa2-4b40-bb2c-a41869850283}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {03a3cc4c-116d-4564-bb73-180e5930b6e1}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 1
  SET {996de0f5-5b6e-4407-a7c5-01b13d72d532} = 29.4, !- Program Line 2
  SET {992da1a5-5642-4050-9960-296e3461b238} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 4
  SET {996de0f5-5b6e-4407-a7c5-01b13d72d532} = 29.4, !- Program Line 5
  SET {992da1a5-5642-4050-9960-296e3461b238} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 7
  SET {996de0f5-5b6e-4407-a7c5-01b13d72d532} = 29.4, !- Program Line 8
  SET {992da1a5-5642-4050-9960-296e3461b238} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}<23.9 && {11dc5b1e-1601-4f47-8e7b-39aa88c7cf63}>1.7, !- Program Line 10
  SET {996de0f5-5b6e-4407-a7c5-01b13d72d532} = 29.4, !- Program Line 11
  SET {992da1a5-5642-4050-9960-296e3461b238} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {996de0f5-5b6e-4407-a7c5-01b13d72d532} = NULL, !- Program Line 14
  SET {992da1a5-5642-4050-9960-296e3461b238} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {fae62bb6-dc39-43c0-976e-e499d7116f18}, !- Handle
  ems_PVAV_Outpatient_F2_F3_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {03a3cc4c-116d-4564-bb73-180e5930b6e1}; !- Program Name 1

OS:Curve:Biquadratic,
  {239fb938-552a-4326-94e9-c09ea100fd2a}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3fb09fc5-6536-4938-b1c1-c731163509f2}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bda78fa-95e5-4710-a63e-36877b89bbbb}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {734d59a4-416e-436e-830e-2aff1049c3c6}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b076d634-437e-4fe2-a777-7fb40e95ec16}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8485ec8d-ba69-43e0-829e-c927994efe74}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {aede0fc5-cf95-455e-acc2-6dec8b5a2c72}, !- Handle
  {441415c3-d959-4656-96aa-bd17afef0b97}; !- Object Name

OS:Table:Lookup,
  {18b06d17-a125-4da4-8798-c0b5c5ac23c4}, !- Handle
  PVAV Outpatient F2 F3 ERV_SensHeatEff,  !- Name
  {e97c7465-a179-41bd-b05c-2b6dfe39c022}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e97c7465-a179-41bd-b05c-2b6dfe39c022}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {e97fc9b9-1b60-4820-9bd7-d245d1944e08}; !- Model Object 1

OS:Table:Lookup,
  {e9257f1e-0835-49d6-aea8-ba69465ee1b3}, !- Handle
  PVAV Outpatient F2 F3 ERV_LatHeatEff,   !- Name
  {9ba2470d-b86b-4ac3-a5c5-c56a278f818b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9ba2470d-b86b-4ac3-a5c5-c56a278f818b}, !- Handle
  Table Lookup 1 Independent Variable List 8, !- Name
  {68f1c80e-d019-4275-9ce6-5713314a2034}; !- Model Object 1

OS:Table:Lookup,
  {fce4427b-0cb6-48a2-aab4-906c668ae8de}, !- Handle
  PVAV Outpatient F2 F3 ERV_SensCoolEff,  !- Name
  {12c8d688-e89a-43a4-9f92-b5ac458a2ce4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {12c8d688-e89a-43a4-9f92-b5ac458a2ce4}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {45367568-e3e0-4bf3-92de-e1b5cff3d702}; !- Model Object 1

OS:Table:Lookup,
  {d0adf19a-9891-41ab-b1c0-ddb1bcce4e0f}, !- Handle
  PVAV Outpatient F2 F3 ERV_LatCoolEff,   !- Name
  {1df39190-e13a-47cc-a8e6-c445661892a5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1df39190-e13a-47cc-a8e6-c445661892a5}, !- Handle
  Table Lookup 1 Independent Variable List 9, !- Name
  {21e9ca6e-322b-4801-b66d-5ac151697c80}; !- Model Object 1

OS:Schedule:Ruleset,
  {eae754f3-26b4-4ee4-9c6b-27ad1d3dd583}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {b57858e7-09bb-49c8-b226-72f6380c9254}, !- Default Day Schedule Name
  {c57adc12-6047-4417-8c64-40daba826226}, !- Summer Design Day Schedule Name
  {336ae544-3fd1-4b60-be45-32081958657a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b57858e7-09bb-49c8-b226-72f6380c9254}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default 1, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c57adc12-6047-4417-8c64-40daba826226}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day 1, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {336ae544-3fd1-4b60-be45-32081958657a}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day 1, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c351b0b7-3722-4302-af14-3a9727d6cb5f}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  {fef3d530-f854-48bb-9fae-ff2ada039b53}, !- Default Day Schedule Name
  {da213c58-f1a9-4135-9e51-ded4396907cd}, !- Summer Design Day Schedule Name
  {40281648-4ab7-46d2-9aeb-e180ba5baeaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fef3d530-f854-48bb-9fae-ff2ada039b53}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default inverted, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da213c58-f1a9-4135-9e51-ded4396907cd}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day inverted 1, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40281648-4ab7-46d2-9aeb-e180ba5baeaf}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day inverted 1, !- Name
  {415d0e86-6483-499e-b525-91c8d70080e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Daylighting:Control,
  {ad0ea6ec-82f4-40d6-a52c-13c18f7e449e}, !- Handle
  Floor 1 Operating Room 1 Daylt Sensor 1, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c8bca5ba-1a4d-4a9d-8f7e-343b54c75b4d}, !- Handle
  Floor 1 Operating Room 1 Daylt Sensor 2, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f26c2fd7-793b-4455-bc3d-1209cb06fd47}, !- Handle
  Floor 1 Operating Room 2 Daylt Sensor 1, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  5.9436,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {269f1c25-f70d-4237-ab73-5346f264f1f0}, !- Handle
  Floor 1 Operating Room 2 Daylt Sensor 2, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  5.9436,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {af4a67f0-26be-49e3-af9b-b66b580f60c9}, !- Handle
  Floor 1 Procedure Room Daylt Sensor 1,  !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ffc24923-827f-4cc2-8fe5-bce59cc2ab78}, !- Handle
  Floor 1 Procedure Room Daylt Sensor 2,  !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2dff3542-dc8a-4167-9f74-e515026e3a9c}, !- Handle
  Floor 1 Recovery Room Daylt Sensor 1,   !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  16.764,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {507b2478-3df4-4191-9106-d1c12e4e1a47}, !- Handle
  Floor 1 Recovery Room Daylt Sensor 2,   !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  16.764,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1245278d-4f94-4afc-9f7f-f2e8bfab009d}, !- Handle
  Floor 1 Step Down Daylt Sensor 1,       !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  -0.6096,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22c3ed27-657e-425f-ac20-1856da597fe7}, !- Handle
  Floor 1 Step Down Daylt Sensor 2,       !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  -0.6096,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ec791f97-e3dc-48af-839c-ba773d4f986d}, !- Handle
  Floor 2 Conference Daylt Sensor 1,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8485c8be-a13d-4721-9dee-3e7538bc6358}, !- Handle
  Floor 2 Conference Daylt Sensor 2,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9746ea3c-52a9-475f-a411-9c188d03c88d}, !- Handle
  Floor 2 Exam 1 Daylt Sensor 1,          !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  1.8288,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9bfc6cb-b161-4d04-ac23-b22ec94209d9}, !- Handle
  Floor 2 Exam 1 Daylt Sensor 2,          !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  1.8288,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5e095693-5772-4aa9-bb05-53a36c76f888}, !- Handle
  Floor 2 Exam 2 Daylt Sensor 1,          !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  2.7432,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6890ef9f-899c-4dae-bc4d-1006f297aaac}, !- Handle
  Floor 2 Exam 2 Daylt Sensor 2,          !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  2.7432,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {10b63676-ea10-473d-b7e3-06b586907f4b}, !- Handle
  Floor 2 Exam 3 Daylt Sensor 1,          !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  3.6576,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ca24e53-5356-4dba-811c-08a8c20b9d50}, !- Handle
  Floor 2 Exam 3 Daylt Sensor 2,          !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  3.6576,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b2130cd8-14c6-4c22-9f33-3fcb28b94894}, !- Handle
  Floor 2 Exam 5 Daylt Sensor 1,          !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  5.4864,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {09f27d2c-274d-4ef6-88ce-c051b2813f1b}, !- Handle
  Floor 2 Exam 5 Daylt Sensor 2,          !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  5.4864,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e7aad4b3-4f4b-4668-b026-a2d9bd35e4dd}, !- Handle
  Floor 2 Exam 6 Daylt Sensor 1,          !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80cfad00-2a13-45c2-ad12-5689dff94c89}, !- Handle
  Floor 2 Exam 6 Daylt Sensor 2,          !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {13f6680c-e2f2-4272-a5e0-4dce59808fa4}, !- Handle
  Floor 2 Exam 7 Daylt Sensor 1,          !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  -2.1336,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {788984dc-c300-4188-aa21-629ec34276d4}, !- Handle
  Floor 2 Exam 7 Daylt Sensor 2,          !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  -2.1336,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d7bb553b-e458-489f-945f-161d6e2c7a04}, !- Handle
  Floor 2 Exam 8 Daylt Sensor 1,          !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e609bea7-e5cb-4cdb-b65f-e51418e844b0}, !- Handle
  Floor 2 Exam 8 Daylt Sensor 2,          !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5afd3671-225d-4b93-827d-4ffd13f5931d}, !- Handle
  Floor 2 Exam 9 Daylt Sensor 1,          !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  -1.8288,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fd6168f9-cb4e-413d-938f-ad00dc7dda00}, !- Handle
  Floor 2 Exam 9 Daylt Sensor 2,          !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  -1.8288,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {91ae5638-7f5f-4c5f-aa2a-91650f849cc0}, !- Handle
  Floor 2 Office Daylt Sensor 1,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -1.599246,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {196b1fb9-a60b-437a-8a22-be404cdd5ed7}, !- Handle
  Floor 2 Office Daylt Sensor 2,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -3.222723,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {71cac736-c467-4125-8d8f-f6cbc1a8df8d}, !- Handle
  Floor 2 Reception Daylt Sensor 1,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -5.705856,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {75830669-b179-492c-839d-8d969d3e6d0e}, !- Handle
  Floor 2 Reception Daylt Sensor 2,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -4.072128,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f32e0c7c-9a27-4d08-8886-8f4d8fd8568b}, !- Handle
  Floor 2 Work Daylt Sensor 1,            !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  -1.6764,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4102f4cf-6f70-49ce-8d6d-fbc64ebf4f69}, !- Handle
  Floor 2 Work Daylt Sensor 2,            !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  -1.6764,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4a87fd51-9a9f-4538-9322-b14e3f16f381}, !- Handle
  Floor 3 Office Daylt Sensor 1,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {12897f57-f154-481e-87eb-9c24af6fd23b}, !- Handle
  Floor 3 Office Daylt Sensor 2,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {520b846e-2e97-43e4-8c03-234a814991cf}, !- Handle
  Floor 3 Physical Therapy 1 Daylt Sensor 1, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  -12.192,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c3bffc72-ae43-4832-b3cc-a6820c971fad}, !- Handle
  Floor 3 Physical Therapy 1 Daylt Sensor 2, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  -12.192,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {04430ba4-f295-411b-b27e-f46dd8a59323}, !- Handle
  Floor 3 Undeveloped 1 Daylt Sensor 1,   !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  6.4008,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {46cbe452-a2f7-486c-93fb-660389bf8895}, !- Handle
  Floor 3 Undeveloped 1 Daylt Sensor 2,   !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  6.4008,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1e9d8554-87a0-4bce-a3a6-a04520249894}, !- Handle
  Floor 3 Undeveloped 2 Daylt Sensor 1,   !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  12.8016,                                !- Position X-Coordinate {m}
  -0.829056,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cf086eeb-1630-4f88-8fd3-6f9b136cf945}, !- Handle
  Floor 3 Undeveloped 2 Daylt Sensor 2,   !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  12.8016,                                !- Position X-Coordinate {m}
  0.804672,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {43c3567b-facc-4b96-992c-e6384d141bf5}, !- Handle
  Floor 3 Work Daylt Sensor 1,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {20cd8ad5-c9bf-49cd-95c1-bd5ae2232e78}, !- Handle
  Floor 3 Work Daylt Sensor 2,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {92dd0ece-0941-4abe-8c64-dc701cca03a9}, !- Handle
  NE Stair Daylt Sensor 1,                !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  1.0668,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d437ced9-52d1-41e5-8521-371faf94a893}, !- Handle
  NW Stair Daylt Sensor 1,                !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  -5.1816,                                !- Position X-Coordinate {m}
  -3.194304,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {ca68669a-87c6-4d98-bc52-f6b9ecb5ea87}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9018917e-a4d3-45f4-bff8-637078617000}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22d02f80-658a-4655-b478-c79177b8e0b7}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1ee38dc-0061-4e38-a304-507beddc2aba}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6363a59a-e82d-4e62-96e7-dff48fafcae1}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {612f5021-db32-498a-bf04-abb5f10b318c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39888641-f9c7-4ce3-932e-356677c851e2}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53efcf55-0782-4ad8-a720-421f09bf7891}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {161408bc-90d3-4e0a-a96b-bf8bac56ee56}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f836c4bf-b775-410b-8700-bcf90c3cb4df}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8b9366d-0af3-49e0-8ce3-6776fcdfb714}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bcc0b620-9e02-498b-b880-a5ed53c02730}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {583ad585-d90f-4b43-891b-fa2fea58d71e}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b06fd84f-ff19-4583-8edd-1dfb7cc92628}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a0f3cf23-0bbf-4756-a6ff-1d5077daf32f}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {397a23be-0069-4f8e-8fbf-0b5522db1a2b}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6cd1b9e0-5ac5-45f7-b6be-3cebe2484c65}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

