  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {885b87ef-dd06-477a-9b5e-f8b42145fe70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {949c2aab-43d9-4da3-b409-5f9a73b6c703}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {14be06a7-2112-4cd6-b974-6b16cf305e8d}, !- Handle
  PVAV Outpatient F2 F3 Fan,              !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2897a785-1831-4909-b358-dc86e9899af7}, !- Air Inlet Node Name
  {b9eb93ad-6b23-454f-9fb9-23d4d0735574}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b9eb93ad-6b23-454f-9fb9-23d4d0735574}, !- Handle
  {14be06a7-2112-4cd6-b974-6b16cf305e8d}, !- Source Object
  17,                                     !- Outlet Port
  {d28adf3f-8e0c-4081-9a8d-06ef0333ccf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96ebe8c8-86b7-4f3a-bb55-f7465b3402a3}, !- Water Inlet Node Name
  {0f46ed33-1357-4263-95f9-725d10a733a5}, !- Water Outlet Node Name
  {a20c415a-f842-49e1-918a-4cea17ab443f}, !- Air Inlet Node Name
  {71863463-32e8-40d2-ba19-b5133e39fceb}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7325611a-8b00-431f-a85f-9d3d7e147717}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Inlet Water Node, !- Name
  {1ad54a13-09f7-43b1-a408-4e38dbda9a3c}, !- Inlet Port
  {96ebe8c8-86b7-4f3a-bb55-f7465b3402a3}; !- Outlet Port

OS:Connection,
  {1ad54a13-09f7-43b1-a408-4e38dbda9a3c}, !- Handle
  {abe3ce9a-6e10-47bf-9fb1-9b347e9c16fd}, !- Source Object
  60,                                     !- Outlet Port
  {7325611a-8b00-431f-a85f-9d3d7e147717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1df80037-0cc6-4f33-9a2c-e92917169a62}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Outlet Water Node, !- Name
  {0f46ed33-1357-4263-95f9-725d10a733a5}, !- Inlet Port
  {88b4b211-a1d0-4c9b-bca5-c2d625b08a84}; !- Outlet Port

OS:Connection,
  {96ebe8c8-86b7-4f3a-bb55-f7465b3402a3}, !- Handle
  {7325611a-8b00-431f-a85f-9d3d7e147717}, !- Source Object
  3,                                      !- Outlet Port
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f46ed33-1357-4263-95f9-725d10a733a5}, !- Handle
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Source Object
  6,                                      !- Outlet Port
  {1df80037-0cc6-4f33-9a2c-e92917169a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b4b211-a1d0-4c9b-bca5-c2d625b08a84}, !- Handle
  {1df80037-0cc6-4f33-9a2c-e92917169a62}, !- Source Object
  3,                                      !- Outlet Port
  {db072c70-f2da-4f2a-891a-3f9018184378}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f01323c-cefd-41ac-a28b-1810f274a53e}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Controller, !- Name
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fdb53f8b-46f0-43e1-ab1c-69dba42b9237}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil Outlet Air Node, !- Name
  {71863463-32e8-40d2-ba19-b5133e39fceb}, !- Inlet Port
  {2897a785-1831-4909-b358-dc86e9899af7}; !- Outlet Port

OS:Connection,
  {71863463-32e8-40d2-ba19-b5133e39fceb}, !- Handle
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Source Object
  8,                                      !- Outlet Port
  {fdb53f8b-46f0-43e1-ab1c-69dba42b9237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2897a785-1831-4909-b358-dc86e9899af7}, !- Handle
  {fdb53f8b-46f0-43e1-ab1c-69dba42b9237}, !- Source Object
  3,                                      !- Outlet Port
  {14be06a7-2112-4cd6-b974-6b16cf305e8d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {89461293-423b-4161-8575-983d6add3e35}, !- Handle
  PVAV Outpatient F2 F3 2spd DX Clg Coil 665kBtu/hr 13IEER, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {01d95fe8-d3f9-4209-bc0f-efed91728eeb}, !- Air Inlet Node Name
  {999a434e-b318-4d25-aa25-874eae46913e}, !- Air Outlet Node Name
  {8353c072-b976-4bc1-ae9e-8408482aec5c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {18f819ef-278b-4cce-9d1c-b79366ba0bfd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {31038828-fc6d-4347-946e-419fb2ab36e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {be08b232-062f-4122-8ed5-29392e07d160}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f19811f-8b1b-4928-ae3c-19ae11c7cfbc}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8353c072-b976-4bc1-ae9e-8408482aec5c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {31038828-fc6d-4347-946e-419fb2ab36e9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4a7eeb68-1267-4169-8528-5b013cc01bc5}, !- Handle
  PVAV Outpatient F2 F3 2spd DX Clg Coil 665kBtu/hr 13IEER Outlet Air Node, !- Name
  {999a434e-b318-4d25-aa25-874eae46913e}, !- Inlet Port
  {a20c415a-f842-49e1-918a-4cea17ab443f}; !- Outlet Port

OS:Connection,
  {999a434e-b318-4d25-aa25-874eae46913e}, !- Handle
  {89461293-423b-4161-8575-983d6add3e35}, !- Source Object
  11,                                     !- Outlet Port
  {4a7eeb68-1267-4169-8528-5b013cc01bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20c415a-f842-49e1-918a-4cea17ab443f}, !- Handle
  {4a7eeb68-1267-4169-8528-5b013cc01bc5}, !- Source Object
  3,                                      !- Outlet Port
  {98e8556c-ca66-4f07-94af-b7d3099fc428}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fdb9f37c-724d-4f1b-879e-57afa47ca033}, !- Handle
  PVAV Outpatient F2 F3 OA Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Minimum Outdoor Air Schedule Name
  {c08403b0-e7a1-4382-8e8a-0778f04388cb}, !- Minimum Fraction of Outdoor Air Schedule Name
  {0c64221a-2255-451d-bd32-37e406bd0214}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4389b82b-d522-4d46-9efb-2d70b2aafb8f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4389b82b-d522-4d46-9efb-2d70b2aafb8f}, !- Handle
  PVAV Outpatient F2 F3 Mechanical Ventilation Controller, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00a0c5a6-5c95-4ff2-bcda-203db2ef672f}, !- Handle
  PVAV Outpatient F2 F3 OA System,        !- Name
  {fdb9f37c-724d-4f1b-879e-57afa47ca033}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1d226347-99b4-4326-b530-6d0c41aa835d}, !- Mixed Air Node Name
  {88ed2fdd-022d-4dd6-a572-240f8aefc1ab}, !- Outdoor Air Stream Node Name
  {6ea50981-cc57-4dba-aa53-d212debd6a6b}, !- Relief Air Stream Node Name
  {6f3bc954-79d6-4421-82ea-1d536b265c8f}; !- Return Air Stream Node Name

OS:Node,
  {39be3a96-71ad-4e6d-ab84-256ad7a3fb50}, !- Handle
  PVAV Outpatient F2 F3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {527d6a6a-aac7-4f28-990f-629748b47b31}; !- Outlet Port

OS:Node,
  {68d3d2a3-dca7-46cd-b1f3-faa1a46c7b3b}, !- Handle
  PVAV Outpatient F2 F3 Relief Air Node,  !- Name
  {0407d2bd-ffab-4f64-9d6e-7612f8db3913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5ae67f92-0077-4e6a-bc34-9e8c13fd6498}, !- Handle
  PVAV Outpatient F2 F3 Mixed Air Node,   !- Name
  {1d226347-99b4-4326-b530-6d0c41aa835d}, !- Inlet Port
  {01d95fe8-d3f9-4209-bc0f-efed91728eeb}; !- Outlet Port

OS:Connection,
  {6f3bc954-79d6-4421-82ea-1d536b265c8f}, !- Handle
  {8743bc19-623f-4128-91bd-6ac004eabf5a}, !- Source Object
  3,                                      !- Outlet Port
  {00a0c5a6-5c95-4ff2-bcda-203db2ef672f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1d226347-99b4-4326-b530-6d0c41aa835d}, !- Handle
  {00a0c5a6-5c95-4ff2-bcda-203db2ef672f}, !- Source Object
  5,                                      !- Outlet Port
  {5ae67f92-0077-4e6a-bc34-9e8c13fd6498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d95fe8-d3f9-4209-bc0f-efed91728eeb}, !- Handle
  {5ae67f92-0077-4e6a-bc34-9e8c13fd6498}, !- Source Object
  3,                                      !- Outlet Port
  {89461293-423b-4161-8575-983d6add3e35}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {949c2aab-43d9-4da3-b409-5f9a73b6c703}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1f252fb8-b774-458a-b4d5-8195c9e319a7}, !- Control Zone or Zone List Name
  {e7f23582-aa4d-4a45-bf8c-87c1cdb2d112}, !- Cooling Control Zone or Zone List Name
  {88be7168-bdcb-4b21-a0d8-d72bd27a835d}, !- Heating Control Zone or Zone List Name
  {07b9d22e-7a70-4d5e-82a5-4698efea0953}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f252fb8-b774-458a-b4d5-8195c9e319a7}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e7f23582-aa4d-4a45-bf8c-87c1cdb2d112}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88be7168-bdcb-4b21-a0d8-d72bd27a835d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {07b9d22e-7a70-4d5e-82a5-4698efea0953}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {71db61ed-569a-400f-8165-a47a72b05e35}, !- Handle
  Floor 2 Conference ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5318cb8-c808-42d5-bedf-64edad55b084}, !- Handle
  Floor 2 Conference ZN VAV Terminal,     !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {1dddfdbf-87ce-42db-b689-c453a463ca4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {a5b4b169-fad3-4dfe-8103-cf52243acedd}, !- Minimum Air Flow Fraction Schedule Name
  {71db61ed-569a-400f-8165-a47a72b05e35}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {015f4ddb-f4b4-4cc2-b6c6-4589810fe6e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35c0a827-0014-4a73-83b8-9c5452b11d17}, !- Handle
  Floor 2 Conference ZN Return Air Node,  !- Name
  {3fa81c91-d24a-4727-bf15-e96e28f7dd2a}, !- Inlet Port
  {9c9e017e-d59e-4a24-b270-8986a0233c1c}; !- Outlet Port

OS:Connection,
  {8c803033-7229-4dc2-8ee6-126698cb6b8b}, !- Handle
  {b25f36c7-75a8-4aca-99a5-57daa814cdd5}, !- Source Object
  3,                                      !- Outlet Port
  {1a0c4768-b1b5-4ab1-ae30-93acefcfce2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa81c91-d24a-4727-bf15-e96e28f7dd2a}, !- Handle
  {628052aa-1ff4-40d4-b332-e8c7dc515bcd}, !- Source Object
  2,                                      !- Outlet Port
  {35c0a827-0014-4a73-83b8-9c5452b11d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9e017e-d59e-4a24-b270-8986a0233c1c}, !- Handle
  {35c0a827-0014-4a73-83b8-9c5452b11d17}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28a4e88d-2b31-48b9-a347-e164c8828020}, !- Handle
  Floor 2 Conference ZN VAV Terminal Inlet Air Node, !- Name
  {41140611-543b-4790-bf78-736a358431ff}, !- Inlet Port
  {1dddfdbf-87ce-42db-b689-c453a463ca4e}; !- Outlet Port

OS:Connection,
  {41140611-543b-4790-bf78-736a358431ff}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  3,                                      !- Outlet Port
  {28a4e88d-2b31-48b9-a347-e164c8828020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dddfdbf-87ce-42db-b689-c453a463ca4e}, !- Handle
  {28a4e88d-2b31-48b9-a347-e164c8828020}, !- Source Object
  3,                                      !- Outlet Port
  {c5318cb8-c808-42d5-bedf-64edad55b084}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {015f4ddb-f4b4-4cc2-b6c6-4589810fe6e4}, !- Handle
  {c5318cb8-c808-42d5-bedf-64edad55b084}, !- Source Object
  12,                                     !- Outlet Port
  {b25f36c7-75a8-4aca-99a5-57daa814cdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79c9f8dd-d94d-47ce-86f5-66ffd8e2fb76}, !- Handle
  Floor 2 Conference Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0e49e067-751b-40c8-aa5e-3a18dfd6c932}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {8b66d72a-184c-46e3-a7a1-b34b86488a2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79c9f8dd-d94d-47ce-86f5-66ffd8e2fb76}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9384e7a9-ad65-4518-8783-0d5049858fc2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4076702-e201-4e45-bff5-54e04fd6b33f}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {9384e7a9-ad65-4518-8783-0d5049858fc2}, !- Inlet Port
  {517cf830-7a2f-4a0f-9a4f-b833716c8542}; !- Outlet Port

OS:Node,
  {2bf4272d-e3a9-4f87-8cdc-2dc9c6d8a475}, !- Handle
  Floor 2 Conference Toilet ZN Return Air Node, !- Name
  {ff4f0a96-2cd8-4dc6-a34c-a69297d1d2ce}, !- Inlet Port
  {c16a28cd-ccda-4e8e-af8f-83ed0c9e0e7e}; !- Outlet Port

OS:Connection,
  {517cf830-7a2f-4a0f-9a4f-b833716c8542}, !- Handle
  {f4076702-e201-4e45-bff5-54e04fd6b33f}, !- Source Object
  3,                                      !- Outlet Port
  {7ecbab32-0409-41e6-b568-a6f6617c4f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4f0a96-2cd8-4dc6-a34c-a69297d1d2ce}, !- Handle
  {2da519d1-04d0-49f9-94ca-7b82feca9df2}, !- Source Object
  2,                                      !- Outlet Port
  {2bf4272d-e3a9-4f87-8cdc-2dc9c6d8a475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16a28cd-ccda-4e8e-af8f-83ed0c9e0e7e}, !- Handle
  {2bf4272d-e3a9-4f87-8cdc-2dc9c6d8a475}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {aabd0cf2-de3b-4651-980a-55e5d1b3130b}, !- Handle
  Floor 2 Conference Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {05462a4b-06c0-44ff-bf88-bb476a840ec2}, !- Inlet Port
  {8b66d72a-184c-46e3-a7a1-b34b86488a2a}; !- Outlet Port

OS:Connection,
  {05462a4b-06c0-44ff-bf88-bb476a840ec2}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  4,                                      !- Outlet Port
  {aabd0cf2-de3b-4651-980a-55e5d1b3130b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b66d72a-184c-46e3-a7a1-b34b86488a2a}, !- Handle
  {aabd0cf2-de3b-4651-980a-55e5d1b3130b}, !- Source Object
  3,                                      !- Outlet Port
  {0e49e067-751b-40c8-aa5e-3a18dfd6c932}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9384e7a9-ad65-4518-8783-0d5049858fc2}, !- Handle
  {0e49e067-751b-40c8-aa5e-3a18dfd6c932}, !- Source Object
  12,                                     !- Outlet Port
  {f4076702-e201-4e45-bff5-54e04fd6b33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a113cf1-371f-4fcd-8f33-2c8f8fc8bca3}, !- Handle
  Floor 2 Dictation ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b50f2cf1-c8f3-4834-8a10-47c8895841cf}, !- Handle
  Floor 2 Dictation ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {a6f31cdf-3a67-471b-b859-1d8ba97b1576}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {dce67f6a-41aa-4e52-97f5-071b53e2ff1c}, !- Minimum Air Flow Fraction Schedule Name
  {8a113cf1-371f-4fcd-8f33-2c8f8fc8bca3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15656c6d-b5a4-4860-909f-24206263bd66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29496a30-a93a-4baa-abfe-681635578617}, !- Handle
  Floor 2 Dictation ZN VAV Terminal Outlet Air Node, !- Name
  {15656c6d-b5a4-4860-909f-24206263bd66}, !- Inlet Port
  {a317eb26-f5b1-4dc1-91d6-01a3c1ef571c}; !- Outlet Port

OS:Node,
  {1e027f15-4c83-41a3-b5bf-ec9074942b20}, !- Handle
  Floor 2 Dictation ZN Return Air Node,   !- Name
  {c94598ad-a4b1-42ca-860b-07b071666732}, !- Inlet Port
  {e57266bb-27e8-442f-9174-e4a9d5075d55}; !- Outlet Port

OS:Connection,
  {a317eb26-f5b1-4dc1-91d6-01a3c1ef571c}, !- Handle
  {29496a30-a93a-4baa-abfe-681635578617}, !- Source Object
  3,                                      !- Outlet Port
  {1476232e-03c5-4922-b514-7a487a3f1b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94598ad-a4b1-42ca-860b-07b071666732}, !- Handle
  {cfa2cd53-fa68-4863-993b-ba7fa86d34da}, !- Source Object
  2,                                      !- Outlet Port
  {1e027f15-4c83-41a3-b5bf-ec9074942b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57266bb-27e8-442f-9174-e4a9d5075d55}, !- Handle
  {1e027f15-4c83-41a3-b5bf-ec9074942b20}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {11721d3a-1f4c-4483-8041-3945477d9ae0}, !- Handle
  Floor 2 Dictation ZN VAV Terminal Inlet Air Node, !- Name
  {cd2fa0a0-9cfc-4e33-8f78-6e62e0f91dde}, !- Inlet Port
  {a6f31cdf-3a67-471b-b859-1d8ba97b1576}; !- Outlet Port

OS:Connection,
  {cd2fa0a0-9cfc-4e33-8f78-6e62e0f91dde}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  5,                                      !- Outlet Port
  {11721d3a-1f4c-4483-8041-3945477d9ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f31cdf-3a67-471b-b859-1d8ba97b1576}, !- Handle
  {11721d3a-1f4c-4483-8041-3945477d9ae0}, !- Source Object
  3,                                      !- Outlet Port
  {b50f2cf1-c8f3-4834-8a10-47c8895841cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15656c6d-b5a4-4860-909f-24206263bd66}, !- Handle
  {b50f2cf1-c8f3-4834-8a10-47c8895841cf}, !- Source Object
  12,                                     !- Outlet Port
  {29496a30-a93a-4baa-abfe-681635578617}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7f305ea6-d800-4983-ad3d-1bcd083a9342}, !- Handle
  Floor 2 Exam 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e083f37-8f9c-4347-8ef6-69a4eaa83b64}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {777dfcbb-5815-4d25-abf4-72de1ec51150}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.337,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f305ea6-d800-4983-ad3d-1bcd083a9342}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb848a43-2905-4523-8a61-d27314804da6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ee7aa5c-a4d1-4fb7-8d80-6e9368211797}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal Outlet Air Node, !- Name
  {cb848a43-2905-4523-8a61-d27314804da6}, !- Inlet Port
  {1f825a63-5db4-421c-9ca1-38c9dafbeb4b}; !- Outlet Port

OS:Node,
  {b1b9d900-d413-4c5d-8be5-55ffdcdb9f47}, !- Handle
  Floor 2 Exam 1 ZN Return Air Node,      !- Name
  {ac2b626a-4ef1-408c-8ada-14d30b127ea0}, !- Inlet Port
  {06fccc6c-91c1-480c-b3b0-7b730209327d}; !- Outlet Port

OS:Connection,
  {1f825a63-5db4-421c-9ca1-38c9dafbeb4b}, !- Handle
  {8ee7aa5c-a4d1-4fb7-8d80-6e9368211797}, !- Source Object
  3,                                      !- Outlet Port
  {0e149789-0cec-46d8-8cc6-6a6e3bf20617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2b626a-4ef1-408c-8ada-14d30b127ea0}, !- Handle
  {1e749f81-1ddd-4aac-8e6a-1bf7ce778ae1}, !- Source Object
  2,                                      !- Outlet Port
  {b1b9d900-d413-4c5d-8be5-55ffdcdb9f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fccc6c-91c1-480c-b3b0-7b730209327d}, !- Handle
  {b1b9d900-d413-4c5d-8be5-55ffdcdb9f47}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74abd7b4-0c2c-4a37-b75a-a3ef5455d81c}, !- Handle
  Floor 2 Exam 1 ZN VAV Terminal Inlet Air Node, !- Name
  {c78a62c2-fea6-4f7d-8afc-fe93f0c69c8d}, !- Inlet Port
  {777dfcbb-5815-4d25-abf4-72de1ec51150}; !- Outlet Port

OS:Connection,
  {c78a62c2-fea6-4f7d-8afc-fe93f0c69c8d}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  6,                                      !- Outlet Port
  {74abd7b4-0c2c-4a37-b75a-a3ef5455d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777dfcbb-5815-4d25-abf4-72de1ec51150}, !- Handle
  {74abd7b4-0c2c-4a37-b75a-a3ef5455d81c}, !- Source Object
  3,                                      !- Outlet Port
  {1e083f37-8f9c-4347-8ef6-69a4eaa83b64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb848a43-2905-4523-8a61-d27314804da6}, !- Handle
  {1e083f37-8f9c-4347-8ef6-69a4eaa83b64}, !- Source Object
  12,                                     !- Outlet Port
  {8ee7aa5c-a4d1-4fb7-8d80-6e9368211797}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1348d4e4-c92a-4c07-858d-c387bce1d22a}, !- Handle
  Floor 2 Exam 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79ac16e6-bb0b-47fd-95df-e51122e9a29b}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2c014f0a-2ef7-40ee-9125-8f5917d791f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1348d4e4-c92a-4c07-858d-c387bce1d22a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a62d889-adac-4ec7-943a-347aa3875821}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ca1d344-e43f-419c-93b0-4a1c9ffd8cc8}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal Outlet Air Node, !- Name
  {1a62d889-adac-4ec7-943a-347aa3875821}, !- Inlet Port
  {3fcd67e0-9747-411e-849c-ef4af01cbf0b}; !- Outlet Port

OS:Node,
  {8894e55d-d3de-45e4-bfe6-e2d944de6f3b}, !- Handle
  Floor 2 Exam 2 ZN Return Air Node,      !- Name
  {399e2170-f59e-4c07-949a-35ccaf6c97a5}, !- Inlet Port
  {bf1215d4-3ad0-46af-8b3e-16513b55c2e2}; !- Outlet Port

OS:Connection,
  {3fcd67e0-9747-411e-849c-ef4af01cbf0b}, !- Handle
  {2ca1d344-e43f-419c-93b0-4a1c9ffd8cc8}, !- Source Object
  3,                                      !- Outlet Port
  {55966597-4b62-491c-b80d-8bfd82bee8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399e2170-f59e-4c07-949a-35ccaf6c97a5}, !- Handle
  {2c4be9f8-a124-4f44-a674-b90e9f791fef}, !- Source Object
  2,                                      !- Outlet Port
  {8894e55d-d3de-45e4-bfe6-e2d944de6f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1215d4-3ad0-46af-8b3e-16513b55c2e2}, !- Handle
  {8894e55d-d3de-45e4-bfe6-e2d944de6f3b}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c85e587-a457-4d00-a168-3dcb1670393b}, !- Handle
  Floor 2 Exam 2 ZN VAV Terminal Inlet Air Node, !- Name
  {053845dd-71b9-4f05-8559-b0aa86c477cb}, !- Inlet Port
  {2c014f0a-2ef7-40ee-9125-8f5917d791f0}; !- Outlet Port

OS:Connection,
  {053845dd-71b9-4f05-8559-b0aa86c477cb}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  7,                                      !- Outlet Port
  {2c85e587-a457-4d00-a168-3dcb1670393b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c014f0a-2ef7-40ee-9125-8f5917d791f0}, !- Handle
  {2c85e587-a457-4d00-a168-3dcb1670393b}, !- Source Object
  3,                                      !- Outlet Port
  {79ac16e6-bb0b-47fd-95df-e51122e9a29b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a62d889-adac-4ec7-943a-347aa3875821}, !- Handle
  {79ac16e6-bb0b-47fd-95df-e51122e9a29b}, !- Source Object
  12,                                     !- Outlet Port
  {2ca1d344-e43f-419c-93b0-4a1c9ffd8cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {67d2fda5-009d-46fe-9799-b26365fdcded}, !- Handle
  Floor 2 Exam 3 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e651ba9c-49df-4b2f-8480-9c650e3627c7}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {0c4d0f33-4904-42c2-872f-f10f04f09ef0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67d2fda5-009d-46fe-9799-b26365fdcded}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c027a48-5830-4f20-b799-2ffc8d5e20a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbadece5-e360-4032-a94c-15e6bbd3814c}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal Outlet Air Node, !- Name
  {3c027a48-5830-4f20-b799-2ffc8d5e20a8}, !- Inlet Port
  {4f1cdca8-8584-472f-b5c7-686433bc4e1b}; !- Outlet Port

OS:Node,
  {57d46bd8-d632-4dd5-8b20-fe1e238a0c34}, !- Handle
  Floor 2 Exam 3 ZN Return Air Node,      !- Name
  {0a5c6382-5157-4c94-bc92-f26b6bc3cb0b}, !- Inlet Port
  {5d79e5e5-2c56-4bbe-8421-ee644a3c280f}; !- Outlet Port

OS:Connection,
  {4f1cdca8-8584-472f-b5c7-686433bc4e1b}, !- Handle
  {bbadece5-e360-4032-a94c-15e6bbd3814c}, !- Source Object
  3,                                      !- Outlet Port
  {cda9b21d-4d12-4822-93a4-868cc4d358c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5c6382-5157-4c94-bc92-f26b6bc3cb0b}, !- Handle
  {a14a43e2-b82b-4a09-ad17-ae2e60461d24}, !- Source Object
  2,                                      !- Outlet Port
  {57d46bd8-d632-4dd5-8b20-fe1e238a0c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d79e5e5-2c56-4bbe-8421-ee644a3c280f}, !- Handle
  {57d46bd8-d632-4dd5-8b20-fe1e238a0c34}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02c197ad-b380-4539-ac49-66272741f3e8}, !- Handle
  Floor 2 Exam 3 ZN VAV Terminal Inlet Air Node, !- Name
  {3fc41979-7a17-48e1-9ba9-bc9f2b2466f0}, !- Inlet Port
  {0c4d0f33-4904-42c2-872f-f10f04f09ef0}; !- Outlet Port

OS:Connection,
  {3fc41979-7a17-48e1-9ba9-bc9f2b2466f0}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  8,                                      !- Outlet Port
  {02c197ad-b380-4539-ac49-66272741f3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4d0f33-4904-42c2-872f-f10f04f09ef0}, !- Handle
  {02c197ad-b380-4539-ac49-66272741f3e8}, !- Source Object
  3,                                      !- Outlet Port
  {e651ba9c-49df-4b2f-8480-9c650e3627c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c027a48-5830-4f20-b799-2ffc8d5e20a8}, !- Handle
  {e651ba9c-49df-4b2f-8480-9c650e3627c7}, !- Source Object
  12,                                     !- Outlet Port
  {bbadece5-e360-4032-a94c-15e6bbd3814c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86a1adcc-e253-46fa-9e1f-38cb590a2b89}, !- Handle
  Floor 2 Exam 4 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ead28ce-8cac-4e44-abfd-e2084d4fd931}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2f8443b7-6496-469d-bf16-e5eac9eb9bb9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.365,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86a1adcc-e253-46fa-9e1f-38cb590a2b89}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e09ecf1-80b7-4536-929a-2dc766f8b4bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7581356-de04-424c-adf0-17d7c9a68f33}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal Outlet Air Node, !- Name
  {2e09ecf1-80b7-4536-929a-2dc766f8b4bb}, !- Inlet Port
  {f24838cf-f3e6-4ebb-a7f7-acb214aa1e18}; !- Outlet Port

OS:Node,
  {2f403034-a600-4c5c-995b-b673a5fad6cf}, !- Handle
  Floor 2 Exam 4 ZN Return Air Node,      !- Name
  {8e290237-a417-455e-9b2d-c324e5113fcd}, !- Inlet Port
  {72a04aa6-c645-4396-be48-00f0ec1c79e3}; !- Outlet Port

OS:Connection,
  {f24838cf-f3e6-4ebb-a7f7-acb214aa1e18}, !- Handle
  {b7581356-de04-424c-adf0-17d7c9a68f33}, !- Source Object
  3,                                      !- Outlet Port
  {083fad74-abac-4665-88dc-5f76009fbcfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e290237-a417-455e-9b2d-c324e5113fcd}, !- Handle
  {d20e9768-f3ab-4eb7-9f8d-5cab49ddf9fa}, !- Source Object
  2,                                      !- Outlet Port
  {2f403034-a600-4c5c-995b-b673a5fad6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a04aa6-c645-4396-be48-00f0ec1c79e3}, !- Handle
  {2f403034-a600-4c5c-995b-b673a5fad6cf}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ea89447-111c-41c1-8245-cb529ce56f96}, !- Handle
  Floor 2 Exam 4 ZN VAV Terminal Inlet Air Node, !- Name
  {3937f5a5-c3b3-4b5c-b24e-62090157ee9e}, !- Inlet Port
  {2f8443b7-6496-469d-bf16-e5eac9eb9bb9}; !- Outlet Port

OS:Connection,
  {3937f5a5-c3b3-4b5c-b24e-62090157ee9e}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  9,                                      !- Outlet Port
  {7ea89447-111c-41c1-8245-cb529ce56f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8443b7-6496-469d-bf16-e5eac9eb9bb9}, !- Handle
  {7ea89447-111c-41c1-8245-cb529ce56f96}, !- Source Object
  3,                                      !- Outlet Port
  {0ead28ce-8cac-4e44-abfd-e2084d4fd931}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e09ecf1-80b7-4536-929a-2dc766f8b4bb}, !- Handle
  {0ead28ce-8cac-4e44-abfd-e2084d4fd931}, !- Source Object
  12,                                     !- Outlet Port
  {b7581356-de04-424c-adf0-17d7c9a68f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eb7f68b3-8df1-4fa4-b0cd-8129cd68be26}, !- Handle
  Floor 2 Exam 5 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c82ae2fc-ab57-461a-b165-ccdf9b7a2509}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {60ee3b86-9c90-4fd1-b934-c665b75bccff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.401,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb7f68b3-8df1-4fa4-b0cd-8129cd68be26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e12cbb5-5517-44d6-9e14-b42a7cd05a3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3eeaf38c-987c-45ff-a7bc-2038ca8f77c7}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal Outlet Air Node, !- Name
  {9e12cbb5-5517-44d6-9e14-b42a7cd05a3b}, !- Inlet Port
  {fd2f7cd7-e59a-472d-9257-f2a2694cc4bf}; !- Outlet Port

OS:Node,
  {981c6e30-3dbc-4035-b4ac-5a46f528602d}, !- Handle
  Floor 2 Exam 5 ZN Return Air Node,      !- Name
  {09b70385-f972-4a83-934f-95121307b3ac}, !- Inlet Port
  {090d8277-090f-4283-affc-708f53bb5aa2}; !- Outlet Port

OS:Connection,
  {fd2f7cd7-e59a-472d-9257-f2a2694cc4bf}, !- Handle
  {3eeaf38c-987c-45ff-a7bc-2038ca8f77c7}, !- Source Object
  3,                                      !- Outlet Port
  {0787f498-2f98-44e5-b676-81dba48585e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b70385-f972-4a83-934f-95121307b3ac}, !- Handle
  {43c890d1-2523-49dd-bde9-2c755dd11bd1}, !- Source Object
  2,                                      !- Outlet Port
  {981c6e30-3dbc-4035-b4ac-5a46f528602d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090d8277-090f-4283-affc-708f53bb5aa2}, !- Handle
  {981c6e30-3dbc-4035-b4ac-5a46f528602d}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45275637-c924-48f6-b8e3-4d17372e7392}, !- Handle
  Floor 2 Exam 5 ZN VAV Terminal Inlet Air Node, !- Name
  {8c5503ee-8451-4049-b915-c179bd251e16}, !- Inlet Port
  {60ee3b86-9c90-4fd1-b934-c665b75bccff}; !- Outlet Port

OS:Connection,
  {8c5503ee-8451-4049-b915-c179bd251e16}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  10,                                     !- Outlet Port
  {45275637-c924-48f6-b8e3-4d17372e7392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ee3b86-9c90-4fd1-b934-c665b75bccff}, !- Handle
  {45275637-c924-48f6-b8e3-4d17372e7392}, !- Source Object
  3,                                      !- Outlet Port
  {c82ae2fc-ab57-461a-b165-ccdf9b7a2509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e12cbb5-5517-44d6-9e14-b42a7cd05a3b}, !- Handle
  {c82ae2fc-ab57-461a-b165-ccdf9b7a2509}, !- Source Object
  12,                                     !- Outlet Port
  {3eeaf38c-987c-45ff-a7bc-2038ca8f77c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2c58d7f4-f792-41ad-b819-ec77f7b2e3bb}, !- Handle
  Floor 2 Exam 6 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fa27bbf-50e7-4a73-b890-7b7075f3869b}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {a71dc47a-f608-4860-90dc-528476a146eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2c58d7f4-f792-41ad-b819-ec77f7b2e3bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76b7904f-91a9-4c0b-9822-b7ff7ef0239f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f446964-e8be-4950-81b4-9e26b3cf65d6}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal Outlet Air Node, !- Name
  {76b7904f-91a9-4c0b-9822-b7ff7ef0239f}, !- Inlet Port
  {8591fbeb-a4f7-45ac-ba30-54af757df44e}; !- Outlet Port

OS:Node,
  {3da4ecdc-d4dc-468c-9ce2-20c2ebab6570}, !- Handle
  Floor 2 Exam 6 ZN Return Air Node,      !- Name
  {8be03125-f751-4333-a251-9d805bf63955}, !- Inlet Port
  {8472e490-0a78-4859-b484-d9d0fbbfeee3}; !- Outlet Port

OS:Connection,
  {8591fbeb-a4f7-45ac-ba30-54af757df44e}, !- Handle
  {7f446964-e8be-4950-81b4-9e26b3cf65d6}, !- Source Object
  3,                                      !- Outlet Port
  {d64a4fc5-23ef-494b-b2a0-819ae3aaf028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be03125-f751-4333-a251-9d805bf63955}, !- Handle
  {ab9d14f9-5294-404f-a34b-1aecf9a30a76}, !- Source Object
  2,                                      !- Outlet Port
  {3da4ecdc-d4dc-468c-9ce2-20c2ebab6570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8472e490-0a78-4859-b484-d9d0fbbfeee3}, !- Handle
  {3da4ecdc-d4dc-468c-9ce2-20c2ebab6570}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8adf466c-9d39-4da8-a2e1-49f8cbbf5102}, !- Handle
  Floor 2 Exam 6 ZN VAV Terminal Inlet Air Node, !- Name
  {3584489e-f97a-4784-b631-b4825c97f92e}, !- Inlet Port
  {a71dc47a-f608-4860-90dc-528476a146eb}; !- Outlet Port

OS:Connection,
  {3584489e-f97a-4784-b631-b4825c97f92e}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  11,                                     !- Outlet Port
  {8adf466c-9d39-4da8-a2e1-49f8cbbf5102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71dc47a-f608-4860-90dc-528476a146eb}, !- Handle
  {8adf466c-9d39-4da8-a2e1-49f8cbbf5102}, !- Source Object
  3,                                      !- Outlet Port
  {7fa27bbf-50e7-4a73-b890-7b7075f3869b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76b7904f-91a9-4c0b-9822-b7ff7ef0239f}, !- Handle
  {7fa27bbf-50e7-4a73-b890-7b7075f3869b}, !- Source Object
  12,                                     !- Outlet Port
  {7f446964-e8be-4950-81b4-9e26b3cf65d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f16cc8d1-61ff-4489-a707-f384943e6a0b}, !- Handle
  Floor 2 Exam 7 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ba11e97-a4c8-433f-bc9a-4c313737945f}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2439e1de-107f-48a9-8c9d-88d399e45336}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f16cc8d1-61ff-4489-a707-f384943e6a0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c1542e9-53dd-4b31-9087-f5ed20630241}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d3ad69b4-86e1-4b8f-82e6-d28b3826fff7}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal Outlet Air Node, !- Name
  {2c1542e9-53dd-4b31-9087-f5ed20630241}, !- Inlet Port
  {a214dd9a-82b6-463b-b39e-4d55159b3367}; !- Outlet Port

OS:Node,
  {26f3a47e-2eba-4efd-b0e6-a68a2f3834ec}, !- Handle
  Floor 2 Exam 7 ZN Return Air Node,      !- Name
  {6c16c47e-7634-4075-bd83-5afeb3aed248}, !- Inlet Port
  {9d4138b1-c735-4b29-82eb-ad7b2e46b756}; !- Outlet Port

OS:Connection,
  {a214dd9a-82b6-463b-b39e-4d55159b3367}, !- Handle
  {d3ad69b4-86e1-4b8f-82e6-d28b3826fff7}, !- Source Object
  3,                                      !- Outlet Port
  {27df5804-a7c2-49d7-9829-1d7e53e122bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c16c47e-7634-4075-bd83-5afeb3aed248}, !- Handle
  {d0e18299-e9b5-42a9-9403-b91b6bafeca3}, !- Source Object
  2,                                      !- Outlet Port
  {26f3a47e-2eba-4efd-b0e6-a68a2f3834ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4138b1-c735-4b29-82eb-ad7b2e46b756}, !- Handle
  {26f3a47e-2eba-4efd-b0e6-a68a2f3834ec}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bce106dc-a3d1-4c0f-a3ad-e207745c8b9f}, !- Handle
  Floor 2 Exam 7 ZN VAV Terminal Inlet Air Node, !- Name
  {4d628048-7519-429a-8dca-ca9bb14d3927}, !- Inlet Port
  {2439e1de-107f-48a9-8c9d-88d399e45336}; !- Outlet Port

OS:Connection,
  {4d628048-7519-429a-8dca-ca9bb14d3927}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  12,                                     !- Outlet Port
  {bce106dc-a3d1-4c0f-a3ad-e207745c8b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2439e1de-107f-48a9-8c9d-88d399e45336}, !- Handle
  {bce106dc-a3d1-4c0f-a3ad-e207745c8b9f}, !- Source Object
  3,                                      !- Outlet Port
  {2ba11e97-a4c8-433f-bc9a-4c313737945f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c1542e9-53dd-4b31-9087-f5ed20630241}, !- Handle
  {2ba11e97-a4c8-433f-bc9a-4c313737945f}, !- Source Object
  12,                                     !- Outlet Port
  {d3ad69b4-86e1-4b8f-82e6-d28b3826fff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8f73bcb4-96a2-45b6-ab40-fcb1087fcf94}, !- Handle
  Floor 2 Exam 8 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00ff3285-3924-4a04-8d60-7b943efb4e64}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {997323a8-da97-4b24-93d2-6a7334e4722e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f73bcb4-96a2-45b6-ab40-fcb1087fcf94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f28ec909-5501-41bf-8af1-34ffd2cdc706}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7187b3a7-2a36-4eb5-a73e-ec5fdb61f9bf}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal Outlet Air Node, !- Name
  {f28ec909-5501-41bf-8af1-34ffd2cdc706}, !- Inlet Port
  {8a82fa65-f6b3-4d69-b89b-9b97e5bbe15b}; !- Outlet Port

OS:Node,
  {4e842938-3adb-42fa-bd5f-92419aab70e8}, !- Handle
  Floor 2 Exam 8 ZN Return Air Node,      !- Name
  {3aff837e-baa7-460d-91cd-9a4de0d16da9}, !- Inlet Port
  {4c766d8a-7f9f-414a-8c3c-8077b741b885}; !- Outlet Port

OS:Connection,
  {8a82fa65-f6b3-4d69-b89b-9b97e5bbe15b}, !- Handle
  {7187b3a7-2a36-4eb5-a73e-ec5fdb61f9bf}, !- Source Object
  3,                                      !- Outlet Port
  {3ec88b30-0fa0-4b68-922b-81377e7fe4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aff837e-baa7-460d-91cd-9a4de0d16da9}, !- Handle
  {332bfa75-744b-4a2c-b1db-2b06d72764ef}, !- Source Object
  2,                                      !- Outlet Port
  {4e842938-3adb-42fa-bd5f-92419aab70e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c766d8a-7f9f-414a-8c3c-8077b741b885}, !- Handle
  {4e842938-3adb-42fa-bd5f-92419aab70e8}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5ab7512f-5b5c-442a-a44d-d2e2070dddfd}, !- Handle
  Floor 2 Exam 8 ZN VAV Terminal Inlet Air Node, !- Name
  {7d57ff89-8478-468e-90f4-8dd7c6215c9c}, !- Inlet Port
  {997323a8-da97-4b24-93d2-6a7334e4722e}; !- Outlet Port

OS:Connection,
  {7d57ff89-8478-468e-90f4-8dd7c6215c9c}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  13,                                     !- Outlet Port
  {5ab7512f-5b5c-442a-a44d-d2e2070dddfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997323a8-da97-4b24-93d2-6a7334e4722e}, !- Handle
  {5ab7512f-5b5c-442a-a44d-d2e2070dddfd}, !- Source Object
  3,                                      !- Outlet Port
  {00ff3285-3924-4a04-8d60-7b943efb4e64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f28ec909-5501-41bf-8af1-34ffd2cdc706}, !- Handle
  {00ff3285-3924-4a04-8d60-7b943efb4e64}, !- Source Object
  12,                                     !- Outlet Port
  {7187b3a7-2a36-4eb5-a73e-ec5fdb61f9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34a02a94-d538-49a4-9754-0e47b8337773}, !- Handle
  Floor 2 Exam 9 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6f5185d-e073-4761-a35e-40733faf1558}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {b63e96f0-52df-4b72-a4ca-1d922bef7a01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34a02a94-d538-49a4-9754-0e47b8337773}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09caeaae-dff2-47aa-a6d7-2acb504713f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02377b82-89f0-4449-a32e-2860617322f4}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal Outlet Air Node, !- Name
  {09caeaae-dff2-47aa-a6d7-2acb504713f4}, !- Inlet Port
  {99cf470a-60c7-4950-9419-90766b0e9f1f}; !- Outlet Port

OS:Node,
  {1058afd7-1342-43fd-af91-7b05786d548f}, !- Handle
  Floor 2 Exam 9 ZN Return Air Node,      !- Name
  {e5de5812-a93a-4644-a6aa-cb8211e607b7}, !- Inlet Port
  {f092eefc-b54d-46aa-8d2e-52dcb5127d66}; !- Outlet Port

OS:Connection,
  {99cf470a-60c7-4950-9419-90766b0e9f1f}, !- Handle
  {02377b82-89f0-4449-a32e-2860617322f4}, !- Source Object
  3,                                      !- Outlet Port
  {ac99f846-a44a-4810-b9be-f45669eceb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5de5812-a93a-4644-a6aa-cb8211e607b7}, !- Handle
  {2662ba86-6b05-4a4c-823b-7e106a737422}, !- Source Object
  2,                                      !- Outlet Port
  {1058afd7-1342-43fd-af91-7b05786d548f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f092eefc-b54d-46aa-8d2e-52dcb5127d66}, !- Handle
  {1058afd7-1342-43fd-af91-7b05786d548f}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {aed8f9ca-c2b9-4e53-855e-6c17614ffbd5}, !- Handle
  Floor 2 Exam 9 ZN VAV Terminal Inlet Air Node, !- Name
  {943eb091-6e34-4f9c-82aa-af2d481f6ca4}, !- Inlet Port
  {b63e96f0-52df-4b72-a4ca-1d922bef7a01}; !- Outlet Port

OS:Connection,
  {943eb091-6e34-4f9c-82aa-af2d481f6ca4}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  14,                                     !- Outlet Port
  {aed8f9ca-c2b9-4e53-855e-6c17614ffbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63e96f0-52df-4b72-a4ca-1d922bef7a01}, !- Handle
  {aed8f9ca-c2b9-4e53-855e-6c17614ffbd5}, !- Source Object
  3,                                      !- Outlet Port
  {b6f5185d-e073-4761-a35e-40733faf1558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09caeaae-dff2-47aa-a6d7-2acb504713f4}, !- Handle
  {b6f5185d-e073-4761-a35e-40733faf1558}, !- Source Object
  12,                                     !- Outlet Port
  {02377b82-89f0-4449-a32e-2860617322f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51daf2c4-4de2-4f4e-91b3-5f640760d475}, !- Handle
  Floor 2 Exam Hall 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37fa24fb-729a-4ef2-9dff-a75d99cae1bf}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {d71e4b13-ea91-499f-a305-ed89624e7b0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.173,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51daf2c4-4de2-4f4e-91b3-5f640760d475}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98bed912-6873-4ad0-b7e2-b6c9fcf35718}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d454e2ed-174d-4265-a916-a341785715c9}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal Outlet Air Node, !- Name
  {98bed912-6873-4ad0-b7e2-b6c9fcf35718}, !- Inlet Port
  {be950b4c-b3d8-46bc-9c17-54d9fe808270}; !- Outlet Port

OS:Node,
  {b0162241-2f0f-4c5a-b1e3-ccf24991e168}, !- Handle
  Floor 2 Exam Hall 1 ZN Return Air Node, !- Name
  {73cd2a29-563e-4feb-82b3-8fe80dba0f72}, !- Inlet Port
  {b58243b4-37bd-445a-938f-efb85d6898e8}; !- Outlet Port

OS:Connection,
  {be950b4c-b3d8-46bc-9c17-54d9fe808270}, !- Handle
  {d454e2ed-174d-4265-a916-a341785715c9}, !- Source Object
  3,                                      !- Outlet Port
  {54a9e683-0504-4fd1-b780-a2d353fb7577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cd2a29-563e-4feb-82b3-8fe80dba0f72}, !- Handle
  {43fa0206-b187-41f0-bd88-5124c59cf581}, !- Source Object
  2,                                      !- Outlet Port
  {b0162241-2f0f-4c5a-b1e3-ccf24991e168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58243b4-37bd-445a-938f-efb85d6898e8}, !- Handle
  {b0162241-2f0f-4c5a-b1e3-ccf24991e168}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9b0e91c6-600f-4d26-b2fe-b91a626471fe}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Terminal Inlet Air Node, !- Name
  {238975df-df2c-4651-b829-5632b048b57c}, !- Inlet Port
  {d71e4b13-ea91-499f-a305-ed89624e7b0a}; !- Outlet Port

OS:Connection,
  {238975df-df2c-4651-b829-5632b048b57c}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  15,                                     !- Outlet Port
  {9b0e91c6-600f-4d26-b2fe-b91a626471fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71e4b13-ea91-499f-a305-ed89624e7b0a}, !- Handle
  {9b0e91c6-600f-4d26-b2fe-b91a626471fe}, !- Source Object
  3,                                      !- Outlet Port
  {37fa24fb-729a-4ef2-9dff-a75d99cae1bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98bed912-6873-4ad0-b7e2-b6c9fcf35718}, !- Handle
  {37fa24fb-729a-4ef2-9dff-a75d99cae1bf}, !- Source Object
  12,                                     !- Outlet Port
  {d454e2ed-174d-4265-a916-a341785715c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd664eb5-4719-4431-9874-a283b28258fb}, !- Handle
  Floor 2 Exam Hall 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92870204-708f-423c-bf12-59832c6c5776}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {055931e5-1f6d-4f9f-b928-69bb1c8d9377}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.199,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd664eb5-4719-4431-9874-a283b28258fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9457cf7a-84bf-409e-a0a5-a2e18609bd3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5aba1394-28b7-49c7-acd8-0edc7cc5e615}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal Outlet Air Node, !- Name
  {9457cf7a-84bf-409e-a0a5-a2e18609bd3d}, !- Inlet Port
  {9caada9a-8358-4793-bbd6-cbc40a205cba}; !- Outlet Port

OS:Node,
  {5c57f18d-e43b-4cef-b4b7-47794011a153}, !- Handle
  Floor 2 Exam Hall 2 ZN Return Air Node, !- Name
  {913cbe76-8dbd-4989-9796-9aba501dc6e0}, !- Inlet Port
  {d617fdfa-8bd0-48b5-bf3f-d6bec639afd1}; !- Outlet Port

OS:Connection,
  {9caada9a-8358-4793-bbd6-cbc40a205cba}, !- Handle
  {5aba1394-28b7-49c7-acd8-0edc7cc5e615}, !- Source Object
  3,                                      !- Outlet Port
  {69701f5a-b51b-470b-8376-d73471cab7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913cbe76-8dbd-4989-9796-9aba501dc6e0}, !- Handle
  {ddbe4142-4ec8-4bf0-84a8-7a4fcc78dc63}, !- Source Object
  2,                                      !- Outlet Port
  {5c57f18d-e43b-4cef-b4b7-47794011a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d617fdfa-8bd0-48b5-bf3f-d6bec639afd1}, !- Handle
  {5c57f18d-e43b-4cef-b4b7-47794011a153}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2f65f805-fdbc-465d-9b0c-eddc5bd6ff6e}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Terminal Inlet Air Node, !- Name
  {33ba382d-e26d-48c4-8494-ce5a48a2b840}, !- Inlet Port
  {055931e5-1f6d-4f9f-b928-69bb1c8d9377}; !- Outlet Port

OS:Connection,
  {33ba382d-e26d-48c4-8494-ce5a48a2b840}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  16,                                     !- Outlet Port
  {2f65f805-fdbc-465d-9b0c-eddc5bd6ff6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055931e5-1f6d-4f9f-b928-69bb1c8d9377}, !- Handle
  {2f65f805-fdbc-465d-9b0c-eddc5bd6ff6e}, !- Source Object
  3,                                      !- Outlet Port
  {92870204-708f-423c-bf12-59832c6c5776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9457cf7a-84bf-409e-a0a5-a2e18609bd3d}, !- Handle
  {92870204-708f-423c-bf12-59832c6c5776}, !- Source Object
  12,                                     !- Outlet Port
  {5aba1394-28b7-49c7-acd8-0edc7cc5e615}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8330e197-9fc1-4c32-9b61-780c747f7aa3}, !- Handle
  Floor 2 Exam Hall 3 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a07faa7d-ddf9-455b-9c53-15bf340d101f}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2396512c-b152-41e3-9da2-94cbc843f4ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.206,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8330e197-9fc1-4c32-9b61-780c747f7aa3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0160b364-ed30-4893-8140-234adcfb7af0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c241c54-96dd-477c-a040-284e1026244c}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal Outlet Air Node, !- Name
  {0160b364-ed30-4893-8140-234adcfb7af0}, !- Inlet Port
  {b6738827-0449-4ed4-a0fb-437a68bef53b}; !- Outlet Port

OS:Node,
  {866263f0-4895-41a9-9e57-65fc37173774}, !- Handle
  Floor 2 Exam Hall 3 ZN Return Air Node, !- Name
  {5820cebb-4028-477c-a891-109589f8ca47}, !- Inlet Port
  {20aa3740-f581-45d7-b6e8-32511006fde0}; !- Outlet Port

OS:Connection,
  {b6738827-0449-4ed4-a0fb-437a68bef53b}, !- Handle
  {1c241c54-96dd-477c-a040-284e1026244c}, !- Source Object
  3,                                      !- Outlet Port
  {f267b8e1-11d3-4ed4-b50c-aae7c25ca6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5820cebb-4028-477c-a891-109589f8ca47}, !- Handle
  {6ee87351-40fd-42b6-b289-298cdaf5f4e3}, !- Source Object
  2,                                      !- Outlet Port
  {866263f0-4895-41a9-9e57-65fc37173774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20aa3740-f581-45d7-b6e8-32511006fde0}, !- Handle
  {866263f0-4895-41a9-9e57-65fc37173774}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {9b533275-db0a-4e99-9497-2d3e8e3ec52d}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Terminal Inlet Air Node, !- Name
  {ed49ae19-5846-4df8-b291-cfb60b550790}, !- Inlet Port
  {2396512c-b152-41e3-9da2-94cbc843f4ac}; !- Outlet Port

OS:Connection,
  {ed49ae19-5846-4df8-b291-cfb60b550790}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  17,                                     !- Outlet Port
  {9b533275-db0a-4e99-9497-2d3e8e3ec52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2396512c-b152-41e3-9da2-94cbc843f4ac}, !- Handle
  {9b533275-db0a-4e99-9497-2d3e8e3ec52d}, !- Source Object
  3,                                      !- Outlet Port
  {a07faa7d-ddf9-455b-9c53-15bf340d101f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0160b364-ed30-4893-8140-234adcfb7af0}, !- Handle
  {a07faa7d-ddf9-455b-9c53-15bf340d101f}, !- Source Object
  12,                                     !- Outlet Port
  {1c241c54-96dd-477c-a040-284e1026244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8b0db1c3-d037-4da4-bec8-4ea528970467}, !- Handle
  Floor 2 Exam Hall 4 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc878826-4905-449a-8e6f-af51584b9b29}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {6f31484b-395a-4485-b190-a8465716d169}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.246,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b0db1c3-d037-4da4-bec8-4ea528970467}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2717c672-cf7e-4cda-ae43-ed26c6c5cba5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92ea3625-388c-431d-8ff2-b7cba1569264}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal Outlet Air Node, !- Name
  {2717c672-cf7e-4cda-ae43-ed26c6c5cba5}, !- Inlet Port
  {b48a0166-6d8c-45e7-bc16-17b2c10074d3}; !- Outlet Port

OS:Node,
  {6dfc7300-a040-447a-839e-b24c0e8f7681}, !- Handle
  Floor 2 Exam Hall 4 ZN Return Air Node, !- Name
  {39bd35bd-fd78-4133-bb06-151637e5dfdb}, !- Inlet Port
  {1210d832-2d24-4090-8aa5-2bb7a25891a3}; !- Outlet Port

OS:Connection,
  {b48a0166-6d8c-45e7-bc16-17b2c10074d3}, !- Handle
  {92ea3625-388c-431d-8ff2-b7cba1569264}, !- Source Object
  3,                                      !- Outlet Port
  {7c67004c-450a-45fa-acfa-4e3598de5c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39bd35bd-fd78-4133-bb06-151637e5dfdb}, !- Handle
  {08bb1423-78ba-48e8-8448-42d63e551cb8}, !- Source Object
  2,                                      !- Outlet Port
  {6dfc7300-a040-447a-839e-b24c0e8f7681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1210d832-2d24-4090-8aa5-2bb7a25891a3}, !- Handle
  {6dfc7300-a040-447a-839e-b24c0e8f7681}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1e8bc7f1-935d-4cf8-81b3-3a99d246d262}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Terminal Inlet Air Node, !- Name
  {dd489837-8511-46c3-bee5-80cd6100114a}, !- Inlet Port
  {6f31484b-395a-4485-b190-a8465716d169}; !- Outlet Port

OS:Connection,
  {dd489837-8511-46c3-bee5-80cd6100114a}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  18,                                     !- Outlet Port
  {1e8bc7f1-935d-4cf8-81b3-3a99d246d262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f31484b-395a-4485-b190-a8465716d169}, !- Handle
  {1e8bc7f1-935d-4cf8-81b3-3a99d246d262}, !- Source Object
  3,                                      !- Outlet Port
  {fc878826-4905-449a-8e6f-af51584b9b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2717c672-cf7e-4cda-ae43-ed26c6c5cba5}, !- Handle
  {fc878826-4905-449a-8e6f-af51584b9b29}, !- Source Object
  12,                                     !- Outlet Port
  {92ea3625-388c-431d-8ff2-b7cba1569264}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db1fe693-4043-4d33-9492-7e57afc7cd3b}, !- Handle
  Floor 2 Exam Hall 5 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6666a5f2-9fbc-4736-80e2-b0ffac906789}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {8616bff7-18ab-4fe3-9ee5-b428493b0bb2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.234,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db1fe693-4043-4d33-9492-7e57afc7cd3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05c3fdd2-cd8c-4848-a7df-fbc92010d727}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc79914c-9c62-4c71-a020-bc50c5f3e7b0}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal Outlet Air Node, !- Name
  {05c3fdd2-cd8c-4848-a7df-fbc92010d727}, !- Inlet Port
  {347d287f-6218-41ae-b3f2-1488b704b21b}; !- Outlet Port

OS:Node,
  {59ca1229-70be-407c-bb9e-99f01d91b552}, !- Handle
  Floor 2 Exam Hall 5 ZN Return Air Node, !- Name
  {5a6c5b09-4f5c-4f74-a762-fc2fd8dde170}, !- Inlet Port
  {4c73f254-adee-401a-8cde-11bb96059bf4}; !- Outlet Port

OS:Connection,
  {347d287f-6218-41ae-b3f2-1488b704b21b}, !- Handle
  {bc79914c-9c62-4c71-a020-bc50c5f3e7b0}, !- Source Object
  3,                                      !- Outlet Port
  {02bc3517-1c3a-4592-b92d-b988b52ae792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6c5b09-4f5c-4f74-a762-fc2fd8dde170}, !- Handle
  {262e695e-2f7a-4c68-987d-d4c8ebf361e5}, !- Source Object
  2,                                      !- Outlet Port
  {59ca1229-70be-407c-bb9e-99f01d91b552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c73f254-adee-401a-8cde-11bb96059bf4}, !- Handle
  {59ca1229-70be-407c-bb9e-99f01d91b552}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {5d2db692-f856-45c5-a256-744d7bac90b9}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Terminal Inlet Air Node, !- Name
  {94a78748-7580-4a14-9db9-49fae84210a6}, !- Inlet Port
  {8616bff7-18ab-4fe3-9ee5-b428493b0bb2}; !- Outlet Port

OS:Connection,
  {94a78748-7580-4a14-9db9-49fae84210a6}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  19,                                     !- Outlet Port
  {5d2db692-f856-45c5-a256-744d7bac90b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8616bff7-18ab-4fe3-9ee5-b428493b0bb2}, !- Handle
  {5d2db692-f856-45c5-a256-744d7bac90b9}, !- Source Object
  3,                                      !- Outlet Port
  {6666a5f2-9fbc-4736-80e2-b0ffac906789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05c3fdd2-cd8c-4848-a7df-fbc92010d727}, !- Handle
  {6666a5f2-9fbc-4736-80e2-b0ffac906789}, !- Source Object
  12,                                     !- Outlet Port
  {bc79914c-9c62-4c71-a020-bc50c5f3e7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7eda32bd-deb0-4fcf-acb0-b9707d219ff8}, !- Handle
  Floor 2 Exam Hall 6 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71465199-2ad8-424b-a4ee-a6ff74beac67}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {70012378-e4ac-4840-ad22-ff786ede34c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.239,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7eda32bd-deb0-4fcf-acb0-b9707d219ff8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea6e54d0-ac9d-4a81-b3e7-2f46760543ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c73b36d8-f3d2-4fdf-85ef-f929570e546f}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal Outlet Air Node, !- Name
  {ea6e54d0-ac9d-4a81-b3e7-2f46760543ca}, !- Inlet Port
  {a413aed2-39cd-4b8d-8470-c7b54dee91a6}; !- Outlet Port

OS:Node,
  {8943e5a8-6bd1-4e1d-9b29-dac2092fc13b}, !- Handle
  Floor 2 Exam Hall 6 ZN Return Air Node, !- Name
  {df4306b6-9500-4a94-812b-8ad2f871941f}, !- Inlet Port
  {861678c2-fc05-4808-826a-eacec9f6395b}; !- Outlet Port

OS:Connection,
  {a413aed2-39cd-4b8d-8470-c7b54dee91a6}, !- Handle
  {c73b36d8-f3d2-4fdf-85ef-f929570e546f}, !- Source Object
  3,                                      !- Outlet Port
  {3a2b113e-6031-4beb-80d3-4ddfff11fb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4306b6-9500-4a94-812b-8ad2f871941f}, !- Handle
  {7ff72fa2-ff4e-4bc2-8e36-afe253f8c489}, !- Source Object
  2,                                      !- Outlet Port
  {8943e5a8-6bd1-4e1d-9b29-dac2092fc13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861678c2-fc05-4808-826a-eacec9f6395b}, !- Handle
  {8943e5a8-6bd1-4e1d-9b29-dac2092fc13b}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {54fc073d-b6b0-4256-b255-3d9fe8dd7ee0}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Terminal Inlet Air Node, !- Name
  {88d22b0b-0446-42d9-afd0-f02a72188686}, !- Inlet Port
  {70012378-e4ac-4840-ad22-ff786ede34c8}; !- Outlet Port

OS:Connection,
  {88d22b0b-0446-42d9-afd0-f02a72188686}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  20,                                     !- Outlet Port
  {54fc073d-b6b0-4256-b255-3d9fe8dd7ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70012378-e4ac-4840-ad22-ff786ede34c8}, !- Handle
  {54fc073d-b6b0-4256-b255-3d9fe8dd7ee0}, !- Source Object
  3,                                      !- Outlet Port
  {71465199-2ad8-424b-a4ee-a6ff74beac67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea6e54d0-ac9d-4a81-b3e7-2f46760543ca}, !- Handle
  {71465199-2ad8-424b-a4ee-a6ff74beac67}, !- Source Object
  12,                                     !- Outlet Port
  {c73b36d8-f3d2-4fdf-85ef-f929570e546f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {423d4551-ac84-4876-bd56-2810b1165cef}, !- Handle
  Floor 2 Janitor ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2aefab12-77d5-4fb6-b018-f76d6f7709da}, !- Handle
  Floor 2 Janitor ZN VAV Terminal,        !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {af169e7d-1b47-4694-84f7-b881c547ec4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.185,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {423d4551-ac84-4876-bd56-2810b1165cef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87810a30-4439-481c-9eb4-92194ead58f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1dab9a4b-10d1-4a61-8e8b-094a3e89b170}, !- Handle
  Floor 2 Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {87810a30-4439-481c-9eb4-92194ead58f9}, !- Inlet Port
  {2701e83c-f905-4f82-a1e2-75fd6551eab4}; !- Outlet Port

OS:Node,
  {4310e713-7ab0-4b08-b353-4c7cf15d6d1a}, !- Handle
  Floor 2 Janitor ZN Return Air Node,     !- Name
  {5a5d87ef-f8b3-4e66-8a42-86c55b1fc6d7}, !- Inlet Port
  {9363879e-2b53-4f20-8302-081be44772c6}; !- Outlet Port

OS:Connection,
  {2701e83c-f905-4f82-a1e2-75fd6551eab4}, !- Handle
  {1dab9a4b-10d1-4a61-8e8b-094a3e89b170}, !- Source Object
  3,                                      !- Outlet Port
  {f61f4265-017f-4d7f-9ae8-26de4186ac53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5d87ef-f8b3-4e66-8a42-86c55b1fc6d7}, !- Handle
  {56b4efe0-047c-4ef7-a7d3-d90811fdebc9}, !- Source Object
  2,                                      !- Outlet Port
  {4310e713-7ab0-4b08-b353-4c7cf15d6d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9363879e-2b53-4f20-8302-081be44772c6}, !- Handle
  {4310e713-7ab0-4b08-b353-4c7cf15d6d1a}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2f663396-3167-454b-b009-54c24ed899c7}, !- Handle
  Floor 2 Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {927eb40f-9eec-4529-b252-5b24f55f7a7a}, !- Inlet Port
  {af169e7d-1b47-4694-84f7-b881c547ec4a}; !- Outlet Port

OS:Connection,
  {927eb40f-9eec-4529-b252-5b24f55f7a7a}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  21,                                     !- Outlet Port
  {2f663396-3167-454b-b009-54c24ed899c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af169e7d-1b47-4694-84f7-b881c547ec4a}, !- Handle
  {2f663396-3167-454b-b009-54c24ed899c7}, !- Source Object
  3,                                      !- Outlet Port
  {2aefab12-77d5-4fb6-b018-f76d6f7709da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87810a30-4439-481c-9eb4-92194ead58f9}, !- Handle
  {2aefab12-77d5-4fb6-b018-f76d6f7709da}, !- Source Object
  12,                                     !- Outlet Port
  {1dab9a4b-10d1-4a61-8e8b-094a3e89b170}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {37e4b48c-32a3-4b1a-90f5-79c19eb8d869}, !- Handle
  Floor 2 Lounge ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fed2ab4-a6d9-4d8e-ad6a-d15b7dc9822c}, !- Handle
  Floor 2 Lounge ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {6f7fe64f-3e63-4b81-9bf0-deaf8e21bdca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.26,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37e4b48c-32a3-4b1a-90f5-79c19eb8d869}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5c55715-f667-42b1-af39-504d7d59ba99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82eefb5b-c5bb-47b5-a222-a29794997d84}, !- Handle
  Floor 2 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {b5c55715-f667-42b1-af39-504d7d59ba99}, !- Inlet Port
  {6de7a59a-31f5-4b99-bed5-d81e129a385a}; !- Outlet Port

OS:Node,
  {70dff4c1-c1c5-42ba-9fa8-422741e858ae}, !- Handle
  Floor 2 Lounge ZN Return Air Node,      !- Name
  {51001bc8-a26f-4d66-91f8-b081348112dc}, !- Inlet Port
  {22ce303b-c59e-4cab-925f-5b687b2d4430}; !- Outlet Port

OS:Connection,
  {6de7a59a-31f5-4b99-bed5-d81e129a385a}, !- Handle
  {82eefb5b-c5bb-47b5-a222-a29794997d84}, !- Source Object
  3,                                      !- Outlet Port
  {76d20e88-ecdc-4062-aa8d-446af1741225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51001bc8-a26f-4d66-91f8-b081348112dc}, !- Handle
  {c2c2d1ea-5282-47a3-8851-7e907fb99443}, !- Source Object
  2,                                      !- Outlet Port
  {70dff4c1-c1c5-42ba-9fa8-422741e858ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ce303b-c59e-4cab-925f-5b687b2d4430}, !- Handle
  {70dff4c1-c1c5-42ba-9fa8-422741e858ae}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {fa2eba74-3531-4a8c-a34a-342dc396548d}, !- Handle
  Floor 2 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {5dc7e12b-ed0c-4ec5-97a1-650fdc1259f5}, !- Inlet Port
  {6f7fe64f-3e63-4b81-9bf0-deaf8e21bdca}; !- Outlet Port

OS:Connection,
  {5dc7e12b-ed0c-4ec5-97a1-650fdc1259f5}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  22,                                     !- Outlet Port
  {fa2eba74-3531-4a8c-a34a-342dc396548d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7fe64f-3e63-4b81-9bf0-deaf8e21bdca}, !- Handle
  {fa2eba74-3531-4a8c-a34a-342dc396548d}, !- Source Object
  3,                                      !- Outlet Port
  {3fed2ab4-a6d9-4d8e-ad6a-d15b7dc9822c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5c55715-f667-42b1-af39-504d7d59ba99}, !- Handle
  {3fed2ab4-a6d9-4d8e-ad6a-d15b7dc9822c}, !- Source Object
  12,                                     !- Outlet Port
  {82eefb5b-c5bb-47b5-a222-a29794997d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {90457481-6656-4e2e-bc18-54c6a6ef3fcb}, !- Handle
  Floor 2 Nurse Station 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e427f63-53e5-475f-b101-0317f9261ba2}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {ea84572a-9576-4306-952f-3d30eb8953eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.318,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90457481-6656-4e2e-bc18-54c6a6ef3fcb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {359df8eb-546a-4180-bee1-b67754821b70}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38de6a76-d196-4065-bdb8-e590bb22179c}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal Outlet Air Node, !- Name
  {359df8eb-546a-4180-bee1-b67754821b70}, !- Inlet Port
  {e38941b5-4093-4e04-9aad-d811ddd574ff}; !- Outlet Port

OS:Node,
  {460077f7-9e53-4df6-9c5c-ae140240f3ce}, !- Handle
  Floor 2 Nurse Station 1 ZN Return Air Node, !- Name
  {49a583c7-e9eb-4859-bbbf-9e350e66a8a9}, !- Inlet Port
  {0c617f99-3537-43db-8bdd-1f3c6f62b52e}; !- Outlet Port

OS:Connection,
  {e38941b5-4093-4e04-9aad-d811ddd574ff}, !- Handle
  {38de6a76-d196-4065-bdb8-e590bb22179c}, !- Source Object
  3,                                      !- Outlet Port
  {afd9abde-0359-47a9-8312-ffd7031ca489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a583c7-e9eb-4859-bbbf-9e350e66a8a9}, !- Handle
  {6b16bac0-9306-4901-9d8d-d72de8b0d30a}, !- Source Object
  2,                                      !- Outlet Port
  {460077f7-9e53-4df6-9c5c-ae140240f3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c617f99-3537-43db-8bdd-1f3c6f62b52e}, !- Handle
  {460077f7-9e53-4df6-9c5c-ae140240f3ce}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {163b814a-54ce-4d59-90db-a273834265bd}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Terminal Inlet Air Node, !- Name
  {1f70fc93-6c3e-4869-9bc8-30ac731724c2}, !- Inlet Port
  {ea84572a-9576-4306-952f-3d30eb8953eb}; !- Outlet Port

OS:Connection,
  {1f70fc93-6c3e-4869-9bc8-30ac731724c2}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  23,                                     !- Outlet Port
  {163b814a-54ce-4d59-90db-a273834265bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea84572a-9576-4306-952f-3d30eb8953eb}, !- Handle
  {163b814a-54ce-4d59-90db-a273834265bd}, !- Source Object
  3,                                      !- Outlet Port
  {1e427f63-53e5-475f-b101-0317f9261ba2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {359df8eb-546a-4180-bee1-b67754821b70}, !- Handle
  {1e427f63-53e5-475f-b101-0317f9261ba2}, !- Source Object
  12,                                     !- Outlet Port
  {38de6a76-d196-4065-bdb8-e590bb22179c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3cb2106c-5e6d-4c57-bebb-64755549134c}, !- Handle
  Floor 2 Nurse Station 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a52b1f8-eb37-4a04-86be-1bcc61d9a173}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {f3929360-2503-4ff7-9357-723e3fe2aa38}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.313,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3cb2106c-5e6d-4c57-bebb-64755549134c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4585c112-8845-43cf-96b9-26e05abc21a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36a3495c-51eb-4f43-b4d6-7bb95191c4c1}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal Outlet Air Node, !- Name
  {4585c112-8845-43cf-96b9-26e05abc21a4}, !- Inlet Port
  {195f8d06-3741-4f99-80f4-f0c9c79f89bf}; !- Outlet Port

OS:Node,
  {5a2104d7-5988-4d9d-b929-73aa8257a9bf}, !- Handle
  Floor 2 Nurse Station 2 ZN Return Air Node, !- Name
  {6152bfde-84a5-4aac-aa81-fec1f5dcc143}, !- Inlet Port
  {62c712ae-ed23-4820-9d21-421ad1b080ba}; !- Outlet Port

OS:Connection,
  {195f8d06-3741-4f99-80f4-f0c9c79f89bf}, !- Handle
  {36a3495c-51eb-4f43-b4d6-7bb95191c4c1}, !- Source Object
  3,                                      !- Outlet Port
  {f0c06b99-ff28-4194-8ab1-a02bc37c2c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6152bfde-84a5-4aac-aa81-fec1f5dcc143}, !- Handle
  {65e98350-0b80-45c8-89cf-5a38194b59db}, !- Source Object
  2,                                      !- Outlet Port
  {5a2104d7-5988-4d9d-b929-73aa8257a9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c712ae-ed23-4820-9d21-421ad1b080ba}, !- Handle
  {5a2104d7-5988-4d9d-b929-73aa8257a9bf}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {f88499f7-4217-4509-81e5-4eee2e960f69}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Terminal Inlet Air Node, !- Name
  {b289713e-5bca-4777-b43a-fcf490683069}, !- Inlet Port
  {f3929360-2503-4ff7-9357-723e3fe2aa38}; !- Outlet Port

OS:Connection,
  {b289713e-5bca-4777-b43a-fcf490683069}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  24,                                     !- Outlet Port
  {f88499f7-4217-4509-81e5-4eee2e960f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3929360-2503-4ff7-9357-723e3fe2aa38}, !- Handle
  {f88499f7-4217-4509-81e5-4eee2e960f69}, !- Source Object
  3,                                      !- Outlet Port
  {3a52b1f8-eb37-4a04-86be-1bcc61d9a173}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4585c112-8845-43cf-96b9-26e05abc21a4}, !- Handle
  {3a52b1f8-eb37-4a04-86be-1bcc61d9a173}, !- Source Object
  12,                                     !- Outlet Port
  {36a3495c-51eb-4f43-b4d6-7bb95191c4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87fc013b-9019-4d6a-a853-42b6077d9e8b}, !- Handle
  Floor 2 Office ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dbcc5d1e-53ff-4f50-95b8-fdf9f05e8352}, !- Handle
  Floor 2 Office ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {a26c5c84-d88d-4f5e-8a06-ccf900807b2c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {7093b877-001c-4d1b-b1e3-74ea3c6fce4f}, !- Minimum Air Flow Fraction Schedule Name
  {87fc013b-9019-4d6a-a853-42b6077d9e8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8f6a1ab-f1c3-4b8b-a1c5-08f6e2918ad1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05f772f8-dea2-4987-93e2-d56e5a8df229}, !- Handle
  Floor 2 Office ZN VAV Terminal Outlet Air Node, !- Name
  {a8f6a1ab-f1c3-4b8b-a1c5-08f6e2918ad1}, !- Inlet Port
  {8371bc50-d854-469b-8fd0-441672ec7526}; !- Outlet Port

OS:Node,
  {4ce87362-6651-46fd-8294-9d1af106116e}, !- Handle
  Floor 2 Office ZN Return Air Node,      !- Name
  {e96da1a0-0f0d-4a8f-87e4-a0ba70697c1c}, !- Inlet Port
  {95817e7b-9530-4ab3-9e01-db76fb667758}; !- Outlet Port

OS:Connection,
  {8371bc50-d854-469b-8fd0-441672ec7526}, !- Handle
  {05f772f8-dea2-4987-93e2-d56e5a8df229}, !- Source Object
  3,                                      !- Outlet Port
  {1cb8b511-ac73-4b2e-ade4-07d6fb3ffa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96da1a0-0f0d-4a8f-87e4-a0ba70697c1c}, !- Handle
  {64e99f10-73cf-4420-a276-05560f901d36}, !- Source Object
  2,                                      !- Outlet Port
  {4ce87362-6651-46fd-8294-9d1af106116e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95817e7b-9530-4ab3-9e01-db76fb667758}, !- Handle
  {4ce87362-6651-46fd-8294-9d1af106116e}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {186e777b-8f67-4039-8676-48ed47a72898}, !- Handle
  Floor 2 Office ZN VAV Terminal Inlet Air Node, !- Name
  {8cc7a64f-526d-4b80-b3a8-ecaa08da8573}, !- Inlet Port
  {a26c5c84-d88d-4f5e-8a06-ccf900807b2c}; !- Outlet Port

OS:Connection,
  {8cc7a64f-526d-4b80-b3a8-ecaa08da8573}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  25,                                     !- Outlet Port
  {186e777b-8f67-4039-8676-48ed47a72898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26c5c84-d88d-4f5e-8a06-ccf900807b2c}, !- Handle
  {186e777b-8f67-4039-8676-48ed47a72898}, !- Source Object
  3,                                      !- Outlet Port
  {dbcc5d1e-53ff-4f50-95b8-fdf9f05e8352}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8f6a1ab-f1c3-4b8b-a1c5-08f6e2918ad1}, !- Handle
  {dbcc5d1e-53ff-4f50-95b8-fdf9f05e8352}, !- Source Object
  12,                                     !- Outlet Port
  {05f772f8-dea2-4987-93e2-d56e5a8df229}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {608326ce-51b0-4840-8360-9931b255a3bb}, !- Handle
  Floor 2 Office Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9380c18-5f66-4b99-9ef9-d8d6b5e398d7}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {59d80615-6c6a-4c24-92bb-13d05d9c2c61}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.275,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {608326ce-51b0-4840-8360-9931b255a3bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97a37aae-fed3-4659-bae0-b040f3be31eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f78f36bb-6078-4ff2-a74b-90f8b4060b87}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal Outlet Air Node, !- Name
  {97a37aae-fed3-4659-bae0-b040f3be31eb}, !- Inlet Port
  {76e04e6b-f686-417b-86f5-5cedc0d9516b}; !- Outlet Port

OS:Node,
  {35894595-4674-4213-a715-e3860d5d0a51}, !- Handle
  Floor 2 Office Hall ZN Return Air Node, !- Name
  {0fe4bbae-aa73-4825-a6a5-d0b4fa683414}, !- Inlet Port
  {b74604f6-3274-4bbc-a9a7-6521e51ee09d}; !- Outlet Port

OS:Connection,
  {76e04e6b-f686-417b-86f5-5cedc0d9516b}, !- Handle
  {f78f36bb-6078-4ff2-a74b-90f8b4060b87}, !- Source Object
  3,                                      !- Outlet Port
  {dbce71b3-8e55-46d8-95c2-7b9446871b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe4bbae-aa73-4825-a6a5-d0b4fa683414}, !- Handle
  {f646a471-b4b0-4f8b-a439-42922827f6a2}, !- Source Object
  2,                                      !- Outlet Port
  {35894595-4674-4213-a715-e3860d5d0a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74604f6-3274-4bbc-a9a7-6521e51ee09d}, !- Handle
  {35894595-4674-4213-a715-e3860d5d0a51}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {39d779d6-8df9-422f-946d-2ba89395d006}, !- Handle
  Floor 2 Office Hall ZN VAV Terminal Inlet Air Node, !- Name
  {88e3e3ad-5e75-4074-94eb-f807cc1a25f0}, !- Inlet Port
  {59d80615-6c6a-4c24-92bb-13d05d9c2c61}; !- Outlet Port

OS:Connection,
  {88e3e3ad-5e75-4074-94eb-f807cc1a25f0}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  26,                                     !- Outlet Port
  {39d779d6-8df9-422f-946d-2ba89395d006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d80615-6c6a-4c24-92bb-13d05d9c2c61}, !- Handle
  {39d779d6-8df9-422f-946d-2ba89395d006}, !- Source Object
  3,                                      !- Outlet Port
  {c9380c18-5f66-4b99-9ef9-d8d6b5e398d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97a37aae-fed3-4659-bae0-b040f3be31eb}, !- Handle
  {c9380c18-5f66-4b99-9ef9-d8d6b5e398d7}, !- Source Object
  12,                                     !- Outlet Port
  {f78f36bb-6078-4ff2-a74b-90f8b4060b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f8c23af-14ea-4f0b-9dcc-45f6d90d4074}, !- Handle
  Floor 2 Reception ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27cda8b2-32a8-4b88-affd-e56f13eee62e}, !- Handle
  Floor 2 Reception ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {dcfcc61c-fdee-4175-b6b6-da51a01ccc0c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.304,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f8c23af-14ea-4f0b-9dcc-45f6d90d4074}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e2f1ea8-326b-4919-bb4b-d20819af19bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0676b3c-7a37-4c05-8c06-38514723c81f}, !- Handle
  Floor 2 Reception ZN VAV Terminal Outlet Air Node, !- Name
  {7e2f1ea8-326b-4919-bb4b-d20819af19bb}, !- Inlet Port
  {62f4f594-943c-449c-bd59-c996720c838a}; !- Outlet Port

OS:Node,
  {4d0c7f37-01b7-43c4-8574-edac6dc5184a}, !- Handle
  Floor 2 Reception ZN Return Air Node,   !- Name
  {54db1763-537c-4c15-8ec2-2e4e0d4360c5}, !- Inlet Port
  {c45df9e7-4f4a-41e6-9c4f-ea7eff267ad3}; !- Outlet Port

OS:Connection,
  {62f4f594-943c-449c-bd59-c996720c838a}, !- Handle
  {e0676b3c-7a37-4c05-8c06-38514723c81f}, !- Source Object
  3,                                      !- Outlet Port
  {f8c9d4f5-cfff-4abd-bc7e-b27fab62e935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54db1763-537c-4c15-8ec2-2e4e0d4360c5}, !- Handle
  {26c08feb-d5b2-4dbb-9a8e-a973fa9918bf}, !- Source Object
  2,                                      !- Outlet Port
  {4d0c7f37-01b7-43c4-8574-edac6dc5184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45df9e7-4f4a-41e6-9c4f-ea7eff267ad3}, !- Handle
  {4d0c7f37-01b7-43c4-8574-edac6dc5184a}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b52a6840-70ec-4adb-9688-b495fda611e2}, !- Handle
  Floor 2 Reception ZN VAV Terminal Inlet Air Node, !- Name
  {39970444-c0c7-420f-93a4-66e7c6a89c6c}, !- Inlet Port
  {dcfcc61c-fdee-4175-b6b6-da51a01ccc0c}; !- Outlet Port

OS:Connection,
  {39970444-c0c7-420f-93a4-66e7c6a89c6c}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  27,                                     !- Outlet Port
  {b52a6840-70ec-4adb-9688-b495fda611e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfcc61c-fdee-4175-b6b6-da51a01ccc0c}, !- Handle
  {b52a6840-70ec-4adb-9688-b495fda611e2}, !- Source Object
  3,                                      !- Outlet Port
  {27cda8b2-32a8-4b88-affd-e56f13eee62e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e2f1ea8-326b-4919-bb4b-d20819af19bb}, !- Handle
  {27cda8b2-32a8-4b88-affd-e56f13eee62e}, !- Source Object
  12,                                     !- Outlet Port
  {e0676b3c-7a37-4c05-8c06-38514723c81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02ce1302-8452-4ea2-b893-7c7e03b79861}, !- Handle
  Floor 2 Reception Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f623752-25e9-4731-8e8d-ecb8e8958803}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {971822bd-1a6f-46a5-8a4b-9c14f1188662}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.221,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02ce1302-8452-4ea2-b893-7c7e03b79861}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8abb412-c0a8-4cc1-a1fc-d1f275ea101f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f3d9d72-65c1-4dd6-ba91-a9c74a6291ab}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal Outlet Air Node, !- Name
  {d8abb412-c0a8-4cc1-a1fc-d1f275ea101f}, !- Inlet Port
  {e456398a-5651-44ce-84d0-87caf836bd33}; !- Outlet Port

OS:Node,
  {b4b61d7f-62cb-47ff-896d-9a1d6ba04609}, !- Handle
  Floor 2 Reception Hall ZN Return Air Node, !- Name
  {40041b65-4d76-4748-be0f-c3c20a8efe74}, !- Inlet Port
  {070b45fe-30b1-4fc4-be79-5ef7ecb4f34c}; !- Outlet Port

OS:Connection,
  {e456398a-5651-44ce-84d0-87caf836bd33}, !- Handle
  {6f3d9d72-65c1-4dd6-ba91-a9c74a6291ab}, !- Source Object
  3,                                      !- Outlet Port
  {152a0528-07cd-43eb-b6ae-5b057a9d0abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40041b65-4d76-4748-be0f-c3c20a8efe74}, !- Handle
  {b82cb2c8-a1a1-47ac-9344-d8ebffa9b69b}, !- Source Object
  2,                                      !- Outlet Port
  {b4b61d7f-62cb-47ff-896d-9a1d6ba04609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070b45fe-30b1-4fc4-be79-5ef7ecb4f34c}, !- Handle
  {b4b61d7f-62cb-47ff-896d-9a1d6ba04609}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {57d50372-cdc9-4ed6-979c-5959a66d560c}, !- Handle
  Floor 2 Reception Hall ZN VAV Terminal Inlet Air Node, !- Name
  {2ba42caa-94c7-4f79-a68e-907b23489fbf}, !- Inlet Port
  {971822bd-1a6f-46a5-8a4b-9c14f1188662}; !- Outlet Port

OS:Connection,
  {2ba42caa-94c7-4f79-a68e-907b23489fbf}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  28,                                     !- Outlet Port
  {57d50372-cdc9-4ed6-979c-5959a66d560c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971822bd-1a6f-46a5-8a4b-9c14f1188662}, !- Handle
  {57d50372-cdc9-4ed6-979c-5959a66d560c}, !- Source Object
  3,                                      !- Outlet Port
  {1f623752-25e9-4731-8e8d-ecb8e8958803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8abb412-c0a8-4cc1-a1fc-d1f275ea101f}, !- Handle
  {1f623752-25e9-4731-8e8d-ecb8e8958803}, !- Source Object
  12,                                     !- Outlet Port
  {6f3d9d72-65c1-4dd6-ba91-a9c74a6291ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8f68b949-e670-4f48-ac50-a9567c08df2e}, !- Handle
  Floor 2 Reception Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8811bf17-bbf3-4753-a9f3-3ba6ceac774d}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {1ebe37db-a102-448b-8f75-42fd7b16d184}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f68b949-e670-4f48-ac50-a9567c08df2e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad80e0c9-a5ca-4e12-b270-f6c96b8348ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {656ea109-4076-45f5-82f3-2ee5ec4fe341}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {ad80e0c9-a5ca-4e12-b270-f6c96b8348ee}, !- Inlet Port
  {53f95047-9830-4d89-8cc5-c40eeadb0427}; !- Outlet Port

OS:Node,
  {bb80ba85-0fb3-4aa7-9455-95c8833c82ca}, !- Handle
  Floor 2 Reception Toilet ZN Return Air Node, !- Name
  {c49febf2-8697-429f-870d-ce64b66f564d}, !- Inlet Port
  {9c380267-cbd2-431c-837a-9c28b0ee0582}; !- Outlet Port

OS:Connection,
  {53f95047-9830-4d89-8cc5-c40eeadb0427}, !- Handle
  {656ea109-4076-45f5-82f3-2ee5ec4fe341}, !- Source Object
  3,                                      !- Outlet Port
  {b4f6edfc-589e-496e-a25c-4b9eac896ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49febf2-8697-429f-870d-ce64b66f564d}, !- Handle
  {7e15339d-ad9f-459e-acd4-192cfc0ff775}, !- Source Object
  2,                                      !- Outlet Port
  {bb80ba85-0fb3-4aa7-9455-95c8833c82ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c380267-cbd2-431c-837a-9c28b0ee0582}, !- Handle
  {bb80ba85-0fb3-4aa7-9455-95c8833c82ca}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {1f5b6129-4afe-4aed-8ca9-03cc9f779d4f}, !- Handle
  Floor 2 Reception Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {f34f3996-b655-44d2-9865-d77c0be8d902}, !- Inlet Port
  {1ebe37db-a102-448b-8f75-42fd7b16d184}; !- Outlet Port

OS:Connection,
  {f34f3996-b655-44d2-9865-d77c0be8d902}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  29,                                     !- Outlet Port
  {1f5b6129-4afe-4aed-8ca9-03cc9f779d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebe37db-a102-448b-8f75-42fd7b16d184}, !- Handle
  {1f5b6129-4afe-4aed-8ca9-03cc9f779d4f}, !- Source Object
  3,                                      !- Outlet Port
  {8811bf17-bbf3-4753-a9f3-3ba6ceac774d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad80e0c9-a5ca-4e12-b270-f6c96b8348ee}, !- Handle
  {8811bf17-bbf3-4753-a9f3-3ba6ceac774d}, !- Source Object
  12,                                     !- Outlet Port
  {656ea109-4076-45f5-82f3-2ee5ec4fe341}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2fe0d666-c309-4a71-8722-ac8785020ad8}, !- Handle
  Floor 2 Scheduling 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9b6516d-afcf-4fd0-9e78-b2e9818165c0}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal,   !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {f1b80b4c-4ec9-433e-934e-e2fdf4e225bb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {11c83a28-959d-4fc9-9754-58ded105167c}, !- Minimum Air Flow Fraction Schedule Name
  {2fe0d666-c309-4a71-8722-ac8785020ad8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f85b6f55-ed66-45fb-b676-55378a77e485}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b2966df-2841-4153-93b4-ad113e33f818}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal Outlet Air Node, !- Name
  {f85b6f55-ed66-45fb-b676-55378a77e485}, !- Inlet Port
  {d3060d6a-0479-40aa-a626-035b478d1f2f}; !- Outlet Port

OS:Node,
  {5433db6b-73e5-4da4-a87d-0b5477062ff1}, !- Handle
  Floor 2 Scheduling 1 ZN Return Air Node, !- Name
  {29d377a5-122c-4598-b1a0-d57cd3b79dc4}, !- Inlet Port
  {9a9b821e-53e3-4521-91ad-f13b87e4af7b}; !- Outlet Port

OS:Connection,
  {d3060d6a-0479-40aa-a626-035b478d1f2f}, !- Handle
  {5b2966df-2841-4153-93b4-ad113e33f818}, !- Source Object
  3,                                      !- Outlet Port
  {4ef56075-ed6d-475f-9f9c-e92af2b36ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d377a5-122c-4598-b1a0-d57cd3b79dc4}, !- Handle
  {0271ab4f-9bb2-4710-aa2d-ec550dd544f2}, !- Source Object
  2,                                      !- Outlet Port
  {5433db6b-73e5-4da4-a87d-0b5477062ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9b821e-53e3-4521-91ad-f13b87e4af7b}, !- Handle
  {5433db6b-73e5-4da4-a87d-0b5477062ff1}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {0e285f75-c815-4754-90b1-ff03e39c594c}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Terminal Inlet Air Node, !- Name
  {2e2e4faa-a0e1-471a-952c-e37be4ed2aad}, !- Inlet Port
  {f1b80b4c-4ec9-433e-934e-e2fdf4e225bb}; !- Outlet Port

OS:Connection,
  {2e2e4faa-a0e1-471a-952c-e37be4ed2aad}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  30,                                     !- Outlet Port
  {0e285f75-c815-4754-90b1-ff03e39c594c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b80b4c-4ec9-433e-934e-e2fdf4e225bb}, !- Handle
  {0e285f75-c815-4754-90b1-ff03e39c594c}, !- Source Object
  3,                                      !- Outlet Port
  {d9b6516d-afcf-4fd0-9e78-b2e9818165c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f85b6f55-ed66-45fb-b676-55378a77e485}, !- Handle
  {d9b6516d-afcf-4fd0-9e78-b2e9818165c0}, !- Source Object
  12,                                     !- Outlet Port
  {5b2966df-2841-4153-93b4-ad113e33f818}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {122686dc-a4e5-48ef-943c-687ac8a84a1d}, !- Handle
  Floor 2 Scheduling 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1790a8d7-7a21-441c-ab48-1db7e3faf435}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal,   !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {b1cf65b2-f719-4e6e-91f3-c1a4c3167eb0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {88357ccd-9f18-429f-a60c-8f0746f1584c}, !- Minimum Air Flow Fraction Schedule Name
  {122686dc-a4e5-48ef-943c-687ac8a84a1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06b00966-3cba-4029-b19d-940f85c54661}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d9a3bd8-51d3-4a03-ac1c-1886f3c9d338}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal Outlet Air Node, !- Name
  {06b00966-3cba-4029-b19d-940f85c54661}, !- Inlet Port
  {44ed98d9-9ee4-4b59-9041-0882702c13ae}; !- Outlet Port

OS:Node,
  {e50dff26-3a20-4085-a1fe-5574b1a0f424}, !- Handle
  Floor 2 Scheduling 2 ZN Return Air Node, !- Name
  {4c8ec2ae-e6c7-45de-8a0e-5c298d64d55d}, !- Inlet Port
  {c1949f6c-54b3-4d19-bf7d-4819b3d74d9a}; !- Outlet Port

OS:Connection,
  {44ed98d9-9ee4-4b59-9041-0882702c13ae}, !- Handle
  {6d9a3bd8-51d3-4a03-ac1c-1886f3c9d338}, !- Source Object
  3,                                      !- Outlet Port
  {f608ffbd-4edc-4303-8776-e8a89a516139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8ec2ae-e6c7-45de-8a0e-5c298d64d55d}, !- Handle
  {6281993e-4f13-46ba-81af-f2b1a7356fa3}, !- Source Object
  2,                                      !- Outlet Port
  {e50dff26-3a20-4085-a1fe-5574b1a0f424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1949f6c-54b3-4d19-bf7d-4819b3d74d9a}, !- Handle
  {e50dff26-3a20-4085-a1fe-5574b1a0f424}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {bb58f14f-2495-48c2-a5ed-1a7d29ff1283}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Terminal Inlet Air Node, !- Name
  {6f611a92-a60b-483b-a1c4-4bade56217b2}, !- Inlet Port
  {b1cf65b2-f719-4e6e-91f3-c1a4c3167eb0}; !- Outlet Port

OS:Connection,
  {6f611a92-a60b-483b-a1c4-4bade56217b2}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  31,                                     !- Outlet Port
  {bb58f14f-2495-48c2-a5ed-1a7d29ff1283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cf65b2-f719-4e6e-91f3-c1a4c3167eb0}, !- Handle
  {bb58f14f-2495-48c2-a5ed-1a7d29ff1283}, !- Source Object
  3,                                      !- Outlet Port
  {1790a8d7-7a21-441c-ab48-1db7e3faf435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b00966-3cba-4029-b19d-940f85c54661}, !- Handle
  {1790a8d7-7a21-441c-ab48-1db7e3faf435}, !- Source Object
  12,                                     !- Outlet Port
  {6d9a3bd8-51d3-4a03-ac1c-1886f3c9d338}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a740ae0e-3845-475f-85f8-8d1c497deb80}, !- Handle
  Floor 2 Storage 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {635fa24a-aed6-4c98-a05d-d3b568d9ecd6}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {1553198a-d9d4-4f93-b7c5-5b08a1ce35a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.613,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a740ae0e-3845-475f-85f8-8d1c497deb80}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8e61741-311d-4723-aa0f-1566aec743e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fc5c9e1-3c9e-485c-9947-b35d731ef04e}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal Outlet Air Node, !- Name
  {a8e61741-311d-4723-aa0f-1566aec743e6}, !- Inlet Port
  {04cd2347-de07-4452-bc82-ab623cac52bc}; !- Outlet Port

OS:Node,
  {8a8fceb5-4862-42e0-b29e-78064b2bf4b0}, !- Handle
  Floor 2 Storage 1 ZN Return Air Node,   !- Name
  {0b7cf26a-3f15-490f-b737-977767f48fff}, !- Inlet Port
  {ea7865d8-4b90-4933-b29b-8345d76d39e6}; !- Outlet Port

OS:Connection,
  {04cd2347-de07-4452-bc82-ab623cac52bc}, !- Handle
  {0fc5c9e1-3c9e-485c-9947-b35d731ef04e}, !- Source Object
  3,                                      !- Outlet Port
  {291e84ba-604a-47c1-ae6f-d86bf614b109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7cf26a-3f15-490f-b737-977767f48fff}, !- Handle
  {6a117edc-de8b-4e71-aa7f-0ca7879985ee}, !- Source Object
  2,                                      !- Outlet Port
  {8a8fceb5-4862-42e0-b29e-78064b2bf4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7865d8-4b90-4933-b29b-8345d76d39e6}, !- Handle
  {8a8fceb5-4862-42e0-b29e-78064b2bf4b0}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {7697e643-06ff-4d0a-b01a-05f22d2046e7}, !- Handle
  Floor 2 Storage 1 ZN VAV Terminal Inlet Air Node, !- Name
  {4b72193b-ba35-4196-9c1e-a7aacf1fd9fe}, !- Inlet Port
  {1553198a-d9d4-4f93-b7c5-5b08a1ce35a9}; !- Outlet Port

OS:Connection,
  {4b72193b-ba35-4196-9c1e-a7aacf1fd9fe}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  32,                                     !- Outlet Port
  {7697e643-06ff-4d0a-b01a-05f22d2046e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1553198a-d9d4-4f93-b7c5-5b08a1ce35a9}, !- Handle
  {7697e643-06ff-4d0a-b01a-05f22d2046e7}, !- Source Object
  3,                                      !- Outlet Port
  {635fa24a-aed6-4c98-a05d-d3b568d9ecd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e61741-311d-4723-aa0f-1566aec743e6}, !- Handle
  {635fa24a-aed6-4c98-a05d-d3b568d9ecd6}, !- Source Object
  12,                                     !- Outlet Port
  {0fc5c9e1-3c9e-485c-9947-b35d731ef04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {97637d42-4891-43b6-ba66-b1cc92bfdafa}, !- Handle
  Floor 2 Storage 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a3afbe3-84c9-483d-9693-d0b5c0cb666a}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {b1281db0-9ec7-4be8-a9cf-42a0d7c6313b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.74,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97637d42-4891-43b6-ba66-b1cc92bfdafa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e9cc4faf-2a0c-4111-86cd-d61fbe8dba7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {455111cc-0921-475c-beff-17eb5e506f45}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal Outlet Air Node, !- Name
  {e9cc4faf-2a0c-4111-86cd-d61fbe8dba7b}, !- Inlet Port
  {93137967-c14d-41fc-b0c0-5c39014efb3e}; !- Outlet Port

OS:Node,
  {24cd0d6c-5ec2-4b14-b437-1378d169ab4d}, !- Handle
  Floor 2 Storage 2 ZN Return Air Node,   !- Name
  {6b8b96a4-8ca8-4f17-9021-ffbf1f6bb46c}, !- Inlet Port
  {a7d615d0-3f17-40d1-af37-968aa8381842}; !- Outlet Port

OS:Connection,
  {93137967-c14d-41fc-b0c0-5c39014efb3e}, !- Handle
  {455111cc-0921-475c-beff-17eb5e506f45}, !- Source Object
  3,                                      !- Outlet Port
  {d07c44fd-0cb4-4dde-a2a9-fd93ad849c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8b96a4-8ca8-4f17-9021-ffbf1f6bb46c}, !- Handle
  {292abda8-e1e1-45b4-81fd-c0bf974b07f4}, !- Source Object
  2,                                      !- Outlet Port
  {24cd0d6c-5ec2-4b14-b437-1378d169ab4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d615d0-3f17-40d1-af37-968aa8381842}, !- Handle
  {24cd0d6c-5ec2-4b14-b437-1378d169ab4d}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {65482589-7fe1-4265-82bb-c711bec2135e}, !- Handle
  Floor 2 Storage 2 ZN VAV Terminal Inlet Air Node, !- Name
  {2590c7bf-0750-4eb3-b766-2f6d74758e66}, !- Inlet Port
  {b1281db0-9ec7-4be8-a9cf-42a0d7c6313b}; !- Outlet Port

OS:Connection,
  {2590c7bf-0750-4eb3-b766-2f6d74758e66}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  33,                                     !- Outlet Port
  {65482589-7fe1-4265-82bb-c711bec2135e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1281db0-9ec7-4be8-a9cf-42a0d7c6313b}, !- Handle
  {65482589-7fe1-4265-82bb-c711bec2135e}, !- Source Object
  3,                                      !- Outlet Port
  {1a3afbe3-84c9-483d-9693-d0b5c0cb666a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9cc4faf-2a0c-4111-86cd-d61fbe8dba7b}, !- Handle
  {1a3afbe3-84c9-483d-9693-d0b5c0cb666a}, !- Source Object
  12,                                     !- Outlet Port
  {455111cc-0921-475c-beff-17eb5e506f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44a1cc9b-5bf5-4ef0-8134-5f14471faa23}, !- Handle
  Floor 2 Storage 3 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {94c132c5-f94b-4bfb-9399-9f6f79163e1c}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {6f729517-1268-4bd0-bfde-332eea1bb5f3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.678,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44a1cc9b-5bf5-4ef0-8134-5f14471faa23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44dfa244-ba9b-4c5a-b4aa-a13503f471b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b046effe-4c05-4d66-8d77-c13cbe16a8d0}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal Outlet Air Node, !- Name
  {44dfa244-ba9b-4c5a-b4aa-a13503f471b3}, !- Inlet Port
  {0271d184-6457-45da-89f6-4deddda145e7}; !- Outlet Port

OS:Node,
  {0b59f3a1-4fb9-4a62-833c-efd874c58a7d}, !- Handle
  Floor 2 Storage 3 ZN Return Air Node,   !- Name
  {9b4c8f92-1748-4999-a567-006a3dc4e138}, !- Inlet Port
  {8fe9becd-9d94-4039-9783-ce3f6f664461}; !- Outlet Port

OS:Connection,
  {0271d184-6457-45da-89f6-4deddda145e7}, !- Handle
  {b046effe-4c05-4d66-8d77-c13cbe16a8d0}, !- Source Object
  3,                                      !- Outlet Port
  {14ee141a-6067-4da1-875e-14d75ef77a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4c8f92-1748-4999-a567-006a3dc4e138}, !- Handle
  {e4a53d9c-fc35-4da0-ae0d-6920db80b804}, !- Source Object
  2,                                      !- Outlet Port
  {0b59f3a1-4fb9-4a62-833c-efd874c58a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe9becd-9d94-4039-9783-ce3f6f664461}, !- Handle
  {0b59f3a1-4fb9-4a62-833c-efd874c58a7d}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {d4a26751-419f-49f6-9c88-547f09bc8168}, !- Handle
  Floor 2 Storage 3 ZN VAV Terminal Inlet Air Node, !- Name
  {0f36d520-1048-4dc0-b0e7-8ae34cccea9f}, !- Inlet Port
  {6f729517-1268-4bd0-bfde-332eea1bb5f3}; !- Outlet Port

OS:Connection,
  {0f36d520-1048-4dc0-b0e7-8ae34cccea9f}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  34,                                     !- Outlet Port
  {d4a26751-419f-49f6-9c88-547f09bc8168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f729517-1268-4bd0-bfde-332eea1bb5f3}, !- Handle
  {d4a26751-419f-49f6-9c88-547f09bc8168}, !- Source Object
  3,                                      !- Outlet Port
  {94c132c5-f94b-4bfb-9399-9f6f79163e1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44dfa244-ba9b-4c5a-b4aa-a13503f471b3}, !- Handle
  {94c132c5-f94b-4bfb-9399-9f6f79163e1c}, !- Source Object
  12,                                     !- Outlet Port
  {b046effe-4c05-4d66-8d77-c13cbe16a8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5a4d57c2-adf7-454b-8fc7-202638b50fdd}, !- Handle
  Floor 2 Utility ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {09fb7510-c35c-4168-96c7-cd5fb9ed27a5}, !- Handle
  Floor 2 Utility ZN VAV Terminal,        !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {19526997-7c94-4f11-910f-811aa1258e28}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.268,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a4d57c2-adf7-454b-8fc7-202638b50fdd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b626cae4-77cb-414e-93f6-1741eb75523e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c7f54ef-1dd3-4a46-acc5-b25cb650a1aa}, !- Handle
  Floor 2 Utility ZN VAV Terminal Outlet Air Node, !- Name
  {b626cae4-77cb-414e-93f6-1741eb75523e}, !- Inlet Port
  {9298bced-3706-436b-b4b3-9b8dc90871c6}; !- Outlet Port

OS:Node,
  {4badaecb-2c0c-43d7-98a7-065e76e5b06a}, !- Handle
  Floor 2 Utility ZN Return Air Node,     !- Name
  {224a06c4-0628-4a77-b555-9e18e09a5cdb}, !- Inlet Port
  {1da3bebb-93eb-4bf2-a74e-36f81b27daae}; !- Outlet Port

OS:Connection,
  {9298bced-3706-436b-b4b3-9b8dc90871c6}, !- Handle
  {1c7f54ef-1dd3-4a46-acc5-b25cb650a1aa}, !- Source Object
  3,                                      !- Outlet Port
  {72d42dbc-a3b7-421a-ac75-247aa164c786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224a06c4-0628-4a77-b555-9e18e09a5cdb}, !- Handle
  {753f454e-18e3-4e99-89ff-914d18c4981b}, !- Source Object
  2,                                      !- Outlet Port
  {4badaecb-2c0c-43d7-98a7-065e76e5b06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da3bebb-93eb-4bf2-a74e-36f81b27daae}, !- Handle
  {4badaecb-2c0c-43d7-98a7-065e76e5b06a}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {9129f373-b366-47e4-8224-e595ba6d0770}, !- Handle
  Floor 2 Utility ZN VAV Terminal Inlet Air Node, !- Name
  {5c110479-111c-4d05-b0b9-5821c3c4fbf0}, !- Inlet Port
  {19526997-7c94-4f11-910f-811aa1258e28}; !- Outlet Port

OS:Connection,
  {5c110479-111c-4d05-b0b9-5821c3c4fbf0}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  35,                                     !- Outlet Port
  {9129f373-b366-47e4-8224-e595ba6d0770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19526997-7c94-4f11-910f-811aa1258e28}, !- Handle
  {9129f373-b366-47e4-8224-e595ba6d0770}, !- Source Object
  3,                                      !- Outlet Port
  {09fb7510-c35c-4168-96c7-cd5fb9ed27a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b626cae4-77cb-414e-93f6-1741eb75523e}, !- Handle
  {09fb7510-c35c-4168-96c7-cd5fb9ed27a5}, !- Source Object
  12,                                     !- Outlet Port
  {1c7f54ef-1dd3-4a46-acc5-b25cb650a1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51bcc402-0d35-4c28-b961-e9a60048c84a}, !- Handle
  Floor 2 Work ZN Electric Reheat Coil,   !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ae74225-bde1-445c-8c35-335eb6abcf93}, !- Handle
  Floor 2 Work ZN VAV Terminal,           !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {f3bc5bbd-6ef1-4fb3-abfc-98b46787606f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.305,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51bcc402-0d35-4c28-b961-e9a60048c84a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8e4dd01-0614-4e19-abe1-8a04eb9a07ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4389d14a-e35e-4b82-9da4-6eda9284f7e2}, !- Handle
  Floor 2 Work ZN VAV Terminal Outlet Air Node, !- Name
  {f8e4dd01-0614-4e19-abe1-8a04eb9a07ad}, !- Inlet Port
  {966f4184-0afe-4522-8c31-4fd33564b766}; !- Outlet Port

OS:Node,
  {3a76c23b-7e14-44a7-b33c-f6c7ea0f36ed}, !- Handle
  Floor 2 Work ZN Return Air Node,        !- Name
  {0dd3e91b-e02d-4a70-b7d4-b6227e3b5cae}, !- Inlet Port
  {3ba038f5-dd28-4d30-88fb-094f7da4ccb4}; !- Outlet Port

OS:Connection,
  {966f4184-0afe-4522-8c31-4fd33564b766}, !- Handle
  {4389d14a-e35e-4b82-9da4-6eda9284f7e2}, !- Source Object
  3,                                      !- Outlet Port
  {d3934948-afbb-4de7-853a-4d1dafcf6fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd3e91b-e02d-4a70-b7d4-b6227e3b5cae}, !- Handle
  {b1515045-a1cf-4abb-b298-9d41eae940b4}, !- Source Object
  2,                                      !- Outlet Port
  {3a76c23b-7e14-44a7-b33c-f6c7ea0f36ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba038f5-dd28-4d30-88fb-094f7da4ccb4}, !- Handle
  {3a76c23b-7e14-44a7-b33c-f6c7ea0f36ed}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {1ee55179-3247-4191-93b2-4c462afc006f}, !- Handle
  Floor 2 Work ZN VAV Terminal Inlet Air Node, !- Name
  {21deb0ad-8e57-47cc-a722-59bbe669d434}, !- Inlet Port
  {f3bc5bbd-6ef1-4fb3-abfc-98b46787606f}; !- Outlet Port

OS:Connection,
  {21deb0ad-8e57-47cc-a722-59bbe669d434}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  36,                                     !- Outlet Port
  {1ee55179-3247-4191-93b2-4c462afc006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bc5bbd-6ef1-4fb3-abfc-98b46787606f}, !- Handle
  {1ee55179-3247-4191-93b2-4c462afc006f}, !- Source Object
  3,                                      !- Outlet Port
  {9ae74225-bde1-445c-8c35-335eb6abcf93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8e4dd01-0614-4e19-abe1-8a04eb9a07ad}, !- Handle
  {9ae74225-bde1-445c-8c35-335eb6abcf93}, !- Source Object
  12,                                     !- Outlet Port
  {4389d14a-e35e-4b82-9da4-6eda9284f7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4d9e801-e20f-42de-a79c-6996dfab6245}, !- Handle
  Floor 2 Work Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52372392-d6dc-4e19-9f40-72b89baadcf6}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {3ebe1fb5-906d-499f-8168-fae0affcb898}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.249,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c4d9e801-e20f-42de-a79c-6996dfab6245}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8fd46aa1-25c4-4b92-b932-61ddb770a5b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {da73b3bf-1082-4f82-a089-3d362a9337d8}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal Outlet Air Node, !- Name
  {8fd46aa1-25c4-4b92-b932-61ddb770a5b3}, !- Inlet Port
  {1fe57941-8136-4fd2-887f-a406ddfbbc2c}; !- Outlet Port

OS:Node,
  {4d38427f-1afb-445b-bd6b-faee972e5392}, !- Handle
  Floor 2 Work Hall ZN Return Air Node,   !- Name
  {c17cabc6-5185-479f-b229-6d0f594348d2}, !- Inlet Port
  {b3108517-6afc-4947-95f0-42443e8c2ca9}; !- Outlet Port

OS:Connection,
  {1fe57941-8136-4fd2-887f-a406ddfbbc2c}, !- Handle
  {da73b3bf-1082-4f82-a089-3d362a9337d8}, !- Source Object
  3,                                      !- Outlet Port
  {e08d539f-75b6-4fb2-ac96-e393f183b978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17cabc6-5185-479f-b229-6d0f594348d2}, !- Handle
  {59cf313d-2721-4463-abaa-7a17640f00ff}, !- Source Object
  2,                                      !- Outlet Port
  {4d38427f-1afb-445b-bd6b-faee972e5392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3108517-6afc-4947-95f0-42443e8c2ca9}, !- Handle
  {4d38427f-1afb-445b-bd6b-faee972e5392}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {0952ebfc-e494-4aab-a8f6-b55307d78deb}, !- Handle
  Floor 2 Work Hall ZN VAV Terminal Inlet Air Node, !- Name
  {bf968528-1867-4b8b-bac1-0103bc96d9f0}, !- Inlet Port
  {3ebe1fb5-906d-499f-8168-fae0affcb898}; !- Outlet Port

OS:Connection,
  {bf968528-1867-4b8b-bac1-0103bc96d9f0}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  37,                                     !- Outlet Port
  {0952ebfc-e494-4aab-a8f6-b55307d78deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebe1fb5-906d-499f-8168-fae0affcb898}, !- Handle
  {0952ebfc-e494-4aab-a8f6-b55307d78deb}, !- Source Object
  3,                                      !- Outlet Port
  {52372392-d6dc-4e19-9f40-72b89baadcf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fd46aa1-25c4-4b92-b932-61ddb770a5b3}, !- Handle
  {52372392-d6dc-4e19-9f40-72b89baadcf6}, !- Source Object
  12,                                     !- Outlet Port
  {da73b3bf-1082-4f82-a089-3d362a9337d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f60f88f-157d-419a-95a8-34e0b6daf597}, !- Handle
  Floor 2 Work Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b11d4dad-d51b-4c35-bcc5-0190bd2a922b}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {8fb6496e-7f96-4507-875c-0e7359aafa51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f60f88f-157d-419a-95a8-34e0b6daf597}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {383bb705-25e2-4849-97d6-fc92fd1cfcb9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c49e382-eb4f-4e48-83e8-de583c09161e}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {383bb705-25e2-4849-97d6-fc92fd1cfcb9}, !- Inlet Port
  {653d725a-ef64-4299-bccb-6198c1484390}; !- Outlet Port

OS:Node,
  {fc79f804-a9a1-4187-b262-fb5b0e9ef5cf}, !- Handle
  Floor 2 Work Toilet ZN Return Air Node, !- Name
  {6b376a46-6337-4c2a-9563-0905bd87dc6a}, !- Inlet Port
  {02f0b702-d51c-45da-a7e6-f7dd263c4c33}; !- Outlet Port

OS:Connection,
  {653d725a-ef64-4299-bccb-6198c1484390}, !- Handle
  {1c49e382-eb4f-4e48-83e8-de583c09161e}, !- Source Object
  3,                                      !- Outlet Port
  {e1837e23-2ab1-46d6-b6f7-bcca4fd9aeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b376a46-6337-4c2a-9563-0905bd87dc6a}, !- Handle
  {a36b3e34-c248-480b-84a0-26bfb41a076d}, !- Source Object
  2,                                      !- Outlet Port
  {fc79f804-a9a1-4187-b262-fb5b0e9ef5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f0b702-d51c-45da-a7e6-f7dd263c4c33}, !- Handle
  {fc79f804-a9a1-4187-b262-fb5b0e9ef5cf}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {e4fc2606-2036-4ccd-8088-371a5dded0f7}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {d6def0ff-b8ab-44ae-9665-6df2cba058e0}, !- Inlet Port
  {8fb6496e-7f96-4507-875c-0e7359aafa51}; !- Outlet Port

OS:Connection,
  {d6def0ff-b8ab-44ae-9665-6df2cba058e0}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  38,                                     !- Outlet Port
  {e4fc2606-2036-4ccd-8088-371a5dded0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb6496e-7f96-4507-875c-0e7359aafa51}, !- Handle
  {e4fc2606-2036-4ccd-8088-371a5dded0f7}, !- Source Object
  3,                                      !- Outlet Port
  {b11d4dad-d51b-4c35-bcc5-0190bd2a922b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {383bb705-25e2-4849-97d6-fc92fd1cfcb9}, !- Handle
  {b11d4dad-d51b-4c35-bcc5-0190bd2a922b}, !- Source Object
  12,                                     !- Outlet Port
  {1c49e382-eb4f-4e48-83e8-de583c09161e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5a8c748-922d-4be5-bf84-6118ac56f3ab}, !- Handle
  Floor 2 X-Ray ZN Electric Reheat Coil,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {202b6598-6c7b-4a8b-87f1-23830055bc30}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal,          !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {8eb04619-be10-4b50-9797-be3c8cc06c15}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.241,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5a8c748-922d-4be5-bf84-6118ac56f3ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b9a85b7-7d08-43ae-9e41-81cc5cc6c424}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df06aac0-a44f-4638-9239-ff33bddf8947}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Outlet Air Node, !- Name
  {6b9a85b7-7d08-43ae-9e41-81cc5cc6c424}, !- Inlet Port
  {83565da1-992c-465a-a6ad-82b058f2c56a}; !- Outlet Port

OS:Node,
  {f4a54d23-53fc-4ce6-99c8-6feb3c62198a}, !- Handle
  Floor 2 X-Ray ZN Return Air Node,       !- Name
  {e73b3e36-5784-4bfd-95f0-1fe8554c201e}, !- Inlet Port
  {3eaf4793-b3de-486c-90b3-94271f61b36f}; !- Outlet Port

OS:Connection,
  {83565da1-992c-465a-a6ad-82b058f2c56a}, !- Handle
  {df06aac0-a44f-4638-9239-ff33bddf8947}, !- Source Object
  3,                                      !- Outlet Port
  {0af647df-59a0-4bee-bcfc-27c19df5e558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73b3e36-5784-4bfd-95f0-1fe8554c201e}, !- Handle
  {fc6654d8-60ad-40ee-bed1-02f4ed59d123}, !- Source Object
  2,                                      !- Outlet Port
  {f4a54d23-53fc-4ce6-99c8-6feb3c62198a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaf4793-b3de-486c-90b3-94271f61b36f}, !- Handle
  {f4a54d23-53fc-4ce6-99c8-6feb3c62198a}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {520d0582-0539-4e30-a3d2-97cecfeabe63}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Inlet Air Node, !- Name
  {52c06d6d-18a0-43ea-abf3-409ee1980a40}, !- Inlet Port
  {8eb04619-be10-4b50-9797-be3c8cc06c15}; !- Outlet Port

OS:Connection,
  {52c06d6d-18a0-43ea-abf3-409ee1980a40}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  39,                                     !- Outlet Port
  {520d0582-0539-4e30-a3d2-97cecfeabe63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb04619-be10-4b50-9797-be3c8cc06c15}, !- Handle
  {520d0582-0539-4e30-a3d2-97cecfeabe63}, !- Source Object
  3,                                      !- Outlet Port
  {202b6598-6c7b-4a8b-87f1-23830055bc30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b9a85b7-7d08-43ae-9e41-81cc5cc6c424}, !- Handle
  {202b6598-6c7b-4a8b-87f1-23830055bc30}, !- Source Object
  12,                                     !- Outlet Port
  {df06aac0-a44f-4638-9239-ff33bddf8947}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {102399df-5b02-4d77-8ce7-b784fcf8b820}, !- Handle
  Floor 3 Dressing Room ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0fd8d80-20c1-4fdc-ba77-ab6363d8019b}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {6a953e3e-137f-4113-8471-646cb7ebb6b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.192,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {102399df-5b02-4d77-8ce7-b784fcf8b820}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {821e8260-02e9-4479-a98c-090d8960c519}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f1518fa-278a-4eb2-8e6d-d3d5a9755f2d}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {821e8260-02e9-4479-a98c-090d8960c519}, !- Inlet Port
  {7885cd2b-e79b-4355-8bd0-c78766e3dd30}; !- Outlet Port

OS:Node,
  {d1bf891d-c050-420c-8edb-8522b172c037}, !- Handle
  Floor 3 Dressing Room ZN Return Air Node, !- Name
  {c2a1e3bd-29ea-47db-b53f-113d70673313}, !- Inlet Port
  {797ae191-2099-4738-8540-e2722ee06dae}; !- Outlet Port

OS:Connection,
  {7885cd2b-e79b-4355-8bd0-c78766e3dd30}, !- Handle
  {3f1518fa-278a-4eb2-8e6d-d3d5a9755f2d}, !- Source Object
  3,                                      !- Outlet Port
  {bf44446c-10d9-47f5-9e1a-14a3f9adb712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a1e3bd-29ea-47db-b53f-113d70673313}, !- Handle
  {b747026c-d63d-4db4-ba83-76a73844b3ac}, !- Source Object
  2,                                      !- Outlet Port
  {d1bf891d-c050-420c-8edb-8522b172c037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797ae191-2099-4738-8540-e2722ee06dae}, !- Handle
  {d1bf891d-c050-420c-8edb-8522b172c037}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {6957772e-fdd9-4557-ab01-a098fcc7e9e7}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {6e751538-08ed-4a20-9feb-12c4853c671c}, !- Inlet Port
  {6a953e3e-137f-4113-8471-646cb7ebb6b2}; !- Outlet Port

OS:Connection,
  {6e751538-08ed-4a20-9feb-12c4853c671c}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  40,                                     !- Outlet Port
  {6957772e-fdd9-4557-ab01-a098fcc7e9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a953e3e-137f-4113-8471-646cb7ebb6b2}, !- Handle
  {6957772e-fdd9-4557-ab01-a098fcc7e9e7}, !- Source Object
  3,                                      !- Outlet Port
  {f0fd8d80-20c1-4fdc-ba77-ab6363d8019b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {821e8260-02e9-4479-a98c-090d8960c519}, !- Handle
  {f0fd8d80-20c1-4fdc-ba77-ab6363d8019b}, !- Source Object
  12,                                     !- Outlet Port
  {3f1518fa-278a-4eb2-8e6d-d3d5a9755f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8edd9772-ad30-4023-8836-aa0f1552e2f0}, !- Handle
  Floor 3 Elevator Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1eac0959-9003-4fce-ba29-9d9fe6419965}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {10deadb6-77e8-4a70-9fcd-7c8ea30131d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8edd9772-ad30-4023-8836-aa0f1552e2f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15328782-8e5f-46be-b2e5-92ffadf185ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00225021-0494-4cfd-9659-2b232c937955}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Outlet Air Node, !- Name
  {15328782-8e5f-46be-b2e5-92ffadf185ed}, !- Inlet Port
  {1bcf1b1f-db03-413f-84d1-94f8c8ce2664}; !- Outlet Port

OS:Node,
  {2e3a46d7-e81a-4309-8a02-477479e766f7}, !- Handle
  Floor 3 Elevator Hall ZN Return Air Node, !- Name
  {b9c1cfd5-4e28-484a-a1fa-5a7ef5093c55}, !- Inlet Port
  {f8256c24-faef-4424-ac0a-ea8439145a2d}; !- Outlet Port

OS:Connection,
  {1bcf1b1f-db03-413f-84d1-94f8c8ce2664}, !- Handle
  {00225021-0494-4cfd-9659-2b232c937955}, !- Source Object
  3,                                      !- Outlet Port
  {49a1e0a4-8a33-4dbc-a289-5b79080c0dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c1cfd5-4e28-484a-a1fa-5a7ef5093c55}, !- Handle
  {e5089055-877e-4e6a-8e6b-37ffb1e79834}, !- Source Object
  2,                                      !- Outlet Port
  {2e3a46d7-e81a-4309-8a02-477479e766f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8256c24-faef-4424-ac0a-ea8439145a2d}, !- Handle
  {2e3a46d7-e81a-4309-8a02-477479e766f7}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {a1fb8838-8740-45b0-af24-882bb8e52183}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Inlet Air Node, !- Name
  {2c87f97a-064a-4291-9290-01677bb6b85f}, !- Inlet Port
  {10deadb6-77e8-4a70-9fcd-7c8ea30131d0}; !- Outlet Port

OS:Connection,
  {2c87f97a-064a-4291-9290-01677bb6b85f}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  41,                                     !- Outlet Port
  {a1fb8838-8740-45b0-af24-882bb8e52183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10deadb6-77e8-4a70-9fcd-7c8ea30131d0}, !- Handle
  {a1fb8838-8740-45b0-af24-882bb8e52183}, !- Source Object
  3,                                      !- Outlet Port
  {1eac0959-9003-4fce-ba29-9d9fe6419965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15328782-8e5f-46be-b2e5-92ffadf185ed}, !- Handle
  {1eac0959-9003-4fce-ba29-9d9fe6419965}, !- Source Object
  12,                                     !- Outlet Port
  {00225021-0494-4cfd-9659-2b232c937955}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aa15f51d-9b66-4f5f-88ad-ceacaa30355f}, !- Handle
  Floor 3 Humid ZN Electric Reheat Coil,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68b177e4-755e-4786-9520-e023ca58e639}, !- Handle
  Floor 3 Humid ZN VAV Terminal,          !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {725e85aa-8cb5-4478-860f-6023ca78add1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {ce65d113-3e5b-4d45-8a79-51aa54dbf867}, !- Minimum Air Flow Fraction Schedule Name
  {aa15f51d-9b66-4f5f-88ad-ceacaa30355f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c205469-bcc0-4738-aefd-2c05f0dbb49e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91301e88-c2ac-43e4-af99-7dc84ce392a0}, !- Handle
  Floor 3 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {7c205469-bcc0-4738-aefd-2c05f0dbb49e}, !- Inlet Port
  {5b954894-72f2-4443-a188-651ed4639df6}; !- Outlet Port

OS:Node,
  {3ff631a5-e77b-4c00-86ae-a303d3c9e7e9}, !- Handle
  Floor 3 Humid ZN Return Air Node,       !- Name
  {73ef0898-1f71-46a4-a17b-ef84fa0bb895}, !- Inlet Port
  {f1548cbf-599c-411c-a37f-571891483d53}; !- Outlet Port

OS:Connection,
  {5b954894-72f2-4443-a188-651ed4639df6}, !- Handle
  {91301e88-c2ac-43e4-af99-7dc84ce392a0}, !- Source Object
  3,                                      !- Outlet Port
  {8bb65fb0-9a45-43cd-808a-62ab1e7c8bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ef0898-1f71-46a4-a17b-ef84fa0bb895}, !- Handle
  {e7802842-f457-433c-b11f-1e2bd99dfa61}, !- Source Object
  2,                                      !- Outlet Port
  {3ff631a5-e77b-4c00-86ae-a303d3c9e7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1548cbf-599c-411c-a37f-571891483d53}, !- Handle
  {3ff631a5-e77b-4c00-86ae-a303d3c9e7e9}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {f8aab6d9-bf56-4cf6-a8ab-1bf277c4d3d9}, !- Handle
  Floor 3 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {5b85c78c-f49b-4daf-a905-55c17d1dc88a}, !- Inlet Port
  {725e85aa-8cb5-4478-860f-6023ca78add1}; !- Outlet Port

OS:Connection,
  {5b85c78c-f49b-4daf-a905-55c17d1dc88a}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  42,                                     !- Outlet Port
  {f8aab6d9-bf56-4cf6-a8ab-1bf277c4d3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725e85aa-8cb5-4478-860f-6023ca78add1}, !- Handle
  {f8aab6d9-bf56-4cf6-a8ab-1bf277c4d3d9}, !- Source Object
  3,                                      !- Outlet Port
  {68b177e4-755e-4786-9520-e023ca58e639}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c205469-bcc0-4738-aefd-2c05f0dbb49e}, !- Handle
  {68b177e4-755e-4786-9520-e023ca58e639}, !- Source Object
  12,                                     !- Outlet Port
  {91301e88-c2ac-43e4-af99-7dc84ce392a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a95c0b5b-6a2c-49d9-9308-5ac46cf551fd}, !- Handle
  Floor 3 Janitor ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad6571a3-bd04-46b2-bd87-77979f4aaac8}, !- Handle
  Floor 3 Janitor ZN VAV Terminal,        !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {455c602e-4514-4599-999f-6f4f1261fb2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.305,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a95c0b5b-6a2c-49d9-9308-5ac46cf551fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {31403e31-9a7d-489f-bb0d-4a1e031fae91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {389ba371-f3eb-4d7c-8fb8-e14c787a106b}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {31403e31-9a7d-489f-bb0d-4a1e031fae91}, !- Inlet Port
  {5d2a4d99-b016-4001-bbe4-1063173f99da}; !- Outlet Port

OS:Node,
  {9147f91e-7be5-4591-a17b-4c6624cc8816}, !- Handle
  Floor 3 Janitor ZN Return Air Node,     !- Name
  {34aeaf51-a8e3-4e33-a251-86d23ba65fea}, !- Inlet Port
  {3fa36ef7-ab08-4afc-83f7-23edb82b85d5}; !- Outlet Port

OS:Connection,
  {5d2a4d99-b016-4001-bbe4-1063173f99da}, !- Handle
  {389ba371-f3eb-4d7c-8fb8-e14c787a106b}, !- Source Object
  3,                                      !- Outlet Port
  {d39f1d64-bbc3-41fc-9e3a-79eb6ab96842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aeaf51-a8e3-4e33-a251-86d23ba65fea}, !- Handle
  {66dc5ce0-35b4-4196-8138-ae9f3b3aec6b}, !- Source Object
  2,                                      !- Outlet Port
  {9147f91e-7be5-4591-a17b-4c6624cc8816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa36ef7-ab08-4afc-83f7-23edb82b85d5}, !- Handle
  {9147f91e-7be5-4591-a17b-4c6624cc8816}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {15c11201-0118-4154-b2fc-58146ac68c97}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {75f39f3a-a900-4038-b07e-fdf9832f1600}, !- Inlet Port
  {455c602e-4514-4599-999f-6f4f1261fb2a}; !- Outlet Port

OS:Connection,
  {75f39f3a-a900-4038-b07e-fdf9832f1600}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  43,                                     !- Outlet Port
  {15c11201-0118-4154-b2fc-58146ac68c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455c602e-4514-4599-999f-6f4f1261fb2a}, !- Handle
  {15c11201-0118-4154-b2fc-58146ac68c97}, !- Source Object
  3,                                      !- Outlet Port
  {ad6571a3-bd04-46b2-bd87-77979f4aaac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31403e31-9a7d-489f-bb0d-4a1e031fae91}, !- Handle
  {ad6571a3-bd04-46b2-bd87-77979f4aaac8}, !- Source Object
  12,                                     !- Outlet Port
  {389ba371-f3eb-4d7c-8fb8-e14c787a106b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {62f45b1a-75de-416e-b899-be4389b247a7}, !- Handle
  Floor 3 Locker ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb58e468-d4c7-4f99-9131-81928c7b3a45}, !- Handle
  Floor 3 Locker ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {4f759c9d-1994-4c72-9912-3ac6c123b811}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.211,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62f45b1a-75de-416e-b899-be4389b247a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac9d997d-e9e3-4135-87d0-ab8ec52b3d86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f262208-5989-43cb-a872-769909a63c87}, !- Handle
  Floor 3 Locker ZN VAV Terminal Outlet Air Node, !- Name
  {ac9d997d-e9e3-4135-87d0-ab8ec52b3d86}, !- Inlet Port
  {bd73424e-15fa-4eaa-904d-388dde9f0dd3}; !- Outlet Port

OS:Node,
  {e9957348-486b-4582-b7f0-98ece37eae92}, !- Handle
  Floor 3 Locker ZN Return Air Node,      !- Name
  {451d03cf-f3d2-4bc3-933d-9968ec46248b}, !- Inlet Port
  {1b3b7e5e-ff55-4fe3-82d9-1be7172433a0}; !- Outlet Port

OS:Connection,
  {bd73424e-15fa-4eaa-904d-388dde9f0dd3}, !- Handle
  {9f262208-5989-43cb-a872-769909a63c87}, !- Source Object
  3,                                      !- Outlet Port
  {12b7dfab-8728-4a16-b9c6-a98c561452c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451d03cf-f3d2-4bc3-933d-9968ec46248b}, !- Handle
  {199c9639-a64f-4302-8335-9e53e877a40d}, !- Source Object
  2,                                      !- Outlet Port
  {e9957348-486b-4582-b7f0-98ece37eae92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3b7e5e-ff55-4fe3-82d9-1be7172433a0}, !- Handle
  {e9957348-486b-4582-b7f0-98ece37eae92}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {702062ad-740a-4c8a-bc61-d8588fa8349a}, !- Handle
  Floor 3 Locker ZN VAV Terminal Inlet Air Node, !- Name
  {92a0e05f-3cb3-478c-9eb8-ceccd2c39895}, !- Inlet Port
  {4f759c9d-1994-4c72-9912-3ac6c123b811}; !- Outlet Port

OS:Connection,
  {92a0e05f-3cb3-478c-9eb8-ceccd2c39895}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  44,                                     !- Outlet Port
  {702062ad-740a-4c8a-bc61-d8588fa8349a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f759c9d-1994-4c72-9912-3ac6c123b811}, !- Handle
  {702062ad-740a-4c8a-bc61-d8588fa8349a}, !- Source Object
  3,                                      !- Outlet Port
  {fb58e468-d4c7-4f99-9131-81928c7b3a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac9d997d-e9e3-4135-87d0-ab8ec52b3d86}, !- Handle
  {fb58e468-d4c7-4f99-9131-81928c7b3a45}, !- Source Object
  12,                                     !- Outlet Port
  {9f262208-5989-43cb-a872-769909a63c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7b7c6dc9-b0ac-4b7a-a67c-b315547f3d69}, !- Handle
  Floor 3 Lounge ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52674072-cbfb-4016-886a-1bbe5edf659a}, !- Handle
  Floor 3 Lounge ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {cf538958-bef7-4f16-837c-7e966739b6a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.208,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b7c6dc9-b0ac-4b7a-a67c-b315547f3d69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2db151d0-9a67-433e-929f-d33afcc77287}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c889e92c-bf06-4fd9-bfd0-e3a07a055af4}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {2db151d0-9a67-433e-929f-d33afcc77287}, !- Inlet Port
  {c4dd281d-e0b0-4509-b5f1-d1853c714a7a}; !- Outlet Port

OS:Node,
  {24a97ed8-5f1a-4470-8086-b50cd6ebeadf}, !- Handle
  Floor 3 Lounge ZN Return Air Node,      !- Name
  {222da258-0c18-427a-9dce-801d1afc341a}, !- Inlet Port
  {d4910e80-83fc-458a-be18-ce02a827aae0}; !- Outlet Port

OS:Connection,
  {c4dd281d-e0b0-4509-b5f1-d1853c714a7a}, !- Handle
  {c889e92c-bf06-4fd9-bfd0-e3a07a055af4}, !- Source Object
  3,                                      !- Outlet Port
  {1180596d-4cb8-475f-8a63-acfe7d579b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222da258-0c18-427a-9dce-801d1afc341a}, !- Handle
  {f862bd59-a730-4f47-ad9f-326e5a89b5c8}, !- Source Object
  2,                                      !- Outlet Port
  {24a97ed8-5f1a-4470-8086-b50cd6ebeadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4910e80-83fc-458a-be18-ce02a827aae0}, !- Handle
  {24a97ed8-5f1a-4470-8086-b50cd6ebeadf}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {18d5a393-4644-442a-91d1-6eb94fca1ff4}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {322cd17c-74c5-4f60-b772-5e1b2a65ad9b}, !- Inlet Port
  {cf538958-bef7-4f16-837c-7e966739b6a8}; !- Outlet Port

OS:Connection,
  {322cd17c-74c5-4f60-b772-5e1b2a65ad9b}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  45,                                     !- Outlet Port
  {18d5a393-4644-442a-91d1-6eb94fca1ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf538958-bef7-4f16-837c-7e966739b6a8}, !- Handle
  {18d5a393-4644-442a-91d1-6eb94fca1ff4}, !- Source Object
  3,                                      !- Outlet Port
  {52674072-cbfb-4016-886a-1bbe5edf659a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2db151d0-9a67-433e-929f-d33afcc77287}, !- Handle
  {52674072-cbfb-4016-886a-1bbe5edf659a}, !- Source Object
  12,                                     !- Outlet Port
  {c889e92c-bf06-4fd9-bfd0-e3a07a055af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6a17a8db-9ae9-4b40-9b39-348bfa71b168}, !- Handle
  Floor 3 Lounge Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a520606-8f31-4a97-b43e-02661e7fd628}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2a53484c-9c76-47a5-beca-445d458af05c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a17a8db-9ae9-4b40-9b39-348bfa71b168}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6667f166-0ec8-4281-aaba-4922f83506d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad8622d8-c3f4-4f08-80a0-bf9c1ba51039}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {6667f166-0ec8-4281-aaba-4922f83506d5}, !- Inlet Port
  {7d79f5fa-e8dd-4914-9c71-be049fbad640}; !- Outlet Port

OS:Node,
  {3cb81991-4aa7-4abd-b832-c96a133560ca}, !- Handle
  Floor 3 Lounge Toilet ZN Return Air Node, !- Name
  {af0f61d5-18b8-46df-ad44-67239f36a26f}, !- Inlet Port
  {e373ab21-b5ed-4c29-98c2-b4620c1cd080}; !- Outlet Port

OS:Connection,
  {7d79f5fa-e8dd-4914-9c71-be049fbad640}, !- Handle
  {ad8622d8-c3f4-4f08-80a0-bf9c1ba51039}, !- Source Object
  3,                                      !- Outlet Port
  {6f28bd88-4634-4af3-91ea-e66b22dc2700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0f61d5-18b8-46df-ad44-67239f36a26f}, !- Handle
  {7f2b4a66-dea1-4edd-9804-bae59129bad8}, !- Source Object
  2,                                      !- Outlet Port
  {3cb81991-4aa7-4abd-b832-c96a133560ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e373ab21-b5ed-4c29-98c2-b4620c1cd080}, !- Handle
  {3cb81991-4aa7-4abd-b832-c96a133560ca}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {d14c90a4-36d0-49df-babe-99f3244006b1}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {8861ad11-0058-43f8-8c1c-0b2dc5e9663b}, !- Inlet Port
  {2a53484c-9c76-47a5-beca-445d458af05c}; !- Outlet Port

OS:Connection,
  {8861ad11-0058-43f8-8c1c-0b2dc5e9663b}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  46,                                     !- Outlet Port
  {d14c90a4-36d0-49df-babe-99f3244006b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a53484c-9c76-47a5-beca-445d458af05c}, !- Handle
  {d14c90a4-36d0-49df-babe-99f3244006b1}, !- Source Object
  3,                                      !- Outlet Port
  {9a520606-8f31-4a97-b43e-02661e7fd628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6667f166-0ec8-4281-aaba-4922f83506d5}, !- Handle
  {9a520606-8f31-4a97-b43e-02661e7fd628}, !- Source Object
  12,                                     !- Outlet Port
  {ad8622d8-c3f4-4f08-80a0-bf9c1ba51039}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {004564c5-c919-4777-a491-ca355074f1f5}, !- Handle
  Floor 3 Mechanical ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae74ecc1-11f9-40eb-bfa6-a5796e1bbfa5}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal,     !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {e4864b80-55e7-49bd-a80a-c5d95166ad75}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {004564c5-c919-4777-a491-ca355074f1f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59b71a88-a995-42c2-a2f2-328baeb8b500}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {754757a2-f19c-4d3f-add1-95fbc7d97582}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Outlet Air Node, !- Name
  {59b71a88-a995-42c2-a2f2-328baeb8b500}, !- Inlet Port
  {a526197a-f4c1-44a1-a9d6-cd62b47aee89}; !- Outlet Port

OS:Node,
  {fa6a341a-2046-462a-b1d2-d0b168f3cc68}, !- Handle
  Floor 3 Mechanical ZN Return Air Node,  !- Name
  {7ff2c9ad-d113-465c-a741-f1b5c077ab3d}, !- Inlet Port
  {5c44640a-3fda-4601-a358-82d8bc79907f}; !- Outlet Port

OS:Connection,
  {a526197a-f4c1-44a1-a9d6-cd62b47aee89}, !- Handle
  {754757a2-f19c-4d3f-add1-95fbc7d97582}, !- Source Object
  3,                                      !- Outlet Port
  {41a4b8d3-6ec8-42d7-88e9-1d39e765a58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff2c9ad-d113-465c-a741-f1b5c077ab3d}, !- Handle
  {0ef7b2df-3832-47de-8fc7-17c28d1541fd}, !- Source Object
  2,                                      !- Outlet Port
  {fa6a341a-2046-462a-b1d2-d0b168f3cc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c44640a-3fda-4601-a358-82d8bc79907f}, !- Handle
  {fa6a341a-2046-462a-b1d2-d0b168f3cc68}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {152c0565-93db-4d1c-8adb-213858168803}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Inlet Air Node, !- Name
  {f8827ae2-4cc0-4dc4-84b2-a8c8e9c12e0f}, !- Inlet Port
  {e4864b80-55e7-49bd-a80a-c5d95166ad75}; !- Outlet Port

OS:Connection,
  {f8827ae2-4cc0-4dc4-84b2-a8c8e9c12e0f}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  47,                                     !- Outlet Port
  {152c0565-93db-4d1c-8adb-213858168803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4864b80-55e7-49bd-a80a-c5d95166ad75}, !- Handle
  {152c0565-93db-4d1c-8adb-213858168803}, !- Source Object
  3,                                      !- Outlet Port
  {ae74ecc1-11f9-40eb-bfa6-a5796e1bbfa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59b71a88-a995-42c2-a2f2-328baeb8b500}, !- Handle
  {ae74ecc1-11f9-40eb-bfa6-a5796e1bbfa5}, !- Source Object
  12,                                     !- Outlet Port
  {754757a2-f19c-4d3f-add1-95fbc7d97582}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4635ea13-d312-481c-8070-326ac964a1dc}, !- Handle
  Floor 3 Mechanical Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0be35ada-62d7-4bb5-9f1d-57de0d09e1f5}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {b6668b9f-2272-426f-84db-169379e142d7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.189,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4635ea13-d312-481c-8070-326ac964a1dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0055ba7e-ed7a-4e2e-a82e-ac7b699d3a92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5e2b646-7dc0-483d-99d1-cc8c7ab68a86}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Outlet Air Node, !- Name
  {0055ba7e-ed7a-4e2e-a82e-ac7b699d3a92}, !- Inlet Port
  {f653a2dc-42ec-41c3-ae69-7fbcc31303c9}; !- Outlet Port

OS:Node,
  {4a5beb1a-0d47-4c1b-bf4e-68c0e38e1453}, !- Handle
  Floor 3 Mechanical Hall ZN Return Air Node, !- Name
  {e79d3bf4-c47b-4216-90a2-6f598513dbcd}, !- Inlet Port
  {54659def-daeb-4062-a88d-979a7c35873a}; !- Outlet Port

OS:Connection,
  {f653a2dc-42ec-41c3-ae69-7fbcc31303c9}, !- Handle
  {b5e2b646-7dc0-483d-99d1-cc8c7ab68a86}, !- Source Object
  3,                                      !- Outlet Port
  {7636dc7a-1585-4f36-b52f-18a08b36559e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79d3bf4-c47b-4216-90a2-6f598513dbcd}, !- Handle
  {e92766df-e8c9-45af-a3c3-e4b4a163faaa}, !- Source Object
  2,                                      !- Outlet Port
  {4a5beb1a-0d47-4c1b-bf4e-68c0e38e1453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54659def-daeb-4062-a88d-979a7c35873a}, !- Handle
  {4a5beb1a-0d47-4c1b-bf4e-68c0e38e1453}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {cf98ff1d-6c18-4a9f-955f-cd88fb94c7b7}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Inlet Air Node, !- Name
  {c0ed1e22-d125-4982-9425-3686fc009310}, !- Inlet Port
  {b6668b9f-2272-426f-84db-169379e142d7}; !- Outlet Port

OS:Connection,
  {c0ed1e22-d125-4982-9425-3686fc009310}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  48,                                     !- Outlet Port
  {cf98ff1d-6c18-4a9f-955f-cd88fb94c7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6668b9f-2272-426f-84db-169379e142d7}, !- Handle
  {cf98ff1d-6c18-4a9f-955f-cd88fb94c7b7}, !- Source Object
  3,                                      !- Outlet Port
  {0be35ada-62d7-4bb5-9f1d-57de0d09e1f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0055ba7e-ed7a-4e2e-a82e-ac7b699d3a92}, !- Handle
  {0be35ada-62d7-4bb5-9f1d-57de0d09e1f5}, !- Source Object
  12,                                     !- Outlet Port
  {b5e2b646-7dc0-483d-99d1-cc8c7ab68a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b7723c3-be2a-43fd-add9-481f3d2db536}, !- Handle
  Floor 3 Office ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1493264-0edf-434e-ace8-153c086865a8}, !- Handle
  Floor 3 Office ZN VAV Terminal,         !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {29961f11-5a22-41fb-8acc-4a17457c8a04}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {d6eaaf05-f8da-4acd-bff4-308deabdf6a2}, !- Minimum Air Flow Fraction Schedule Name
  {2b7723c3-be2a-43fd-add9-481f3d2db536}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc3705ad-fe7b-49c6-b979-9097f70bdda5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a9bc54c-338d-4d1e-ab39-438a51fd67be}, !- Handle
  Floor 3 Office ZN VAV Terminal Outlet Air Node, !- Name
  {bc3705ad-fe7b-49c6-b979-9097f70bdda5}, !- Inlet Port
  {6accde3a-4e64-4c3b-8215-2adb23d1da6e}; !- Outlet Port

OS:Node,
  {5393fa68-6c51-45c1-82a8-aed615283c76}, !- Handle
  Floor 3 Office ZN Return Air Node,      !- Name
  {9fc4acde-66a9-4300-b42b-85b8c87f8150}, !- Inlet Port
  {90365f62-d40b-4e65-8eb1-357a53ba95a0}; !- Outlet Port

OS:Connection,
  {6accde3a-4e64-4c3b-8215-2adb23d1da6e}, !- Handle
  {0a9bc54c-338d-4d1e-ab39-438a51fd67be}, !- Source Object
  3,                                      !- Outlet Port
  {c9aa13ab-4605-43b4-8d6b-3165860568d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc4acde-66a9-4300-b42b-85b8c87f8150}, !- Handle
  {f629d068-978b-4c3b-a1e4-12b0300feb0d}, !- Source Object
  2,                                      !- Outlet Port
  {5393fa68-6c51-45c1-82a8-aed615283c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90365f62-d40b-4e65-8eb1-357a53ba95a0}, !- Handle
  {5393fa68-6c51-45c1-82a8-aed615283c76}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {ea3be1ce-c320-41ab-8481-49f01a959fb0}, !- Handle
  Floor 3 Office ZN VAV Terminal Inlet Air Node, !- Name
  {4f3574ba-b88b-41f9-abb9-5bd6e12aecbf}, !- Inlet Port
  {29961f11-5a22-41fb-8acc-4a17457c8a04}; !- Outlet Port

OS:Connection,
  {4f3574ba-b88b-41f9-abb9-5bd6e12aecbf}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  49,                                     !- Outlet Port
  {ea3be1ce-c320-41ab-8481-49f01a959fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29961f11-5a22-41fb-8acc-4a17457c8a04}, !- Handle
  {ea3be1ce-c320-41ab-8481-49f01a959fb0}, !- Source Object
  3,                                      !- Outlet Port
  {b1493264-0edf-434e-ace8-153c086865a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc3705ad-fe7b-49c6-b979-9097f70bdda5}, !- Handle
  {b1493264-0edf-434e-ace8-153c086865a8}, !- Source Object
  12,                                     !- Outlet Port
  {0a9bc54c-338d-4d1e-ab39-438a51fd67be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db15fca1-c330-42e0-a809-f41c2b4739cc}, !- Handle
  Floor 3 Office Hall ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {445c9f5f-eacd-417c-8813-1e1684bf7ca1}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {378168a4-2424-4ab3-b6b7-e8c8c23595bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.206,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db15fca1-c330-42e0-a809-f41c2b4739cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {636878c6-9a9f-4cd7-b3f8-6cd9615b4b60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daaff538-8bae-4f07-bea1-3bafcdf203f0}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Outlet Air Node, !- Name
  {636878c6-9a9f-4cd7-b3f8-6cd9615b4b60}, !- Inlet Port
  {2148be57-8b74-4715-95e3-14b745c84a94}; !- Outlet Port

OS:Node,
  {5a7cc72b-2d66-48a4-8360-af0939d1b0e1}, !- Handle
  Floor 3 Office Hall ZN Return Air Node, !- Name
  {126e464a-477e-4019-836f-fe53486e9f9e}, !- Inlet Port
  {4851f16c-ac65-40c0-8226-69815c6b16e0}; !- Outlet Port

OS:Connection,
  {2148be57-8b74-4715-95e3-14b745c84a94}, !- Handle
  {daaff538-8bae-4f07-bea1-3bafcdf203f0}, !- Source Object
  3,                                      !- Outlet Port
  {f45e7879-3a29-47e2-920d-fec0a02edcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126e464a-477e-4019-836f-fe53486e9f9e}, !- Handle
  {8c4d1238-c5b4-4eef-90fe-b244da9e280a}, !- Source Object
  2,                                      !- Outlet Port
  {5a7cc72b-2d66-48a4-8360-af0939d1b0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4851f16c-ac65-40c0-8226-69815c6b16e0}, !- Handle
  {5a7cc72b-2d66-48a4-8360-af0939d1b0e1}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {ccecd9a8-8070-409f-8e42-80196e45ac6b}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Inlet Air Node, !- Name
  {b6e6a327-9cea-4617-afb8-afb39487a05e}, !- Inlet Port
  {378168a4-2424-4ab3-b6b7-e8c8c23595bc}; !- Outlet Port

OS:Connection,
  {b6e6a327-9cea-4617-afb8-afb39487a05e}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  50,                                     !- Outlet Port
  {ccecd9a8-8070-409f-8e42-80196e45ac6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378168a4-2424-4ab3-b6b7-e8c8c23595bc}, !- Handle
  {ccecd9a8-8070-409f-8e42-80196e45ac6b}, !- Source Object
  3,                                      !- Outlet Port
  {445c9f5f-eacd-417c-8813-1e1684bf7ca1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {636878c6-9a9f-4cd7-b3f8-6cd9615b4b60}, !- Handle
  {445c9f5f-eacd-417c-8813-1e1684bf7ca1}, !- Source Object
  12,                                     !- Outlet Port
  {daaff538-8bae-4f07-bea1-3bafcdf203f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d0fed46-85d1-4a06-9838-fa990f16d03c}, !- Handle
  Floor 3 Office Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85f5b734-23a5-4c55-a142-2a3435a31a22}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {4a4e0d57-12dc-46b0-b745-f5ff8ca2c5c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d0fed46-85d1-4a06-9838-fa990f16d03c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9a307a7-fd84-478b-b546-48a74656004d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0afc7357-7312-4dd3-ad75-b4a34f88ca92}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {d9a307a7-fd84-478b-b546-48a74656004d}, !- Inlet Port
  {f25b5145-882f-4dec-a4f1-7fb2bc93fdbd}; !- Outlet Port

OS:Node,
  {9f59577d-c304-4204-a778-9945a7e0beb6}, !- Handle
  Floor 3 Office Toilet ZN Return Air Node, !- Name
  {50e924df-f96f-4bf4-b81e-64b84c47a047}, !- Inlet Port
  {bd28907c-e492-4e58-8dfd-692c98212c1b}; !- Outlet Port

OS:Connection,
  {f25b5145-882f-4dec-a4f1-7fb2bc93fdbd}, !- Handle
  {0afc7357-7312-4dd3-ad75-b4a34f88ca92}, !- Source Object
  3,                                      !- Outlet Port
  {1b909ea0-b494-404a-92fb-d199599bbfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e924df-f96f-4bf4-b81e-64b84c47a047}, !- Handle
  {f24d5dde-f23e-4d45-82f4-83f84ab248ed}, !- Source Object
  2,                                      !- Outlet Port
  {9f59577d-c304-4204-a778-9945a7e0beb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd28907c-e492-4e58-8dfd-692c98212c1b}, !- Handle
  {9f59577d-c304-4204-a778-9945a7e0beb6}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {9b615409-aa27-46fd-a5fe-2eab08014a5b}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {597c771d-7d34-4b25-8ce2-477c4cb2cfc2}, !- Inlet Port
  {4a4e0d57-12dc-46b0-b745-f5ff8ca2c5c2}; !- Outlet Port

OS:Connection,
  {597c771d-7d34-4b25-8ce2-477c4cb2cfc2}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  51,                                     !- Outlet Port
  {9b615409-aa27-46fd-a5fe-2eab08014a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4e0d57-12dc-46b0-b745-f5ff8ca2c5c2}, !- Handle
  {9b615409-aa27-46fd-a5fe-2eab08014a5b}, !- Source Object
  3,                                      !- Outlet Port
  {85f5b734-23a5-4c55-a142-2a3435a31a22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9a307a7-fd84-478b-b546-48a74656004d}, !- Handle
  {85f5b734-23a5-4c55-a142-2a3435a31a22}, !- Source Object
  12,                                     !- Outlet Port
  {0afc7357-7312-4dd3-ad75-b4a34f88ca92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {62d5fd10-234a-4553-9b25-19dc66cb4c8a}, !- Handle
  Floor 3 Physical Therapy 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c84f31f6-7da0-4e19-814a-3495af6ef244}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {907bb3e1-6b5a-4f14-8e64-3d7ba14abda4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.361,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62d5fd10-234a-4553-9b25-19dc66cb4c8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2deb9f15-db1d-4776-89a0-af20c477577a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35a7f082-308a-487e-8157-bee1e72c773b}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Outlet Air Node, !- Name
  {2deb9f15-db1d-4776-89a0-af20c477577a}, !- Inlet Port
  {9536b017-6ab1-4373-a3c5-0014c74d654e}; !- Outlet Port

OS:Node,
  {4700f21b-b723-4041-9a91-e7b636449bb5}, !- Handle
  Floor 3 Physical Therapy 1 ZN Return Air Node, !- Name
  {42267b8f-0024-4a00-818b-59620eedffb0}, !- Inlet Port
  {3b01cc9c-3aff-4ff4-86dd-9424cf311d40}; !- Outlet Port

OS:Connection,
  {9536b017-6ab1-4373-a3c5-0014c74d654e}, !- Handle
  {35a7f082-308a-487e-8157-bee1e72c773b}, !- Source Object
  3,                                      !- Outlet Port
  {7dea3bb1-41c7-4c1b-96df-19c2e28f16d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42267b8f-0024-4a00-818b-59620eedffb0}, !- Handle
  {31c0d30a-cdfe-4d22-b977-01228a648707}, !- Source Object
  2,                                      !- Outlet Port
  {4700f21b-b723-4041-9a91-e7b636449bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b01cc9c-3aff-4ff4-86dd-9424cf311d40}, !- Handle
  {4700f21b-b723-4041-9a91-e7b636449bb5}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {400becd1-e387-4eaa-a24e-e1843457f50e}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Inlet Air Node, !- Name
  {e39f7d9b-2b47-4462-88ec-517de6df3f58}, !- Inlet Port
  {907bb3e1-6b5a-4f14-8e64-3d7ba14abda4}; !- Outlet Port

OS:Connection,
  {e39f7d9b-2b47-4462-88ec-517de6df3f58}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  52,                                     !- Outlet Port
  {400becd1-e387-4eaa-a24e-e1843457f50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907bb3e1-6b5a-4f14-8e64-3d7ba14abda4}, !- Handle
  {400becd1-e387-4eaa-a24e-e1843457f50e}, !- Source Object
  3,                                      !- Outlet Port
  {c84f31f6-7da0-4e19-814a-3495af6ef244}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2deb9f15-db1d-4776-89a0-af20c477577a}, !- Handle
  {c84f31f6-7da0-4e19-814a-3495af6ef244}, !- Source Object
  12,                                     !- Outlet Port
  {35a7f082-308a-487e-8157-bee1e72c773b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5f8fb8b-e579-4971-a0c2-369b1950a15b}, !- Handle
  Floor 3 Physical Therapy 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf2ac100-f699-4498-89fb-c8762d09c07e}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {62479ab3-9666-4ca5-ade6-9802b4c54502}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5f8fb8b-e579-4971-a0c2-369b1950a15b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69528ca0-00c0-485d-8122-2d290ccc972a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {be827735-3c29-4ab1-9f3e-9fb59bdf235d}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Outlet Air Node, !- Name
  {69528ca0-00c0-485d-8122-2d290ccc972a}, !- Inlet Port
  {99eec07f-3de3-46cc-85a0-d5f28cc9be42}; !- Outlet Port

OS:Node,
  {d3fe8016-ccdb-4eea-8b46-4cf8613b99e1}, !- Handle
  Floor 3 Physical Therapy 2 ZN Return Air Node, !- Name
  {b007301d-88f6-4d5a-8ce9-aae2134f0d4f}, !- Inlet Port
  {0065959e-0096-4033-8b80-d01ce2b9eb24}; !- Outlet Port

OS:Connection,
  {99eec07f-3de3-46cc-85a0-d5f28cc9be42}, !- Handle
  {be827735-3c29-4ab1-9f3e-9fb59bdf235d}, !- Source Object
  3,                                      !- Outlet Port
  {0ca52618-da15-4a78-9b0e-d655b897afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b007301d-88f6-4d5a-8ce9-aae2134f0d4f}, !- Handle
  {3a8e8edb-1d4e-42e9-ae0e-27856443298c}, !- Source Object
  2,                                      !- Outlet Port
  {d3fe8016-ccdb-4eea-8b46-4cf8613b99e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0065959e-0096-4033-8b80-d01ce2b9eb24}, !- Handle
  {d3fe8016-ccdb-4eea-8b46-4cf8613b99e1}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {b32edbf6-37d7-4aa3-98e5-1d0466e9df77}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Inlet Air Node, !- Name
  {a404b4b2-74ea-4370-9db5-a6c202fc5648}, !- Inlet Port
  {62479ab3-9666-4ca5-ade6-9802b4c54502}; !- Outlet Port

OS:Connection,
  {a404b4b2-74ea-4370-9db5-a6c202fc5648}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  53,                                     !- Outlet Port
  {b32edbf6-37d7-4aa3-98e5-1d0466e9df77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62479ab3-9666-4ca5-ade6-9802b4c54502}, !- Handle
  {b32edbf6-37d7-4aa3-98e5-1d0466e9df77}, !- Source Object
  3,                                      !- Outlet Port
  {bf2ac100-f699-4498-89fb-c8762d09c07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69528ca0-00c0-485d-8122-2d290ccc972a}, !- Handle
  {bf2ac100-f699-4498-89fb-c8762d09c07e}, !- Source Object
  12,                                     !- Outlet Port
  {be827735-3c29-4ab1-9f3e-9fb59bdf235d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {654e7d59-6310-4d17-927d-cba88e714d4f}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8fc9b61c-5fc7-4733-b5ff-c6a05fcdd783}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {877c6549-483f-4bf8-a85f-9ef80e5dee5f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {654e7d59-6310-4d17-927d-cba88e714d4f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25accd12-1ccb-40db-8dd7-cb39f73cf4c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e6f358c3-6255-4076-921b-9f90f28dbf9c}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {25accd12-1ccb-40db-8dd7-cb39f73cf4c0}, !- Inlet Port
  {1a257759-cebb-4cea-9413-aa2c05de065a}; !- Outlet Port

OS:Node,
  {7a8ba996-1675-4cab-b688-e0659dfe35d1}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Return Air Node, !- Name
  {7739b0cc-43ca-4326-9c2b-bc39d481b7ee}, !- Inlet Port
  {ecb4feb8-5862-44b0-b064-abf67990d840}; !- Outlet Port

OS:Connection,
  {1a257759-cebb-4cea-9413-aa2c05de065a}, !- Handle
  {e6f358c3-6255-4076-921b-9f90f28dbf9c}, !- Source Object
  3,                                      !- Outlet Port
  {ffdde4b2-a70a-4732-9988-14b0d37d793a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7739b0cc-43ca-4326-9c2b-bc39d481b7ee}, !- Handle
  {c903511d-2603-4d38-a7cd-97f4872771e5}, !- Source Object
  2,                                      !- Outlet Port
  {7a8ba996-1675-4cab-b688-e0659dfe35d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb4feb8-5862-44b0-b064-abf67990d840}, !- Handle
  {7a8ba996-1675-4cab-b688-e0659dfe35d1}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {c7d7da1d-e01f-4608-bded-154e5c1e0406}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {da72c558-ce83-45cf-b3d3-6b4c6a32ddd6}, !- Inlet Port
  {877c6549-483f-4bf8-a85f-9ef80e5dee5f}; !- Outlet Port

OS:Connection,
  {da72c558-ce83-45cf-b3d3-6b4c6a32ddd6}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  54,                                     !- Outlet Port
  {c7d7da1d-e01f-4608-bded-154e5c1e0406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877c6549-483f-4bf8-a85f-9ef80e5dee5f}, !- Handle
  {c7d7da1d-e01f-4608-bded-154e5c1e0406}, !- Source Object
  3,                                      !- Outlet Port
  {8fc9b61c-5fc7-4733-b5ff-c6a05fcdd783}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25accd12-1ccb-40db-8dd7-cb39f73cf4c0}, !- Handle
  {8fc9b61c-5fc7-4733-b5ff-c6a05fcdd783}, !- Source Object
  12,                                     !- Outlet Port
  {e6f358c3-6255-4076-921b-9f90f28dbf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd41f188-c5ab-4fa1-b50e-037185b36a56}, !- Handle
  Floor 3 Storage 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d16209ad-53b9-4980-a6dd-4aa849c6865c}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {2b701df9-17cc-4b73-bbbb-98f10bd393e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.554,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd41f188-c5ab-4fa1-b50e-037185b36a56}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac2c1deb-f695-4ad4-bf6a-ede0528f60eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d25521b3-99c5-49f0-833e-655b1355bdeb}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Outlet Air Node, !- Name
  {ac2c1deb-f695-4ad4-bf6a-ede0528f60eb}, !- Inlet Port
  {e8f43386-743e-4b7e-8c7a-784c6c91c3ef}; !- Outlet Port

OS:Node,
  {2cb8617e-f7b5-4a9d-b16c-b5d009a6280e}, !- Handle
  Floor 3 Storage 1 ZN Return Air Node,   !- Name
  {ae485265-96b4-4a91-a6cd-894afa650e6c}, !- Inlet Port
  {1846d964-a770-4128-9f88-304c152eea98}; !- Outlet Port

OS:Connection,
  {e8f43386-743e-4b7e-8c7a-784c6c91c3ef}, !- Handle
  {d25521b3-99c5-49f0-833e-655b1355bdeb}, !- Source Object
  3,                                      !- Outlet Port
  {ac51f206-fb7b-456c-b08f-93e3200eb11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae485265-96b4-4a91-a6cd-894afa650e6c}, !- Handle
  {697cec5a-ce4f-4a87-b77d-a2e7329f368a}, !- Source Object
  2,                                      !- Outlet Port
  {2cb8617e-f7b5-4a9d-b16c-b5d009a6280e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1846d964-a770-4128-9f88-304c152eea98}, !- Handle
  {2cb8617e-f7b5-4a9d-b16c-b5d009a6280e}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {a3b275a5-305d-4959-8ee2-ace2b9d4c2b3}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Inlet Air Node, !- Name
  {90b798f4-aa31-443c-9992-9c6e9f9e52c6}, !- Inlet Port
  {2b701df9-17cc-4b73-bbbb-98f10bd393e5}; !- Outlet Port

OS:Connection,
  {90b798f4-aa31-443c-9992-9c6e9f9e52c6}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  55,                                     !- Outlet Port
  {a3b275a5-305d-4959-8ee2-ace2b9d4c2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b701df9-17cc-4b73-bbbb-98f10bd393e5}, !- Handle
  {a3b275a5-305d-4959-8ee2-ace2b9d4c2b3}, !- Source Object
  3,                                      !- Outlet Port
  {d16209ad-53b9-4980-a6dd-4aa849c6865c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac2c1deb-f695-4ad4-bf6a-ede0528f60eb}, !- Handle
  {d16209ad-53b9-4980-a6dd-4aa849c6865c}, !- Source Object
  12,                                     !- Outlet Port
  {d25521b3-99c5-49f0-833e-655b1355bdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cbc6633d-feb7-4866-8ae3-cbf051f821f3}, !- Handle
  Floor 3 Storage 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4622769b-9d2d-4b20-a297-28bbefd6a651}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {34aa2145-3bbc-4a23-a13f-44aba7a66fc9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.46,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbc6633d-feb7-4866-8ae3-cbf051f821f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c002f309-7622-4168-a028-54d28135adf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c06414dd-7e18-4a4a-b138-00cb0b902846}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Outlet Air Node, !- Name
  {c002f309-7622-4168-a028-54d28135adf1}, !- Inlet Port
  {abf0c003-b4ed-4597-8915-2ceed1e5690a}; !- Outlet Port

OS:Node,
  {59b2a322-f653-4cf0-be37-8f3570ea3c0a}, !- Handle
  Floor 3 Storage 2 ZN Return Air Node,   !- Name
  {a359c520-fb88-4667-ab76-3580892dbce6}, !- Inlet Port
  {c8739c04-a348-409e-85e9-a0d438c24ae5}; !- Outlet Port

OS:Connection,
  {abf0c003-b4ed-4597-8915-2ceed1e5690a}, !- Handle
  {c06414dd-7e18-4a4a-b138-00cb0b902846}, !- Source Object
  3,                                      !- Outlet Port
  {79a4ad7d-93cd-41ab-8802-224e0a64f2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a359c520-fb88-4667-ab76-3580892dbce6}, !- Handle
  {352cc25b-cad3-4c91-9406-38c31e8bc5e7}, !- Source Object
  2,                                      !- Outlet Port
  {59b2a322-f653-4cf0-be37-8f3570ea3c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8739c04-a348-409e-85e9-a0d438c24ae5}, !- Handle
  {59b2a322-f653-4cf0-be37-8f3570ea3c0a}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {d8a9a6b1-4204-4ed8-a679-10b1cac20897}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Inlet Air Node, !- Name
  {fa24fdbd-0da0-45dd-9557-cce175f44981}, !- Inlet Port
  {34aa2145-3bbc-4a23-a13f-44aba7a66fc9}; !- Outlet Port

OS:Connection,
  {fa24fdbd-0da0-45dd-9557-cce175f44981}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  56,                                     !- Outlet Port
  {d8a9a6b1-4204-4ed8-a679-10b1cac20897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aa2145-3bbc-4a23-a13f-44aba7a66fc9}, !- Handle
  {d8a9a6b1-4204-4ed8-a679-10b1cac20897}, !- Source Object
  3,                                      !- Outlet Port
  {4622769b-9d2d-4b20-a297-28bbefd6a651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c002f309-7622-4168-a028-54d28135adf1}, !- Handle
  {4622769b-9d2d-4b20-a297-28bbefd6a651}, !- Source Object
  12,                                     !- Outlet Port
  {c06414dd-7e18-4a4a-b138-00cb0b902846}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65082c6a-be75-40cf-976b-cf5ce6f6b82f}, !- Handle
  Floor 3 Treatment ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f5448976-2303-45b5-b3e4-b9cd895aa3f8}, !- Handle
  Floor 3 Treatment ZN VAV Terminal,      !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {e80ab5fc-3bd0-49d3-a96d-38993193655c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65082c6a-be75-40cf-976b-cf5ce6f6b82f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {41c4e6c6-f11c-4a7b-a36c-2345f7fee240}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01712763-7dc7-40a9-b04f-f3c1fc85c4e1}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Outlet Air Node, !- Name
  {41c4e6c6-f11c-4a7b-a36c-2345f7fee240}, !- Inlet Port
  {85da330b-3f93-4d9f-b6e5-fea449f5cd0f}; !- Outlet Port

OS:Node,
  {7d695548-1993-4a68-bbe5-c699758a844e}, !- Handle
  Floor 3 Treatment ZN Return Air Node,   !- Name
  {5a80c532-d11f-4f68-ab97-5956f1f06e2e}, !- Inlet Port
  {f97545cb-73f2-4fad-bf2a-e11b64ac9c4f}; !- Outlet Port

OS:Connection,
  {85da330b-3f93-4d9f-b6e5-fea449f5cd0f}, !- Handle
  {01712763-7dc7-40a9-b04f-f3c1fc85c4e1}, !- Source Object
  3,                                      !- Outlet Port
  {f3aed33c-f09b-4df5-a630-ac879285e6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a80c532-d11f-4f68-ab97-5956f1f06e2e}, !- Handle
  {83b66f30-bc1c-4759-9a28-45c285bad19f}, !- Source Object
  2,                                      !- Outlet Port
  {7d695548-1993-4a68-bbe5-c699758a844e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97545cb-73f2-4fad-bf2a-e11b64ac9c4f}, !- Handle
  {7d695548-1993-4a68-bbe5-c699758a844e}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {dca21066-a4e0-44da-a3b5-925396cef7a6}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Inlet Air Node, !- Name
  {1d2d05c3-c2e1-464b-ae36-a854ac595856}, !- Inlet Port
  {e80ab5fc-3bd0-49d3-a96d-38993193655c}; !- Outlet Port

OS:Connection,
  {1d2d05c3-c2e1-464b-ae36-a854ac595856}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  57,                                     !- Outlet Port
  {dca21066-a4e0-44da-a3b5-925396cef7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80ab5fc-3bd0-49d3-a96d-38993193655c}, !- Handle
  {dca21066-a4e0-44da-a3b5-925396cef7a6}, !- Source Object
  3,                                      !- Outlet Port
  {f5448976-2303-45b5-b3e4-b9cd895aa3f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41c4e6c6-f11c-4a7b-a36c-2345f7fee240}, !- Handle
  {f5448976-2303-45b5-b3e4-b9cd895aa3f8}, !- Source Object
  12,                                     !- Outlet Port
  {01712763-7dc7-40a9-b04f-f3c1fc85c4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86b4991a-7982-422e-955c-b077f9f70acc}, !- Handle
  Floor 3 Undeveloped 1 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae547ded-3c42-4256-8db8-8c77d3374a50}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {83589662-7974-45dd-89a2-30cf0384d4d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.273,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86b4991a-7982-422e-955c-b077f9f70acc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4470f696-0c9b-434e-a63a-1c06322fac99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66407a07-633f-43bf-a106-930e5e8dd83e}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Outlet Air Node, !- Name
  {4470f696-0c9b-434e-a63a-1c06322fac99}, !- Inlet Port
  {87511059-fa28-4954-b890-4a0aa0a156da}; !- Outlet Port

OS:Node,
  {cfcccbab-87b7-449a-be63-7ef20bed4328}, !- Handle
  Floor 3 Undeveloped 1 ZN Return Air Node, !- Name
  {5ce66991-d83c-40b6-bbbd-a8174e2725e3}, !- Inlet Port
  {f05b93b2-3487-42bb-bdf1-7faf2494167b}; !- Outlet Port

OS:Connection,
  {87511059-fa28-4954-b890-4a0aa0a156da}, !- Handle
  {66407a07-633f-43bf-a106-930e5e8dd83e}, !- Source Object
  3,                                      !- Outlet Port
  {3852cd14-3ef9-44e6-91a0-72f35f7aed43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce66991-d83c-40b6-bbbd-a8174e2725e3}, !- Handle
  {97e5252b-5ddf-403e-9aa3-e92cd1b59875}, !- Source Object
  2,                                      !- Outlet Port
  {cfcccbab-87b7-449a-be63-7ef20bed4328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05b93b2-3487-42bb-bdf1-7faf2494167b}, !- Handle
  {cfcccbab-87b7-449a-be63-7ef20bed4328}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {b225a634-654e-498d-9fdf-478cebf3f68e}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Inlet Air Node, !- Name
  {3c72cbb9-5d4b-4bf3-b642-b5fa7358d01e}, !- Inlet Port
  {83589662-7974-45dd-89a2-30cf0384d4d9}; !- Outlet Port

OS:Connection,
  {3c72cbb9-5d4b-4bf3-b642-b5fa7358d01e}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  58,                                     !- Outlet Port
  {b225a634-654e-498d-9fdf-478cebf3f68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83589662-7974-45dd-89a2-30cf0384d4d9}, !- Handle
  {b225a634-654e-498d-9fdf-478cebf3f68e}, !- Source Object
  3,                                      !- Outlet Port
  {ae547ded-3c42-4256-8db8-8c77d3374a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4470f696-0c9b-434e-a63a-1c06322fac99}, !- Handle
  {ae547ded-3c42-4256-8db8-8c77d3374a50}, !- Source Object
  12,                                     !- Outlet Port
  {66407a07-633f-43bf-a106-930e5e8dd83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5064445-582b-4458-ae4b-39a9eb107fbd}, !- Handle
  Floor 3 Undeveloped 2 ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64cbd05c-b077-46bf-b257-955adc15cee4}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal,  !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {860204fc-e65f-49b1-832c-fd4d45be2b0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.265,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5064445-582b-4458-ae4b-39a9eb107fbd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae9f23c5-f74d-481c-b2ea-51ee47b2063e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c7e14bf-159f-4dfd-b4d2-ee07d52e80b0}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Outlet Air Node, !- Name
  {ae9f23c5-f74d-481c-b2ea-51ee47b2063e}, !- Inlet Port
  {1f84e0c4-5709-4301-9af8-6499e3163c0b}; !- Outlet Port

OS:Node,
  {5ec60e99-fd2a-4c14-ba3d-59d507bb0cf5}, !- Handle
  Floor 3 Undeveloped 2 ZN Return Air Node, !- Name
  {eb885f16-a4ff-42d4-93fb-09840bc15b9a}, !- Inlet Port
  {56640fd5-4333-4256-9e2a-e58f62bd69f2}; !- Outlet Port

OS:Connection,
  {1f84e0c4-5709-4301-9af8-6499e3163c0b}, !- Handle
  {0c7e14bf-159f-4dfd-b4d2-ee07d52e80b0}, !- Source Object
  3,                                      !- Outlet Port
  {c483afaf-5978-4b43-9aec-6d72156e2b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb885f16-a4ff-42d4-93fb-09840bc15b9a}, !- Handle
  {30235d2d-1777-4a25-9be1-3bb6ecb698f7}, !- Source Object
  2,                                      !- Outlet Port
  {5ec60e99-fd2a-4c14-ba3d-59d507bb0cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56640fd5-4333-4256-9e2a-e58f62bd69f2}, !- Handle
  {5ec60e99-fd2a-4c14-ba3d-59d507bb0cf5}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {2346fe77-b83c-451a-b91d-671d2149ac8e}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Inlet Air Node, !- Name
  {b638cd9f-fe60-4fd9-9cbb-fac1336451a5}, !- Inlet Port
  {860204fc-e65f-49b1-832c-fd4d45be2b0e}; !- Outlet Port

OS:Connection,
  {b638cd9f-fe60-4fd9-9cbb-fac1336451a5}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  59,                                     !- Outlet Port
  {2346fe77-b83c-451a-b91d-671d2149ac8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860204fc-e65f-49b1-832c-fd4d45be2b0e}, !- Handle
  {2346fe77-b83c-451a-b91d-671d2149ac8e}, !- Source Object
  3,                                      !- Outlet Port
  {64cbd05c-b077-46bf-b257-955adc15cee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae9f23c5-f74d-481c-b2ea-51ee47b2063e}, !- Handle
  {64cbd05c-b077-46bf-b257-955adc15cee4}, !- Source Object
  12,                                     !- Outlet Port
  {0c7e14bf-159f-4dfd-b4d2-ee07d52e80b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4da73c1-1e53-4c38-bc3a-b42140c04275}, !- Handle
  Floor 3 Utility ZN Electric Reheat Coil, !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e18fa66-485a-41d6-a330-d70a7dc7c8b7}, !- Handle
  Floor 3 Utility ZN VAV Terminal,        !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {149d562d-57db-4a7e-8e75-6a3e09bbd996}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.711,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c4da73c1-1e53-4c38-bc3a-b42140c04275}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36d177ee-c431-4759-82a4-1fff25898227}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d71568f-4aa3-48fe-81db-28b38307915d}, !- Handle
  Floor 3 Utility ZN VAV Terminal Outlet Air Node, !- Name
  {36d177ee-c431-4759-82a4-1fff25898227}, !- Inlet Port
  {e254be0c-62a1-4467-8b8a-6ff93cd79aec}; !- Outlet Port

OS:Node,
  {9f094628-f731-4acc-a94c-0d56f7813492}, !- Handle
  Floor 3 Utility ZN Return Air Node,     !- Name
  {b5c321d8-0efe-408c-aacd-ce791b87a39c}, !- Inlet Port
  {9ab665eb-1b7c-42ed-bd6b-ea6ed935035f}; !- Outlet Port

OS:Connection,
  {e254be0c-62a1-4467-8b8a-6ff93cd79aec}, !- Handle
  {2d71568f-4aa3-48fe-81db-28b38307915d}, !- Source Object
  3,                                      !- Outlet Port
  {8b70d72c-be85-48ff-be91-f6cc7a565b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c321d8-0efe-408c-aacd-ce791b87a39c}, !- Handle
  {37ceb297-3333-4a6b-a5e1-8c8d55ee4061}, !- Source Object
  2,                                      !- Outlet Port
  {9f094628-f731-4acc-a94c-0d56f7813492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab665eb-1b7c-42ed-bd6b-ea6ed935035f}, !- Handle
  {9f094628-f731-4acc-a94c-0d56f7813492}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {d2e02821-7e8a-43d3-8c98-f22ef41c09e2}, !- Handle
  Floor 3 Utility ZN VAV Terminal Inlet Air Node, !- Name
  {ca630306-be9c-45f0-8f2e-809d9f15d973}, !- Inlet Port
  {149d562d-57db-4a7e-8e75-6a3e09bbd996}; !- Outlet Port

OS:Connection,
  {ca630306-be9c-45f0-8f2e-809d9f15d973}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  60,                                     !- Outlet Port
  {d2e02821-7e8a-43d3-8c98-f22ef41c09e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149d562d-57db-4a7e-8e75-6a3e09bbd996}, !- Handle
  {d2e02821-7e8a-43d3-8c98-f22ef41c09e2}, !- Source Object
  3,                                      !- Outlet Port
  {5e18fa66-485a-41d6-a330-d70a7dc7c8b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36d177ee-c431-4759-82a4-1fff25898227}, !- Handle
  {5e18fa66-485a-41d6-a330-d70a7dc7c8b7}, !- Source Object
  12,                                     !- Outlet Port
  {2d71568f-4aa3-48fe-81db-28b38307915d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2c5b3751-2b4e-4a8a-be50-674d969830e0}, !- Handle
  Floor 3 Work ZN Electric Reheat Coil,   !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {346d8d0e-eb5b-4888-b7c5-1ff2648e37f3}, !- Handle
  Floor 3 Work ZN VAV Terminal,           !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {381be5ca-d426-4c7c-8455-7df1db245900}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {f4b0ec22-9a8a-43bd-bdaf-e6266a0bda83}, !- Minimum Air Flow Fraction Schedule Name
  {2c5b3751-2b4e-4a8a-be50-674d969830e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a8d6e62-40b4-48a9-b7af-5c97b6d1432a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c70650bb-7c08-41c8-99d2-69818671f6fc}, !- Handle
  Floor 3 Work ZN VAV Terminal Outlet Air Node, !- Name
  {0a8d6e62-40b4-48a9-b7af-5c97b6d1432a}, !- Inlet Port
  {6764a1c9-5f5e-4474-89ac-cd2410ac8f60}; !- Outlet Port

OS:Node,
  {8e56ca08-1c58-408a-a8eb-ce383a66bb9f}, !- Handle
  Floor 3 Work ZN Return Air Node,        !- Name
  {3541c59b-caec-448c-ad6c-1b44fc5619b9}, !- Inlet Port
  {41e5a91f-4dd2-4185-b3bb-d62da0b0f113}; !- Outlet Port

OS:Connection,
  {6764a1c9-5f5e-4474-89ac-cd2410ac8f60}, !- Handle
  {c70650bb-7c08-41c8-99d2-69818671f6fc}, !- Source Object
  3,                                      !- Outlet Port
  {1590fb5f-e2d3-45b6-96af-ef730c92c145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3541c59b-caec-448c-ad6c-1b44fc5619b9}, !- Handle
  {d9150e25-409c-4254-aac6-f8901aa1f92e}, !- Source Object
  2,                                      !- Outlet Port
  {8e56ca08-1c58-408a-a8eb-ce383a66bb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e5a91f-4dd2-4185-b3bb-d62da0b0f113}, !- Handle
  {8e56ca08-1c58-408a-a8eb-ce383a66bb9f}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {112a70ce-c816-4445-a702-d5825114e19d}, !- Handle
  Floor 3 Work ZN VAV Terminal Inlet Air Node, !- Name
  {ca5b98b9-1b84-45ca-aae3-222223a6a563}, !- Inlet Port
  {381be5ca-d426-4c7c-8455-7df1db245900}; !- Outlet Port

OS:Connection,
  {ca5b98b9-1b84-45ca-aae3-222223a6a563}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  61,                                     !- Outlet Port
  {112a70ce-c816-4445-a702-d5825114e19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381be5ca-d426-4c7c-8455-7df1db245900}, !- Handle
  {112a70ce-c816-4445-a702-d5825114e19d}, !- Source Object
  3,                                      !- Outlet Port
  {346d8d0e-eb5b-4888-b7c5-1ff2648e37f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a8d6e62-40b4-48a9-b7af-5c97b6d1432a}, !- Handle
  {346d8d0e-eb5b-4888-b7c5-1ff2648e37f3}, !- Source Object
  12,                                     !- Outlet Port
  {c70650bb-7c08-41c8-99d2-69818671f6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fea44add-cb78-4fa3-8be1-d85f0d5bc9e8}, !- Handle
  NE Stair ZN Electric Reheat Coil,       !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {890c5118-3926-4c47-91d5-1cc676ea21a9}, !- Handle
  NE Stair ZN VAV Terminal,               !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {b37c6299-b9eb-4d73-9fcd-699e32f0234c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.056,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fea44add-cb78-4fa3-8be1-d85f0d5bc9e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47b9d547-3491-4d84-bbf8-f846897aad3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a34e4539-67b1-49b6-83db-7700d60b68fd}, !- Handle
  NE Stair ZN VAV Terminal Outlet Air Node, !- Name
  {47b9d547-3491-4d84-bbf8-f846897aad3e}, !- Inlet Port
  {93781d2f-a547-499f-a4e8-0e8a6152907b}; !- Outlet Port

OS:Node,
  {d2bb4f72-0592-4ff1-aa0e-ce81a6921e21}, !- Handle
  NE Stair ZN Return Air Node,            !- Name
  {1419b40a-94df-4898-a75f-0a3c6bdd22e7}, !- Inlet Port
  {6e5ca769-5b60-4bd6-a653-a2e36a128aa0}; !- Outlet Port

OS:Connection,
  {93781d2f-a547-499f-a4e8-0e8a6152907b}, !- Handle
  {a34e4539-67b1-49b6-83db-7700d60b68fd}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad51af-05c2-4209-bd88-a82e1ead79c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1419b40a-94df-4898-a75f-0a3c6bdd22e7}, !- Handle
  {f0010c96-4135-43d8-9789-f261e93f2b85}, !- Source Object
  2,                                      !- Outlet Port
  {d2bb4f72-0592-4ff1-aa0e-ce81a6921e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5ca769-5b60-4bd6-a653-a2e36a128aa0}, !- Handle
  {d2bb4f72-0592-4ff1-aa0e-ce81a6921e21}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {f20c256c-9862-46c5-9abb-0db5282ef5a4}, !- Handle
  NE Stair ZN VAV Terminal Inlet Air Node, !- Name
  {cecec808-c47e-49cb-aa27-620a14f179f7}, !- Inlet Port
  {b37c6299-b9eb-4d73-9fcd-699e32f0234c}; !- Outlet Port

OS:Connection,
  {cecec808-c47e-49cb-aa27-620a14f179f7}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  62,                                     !- Outlet Port
  {f20c256c-9862-46c5-9abb-0db5282ef5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37c6299-b9eb-4d73-9fcd-699e32f0234c}, !- Handle
  {f20c256c-9862-46c5-9abb-0db5282ef5a4}, !- Source Object
  3,                                      !- Outlet Port
  {890c5118-3926-4c47-91d5-1cc676ea21a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47b9d547-3491-4d84-bbf8-f846897aad3e}, !- Handle
  {890c5118-3926-4c47-91d5-1cc676ea21a9}, !- Source Object
  12,                                     !- Outlet Port
  {a34e4539-67b1-49b6-83db-7700d60b68fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0c197450-b0c0-498b-afe3-70de7687e6f4}, !- Handle
  NW Elevator ZN Electric Reheat Coil,    !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af496dce-84ed-4608-b1a8-67c396e0f39f}, !- Handle
  NW Elevator ZN VAV Terminal,            !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {0cf04628-a96f-43e1-aad6-d3041270a48b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.06,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c197450-b0c0-498b-afe3-70de7687e6f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {770f00d2-57e6-4858-926e-fd3d7c7d0fd9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d6f7e3f-e359-40d7-aa80-7586cca29fe4}, !- Handle
  NW Elevator ZN VAV Terminal Outlet Air Node, !- Name
  {770f00d2-57e6-4858-926e-fd3d7c7d0fd9}, !- Inlet Port
  {93a65642-9ec3-45e1-b418-ef54d909c629}; !- Outlet Port

OS:Node,
  {05eba572-13d0-4b6c-8345-7dcef222ad82}, !- Handle
  NW Elevator ZN Return Air Node,         !- Name
  {937ed7a9-2dfb-4555-9e6d-45313129cd19}, !- Inlet Port
  {dd33df99-57fb-43cf-9633-6079520f23e4}; !- Outlet Port

OS:Connection,
  {93a65642-9ec3-45e1-b418-ef54d909c629}, !- Handle
  {1d6f7e3f-e359-40d7-aa80-7586cca29fe4}, !- Source Object
  3,                                      !- Outlet Port
  {18119426-f818-45d2-bf1b-4b2e7464a2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937ed7a9-2dfb-4555-9e6d-45313129cd19}, !- Handle
  {e314493b-f5b7-498c-82f1-41d30747e734}, !- Source Object
  2,                                      !- Outlet Port
  {05eba572-13d0-4b6c-8345-7dcef222ad82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd33df99-57fb-43cf-9633-6079520f23e4}, !- Handle
  {05eba572-13d0-4b6c-8345-7dcef222ad82}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {aa4da7f0-a88c-42e8-897f-acb639ced7ed}, !- Handle
  NW Elevator ZN VAV Terminal Inlet Air Node, !- Name
  {d6f01293-171d-4344-ac78-e819e791e9b8}, !- Inlet Port
  {0cf04628-a96f-43e1-aad6-d3041270a48b}; !- Outlet Port

OS:Connection,
  {d6f01293-171d-4344-ac78-e819e791e9b8}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  63,                                     !- Outlet Port
  {aa4da7f0-a88c-42e8-897f-acb639ced7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf04628-a96f-43e1-aad6-d3041270a48b}, !- Handle
  {aa4da7f0-a88c-42e8-897f-acb639ced7ed}, !- Source Object
  3,                                      !- Outlet Port
  {af496dce-84ed-4608-b1a8-67c396e0f39f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {770f00d2-57e6-4858-926e-fd3d7c7d0fd9}, !- Handle
  {af496dce-84ed-4608-b1a8-67c396e0f39f}, !- Source Object
  12,                                     !- Outlet Port
  {1d6f7e3f-e359-40d7-aa80-7586cca29fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15257341-ac99-4960-a661-72aadac5a6ef}, !- Handle
  NW Stair ZN Electric Reheat Coil,       !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee0b1761-7dcb-42d5-970b-9da13efa3659}, !- Handle
  NW Stair ZN VAV Terminal,               !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {9f438814-f995-4483-b02c-7c16c47fa3fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.059,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15257341-ac99-4960-a661-72aadac5a6ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c18ff394-ef06-4041-8eb3-4b74afde586c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa588823-8255-469c-b55a-8e5bbc5a0c20}, !- Handle
  NW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {c18ff394-ef06-4041-8eb3-4b74afde586c}, !- Inlet Port
  {428fbba3-8c33-4466-a9a1-ffde2c0903a2}; !- Outlet Port

OS:Node,
  {955ebdc8-e6c1-47d4-bc04-8e63487b71c3}, !- Handle
  NW Stair ZN Return Air Node,            !- Name
  {bbe483b6-fc73-42f7-b89d-7d54f9a66e4e}, !- Inlet Port
  {08265319-de2f-41d3-8a53-758827d094dc}; !- Outlet Port

OS:Connection,
  {428fbba3-8c33-4466-a9a1-ffde2c0903a2}, !- Handle
  {aa588823-8255-469c-b55a-8e5bbc5a0c20}, !- Source Object
  3,                                      !- Outlet Port
  {b5c4bb22-ade1-425a-ab9f-ba9a8e64c2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe483b6-fc73-42f7-b89d-7d54f9a66e4e}, !- Handle
  {40a66fd4-50e6-45d4-9282-7219649ae9f7}, !- Source Object
  2,                                      !- Outlet Port
  {955ebdc8-e6c1-47d4-bc04-8e63487b71c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08265319-de2f-41d3-8a53-758827d094dc}, !- Handle
  {955ebdc8-e6c1-47d4-bc04-8e63487b71c3}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {d033ea19-e10c-45fe-b339-032468b75904}, !- Handle
  NW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {0f56a9b1-e0a6-4362-a3e2-6446f9263c4f}, !- Inlet Port
  {9f438814-f995-4483-b02c-7c16c47fa3fb}; !- Outlet Port

OS:Connection,
  {0f56a9b1-e0a6-4362-a3e2-6446f9263c4f}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  64,                                     !- Outlet Port
  {d033ea19-e10c-45fe-b339-032468b75904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f438814-f995-4483-b02c-7c16c47fa3fb}, !- Handle
  {d033ea19-e10c-45fe-b339-032468b75904}, !- Source Object
  3,                                      !- Outlet Port
  {ee0b1761-7dcb-42d5-970b-9da13efa3659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c18ff394-ef06-4041-8eb3-4b74afde586c}, !- Handle
  {ee0b1761-7dcb-42d5-970b-9da13efa3659}, !- Source Object
  12,                                     !- Outlet Port
  {aa588823-8255-469c-b55a-8e5bbc5a0c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d30d66cb-8860-40d8-81f3-1d592dd5cc28}, !- Handle
  SW Stair ZN Electric Reheat Coil,       !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ea19dab-6d1d-440e-93fb-87bc117ee4e8}, !- Handle
  SW Stair ZN VAV Terminal,               !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  {ead15892-c94f-4a4f-8b05-48d7d7f09713}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.05,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d30d66cb-8860-40d8-81f3-1d592dd5cc28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d044e89-2a66-44bd-9d02-e89b89172123}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80db1465-99e1-418a-b0ac-1b11f28937ce}, !- Handle
  SW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {1d044e89-2a66-44bd-9d02-e89b89172123}, !- Inlet Port
  {25fdb77f-afd0-44a5-9ebd-3191af81cd0f}; !- Outlet Port

OS:Node,
  {61a23b3c-be6f-4c72-82e5-6648d394f640}, !- Handle
  SW Stair ZN Return Air Node,            !- Name
  {2e034a51-b19f-42ed-8eb9-364765d7133c}, !- Inlet Port
  {e1b25cbd-a573-4603-971b-3badb0f891b3}; !- Outlet Port

OS:Connection,
  {25fdb77f-afd0-44a5-9ebd-3191af81cd0f}, !- Handle
  {80db1465-99e1-418a-b0ac-1b11f28937ce}, !- Source Object
  3,                                      !- Outlet Port
  {41b57242-19d7-4c25-91fe-f194d855b38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e034a51-b19f-42ed-8eb9-364765d7133c}, !- Handle
  {32b7b3ab-972d-4e3f-a083-d0069a147a5a}, !- Source Object
  2,                                      !- Outlet Port
  {61a23b3c-be6f-4c72-82e5-6648d394f640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b25cbd-a573-4603-971b-3badb0f891b3}, !- Handle
  {61a23b3c-be6f-4c72-82e5-6648d394f640}, !- Source Object
  3,                                      !- Outlet Port
  {02211867-0efb-46ee-b2af-885b98b745ac}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {4a7c94bf-3e72-43eb-a69d-d95ca6bf2cce}, !- Handle
  SW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {888cf3d3-67ae-49d5-a2c5-14beb8a61e53}, !- Inlet Port
  {ead15892-c94f-4a4f-8b05-48d7d7f09713}; !- Outlet Port

OS:Connection,
  {888cf3d3-67ae-49d5-a2c5-14beb8a61e53}, !- Handle
  {3b028ae8-8faa-4a6b-8b1a-f6eaf4d587db}, !- Source Object
  65,                                     !- Outlet Port
  {4a7c94bf-3e72-43eb-a69d-d95ca6bf2cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead15892-c94f-4a4f-8b05-48d7d7f09713}, !- Handle
  {4a7c94bf-3e72-43eb-a69d-d95ca6bf2cce}, !- Source Object
  3,                                      !- Outlet Port
  {9ea19dab-6d1d-440e-93fb-87bc117ee4e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d044e89-2a66-44bd-9d02-e89b89172123}, !- Handle
  {9ea19dab-6d1d-440e-93fb-87bc117ee4e8}, !- Source Object
  12,                                     !- Outlet Port
  {80db1465-99e1-418a-b0ac-1b11f28937ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {960af140-b498-4726-b4d3-a7fae8b5c6a7}, !- Schedule Type Limits Name
  {eee6480f-4c03-4ddb-bff8-463128832be7}, !- Default Day Schedule Name
  {254d563f-d2c9-4668-9a89-faea3b62c2f5}, !- Summer Design Day Schedule Name
  {4373baca-1750-4ecd-9597-5fa0624b87f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eee6480f-4c03-4ddb-bff8-463128832be7}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {960af140-b498-4726-b4d3-a7fae8b5c6a7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4373baca-1750-4ecd-9597-5fa0624b87f8}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {960af140-b498-4726-b4d3-a7fae8b5c6a7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {254d563f-d2c9-4668-9a89-faea3b62c2f5}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {960af140-b498-4726-b4d3-a7fae8b5c6a7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {a838ee04-3ab0-4268-b30d-5de1e8c9fcb4}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0679561743,                           !- Maximum Flow Rate {m3/s}
  {5b86c138-e55e-470d-b1a2-49394bf87a81}, !- Air Inlet Node Name
  {ae2c7bdf-0fad-4dd5-80b3-e0868dcc5f5c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {960af140-b498-4726-b4d3-a7fae8b5c6a7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {4c760666-e9f3-4c73-b651-41d5118a9907}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Inlet Air Node, !- Name
  {6630796a-def2-4b3c-bfcf-f516c2be2b65}, !- Inlet Port
  {5b86c138-e55e-470d-b1a2-49394bf87a81}; !- Outlet Port

OS:Connection,
  {6630796a-def2-4b3c-bfcf-f516c2be2b65}, !- Handle
  {6a692eaa-e6ed-481f-96e7-d4b6a40c7278}, !- Source Object
  2,                                      !- Outlet Port
  {4c760666-e9f3-4c73-b651-41d5118a9907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b86c138-e55e-470d-b1a2-49394bf87a81}, !- Handle
  {4c760666-e9f3-4c73-b651-41d5118a9907}, !- Source Object
  3,                                      !- Outlet Port
  {a838ee04-3ab0-4268-b30d-5de1e8c9fcb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac38db61-3818-454d-85af-9560457cf5a8}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Outlet Air Node, !- Name
  {ae2c7bdf-0fad-4dd5-80b3-e0868dcc5f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae2c7bdf-0fad-4dd5-80b3-e0868dcc5f5c}, !- Handle
  {a838ee04-3ab0-4268-b30d-5de1e8c9fcb4}, !- Source Object
  7,                                      !- Outlet Port
  {ac38db61-3818-454d-85af-9560457cf5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {540414fc-7576-4388-b732-493853a5a05d}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan,    !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {9e63b85e-a928-42ff-9ccc-8ea852025234}, !- Air Inlet Node Name
  {2c995f10-2a76-43d2-9bb4-6fb99df2f4c3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cad4e80e-c16f-400f-b69e-7a07a2d13725}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {eda796ca-29c7-4bac-9a09-b397bce3d408}, !- Inlet Port
  {9e63b85e-a928-42ff-9ccc-8ea852025234}; !- Outlet Port

OS:Connection,
  {eda796ca-29c7-4bac-9a09-b397bce3d408}, !- Handle
  {e1a15d46-9fbb-4be6-a399-26287c3cc7d0}, !- Source Object
  2,                                      !- Outlet Port
  {cad4e80e-c16f-400f-b69e-7a07a2d13725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e63b85e-a928-42ff-9ccc-8ea852025234}, !- Handle
  {cad4e80e-c16f-400f-b69e-7a07a2d13725}, !- Source Object
  3,                                      !- Outlet Port
  {540414fc-7576-4388-b732-493853a5a05d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42127778-6ae8-40bb-a2fa-8e49a51a313f}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {2c995f10-2a76-43d2-9bb4-6fb99df2f4c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c995f10-2a76-43d2-9bb4-6fb99df2f4c3}, !- Handle
  {540414fc-7576-4388-b732-493853a5a05d}, !- Source Object
  7,                                      !- Outlet Port
  {42127778-6ae8-40bb-a2fa-8e49a51a313f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e5a1a8a9-41d9-4037-95ef-8a230c5cfadb}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {dd0622f9-b738-4479-9c8a-54992946e14a}, !- Air Inlet Node Name
  {7f5ed855-4b79-4fbf-b409-ab577bbb159c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {781aa36b-a534-4a9f-baf4-3e5e4f93ad0e}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Inlet Air Node, !- Name
  {df82f864-196d-4a89-9859-f05010b187cc}, !- Inlet Port
  {dd0622f9-b738-4479-9c8a-54992946e14a}; !- Outlet Port

OS:Connection,
  {df82f864-196d-4a89-9859-f05010b187cc}, !- Handle
  {51f8bb40-98ae-4f4f-9cb0-ba1e44662313}, !- Source Object
  2,                                      !- Outlet Port
  {781aa36b-a534-4a9f-baf4-3e5e4f93ad0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0622f9-b738-4479-9c8a-54992946e14a}, !- Handle
  {781aa36b-a534-4a9f-baf4-3e5e4f93ad0e}, !- Source Object
  3,                                      !- Outlet Port
  {e5a1a8a9-41d9-4037-95ef-8a230c5cfadb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c728fce-8f4c-4546-8452-7c570a882c5c}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Outlet Air Node, !- Name
  {7f5ed855-4b79-4fbf-b409-ab577bbb159c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f5ed855-4b79-4fbf-b409-ab577bbb159c}, !- Handle
  {e5a1a8a9-41d9-4037-95ef-8a230c5cfadb}, !- Source Object
  7,                                      !- Outlet Port
  {4c728fce-8f4c-4546-8452-7c570a882c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c612e093-2301-4480-9df8-75e2b9ae5f8b}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {d3146714-7810-47d3-8fe0-08bb5e703258}, !- Air Inlet Node Name
  {555d7ff7-b282-4cde-a705-4e64026c62db}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bfd046d9-9585-41eb-98e0-3f45e5e2f758}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Inlet Air Node, !- Name
  {39a0d177-b474-41de-bca8-59e2be919d98}, !- Inlet Port
  {d3146714-7810-47d3-8fe0-08bb5e703258}; !- Outlet Port

OS:Connection,
  {39a0d177-b474-41de-bca8-59e2be919d98}, !- Handle
  {a482797c-7a69-4222-b0b2-b72264fbfa3d}, !- Source Object
  2,                                      !- Outlet Port
  {bfd046d9-9585-41eb-98e0-3f45e5e2f758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3146714-7810-47d3-8fe0-08bb5e703258}, !- Handle
  {bfd046d9-9585-41eb-98e0-3f45e5e2f758}, !- Source Object
  3,                                      !- Outlet Port
  {c612e093-2301-4480-9df8-75e2b9ae5f8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a194586c-c583-437a-889a-df5ff295e10f}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Outlet Air Node, !- Name
  {555d7ff7-b282-4cde-a705-4e64026c62db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {555d7ff7-b282-4cde-a705-4e64026c62db}, !- Handle
  {c612e093-2301-4480-9df8-75e2b9ae5f8b}, !- Source Object
  7,                                      !- Outlet Port
  {a194586c-c583-437a-889a-df5ff295e10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fff0cc27-b3bd-4872-af5e-14754ea7e6aa}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {bacf22eb-6261-4800-b419-628bec4ea310}, !- Air Inlet Node Name
  {af9738bf-3d09-4bd0-9684-e0ee0c49c471}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4cf37a62-4bd6-4c6e-88f5-c91171b2490e}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {8229edf2-2c92-4d1b-87e1-653b25f6bc8e}, !- Inlet Port
  {bacf22eb-6261-4800-b419-628bec4ea310}; !- Outlet Port

OS:Connection,
  {8229edf2-2c92-4d1b-87e1-653b25f6bc8e}, !- Handle
  {0bf1d170-3dcd-43cd-8542-3de9ed01297b}, !- Source Object
  2,                                      !- Outlet Port
  {4cf37a62-4bd6-4c6e-88f5-c91171b2490e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacf22eb-6261-4800-b419-628bec4ea310}, !- Handle
  {4cf37a62-4bd6-4c6e-88f5-c91171b2490e}, !- Source Object
  3,                                      !- Outlet Port
  {fff0cc27-b3bd-4872-af5e-14754ea7e6aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75bce6a8-86b5-43a2-93b1-49bdc9fc05d4}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {af9738bf-3d09-4bd0-9684-e0ee0c49c471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af9738bf-3d09-4bd0-9684-e0ee0c49c471}, !- Handle
  {fff0cc27-b3bd-4872-af5e-14754ea7e6aa}, !- Source Object
  7,                                      !- Outlet Port
  {75bce6a8-86b5-43a2-93b1-49bdc9fc05d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {539f29e9-68da-4723-a11f-519f0858f13d}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {018fb72d-d846-49a8-bdd6-e37e20c1bdf7}, !- Air Inlet Node Name
  {c597c74f-65aa-4c14-b770-7407a499c9ba}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0c127414-2154-4cad-90e7-75d5fc047b19}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {199c9bcc-96bd-4543-a4ce-265d5b0cd15f}, !- Inlet Port
  {018fb72d-d846-49a8-bdd6-e37e20c1bdf7}; !- Outlet Port

OS:Connection,
  {199c9bcc-96bd-4543-a4ce-265d5b0cd15f}, !- Handle
  {e02d5be0-dd52-44a8-a0da-2309d7256dca}, !- Source Object
  2,                                      !- Outlet Port
  {0c127414-2154-4cad-90e7-75d5fc047b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018fb72d-d846-49a8-bdd6-e37e20c1bdf7}, !- Handle
  {0c127414-2154-4cad-90e7-75d5fc047b19}, !- Source Object
  3,                                      !- Outlet Port
  {539f29e9-68da-4723-a11f-519f0858f13d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b78e4e78-f8b4-4d0e-9854-a2af86be9cde}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {c597c74f-65aa-4c14-b770-7407a499c9ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c597c74f-65aa-4c14-b770-7407a499c9ba}, !- Handle
  {539f29e9-68da-4723-a11f-519f0858f13d}, !- Source Object
  7,                                      !- Outlet Port
  {b78e4e78-f8b4-4d0e-9854-a2af86be9cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {70db0e7e-ee22-4448-9e9f-44be569392a1}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {f0ff811b-dd2d-4278-92bb-67bf2168d608}, !- Air Inlet Node Name
  {eb2b2732-6361-4fc7-b7ea-35356efbf96c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1d5c81ff-c66e-41ad-ba8b-9a0ef769a223}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {66b44b93-1cae-4e86-a6e0-c433d5a78cff}, !- Inlet Port
  {f0ff811b-dd2d-4278-92bb-67bf2168d608}; !- Outlet Port

OS:Connection,
  {66b44b93-1cae-4e86-a6e0-c433d5a78cff}, !- Handle
  {e7fd23f1-0908-4bfc-b8cf-926667b66986}, !- Source Object
  2,                                      !- Outlet Port
  {1d5c81ff-c66e-41ad-ba8b-9a0ef769a223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ff811b-dd2d-4278-92bb-67bf2168d608}, !- Handle
  {1d5c81ff-c66e-41ad-ba8b-9a0ef769a223}, !- Source Object
  3,                                      !- Outlet Port
  {70db0e7e-ee22-4448-9e9f-44be569392a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47d97658-8f34-4c9d-ba6f-e290482a200b}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {eb2b2732-6361-4fc7-b7ea-35356efbf96c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb2b2732-6361-4fc7-b7ea-35356efbf96c}, !- Handle
  {70db0e7e-ee22-4448-9e9f-44be569392a1}, !- Source Object
  7,                                      !- Outlet Port
  {47d97658-8f34-4c9d-ba6f-e290482a200b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7eccc038-a965-474d-b20b-648b33a0c896}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {9f43a2cf-2d63-44bd-9041-95d7fdc43457}, !- Air Inlet Node Name
  {8fc898e1-11d4-428a-a01c-7c46440036da}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7237201d-f7df-4dfe-9200-69f72fb015e4}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Inlet Air Node, !- Name
  {99240dd9-3cbe-4402-9921-55fb2671cef7}, !- Inlet Port
  {9f43a2cf-2d63-44bd-9041-95d7fdc43457}; !- Outlet Port

OS:Connection,
  {99240dd9-3cbe-4402-9921-55fb2671cef7}, !- Handle
  {64301039-4712-4b76-9fd2-17ec0272bf6e}, !- Source Object
  2,                                      !- Outlet Port
  {7237201d-f7df-4dfe-9200-69f72fb015e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f43a2cf-2d63-44bd-9041-95d7fdc43457}, !- Handle
  {7237201d-f7df-4dfe-9200-69f72fb015e4}, !- Source Object
  3,                                      !- Outlet Port
  {7eccc038-a965-474d-b20b-648b33a0c896}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ada7dec5-43e8-4aa6-9840-fed301ce96e6}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Outlet Air Node, !- Name
  {8fc898e1-11d4-428a-a01c-7c46440036da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fc898e1-11d4-428a-a01c-7c46440036da}, !- Handle
  {7eccc038-a965-474d-b20b-648b33a0c896}, !- Source Object
  7,                                      !- Outlet Port
  {ada7dec5-43e8-4aa6-9840-fed301ce96e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {94c9e362-8917-4346-925e-831a49ba3396}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {5c95d75a-df43-4bbd-99bf-2f354738ab74}, !- Air Inlet Node Name
  {0aec216b-ea59-4fe4-819d-38fafabd70d8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {87e4c7b5-f9f7-4a0e-b547-05fb3f245cdc}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Inlet Air Node, !- Name
  {cd503944-28e3-4977-baa3-61083eff8ad6}, !- Inlet Port
  {5c95d75a-df43-4bbd-99bf-2f354738ab74}; !- Outlet Port

OS:Connection,
  {cd503944-28e3-4977-baa3-61083eff8ad6}, !- Handle
  {39cdd176-7721-40b2-b5ab-9342c521de1a}, !- Source Object
  2,                                      !- Outlet Port
  {87e4c7b5-f9f7-4a0e-b547-05fb3f245cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c95d75a-df43-4bbd-99bf-2f354738ab74}, !- Handle
  {87e4c7b5-f9f7-4a0e-b547-05fb3f245cdc}, !- Source Object
  3,                                      !- Outlet Port
  {94c9e362-8917-4346-925e-831a49ba3396}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2582ebc-2f66-4d0d-aa2a-efcdeccd450a}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Outlet Air Node, !- Name
  {0aec216b-ea59-4fe4-819d-38fafabd70d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aec216b-ea59-4fe4-819d-38fafabd70d8}, !- Handle
  {94c9e362-8917-4346-925e-831a49ba3396}, !- Source Object
  7,                                      !- Outlet Port
  {d2582ebc-2f66-4d0d-aa2a-efcdeccd450a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aa8f86c0-506f-4c4d-9b40-28789466ae76}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {95c7b358-8f3e-4869-b2b9-af28009e94b3}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {06e91404-81e8-4ca6-8e60-863370883f98}, !- Air Inlet Node Name
  {e9fe4e7b-ea73-47f2-a501-be4572a41b67}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {75e3e387-0eba-4164-8758-ef0dedc19e58}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Inlet Air Node, !- Name
  {739ba508-0686-4b0e-8a7f-aa04adbbc331}, !- Inlet Port
  {06e91404-81e8-4ca6-8e60-863370883f98}; !- Outlet Port

OS:Connection,
  {739ba508-0686-4b0e-8a7f-aa04adbbc331}, !- Handle
  {71bb7565-92a5-42ec-abf0-58c282bb3e79}, !- Source Object
  2,                                      !- Outlet Port
  {75e3e387-0eba-4164-8758-ef0dedc19e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e91404-81e8-4ca6-8e60-863370883f98}, !- Handle
  {75e3e387-0eba-4164-8758-ef0dedc19e58}, !- Source Object
  3,                                      !- Outlet Port
  {aa8f86c0-506f-4c4d-9b40-28789466ae76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5499fdc9-0d41-4a0f-8ff3-fc2bf543bb8c}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Outlet Air Node, !- Name
  {e9fe4e7b-ea73-47f2-a501-be4572a41b67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9fe4e7b-ea73-47f2-a501-be4572a41b67}, !- Handle
  {aa8f86c0-506f-4c4d-9b40-28789466ae76}, !- Source Object
  7,                                      !- Outlet Port
  {5499fdc9-0d41-4a0f-8ff3-fc2bf543bb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {78bc44b7-1eec-4dba-9d4e-7e45e2d0cfe9}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {8992665f-0c7f-43a3-94fc-9d675a2da378}, !- Air Inlet Node Name
  {68336a4d-bcba-445b-8e81-01d3284fc759}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0750e745-0560-4a1f-ba1a-a3735cbd7931}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {59cf176f-b537-464b-94a6-b9f4c321ebd1}, !- Inlet Port
  {8992665f-0c7f-43a3-94fc-9d675a2da378}; !- Outlet Port

OS:Connection,
  {59cf176f-b537-464b-94a6-b9f4c321ebd1}, !- Handle
  {8df69238-6a20-41bb-9ef1-ea1b9122db08}, !- Source Object
  2,                                      !- Outlet Port
  {0750e745-0560-4a1f-ba1a-a3735cbd7931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8992665f-0c7f-43a3-94fc-9d675a2da378}, !- Handle
  {0750e745-0560-4a1f-ba1a-a3735cbd7931}, !- Source Object
  3,                                      !- Outlet Port
  {78bc44b7-1eec-4dba-9d4e-7e45e2d0cfe9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a155787f-d0f6-40f1-88f2-26b0a4a1e8c4}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {68336a4d-bcba-445b-8e81-01d3284fc759}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68336a4d-bcba-445b-8e81-01d3284fc759}, !- Handle
  {78bc44b7-1eec-4dba-9d4e-7e45e2d0cfe9}, !- Source Object
  7,                                      !- Outlet Port
  {a155787f-d0f6-40f1-88f2-26b0a4a1e8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9c1a95be-694c-4ae1-a3c5-d442c1ef20df}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {51114b91-79fd-4ec9-a220-33dbd9620665}, !- Air Inlet Node Name
  {7cd7f4ab-725d-407d-b3c7-26e726a8a7dc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ca9966bc-98d5-408b-bf68-44c6ecaae072}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {51e656a6-f3ba-4749-bc8c-413a7b6b14c4}, !- Inlet Port
  {51114b91-79fd-4ec9-a220-33dbd9620665}; !- Outlet Port

OS:Connection,
  {51e656a6-f3ba-4749-bc8c-413a7b6b14c4}, !- Handle
  {00107208-1897-415d-b970-0b01ad51bce9}, !- Source Object
  2,                                      !- Outlet Port
  {ca9966bc-98d5-408b-bf68-44c6ecaae072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51114b91-79fd-4ec9-a220-33dbd9620665}, !- Handle
  {ca9966bc-98d5-408b-bf68-44c6ecaae072}, !- Source Object
  3,                                      !- Outlet Port
  {9c1a95be-694c-4ae1-a3c5-d442c1ef20df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8fff629-e36f-48d1-bf0f-11e044dc486f}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {7cd7f4ab-725d-407d-b3c7-26e726a8a7dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd7f4ab-725d-407d-b3c7-26e726a8a7dc}, !- Handle
  {9c1a95be-694c-4ae1-a3c5-d442c1ef20df}, !- Source Object
  7,                                      !- Outlet Port
  {e8fff629-e36f-48d1-bf0f-11e044dc486f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cadab6b4-5ae7-46c2-9f0a-45ee9c3d2efa}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {169f66f1-89db-438e-add7-e4fceaccb3aa}, !- Air Inlet Node Name
  {845a994b-7e57-48df-89a3-e9bbc0d5d458}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d0705064-fa9e-47bb-b647-35dade28c68a}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {d7a3d45f-573c-45ef-addc-b6b522a13108}, !- Inlet Port
  {169f66f1-89db-438e-add7-e4fceaccb3aa}; !- Outlet Port

OS:Connection,
  {d7a3d45f-573c-45ef-addc-b6b522a13108}, !- Handle
  {8129accd-b655-4dc0-a239-7803c4f97de5}, !- Source Object
  2,                                      !- Outlet Port
  {d0705064-fa9e-47bb-b647-35dade28c68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169f66f1-89db-438e-add7-e4fceaccb3aa}, !- Handle
  {d0705064-fa9e-47bb-b647-35dade28c68a}, !- Source Object
  3,                                      !- Outlet Port
  {cadab6b4-5ae7-46c2-9f0a-45ee9c3d2efa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d4bb9de-caa2-4c62-9eb0-f531e3e18f51}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {845a994b-7e57-48df-89a3-e9bbc0d5d458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {845a994b-7e57-48df-89a3-e9bbc0d5d458}, !- Handle
  {cadab6b4-5ae7-46c2-9f0a-45ee9c3d2efa}, !- Source Object
  7,                                      !- Outlet Port
  {8d4bb9de-caa2-4c62-9eb0-f531e3e18f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ebb75cd3-acc5-421e-9fa6-21ef698979be}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {3b301415-9250-46f4-998c-4d2502eca824}, !- Air Inlet Node Name
  {9ce1f5b6-c5e2-473c-8a28-6f2b3d1ac5fa}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f60173ad-66ed-4cf1-8dd4-28637c5d4076}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Inlet Air Node, !- Name
  {b2167e8f-c833-4a7e-a31d-3022e315dd4e}, !- Inlet Port
  {3b301415-9250-46f4-998c-4d2502eca824}; !- Outlet Port

OS:Connection,
  {b2167e8f-c833-4a7e-a31d-3022e315dd4e}, !- Handle
  {b9c1ce85-9a68-4c76-a4a4-c3d824e00e61}, !- Source Object
  2,                                      !- Outlet Port
  {f60173ad-66ed-4cf1-8dd4-28637c5d4076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b301415-9250-46f4-998c-4d2502eca824}, !- Handle
  {f60173ad-66ed-4cf1-8dd4-28637c5d4076}, !- Source Object
  3,                                      !- Outlet Port
  {ebb75cd3-acc5-421e-9fa6-21ef698979be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37b96119-43e1-4072-8ffe-5a0f160c35e2}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Outlet Air Node, !- Name
  {9ce1f5b6-c5e2-473c-8a28-6f2b3d1ac5fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ce1f5b6-c5e2-473c-8a28-6f2b3d1ac5fa}, !- Handle
  {ebb75cd3-acc5-421e-9fa6-21ef698979be}, !- Source Object
  7,                                      !- Outlet Port
  {37b96119-43e1-4072-8ffe-5a0f160c35e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4822e6e0-d66a-4f4f-88bf-dc8538cd311c}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {db65332d-eedb-4a04-b4e7-7aa143c796ef}, !- Air Inlet Node Name
  {24c66023-54b5-42fc-bd50-44f8aa54ccd2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d55c8ced-112e-438b-9f1e-80a321bfe769}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {11a69f4f-dbdf-4897-92ec-b773d1ced8a8}, !- Inlet Port
  {db65332d-eedb-4a04-b4e7-7aa143c796ef}; !- Outlet Port

OS:Connection,
  {11a69f4f-dbdf-4897-92ec-b773d1ced8a8}, !- Handle
  {2ea44ff8-94bc-4a0e-9066-4db3df420689}, !- Source Object
  2,                                      !- Outlet Port
  {d55c8ced-112e-438b-9f1e-80a321bfe769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db65332d-eedb-4a04-b4e7-7aa143c796ef}, !- Handle
  {d55c8ced-112e-438b-9f1e-80a321bfe769}, !- Source Object
  3,                                      !- Outlet Port
  {4822e6e0-d66a-4f4f-88bf-dc8538cd311c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adc612f1-150f-4c74-af37-783291c4551d}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {24c66023-54b5-42fc-bd50-44f8aa54ccd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c66023-54b5-42fc-bd50-44f8aa54ccd2}, !- Handle
  {4822e6e0-d66a-4f4f-88bf-dc8538cd311c}, !- Source Object
  7,                                      !- Outlet Port
  {adc612f1-150f-4c74-af37-783291c4551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ad80ebb3-a836-414b-a5d6-b2669e208dc6}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {c051007d-d140-466b-b088-49294a689cb7}, !- Air Inlet Node Name
  {0e8466a5-c4fe-4ab7-abb0-33d393358ebf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {39694b39-69bb-40b9-8f79-3fdb8bfdcba6}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {657e6be9-729a-44cb-b2d0-ed92aee9aebd}, !- Inlet Port
  {c051007d-d140-466b-b088-49294a689cb7}; !- Outlet Port

OS:Connection,
  {657e6be9-729a-44cb-b2d0-ed92aee9aebd}, !- Handle
  {d8ecc8fe-0501-434c-84f9-6c6c4f677387}, !- Source Object
  2,                                      !- Outlet Port
  {39694b39-69bb-40b9-8f79-3fdb8bfdcba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c051007d-d140-466b-b088-49294a689cb7}, !- Handle
  {39694b39-69bb-40b9-8f79-3fdb8bfdcba6}, !- Source Object
  3,                                      !- Outlet Port
  {ad80ebb3-a836-414b-a5d6-b2669e208dc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a16d93f9-a5b8-4a59-8217-bd9d7269a61f}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {0e8466a5-c4fe-4ab7-abb0-33d393358ebf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e8466a5-c4fe-4ab7-abb0-33d393358ebf}, !- Handle
  {ad80ebb3-a836-414b-a5d6-b2669e208dc6}, !- Source Object
  7,                                      !- Outlet Port
  {a16d93f9-a5b8-4a59-8217-bd9d7269a61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c82778e8-bd13-4789-a5ca-0e57c59c7c66}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {155de062-0a68-43e8-acbc-b893be5d4fe2}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {86ac4f61-ee95-4f82-9621-b8c49b39c2c6}, !- Air Inlet Node Name
  {e8f4e4b1-6d0c-4819-8023-6fb928712e83}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a5ef55b1-d7ca-4089-a8b5-e06a50e45476}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {9b9fa1b7-bb44-4298-8618-f01185e2ae84}, !- Inlet Port
  {86ac4f61-ee95-4f82-9621-b8c49b39c2c6}; !- Outlet Port

OS:Connection,
  {9b9fa1b7-bb44-4298-8618-f01185e2ae84}, !- Handle
  {a9dc8ceb-b615-44d7-8216-566cc3a63e17}, !- Source Object
  2,                                      !- Outlet Port
  {a5ef55b1-d7ca-4089-a8b5-e06a50e45476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ac4f61-ee95-4f82-9621-b8c49b39c2c6}, !- Handle
  {a5ef55b1-d7ca-4089-a8b5-e06a50e45476}, !- Source Object
  3,                                      !- Outlet Port
  {c82778e8-bd13-4789-a5ca-0e57c59c7c66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd98e7ee-9fa4-4aec-a417-f89f3012aba5}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {e8f4e4b1-6d0c-4819-8023-6fb928712e83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8f4e4b1-6d0c-4819-8023-6fb928712e83}, !- Handle
  {c82778e8-bd13-4789-a5ca-0e57c59c7c66}, !- Source Object
  7,                                      !- Outlet Port
  {cd98e7ee-9fa4-4aec-a417-f89f3012aba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {fe0101c3-fa92-4a80-a3cd-c94a96d7a65d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e23fe0a9-6c51-4851-8223-357e6f309a61}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7a5af92b-3c8a-40fb-8f01-8294720320ec}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {92524406-512e-4587-8789-33fd7f513bed}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b680f38a-9768-48ce-b18d-21e2ca095961}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {68601f0e-93fe-4ada-b07c-d29e684a196d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {df52ae9e-91f0-4070-a2a6-58b2ad64757d}, !- Handle
  Foundation F 0.9W/m*K Perim 11.28m Area 27.87m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  27.870912,                              !- Area {m2}
  11.2776;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0650aae9-3fdc-4f67-a96e-111cba936aa1}, !- Handle
  Foundation F 0.9W/m*K Perim 4.57m Area 5.2m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {961f0bca-5660-4a37-8096-7943f859f863}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 16.72m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  16.7225472,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4b242e4b-8dde-4b6c-9da5-27527ef89368}, !- Handle
  Foundation F 0.9W/m*K Perim 4.88m Area 23.78m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  23.78317824,                            !- Area {m2}
  4.8768;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84016643-569d-4211-aa1b-d32263cfba23}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 15.33m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.3290016,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bd14ef16-ae6d-42ff-b81a-ad26fb4a1eb4}, !- Handle
  Foundation F 0.9W/m*K Perim 2.74m Area 4.18m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.1806368,                              !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e8c305e1-b2e7-4394-a01a-dd31b4a49625}, !- Handle
  Foundation F 0.9W/m*K Perim 1.52m Area 15.61m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b945142e-d9db-4fe9-b973-853ecd58eca9}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 46.08m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  46.07990784,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {000e1a69-a612-4140-941b-63b4317ab49f}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 5.02m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7cf5f61c-8135-47e7-b59b-01369920d877}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 5.2m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ae75baae-1a95-4486-b37f-f5352d4bceef}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 33.45m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d67b9193-b62a-4be4-a392-2f85d8867b5c}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 40.88m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  40.8773376,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3768dc72-4858-4580-9afc-157f114db777}, !- Handle
  Foundation F 0.9W/m*K Perim 6.1m Area 8.45m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  8.45417664,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2dbde3ec-a8bf-45b2-ad71-ce0b3ccaeca7}, !- Handle
  Foundation F 0.9W/m*K Perim 13.72m Area 50.17m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  50.1676416,                             !- Area {m2}
  13.716;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b0305217-1709-42ac-8e75-4c7b26b92cf4}, !- Handle
  Foundation F 0.9W/m*K Perim 4.27m Area 18.21m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  18.20899584,                            !- Area {m2}
  4.2672;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c5eb73c3-25ff-4aaf-9aa8-e12a38519b75}, !- Handle
  Foundation F 0.9W/m*K Perim 1.83m Area 5.02m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c9d8d51d-57a5-48a0-b5cc-ccb12b202805}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 49.05m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  49.05280512,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {41514e70-1b4c-4264-945c-f4845cd9ce7a}, !- Handle
  Foundation F 0.9W/m*K Perim 7.32m Area 44.59m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  44.5934592,                             !- Area {m2}
  7.3152;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e6e38dda-774d-4cd7-81f9-4caa1fc50a55}, !- Handle
  Foundation F 0.9W/m*K Perim 3.96m Area 47.29m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  47.28764736,                            !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aecd706e-7cf7-4ca5-bd1f-4e3071280a37}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 7.8m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  7.80385536,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ecf7fa9a-ba61-435a-80a8-bfdb438eeb35}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 44.22m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  44.22184704,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75459760-e89e-4ad1-bcb1-88eea295b9e5}, !- Handle
  Foundation F 0.9W/m*K Perim 6.71m Area 57.79m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  57.78569088,                            !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {26528aa9-15bf-48bd-9d63-ba2000a7f332}, !- Handle
  Foundation F 0.9W/m*K Perim 13.11m Area 42.74m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  42.7353984,                             !- Area {m2}
  13.1064;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {29a7c1ff-87f2-4883-a930-ae7a042bdfda}, !- Handle
  Foundation F 0.9W/m*K Perim 2.13m Area 11.06m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  11.05546176,                            !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {874c36ed-0a32-483a-8c5f-30b319ac4f57}, !- Handle
  Foundation F 0.9W/m*K Perim 6.1m Area 8.92m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  8.91869184,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f25df507-17d4-49b7-91c6-88966afa0c6e}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 16.91m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  16.90835328,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {20413355-24a9-40a0-a187-c27ae90c177f}, !- Handle
  Foundation F 0.9W/m*K Perim 5.79m Area 26.48m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  26.4773664,                             !- Area {m2}
  5.7912;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d9209e9f-4625-4ac0-8f75-2bee093b45e6}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 44.87m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  44.87216832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f3b5d205-c6ee-436b-adbb-ce02b1a500d3}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 13.01m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {11787eda-361c-4af0-a7c4-d9294d7e90d4}, !- Handle
  Foundation F 0.9W/m*K Perim 19.2m Area 85.47m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  85.4707968,                             !- Area {m2}
  19.2024;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {021e5d85-2121-4566-a57c-1af56e1c5393}, !- Handle
  Foundation F 0.9W/m*K Perim 2.13m Area 9.1m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  9.10449792,                             !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b52b899-543f-4cf5-be03-42d2047eb62f}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 11.71m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  11.70578304,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e32ce7d1-cadc-45b6-8568-552db364cc92}, !- Handle
  Foundation F 0.9W/m*K Perim 2.44m Area 6.69m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  6.68901888,                             !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0b714b4f-459f-4ef0-ba1e-567b150fbf0c}, !- Handle
  Foundation F 0.9W/m*K Perim 8.23m Area 13.01m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  8.2296;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aa3fe056-2062-40bb-ab96-a7f9f23ff1b6}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 10.03m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4a208985-eb66-4a38-affd-f0b296f5d174}, !- Handle
  Foundation F 0.9W/m*K Perim 5.49m Area 33.45m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  5.4864;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bba9b9d5-be93-41c4-921e-8bb8273ee5f2}, !- Handle
  Foundation F 0.9W/m*K Perim 2.44m Area 57.23m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  57.22827264,                            !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7ed85fb1-3753-45e4-9d03-53834fa51ec6}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 36.79m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  36.78960384,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {523d7146-b29a-4dca-80dd-677293fa6839}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 31.4m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  31.40122752,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e515283e-642d-4e88-9fc1-add214afab60}, !- Handle
  Foundation F 0.9W/m*K Perim 2.74m Area 10.03m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {edc3c9ec-1954-4fbe-a239-6eaf9fa90761}, !- Handle
  Foundation F 0.9W/m*K Perim 6.71m Area 61.32m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  61.3160064,                             !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c2b79533-2ffa-4625-8ecc-d2ce248c8678}, !- Handle
  Foundation F 0.9W/m*K Perim 12.19m Area 17.84m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  17.83738368,                            !- Area {m2}
  12.192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5463fc84-ad41-4a68-9395-88d2c9e11ba7}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 22.3m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  22.2967296,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b4b316a4-7ddd-4a91-b023-9fcce4b88903}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 11.89m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5fec4884-dd6d-4f62-a89a-90a67a850146}, !- Handle
  Foundation F 0.9W/m*K Perim 6.1m Area 39.02m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  39.0192768,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d48b4802-6061-4f13-b9e1-cf87f79d8278}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 24.25m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  24.24769344,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c618ed8f-9c9a-41b9-86e5-8333076f3d72}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 3.9m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  3.90192768,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4fdaf72f-7160-479b-881e-eb3c7eb97296}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 13.66m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  13.65674688,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {647aa7e9-4533-4982-aeec-101556b52596}, !- Handle
  Foundation F 0.9W/m*K Perim 10.67m Area 15.61m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {124bef06-a7cf-48ac-bdce-319c98bd38e8}, !- Handle
  Foundation F 0.9W/m*K Perim 1.22m Area 17.56m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  17.55867456,                            !- Area {m2}
  1.2192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d35cbeff-e11e-49c5-8344-24536716960f}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 10.41m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  10.40514048,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {a2ae8748-eba1-41c4-9c43-7c8d4ba94030}, !- Handle
  90.1-2019 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {72724c6a-9918-43e4-9fdd-e1397b5e2faf}, !- Default Exterior Surface Constructions Name
  {a86b4782-5faa-4db9-9614-4c25fd17135e}, !- Default Interior Surface Constructions Name
  {f7fd1872-e52a-4ea7-b982-0c02c3120e97}, !- Default Ground Contact Surface Constructions Name
  {fcb65b42-b143-45f7-9e96-16bef3038f2f}, !- Default Exterior SubSurface Constructions Name
  {97cc68b0-a1c3-4d14-9d63-859c45ca6929}, !- Default Interior SubSurface Constructions Name
  {637942c0-15ac-4b17-966e-9083a9139fed}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {72724c6a-9918-43e4-9fdd-e1397b5e2faf}, !- Handle
  Default Surface Constructions 1,        !- Name
  {09c548d4-684b-4429-9e8c-40872080c9e7}, !- Floor Construction Name
  {2a8b5135-f4ae-4fb7-b9dc-e2b8958b6dff}, !- Wall Construction Name
  {6b5700fb-a734-4866-886c-a8209690b85f}; !- Roof Ceiling Construction Name

OS:Construction,
  {09c548d4-684b-4429-9e8c-40872080c9e7}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {18b732cd-35c9-4c27-b6a7-525aaa05db56}, !- Layer 1
  {7574cf42-9b80-4ea4-acdd-5a4fb4dc54af}, !- Layer 2
  {cf156e7d-9d7b-49fa-8eed-cb8c48f89465}; !- Layer 3

OS:Material:NoMass,
  {18b732cd-35c9-4c27-b6a7-525aaa05db56}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7574cf42-9b80-4ea4-acdd-5a4fb4dc54af}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cf156e7d-9d7b-49fa-8eed-cb8c48f89465}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {28c0ed2f-7cc8-448b-9e7c-74fa3417ba49}, !- Handle
  {09c548d4-684b-4429-9e8c-40872080c9e7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2a8b5135-f4ae-4fb7-b9dc-e2b8958b6dff}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {70661bea-2b61-4276-97b8-47fd78db2e0c}, !- Layer 1
  {29d926ab-5f36-45ae-9b68-e1f520fa2b17}, !- Layer 2
  {5ae65f55-ece4-4b8f-8cab-05eea421cdbd}, !- Layer 3
  {29d926ab-5f36-45ae-9b68-e1f520fa2b17}; !- Layer 4

OS:Material,
  {70661bea-2b61-4276-97b8-47fd78db2e0c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {29d926ab-5f36-45ae-9b68-e1f520fa2b17}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5ae65f55-ece4-4b8f-8cab-05eea421cdbd}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4657804a-7547-4f20-ae09-155fe96b76b2}, !- Handle
  {2a8b5135-f4ae-4fb7-b9dc-e2b8958b6dff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {6b5700fb-a734-4866-886c-a8209690b85f}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {12fd6cd5-30d2-4e0f-9f21-3db5a20daf99}, !- Layer 1
  {42177b83-99a9-4319-9b7c-f3135fa4cb21}, !- Layer 2
  {cab2c3e6-5d97-4b84-9504-acebee208c39}; !- Layer 3

OS:Material,
  {12fd6cd5-30d2-4e0f-9f21-3db5a20daf99}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {42177b83-99a9-4319-9b7c-f3135fa4cb21}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cab2c3e6-5d97-4b84-9504-acebee208c39}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9d776279-d8b7-4e25-a001-33bfd2b18b49}, !- Handle
  {6b5700fb-a734-4866-886c-a8209690b85f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a86b4782-5faa-4db9-9614-4c25fd17135e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {baef728e-9189-4b09-b221-a0c6321fcdb0}, !- Floor Construction Name
  {f96c4ee6-302b-42e3-9868-85d980637d0e}, !- Wall Construction Name
  {52634c45-3b09-48c9-82e8-fc4c21b19542}; !- Roof Ceiling Construction Name

OS:Construction,
  {baef728e-9189-4b09-b221-a0c6321fcdb0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e23fe0a9-6c51-4851-8223-357e6f309a61}, !- Layer 1
  {fe0101c3-fa92-4a80-a3cd-c94a96d7a65d}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6a56404-7bc9-435a-a696-9f33920fd007}, !- Handle
  {baef728e-9189-4b09-b221-a0c6321fcdb0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f96c4ee6-302b-42e3-9868-85d980637d0e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {92524406-512e-4587-8789-33fd7f513bed}, !- Layer 1
  {92524406-512e-4587-8789-33fd7f513bed}; !- Layer 2

OS:StandardsInformation:Construction,
  {46bf2613-ad01-499a-969e-04e5602384ea}, !- Handle
  {f96c4ee6-302b-42e3-9868-85d980637d0e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {52634c45-3b09-48c9-82e8-fc4c21b19542}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {fe0101c3-fa92-4a80-a3cd-c94a96d7a65d}, !- Layer 1
  {e23fe0a9-6c51-4851-8223-357e6f309a61}; !- Layer 2

OS:StandardsInformation:Construction,
  {e1cc00e8-5a16-4d9b-ad5a-a70b5876cdc6}, !- Handle
  {52634c45-3b09-48c9-82e8-fc4c21b19542}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f7fd1872-e52a-4ea7-b982-0c02c3120e97}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b8c908e3-899f-469b-8cbd-d10d478bee03}, !- Floor Construction Name
  {2fe92ca3-d0ad-48a0-9e68-b1942eb7d4fa}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b8c908e3-899f-469b-8cbd-d10d478bee03}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {58cf0a5b-9b1d-4c89-b214-72895d46bef5}, !- Layer 1
  {cf156e7d-9d7b-49fa-8eed-cb8c48f89465}; !- Layer 2

OS:Material:NoMass,
  {07823ac8-a735-4ac4-ad47-21b87d89cca4}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {58cf0a5b-9b1d-4c89-b214-72895d46bef5}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a7df7a7f-5c55-4ffa-9180-c4c8ab4caa64}, !- Handle
  {b8c908e3-899f-469b-8cbd-d10d478bee03}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2fe92ca3-d0ad-48a0-9e68-b1942eb7d4fa}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9dd48cc8-0382-4fe7-80c9-4fd38b63e816}; !- Layer 1

OS:Material,
  {9dd48cc8-0382-4fe7-80c9-4fd38b63e816}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ddea3162-7c67-448a-8be7-fc87cc1553d8}, !- Handle
  {2fe92ca3-d0ad-48a0-9e68-b1942eb7d4fa}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fcb65b42-b143-45f7-9e96-16bef3038f2f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1ffacd65-fa9e-4ef4-801d-1a2c5fcbc056}, !- Fixed Window Construction Name
  {d61d9438-0be3-41a5-8e68-72b4a3423c83}, !- Operable Window Construction Name
  {c6ff09b6-40d2-4108-a97c-96a3fdafd0a9}, !- Door Construction Name
  {ed0a9dfa-7263-4761-b7ee-99928b80425b}, !- Glass Door Construction Name
  {1c5c944b-2f00-4147-a97b-fa943b3194c8}, !- Overhead Door Construction Name
  {6da95f87-6d99-4a35-b485-ad07e1852c64}, !- Skylight Construction Name
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}, !- Tubular Daylight Dome Construction Name
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1ffacd65-fa9e-4ef4-801d-1a2c5fcbc056}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {c3bc084a-7929-4fed-8cf3-3ca48871841f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c3bc084a-7929-4fed-8cf3-3ca48871841f}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2750730a-c171-44ee-9b4d-1742904d4265}, !- Handle
  {1ffacd65-fa9e-4ef4-801d-1a2c5fcbc056}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d61d9438-0be3-41a5-8e68-72b4a3423c83}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {684f05ef-b9a8-4143-9937-28531b134043}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {684f05ef-b9a8-4143-9937-28531b134043}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b4adc050-41c4-4ce0-ba42-577979f3c869}, !- Handle
  {d61d9438-0be3-41a5-8e68-72b4a3423c83}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c6ff09b6-40d2-4108-a97c-96a3fdafd0a9}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {2a6c088e-bef7-43a5-b8a1-bf6deaf3e341}, !- Layer 1
  {07823ac8-a735-4ac4-ad47-21b87d89cca4}; !- Layer 2

OS:Material,
  {2a6c088e-bef7-43a5-b8a1-bf6deaf3e341}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7eb79673-7136-4ed8-8742-6a6b34647edd}, !- Handle
  {c6ff09b6-40d2-4108-a97c-96a3fdafd0a9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed0a9dfa-7263-4761-b7ee-99928b80425b}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {c6d1d366-e33b-4e58-b09e-5bf0281e78f2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c6d1d366-e33b-4e58-b09e-5bf0281e78f2}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2a5de17f-a783-479e-874c-22797fa59514}, !- Handle
  {ed0a9dfa-7263-4761-b7ee-99928b80425b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1c5c944b-2f00-4147-a97b-fa943b3194c8}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {5180ae6d-dc03-40a1-8b2c-8cd22a72ab15}; !- Layer 1

OS:Material:NoMass,
  {5180ae6d-dc03-40a1-8b2c-8cd22a72ab15}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e5ce1ea2-05aa-4459-b060-b4f59dfbab67}, !- Handle
  {1c5c944b-2f00-4147-a97b-fa943b3194c8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6da95f87-6d99-4a35-b485-ad07e1852c64}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {0f4d4ba5-944c-42b3-a97c-d719cc053fcf}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0f4d4ba5-944c-42b3-a97c-d719cc053fcf}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7cced894-03b6-4747-a3cf-95044f58ee49}, !- Handle
  {6da95f87-6d99-4a35-b485-ad07e1852c64}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2dabf917-df1c-4532-ac37-e416b8111c58}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2dabf917-df1c-4532-ac37-e416b8111c58}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {aa4a7d68-29e0-4946-99c3-08354b5b5719}, !- Handle
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {97cc68b0-a1c3-4d14-9d63-859c45ca6929}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}, !- Fixed Window Construction Name
  {e568b936-1aeb-4bbb-89c1-3fc2dcbaf052}, !- Operable Window Construction Name
  {f7c24f6c-832b-409d-8606-b09f332042ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f7c24f6c-832b-409d-8606-b09f332042ca}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c67d413c-fe96-4bf6-a862-da4139be23d3}; !- Layer 1

OS:Material,
  {c67d413c-fe96-4bf6-a862-da4139be23d3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fe19e06d-c79c-462f-a5b8-b217e69408b1}, !- Handle
  {f7c24f6c-832b-409d-8606-b09f332042ca}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {637942c0-15ac-4b17-966e-9083a9139fed}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c67d413c-fe96-4bf6-a862-da4139be23d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {26a35060-72e5-4121-90b8-95d0acdb1741}, !- Handle
  {637942c0-15ac-4b17-966e-9083a9139fed}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {d771b369-f149-4618-a2ea-794143cbe3db}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4f7b848e-cc08-4cac-a37f-7be8ce99ec73}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {d771b369-f149-4618-a2ea-794143cbe3db}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {3fea2819-2840-452e-8fde-92a756dd0f56}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3fea2819-2840-452e-8fde-92a756dd0f56}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  {a9223a1b-1d6f-4026-a50d-44f2108a9c2b}, !- Default Day Schedule Name
  {40214bb2-4f66-4a3c-af1e-37ea7987ac53}, !- Summer Design Day Schedule Name
  {37af8fe9-c4ed-4de7-8d88-7c6dfd4b53b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9223a1b-1d6f-4026-a50d-44f2108a9c2b}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {df3a2ead-e02b-4aed-a247-84a6563a3dcf}, !- Handle
  Schedule Rule 36,                       !- Name
  {3fea2819-2840-452e-8fde-92a756dd0f56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94c4d323-125a-4ba7-a7cd-ef541a6529b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94c4d323-125a-4ba7-a7cd-ef541a6529b1}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {40214bb2-4f66-4a3c-af1e-37ea7987ac53}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {086f3b41-5ff4-4ae9-bf63-45665a322832}, !- Handle
  Schedule Rule 37,                       !- Name
  {3fea2819-2840-452e-8fde-92a756dd0f56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3721a93-900b-4eca-90a5-3238efeef296}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3721a93-900b-4eca-90a5-3238efeef296}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {37af8fe9-c4ed-4de7-8d88-7c6dfd4b53b0}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {62a77967-cffc-42a5-98ae-1a8b9161031d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {13a4f614-7d5a-48e0-981b-11261c1b3fcf}, !- Handle
  Elevator Pump Room Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  188,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8895c8b4-018e-4859-8396-0e0c439ebf88}, !- Handle
  Elevator Lights Fan,                    !- Name
  {13a4f614-7d5a-48e0-981b-11261c1b3fcf}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {c6c0eb78-57e9-47c0-b0ef-0c16afa28cbb}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ZoneControl:Humidistat,
  {e7d120aa-5ec5-4ee7-ab14-8ee866a96293}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {3ee06e97-8550-43ad-bb29-5f3ac059a239}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {35a32d10-6bdd-487e-8f8a-afa342d1abc7}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {3ee06e97-8550-43ad-bb29-5f3ac059a239}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  {845ecfb0-85c4-4bd8-95bf-81f61cfe8d2c}, !- Default Day Schedule Name
  {995157b7-7f5c-4a76-9dfe-be7aa992a86b}, !- Summer Design Day Schedule Name
  {3f0c2d37-31bf-4601-9521-337fc170d957}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {845ecfb0-85c4-4bd8-95bf-81f61cfe8d2c}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3f0c2d37-31bf-4601-9521-337fc170d957}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {995157b7-7f5c-4a76-9dfe-be7aa992a86b}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {35a32d10-6bdd-487e-8f8a-afa342d1abc7}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  {11c80882-a99e-40e3-b464-6e19f8aa9fec}, !- Default Day Schedule Name
  {9e96d849-1282-4336-8687-db384816e554}, !- Summer Design Day Schedule Name
  {5bc23873-80b1-4db0-979f-557e7f6839fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11c80882-a99e-40e3-b464-6e19f8aa9fec}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5bc23873-80b1-4db0-979f-557e7f6839fe}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9e96d849-1282-4336-8687-db384816e554}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {14326131-181f-49e6-9f7f-598dc1df7917}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {08892bc9-fd85-4221-8c22-ac8b50a86ba2}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {db186b02-3c2c-4d22-96f4-5575c6525cac}, !- Air Inlet Node Name
  {79c7da79-69a2-4b6b-8330-a0bf90314273}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {eae27002-cdf6-4309-9180-451a2b91baf3}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier Outlet Air Node, !- Name
  {79c7da79-69a2-4b6b-8330-a0bf90314273}, !- Inlet Port
  {5410cd63-f1b9-483c-b4f4-9ca1d9f9caf3}; !- Outlet Port

OS:Connection,
  {db186b02-3c2c-4d22-96f4-5575c6525cac}, !- Handle
  {f82727db-fd09-4858-97e3-0ed41bc21624}, !- Source Object
  3,                                      !- Outlet Port
  {08892bc9-fd85-4221-8c22-ac8b50a86ba2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {79c7da79-69a2-4b6b-8330-a0bf90314273}, !- Handle
  {08892bc9-fd85-4221-8c22-ac8b50a86ba2}, !- Source Object
  8,                                      !- Outlet Port
  {eae27002-cdf6-4309-9180-451a2b91baf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5410cd63-f1b9-483c-b4f4-9ca1d9f9caf3}, !- Handle
  {eae27002-cdf6-4309-9180-451a2b91baf3}, !- Source Object
  3,                                      !- Outlet Port
  {3495956c-7818-4e17-82cc-ee94cdae2640}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {34f18669-eb7d-4474-ab43-2e40f70c8cce}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {eae27002-cdf6-4309-9180-451a2b91baf3}, !- Setpoint Node or NodeList Name
  {b2a68193-7d95-4e35-87ac-72079513e096}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {4f3b639c-96b2-4a03-aa58-7d4904d87c2f}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3f74e029-e7e3-44bf-bf97-2968fb35ae0a}, !- Air Inlet Node Name
  {d18cc096-e9d6-446c-bffd-b1d95babc176}; !- Air Outlet Node Name

OS:Node,
  {7e75081a-0b2a-4b73-b363-1ff504df6f1b}, !- Handle
  PVAV Outpatient F1 Fan Outlet Air Node, !- Name
  {71358190-d20b-45ad-bab7-1382cc639922}, !- Inlet Port
  {3f74e029-e7e3-44bf-bf97-2968fb35ae0a}; !- Outlet Port

OS:Connection,
  {71358190-d20b-45ad-bab7-1382cc639922}, !- Handle
  {3495956c-7818-4e17-82cc-ee94cdae2640}, !- Source Object
  17,                                     !- Outlet Port
  {7e75081a-0b2a-4b73-b363-1ff504df6f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f74e029-e7e3-44bf-bf97-2968fb35ae0a}, !- Handle
  {7e75081a-0b2a-4b73-b363-1ff504df6f1b}, !- Source Object
  3,                                      !- Outlet Port
  {4f3b639c-96b2-4a03-aa58-7d4904d87c2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {bef9a4c3-7ebf-49ed-9c97-f523fcaf4be6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19d916ed-a2f5-4c57-af75-2a87d3468f8e}, !- Water Inlet Node Name
  {c6cc8bfa-26bf-493c-b8fa-b99e8cc7ca35}, !- Water Outlet Node Name
  {5fac1e8c-40e1-492e-a08d-d7c8c899e3db}, !- Air Inlet Node Name
  {a4078bdf-7e82-4110-80cb-afa4e6f6b0e0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8532cc7a-166b-4d0a-b126-f03f31b9dbe7}, !- Handle
  AHU1 extra Water Htg Coil Inlet Water Node, !- Name
  {c8eb7506-2ea1-4250-b663-7025cb420e16}, !- Inlet Port
  {19d916ed-a2f5-4c57-af75-2a87d3468f8e}; !- Outlet Port

OS:Connection,
  {c8eb7506-2ea1-4250-b663-7025cb420e16}, !- Handle
  {abe3ce9a-6e10-47bf-9fb1-9b347e9c16fd}, !- Source Object
  61,                                     !- Outlet Port
  {8532cc7a-166b-4d0a-b126-f03f31b9dbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97bbc102-f62f-40ad-9375-7ed59d19fcb0}, !- Handle
  AHU1 extra Water Htg Coil Outlet Water Node, !- Name
  {c6cc8bfa-26bf-493c-b8fa-b99e8cc7ca35}, !- Inlet Port
  {2494b274-8fde-449b-a2d7-8f6a042ee099}; !- Outlet Port

OS:Connection,
  {19d916ed-a2f5-4c57-af75-2a87d3468f8e}, !- Handle
  {8532cc7a-166b-4d0a-b126-f03f31b9dbe7}, !- Source Object
  3,                                      !- Outlet Port
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6cc8bfa-26bf-493c-b8fa-b99e8cc7ca35}, !- Handle
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Source Object
  6,                                      !- Outlet Port
  {97bbc102-f62f-40ad-9375-7ed59d19fcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2494b274-8fde-449b-a2d7-8f6a042ee099}, !- Handle
  {97bbc102-f62f-40ad-9375-7ed59d19fcb0}, !- Source Object
  3,                                      !- Outlet Port
  {db072c70-f2da-4f2a-891a-3f9018184378}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab7d726b-4eb3-42f6-88e6-f96d6ca3624f}, !- Handle
  AHU1 extra Water Htg Coil Controller,   !- Name
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {818af582-4222-4074-a264-4794160a8646}, !- Handle
  AHU1 extra Electric Htg Coil Outlet Air Node, !- Name
  {d18cc096-e9d6-446c-bffd-b1d95babc176}, !- Inlet Port
  {5fac1e8c-40e1-492e-a08d-d7c8c899e3db}; !- Outlet Port

OS:Connection,
  {d18cc096-e9d6-446c-bffd-b1d95babc176}, !- Handle
  {4f3b639c-96b2-4a03-aa58-7d4904d87c2f}, !- Source Object
  6,                                      !- Outlet Port
  {818af582-4222-4074-a264-4794160a8646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fac1e8c-40e1-492e-a08d-d7c8c899e3db}, !- Handle
  {818af582-4222-4074-a264-4794160a8646}, !- Source Object
  3,                                      !- Outlet Port
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a4078bdf-7e82-4110-80cb-afa4e6f6b0e0}, !- Handle
  {488e2e3d-d698-4b78-a1cb-a38238196c8f}, !- Source Object
  8,                                      !- Outlet Port
  {c5d00642-5bde-4871-91fa-b828f448feeb}, !- Target Object
