  {a46f2ab3-e28f-4181-a7d4-8865b1727c99}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {73fb5584-66b7-4d88-8786-7a706f5ba0fd}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {872f54b2-9dbe-4c93-aa64-88adcb6ba12a}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {8f8f7952-3c79-4d68-9a7e-85a0892bd8ca}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {ae578ba2-0b0c-4d52-8b3b-093530b7efb8}, !- Default Day Schedule Name
  {6094a3a5-e85b-4a53-8c0d-fae8a9a5f386}, !- Summer Design Day Schedule Name
  {3e525492-91b3-4ac7-8bf4-93df4d68477d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae578ba2-0b0c-4d52-8b3b-093530b7efb8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6094a3a5-e85b-4a53-8c0d-fae8a9a5f386}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67cdb219-95bd-4afb-80b5-32a5de8aff25}, !- Handle
  Schedule Rule 36,                       !- Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {425cad0e-3f64-407e-887b-f595e9b0d2f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {425cad0e-3f64-407e-887b-f595e9b0d2f1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {409d16dd-0a55-4acb-9fca-8da282a64a00}, !- Handle
  Schedule Rule 37,                       !- Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f8d2f2fd-5657-4619-a4bd-d986f048e7c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f8d2f2fd-5657-4619-a4bd-d986f048e7c0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99d442e3-9db1-45a1-89da-c6c3369e105d}, !- Handle
  Schedule Rule 38,                       !- Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18769038-513f-4f23-8f1b-39fdbfce2780}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18769038-513f-4f23-8f1b-39fdbfce2780}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a292a5ed-0288-4cd6-b8bf-a54c60299202}, !- Handle
  Schedule Rule 39,                       !- Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8af73ee-2b65-45df-87ff-948dfab4e2ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8af73ee-2b65-45df-87ff-948dfab4e2ed}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ed880b9-732d-4e8c-b77c-6664eafac7c9}, !- Handle
  Schedule Rule 40,                       !- Name
  {193a2f2a-0259-4338-a116-6beb136ed7c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {821542be-210a-48f2-8ce6-4ddce255daaa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {821542be-210a-48f2-8ce6-4ddce255daaa}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e525492-91b3-4ac7-8bf4-93df4d68477d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d05551d6-a5a7-4ee5-a980-febc115febb1}, !- Handle
  PrimarySchool ComputerRoom Thermostat,  !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9e6ec67d-6804-4dcc-b1bd-9f3bf8414927}, !- Handle
  PrimarySchool Corridor 1,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c57ca993-4231-4573-84e2-f13a06117bdc}, !- Handle
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8556bc30-7abd-4d63-853d-6164f0d0493b}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a10de141-6b7a-4616-86ea-6a6e6fc0efa3}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {8556bc30-7abd-4d63-853d-6164f0d0493b}, !- Electric Equipment Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9d6db9e4-9947-4e1b-9bc7-8ec000c8dcb6}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d319108b-de08-44b3-9ad8-8b2020a924ca}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c8ba23eb-a196-4eab-a1e1-4dae25367e48}, !- Default Day Schedule Name
  {855e1b93-8f16-4b46-9a45-ed65aed700a7}, !- Summer Design Day Schedule Name
  {7f37684a-51c0-46f7-bf4d-33aa58009507}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8ba23eb-a196-4eab-a1e1-4dae25367e48}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {855e1b93-8f16-4b46-9a45-ed65aed700a7}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {366f1a7c-e2c1-4ab2-97ee-a258d42e5eca}, !- Handle
  Schedule Rule 41,                       !- Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7c93242-2e3d-4815-8359-ca0726f280e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7c93242-2e3d-4815-8359-ca0726f280e4}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {61c33c48-457c-40e5-884a-4c5116902eda}, !- Handle
  Schedule Rule 42,                       !- Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {44ba2bae-3103-4546-bd92-650d6eb16da4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {44ba2bae-3103-4546-bd92-650d6eb16da4}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.311545,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.110473857,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {60dae49d-3317-473b-8dd5-d5c783066074}, !- Handle
  Schedule Rule 43,                       !- Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d457c83-951f-4dc5-9534-c957ef287777}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d457c83-951f-4dc5-9534-c957ef287777}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {9d6f4412-5303-48f7-9948-330295e35d9e}, !- Handle
  Schedule Rule 44,                       !- Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9648b3ea-f738-41e5-9c8e-49fa57c5697a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9648b3ea-f738-41e5-9c8e-49fa57c5697a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {18fb878e-7ac7-4b10-8f27-8be73f7aa41d}, !- Handle
  Schedule Rule 45,                       !- Name
  {26effb94-c347-41b4-a012-c511a7b1d15a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba135ecc-5902-4065-bd34-1557ecef33eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ba135ecc-5902-4065-bd34-1557ecef33eb}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7f37684a-51c0-46f7-bf4d-33aa58009507}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d34e8b23-8832-4cfa-b271-eac32887744a}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {22a0b867-8665-4a27-baea-5227855b2447}, !- Handle
  PrimarySchool Gym 1,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f0acb645-210f-40bf-8f99-faa1c5d11720}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a365627b-c562-430a-8453-006b020e1ec8}, !- Handle
  PrimarySchool Gym People,               !- Name
  {f0acb645-210f-40bf-8f99-faa1c5d11720}, !- People Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9483c519-8520-4b6f-abeb-7f5767886900}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {db0fc922-fd9f-4b82-ab3d-189323d4e41c}, !- Clothing Insulation Schedule Name
  {1ea3167a-ace3-46d8-bd7f-bbdc28e3633b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4ba5a918-bf5c-4ee9-aa09-d5cd81204731}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {afae36a4-28ce-442f-86e9-dd49cbb3fe2b}, !- Handle
  {4ba5a918-bf5c-4ee9-aa09-d5cd81204731}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {475bdc34-59ff-4a3a-b203-b2faa7d231d7}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99983638856167,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80b42139-c51c-4fd0-a338-428c87304e04}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {475bdc34-59ff-4a3a-b203-b2faa7d231d7}, !- Electric Equipment Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e8f86cdc-9648-4af9-9fb5-2a821d79dfed}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9ff1f5a4-76a3-4f74-b42f-ee82e851836c}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c04b9a0a-344a-4a26-93af-9569b0e2e474}, !- Default Day Schedule Name
  {4c848917-abf5-4e23-99fb-a0ff6031ee2a}, !- Summer Design Day Schedule Name
  {12619e54-8894-4488-8356-c25efd2458f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c04b9a0a-344a-4a26-93af-9569b0e2e474}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c848917-abf5-4e23-99fb-a0ff6031ee2a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {871d771f-5333-4472-99f5-88998cccbeeb}, !- Handle
  Schedule Rule 46,                       !- Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b246334c-7f20-45e2-89d3-3806e876bdba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b246334c-7f20-45e2-89d3-3806e876bdba}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0b4f5cf9-a1bc-44b7-91e6-c98762c562af}, !- Handle
  Schedule Rule 47,                       !- Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6c6de3b2-d40e-4364-8b53-c40107c80456}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6c6de3b2-d40e-4364-8b53-c40107c80456}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a15ac7f9-5961-42be-b66a-47e398548bd8}, !- Handle
  Schedule Rule 48,                       !- Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c897296c-cf8d-4f0a-96a8-0e335cb101be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c897296c-cf8d-4f0a-96a8-0e335cb101be}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {9c36f2f3-15b9-48a7-a26d-818df3fb8a8a}, !- Handle
  Schedule Rule 49,                       !- Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {146181f3-6c08-4b20-acd4-0e380ace0649}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {146181f3-6c08-4b20-acd4-0e380ace0649}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {235282b7-04fd-4e0d-8ddc-b7e035841b0c}, !- Handle
  Schedule Rule 50,                       !- Name
  {965d2663-817c-491b-9cd1-a12f25f9d149}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d280833e-d444-4604-8ad2-4de97c1c0651}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d280833e-d444-4604-8ad2-4de97c1c0651}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12619e54-8894-4488-8356-c25efd2458f4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013,  !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {8dcaa066-3a7f-4a37-ba25-148fa0e0060b}, !- Default Day Schedule Name
  {6a8f207b-5cd6-4a30-bf35-b1a5acb15d1c}, !- Summer Design Day Schedule Name
  {a494ff89-c33e-4119-9a9d-4647a2627f97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dcaa066-3a7f-4a37-ba25-148fa0e0060b}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6a8f207b-5cd6-4a30-bf35-b1a5acb15d1c}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9175848-14b0-4950-b566-ddcd286b14d7}, !- Handle
  Schedule Rule 51,                       !- Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d442618-42dc-4c9b-b9b9-b2c9ab85b40c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d442618-42dc-4c9b-b9b9-b2c9ab85b40c}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {2f109027-3cb5-414f-b34b-bb914bf1ae80}, !- Handle
  Schedule Rule 52,                       !- Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7ad9016c-d3e3-418c-8387-c22df29ea082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7ad9016c-d3e3-418c-8387-c22df29ea082}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.49225,                                !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.17455185,                             !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {027d70c2-54c6-4ad3-a40d-2b782c3c9ab8}, !- Handle
  Schedule Rule 53,                       !- Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fffd202a-372c-4708-95cb-72418c2658f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fffd202a-372c-4708-95cb-72418c2658f4}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {c6bc67a8-0bd1-4727-ae3b-8425cd48a24e}, !- Handle
  Schedule Rule 54,                       !- Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {158b7999-8ce5-4204-b561-a981aac20ce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {158b7999-8ce5-4204-b561-a981aac20ce1}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {038c1577-4e59-4cb6-a071-2d473bc05e94}, !- Handle
  Schedule Rule 55,                       !- Name
  {b1393328-1329-4791-a4e2-124dcd72db6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4807911e-b2a5-4d2b-9a42-9f6348ce2db4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4807911e-b2a5-4d2b-9a42-9f6348ce2db4}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a494ff89-c33e-4119-9a9d-4647a2627f97}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a56ff6f-efad-48e9-b1b2-5973a510b292}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a0486583-7989-4d0f-93e2-4609df2d7aee}, !- Handle
  PrimarySchool Kitchen 1,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {c5936acf-decc-4938-b2f0-7c9479002f1f}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.160705182521476,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {840df596-931d-4c00-9c04-469b299106bc}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {c5936acf-decc-4938-b2f0-7c9479002f1f}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9483c519-8520-4b6f-abeb-7f5767886900}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {db0fc922-fd9f-4b82-ab3d-189323d4e41c}, !- Clothing Insulation Schedule Name
  {1ea3167a-ace3-46d8-bd7f-bbdc28e3633b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {edf47ce3-9474-40f2-a61a-ce7c62cf86fc}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {101c9250-1458-413d-91b2-40c144684de3}, !- Handle
  {edf47ce3-9474-40f2-a61a-ce7c62cf86fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {129c5e67-1aa9-4d95-9df6-31e412cab100}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2ffccfba-7bcb-4099-ab87-10536528d0ad}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {129c5e67-1aa9-4d95-9df6-31e412cab100}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {9ed6c4e1-62cc-45b1-aa8f-c3e8a1b18859}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {c3896dc7-94db-4baa-956a-1976c2c13e2d}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {9ed6c4e1-62cc-45b1-aa8f-c3e8a1b18859}, !- Gas Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04093858-a913-4d6c-beda-d581caf65ee9}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bba106ec-8a57-4310-903b-e9b538854281}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {7eb36e9c-ec49-4825-a516-b1b2637119e6}, !- Lighting Schedule Name
  {b5c63f5e-6b4a-4431-bfe2-79ed49ddc40f}, !- Electric Equipment Schedule Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {f41c21cd-5fc7-4bb3-85ed-610fbe1afce5}, !- Default Day Schedule Name
  {89a6e992-324f-4623-9db2-f097a9014c60}, !- Summer Design Day Schedule Name
  {c1b3013a-e902-4975-80b6-a6b2f0b95db2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41c21cd-5fc7-4bb3-85ed-610fbe1afce5}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {89a6e992-324f-4623-9db2-f097a9014c60}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9b3b6314-4fd1-4740-a1fb-2c860e112f1d}, !- Handle
  Schedule Rule 56,                       !- Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f342cbd6-1d73-4bea-a674-f036224da27e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f342cbd6-1d73-4bea-a674-f036224da27e}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7c2d8b02-aa24-407a-9754-5bf8283c503b}, !- Handle
  Schedule Rule 57,                       !- Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e8de0b7-793c-4642-a0a6-01ebb1a951a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0e8de0b7-793c-4642-a0a6-01ebb1a951a7}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b27f834e-e4f8-4a06-b949-c34eb51effad}, !- Handle
  Schedule Rule 58,                       !- Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05ea4f98-5568-44a2-9b51-96c2b6ed575b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05ea4f98-5568-44a2-9b51-96c2b6ed575b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {21e298ee-e340-4735-9532-37d867586de1}, !- Handle
  Schedule Rule 59,                       !- Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fb13c27-e65a-45eb-8ead-1cf4d977d2ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6fb13c27-e65a-45eb-8ead-1cf4d977d2ad}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2819ded0-d03f-4e0e-96ba-188f8ccaa316}, !- Handle
  Schedule Rule 60,                       !- Name
  {0919a85f-2a10-4523-b434-6c95e5c4b8c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55b9d2c5-1884-4747-be4e-75b45a5e075b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {55b9d2c5-1884-4747-be4e-75b45a5e075b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c1b3013a-e902-4975-80b6-a6b2f0b95db2}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4297e59b-573e-4eca-a8e8-dcbf92fb0e10}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d2949b41-787a-45cf-a367-d23918b0c620}, !- Handle
  PrimarySchool Library 1,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {0092baeb-4c21-4145-8ea6-125cf341520c}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {1f3fe1fc-3443-4bc0-9555-7d7c2acf847a}, !- Handle
  PrimarySchool Library People,           !- Name
  {0092baeb-4c21-4145-8ea6-125cf341520c}, !- People Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9483c519-8520-4b6f-abeb-7f5767886900}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {db0fc922-fd9f-4b82-ab3d-189323d4e41c}, !- Clothing Insulation Schedule Name
  {1ea3167a-ace3-46d8-bd7f-bbdc28e3633b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3ecd1ef6-fb77-4894-8cf3-09f947fcf405}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39585012503358,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8d975cc6-20ce-45c2-b3b6-8ba8f3bcd4b7}, !- Handle
  {3ecd1ef6-fb77-4894-8cf3-09f947fcf405}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c736af70-38eb-454d-b98d-3e1e1ff89b8f}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03823736-aa92-4be8-9e12-1ca581b790b6}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {c736af70-38eb-454d-b98d-3e1e1ff89b8f}, !- Electric Equipment Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aabfec83-e8b8-4e1d-9536-0082c87cd5fe}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {602208f1-75f9-414e-a86a-3736c0a7eaa3}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {afa6435c-04ab-4412-98d9-f184fe10e2db}, !- Default Day Schedule Name
  {630f5082-895f-4b79-91f9-3e618c8eacaa}, !- Summer Design Day Schedule Name
  {266338ef-44f4-405c-9cee-533a23816176}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afa6435c-04ab-4412-98d9-f184fe10e2db}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {630f5082-895f-4b79-91f9-3e618c8eacaa}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d978b8c5-81d7-489e-8702-29f52cb722fa}, !- Handle
  Schedule Rule 61,                       !- Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e635eb00-db64-4fc0-b2d4-e08d68ad434c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e635eb00-db64-4fc0-b2d4-e08d68ad434c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {26f9f01f-5970-42d5-bed3-717d5b0398f0}, !- Handle
  Schedule Rule 62,                       !- Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7004585c-1800-4b3e-917e-5f5f4c741c7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7004585c-1800-4b3e-917e-5f5f4c741c7b}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4625,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1640025,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ce3eaea2-c5ef-455b-b9c4-fb0e46bb2f17}, !- Handle
  Schedule Rule 63,                       !- Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc7aa00e-77b5-48ac-b073-48142c263fc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc7aa00e-77b5-48ac-b073-48142c263fc8}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {7783a2b2-f4d1-44db-bbde-17784017229d}, !- Handle
  Schedule Rule 64,                       !- Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb4623da-af44-438f-9217-58bfefaa44eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb4623da-af44-438f-9217-58bfefaa44eb}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {9b6c2389-1e56-4ee8-a8e2-dfb76b1ceb65}, !- Handle
  Schedule Rule 65,                       !- Name
  {ccc5d67f-f802-49fa-b044-491b2722fa33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed431148-b163-433f-b118-717d16e8ba43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ed431148-b163-433f-b118-717d16e8ba43}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {266338ef-44f4-405c-9cee-533a23816176}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5cf45033-d88f-4d8f-a148-98fe9a14ca02}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f48b02b4-a14c-42cb-9837-d34be90c0358}, !- Handle
  PrimarySchool Lobby 1,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7a157872-52e0-45e8-9bd3-f28a5943d9a6}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e1a8b6ef-e378-41a5-969a-ce3bd71968c7}, !- Handle
  {7a157872-52e0-45e8-9bd3-f28a5943d9a6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {999881d6-16fe-4a7d-8533-4c7eead4e388}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd64d0fa-af0f-428a-a163-8ff4f10ed61b}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {999881d6-16fe-4a7d-8533-4c7eead4e388}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {add471e9-b419-4e81-a995-0c8796ae5e11}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c51fba6-0722-4430-b489-fff8f9674c9c}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {6b8715ea-b9e1-4b0a-85ef-077043a5b0a3}, !- Default Day Schedule Name
  {e60f45de-f1d4-450d-9ad2-1eed1c21c88c}, !- Summer Design Day Schedule Name
  {7dbffdf6-71ce-4f9f-a772-1d38e3b5443e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b8715ea-b9e1-4b0a-85ef-077043a5b0a3}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {e60f45de-f1d4-450d-9ad2-1eed1c21c88c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05d8edfb-f133-4547-9f83-fa055857b044}, !- Handle
  Schedule Rule 66,                       !- Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4b2f6432-9b13-4d49-9990-8ca67d925402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b2f6432-9b13-4d49-9990-8ca67d925402}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {aafff533-ff3d-4c64-afba-454a6c82ec4d}, !- Handle
  Schedule Rule 67,                       !- Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a214b6dc-815c-471a-bfad-81f3d7fa9293}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a214b6dc-815c-471a-bfad-81f3d7fa9293}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.475,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.168435,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {1b57c8c3-98d5-417e-8b45-3eda72c00c9a}, !- Handle
  Schedule Rule 68,                       !- Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fddb499c-efbf-4281-855d-f1eb2748ae40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fddb499c-efbf-4281-855d-f1eb2748ae40}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {01ad25dd-497b-44cf-815e-e54b0e35513e}, !- Handle
  Schedule Rule 69,                       !- Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2943b01-0521-47f8-ba25-314d4291a5ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2943b01-0521-47f8-ba25-314d4291a5ef}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c313c4dd-9b85-4e29-a730-a46421a7f697}, !- Handle
  Schedule Rule 70,                       !- Name
  {6e622f43-d01a-4f8c-b785-672f2c1d17fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4220024e-a219-47c1-b0ad-038cc454f1ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4220024e-a219-47c1-b0ad-038cc454f1ab}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7dbffdf6-71ce-4f9f-a772-1d38e3b5443e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c44f2f26-d063-442c-b8fa-bb3efce0bd34}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c5db6ba0-c12d-43e6-a627-796c50024115}, !- Handle
  PrimarySchool Mechanical 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {e172a02e-3b81-4eff-99c0-883cd057e83f}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3452cf8c-b67b-4e12-a2b1-062ebe8b9d49}, !- Handle
  {e172a02e-3b81-4eff-99c0-883cd057e83f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1fb6cd30-6c48-4f4b-8542-12346af3cf9a}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a653b563-c328-4052-81ad-1fe6a33322ca}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {1fb6cd30-6c48-4f4b-8542-12346af3cf9a}, !- Electric Equipment Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03900bf3-59ad-45e4-907d-953082472dd9}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {29ccde0c-c545-4fa9-889e-b4b27cd35569}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {7eb36e9c-ec49-4825-a516-b1b2637119e6}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b3c85f5-0375-4d33-925f-2413051ef623}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43b2360d-e508-4b52-9c41-3b9f01918fe8}, !- Handle
  PrimarySchool Office 1,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {e5278283-cc54-425e-ad06-660bf2ff84e3}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {4db9063a-138f-43ac-b491-7724c796b522}, !- Handle
  PrimarySchool Office People,            !- Name
  {e5278283-cc54-425e-ad06-660bf2ff84e3}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9483c519-8520-4b6f-abeb-7f5767886900}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {db0fc922-fd9f-4b82-ab3d-189323d4e41c}, !- Clothing Insulation Schedule Name
  {1ea3167a-ace3-46d8-bd7f-bbdc28e3633b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cb40bbd2-dbbc-4844-89b7-6117a174110d}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {086c0167-f11f-4361-a8ca-5de0d4f15fbd}, !- Handle
  {cb40bbd2-dbbc-4844-89b7-6117a174110d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c9a2e1a2-46f3-46e6-91c0-c60b8f5c8832}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8005077121265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60f10bef-24d3-4ee7-9d1f-543a64cbb065}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {c9a2e1a2-46f3-46e6-91c0-c60b8f5c8832}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {262eb421-cbc4-4f3f-9313-9256547163c2}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d0ff7739-d606-4463-a1f9-42e2a9e1fd6b}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {7eb36e9c-ec49-4825-a516-b1b2637119e6}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c62b6b6a-a004-4c01-b411-80d112a6254c}, !- Default Day Schedule Name
  {d3ac462a-71a2-4816-870f-b99e1612ddfa}, !- Summer Design Day Schedule Name
  {b2067468-fae6-4e41-a5fd-3272f04307c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c62b6b6a-a004-4c01-b411-80d112a6254c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3ac462a-71a2-4816-870f-b99e1612ddfa}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {2cf2a87b-8560-4d25-acd0-61bb53d1e4e8}, !- Handle
  Schedule Rule 71,                       !- Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fdf3eba9-fa29-4310-a080-862571985156}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fdf3eba9-fa29-4310-a080-862571985156}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f4cb9bb8-a835-41ba-9f3b-f2b4b0dd2bbe}, !- Handle
  Schedule Rule 72,                       !- Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1a9ffa50-1372-4945-a8d7-e6c63bc0eea6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1a9ffa50-1372-4945-a8d7-e6c63bc0eea6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {607e751d-3d7a-4f66-99c0-1368127bd0d4}, !- Handle
  Schedule Rule 73,                       !- Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1200502a-b4a6-42a1-9d1c-a2e8f661d29f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1200502a-b4a6-42a1-9d1c-a2e8f661d29f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6ef9b7dd-e741-4dd7-8aab-72ae99522305}, !- Handle
  Schedule Rule 74,                       !- Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b76f43a-ce77-46a1-9620-335ac96e72e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b76f43a-ce77-46a1-9620-335ac96e72e0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc85a2e7-4af7-46bc-bc26-4162cd01f51c}, !- Handle
  Schedule Rule 75,                       !- Name
  {4392fb51-8d60-4e1f-a0c6-4d286507985b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {971d2f53-9e89-43cc-9a17-e86f8d768d42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {971d2f53-9e89-43cc-9a17-e86f8d768d42}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2067468-fae6-4e41-a5fd-3272f04307c0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9563abb7-66b7-4dc5-8fcf-1332a039a862}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1828ab8e-6b18-4630-b88e-21028de3a2b1}, !- Handle
  PrimarySchool Restroom 1,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {9a155f94-1e06-478c-bf12-b0daf3dae2dc}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420326,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {48801c1b-17c6-49d0-8ccd-638b2c69e4f8}, !- Handle
  {9a155f94-1e06-478c-bf12-b0daf3dae2dc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {78c82e22-a795-4268-89e3-ecaf3334517f}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {56e8d679-94b6-44c8-b8af-42f0e0426ece}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {78c82e22-a795-4268-89e3-ecaf3334517f}, !- Electric Equipment Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1a952ab6-f938-4e4a-8a24-0fc5b8e6b0c1}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {ca68ad5c-343b-42b9-a150-92ad5f8b6a72}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3f730e67-e99a-4fd9-9515-b5333e5fe5d2}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b8c8af5-0995-4346-a8ff-5bb4638a80f9}, !- Number of People Schedule Name
  {d4528b27-018d-485d-9e29-1fc8ffe679bb}, !- People Activity Level Schedule Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Lighting Schedule Name
  {831d720d-5409-47e5-bcf2-0121ab7280cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {e22c06df-3338-47b4-bbc8-125d18822813}, !- Default Day Schedule Name
  {309a208e-e992-448b-9bd8-c20b28e569df}, !- Summer Design Day Schedule Name
  {0dbf5cff-5089-49b7-a5f9-44707ff8de81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e22c06df-3338-47b4-bbc8-125d18822813}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {309a208e-e992-448b-9bd8-c20b28e569df}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0738cd0d-1681-41a8-8cd2-791063a3c655}, !- Handle
  Schedule Rule 76,                       !- Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {580c7f64-0949-49ea-8379-9c186905c921}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {580c7f64-0949-49ea-8379-9c186905c921}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {d80c7189-c4bc-43af-aad7-005420d4580a}, !- Handle
  Schedule Rule 77,                       !- Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {659b6166-73ea-4b2c-b375-cfaf74ea4e6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {659b6166-73ea-4b2c-b375-cfaf74ea4e6a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {0b2e1e0c-183f-4258-9bea-02b494687d5d}, !- Handle
  Schedule Rule 78,                       !- Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0072eb35-d30e-4db1-84d5-8dc2a7d90597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0072eb35-d30e-4db1-84d5-8dc2a7d90597}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {865e031f-15b4-40e4-afd6-04374d365fcb}, !- Handle
  Schedule Rule 79,                       !- Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1737cb5e-ca7c-4153-8f5e-7a0b16b904ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1737cb5e-ca7c-4153-8f5e-7a0b16b904ca}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {85ba1153-6d9a-4f36-80c6-ba2e4dc29746}, !- Handle
  Schedule Rule 80,                       !- Name
  {012f2ac4-8a26-4a30-a9c8-651b7802d356}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb5e8c77-ccbc-458f-967b-b77193999af5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {eb5e8c77-ccbc-458f-967b-b77193999af5}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0dbf5cff-5089-49b7-a5f9-44707ff8de81}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b06ea7ca-3069-4547-a472-482e39139dce}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c213ebb1-63b2-48c6-aec2-f4caae711407}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC On Infiltration,  !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4bd8a625-d70f-40d7-96a2-aab6a08a6320}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a90179e1-d81f-44af-8df8-5c078e800575}, !- Handle
  Gym_ZN_1_FLR_1 HVAC On Infiltration,    !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7dd2adc3-aaab-4828-8e6a-750c2247ec69}, !- Handle
  Gym_ZN_1_FLR_1 HVAC Off Infiltration,   !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e5aaa72-0b3d-439e-b575-10997741aae3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9b3a7f08-aacd-47b2-81ec-23a90e107ab1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {41d32fe1-3685-49c3-b505-d4030620675e}, !- Handle
  Bath_ZN_1_FLR_1 HVAC On Infiltration,   !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {90b5d46f-4d5d-402f-bf2d-401a35f2c2be}, !- Handle
  Bath_ZN_1_FLR_1 HVAC Off Infiltration,  !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e9546a60-e571-4023-ad14-ccacb3d4bf3e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1da1ab2e-8d9e-4bab-8510-fc77ce10d7aa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {18c653a4-f5b9-47bf-808c-66b8f7945453}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4f8edcb7-ec6e-4d47-be25-de81acaad1b1}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {79ebf135-6e24-44a1-86e6-9ff1a2e6bdf4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {160dff3c-ec49-4f52-b5b7-c403c8845481}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b88c2b44-4eb8-4abd-a749-6520f8b7b594}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {743a0e4b-9dcb-45b4-899b-ea736c4d9ba8}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {61fb864f-bd10-4d64-a5cd-258e53391a61}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5a5291d1-d6a2-408c-ac1f-91a31076005d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f9cb9551-2115-44ad-bd41-c77cc93ef006}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {04f6bed7-2758-4ba0-8768-b9d3058fc030}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d95dac3c-977e-4df8-80e0-0370e73d4dec}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {424be124-493a-4430-801b-889cb69f3b1f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {39d2d317-dc58-4d0a-acb8-7180705266d2}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9694813a-22d9-4b66-9b14-fabf243f2ca7}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e3432d72-f508-4814-bba8-5f6b48a3870f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7815b385-692b-4c1f-96fe-c584acf50c01}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c27993c3-00af-4a68-8057-6fe21811375a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eda57d7e-5cb6-4204-9f9b-3327eea8915a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a963e049-4758-4d97-b555-68d9e766a599}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c88cce8c-46d8-4ed6-af5e-76c82efa3a84}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8b991e8b-af2e-4cc9-b305-f65f8b7db299}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {190986b4-ef27-43e3-b4c9-4dfd1256ad95}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {92d378db-912b-420b-b6f0-b89aade8b51f}, !- Handle
  Offices_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c5da2c75-10e1-4bdd-b472-19f668974a02}, !- Handle
  Offices_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cf912d9f-86a1-4724-b301-daa714468efc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7fc600f8-4380-43ab-b3c6-9a5571958124}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {213b28d9-a8d4-4756-9e6e-5cabf1022a31}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b8e53a1f-116d-4313-bae0-70e0fb2af831}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b4075ad5-96ee-4bac-8d51-6c37bd180368}, !- Handle
  Computer_Class_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e35bd2b7-2e23-4d24-983a-e22645fdd3c0}, !- Handle
  Computer_Class_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {565e1dc2-1a33-4b2c-aa7f-20e949d80402}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0bb966b9-4c5a-4db6-9e5f-440f2e7f46ef}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {12c607af-c9bf-458b-935d-2540d6a289c1}, !- Handle
  Mech_ZN_1_FLR_1 HVAC On Infiltration,   !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {762a6655-cc15-4761-b3b8-ce2546cb5112}, !- Handle
  Mech_ZN_1_FLR_1 HVAC Off Infiltration,  !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {31f079ff-2223-4cdb-8488-eea2f583b5cd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3542adc8-bba1-4249-94fb-892b3bb0484b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {05e72259-d792-483a-80a0-4054c26e0cbd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {204ed4f8-2c1a-432d-b263-2d45b48f3c3b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {91d53ce7-ef59-447f-8b0a-14e50f0cd644}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8de1ac5f-2b00-41e4-8516-d99bba23e685}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {b05830df-9572-4ce4-8196-f6e2fabd73b6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {19c5648d-aba6-4a5d-83ed-e819452890b4}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- Handle
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {143d58a8-5bb4-47e1-b2e5-f8aba135c52e}, !- Zone Air Inlet Port List
  {a88ca796-4509-46ae-9b95-f131b2e8b350}, !- Zone Air Exhaust Port List
  {0fa32c9b-b57a-4693-80c5-181752dbb876}, !- Zone Air Node Name
  {74662554-7dbc-4431-8e05-898912bfdcbe}, !- Zone Return Air Port List
  {cf247677-8cc7-4546-a4c3-8694f7e82afb}, !- Primary Daylighting Control Name
  0.132,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {120fa114-4bbe-46a4-ac4f-7845c5d36658}, !- Secondary Daylighting Control Name
  0.132,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d823489-c20e-488e-8e62-2adc69c830ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8eded4a6-bc20-4023-805e-31ec01f431d7}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {0fa32c9b-b57a-4693-80c5-181752dbb876}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fa32c9b-b57a-4693-80c5-181752dbb876}, !- Handle
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- Source Object
  11,                                     !- Outlet Port
  {8eded4a6-bc20-4023-805e-31ec01f431d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {143d58a8-5bb4-47e1-b2e5-f8aba135c52e}, !- Handle
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- HVAC Component
  {4e8717d8-7ab2-44ca-8a76-0ce3585e23da}; !- Port 1

OS:PortList,
  {a88ca796-4509-46ae-9b95-f131b2e8b350}, !- Handle
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- HVAC Component
  {4e825b84-d9c9-451e-8b86-23718129f5dc}; !- Port 1

OS:PortList,
  {74662554-7dbc-4431-8e05-898912bfdcbe}, !- Handle
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- HVAC Component
  {f94625fc-95ba-4025-aecc-569916df87c1}; !- Port 1

OS:Sizing:Zone,
  {fa2aa504-4213-4de0-93cb-d178ea5e276c}, !- Handle
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bef479a6-6df0-445d-b2fb-2a0d8ca7e1b4}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {2a1a7525-bb6d-4b45-9e88-d0a54ea06a0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81c73915-b12c-4f0b-8911-3637e819bd3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {66d81f27-b883-46b8-b35c-fd0bcc3f00e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9d823489-c20e-488e-8e62-2adc69c830ef}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f5ea84-5ea5-4fbc-9b11-affb180c4794}, !- Zone Air Inlet Port List
  {d0eedcf6-ce7c-4d29-b59b-7fb9e037f3f7}, !- Zone Air Exhaust Port List
  {dc4e23f1-99de-4092-95aa-070a1104dc3f}, !- Zone Air Node Name
  {ec1e6c0f-6cd7-4f2e-81fd-5d8c32b6a5c4}, !- Zone Return Air Port List
  {6989af30-24e4-4773-b28c-6ae8483b1f30}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4ff9194b-fbe8-4e1f-bf4f-4e533ce467d8}, !- Secondary Daylighting Control Name
  0.227,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84015963-f48f-4f81-8655-d8e9d4c3848f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21fa22b8-7582-467f-9744-8c08efc7d2e0}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {dc4e23f1-99de-4092-95aa-070a1104dc3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc4e23f1-99de-4092-95aa-070a1104dc3f}, !- Handle
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Source Object
  11,                                     !- Outlet Port
  {21fa22b8-7582-467f-9744-8c08efc7d2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f5ea84-5ea5-4fbc-9b11-affb180c4794}, !- Handle
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- HVAC Component
  {eb14d3ca-06fb-4328-8a62-009fd7a9c800}; !- Port 1

OS:PortList,
  {d0eedcf6-ce7c-4d29-b59b-7fb9e037f3f7}, !- Handle
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}; !- HVAC Component

OS:PortList,
  {ec1e6c0f-6cd7-4f2e-81fd-5d8c32b6a5c4}, !- Handle
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- HVAC Component
  {da47e69d-292a-4827-9d4f-fbed1d42179a}; !- Port 1

OS:Sizing:Zone,
  {cb16fad7-b65b-4a88-b595-5b49c77c1204}, !- Handle
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cfd2ed0a-aadc-45dc-bac0-3c2a6ad0da20}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9ebc4a9-9e4f-4e71-988b-58eb55c657ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {84015963-f48f-4f81-8655-d8e9d4c3848f}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d8252cd-7566-4fd1-8b89-f37fd869bca8}, !- Zone Air Inlet Port List
  {68a2b9b5-288a-4ea4-bbd5-4519deeb9e76}, !- Zone Air Exhaust Port List
  {a6ad0e26-a325-4925-b828-aa77779145d9}, !- Zone Air Node Name
  {7c05633e-33c1-42eb-a00b-14dea6f076dc}, !- Zone Return Air Port List
  {953db0ce-5c50-45b2-9015-dc0501dde76e}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {63476f89-0a97-4d61-a97b-d5e80db48247}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac64eef3-7244-47e6-baf0-0f600f43892a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d082a7a-f8c2-43e4-a615-17cfa40466b8}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a6ad0e26-a325-4925-b828-aa77779145d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6ad0e26-a325-4925-b828-aa77779145d9}, !- Handle
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- Source Object
  11,                                     !- Outlet Port
  {5d082a7a-f8c2-43e4-a615-17cfa40466b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d8252cd-7566-4fd1-8b89-f37fd869bca8}, !- Handle
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- HVAC Component
  {af825ab1-6e2a-46c0-8b73-c67dc7bb4a19}; !- Port 1

OS:PortList,
  {68a2b9b5-288a-4ea4-bbd5-4519deeb9e76}, !- Handle
  {35513f40-415b-4171-bca5-d3dfdc7f714c}; !- HVAC Component

OS:PortList,
  {7c05633e-33c1-42eb-a00b-14dea6f076dc}, !- Handle
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- HVAC Component
  {42718b90-5967-45f7-8315-286e3c14f0a1}; !- Port 1

OS:Sizing:Zone,
  {7f9b9eaa-13bd-4c2d-a706-812a90c98c9a}, !- Handle
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {15561317-1bf7-47af-b1cd-997a0f7d9ccb}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {35513f40-415b-4171-bca5-d3dfdc7f714c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8c750cf-f7dc-4143-8db0-2faefad8cb5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ac64eef3-7244-47e6-baf0-0f600f43892a}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b0d88a3-b1b6-4d8f-92de-be63f91862a3}, !- Zone Air Inlet Port List
  {43a5d0c8-d0a4-4197-81af-151f71484112}, !- Zone Air Exhaust Port List
  {d1ac913a-24aa-49f7-b883-272e8328a823}, !- Zone Air Node Name
  {02c3abe2-efe0-4f0f-8e19-9425f8979e05}, !- Zone Return Air Port List
  {6d95d386-7268-4dba-99f0-40c2781071c9}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {11fb3c89-feba-4ac6-b989-255935862dc8}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b2f0b95-891b-40f4-a38b-a4972c0cc913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b3b25cd-d2eb-4b0e-bb4b-93cf3ddf1390}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {d1ac913a-24aa-49f7-b883-272e8328a823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1ac913a-24aa-49f7-b883-272e8328a823}, !- Handle
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- Source Object
  11,                                     !- Outlet Port
  {8b3b25cd-d2eb-4b0e-bb4b-93cf3ddf1390}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b0d88a3-b1b6-4d8f-92de-be63f91862a3}, !- Handle
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- HVAC Component
  {dbd76b90-355f-40fc-a4b3-61821431a7d6}; !- Port 1

OS:PortList,
  {43a5d0c8-d0a4-4197-81af-151f71484112}, !- Handle
  {6605180d-6edb-46ca-9e1d-8b84e679632a}; !- HVAC Component

OS:PortList,
  {02c3abe2-efe0-4f0f-8e19-9425f8979e05}, !- Handle
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- HVAC Component
  {9051bb27-9a57-4375-82f4-65d421da4775}; !- Port 1

OS:Sizing:Zone,
  {2753a4ed-8d19-4216-8394-7b79d617edf5}, !- Handle
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {06fdeea7-c565-4258-9fdc-1e3326eb9979}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6605180d-6edb-46ca-9e1d-8b84e679632a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0463acb6-8481-46d2-a0ab-79d5e3a92b49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b2f0b95-891b-40f4-a38b-a4972c0cc913}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0712178-91db-42e7-a139-945d5e778adb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5434dde2-e67a-4bee-af7c-4e28770c7ec9}, !- Zone Air Inlet Port List
  {4ebda643-866a-44d5-9c08-38668c9f3343}, !- Zone Air Exhaust Port List
  {5e1104e1-5b4e-45ac-93dc-54db6a524c0a}, !- Zone Air Node Name
  {84134c59-86db-4120-af04-500aff70ed10}, !- Zone Return Air Port List
  {c11da7ff-b1cf-49cd-9562-01d04d9be305}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0dbabb1e-4f8b-428b-b8e2-56364807fe9c}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee922249-2aca-48c5-8f8b-bcfad5249aa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c18cf44-2305-4327-a9ca-39f88aaedd75}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {5e1104e1-5b4e-45ac-93dc-54db6a524c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e1104e1-5b4e-45ac-93dc-54db6a524c0a}, !- Handle
  {d0712178-91db-42e7-a139-945d5e778adb}, !- Source Object
  11,                                     !- Outlet Port
  {6c18cf44-2305-4327-a9ca-39f88aaedd75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5434dde2-e67a-4bee-af7c-4e28770c7ec9}, !- Handle
  {d0712178-91db-42e7-a139-945d5e778adb}, !- HVAC Component
  {d2c98163-0940-4586-82e8-b9b034731a19}; !- Port 1

OS:PortList,
  {4ebda643-866a-44d5-9c08-38668c9f3343}, !- Handle
  {d0712178-91db-42e7-a139-945d5e778adb}; !- HVAC Component

OS:PortList,
  {84134c59-86db-4120-af04-500aff70ed10}, !- Handle
  {d0712178-91db-42e7-a139-945d5e778adb}, !- HVAC Component
  {61fe4f4e-2b1f-4d94-9e78-1370a72a8509}; !- Port 1

OS:Sizing:Zone,
  {0d067d9a-7092-4852-b933-7d4360f4cd85}, !- Handle
  {d0712178-91db-42e7-a139-945d5e778adb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {10d481f6-9303-46f6-a944-a9af5144e460}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d0712178-91db-42e7-a139-945d5e778adb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83ac5c3b-b39e-4368-9109-f9f9acd4e4bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee922249-2aca-48c5-8f8b-bcfad5249aa8}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86f7ff3e-dff3-4d12-acd8-659c6e468ab3}, !- Zone Air Inlet Port List
  {2527e6d0-2ad0-43f9-8ef6-640be51db40b}, !- Zone Air Exhaust Port List
  {777c4f19-3c86-492a-b0b3-51bda2d475a9}, !- Zone Air Node Name
  {1ee0c526-317f-48de-bfbb-5cffcbd40099}, !- Zone Return Air Port List
  {b8d58be8-b39c-4ab4-8eb7-334d79dad867}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dbb09f06-4c88-4f73-87ef-af7ae0c86079}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b301e850-b99d-4b5c-b4a0-6406f996d381}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8fd8330-5d52-4997-ba54-02ab53f9f08e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {777c4f19-3c86-492a-b0b3-51bda2d475a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {777c4f19-3c86-492a-b0b3-51bda2d475a9}, !- Handle
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- Source Object
  11,                                     !- Outlet Port
  {c8fd8330-5d52-4997-ba54-02ab53f9f08e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86f7ff3e-dff3-4d12-acd8-659c6e468ab3}, !- Handle
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- HVAC Component
  {31ac35b4-51f1-491f-b59e-67f8a6815cde}; !- Port 1

OS:PortList,
  {2527e6d0-2ad0-43f9-8ef6-640be51db40b}, !- Handle
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}; !- HVAC Component

OS:PortList,
  {1ee0c526-317f-48de-bfbb-5cffcbd40099}, !- Handle
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- HVAC Component
  {56d6bc23-7813-48f1-b1d2-370a54360405}; !- Port 1

OS:Sizing:Zone,
  {71fa81da-c6b0-4dc6-a0d6-4141a347d679}, !- Handle
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d26022d4-df67-4f45-9770-9d8e9bf4ef39}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {3ac5ba57-fc4e-4784-bc52-c042ef290fc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4a7ef65-2aef-488f-b8da-6e8c6e954958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b301e850-b99d-4b5c-b4a0-6406f996d381}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {941dbf6f-9cca-48c7-a2ac-fbbb1a6a3f44}, !- Zone Air Inlet Port List
  {e75c7dfc-9c61-4a80-bab4-052f9a68765c}, !- Zone Air Exhaust Port List
  {4253bce9-1f42-482e-9a4e-006d830e9900}, !- Zone Air Node Name
  {3eec2694-f919-4cd2-bf9a-ddeeb1a41092}, !- Zone Return Air Port List
  {6f975436-1a43-48fe-8855-baa14b48fddc}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {de5297c1-0ab9-46b2-8cc1-aef162486208}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4666d827-fc18-4615-b3d7-3be4dd10b731}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b676ccd3-7ab1-466b-bfff-3731c262d255}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4253bce9-1f42-482e-9a4e-006d830e9900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4253bce9-1f42-482e-9a4e-006d830e9900}, !- Handle
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- Source Object
  11,                                     !- Outlet Port
  {b676ccd3-7ab1-466b-bfff-3731c262d255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {941dbf6f-9cca-48c7-a2ac-fbbb1a6a3f44}, !- Handle
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- HVAC Component
  {c6517b7e-0f26-4abf-9435-eced9c79dc1f}; !- Port 1

OS:PortList,
  {e75c7dfc-9c61-4a80-bab4-052f9a68765c}, !- Handle
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}; !- HVAC Component

OS:PortList,
  {3eec2694-f919-4cd2-bf9a-ddeeb1a41092}, !- Handle
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- HVAC Component
  {18a9dde1-d50f-40b2-83c0-0302c1914bed}; !- Port 1

OS:Sizing:Zone,
  {b6cb1e6f-8a39-43c4-a8fa-b29f115719cf}, !- Handle
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0abd30f4-95c4-43fd-b851-8017f700ebef}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4b5998dd-ccfb-4555-b03b-677f0aa1ea78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1587b8f3-e329-45e3-a0cf-b82be819042a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4666d827-fc18-4615-b3d7-3be4dd10b731}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30de5b90-200d-4305-ba21-fc4ab6de4b16}, !- Zone Air Inlet Port List
  {2d47f207-0d99-4a14-9b0e-ca3047072e54}, !- Zone Air Exhaust Port List
  {4ca753eb-917b-48e6-a467-fd6f2e130040}, !- Zone Air Node Name
  {4f354a52-9ed8-4b17-8981-5338f296b88e}, !- Zone Return Air Port List
  {47fc8b87-1b84-4525-9a57-10d406cb7b6d}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {af9b839f-4dc1-40ad-a931-799250a13678}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8a853a8-86c9-4f42-b553-c4e3ee41cf7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e04223cc-cd6a-40d1-85d6-57abd2ca96b6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4ca753eb-917b-48e6-a467-fd6f2e130040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ca753eb-917b-48e6-a467-fd6f2e130040}, !- Handle
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- Source Object
  11,                                     !- Outlet Port
  {e04223cc-cd6a-40d1-85d6-57abd2ca96b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30de5b90-200d-4305-ba21-fc4ab6de4b16}, !- Handle
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- HVAC Component
  {69261437-5a74-403c-ad18-1d1cdeac79de}; !- Port 1

OS:PortList,
  {2d47f207-0d99-4a14-9b0e-ca3047072e54}, !- Handle
  {549a8b50-0568-4a36-b88b-659ebe5adada}; !- HVAC Component

OS:PortList,
  {4f354a52-9ed8-4b17-8981-5338f296b88e}, !- Handle
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- HVAC Component
  {24d61889-4a8f-4a8c-9e40-5c72a019d86c}; !- Port 1

OS:Sizing:Zone,
  {909425a3-f793-48d0-95e6-96e278a26ac9}, !- Handle
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {33e92347-2ba6-4b9e-8c66-e28baf5be2cd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {549a8b50-0568-4a36-b88b-659ebe5adada}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0455f832-d7b4-4e62-8eea-7afd8a995296}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8a853a8-86c9-4f42-b553-c4e3ee41cf7c}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc696d4d-dfb6-4b3a-aa5e-11bb100c7d9e}, !- Zone Air Inlet Port List
  {199d254c-4ce2-4b65-b139-d5f59500c785}, !- Zone Air Exhaust Port List
  {51347f8a-3ea7-4461-86e8-22260e0877bf}, !- Zone Air Node Name
  {48ab4851-e58f-48d1-9235-ead156f0f429}, !- Zone Return Air Port List
  {65104a5d-c740-455e-9316-15a360ebf0ed}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {87d5d608-fadf-4d30-bd99-f293063714de}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19887031-0921-43da-bb7d-53cc018941f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea87cc90-3d30-4ee0-80e2-e66a1ef5b84f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {51347f8a-3ea7-4461-86e8-22260e0877bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51347f8a-3ea7-4461-86e8-22260e0877bf}, !- Handle
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- Source Object
  11,                                     !- Outlet Port
  {ea87cc90-3d30-4ee0-80e2-e66a1ef5b84f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc696d4d-dfb6-4b3a-aa5e-11bb100c7d9e}, !- Handle
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- HVAC Component
  {dd4268fa-e2aa-43a7-9994-b921e9f8e1aa}; !- Port 1

OS:PortList,
  {199d254c-4ce2-4b65-b139-d5f59500c785}, !- Handle
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}; !- HVAC Component

OS:PortList,
  {48ab4851-e58f-48d1-9235-ead156f0f429}, !- Handle
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- HVAC Component
  {04f320a1-6788-4f11-b217-50b14b320a06}; !- Port 1

OS:Sizing:Zone,
  {8856e5db-3e20-4e6f-b20e-69229b203902}, !- Handle
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c92773a9-1257-49d7-a71d-a6321d2fa704}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d588d396-ca7c-42f7-8dbd-afe76822ef25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea2f8ddf-b1b7-4742-9c86-389c205897c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {19887031-0921-43da-bb7d-53cc018941f1}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f44656a8-3100-4441-9fe5-33792689d406}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf2fafcb-3953-48aa-b33a-61f1bfa018fc}, !- Zone Air Inlet Port List
  {6ccd103d-8519-4372-94b8-ca4584520f02}, !- Zone Air Exhaust Port List
  {0d7acf16-dd5e-45c7-a2d6-e97ab5892208}, !- Zone Air Node Name
  {3fb28746-2d6f-4d5a-97c4-56d83f4e37b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6874057-a592-4749-a7a2-8e8ac75decaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e7b4dc3-6338-487b-8967-b91b8e5b1c11}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {0d7acf16-dd5e-45c7-a2d6-e97ab5892208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d7acf16-dd5e-45c7-a2d6-e97ab5892208}, !- Handle
  {f44656a8-3100-4441-9fe5-33792689d406}, !- Source Object
  11,                                     !- Outlet Port
  {8e7b4dc3-6338-487b-8967-b91b8e5b1c11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf2fafcb-3953-48aa-b33a-61f1bfa018fc}, !- Handle
  {f44656a8-3100-4441-9fe5-33792689d406}, !- HVAC Component
  {3bf4a2b3-caf7-4414-a7b9-389bdbed1578}; !- Port 1

OS:PortList,
  {6ccd103d-8519-4372-94b8-ca4584520f02}, !- Handle
  {f44656a8-3100-4441-9fe5-33792689d406}; !- HVAC Component

OS:PortList,
  {3fb28746-2d6f-4d5a-97c4-56d83f4e37b4}, !- Handle
  {f44656a8-3100-4441-9fe5-33792689d406}, !- HVAC Component
  {182a1bcf-144d-47d9-9746-d37a48bb46b8}; !- Port 1

OS:Sizing:Zone,
  {b7af4a3d-0beb-4bfe-bb0d-f13da224e39e}, !- Handle
  {f44656a8-3100-4441-9fe5-33792689d406}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {104ab725-9b72-4a27-a6f1-f2dc9f866511}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {f44656a8-3100-4441-9fe5-33792689d406}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6fd30b1-b4f5-4168-84d9-301c5828ba32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6874057-a592-4749-a7a2-8e8ac75decaf}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58bb745a-79c3-4886-97fe-fa9b1ef05cb0}, !- Zone Air Inlet Port List
  {f90578e5-aa64-4073-abdd-0e38023a2c2c}, !- Zone Air Exhaust Port List
  {edeb84d4-c497-48d3-85dd-723dcc6b0502}, !- Zone Air Node Name
  {3a3998a7-d81b-4461-b114-f59be37bba2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70b8c497-b358-45c2-b606-99bc74949db1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8328a7e-3455-4987-86f4-987811715980}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {edeb84d4-c497-48d3-85dd-723dcc6b0502}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edeb84d4-c497-48d3-85dd-723dcc6b0502}, !- Handle
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- Source Object
  11,                                     !- Outlet Port
  {b8328a7e-3455-4987-86f4-987811715980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58bb745a-79c3-4886-97fe-fa9b1ef05cb0}, !- Handle
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- HVAC Component
  {84e835c0-5b41-4c05-9584-3555f6fe5fc8}; !- Port 1

OS:PortList,
  {f90578e5-aa64-4073-abdd-0e38023a2c2c}, !- Handle
  {d72f4b89-6067-41b3-ac14-e67657d554cd}; !- HVAC Component

OS:PortList,
  {3a3998a7-d81b-4461-b114-f59be37bba2f}, !- Handle
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- HVAC Component
  {98174cd7-f59c-423f-8fde-0a3c1555b1a9}; !- Port 1

OS:Sizing:Zone,
  {ee4bcb96-c42f-47a1-bef7-f0dd47c7c23a}, !- Handle
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {61365ea5-f26d-4cd9-892d-6c0fc7b802e8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d72f4b89-6067-41b3-ac14-e67657d554cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1fe49c1-cfc3-492c-ac5f-c5115c6efc69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {70b8c497-b358-45c2-b606-99bc74949db1}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8323350-b080-4c3d-a1fb-53fd10f14479}, !- Zone Air Inlet Port List
  {abe6d2d1-d8af-4ae1-aae8-4644035d7c27}, !- Zone Air Exhaust Port List
  {94cd5c65-a8b2-4e64-9be8-a5b92ba4ac8f}, !- Zone Air Node Name
  {5cf319e5-e71f-49a8-926b-e3587267ee93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c423fc3-33b4-4f46-be88-9d65089fb166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6259cbc-22a0-49ba-a228-b89abcbb340c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {94cd5c65-a8b2-4e64-9be8-a5b92ba4ac8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94cd5c65-a8b2-4e64-9be8-a5b92ba4ac8f}, !- Handle
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- Source Object
  11,                                     !- Outlet Port
  {b6259cbc-22a0-49ba-a228-b89abcbb340c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8323350-b080-4c3d-a1fb-53fd10f14479}, !- Handle
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- HVAC Component
  {52318e8f-3f22-4c2d-bcc8-360e57ba59f5}; !- Port 1

OS:PortList,
  {abe6d2d1-d8af-4ae1-aae8-4644035d7c27}, !- Handle
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}; !- HVAC Component

OS:PortList,
  {5cf319e5-e71f-49a8-926b-e3587267ee93}, !- Handle
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- HVAC Component
  {fb4728d7-223d-4bcb-90cf-bfb870669d70}; !- Port 1

OS:Sizing:Zone,
  {0411a31b-835e-4b1c-816f-fb18f07e14e7}, !- Handle
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {262e2d57-50b3-405d-a61a-00d39ac4ded0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4d848985-59fa-40f0-9c02-4a67f07d2b15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79c7f83a-c1d9-45fd-b4bc-bff541b94111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c423fc3-33b4-4f46-be88-9d65089fb166}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa11019c-d1c6-4dba-b468-476c7393254c}, !- Zone Air Inlet Port List
  {87de510a-f6af-493b-a0bd-fc2c7c35fa30}, !- Zone Air Exhaust Port List
  {7e507bf4-e62f-4ae6-a845-c26eb2a688a8}, !- Zone Air Node Name
  {1c2b073c-f649-4ec1-9f85-0cdd5813fa17}, !- Zone Return Air Port List
  {4574236d-edc8-4676-b3ad-3340a35270c0}, !- Primary Daylighting Control Name
  0.487,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {65046cc9-2a84-4147-a458-9460c5e21ff8}, !- Secondary Daylighting Control Name
  0.487,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b17dfe7d-52f3-4a34-b0df-b55932d7fa18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b94745a-ebd6-4356-a5a7-134311277773}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {7e507bf4-e62f-4ae6-a845-c26eb2a688a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e507bf4-e62f-4ae6-a845-c26eb2a688a8}, !- Handle
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Source Object
  11,                                     !- Outlet Port
  {2b94745a-ebd6-4356-a5a7-134311277773}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa11019c-d1c6-4dba-b468-476c7393254c}, !- Handle
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- HVAC Component
  {79dc73be-3b02-4b53-8a9e-7ea405cc98e2}; !- Port 1

OS:PortList,
  {87de510a-f6af-493b-a0bd-fc2c7c35fa30}, !- Handle
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}; !- HVAC Component

OS:PortList,
  {1c2b073c-f649-4ec1-9f85-0cdd5813fa17}, !- Handle
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- HVAC Component
  {d9794c5f-8dc2-4be3-91cd-dfff7c196139}; !- Port 1

OS:Sizing:Zone,
  {a6141294-f3c1-45d7-865f-c995d6b55da2}, !- Handle
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d5dc0988-8567-4297-bcfe-2345960c2dcc}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed54c67a-393a-4381-9546-0091bf1a1333}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b17dfe7d-52f3-4a34-b0df-b55932d7fa18}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b70336e-d569-4af2-96af-df9064394149}, !- Zone Air Inlet Port List
  {d0386a81-3ced-47eb-a41e-e459d332fd4c}, !- Zone Air Exhaust Port List
  {d3224baa-ff20-46f2-9937-714b95a9efa9}, !- Zone Air Node Name
  {c554de6f-35e7-4566-a8c1-a4844d1b57df}, !- Zone Return Air Port List
  {c6117081-c787-43c5-9981-cfec355c882e}, !- Primary Daylighting Control Name
  0.12,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {409513f2-706e-40ff-9c7a-7d81ca440911}, !- Secondary Daylighting Control Name
  0.12,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d259ce21-74d2-4fd2-89ac-89d36029b162}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3787e7d4-704d-41bd-a516-7b569040bd5d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {d3224baa-ff20-46f2-9937-714b95a9efa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3224baa-ff20-46f2-9937-714b95a9efa9}, !- Handle
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Source Object
  11,                                     !- Outlet Port
  {3787e7d4-704d-41bd-a516-7b569040bd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b70336e-d569-4af2-96af-df9064394149}, !- Handle
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- HVAC Component
  {8d725c7c-66d0-4451-a0c4-15aa1ee35110}; !- Port 1

OS:PortList,
  {d0386a81-3ced-47eb-a41e-e459d332fd4c}, !- Handle
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- HVAC Component
  {94aa3f3b-3d5e-4be5-8655-dcf8fc17735c}; !- Port 1

OS:PortList,
  {c554de6f-35e7-4566-a8c1-a4844d1b57df}, !- Handle
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- HVAC Component
  {11e2e219-f099-4206-aa26-8ebacbde6a8a}; !- Port 1

OS:Sizing:Zone,
  {5fb4d0b6-338c-435b-9280-a3ff740f5e03}, !- Handle
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e4c21261-f8f6-4eb4-8d85-37c8a4d6a49a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9c45013-d654-4ec1-9cb7-e1fea4e114e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ab22305-c5bb-482a-97d9-4eb6dc26a493}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d259ce21-74d2-4fd2-89ac-89d36029b162}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05b3735e-6f2c-40ac-8d55-daa28d6611ff}, !- Zone Air Inlet Port List
  {caf49291-41ff-4ced-93d6-2ff2a3b8de93}, !- Zone Air Exhaust Port List
  {03e20a2f-193b-4540-b8a8-f5213d42d0a9}, !- Zone Air Node Name
  {9875de10-51bb-4195-9872-45531c744498}, !- Zone Return Air Port List
  {cca97262-bd07-4a34-be30-91c07677dc25}, !- Primary Daylighting Control Name
  0.236,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {827a2e66-fec0-4d71-9d14-483688a01942}, !- Secondary Daylighting Control Name
  0.204,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d203a698-9be9-4605-829b-5dbc3b9a1e8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaf3e045-31a1-4a56-95f0-30afacdcd3a0}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {03e20a2f-193b-4540-b8a8-f5213d42d0a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e20a2f-193b-4540-b8a8-f5213d42d0a9}, !- Handle
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- Source Object
  11,                                     !- Outlet Port
  {aaf3e045-31a1-4a56-95f0-30afacdcd3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05b3735e-6f2c-40ac-8d55-daa28d6611ff}, !- Handle
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- HVAC Component
  {94374900-f3cc-426f-b82b-0f145cb4ecc9}; !- Port 1

OS:PortList,
  {caf49291-41ff-4ced-93d6-2ff2a3b8de93}, !- Handle
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- HVAC Component
  {73d7e91d-86d6-429a-b86c-8d538332fa6b}; !- Port 1

OS:PortList,
  {9875de10-51bb-4195-9872-45531c744498}, !- Handle
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- HVAC Component
  {8cb68d93-8743-4b42-9cda-7b655dc92ec4}; !- Port 1

OS:Sizing:Zone,
  {aec37e23-56bf-42b5-bc0d-9f51deeb58df}, !- Handle
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ae69d224-7f63-4af6-a9b2-dbe1036f9298}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {dc8a7a1e-f069-429e-860a-48fa04e30606}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8c20c4a-7645-4561-8c6c-10c3f17c20cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f26bf47d-d293-4c29-805d-fd189d82c6d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d203a698-9be9-4605-829b-5dbc3b9a1e8e}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79b1f02b-6e55-440d-9920-dd1b8a48d435}, !- Zone Air Inlet Port List
  {83ec9625-63ae-4709-9ce1-752cd96a5579}, !- Zone Air Exhaust Port List
  {fb108cc5-064c-4fae-8743-5ae961d1455a}, !- Zone Air Node Name
  {e2518fe3-1337-4167-b0ae-9e4ba7c2175f}, !- Zone Return Air Port List
  {18b8f781-9503-439d-a52f-08460b326301}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ef38c6dc-1a0a-4fef-afb9-f51678d5fd65}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {395144fe-c779-46b4-872f-fe1a50dff6ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e238f4c1-f587-4a0e-822e-4f8ae4b80a4f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {fb108cc5-064c-4fae-8743-5ae961d1455a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb108cc5-064c-4fae-8743-5ae961d1455a}, !- Handle
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- Source Object
  11,                                     !- Outlet Port
  {e238f4c1-f587-4a0e-822e-4f8ae4b80a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79b1f02b-6e55-440d-9920-dd1b8a48d435}, !- Handle
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- HVAC Component
  {df513ec3-b757-4419-95fa-91c65d4bf7a0}; !- Port 1

OS:PortList,
  {83ec9625-63ae-4709-9ce1-752cd96a5579}, !- Handle
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}; !- HVAC Component

OS:PortList,
  {e2518fe3-1337-4167-b0ae-9e4ba7c2175f}, !- Handle
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- HVAC Component
  {22b3dfa1-c1a5-4b49-a37b-a4811cefb2ca}; !- Port 1

OS:Sizing:Zone,
  {9fd80f37-4a7f-4594-8c8e-dafc0065a32d}, !- Handle
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {14fe0db0-c80d-4ba7-9727-c9ab97cf5e34}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {bfae9da3-2adb-4bc7-ada7-e837405e9cda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e08456a4-1782-4187-bd42-0463c7a90696}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {395144fe-c779-46b4-872f-fe1a50dff6ac}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de8ae2d0-d0ba-4b15-b6aa-b6796dff8045}, !- Zone Air Inlet Port List
  {f23e8e10-a6dc-4726-be8a-3d0e9264820f}, !- Zone Air Exhaust Port List
  {48846639-b122-4365-b2c9-19526f937cb1}, !- Zone Air Node Name
  {dca321f1-19ac-4fe3-8b1f-ec0cd965cea2}, !- Zone Return Air Port List
  {8eeb8745-7873-495a-8067-4299c7636e38}, !- Primary Daylighting Control Name
  0.053,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {464cfb2f-e247-4546-b3b2-47f016f62456}, !- Secondary Daylighting Control Name
  0.053,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2cfab8e-7a11-4044-b396-47670bd52ce9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4aa8ceb5-6fb6-4b3c-92f8-277de3b244e2}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {48846639-b122-4365-b2c9-19526f937cb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48846639-b122-4365-b2c9-19526f937cb1}, !- Handle
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- Source Object
  11,                                     !- Outlet Port
  {4aa8ceb5-6fb6-4b3c-92f8-277de3b244e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de8ae2d0-d0ba-4b15-b6aa-b6796dff8045}, !- Handle
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- HVAC Component
  {7e36e8f6-e7dd-4b73-9242-54d7c9e37bb0}; !- Port 1

OS:PortList,
  {f23e8e10-a6dc-4726-be8a-3d0e9264820f}, !- Handle
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}; !- HVAC Component

OS:PortList,
  {dca321f1-19ac-4fe3-8b1f-ec0cd965cea2}, !- Handle
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- HVAC Component
  {f199b257-1bf0-4b50-84fa-ac95c654b020}; !- Port 1

OS:Sizing:Zone,
  {03fd8e2f-264f-45be-a22b-8f05ff666c0c}, !- Handle
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6f6e520d-aca6-49ce-bddb-023c79098cc2}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {66bd7605-f51b-4037-af0e-891c3b79e5d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0a91689-4cd4-4917-b3cb-cc9d60f6dfcb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2cfab8e-7a11-4044-b396-47670bd52ce9}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f105c300-d889-4aa8-b480-14d268a94db7}, !- Zone Air Inlet Port List
  {91dc1d96-6f4a-4f60-9dbd-8307cba69458}, !- Zone Air Exhaust Port List
  {c235271c-83be-4b36-bf62-5ff623d975ec}, !- Zone Air Node Name
  {e56883dc-de51-4999-b50a-10af1e0ba888}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7437885-29d3-4ef0-b092-0a7e0b10d254}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70d54390-9c27-4a1a-9b0d-0cc6d6cfd7fb}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {c235271c-83be-4b36-bf62-5ff623d975ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c235271c-83be-4b36-bf62-5ff623d975ec}, !- Handle
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- Source Object
  11,                                     !- Outlet Port
  {70d54390-9c27-4a1a-9b0d-0cc6d6cfd7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f105c300-d889-4aa8-b480-14d268a94db7}, !- Handle
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- HVAC Component
  {4b723114-980a-4217-9148-044d93979762}; !- Port 1

OS:PortList,
  {91dc1d96-6f4a-4f60-9dbd-8307cba69458}, !- Handle
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}; !- HVAC Component

OS:PortList,
  {e56883dc-de51-4999-b50a-10af1e0ba888}, !- Handle
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- HVAC Component
  {ef976a54-f63e-4f58-8c4e-c59c7490ba9a}; !- Port 1

OS:Sizing:Zone,
  {86252827-ac4e-41ab-a33a-163528f32131}, !- Handle
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2a02d1a9-6e86-4557-9667-c4ceeeab33b4}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0375013f-4dc8-409b-8384-c021ecd00e88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7437885-29d3-4ef0-b092-0a7e0b10d254}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df224183-72b6-437e-bab9-89617c543a93}, !- Zone Air Inlet Port List
  {2b74d507-a761-44b9-bfec-e5de1253ee43}, !- Zone Air Exhaust Port List
  {4cca4c86-2a9a-490c-919f-c026c721c47d}, !- Zone Air Node Name
  {7784041f-a44a-4f98-9c63-9a6a128aa51c}, !- Zone Return Air Port List
  {867ddb20-03c1-4087-bf44-d1df79e8fbf2}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {18cf8577-a33e-4f15-8639-68c28a5b20b9}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9533eff-3363-4174-938a-e9bc4a5a19ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f048701f-e41b-4434-9ac2-baf86c9330c6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4cca4c86-2a9a-490c-919f-c026c721c47d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cca4c86-2a9a-490c-919f-c026c721c47d}, !- Handle
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- Source Object
  11,                                     !- Outlet Port
  {f048701f-e41b-4434-9ac2-baf86c9330c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df224183-72b6-437e-bab9-89617c543a93}, !- Handle
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- HVAC Component
  {672997f0-d6cb-43b7-a1b3-52471f258263}; !- Port 1

OS:PortList,
  {2b74d507-a761-44b9-bfec-e5de1253ee43}, !- Handle
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}; !- HVAC Component

OS:PortList,
  {7784041f-a44a-4f98-9c63-9a6a128aa51c}, !- Handle
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- HVAC Component
  {fa136cbf-4cf2-4000-8801-66a6007ce989}; !- Port 1

OS:Sizing:Zone,
  {5f93273f-7d40-4092-ab0a-03508cac1f01}, !- Handle
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2a353411-3106-48af-b069-340e7f618441}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {fde0b4e9-ad11-4c05-92b9-95967ba98360}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {654e475d-21f3-4b81-ada8-48c34d51a40f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e9533eff-3363-4174-938a-e9bc4a5a19ab}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8267919-ebcb-4bb7-baba-c0621151e26a}, !- Zone Air Inlet Port List
  {014eb645-b906-4ddd-9a70-bcb2b82977b6}, !- Zone Air Exhaust Port List
  {4a079ca1-e0c9-4ddd-8139-76af5b25085d}, !- Zone Air Node Name
  {8955129d-01bf-46af-b4db-92b33af905c6}, !- Zone Return Air Port List
  {abed577f-b030-414e-b64c-3a8ac1b46679}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {99ed60dd-c7d5-4fdd-9825-8a7020c0dfcb}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {985ab13c-ba7a-4b65-bd1d-195462b8516e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd581c47-86f9-44d8-918f-e338434fe5bd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4a079ca1-e0c9-4ddd-8139-76af5b25085d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a079ca1-e0c9-4ddd-8139-76af5b25085d}, !- Handle
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- Source Object
  11,                                     !- Outlet Port
  {cd581c47-86f9-44d8-918f-e338434fe5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8267919-ebcb-4bb7-baba-c0621151e26a}, !- Handle
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- HVAC Component
  {04ac2a54-42ca-4a98-8aa9-c694635b1c94}; !- Port 1

OS:PortList,
  {014eb645-b906-4ddd-9a70-bcb2b82977b6}, !- Handle
  {22a2e23d-6492-40d2-babc-8ee327d88d63}; !- HVAC Component

OS:PortList,
  {8955129d-01bf-46af-b4db-92b33af905c6}, !- Handle
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- HVAC Component
  {2092bb73-0a19-4bf7-90b8-5647402a6d78}; !- Port 1

OS:Sizing:Zone,
  {f6e369dd-15b2-4f4e-b483-2d4f64527942}, !- Handle
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3580adbf-1739-4206-a08e-5f9ef511fcc2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {22a2e23d-6492-40d2-babc-8ee327d88d63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2028bb6-2bc8-4dfc-9bca-53d6fcbe8235}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {985ab13c-ba7a-4b65-bd1d-195462b8516e}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67a7548e-2d77-4a62-9a55-bbdb008690ac}, !- Zone Air Inlet Port List
  {5b847dee-10bd-4ac9-8011-1d7279ec7570}, !- Zone Air Exhaust Port List
  {6408b66c-988b-48d3-b19e-e2bb357e2a00}, !- Zone Air Node Name
  {7382c874-4bd9-4ca7-88d6-e043fc38c3c6}, !- Zone Return Air Port List
  {2aaebebd-41b8-443d-94b6-eab4632b5d02}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0a567c00-78b0-49a9-8492-e6351d0d78ad}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f6d0801-f602-47fc-997c-7d4a39acc106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {188131db-2276-4aaf-97b5-1caa8ad226f0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {6408b66c-988b-48d3-b19e-e2bb357e2a00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6408b66c-988b-48d3-b19e-e2bb357e2a00}, !- Handle
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- Source Object
  11,                                     !- Outlet Port
  {188131db-2276-4aaf-97b5-1caa8ad226f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67a7548e-2d77-4a62-9a55-bbdb008690ac}, !- Handle
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- HVAC Component
  {44123e25-3475-428b-b0ca-633a06a10ce3}; !- Port 1

OS:PortList,
  {5b847dee-10bd-4ac9-8011-1d7279ec7570}, !- Handle
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}; !- HVAC Component

OS:PortList,
  {7382c874-4bd9-4ca7-88d6-e043fc38c3c6}, !- Handle
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- HVAC Component
  {7c0305f2-c769-468f-86f1-c18a220c2cb3}; !- Port 1

OS:Sizing:Zone,
  {06fce1c0-0b85-4c91-a948-7778e185dbb2}, !- Handle
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {659f1aea-bfa5-480f-a95a-a30ecccb8a21}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b9ac073b-cb55-45ca-94d6-1bc180196cb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a203f1a-18eb-4068-8145-94e4d552c644}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f6d0801-f602-47fc-997c-7d4a39acc106}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {913490d1-41e4-4eb0-909b-0ad80dceb54d}, !- Zone Air Inlet Port List
  {8d36ceb6-4b04-4cba-ad1f-b8709b223787}, !- Zone Air Exhaust Port List
  {a5c9475a-3842-4de1-bb45-3917d996ffcc}, !- Zone Air Node Name
  {d5c31f64-b025-43de-afd1-0123f65b8bbb}, !- Zone Return Air Port List
  {c8190411-3bc2-4e12-96c0-639c4e1537e2}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c9047180-32a4-40bc-b833-38b828767604}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7da547d3-2147-43f5-98d5-d2c28da8ddc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8fe7d89-ba73-4aca-83ed-5d544dccfb7e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a5c9475a-3842-4de1-bb45-3917d996ffcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5c9475a-3842-4de1-bb45-3917d996ffcc}, !- Handle
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- Source Object
  11,                                     !- Outlet Port
  {e8fe7d89-ba73-4aca-83ed-5d544dccfb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {913490d1-41e4-4eb0-909b-0ad80dceb54d}, !- Handle
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- HVAC Component
  {bebc4380-cc1f-4d14-8dc9-97602e0f6a02}; !- Port 1

OS:PortList,
  {8d36ceb6-4b04-4cba-ad1f-b8709b223787}, !- Handle
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}; !- HVAC Component

OS:PortList,
  {d5c31f64-b025-43de-afd1-0123f65b8bbb}, !- Handle
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- HVAC Component
  {9dbcb385-bef0-4988-98f4-ffb0f35e2250}; !- Port 1

OS:Sizing:Zone,
  {5612d2ff-745a-40bd-9c5e-a3e28fa26199}, !- Handle
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {800305ec-abaf-4aae-b085-390ead342151}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {8cd2909e-d37b-4807-82d9-e13b4c8fc1af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd398c97-9973-4e18-97bc-4a77e520a3c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7da547d3-2147-43f5-98d5-d2c28da8ddc9}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c90d987-843b-4eb9-82e3-2090e57f764e}, !- Zone Air Inlet Port List
  {7658f09d-bace-491a-9bc5-e2129cabde1a}, !- Zone Air Exhaust Port List
  {90e49652-940e-4aaf-bcac-72e5d33b62ce}, !- Zone Air Node Name
  {fdf4638f-4ee3-4321-b708-d819e85c6326}, !- Zone Return Air Port List
  {a4573e2d-a47c-41ec-bd7f-c0e3555c6e9f}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c8e39f46-d550-44fc-b397-8387be2582fc}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c28b2eb2-0c8e-4254-b780-29176d2fca66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41f161e3-6801-44ea-bd51-14add1026b37}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {90e49652-940e-4aaf-bcac-72e5d33b62ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90e49652-940e-4aaf-bcac-72e5d33b62ce}, !- Handle
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- Source Object
  11,                                     !- Outlet Port
  {41f161e3-6801-44ea-bd51-14add1026b37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c90d987-843b-4eb9-82e3-2090e57f764e}, !- Handle
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- HVAC Component
  {90b6e989-9019-44e6-a6ef-a4edbd9afdea}; !- Port 1

OS:PortList,
  {7658f09d-bace-491a-9bc5-e2129cabde1a}, !- Handle
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}; !- HVAC Component

OS:PortList,
  {fdf4638f-4ee3-4321-b708-d819e85c6326}, !- Handle
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- HVAC Component
  {b08b5b18-a84a-447b-9d14-61c447c1fb57}; !- Port 1

OS:Sizing:Zone,
  {ef91d8de-2308-4a1b-9556-33f375dbcbbb}, !- Handle
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d3df79fc-3500-45c2-8a13-86d1719d7371}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {62e022df-eaf4-4915-a3c2-8efe102b67ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {687ec8ef-4767-40ca-8f5d-ccd036c15c8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c28b2eb2-0c8e-4254-b780-29176d2fca66}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {273a3d7e-426a-4925-a318-74107a9791a4}, !- Zone Air Inlet Port List
  {49175dc8-8cf5-47e0-ba98-6d6495b8b3d3}, !- Zone Air Exhaust Port List
  {d624bf7f-6a9c-4de5-8a59-b435e7d67e08}, !- Zone Air Node Name
  {7b68f707-c428-4a68-b64e-10d80592b59d}, !- Zone Return Air Port List
  {65be8b32-c88a-4805-bbcb-867994b23a30}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {bcc37340-7dec-405a-bd46-189b9aaa8b8b}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9df32bd4-a296-40b0-89c1-e4ded368bf49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f316c0da-0aea-4cf4-adaa-13adb8594146}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {d624bf7f-6a9c-4de5-8a59-b435e7d67e08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d624bf7f-6a9c-4de5-8a59-b435e7d67e08}, !- Handle
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- Source Object
  11,                                     !- Outlet Port
  {f316c0da-0aea-4cf4-adaa-13adb8594146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {273a3d7e-426a-4925-a318-74107a9791a4}, !- Handle
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- HVAC Component
  {dadcf403-ccb0-4b07-808d-0da791daa9b9}; !- Port 1

OS:PortList,
  {49175dc8-8cf5-47e0-ba98-6d6495b8b3d3}, !- Handle
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}; !- HVAC Component

OS:PortList,
  {7b68f707-c428-4a68-b64e-10d80592b59d}, !- Handle
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- HVAC Component
  {e7e09fd5-b4d2-41e7-9a29-7b175e9869fe}; !- Port 1

OS:Sizing:Zone,
  {714177fb-47c1-4fa5-b554-cc58cd6739f6}, !- Handle
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {74fe2f37-bc17-47ae-ae2c-9ca20214a9d3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4831fb79-e649-4d7d-ac11-1a064ed28d39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a493cdee-b89b-4721-bc21-cc90103f5f88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9df32bd4-a296-40b0-89c1-e4ded368bf49}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {338ed3ff-f6f5-4d33-b7a1-03f3c4f5a6a1}, !- Zone Air Inlet Port List
  {9252e7ae-a054-4182-9963-c615165e2e0d}, !- Zone Air Exhaust Port List
  {db9d8c93-9256-4814-a551-f382105b5a92}, !- Zone Air Node Name
  {2aa81838-1433-48f6-bc73-d43242876acc}, !- Zone Return Air Port List
  {402c867b-cef8-412e-b1bf-a9571665f5aa}, !- Primary Daylighting Control Name
  0.224,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f45a6fc0-7628-4741-bad7-07f306036a58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9ce7861-ff78-4535-a475-5d063e539550}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {db9d8c93-9256-4814-a551-f382105b5a92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db9d8c93-9256-4814-a551-f382105b5a92}, !- Handle
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- Source Object
  11,                                     !- Outlet Port
  {a9ce7861-ff78-4535-a475-5d063e539550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {338ed3ff-f6f5-4d33-b7a1-03f3c4f5a6a1}, !- Handle
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- HVAC Component
  {875216c6-4c62-430d-b154-3b9a347ad085}; !- Port 1

OS:PortList,
  {9252e7ae-a054-4182-9963-c615165e2e0d}, !- Handle
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}; !- HVAC Component

OS:PortList,
  {2aa81838-1433-48f6-bc73-d43242876acc}, !- Handle
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- HVAC Component
  {28a3d396-9e15-4b80-9c72-fed3479f7be2}; !- Port 1

OS:Sizing:Zone,
  {c854abb3-235c-499c-8990-fee504dddde0}, !- Handle
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2df3cb2c-dae3-40ad-a02e-ba57f73b04d2}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {bdea69e4-40cd-4e05-9e37-f07f3a74e20c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33394280-cb9b-4923-a304-2653ca41c5be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f45a6fc0-7628-4741-bad7-07f306036a58}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {c5732818-7664-4d2a-8ec4-4a88eb6d8adc}, !- Heating Setpoint Temperature Schedule Name
  {805bebdb-f5c4-49c2-8dbd-25a2ea791a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  {4da89b41-dd8d-42d7-a565-695f73ef7fc5}, !- Default Day Schedule Name
  {9d6a4082-d922-4899-9d01-307782e46d56}, !- Summer Design Day Schedule Name
  {72fdae4a-2921-4ab5-8b43-94b1fd1c5403}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4da89b41-dd8d-42d7-a565-695f73ef7fc5}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72fdae4a-2921-4ab5-8b43-94b1fd1c5403}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d6a4082-d922-4899-9d01-307782e46d56}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70fa819e-6107-40cc-a4de-b807d2138a82}, !- Handle
  Schedule Rule 81,                       !- Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f6d2090-c349-410e-a316-d666790dcadc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f6d2090-c349-410e-a316-d666790dcadc}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {206a40a3-639c-4bd0-949a-17bc8aa3867e}, !- Default Day Schedule Name
  {47f73fff-d3fe-4d64-b9bd-a968a4eac28f}, !- Summer Design Day Schedule Name
  {5ae75bba-ef0d-4c1a-b5d3-53410e3b5495}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {206a40a3-639c-4bd0-949a-17bc8aa3867e}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ae75bba-ef0d-4c1a-b5d3-53410e3b5495}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47f73fff-d3fe-4d64-b9bd-a968a4eac28f}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c01522b4-84a8-49d5-b658-baed1b54b728}, !- Handle
  Schedule Rule 82,                       !- Name
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99273b85-5e9a-4f39-87e3-442ba99197be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99273b85-5e9a-4f39-87e3-442ba99197be}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:PlantLoop,
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6bfc3f1b-3c22-46da-970a-535786c6d913}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4e2582fe-d74c-4634-8673-d0f198aaaea5}, !- Plant Side Inlet Node Name
  {42990e00-ded4-4133-8b71-18a800f95499}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c72d530c-d62f-40bf-866d-dfeefc67797f}, !- Demand Side Inlet Node Name
  {03258b34-8802-4072-9c62-2adea6b0a958}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c0a656c3-cb77-4b91-af7b-770aa1044a0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Demand Mixer Name
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Demand Splitter Name
  {2c9b5550-dae9-4431-9217-b4b4a56b0dae}, !- Supply Mixer Name
  {f55cd605-6f0c-4815-bccf-c268be39138c}; !- Supply Splitter Name

OS:Node,
  {1d587180-9e8b-4cdf-9664-aa53588c2001}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {4e2582fe-d74c-4634-8673-d0f198aaaea5}, !- Inlet Port
  {feda3bb2-e741-4817-a400-de1404ff85b6}; !- Outlet Port

OS:Node,
  {6bfc3f1b-3c22-46da-970a-535786c6d913}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {41742674-85a9-471d-b88e-37511b111944}, !- Inlet Port
  {42990e00-ded4-4133-8b71-18a800f95499}; !- Outlet Port

OS:Node,
  {d206088f-26de-4eba-b50f-7a52bc055e08}, !- Handle
  Boiler 1271kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {370ac5db-bf4c-4536-b5d8-b7511cdd1bc4}, !- Inlet Port
  {87f834dd-f4f1-4030-9da6-21a33847fb37}; !- Outlet Port

OS:Connector:Mixer,
  {2c9b5550-dae9-4431-9217-b4b4a56b0dae}, !- Handle
  Connector Mixer 1,                      !- Name
  {2fc40fac-2739-464e-946a-0f42f54170fc}, !- Outlet Branch Name
  {7635e9b0-fbc2-4db8-8046-2b40c8545b6e}, !- Inlet Branch Name 1
  {b02e4e39-8269-49a5-83a9-2600b68c0882}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f55cd605-6f0c-4815-bccf-c268be39138c}, !- Handle
  Connector Splitter 1,                   !- Name
  {4451f780-592e-419f-a920-75468729396f}, !- Inlet Branch Name
  {370ac5db-bf4c-4536-b5d8-b7511cdd1bc4}, !- Outlet Branch Name 1
  {19642c22-af34-4263-8e64-8d956ed2aa42}; !- Outlet Branch Name 2

OS:Connection,
  {4e2582fe-d74c-4634-8673-d0f198aaaea5}, !- Handle
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Source Object
  14,                                     !- Outlet Port
  {1d587180-9e8b-4cdf-9664-aa53588c2001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370ac5db-bf4c-4536-b5d8-b7511cdd1bc4}, !- Handle
  {f55cd605-6f0c-4815-bccf-c268be39138c}, !- Source Object
  3,                                      !- Outlet Port
  {d206088f-26de-4eba-b50f-7a52bc055e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42990e00-ded4-4133-8b71-18a800f95499}, !- Handle
  {6bfc3f1b-3c22-46da-970a-535786c6d913}, !- Source Object
  3,                                      !- Outlet Port
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b9ebf728-b1fe-40c5-8fab-5332375c7c71}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {c72d530c-d62f-40bf-866d-dfeefc67797f}, !- Inlet Port
  {0e9bdbfb-8408-4d7d-a32b-98fcd285e2c5}; !- Outlet Port

OS:Node,
  {784e7b72-de87-431e-85d2-9e1855c2e1f8}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {4f037796-6027-4db8-b580-0e6b94166194}, !- Inlet Port
  {03258b34-8802-4072-9c62-2adea6b0a958}; !- Outlet Port

OS:Node,
  {8ac70bd0-cfc5-43a1-8ef4-25626c26f1db}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {380d2587-aa1c-4766-b051-e5803ffafd8f}, !- Inlet Port
  {ac1651cb-1c25-410d-bf66-e2aa4a4697cf}; !- Outlet Port

OS:Connector:Mixer,
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Handle
  Connector Mixer 2,                      !- Name
  {ae0f2d71-5a8c-44db-9eb8-bbc2bcf8f2a7}, !- Outlet Branch Name
  {f2cd68bc-4046-4d50-a30d-1b1cae21538e}, !- Inlet Branch Name 1
  {448bcfd6-29b6-4b31-82ee-c1ec0fb51c70}, !- Inlet Branch Name 2
  {9a3b1629-674c-4141-a629-d51e4afd2b8a}, !- Inlet Branch Name 3
  {fb2a33fd-407f-4891-9cdb-c92cc3c43fa6}, !- Inlet Branch Name 4
  {2f26f0d1-5a8e-465e-8a6b-7eca03c1c76c}, !- Inlet Branch Name 5
  {d916ae44-9baa-4cac-bf62-0c6f2a12edc8}, !- Inlet Branch Name 6
  {ec4c00c5-7d4c-4821-b142-c98b8b4453a7}, !- Inlet Branch Name 7
  {c04d3686-fc32-4432-88e2-fb056f942489}, !- Inlet Branch Name 8
  {f809b244-a0fa-4c78-b56d-002aa16c4133}, !- Inlet Branch Name 9
  {333b7015-78c8-484f-95df-e13ce3a09777}, !- Inlet Branch Name 10
  {b567b8b5-4a63-4f5b-992c-d47e39c6080c}, !- Inlet Branch Name 11
  {04bd676b-e00d-4422-a245-e1cdae206a0c}, !- Inlet Branch Name 12
  {cdd49aad-1e3d-43e4-9c35-577fa66d9fe0}, !- Inlet Branch Name 13
  {d6041dd8-d58d-4e0a-9f6a-cb0dd9c0b098}, !- Inlet Branch Name 14
  {888ccc67-dbc1-496d-98f2-10eaa800f7fe}, !- Inlet Branch Name 15
  {ff85adbb-ed33-4d1b-ba8e-18a5e4919d85}, !- Inlet Branch Name 16
  {98d657c1-3ec9-4379-9a44-5708762d5a8b}, !- Inlet Branch Name 17
  {e78ff439-9211-49c3-bd55-66c50695bd96}, !- Inlet Branch Name 18
  {7ce48815-a29d-4294-9f81-849abf6d24fe}, !- Inlet Branch Name 19
  {25f924e5-4bbf-41fa-a03f-ce751196639d}, !- Inlet Branch Name 20
  {5074e303-d010-4d4a-bd83-eabc63ddf417}, !- Inlet Branch Name 21
  {b7e46308-00fd-4e72-8c2d-f159491c6ecd}, !- Inlet Branch Name 22
  {67307f22-95c0-4dc7-b368-bf2ad0e62acf}, !- Inlet Branch Name 23
  {e7c470d2-ffd5-4434-9777-7e6f52710c79}, !- Inlet Branch Name 24
  {7c7d6b61-9281-4090-a1b0-2c5b98258542}, !- Inlet Branch Name 25
  {157f7f5d-90e0-42a8-9b9d-7594ab482385}, !- Inlet Branch Name 26
  {82ec7b83-6916-4f54-9ebd-c2ef4f13bb4c}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Handle
  Connector Splitter 2,                   !- Name
  {c6d362ac-ce28-40b5-8397-3f7305e8d003}, !- Inlet Branch Name
  {380d2587-aa1c-4766-b051-e5803ffafd8f}, !- Outlet Branch Name 1
  {9877ee27-5d19-4dc4-95d0-98a08da21d48}, !- Outlet Branch Name 2
  {63c38622-a4bf-4f73-ba2c-0aa7ea7c5739}, !- Outlet Branch Name 3
  {ab692e90-1e56-429b-aa02-db29161c3834}, !- Outlet Branch Name 4
  {25d09f2b-cbdc-485a-b1fc-287f3c4e5e89}, !- Outlet Branch Name 5
  {c106ca46-9b12-48d3-8cd8-37f663de7f77}, !- Outlet Branch Name 6
  {b2536567-c8dc-4b3e-b786-b50ce6928be9}, !- Outlet Branch Name 7
  {77d6a303-b96d-4b46-baf2-c20219de58e6}, !- Outlet Branch Name 8
  {9c3a6f6b-7109-44e0-843c-6aab8be52424}, !- Outlet Branch Name 9
  {ea7b1c05-4751-44f1-9147-61b18f9af7e6}, !- Outlet Branch Name 10
  {6d119dda-8b18-4098-b4f7-c3a5c8c99f6c}, !- Outlet Branch Name 11
  {640eca9d-453c-4c56-87ce-d4e11f91c046}, !- Outlet Branch Name 12
  {aa7f48b0-6814-4e31-8a2f-147a3ea2781c}, !- Outlet Branch Name 13
  {10d7e977-fc95-472b-b6ee-2993a2eae6cb}, !- Outlet Branch Name 14
  {739a0589-84f5-4d9b-85a7-1173256484a3}, !- Outlet Branch Name 15
  {37dc1152-9653-414f-a330-a833ed565506}, !- Outlet Branch Name 16
  {90eb125a-640d-49a9-bcf6-d73f2322d4c9}, !- Outlet Branch Name 17
  {886cd8bc-3b47-4e9e-bb85-7bed5b032080}, !- Outlet Branch Name 18
  {3093abb3-29e9-4a3c-98ba-bd22b68fe987}, !- Outlet Branch Name 19
  {64353f0c-09d1-436b-adce-5f513f3aeae2}, !- Outlet Branch Name 20
  {4e857131-d2de-4dd4-b418-4b701e79ae06}, !- Outlet Branch Name 21
  {e58deb19-0151-4fba-9450-c4324cbceb11}, !- Outlet Branch Name 22
  {873a8159-e81f-4c26-b3a9-77ff60455db8}, !- Outlet Branch Name 23
  {fd97b3ae-c648-4453-bf50-33caf009d407}, !- Outlet Branch Name 24
  {daf9b934-3228-486f-b0a1-50873bf2db5c}, !- Outlet Branch Name 25
  {bfd1a998-564e-40af-83be-b731fb1306c7}, !- Outlet Branch Name 26
  {83720b1d-8fb9-4f6b-8800-980d7d860a00}; !- Outlet Branch Name 27

OS:Connection,
  {c72d530c-d62f-40bf-866d-dfeefc67797f}, !- Handle
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Source Object
  17,                                     !- Outlet Port
  {b9ebf728-b1fe-40c5-8fab-5332375c7c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380d2587-aa1c-4766-b051-e5803ffafd8f}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  3,                                      !- Outlet Port
  {8ac70bd0-cfc5-43a1-8ef4-25626c26f1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03258b34-8802-4072-9c62-2adea6b0a958}, !- Handle
  {784e7b72-de87-431e-85d2-9e1855c2e1f8}, !- Source Object
  3,                                      !- Outlet Port
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5fab9e76-1538-4f22-9bbc-01bb9f89d916}, !- Handle
  {3e1b88bd-db3f-4873-a3ed-8a9deac13522}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c0a656c3-cb77-4b91-af7b-770aa1044a0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {f49f9791-5b05-480a-865f-c19c916c03e8}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
