  {11174347-df4d-4b3a-84d5-b92896f3af63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11174347-df4d-4b3a-84d5-b92896f3af63}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8f83ecbd-ff41-41c6-9acb-b42e081aaf81}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {f49f9791-5b05-480a-865f-c19c916c03e8}, !- Schedule Name
  {6bfc3f1b-3c22-46da-970a-535786c6d913}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {484973f9-47b6-4bb4-ae6e-3ada9f254e44}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {feda3bb2-e741-4817-a400-de1404ff85b6}, !- Inlet Node Name
  {e465a7eb-b096-4b17-acf6-58d151815769}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7a3069fb-f38c-40c9-8dca-4d0ad76ec696}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e465a7eb-b096-4b17-acf6-58d151815769}, !- Inlet Port
  {4451f780-592e-419f-a920-75468729396f}; !- Outlet Port

OS:Connection,
  {feda3bb2-e741-4817-a400-de1404ff85b6}, !- Handle
  {1d587180-9e8b-4cdf-9664-aa53588c2001}, !- Source Object
  3,                                      !- Outlet Port
  {484973f9-47b6-4bb4-ae6e-3ada9f254e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e465a7eb-b096-4b17-acf6-58d151815769}, !- Handle
  {484973f9-47b6-4bb4-ae6e-3ada9f254e44}, !- Source Object
  3,                                      !- Outlet Port
  {7a3069fb-f38c-40c9-8dca-4d0ad76ec696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4451f780-592e-419f-a920-75468729396f}, !- Handle
  {7a3069fb-f38c-40c9-8dca-4d0ad76ec696}, !- Source Object
  3,                                      !- Outlet Port
  {f55cd605-6f0c-4815-bccf-c268be39138c}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7b1bc712-f986-4e89-abea-0877aa6eb02a}, !- Handle
  Boiler 1271kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {53d98b79-fa14-4280-b8b6-37283fef5272}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {87f834dd-f4f1-4030-9da6-21a33847fb37}, !- Boiler Water Inlet Node Name
  {2d6f1597-8181-446b-aba6-76941030ac73}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {f8765bfa-9db9-4f07-83f0-5e70d15fe46c}, !- Handle
  Boiler 1271kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {2d6f1597-8181-446b-aba6-76941030ac73}, !- Inlet Port
  {7635e9b0-fbc2-4db8-8046-2b40c8545b6e}; !- Outlet Port

OS:Connection,
  {87f834dd-f4f1-4030-9da6-21a33847fb37}, !- Handle
  {d206088f-26de-4eba-b50f-7a52bc055e08}, !- Source Object
  3,                                      !- Outlet Port
  {7b1bc712-f986-4e89-abea-0877aa6eb02a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2d6f1597-8181-446b-aba6-76941030ac73}, !- Handle
  {7b1bc712-f986-4e89-abea-0877aa6eb02a}, !- Source Object
  12,                                     !- Outlet Port
  {f8765bfa-9db9-4f07-83f0-5e70d15fe46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7635e9b0-fbc2-4db8-8046-2b40c8545b6e}, !- Handle
  {f8765bfa-9db9-4f07-83f0-5e70d15fe46c}, !- Source Object
  3,                                      !- Outlet Port
  {2c9b5550-dae9-4431-9217-b4b4a56b0dae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a46fac1-193c-40e6-81e6-30cfbb3e1331}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {174593e5-00eb-4597-a358-8400aaf11bc1}, !- Inlet Node Name
  {e723ac2a-34d4-4429-ae67-a5aebd8c67d6}; !- Outlet Node Name

OS:Node,
  {aacb27dc-e820-4499-bce5-0bf1b477dc08}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {19642c22-af34-4263-8e64-8d956ed2aa42}, !- Inlet Port
  {174593e5-00eb-4597-a358-8400aaf11bc1}; !- Outlet Port

OS:Connection,
  {19642c22-af34-4263-8e64-8d956ed2aa42}, !- Handle
  {f55cd605-6f0c-4815-bccf-c268be39138c}, !- Source Object
  4,                                      !- Outlet Port
  {aacb27dc-e820-4499-bce5-0bf1b477dc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb28325-2252-4fa7-95b6-66345e341ee1}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {e723ac2a-34d4-4429-ae67-a5aebd8c67d6}, !- Inlet Port
  {b02e4e39-8269-49a5-83a9-2600b68c0882}; !- Outlet Port

OS:Connection,
  {174593e5-00eb-4597-a358-8400aaf11bc1}, !- Handle
  {aacb27dc-e820-4499-bce5-0bf1b477dc08}, !- Source Object
  3,                                      !- Outlet Port
  {4a46fac1-193c-40e6-81e6-30cfbb3e1331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e723ac2a-34d4-4429-ae67-a5aebd8c67d6}, !- Handle
  {4a46fac1-193c-40e6-81e6-30cfbb3e1331}, !- Source Object
  3,                                      !- Outlet Port
  {cfb28325-2252-4fa7-95b6-66345e341ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02e4e39-8269-49a5-83a9-2600b68c0882}, !- Handle
  {cfb28325-2252-4fa7-95b6-66345e341ee1}, !- Source Object
  3,                                      !- Outlet Port
  {2c9b5550-dae9-4431-9217-b4b4a56b0dae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0816aaf1-4b8b-41f3-84f8-afcaf9b9a565}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ac1651cb-1c25-410d-bf66-e2aa4a4697cf}, !- Inlet Node Name
  {f39e2c40-4958-4dab-bcbf-50bafc9fe529}; !- Outlet Node Name

OS:Node,
  {c107af42-000e-423e-9938-980398ddc14f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f39e2c40-4958-4dab-bcbf-50bafc9fe529}, !- Inlet Port
  {f2cd68bc-4046-4d50-a30d-1b1cae21538e}; !- Outlet Port

OS:Connection,
  {ac1651cb-1c25-410d-bf66-e2aa4a4697cf}, !- Handle
  {8ac70bd0-cfc5-43a1-8ef4-25626c26f1db}, !- Source Object
  3,                                      !- Outlet Port
  {0816aaf1-4b8b-41f3-84f8-afcaf9b9a565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39e2c40-4958-4dab-bcbf-50bafc9fe529}, !- Handle
  {0816aaf1-4b8b-41f3-84f8-afcaf9b9a565}, !- Source Object
  3,                                      !- Outlet Port
  {c107af42-000e-423e-9938-980398ddc14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cd68bc-4046-4d50-a30d-1b1cae21538e}, !- Handle
  {c107af42-000e-423e-9938-980398ddc14f}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b5c8b3e-3d7f-4351-9d95-47c42d661ca1}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {77137577-f7de-4253-a6a2-24024be53874}, !- Inlet Node Name
  {41742674-85a9-471d-b88e-37511b111944}; !- Outlet Node Name

OS:Node,
  {1f6d84f0-b055-4b54-932d-f098bfca6599}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2fc40fac-2739-464e-946a-0f42f54170fc}, !- Inlet Port
  {77137577-f7de-4253-a6a2-24024be53874}; !- Outlet Port

OS:Connection,
  {2fc40fac-2739-464e-946a-0f42f54170fc}, !- Handle
  {2c9b5550-dae9-4431-9217-b4b4a56b0dae}, !- Source Object
  2,                                      !- Outlet Port
  {1f6d84f0-b055-4b54-932d-f098bfca6599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77137577-f7de-4253-a6a2-24024be53874}, !- Handle
  {1f6d84f0-b055-4b54-932d-f098bfca6599}, !- Source Object
  3,                                      !- Outlet Port
  {3b5c8b3e-3d7f-4351-9d95-47c42d661ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41742674-85a9-471d-b88e-37511b111944}, !- Handle
  {3b5c8b3e-3d7f-4351-9d95-47c42d661ca1}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc3f1b-3c22-46da-970a-535786c6d913}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6d213d9-d8d7-41bf-8f6a-a2ec4a296982}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0e9bdbfb-8408-4d7d-a32b-98fcd285e2c5}, !- Inlet Node Name
  {da71f539-6249-4449-8e94-bbd5c9a1584a}; !- Outlet Node Name

OS:Node,
  {c8dbb4dd-030d-444c-af8b-c1222952e186}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {da71f539-6249-4449-8e94-bbd5c9a1584a}, !- Inlet Port
  {c6d362ac-ce28-40b5-8397-3f7305e8d003}; !- Outlet Port

OS:Connection,
  {0e9bdbfb-8408-4d7d-a32b-98fcd285e2c5}, !- Handle
  {b9ebf728-b1fe-40c5-8fab-5332375c7c71}, !- Source Object
  3,                                      !- Outlet Port
  {d6d213d9-d8d7-41bf-8f6a-a2ec4a296982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da71f539-6249-4449-8e94-bbd5c9a1584a}, !- Handle
  {d6d213d9-d8d7-41bf-8f6a-a2ec4a296982}, !- Source Object
  3,                                      !- Outlet Port
  {c8dbb4dd-030d-444c-af8b-c1222952e186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d362ac-ce28-40b5-8397-3f7305e8d003}, !- Handle
  {c8dbb4dd-030d-444c-af8b-c1222952e186}, !- Source Object
  3,                                      !- Outlet Port
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {770897d8-a10a-4e28-9878-80c72dc78173}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {fad8aa7c-9e01-4515-b5b5-a2139fbbe0dc}, !- Inlet Node Name
  {4f037796-6027-4db8-b580-0e6b94166194}; !- Outlet Node Name

OS:Node,
  {8b5c2814-d76e-4394-b56c-825bf021064b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {ae0f2d71-5a8c-44db-9eb8-bbc2bcf8f2a7}, !- Inlet Port
  {fad8aa7c-9e01-4515-b5b5-a2139fbbe0dc}; !- Outlet Port

OS:Connection,
  {ae0f2d71-5a8c-44db-9eb8-bbc2bcf8f2a7}, !- Handle
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Source Object
  2,                                      !- Outlet Port
  {8b5c2814-d76e-4394-b56c-825bf021064b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad8aa7c-9e01-4515-b5b5-a2139fbbe0dc}, !- Handle
  {8b5c2814-d76e-4394-b56c-825bf021064b}, !- Source Object
  3,                                      !- Outlet Port
  {770897d8-a10a-4e28-9878-80c72dc78173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f037796-6027-4db8-b580-0e6b94166194}, !- Handle
  {770897d8-a10a-4e28-9878-80c72dc78173}, !- Source Object
  3,                                      !- Outlet Port
  {784e7b72-de87-431e-85d2-9e1855c2e1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {febda1f7-0fde-4d68-88ae-773e73d71b47}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b52c8a6-625c-4cbf-bc6b-6e15c9eda0aa}, !- Supply Side Inlet Node Name
  {6b3edbaf-3527-45e8-b71d-bb21cd9e2bf7}, !- Demand Side Outlet Node Name
  {3bad65f8-9b1c-43f1-a4a8-7a35819b4089}, !- Demand Side Inlet Node A
  {6e1963aa-9596-4c73-bbd5-8c76907746d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Demand Mixer Name
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14894346-6f1b-4eed-b1e1-186b8b50d36b}, !- Handle
  PVAV_POD_1 Supply Inlet Node,           !- Name
  {5b52c8a6-625c-4cbf-bc6b-6e15c9eda0aa}, !- Inlet Port
  {9f113c91-4622-4d64-915b-a8c083d2c03b}; !- Outlet Port

OS:Node,
  {eae98fdb-5d84-44ce-96f9-f04cb6aef4da}, !- Handle
  PVAV_POD_1 Supply Outlet Node,          !- Name
  {cd799c27-8c39-40e2-931d-8c3645aa4f4c}, !- Inlet Port
  {6e1963aa-9596-4c73-bbd5-8c76907746d8}; !- Outlet Port

OS:Connection,
  {5b52c8a6-625c-4cbf-bc6b-6e15c9eda0aa}, !- Handle
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- Source Object
  9,                                      !- Outlet Port
  {14894346-6f1b-4eed-b1e1-186b8b50d36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1963aa-9596-4c73-bbd5-8c76907746d8}, !- Handle
  {eae98fdb-5d84-44ce-96f9-f04cb6aef4da}, !- Source Object
  3,                                      !- Outlet Port
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03de2f05-f968-4d3e-a6d8-a2a15d3bd7b5}, !- Handle
  PVAV_POD_1 Demand Inlet Node,           !- Name
  {3bad65f8-9b1c-43f1-a4a8-7a35819b4089}, !- Inlet Port
  {17726949-eb6f-4b78-a565-ef78763263e5}; !- Outlet Port

OS:Node,
  {7366a258-ae16-4ba4-a3a2-2bffac93ec7d}, !- Handle
  PVAV_POD_1 Demand Outlet Node,          !- Name
  {aa939704-93ef-4f4d-b3f5-bf2548b13b78}, !- Inlet Port
  {6b3edbaf-3527-45e8-b71d-bb21cd9e2bf7}; !- Outlet Port

OS:Node,
  {315a52b4-5dba-43b4-b0b8-d6b32d8b957f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7a38ec7d-27f7-4dd0-a9d3-ee0a2748b352}, !- Inlet Port
  {dbd76b90-355f-40fc-a4b3-61821431a7d6}; !- Outlet Port

OS:Connection,
  {3bad65f8-9b1c-43f1-a4a8-7a35819b4089}, !- Handle
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- Source Object
  11,                                     !- Outlet Port
  {03de2f05-f968-4d3e-a6d8-a2a15d3bd7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3edbaf-3527-45e8-b71d-bb21cd9e2bf7}, !- Handle
  {7366a258-ae16-4ba4-a3a2-2bffac93ec7d}, !- Source Object
  3,                                      !- Outlet Port
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {17726949-eb6f-4b78-a565-ef78763263e5}, !- Inlet Node Name
  {22a35777-ad8c-43e5-85e6-5fe1b7ac21af}, !- Outlet Node Name 1
  {82dbda59-505b-4f59-a4ea-07fccce3ff19}, !- Outlet Node Name 2
  {583640b4-2fa7-4b16-8191-c2f8fd76c626}, !- Outlet Node Name 3
  {20cd78a0-5482-48c9-859a-da326c3bd932}, !- Outlet Node Name 4
  {f073c048-8025-4c7d-86c8-8d686171ec47}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa939704-93ef-4f4d-b3f5-bf2548b13b78}, !- Outlet Node Name
  {cb2b9b9f-6ee7-43de-a89b-3257049cd2e5}, !- Inlet Node Name 1
  {d28cd584-ec55-42a4-851f-623b9bfeb523}, !- Inlet Node Name 2
  {befc976f-4456-4369-a872-c462996fba39}, !- Inlet Node Name 3
  {2c161341-71d6-498c-8e05-b11bd701e7f7}, !- Inlet Node Name 4
  {29326b30-137f-4661-933a-0f88b1e5ab2b}; !- Inlet Node Name 5

OS:Connection,
  {17726949-eb6f-4b78-a565-ef78763263e5}, !- Handle
  {03de2f05-f968-4d3e-a6d8-a2a15d3bd7b5}, !- Source Object
  3,                                      !- Outlet Port
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa939704-93ef-4f4d-b3f5-bf2548b13b78}, !- Handle
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Source Object
  2,                                      !- Outlet Port
  {7366a258-ae16-4ba4-a3a2-2bffac93ec7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac00112f-0b30-4dc2-a31e-fcc5fcc7aa1c}, !- Handle
  {2dd71ecf-bb3b-4b2a-a8a9-e28941c4030d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {febda1f7-0fde-4d68-88ae-773e73d71b47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {22dd99e0-2e21-4882-a37b-38f98f5e7d4b}; !- Availability Manager Name 1

OS:Schedule:Day,
  {f97f72ca-f5af-4375-a116-f014089b61eb}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {ed500a12-16f7-4d6f-bc21-ca36c5d15cfe}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {358296ce-a393-40ab-95ff-587bf4a94b51}, !- Air Inlet Node Name
  {cd799c27-8c39-40e2-931d-8c3645aa4f4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {cd799c27-8c39-40e2-931d-8c3645aa4f4c}, !- Handle
  {ed500a12-16f7-4d6f-bc21-ca36c5d15cfe}, !- Source Object
  17,                                     !- Outlet Port
  {eae98fdb-5d84-44ce-96f9-f04cb6aef4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6823ad50-2733-411f-83d6-6ac11d4643d6}, !- Water Inlet Node Name
  {3fdbd12c-b79f-4698-bdca-17c0cbedd2c1}, !- Water Outlet Node Name
  {69e123ca-f06d-4a27-abbb-6d00075e2443}, !- Air Inlet Node Name
  {2f534548-c523-479b-80e2-3eaa65615c3f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a0fc2ab-c15e-4ebd-970a-b45904d640cd}, !- Handle
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {9877ee27-5d19-4dc4-95d0-98a08da21d48}, !- Inlet Port
  {6823ad50-2733-411f-83d6-6ac11d4643d6}; !- Outlet Port

OS:Connection,
  {9877ee27-5d19-4dc4-95d0-98a08da21d48}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  4,                                      !- Outlet Port
  {8a0fc2ab-c15e-4ebd-970a-b45904d640cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9374e84f-d9f3-4590-a285-b2f49054ac4f}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {3fdbd12c-b79f-4698-bdca-17c0cbedd2c1}, !- Inlet Port
  {448bcfd6-29b6-4b31-82ee-c1ec0fb51c70}; !- Outlet Port

OS:Connection,
  {6823ad50-2733-411f-83d6-6ac11d4643d6}, !- Handle
  {8a0fc2ab-c15e-4ebd-970a-b45904d640cd}, !- Source Object
  3,                                      !- Outlet Port
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fdbd12c-b79f-4698-bdca-17c0cbedd2c1}, !- Handle
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Source Object
  6,                                      !- Outlet Port
  {9374e84f-d9f3-4590-a285-b2f49054ac4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448bcfd6-29b6-4b31-82ee-c1ec0fb51c70}, !- Handle
  {9374e84f-d9f3-4590-a285-b2f49054ac4f}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f549ffe0-def2-4f8d-ac81-0966494006bc}, !- Handle
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {67c7fd35-73df-44b3-83b5-2e0a49c5edb2}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {2f534548-c523-479b-80e2-3eaa65615c3f}, !- Inlet Port
  {358296ce-a393-40ab-95ff-587bf4a94b51}; !- Outlet Port

OS:Connection,
  {2f534548-c523-479b-80e2-3eaa65615c3f}, !- Handle
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Source Object
  8,                                      !- Outlet Port
  {67c7fd35-73df-44b3-83b5-2e0a49c5edb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358296ce-a393-40ab-95ff-587bf4a94b51}, !- Handle
  {67c7fd35-73df-44b3-83b5-2e0a49c5edb2}, !- Source Object
  3,                                      !- Outlet Port
  {ed500a12-16f7-4d6f-bc21-ca36c5d15cfe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {8d21962f-20fb-4b37-b6ff-834704e90587}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 320kBtu/hr 9.8EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {3c0044d1-2bef-465b-bd6c-24d402310749}, !- Air Inlet Node Name
  {a9eeacef-2210-4ed1-a48b-84aaccaf8e13}, !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a3e53a51-1d39-4d03-9a08-84c10788c652}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 320kBtu/hr 9.8EER Outlet Air Node, !- Name
  {a9eeacef-2210-4ed1-a48b-84aaccaf8e13}, !- Inlet Port
  {69e123ca-f06d-4a27-abbb-6d00075e2443}; !- Outlet Port

OS:Connection,
  {a9eeacef-2210-4ed1-a48b-84aaccaf8e13}, !- Handle
  {8d21962f-20fb-4b37-b6ff-834704e90587}, !- Source Object
  11,                                     !- Outlet Port
  {a3e53a51-1d39-4d03-9a08-84c10788c652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e123ca-f06d-4a27-abbb-6d00075e2443}, !- Handle
  {a3e53a51-1d39-4d03-9a08-84c10788c652}, !- Source Object
  3,                                      !- Outlet Port
  {c8272d7c-d4ae-4172-927f-081cb6f88c14}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f46006f-9002-4cdc-bc6c-3ed35350dd8d}, !- Handle
  PVAV_POD_1 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ae5360f-871b-4eaa-8e21-3b31f98c4570}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9ae5360f-871b-4eaa-8e21-3b31f98c4570}, !- Handle
  PVAV_POD_1 Mechanical Ventilation Controller, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6d7a734-bb16-42f9-87e3-adb0a3f25f90}, !- Handle
  PVAV_POD_1 OA System,                   !- Name
  {6f46006f-9002-4cdc-bc6c-3ed35350dd8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9bed42be-5a86-489f-a821-1dc890f84288}, !- Mixed Air Node Name
  {0d1cf376-24d9-4993-860d-ecd98561ba7b}, !- Outdoor Air Stream Node Name
  {0e90e762-dec5-46d3-9bcc-d78e3d38be72}, !- Relief Air Stream Node Name
  {9f113c91-4622-4d64-915b-a8c083d2c03b}; !- Return Air Stream Node Name

OS:Node,
  {78c45801-2ced-4f6e-98cb-78ac12aeb72b}, !- Handle
  PVAV_POD_1 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {4651abd1-745f-440c-9f9a-fb28a5318ba5}; !- Outlet Port

OS:Node,
  {4de9ffa6-f742-49b7-b1a4-bdf04f0abe26}, !- Handle
  PVAV_POD_1 Relief Air Node,             !- Name
  {38a43e4a-5283-4631-ab25-25f52480f662}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8ebc5e8d-2ec3-4729-a4ce-bf2a8b2539b3}, !- Handle
  PVAV_POD_1 Mixed Air Node,              !- Name
  {9bed42be-5a86-489f-a821-1dc890f84288}, !- Inlet Port
  {3c0044d1-2bef-465b-bd6c-24d402310749}; !- Outlet Port

OS:Connection,
  {9f113c91-4622-4d64-915b-a8c083d2c03b}, !- Handle
  {14894346-6f1b-4eed-b1e1-186b8b50d36b}, !- Source Object
  3,                                      !- Outlet Port
  {e6d7a734-bb16-42f9-87e3-adb0a3f25f90}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9bed42be-5a86-489f-a821-1dc890f84288}, !- Handle
  {e6d7a734-bb16-42f9-87e3-adb0a3f25f90}, !- Source Object
  5,                                      !- Outlet Port
  {8ebc5e8d-2ec3-4729-a4ce-bf2a8b2539b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0044d1-2bef-465b-bd6c-24d402310749}, !- Handle
  {8ebc5e8d-2ec3-4729-a4ce-bf2a8b2539b3}, !- Source Object
  3,                                      !- Outlet Port
  {8d21962f-20fb-4b37-b6ff-834704e90587}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22dd99e0-2e21-4882-a37b-38f98f5e7d4b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1b50cee6-c683-4421-8765-5b368118e5a9}, !- Control Zone or Zone List Name
  {0806f17c-665d-4d1f-b54d-ef438b00ef19}, !- Cooling Control Zone or Zone List Name
  {e0f0e954-9cb5-46bb-90ee-feda0f4ac18b}, !- Heating Control Zone or Zone List Name
  {95cf372a-b5b5-4d63-86e0-4b6fe7b108ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b50cee6-c683-4421-8765-5b368118e5a9}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0806f17c-665d-4d1f-b54d-ef438b00ef19}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0f0e954-9cb5-46bb-90ee-feda0f4ac18b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {95cf372a-b5b5-4d63-86e0-4b6fe7b108ab}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {5a8bb8da-ee6b-4870-9db4-deb3a7508555}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b74b581-06fd-42cf-a74c-70af278c05bc}, !- Water Inlet Node Name
  {3447add8-bafb-41a9-b261-d25d044bbc0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa94ecc5-1af4-4a54-8d57-1fde3ab01cf6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {63c38622-a4bf-4f73-ba2c-0aa7ea7c5739}, !- Inlet Port
  {9b74b581-06fd-42cf-a74c-70af278c05bc}; !- Outlet Port

OS:Connection,
  {63c38622-a4bf-4f73-ba2c-0aa7ea7c5739}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  5,                                      !- Outlet Port
  {aa94ecc5-1af4-4a54-8d57-1fde3ab01cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7b2ca43-9b5e-41fe-a17c-10aa33503133}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3447add8-bafb-41a9-b261-d25d044bbc0a}, !- Inlet Port
  {9a3b1629-674c-4141-a629-d51e4afd2b8a}; !- Outlet Port

OS:Connection,
  {9b74b581-06fd-42cf-a74c-70af278c05bc}, !- Handle
  {aa94ecc5-1af4-4a54-8d57-1fde3ab01cf6}, !- Source Object
  3,                                      !- Outlet Port
  {5a8bb8da-ee6b-4870-9db4-deb3a7508555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3447add8-bafb-41a9-b261-d25d044bbc0a}, !- Handle
  {5a8bb8da-ee6b-4870-9db4-deb3a7508555}, !- Source Object
  6,                                      !- Outlet Port
  {b7b2ca43-9b5e-41fe-a17c-10aa33503133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3b1629-674c-4141-a629-d51e4afd2b8a}, !- Handle
  {b7b2ca43-9b5e-41fe-a17c-10aa33503133}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3a97564-7640-48e9-9c99-613eb914add7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5a8bb8da-ee6b-4870-9db4-deb3a7508555}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0463acb6-8481-46d2-a0ab-79d5e3a92b49}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {7180e621-9fd9-467b-9f94-2bd242b3cd79}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.967793435904137,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a8bb8da-ee6b-4870-9db4-deb3a7508555}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a38ec7d-27f7-4dd0-a9d3-ee0a2748b352}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74b18b5d-ba11-4b09-8361-39543fbacab9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {9051bb27-9a57-4375-82f4-65d421da4775}, !- Inlet Port
  {cb2b9b9f-6ee7-43de-a89b-3257049cd2e5}; !- Outlet Port

OS:Connection,
  {dbd76b90-355f-40fc-a4b3-61821431a7d6}, !- Handle
  {315a52b4-5dba-43b4-b0b8-d6b32d8b957f}, !- Source Object
  3,                                      !- Outlet Port
  {9b0d88a3-b1b6-4d8f-92de-be63f91862a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9051bb27-9a57-4375-82f4-65d421da4775}, !- Handle
  {02c3abe2-efe0-4f0f-8e19-9425f8979e05}, !- Source Object
  2,                                      !- Outlet Port
  {74b18b5d-ba11-4b09-8361-39543fbacab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2b9b9f-6ee7-43de-a89b-3257049cd2e5}, !- Handle
  {74b18b5d-ba11-4b09-8361-39543fbacab9}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53401eab-2534-4617-999a-83271f4fe190}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {22a35777-ad8c-43e5-85e6-5fe1b7ac21af}, !- Inlet Port
  {7180e621-9fd9-467b-9f94-2bd242b3cd79}; !- Outlet Port

OS:Connection,
  {22a35777-ad8c-43e5-85e6-5fe1b7ac21af}, !- Handle
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Source Object
  3,                                      !- Outlet Port
  {53401eab-2534-4617-999a-83271f4fe190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7180e621-9fd9-467b-9f94-2bd242b3cd79}, !- Handle
  {53401eab-2534-4617-999a-83271f4fe190}, !- Source Object
  3,                                      !- Outlet Port
  {0463acb6-8481-46d2-a0ab-79d5e3a92b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a38ec7d-27f7-4dd0-a9d3-ee0a2748b352}, !- Handle
  {0463acb6-8481-46d2-a0ab-79d5e3a92b49}, !- Source Object
  12,                                     !- Outlet Port
  {315a52b4-5dba-43b4-b0b8-d6b32d8b957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81b67572-8827-437b-9c63-b63a1890577a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee8d5825-b7c1-4469-b101-6cb747453e22}, !- Water Inlet Node Name
  {3d11d01e-a261-4364-9041-2fbb70f4de9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa1690c8-1fc8-4a6a-846f-1edcfb19127d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ab692e90-1e56-429b-aa02-db29161c3834}, !- Inlet Port
  {ee8d5825-b7c1-4469-b101-6cb747453e22}; !- Outlet Port

OS:Connection,
  {ab692e90-1e56-429b-aa02-db29161c3834}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  6,                                      !- Outlet Port
  {fa1690c8-1fc8-4a6a-846f-1edcfb19127d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {607cbddb-4def-4e6d-80b2-289a959b3860}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3d11d01e-a261-4364-9041-2fbb70f4de9d}, !- Inlet Port
  {fb2a33fd-407f-4891-9cdb-c92cc3c43fa6}; !- Outlet Port

OS:Connection,
  {ee8d5825-b7c1-4469-b101-6cb747453e22}, !- Handle
  {fa1690c8-1fc8-4a6a-846f-1edcfb19127d}, !- Source Object
  3,                                      !- Outlet Port
  {81b67572-8827-437b-9c63-b63a1890577a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d11d01e-a261-4364-9041-2fbb70f4de9d}, !- Handle
  {81b67572-8827-437b-9c63-b63a1890577a}, !- Source Object
  6,                                      !- Outlet Port
  {607cbddb-4def-4e6d-80b2-289a959b3860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2a33fd-407f-4891-9cdb-c92cc3c43fa6}, !- Handle
  {607cbddb-4def-4e6d-80b2-289a959b3860}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a952b8e2-e4cd-4bdb-a8bd-c69c3aca8590}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {81b67572-8827-437b-9c63-b63a1890577a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {654e475d-21f3-4b81-ada8-48c34d51a40f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {d5247df4-eda6-49a9-9e22-22a7617c7c29}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.967793435904137,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81b67572-8827-437b-9c63-b63a1890577a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4efef335-5b17-41ba-a492-df36621b3d97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e482aa42-e13f-43e1-8ced-035dcd1703be}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4efef335-5b17-41ba-a492-df36621b3d97}, !- Inlet Port
  {672997f0-d6cb-43b7-a1b3-52471f258263}; !- Outlet Port

OS:Node,
  {ee8a15b3-182d-477a-87cf-3338ba5efd1e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fa136cbf-4cf2-4000-8801-66a6007ce989}, !- Inlet Port
  {d28cd584-ec55-42a4-851f-623b9bfeb523}; !- Outlet Port

OS:Connection,
  {672997f0-d6cb-43b7-a1b3-52471f258263}, !- Handle
  {e482aa42-e13f-43e1-8ced-035dcd1703be}, !- Source Object
  3,                                      !- Outlet Port
  {df224183-72b6-437e-bab9-89617c543a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa136cbf-4cf2-4000-8801-66a6007ce989}, !- Handle
  {7784041f-a44a-4f98-9c63-9a6a128aa51c}, !- Source Object
  2,                                      !- Outlet Port
  {ee8a15b3-182d-477a-87cf-3338ba5efd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28cd584-ec55-42a4-851f-623b9bfeb523}, !- Handle
  {ee8a15b3-182d-477a-87cf-3338ba5efd1e}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0edc0e1a-6b8c-4bf6-b200-18216cb8e366}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {82dbda59-505b-4f59-a4ea-07fccce3ff19}, !- Inlet Port
  {d5247df4-eda6-49a9-9e22-22a7617c7c29}; !- Outlet Port

OS:Connection,
  {82dbda59-505b-4f59-a4ea-07fccce3ff19}, !- Handle
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Source Object
  4,                                      !- Outlet Port
  {0edc0e1a-6b8c-4bf6-b200-18216cb8e366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5247df4-eda6-49a9-9e22-22a7617c7c29}, !- Handle
  {0edc0e1a-6b8c-4bf6-b200-18216cb8e366}, !- Source Object
  3,                                      !- Outlet Port
  {654e475d-21f3-4b81-ada8-48c34d51a40f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4efef335-5b17-41ba-a492-df36621b3d97}, !- Handle
  {654e475d-21f3-4b81-ada8-48c34d51a40f}, !- Source Object
  12,                                     !- Outlet Port
  {e482aa42-e13f-43e1-8ced-035dcd1703be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d887db3-d71a-48da-97db-d9852503abef}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7def0113-e602-4de1-a500-148ec3e52e38}, !- Water Inlet Node Name
  {59585bf5-2c0d-4e68-acd4-c656fe5e66ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba4f23f8-72d5-4bc6-b916-85c7f8a8dc3b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {25d09f2b-cbdc-485a-b1fc-287f3c4e5e89}, !- Inlet Port
  {7def0113-e602-4de1-a500-148ec3e52e38}; !- Outlet Port

OS:Connection,
  {25d09f2b-cbdc-485a-b1fc-287f3c4e5e89}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  7,                                      !- Outlet Port
  {ba4f23f8-72d5-4bc6-b916-85c7f8a8dc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {512f80e5-4ad4-43b7-b2f0-4cb2750383c1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {59585bf5-2c0d-4e68-acd4-c656fe5e66ec}, !- Inlet Port
  {2f26f0d1-5a8e-465e-8a6b-7eca03c1c76c}; !- Outlet Port

OS:Connection,
  {7def0113-e602-4de1-a500-148ec3e52e38}, !- Handle
  {ba4f23f8-72d5-4bc6-b916-85c7f8a8dc3b}, !- Source Object
  3,                                      !- Outlet Port
  {2d887db3-d71a-48da-97db-d9852503abef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59585bf5-2c0d-4e68-acd4-c656fe5e66ec}, !- Handle
  {2d887db3-d71a-48da-97db-d9852503abef}, !- Source Object
  6,                                      !- Outlet Port
  {512f80e5-4ad4-43b7-b2f0-4cb2750383c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f26f0d1-5a8e-465e-8a6b-7eca03c1c76c}, !- Handle
  {512f80e5-4ad4-43b7-b2f0-4cb2750383c1}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5fa41a42-fdf6-4fcb-a69c-c8935d103926}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2d887db3-d71a-48da-97db-d9852503abef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6fd30b1-b4f5-4168-84d9-301c5828ba32}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {4950a928-b511-4181-b03d-e4b748f55277}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.967793435904137,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d887db3-d71a-48da-97db-d9852503abef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62e057be-d594-46a7-9800-c65385c16e71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2eb89b5b-16ac-4b51-b593-c2e06a763c8b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {62e057be-d594-46a7-9800-c65385c16e71}, !- Inlet Port
  {3bf4a2b3-caf7-4414-a7b9-389bdbed1578}; !- Outlet Port

OS:Node,
  {73142f4e-10fb-42c9-9a09-cdcc259abf9b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {182a1bcf-144d-47d9-9746-d37a48bb46b8}, !- Inlet Port
  {befc976f-4456-4369-a872-c462996fba39}; !- Outlet Port

OS:Connection,
  {3bf4a2b3-caf7-4414-a7b9-389bdbed1578}, !- Handle
  {2eb89b5b-16ac-4b51-b593-c2e06a763c8b}, !- Source Object
  3,                                      !- Outlet Port
  {bf2fafcb-3953-48aa-b33a-61f1bfa018fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182a1bcf-144d-47d9-9746-d37a48bb46b8}, !- Handle
  {3fb28746-2d6f-4d5a-97c4-56d83f4e37b4}, !- Source Object
  2,                                      !- Outlet Port
  {73142f4e-10fb-42c9-9a09-cdcc259abf9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befc976f-4456-4369-a872-c462996fba39}, !- Handle
  {73142f4e-10fb-42c9-9a09-cdcc259abf9b}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2f6e2343-85a1-4961-97ce-f2eb50537447}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {583640b4-2fa7-4b16-8191-c2f8fd76c626}, !- Inlet Port
  {4950a928-b511-4181-b03d-e4b748f55277}; !- Outlet Port

OS:Connection,
  {583640b4-2fa7-4b16-8191-c2f8fd76c626}, !- Handle
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Source Object
  5,                                      !- Outlet Port
  {2f6e2343-85a1-4961-97ce-f2eb50537447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4950a928-b511-4181-b03d-e4b748f55277}, !- Handle
  {2f6e2343-85a1-4961-97ce-f2eb50537447}, !- Source Object
  3,                                      !- Outlet Port
  {c6fd30b1-b4f5-4168-84d9-301c5828ba32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62e057be-d594-46a7-9800-c65385c16e71}, !- Handle
  {c6fd30b1-b4f5-4168-84d9-301c5828ba32}, !- Source Object
  12,                                     !- Outlet Port
  {2eb89b5b-16ac-4b51-b593-c2e06a763c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0bd3996f-f680-4a54-989c-a23b02ea66cf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4512bc5-16b6-45f1-b04f-6c0b50f41da3}, !- Water Inlet Node Name
  {292062ee-f819-4c06-a056-902cce98bc49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08153928-dc69-46a8-a116-18b5f05a6da4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c106ca46-9b12-48d3-8cd8-37f663de7f77}, !- Inlet Port
  {e4512bc5-16b6-45f1-b04f-6c0b50f41da3}; !- Outlet Port

OS:Connection,
  {c106ca46-9b12-48d3-8cd8-37f663de7f77}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  8,                                      !- Outlet Port
  {08153928-dc69-46a8-a116-18b5f05a6da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3083df8-1ae9-43b8-a029-4dac8c65b8e8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {292062ee-f819-4c06-a056-902cce98bc49}, !- Inlet Port
  {d916ae44-9baa-4cac-bf62-0c6f2a12edc8}; !- Outlet Port

OS:Connection,
  {e4512bc5-16b6-45f1-b04f-6c0b50f41da3}, !- Handle
  {08153928-dc69-46a8-a116-18b5f05a6da4}, !- Source Object
  3,                                      !- Outlet Port
  {0bd3996f-f680-4a54-989c-a23b02ea66cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {292062ee-f819-4c06-a056-902cce98bc49}, !- Handle
  {0bd3996f-f680-4a54-989c-a23b02ea66cf}, !- Source Object
  6,                                      !- Outlet Port
  {d3083df8-1ae9-43b8-a029-4dac8c65b8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d916ae44-9baa-4cac-bf62-0c6f2a12edc8}, !- Handle
  {d3083df8-1ae9-43b8-a029-4dac8c65b8e8}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3ed1fea1-fdcc-4a45-bf95-3bd255b1a167}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {0bd3996f-f680-4a54-989c-a23b02ea66cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1587b8f3-e329-45e3-a0cf-b82be819042a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {b0aa0a21-bcd5-4156-97e0-7b4a490384dc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.967793435904137,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0bd3996f-f680-4a54-989c-a23b02ea66cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42e941ac-e7e4-4312-bc4d-37421bb439e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7b55e17-1f0e-4549-a55f-60d6f0e0ce7a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {42e941ac-e7e4-4312-bc4d-37421bb439e9}, !- Inlet Port
  {c6517b7e-0f26-4abf-9435-eced9c79dc1f}; !- Outlet Port

OS:Node,
  {1059b113-b75c-483b-8ae7-19e2703764c0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {18a9dde1-d50f-40b2-83c0-0302c1914bed}, !- Inlet Port
  {2c161341-71d6-498c-8e05-b11bd701e7f7}; !- Outlet Port

OS:Connection,
  {c6517b7e-0f26-4abf-9435-eced9c79dc1f}, !- Handle
  {a7b55e17-1f0e-4549-a55f-60d6f0e0ce7a}, !- Source Object
  3,                                      !- Outlet Port
  {941dbf6f-9cca-48c7-a2ac-fbbb1a6a3f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a9dde1-d50f-40b2-83c0-0302c1914bed}, !- Handle
  {3eec2694-f919-4cd2-bf9a-ddeeb1a41092}, !- Source Object
  2,                                      !- Outlet Port
  {1059b113-b75c-483b-8ae7-19e2703764c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c161341-71d6-498c-8e05-b11bd701e7f7}, !- Handle
  {1059b113-b75c-483b-8ae7-19e2703764c0}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {381a1b2b-b829-47cc-826a-34992aec2f8a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {20cd78a0-5482-48c9-859a-da326c3bd932}, !- Inlet Port
  {b0aa0a21-bcd5-4156-97e0-7b4a490384dc}; !- Outlet Port

OS:Connection,
  {20cd78a0-5482-48c9-859a-da326c3bd932}, !- Handle
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Source Object
  6,                                      !- Outlet Port
  {381a1b2b-b829-47cc-826a-34992aec2f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0aa0a21-bcd5-4156-97e0-7b4a490384dc}, !- Handle
  {381a1b2b-b829-47cc-826a-34992aec2f8a}, !- Source Object
  3,                                      !- Outlet Port
  {1587b8f3-e329-45e3-a0cf-b82be819042a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42e941ac-e7e4-4312-bc4d-37421bb439e9}, !- Handle
  {1587b8f3-e329-45e3-a0cf-b82be819042a}, !- Source Object
  12,                                     !- Outlet Port
  {a7b55e17-1f0e-4549-a55f-60d6f0e0ce7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca703884-6a14-4717-b900-9737a7eaf4aa}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74774a3d-5d32-4f26-a865-8ee392a41788}, !- Water Inlet Node Name
  {18b4b17c-3ce0-4eb9-9f33-06ce5b243358}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d0ee22d-2ce6-4ecb-9204-efc78e689169}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b2536567-c8dc-4b3e-b786-b50ce6928be9}, !- Inlet Port
  {74774a3d-5d32-4f26-a865-8ee392a41788}; !- Outlet Port

OS:Connection,
  {b2536567-c8dc-4b3e-b786-b50ce6928be9}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  9,                                      !- Outlet Port
  {9d0ee22d-2ce6-4ecb-9204-efc78e689169}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0f1a044-d3fe-43ae-a794-9d567b571fa0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {18b4b17c-3ce0-4eb9-9f33-06ce5b243358}, !- Inlet Port
  {ec4c00c5-7d4c-4821-b142-c98b8b4453a7}; !- Outlet Port

OS:Connection,
  {74774a3d-5d32-4f26-a865-8ee392a41788}, !- Handle
  {9d0ee22d-2ce6-4ecb-9204-efc78e689169}, !- Source Object
  3,                                      !- Outlet Port
  {ca703884-6a14-4717-b900-9737a7eaf4aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {18b4b17c-3ce0-4eb9-9f33-06ce5b243358}, !- Handle
  {ca703884-6a14-4717-b900-9737a7eaf4aa}, !- Source Object
  6,                                      !- Outlet Port
  {a0f1a044-d3fe-43ae-a794-9d567b571fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4c00c5-7d4c-4821-b142-c98b8b4453a7}, !- Handle
  {a0f1a044-d3fe-43ae-a794-9d567b571fa0}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {efaa7d23-3727-451c-b161-083af5590a52}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ca703884-6a14-4717-b900-9737a7eaf4aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd398c97-9973-4e18-97bc-4a77e520a3c5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {1696f8aa-ffd0-4722-9ada-8c65c4c9bc2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.967793435904137,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca703884-6a14-4717-b900-9737a7eaf4aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6effc86-be1d-4248-a062-6a96774cd8ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {491e80ed-183c-4141-98cd-c7cb3e25becf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f6effc86-be1d-4248-a062-6a96774cd8ab}, !- Inlet Port
  {bebc4380-cc1f-4d14-8dc9-97602e0f6a02}; !- Outlet Port

OS:Node,
  {fea0210d-e64b-4a43-b8ee-222586e45202}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {9dbcb385-bef0-4988-98f4-ffb0f35e2250}, !- Inlet Port
  {29326b30-137f-4661-933a-0f88b1e5ab2b}; !- Outlet Port

OS:Connection,
  {bebc4380-cc1f-4d14-8dc9-97602e0f6a02}, !- Handle
  {491e80ed-183c-4141-98cd-c7cb3e25becf}, !- Source Object
  3,                                      !- Outlet Port
  {913490d1-41e4-4eb0-909b-0ad80dceb54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbcb385-bef0-4988-98f4-ffb0f35e2250}, !- Handle
  {d5c31f64-b025-43de-afd1-0123f65b8bbb}, !- Source Object
  2,                                      !- Outlet Port
  {fea0210d-e64b-4a43-b8ee-222586e45202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29326b30-137f-4661-933a-0f88b1e5ab2b}, !- Handle
  {fea0210d-e64b-4a43-b8ee-222586e45202}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd35a2-8965-46c6-963f-2a743fb791e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {95e14d29-ceed-4f14-a0f6-5f586920d289}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f073c048-8025-4c7d-86c8-8d686171ec47}, !- Inlet Port
  {1696f8aa-ffd0-4722-9ada-8c65c4c9bc2a}; !- Outlet Port

OS:Connection,
  {f073c048-8025-4c7d-86c8-8d686171ec47}, !- Handle
  {f21e4e85-1fc1-4538-8b43-0dc5e07747f9}, !- Source Object
  7,                                      !- Outlet Port
  {95e14d29-ceed-4f14-a0f6-5f586920d289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1696f8aa-ffd0-4722-9ada-8c65c4c9bc2a}, !- Handle
  {95e14d29-ceed-4f14-a0f6-5f586920d289}, !- Source Object
  3,                                      !- Outlet Port
  {cd398c97-9973-4e18-97bc-4a77e520a3c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6effc86-be1d-4248-a062-6a96774cd8ab}, !- Handle
  {cd398c97-9973-4e18-97bc-4a77e520a3c5}, !- Source Object
  12,                                     !- Outlet Port
  {491e80ed-183c-4141-98cd-c7cb3e25becf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {cd4d4a99-dd5b-4d0c-9311-88f8ce51a4f0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d64f1d2-f0df-42ce-a2ab-d904dd7be005}, !- Supply Side Inlet Node Name
  {120cf0c3-1e7d-4593-a3cf-a8e8fbebf746}, !- Demand Side Outlet Node Name
  {d69b5d5a-9ed4-4d54-9417-97f67fd8c841}, !- Demand Side Inlet Node A
  {8997ef03-5bb6-4959-89ca-cf4d9c34e470}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Demand Mixer Name
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {414fd5b4-3d80-43c5-84bf-9c40a6ea0067}, !- Handle
  PVAV_POD_2 Supply Inlet Node,           !- Name
  {4d64f1d2-f0df-42ce-a2ab-d904dd7be005}, !- Inlet Port
  {b19dba0c-f06d-48d6-982d-0df5a5e42b92}; !- Outlet Port

OS:Node,
  {e4273e2d-1f36-475c-94f7-47d07002e52c}, !- Handle
  PVAV_POD_2 Supply Outlet Node,          !- Name
  {b7ad25ba-fa70-4b03-b388-44b953abc46f}, !- Inlet Port
  {8997ef03-5bb6-4959-89ca-cf4d9c34e470}; !- Outlet Port

OS:Connection,
  {4d64f1d2-f0df-42ce-a2ab-d904dd7be005}, !- Handle
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- Source Object
  9,                                      !- Outlet Port
  {414fd5b4-3d80-43c5-84bf-9c40a6ea0067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8997ef03-5bb6-4959-89ca-cf4d9c34e470}, !- Handle
  {e4273e2d-1f36-475c-94f7-47d07002e52c}, !- Source Object
  3,                                      !- Outlet Port
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ccc8266-3ea6-4875-902c-7310b800c460}, !- Handle
  PVAV_POD_2 Demand Inlet Node,           !- Name
  {d69b5d5a-9ed4-4d54-9417-97f67fd8c841}, !- Inlet Port
  {7ff435f0-9940-4545-97ca-e8626431982e}; !- Outlet Port

OS:Node,
  {71250e63-955f-4844-97ca-422970db0b37}, !- Handle
  PVAV_POD_2 Demand Outlet Node,          !- Name
  {d1dd3b96-e1c8-4882-b4a9-ae5a37a26d70}, !- Inlet Port
  {120cf0c3-1e7d-4593-a3cf-a8e8fbebf746}; !- Outlet Port

OS:Node,
  {0df6e611-fe4c-4d6b-99a8-0591bae9d215}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3523effc-0239-42db-ba45-7d0fa4dadc91}, !- Inlet Port
  {04ac2a54-42ca-4a98-8aa9-c694635b1c94}; !- Outlet Port

OS:Connection,
  {d69b5d5a-9ed4-4d54-9417-97f67fd8c841}, !- Handle
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- Source Object
  11,                                     !- Outlet Port
  {8ccc8266-3ea6-4875-902c-7310b800c460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120cf0c3-1e7d-4593-a3cf-a8e8fbebf746}, !- Handle
  {71250e63-955f-4844-97ca-422970db0b37}, !- Source Object
  3,                                      !- Outlet Port
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7ff435f0-9940-4545-97ca-e8626431982e}, !- Inlet Node Name
  {d8a7ad76-2bb1-4329-be97-ad4c87a33a3b}, !- Outlet Node Name 1
  {dd42a1f5-9fd7-4b5f-b8b9-2a4f6058c7bb}, !- Outlet Node Name 2
  {63848223-5876-4112-b984-2d5400c81651}, !- Outlet Node Name 3
  {73e8033d-5499-4bcb-b943-8e5c3145e489}, !- Outlet Node Name 4
  {29aa66e3-af25-46f1-b798-8178aa5000db}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d1dd3b96-e1c8-4882-b4a9-ae5a37a26d70}, !- Outlet Node Name
  {9f5adeea-8448-4f7a-aa7f-81ae1768aad3}, !- Inlet Node Name 1
  {d5220742-fd55-4c8a-9842-736f21ee7977}, !- Inlet Node Name 2
  {a2b867d5-1a0e-4a44-8971-0d51f4fe81ca}, !- Inlet Node Name 3
  {20002dc5-72cb-4bdc-a4e3-e54ae75f02d6}, !- Inlet Node Name 4
  {993d63d4-3b41-4ae7-9eb0-b89fa8be02e1}; !- Inlet Node Name 5

OS:Connection,
  {7ff435f0-9940-4545-97ca-e8626431982e}, !- Handle
  {8ccc8266-3ea6-4875-902c-7310b800c460}, !- Source Object
  3,                                      !- Outlet Port
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dd3b96-e1c8-4882-b4a9-ae5a37a26d70}, !- Handle
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Source Object
  2,                                      !- Outlet Port
  {71250e63-955f-4844-97ca-422970db0b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c9c10f9-7d7f-47c5-b95d-2ed88c8ef711}, !- Handle
  {174015a9-d8ce-48a8-9ee2-b039d0b7b113}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {cd4d4a99-dd5b-4d0c-9311-88f8ce51a4f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c9832dc2-8088-48de-86bb-c3a539bbf188}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {c3b083ea-b9ae-497d-8c5e-23d64436e3fe}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c3b9b0b0-fd81-45dd-9702-c72de310b262}, !- Air Inlet Node Name
  {b7ad25ba-fa70-4b03-b388-44b953abc46f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b7ad25ba-fa70-4b03-b388-44b953abc46f}, !- Handle
  {c3b083ea-b9ae-497d-8c5e-23d64436e3fe}, !- Source Object
  17,                                     !- Outlet Port
  {e4273e2d-1f36-475c-94f7-47d07002e52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f0015c6-5f63-461d-8e28-11fb186edb56}, !- Water Inlet Node Name
  {b9defdd8-3ad0-4b41-a891-e72378b96b77}, !- Water Outlet Node Name
  {a8592a12-e6f6-49a1-9344-acdaaec2207e}, !- Air Inlet Node Name
  {f0afc861-3e52-46d0-ba0a-7d7e55e06f1f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfbc2b20-d8f1-402e-a0f1-ba3c8464dd36}, !- Handle
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {77d6a303-b96d-4b46-baf2-c20219de58e6}, !- Inlet Port
  {0f0015c6-5f63-461d-8e28-11fb186edb56}; !- Outlet Port

OS:Connection,
  {77d6a303-b96d-4b46-baf2-c20219de58e6}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  10,                                     !- Outlet Port
  {cfbc2b20-d8f1-402e-a0f1-ba3c8464dd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {329ffeb2-138e-4576-bbcc-74dd0ac4739e}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {b9defdd8-3ad0-4b41-a891-e72378b96b77}, !- Inlet Port
  {c04d3686-fc32-4432-88e2-fb056f942489}; !- Outlet Port

OS:Connection,
  {0f0015c6-5f63-461d-8e28-11fb186edb56}, !- Handle
  {cfbc2b20-d8f1-402e-a0f1-ba3c8464dd36}, !- Source Object
  3,                                      !- Outlet Port
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9defdd8-3ad0-4b41-a891-e72378b96b77}, !- Handle
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Source Object
  6,                                      !- Outlet Port
  {329ffeb2-138e-4576-bbcc-74dd0ac4739e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04d3686-fc32-4432-88e2-fb056f942489}, !- Handle
  {329ffeb2-138e-4576-bbcc-74dd0ac4739e}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48c5d714-6441-48ed-aaa3-c0f812bd1fd6}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {852ff690-1281-4d1d-a1fa-37c3c633bb98}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {f0afc861-3e52-46d0-ba0a-7d7e55e06f1f}, !- Inlet Port
  {c3b9b0b0-fd81-45dd-9702-c72de310b262}; !- Outlet Port

OS:Connection,
  {f0afc861-3e52-46d0-ba0a-7d7e55e06f1f}, !- Handle
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Source Object
  8,                                      !- Outlet Port
  {852ff690-1281-4d1d-a1fa-37c3c633bb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b9b0b0-fd81-45dd-9702-c72de310b262}, !- Handle
  {852ff690-1281-4d1d-a1fa-37c3c633bb98}, !- Source Object
  3,                                      !- Outlet Port
  {c3b083ea-b9ae-497d-8c5e-23d64436e3fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {20abca53-8483-4daf-b01a-b1043c6e6fed}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 315kBtu/hr 9.8EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {04916962-a63c-4c53-8bc7-d77cab76646b}, !- Air Inlet Node Name
  {29d5de62-39a2-4eae-88a0-fb47b42b3009}, !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a771a89e-abb2-4497-b184-da6e387f5112}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node, !- Name
  {29d5de62-39a2-4eae-88a0-fb47b42b3009}, !- Inlet Port
  {a8592a12-e6f6-49a1-9344-acdaaec2207e}; !- Outlet Port

OS:Connection,
  {29d5de62-39a2-4eae-88a0-fb47b42b3009}, !- Handle
  {20abca53-8483-4daf-b01a-b1043c6e6fed}, !- Source Object
  11,                                     !- Outlet Port
  {a771a89e-abb2-4497-b184-da6e387f5112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8592a12-e6f6-49a1-9344-acdaaec2207e}, !- Handle
  {a771a89e-abb2-4497-b184-da6e387f5112}, !- Source Object
  3,                                      !- Outlet Port
  {c48ba545-142e-4403-8f18-fe021e882a40}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {47459a7e-b85e-406d-a146-7cc22ad0e35a}, !- Handle
  PVAV_POD_2 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {477e6381-2845-4bb2-960d-10b92b336faa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {477e6381-2845-4bb2-960d-10b92b336faa}, !- Handle
  PVAV_POD_2 Mechanical Ventilation Controller, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fed46dbc-7988-4d66-9298-44cad16ec3d6}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {47459a7e-b85e-406d-a146-7cc22ad0e35a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb69d056-7aaa-4fda-be2a-6d099b737964}, !- Mixed Air Node Name
  {fbcaf8db-5abf-4d4a-97b9-11e1cf7db204}, !- Outdoor Air Stream Node Name
  {ce374880-f0bb-4993-af58-46f24525bd28}, !- Relief Air Stream Node Name
  {b19dba0c-f06d-48d6-982d-0df5a5e42b92}; !- Return Air Stream Node Name

OS:Node,
  {88e58ac8-9208-4bd5-9860-d35b7bf99486}, !- Handle
  PVAV_POD_2 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {38494243-7422-413e-b543-b073b5846969}; !- Outlet Port

OS:Node,
  {9fc3942c-6c38-4b8d-9ded-5914b8719dc2}, !- Handle
  PVAV_POD_2 Relief Air Node,             !- Name
  {fe3a6fba-96ca-432b-971e-878f95ae7c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d048d0d8-657e-4c99-bffc-b5432cc0f8ea}, !- Handle
  PVAV_POD_2 Mixed Air Node,              !- Name
  {cb69d056-7aaa-4fda-be2a-6d099b737964}, !- Inlet Port
  {04916962-a63c-4c53-8bc7-d77cab76646b}; !- Outlet Port

OS:Connection,
  {b19dba0c-f06d-48d6-982d-0df5a5e42b92}, !- Handle
  {414fd5b4-3d80-43c5-84bf-9c40a6ea0067}, !- Source Object
  3,                                      !- Outlet Port
  {fed46dbc-7988-4d66-9298-44cad16ec3d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb69d056-7aaa-4fda-be2a-6d099b737964}, !- Handle
  {fed46dbc-7988-4d66-9298-44cad16ec3d6}, !- Source Object
  5,                                      !- Outlet Port
  {d048d0d8-657e-4c99-bffc-b5432cc0f8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04916962-a63c-4c53-8bc7-d77cab76646b}, !- Handle
  {d048d0d8-657e-4c99-bffc-b5432cc0f8ea}, !- Source Object
  3,                                      !- Outlet Port
  {20abca53-8483-4daf-b01a-b1043c6e6fed}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c9832dc2-8088-48de-86bb-c3a539bbf188}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6f990ce7-1b4a-4926-bf67-f73f19c77792}, !- Control Zone or Zone List Name
  {33fc9b89-6d2e-453f-b49c-6ba204459773}, !- Cooling Control Zone or Zone List Name
  {c8e22082-35e7-4d62-9a1f-4c65c86dd946}, !- Heating Control Zone or Zone List Name
  {b88b8f72-af02-47da-9d97-aa72b450bd45}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f990ce7-1b4a-4926-bf67-f73f19c77792}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {33fc9b89-6d2e-453f-b49c-6ba204459773}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8e22082-35e7-4d62-9a1f-4c65c86dd946}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b88b8f72-af02-47da-9d97-aa72b450bd45}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d3b90674-1d40-46ed-865f-086378e4e1a7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e86a5de4-ce38-4375-945b-c261dd1c4f3c}, !- Water Inlet Node Name
  {f8db9a08-d57f-4c10-9fa5-bd2ae79936d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {779b4197-86cf-4cc1-ab75-e83c754b03ae}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9c3a6f6b-7109-44e0-843c-6aab8be52424}, !- Inlet Port
  {e86a5de4-ce38-4375-945b-c261dd1c4f3c}; !- Outlet Port

OS:Connection,
  {9c3a6f6b-7109-44e0-843c-6aab8be52424}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  11,                                     !- Outlet Port
  {779b4197-86cf-4cc1-ab75-e83c754b03ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf0c7d47-8a68-45ef-9721-816ea2d460e0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f8db9a08-d57f-4c10-9fa5-bd2ae79936d6}, !- Inlet Port
  {f809b244-a0fa-4c78-b56d-002aa16c4133}; !- Outlet Port

OS:Connection,
  {e86a5de4-ce38-4375-945b-c261dd1c4f3c}, !- Handle
  {779b4197-86cf-4cc1-ab75-e83c754b03ae}, !- Source Object
  3,                                      !- Outlet Port
  {d3b90674-1d40-46ed-865f-086378e4e1a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8db9a08-d57f-4c10-9fa5-bd2ae79936d6}, !- Handle
  {d3b90674-1d40-46ed-865f-086378e4e1a7}, !- Source Object
  6,                                      !- Outlet Port
  {bf0c7d47-8a68-45ef-9721-816ea2d460e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f809b244-a0fa-4c78-b56d-002aa16c4133}, !- Handle
  {bf0c7d47-8a68-45ef-9721-816ea2d460e0}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c311e74-17d5-4277-8289-58fa6a085038}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d3b90674-1d40-46ed-865f-086378e4e1a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2028bb6-2bc8-4dfc-9bca-53d6fcbe8235}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {6d6c6b1d-e177-4265-b5de-cafc1c8ae8bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.982341122930234,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3b90674-1d40-46ed-865f-086378e4e1a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3523effc-0239-42db-ba45-7d0fa4dadc91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c34324a-c661-4664-a7da-aae22c99fe38}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {2092bb73-0a19-4bf7-90b8-5647402a6d78}, !- Inlet Port
  {9f5adeea-8448-4f7a-aa7f-81ae1768aad3}; !- Outlet Port

OS:Connection,
  {04ac2a54-42ca-4a98-8aa9-c694635b1c94}, !- Handle
  {0df6e611-fe4c-4d6b-99a8-0591bae9d215}, !- Source Object
  3,                                      !- Outlet Port
  {e8267919-ebcb-4bb7-baba-c0621151e26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2092bb73-0a19-4bf7-90b8-5647402a6d78}, !- Handle
  {8955129d-01bf-46af-b4db-92b33af905c6}, !- Source Object
  2,                                      !- Outlet Port
  {4c34324a-c661-4664-a7da-aae22c99fe38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5adeea-8448-4f7a-aa7f-81ae1768aad3}, !- Handle
  {4c34324a-c661-4664-a7da-aae22c99fe38}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7fd8fd3-8ffd-4485-80a0-8f3f91e9bf00}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d8a7ad76-2bb1-4329-be97-ad4c87a33a3b}, !- Inlet Port
  {6d6c6b1d-e177-4265-b5de-cafc1c8ae8bc}; !- Outlet Port

OS:Connection,
  {d8a7ad76-2bb1-4329-be97-ad4c87a33a3b}, !- Handle
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Source Object
  3,                                      !- Outlet Port
  {c7fd8fd3-8ffd-4485-80a0-8f3f91e9bf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6c6b1d-e177-4265-b5de-cafc1c8ae8bc}, !- Handle
  {c7fd8fd3-8ffd-4485-80a0-8f3f91e9bf00}, !- Source Object
  3,                                      !- Outlet Port
  {f2028bb6-2bc8-4dfc-9bca-53d6fcbe8235}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3523effc-0239-42db-ba45-7d0fa4dadc91}, !- Handle
  {f2028bb6-2bc8-4dfc-9bca-53d6fcbe8235}, !- Source Object
  12,                                     !- Outlet Port
  {0df6e611-fe4c-4d6b-99a8-0591bae9d215}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9b83e06-3d1c-4773-9408-10f7e09c5701}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69813bc8-9245-43c8-a417-7632c852437c}, !- Water Inlet Node Name
  {776cb754-17c1-4c8e-8c18-e523d037f3ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1697a6ce-1a68-4a52-91c1-0cdd76b31b6a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ea7b1c05-4751-44f1-9147-61b18f9af7e6}, !- Inlet Port
  {69813bc8-9245-43c8-a417-7632c852437c}; !- Outlet Port

OS:Connection,
  {ea7b1c05-4751-44f1-9147-61b18f9af7e6}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  12,                                     !- Outlet Port
  {1697a6ce-1a68-4a52-91c1-0cdd76b31b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c47e3c33-34c8-455b-967f-f16aba7bb0f7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {776cb754-17c1-4c8e-8c18-e523d037f3ca}, !- Inlet Port
  {333b7015-78c8-484f-95df-e13ce3a09777}; !- Outlet Port

OS:Connection,
  {69813bc8-9245-43c8-a417-7632c852437c}, !- Handle
  {1697a6ce-1a68-4a52-91c1-0cdd76b31b6a}, !- Source Object
  3,                                      !- Outlet Port
  {a9b83e06-3d1c-4773-9408-10f7e09c5701}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {776cb754-17c1-4c8e-8c18-e523d037f3ca}, !- Handle
  {a9b83e06-3d1c-4773-9408-10f7e09c5701}, !- Source Object
  6,                                      !- Outlet Port
  {c47e3c33-34c8-455b-967f-f16aba7bb0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333b7015-78c8-484f-95df-e13ce3a09777}, !- Handle
  {c47e3c33-34c8-455b-967f-f16aba7bb0f7}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a2b1339-3118-49fc-afa8-6d2c611b4345}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a9b83e06-3d1c-4773-9408-10f7e09c5701}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1fe49c1-cfc3-492c-ac5f-c5115c6efc69}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {e553295f-9712-451b-b3e6-550e65cf812a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.982341122930234,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9b83e06-3d1c-4773-9408-10f7e09c5701}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {133b5c03-4e5e-42dd-89a3-86e8bba3cb6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac4b5173-8a42-43c8-b8e9-1c180c000562}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {133b5c03-4e5e-42dd-89a3-86e8bba3cb6b}, !- Inlet Port
  {84e835c0-5b41-4c05-9584-3555f6fe5fc8}; !- Outlet Port

OS:Node,
  {9aee3be1-0fb4-4489-a12e-4b09ed782668}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {98174cd7-f59c-423f-8fde-0a3c1555b1a9}, !- Inlet Port
  {d5220742-fd55-4c8a-9842-736f21ee7977}; !- Outlet Port

OS:Connection,
  {84e835c0-5b41-4c05-9584-3555f6fe5fc8}, !- Handle
  {ac4b5173-8a42-43c8-b8e9-1c180c000562}, !- Source Object
  3,                                      !- Outlet Port
  {58bb745a-79c3-4886-97fe-fa9b1ef05cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98174cd7-f59c-423f-8fde-0a3c1555b1a9}, !- Handle
  {3a3998a7-d81b-4461-b114-f59be37bba2f}, !- Source Object
  2,                                      !- Outlet Port
  {9aee3be1-0fb4-4489-a12e-4b09ed782668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5220742-fd55-4c8a-9842-736f21ee7977}, !- Handle
  {9aee3be1-0fb4-4489-a12e-4b09ed782668}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {52c60ae0-77df-4331-91e9-2f21e6b2de9b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {dd42a1f5-9fd7-4b5f-b8b9-2a4f6058c7bb}, !- Inlet Port
  {e553295f-9712-451b-b3e6-550e65cf812a}; !- Outlet Port

OS:Connection,
  {dd42a1f5-9fd7-4b5f-b8b9-2a4f6058c7bb}, !- Handle
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Source Object
  4,                                      !- Outlet Port
  {52c60ae0-77df-4331-91e9-2f21e6b2de9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e553295f-9712-451b-b3e6-550e65cf812a}, !- Handle
  {52c60ae0-77df-4331-91e9-2f21e6b2de9b}, !- Source Object
  3,                                      !- Outlet Port
  {d1fe49c1-cfc3-492c-ac5f-c5115c6efc69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {133b5c03-4e5e-42dd-89a3-86e8bba3cb6b}, !- Handle
  {d1fe49c1-cfc3-492c-ac5f-c5115c6efc69}, !- Source Object
  12,                                     !- Outlet Port
  {ac4b5173-8a42-43c8-b8e9-1c180c000562}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74433585-afe6-4049-b567-20b1c91eb965}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {911a820a-ddc3-4ed8-b4af-7f0aa131d872}, !- Water Inlet Node Name
  {ee90d2dd-62c6-4dbe-8643-85745cfe143e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9311da93-133c-4b4a-831b-62fc173b9775}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6d119dda-8b18-4098-b4f7-c3a5c8c99f6c}, !- Inlet Port
  {911a820a-ddc3-4ed8-b4af-7f0aa131d872}; !- Outlet Port

OS:Connection,
  {6d119dda-8b18-4098-b4f7-c3a5c8c99f6c}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  13,                                     !- Outlet Port
  {9311da93-133c-4b4a-831b-62fc173b9775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb8815e5-83d8-4843-be31-607358145ed9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ee90d2dd-62c6-4dbe-8643-85745cfe143e}, !- Inlet Port
  {b567b8b5-4a63-4f5b-992c-d47e39c6080c}; !- Outlet Port

OS:Connection,
  {911a820a-ddc3-4ed8-b4af-7f0aa131d872}, !- Handle
  {9311da93-133c-4b4a-831b-62fc173b9775}, !- Source Object
  3,                                      !- Outlet Port
  {74433585-afe6-4049-b567-20b1c91eb965}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee90d2dd-62c6-4dbe-8643-85745cfe143e}, !- Handle
  {74433585-afe6-4049-b567-20b1c91eb965}, !- Source Object
  6,                                      !- Outlet Port
  {eb8815e5-83d8-4843-be31-607358145ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b567b8b5-4a63-4f5b-992c-d47e39c6080c}, !- Handle
  {eb8815e5-83d8-4843-be31-607358145ed9}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1951038-5750-4829-b479-1fadb5e0dfa8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {74433585-afe6-4049-b567-20b1c91eb965}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0455f832-d7b4-4e62-8eea-7afd8a995296}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {a3c3fde8-3826-4e31-8435-2a0ad48380c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.982341122930234,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74433585-afe6-4049-b567-20b1c91eb965}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39382934-2c96-44bd-9647-4eaa6a2d5575}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9206d45-261b-4437-8518-65fdcde621c3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {39382934-2c96-44bd-9647-4eaa6a2d5575}, !- Inlet Port
  {69261437-5a74-403c-ad18-1d1cdeac79de}; !- Outlet Port

OS:Node,
  {67deb85f-f1ae-423b-888e-60f9f4e5e576}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {24d61889-4a8f-4a8c-9e40-5c72a019d86c}, !- Inlet Port
  {a2b867d5-1a0e-4a44-8971-0d51f4fe81ca}; !- Outlet Port

OS:Connection,
  {69261437-5a74-403c-ad18-1d1cdeac79de}, !- Handle
  {c9206d45-261b-4437-8518-65fdcde621c3}, !- Source Object
  3,                                      !- Outlet Port
  {30de5b90-200d-4305-ba21-fc4ab6de4b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d61889-4a8f-4a8c-9e40-5c72a019d86c}, !- Handle
  {4f354a52-9ed8-4b17-8981-5338f296b88e}, !- Source Object
  2,                                      !- Outlet Port
  {67deb85f-f1ae-423b-888e-60f9f4e5e576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b867d5-1a0e-4a44-8971-0d51f4fe81ca}, !- Handle
  {67deb85f-f1ae-423b-888e-60f9f4e5e576}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33a44ff3-fe0a-48a4-8fc4-990ca0b49cf9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {63848223-5876-4112-b984-2d5400c81651}, !- Inlet Port
  {a3c3fde8-3826-4e31-8435-2a0ad48380c0}; !- Outlet Port

OS:Connection,
  {63848223-5876-4112-b984-2d5400c81651}, !- Handle
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Source Object
  5,                                      !- Outlet Port
  {33a44ff3-fe0a-48a4-8fc4-990ca0b49cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c3fde8-3826-4e31-8435-2a0ad48380c0}, !- Handle
  {33a44ff3-fe0a-48a4-8fc4-990ca0b49cf9}, !- Source Object
  3,                                      !- Outlet Port
  {0455f832-d7b4-4e62-8eea-7afd8a995296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39382934-2c96-44bd-9647-4eaa6a2d5575}, !- Handle
  {0455f832-d7b4-4e62-8eea-7afd8a995296}, !- Source Object
  12,                                     !- Outlet Port
  {c9206d45-261b-4437-8518-65fdcde621c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {181c50f2-98de-4dc5-9d7e-b3a7e93d9dd0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {baec557b-ea36-4377-bedd-806cf746c40e}, !- Water Inlet Node Name
  {8daf604a-a3c8-45b0-8033-9b87dd292e85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c07690c2-bbac-4e7e-bd1b-180e36b62089}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {640eca9d-453c-4c56-87ce-d4e11f91c046}, !- Inlet Port
  {baec557b-ea36-4377-bedd-806cf746c40e}; !- Outlet Port

OS:Connection,
  {640eca9d-453c-4c56-87ce-d4e11f91c046}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  14,                                     !- Outlet Port
  {c07690c2-bbac-4e7e-bd1b-180e36b62089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77de1373-00e3-44c7-a029-fb6be8310a30}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8daf604a-a3c8-45b0-8033-9b87dd292e85}, !- Inlet Port
  {04bd676b-e00d-4422-a245-e1cdae206a0c}; !- Outlet Port

OS:Connection,
  {baec557b-ea36-4377-bedd-806cf746c40e}, !- Handle
  {c07690c2-bbac-4e7e-bd1b-180e36b62089}, !- Source Object
  3,                                      !- Outlet Port
  {181c50f2-98de-4dc5-9d7e-b3a7e93d9dd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8daf604a-a3c8-45b0-8033-9b87dd292e85}, !- Handle
  {181c50f2-98de-4dc5-9d7e-b3a7e93d9dd0}, !- Source Object
  6,                                      !- Outlet Port
  {77de1373-00e3-44c7-a029-fb6be8310a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bd676b-e00d-4422-a245-e1cdae206a0c}, !- Handle
  {77de1373-00e3-44c7-a029-fb6be8310a30}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41b84cb3-6c6c-47a8-96d5-ea7bd85ad12a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {181c50f2-98de-4dc5-9d7e-b3a7e93d9dd0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {687ec8ef-4767-40ca-8f5d-ccd036c15c8a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {6d1e7460-414b-4909-87f3-e61fdf591623}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.982341122930234,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {181c50f2-98de-4dc5-9d7e-b3a7e93d9dd0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5adc3b8-4c56-47a8-8173-1e63715cf80e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1198ef88-b6ec-4a95-b861-6aadd026dc30}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f5adc3b8-4c56-47a8-8173-1e63715cf80e}, !- Inlet Port
  {90b6e989-9019-44e6-a6ef-a4edbd9afdea}; !- Outlet Port

OS:Node,
  {de77976b-7147-4aae-9de9-62a7b8b3f832}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {b08b5b18-a84a-447b-9d14-61c447c1fb57}, !- Inlet Port
  {20002dc5-72cb-4bdc-a4e3-e54ae75f02d6}; !- Outlet Port

OS:Connection,
  {90b6e989-9019-44e6-a6ef-a4edbd9afdea}, !- Handle
  {1198ef88-b6ec-4a95-b861-6aadd026dc30}, !- Source Object
  3,                                      !- Outlet Port
  {1c90d987-843b-4eb9-82e3-2090e57f764e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08b5b18-a84a-447b-9d14-61c447c1fb57}, !- Handle
  {fdf4638f-4ee3-4321-b708-d819e85c6326}, !- Source Object
  2,                                      !- Outlet Port
  {de77976b-7147-4aae-9de9-62a7b8b3f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20002dc5-72cb-4bdc-a4e3-e54ae75f02d6}, !- Handle
  {de77976b-7147-4aae-9de9-62a7b8b3f832}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0412970d-3167-4531-9fc4-1e5d6de4b6b3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {73e8033d-5499-4bcb-b943-8e5c3145e489}, !- Inlet Port
  {6d1e7460-414b-4909-87f3-e61fdf591623}; !- Outlet Port

OS:Connection,
  {73e8033d-5499-4bcb-b943-8e5c3145e489}, !- Handle
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Source Object
  6,                                      !- Outlet Port
  {0412970d-3167-4531-9fc4-1e5d6de4b6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1e7460-414b-4909-87f3-e61fdf591623}, !- Handle
  {0412970d-3167-4531-9fc4-1e5d6de4b6b3}, !- Source Object
  3,                                      !- Outlet Port
  {687ec8ef-4767-40ca-8f5d-ccd036c15c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5adc3b8-4c56-47a8-8173-1e63715cf80e}, !- Handle
  {687ec8ef-4767-40ca-8f5d-ccd036c15c8a}, !- Source Object
  12,                                     !- Outlet Port
  {1198ef88-b6ec-4a95-b861-6aadd026dc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {211f820e-b469-4870-979f-a47bb18be44f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c71bf310-f571-4e78-b641-40454ec74ece}, !- Water Inlet Node Name
  {705ad742-329d-44f4-a7d1-741bd51ab89a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30fb239d-5e6f-4e6f-86af-2386d9f069ae}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {aa7f48b0-6814-4e31-8a2f-147a3ea2781c}, !- Inlet Port
  {c71bf310-f571-4e78-b641-40454ec74ece}; !- Outlet Port

OS:Connection,
  {aa7f48b0-6814-4e31-8a2f-147a3ea2781c}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  15,                                     !- Outlet Port
  {30fb239d-5e6f-4e6f-86af-2386d9f069ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e16693f-60ae-4c2a-bf45-565bbad14b17}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {705ad742-329d-44f4-a7d1-741bd51ab89a}, !- Inlet Port
  {cdd49aad-1e3d-43e4-9c35-577fa66d9fe0}; !- Outlet Port

OS:Connection,
  {c71bf310-f571-4e78-b641-40454ec74ece}, !- Handle
  {30fb239d-5e6f-4e6f-86af-2386d9f069ae}, !- Source Object
  3,                                      !- Outlet Port
  {211f820e-b469-4870-979f-a47bb18be44f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {705ad742-329d-44f4-a7d1-741bd51ab89a}, !- Handle
  {211f820e-b469-4870-979f-a47bb18be44f}, !- Source Object
  6,                                      !- Outlet Port
  {9e16693f-60ae-4c2a-bf45-565bbad14b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd49aad-1e3d-43e4-9c35-577fa66d9fe0}, !- Handle
  {9e16693f-60ae-4c2a-bf45-565bbad14b17}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ad24c0b-58f6-41e7-90a2-b8bcbddf051a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {211f820e-b469-4870-979f-a47bb18be44f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {83ac5c3b-b39e-4368-9109-f9f9acd4e4bf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {7ec0bd3d-ba21-434d-823b-96b1a8d4f5bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.982341122930234,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {211f820e-b469-4870-979f-a47bb18be44f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6194d565-62b5-4334-96f2-b0357eb22e71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fc744e8-2767-4490-9919-1c4b1510abae}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6194d565-62b5-4334-96f2-b0357eb22e71}, !- Inlet Port
  {d2c98163-0940-4586-82e8-b9b034731a19}; !- Outlet Port

OS:Node,
  {726612b2-0521-4e4d-9d66-4a44ef96450f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {61fe4f4e-2b1f-4d94-9e78-1370a72a8509}, !- Inlet Port
  {993d63d4-3b41-4ae7-9eb0-b89fa8be02e1}; !- Outlet Port

OS:Connection,
  {d2c98163-0940-4586-82e8-b9b034731a19}, !- Handle
  {0fc744e8-2767-4490-9919-1c4b1510abae}, !- Source Object
  3,                                      !- Outlet Port
  {5434dde2-e67a-4bee-af7c-4e28770c7ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fe4f4e-2b1f-4d94-9e78-1370a72a8509}, !- Handle
  {84134c59-86db-4120-af04-500aff70ed10}, !- Source Object
  2,                                      !- Outlet Port
  {726612b2-0521-4e4d-9d66-4a44ef96450f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993d63d4-3b41-4ae7-9eb0-b89fa8be02e1}, !- Handle
  {726612b2-0521-4e4d-9d66-4a44ef96450f}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f4ff3-3f38-4976-9fe9-b6748bd19aa9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5af3c9da-c7b7-4a18-b0a0-480508b6361b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {29aa66e3-af25-46f1-b798-8178aa5000db}, !- Inlet Port
  {7ec0bd3d-ba21-434d-823b-96b1a8d4f5bf}; !- Outlet Port

OS:Connection,
  {29aa66e3-af25-46f1-b798-8178aa5000db}, !- Handle
  {2aac2d9c-bed6-46af-b20b-7d58163ed557}, !- Source Object
  7,                                      !- Outlet Port
  {5af3c9da-c7b7-4a18-b0a0-480508b6361b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec0bd3d-ba21-434d-823b-96b1a8d4f5bf}, !- Handle
  {5af3c9da-c7b7-4a18-b0a0-480508b6361b}, !- Source Object
  3,                                      !- Outlet Port
  {83ac5c3b-b39e-4368-9109-f9f9acd4e4bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6194d565-62b5-4334-96f2-b0357eb22e71}, !- Handle
  {83ac5c3b-b39e-4368-9109-f9f9acd4e4bf}, !- Source Object
  12,                                     !- Outlet Port
  {0fc744e8-2767-4490-9919-1c4b1510abae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {d4cec75c-ed57-4266-ab8e-813d072798ab}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ed5a3c8-3785-4981-947f-432ae0db8808}, !- Supply Side Inlet Node Name
  {1b81893f-908e-4263-b262-89da5ae2baca}, !- Demand Side Outlet Node Name
  {6f97cc84-98ca-4bae-96e7-301f5dfff80c}, !- Demand Side Inlet Node A
  {31af44a4-dbe0-4130-ba8e-0f057fda87f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Demand Mixer Name
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f12f576a-58b0-42fb-a6f8-e7bb787cdb71}, !- Handle
  PVAV_POD_3 Supply Inlet Node,           !- Name
  {0ed5a3c8-3785-4981-947f-432ae0db8808}, !- Inlet Port
  {497c9664-bad4-4e94-be19-8486305920c2}; !- Outlet Port

OS:Node,
  {3f4dd9ec-d3df-4a14-9c07-e36a2b7aa06b}, !- Handle
  PVAV_POD_3 Supply Outlet Node,          !- Name
  {c879239b-1756-4a52-94b4-bc90d5057c19}, !- Inlet Port
  {31af44a4-dbe0-4130-ba8e-0f057fda87f1}; !- Outlet Port

OS:Connection,
  {0ed5a3c8-3785-4981-947f-432ae0db8808}, !- Handle
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- Source Object
  9,                                      !- Outlet Port
  {f12f576a-58b0-42fb-a6f8-e7bb787cdb71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31af44a4-dbe0-4130-ba8e-0f057fda87f1}, !- Handle
  {3f4dd9ec-d3df-4a14-9c07-e36a2b7aa06b}, !- Source Object
  3,                                      !- Outlet Port
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {92d1608b-5ee6-4dd7-9fe1-9a598138d8c1}, !- Handle
  PVAV_POD_3 Demand Inlet Node,           !- Name
  {6f97cc84-98ca-4bae-96e7-301f5dfff80c}, !- Inlet Port
  {36916117-b381-4206-87aa-7029ad5ae2f8}; !- Outlet Port

OS:Node,
  {1de87a22-075e-417b-b6f6-aa38dbdf5081}, !- Handle
  PVAV_POD_3 Demand Outlet Node,          !- Name
  {7d2b4a06-2fef-464e-9a01-1844b89979f4}, !- Inlet Port
  {1b81893f-908e-4263-b262-89da5ae2baca}; !- Outlet Port

OS:Node,
  {d94a2960-1d5c-432d-8a60-a91957ed29da}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {db0029f9-a89c-4301-a231-49acb5c0cfe8}, !- Inlet Port
  {31ac35b4-51f1-491f-b59e-67f8a6815cde}; !- Outlet Port

OS:Connection,
  {6f97cc84-98ca-4bae-96e7-301f5dfff80c}, !- Handle
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- Source Object
  11,                                     !- Outlet Port
  {92d1608b-5ee6-4dd7-9fe1-9a598138d8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b81893f-908e-4263-b262-89da5ae2baca}, !- Handle
  {1de87a22-075e-417b-b6f6-aa38dbdf5081}, !- Source Object
  3,                                      !- Outlet Port
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {36916117-b381-4206-87aa-7029ad5ae2f8}, !- Inlet Node Name
  {e4efd636-75fa-43c5-a8de-2e3cd95cef48}, !- Outlet Node Name 1
  {c3339a5e-644b-4e14-bb8e-10bbaa59b85b}, !- Outlet Node Name 2
  {4b479af8-9c53-4a1d-a6cb-8f744acd7c4a}, !- Outlet Node Name 3
  {9d91a0a1-7c5d-4bef-8625-415020c3028b}, !- Outlet Node Name 4
  {316551b4-f9e2-4ca2-a014-8533bcea1567}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7d2b4a06-2fef-464e-9a01-1844b89979f4}, !- Outlet Node Name
  {2f2f0999-d96d-4c9f-9043-09cdb7eedd4b}, !- Inlet Node Name 1
  {3fb4cec4-f7d2-4a55-8368-ac190e7c279f}, !- Inlet Node Name 2
  {3af29962-a43f-447b-94e1-a5eea6545a24}, !- Inlet Node Name 3
  {ff08650d-ef52-45ff-bf3e-1b78bd5b1b76}, !- Inlet Node Name 4
  {0f24ae54-4148-48e8-af45-563cd0a74b10}; !- Inlet Node Name 5

OS:Connection,
  {36916117-b381-4206-87aa-7029ad5ae2f8}, !- Handle
  {92d1608b-5ee6-4dd7-9fe1-9a598138d8c1}, !- Source Object
  3,                                      !- Outlet Port
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2b4a06-2fef-464e-9a01-1844b89979f4}, !- Handle
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Source Object
  2,                                      !- Outlet Port
  {1de87a22-075e-417b-b6f6-aa38dbdf5081}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ea955ed-2c49-4392-9b58-cf3e0a69a917}, !- Handle
  {d0de3417-f4f4-4467-8820-c0bd49b337b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.198876,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d4cec75c-ed57-4266-ab8e-813d072798ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {70652cf8-dcfc-4737-83a3-34768316af49}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {4b41249d-bbad-4a83-9a14-051eb6e66268}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3fc5302d-6a93-4602-8423-c331eb459f88}, !- Air Inlet Node Name
  {c879239b-1756-4a52-94b4-bc90d5057c19}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {c879239b-1756-4a52-94b4-bc90d5057c19}, !- Handle
  {4b41249d-bbad-4a83-9a14-051eb6e66268}, !- Source Object
  17,                                     !- Outlet Port
  {3f4dd9ec-d3df-4a14-9c07-e36a2b7aa06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1ac2044-c225-400b-a207-d7f0c5ce0c3f}, !- Water Inlet Node Name
  {3fa92652-737c-49da-b26d-89067a22e089}, !- Water Outlet Node Name
  {7fa79500-5985-49df-b41b-e1c4dce0efb0}, !- Air Inlet Node Name
  {eaeca563-fc0f-449b-a1e3-367fb8654747}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd7bf1c8-9ff8-4fd3-876d-baa1bf25f1ca}, !- Handle
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {10d7e977-fc95-472b-b6ee-2993a2eae6cb}, !- Inlet Port
  {c1ac2044-c225-400b-a207-d7f0c5ce0c3f}; !- Outlet Port

OS:Connection,
  {10d7e977-fc95-472b-b6ee-2993a2eae6cb}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  16,                                     !- Outlet Port
  {fd7bf1c8-9ff8-4fd3-876d-baa1bf25f1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b31e85e5-7c63-4ee6-8cb4-879b2cc8de4f}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {3fa92652-737c-49da-b26d-89067a22e089}, !- Inlet Port
  {d6041dd8-d58d-4e0a-9f6a-cb0dd9c0b098}; !- Outlet Port

OS:Connection,
  {c1ac2044-c225-400b-a207-d7f0c5ce0c3f}, !- Handle
  {fd7bf1c8-9ff8-4fd3-876d-baa1bf25f1ca}, !- Source Object
  3,                                      !- Outlet Port
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fa92652-737c-49da-b26d-89067a22e089}, !- Handle
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Source Object
  6,                                      !- Outlet Port
  {b31e85e5-7c63-4ee6-8cb4-879b2cc8de4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6041dd8-d58d-4e0a-9f6a-cb0dd9c0b098}, !- Handle
  {b31e85e5-7c63-4ee6-8cb4-879b2cc8de4f}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b58c6b6c-9b26-46cf-aa86-93b6dfbf6e62}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4376a3ed-cb8a-49fa-8735-8fe1f7690cb7}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {eaeca563-fc0f-449b-a1e3-367fb8654747}, !- Inlet Port
  {3fc5302d-6a93-4602-8423-c331eb459f88}; !- Outlet Port

OS:Connection,
  {eaeca563-fc0f-449b-a1e3-367fb8654747}, !- Handle
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Source Object
  8,                                      !- Outlet Port
  {4376a3ed-cb8a-49fa-8735-8fe1f7690cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc5302d-6a93-4602-8423-c331eb459f88}, !- Handle
  {4376a3ed-cb8a-49fa-8735-8fe1f7690cb7}, !- Source Object
  3,                                      !- Outlet Port
  {4b41249d-bbad-4a83-9a14-051eb6e66268}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {9efd3a60-9b97-4a85-8249-03adf356648f}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 285kBtu/hr 9.8EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1946a272-6942-4e60-bf6b-3183ffb3bbc5}, !- Air Inlet Node Name
  {d544b402-52a5-4f6a-a20b-eefec4e5fcf0}, !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {fe8676a1-c446-4311-a07c-9acb2d7fbe17}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 285kBtu/hr 9.8EER Outlet Air Node, !- Name
  {d544b402-52a5-4f6a-a20b-eefec4e5fcf0}, !- Inlet Port
  {7fa79500-5985-49df-b41b-e1c4dce0efb0}; !- Outlet Port

OS:Connection,
  {d544b402-52a5-4f6a-a20b-eefec4e5fcf0}, !- Handle
  {9efd3a60-9b97-4a85-8249-03adf356648f}, !- Source Object
  11,                                     !- Outlet Port
  {fe8676a1-c446-4311-a07c-9acb2d7fbe17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa79500-5985-49df-b41b-e1c4dce0efb0}, !- Handle
  {fe8676a1-c446-4311-a07c-9acb2d7fbe17}, !- Source Object
  3,                                      !- Outlet Port
  {d6f6c298-3761-448c-af15-ac33154fd9b8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {78e4d65a-6223-42c6-b370-0c6130199725}, !- Handle
  PVAV_POD_3 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3dd65cf-092c-47a9-8475-d6dff3433ed5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c3dd65cf-092c-47a9-8475-d6dff3433ed5}, !- Handle
  PVAV_POD_3 Mechanical Ventilation Controller, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3d80029-0a6e-48b0-94b3-032b5e9740fd}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {78e4d65a-6223-42c6-b370-0c6130199725}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2205751a-082a-484e-9020-2b8a210ba800}, !- Mixed Air Node Name
  {1fa09865-f4db-43cb-9444-5c5ebe2ea125}, !- Outdoor Air Stream Node Name
  {4b22d716-34d1-4fef-83fb-4cf9bf17e92e}, !- Relief Air Stream Node Name
  {497c9664-bad4-4e94-be19-8486305920c2}; !- Return Air Stream Node Name

OS:Node,
  {3e26232f-4879-4b38-a7cf-32f586db23d6}, !- Handle
  PVAV_POD_3 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {efe5d225-026a-4c56-8f69-61cb528dc537}; !- Outlet Port

OS:Node,
  {6ec34210-9528-4fe0-9dfd-613feb8bdff5}, !- Handle
  PVAV_POD_3 Relief Air Node,             !- Name
  {71f5c179-55f5-48c3-81da-1ce03a24cd22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {84fe1fa1-19ad-492f-9198-cb23c4448fcd}, !- Handle
  PVAV_POD_3 Mixed Air Node,              !- Name
  {2205751a-082a-484e-9020-2b8a210ba800}, !- Inlet Port
  {1946a272-6942-4e60-bf6b-3183ffb3bbc5}; !- Outlet Port

OS:Connection,
  {497c9664-bad4-4e94-be19-8486305920c2}, !- Handle
  {f12f576a-58b0-42fb-a6f8-e7bb787cdb71}, !- Source Object
  3,                                      !- Outlet Port
  {c3d80029-0a6e-48b0-94b3-032b5e9740fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2205751a-082a-484e-9020-2b8a210ba800}, !- Handle
  {c3d80029-0a6e-48b0-94b3-032b5e9740fd}, !- Source Object
  5,                                      !- Outlet Port
  {84fe1fa1-19ad-492f-9198-cb23c4448fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946a272-6942-4e60-bf6b-3183ffb3bbc5}, !- Handle
  {84fe1fa1-19ad-492f-9198-cb23c4448fcd}, !- Source Object
  3,                                      !- Outlet Port
  {9efd3a60-9b97-4a85-8249-03adf356648f}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {70652cf8-dcfc-4737-83a3-34768316af49}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d72da304-0eb1-4fd5-8f7f-45b58cccb770}, !- Control Zone or Zone List Name
  {55fd6114-6ab3-4216-b3d4-a676c1fa5955}, !- Cooling Control Zone or Zone List Name
  {09d1f055-236d-465a-aa87-f648a25f8482}, !- Heating Control Zone or Zone List Name
  {891295c6-588a-4184-8d43-06a0db5bb09b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d72da304-0eb1-4fd5-8f7f-45b58cccb770}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {55fd6114-6ab3-4216-b3d4-a676c1fa5955}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09d1f055-236d-465a-aa87-f648a25f8482}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {891295c6-588a-4184-8d43-06a0db5bb09b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c2a15ed8-26c3-40d5-abff-22f8dac31e76}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fa076aa-3b8f-40eb-bad9-91a0c68b2b8a}, !- Water Inlet Node Name
  {a273912f-afdd-4ba9-b64c-754c43c9df8e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0523b07c-018c-47b4-b895-f0bdece3d9b4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {739a0589-84f5-4d9b-85a7-1173256484a3}, !- Inlet Port
  {8fa076aa-3b8f-40eb-bad9-91a0c68b2b8a}; !- Outlet Port

OS:Connection,
  {739a0589-84f5-4d9b-85a7-1173256484a3}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  17,                                     !- Outlet Port
  {0523b07c-018c-47b4-b895-f0bdece3d9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7748bd4-9b1e-4e3a-b2ee-f084b31cb11f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {a273912f-afdd-4ba9-b64c-754c43c9df8e}, !- Inlet Port
  {888ccc67-dbc1-496d-98f2-10eaa800f7fe}; !- Outlet Port

OS:Connection,
  {8fa076aa-3b8f-40eb-bad9-91a0c68b2b8a}, !- Handle
  {0523b07c-018c-47b4-b895-f0bdece3d9b4}, !- Source Object
  3,                                      !- Outlet Port
  {c2a15ed8-26c3-40d5-abff-22f8dac31e76}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a273912f-afdd-4ba9-b64c-754c43c9df8e}, !- Handle
  {c2a15ed8-26c3-40d5-abff-22f8dac31e76}, !- Source Object
  6,                                      !- Outlet Port
  {c7748bd4-9b1e-4e3a-b2ee-f084b31cb11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888ccc67-dbc1-496d-98f2-10eaa800f7fe}, !- Handle
  {c7748bd4-9b1e-4e3a-b2ee-f084b31cb11f}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a07f9943-03a9-45a3-9f0b-a4d634427756}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c2a15ed8-26c3-40d5-abff-22f8dac31e76}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4a7ef65-2aef-488f-b8da-6e8c6e954958}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {fc72abfa-aa9b-45c3-a73f-6e54fdee1e05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.935251665772929,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2a15ed8-26c3-40d5-abff-22f8dac31e76}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db0029f9-a89c-4301-a231-49acb5c0cfe8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b53c46a-ce28-463c-9f74-d69ad4344a4f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {56d6bc23-7813-48f1-b1d2-370a54360405}, !- Inlet Port
  {2f2f0999-d96d-4c9f-9043-09cdb7eedd4b}; !- Outlet Port

OS:Connection,
  {31ac35b4-51f1-491f-b59e-67f8a6815cde}, !- Handle
  {d94a2960-1d5c-432d-8a60-a91957ed29da}, !- Source Object
  3,                                      !- Outlet Port
  {86f7ff3e-dff3-4d12-acd8-659c6e468ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d6bc23-7813-48f1-b1d2-370a54360405}, !- Handle
  {1ee0c526-317f-48de-bfbb-5cffcbd40099}, !- Source Object
  2,                                      !- Outlet Port
  {0b53c46a-ce28-463c-9f74-d69ad4344a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2f0999-d96d-4c9f-9043-09cdb7eedd4b}, !- Handle
  {0b53c46a-ce28-463c-9f74-d69ad4344a4f}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a80e7165-d1c9-47ed-874a-b1834ce14cb5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e4efd636-75fa-43c5-a8de-2e3cd95cef48}, !- Inlet Port
  {fc72abfa-aa9b-45c3-a73f-6e54fdee1e05}; !- Outlet Port

OS:Connection,
  {e4efd636-75fa-43c5-a8de-2e3cd95cef48}, !- Handle
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Source Object
  3,                                      !- Outlet Port
  {a80e7165-d1c9-47ed-874a-b1834ce14cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc72abfa-aa9b-45c3-a73f-6e54fdee1e05}, !- Handle
  {a80e7165-d1c9-47ed-874a-b1834ce14cb5}, !- Source Object
  3,                                      !- Outlet Port
  {d4a7ef65-2aef-488f-b8da-6e8c6e954958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db0029f9-a89c-4301-a231-49acb5c0cfe8}, !- Handle
  {d4a7ef65-2aef-488f-b8da-6e8c6e954958}, !- Source Object
  12,                                     !- Outlet Port
  {d94a2960-1d5c-432d-8a60-a91957ed29da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6567cf2e-988b-490e-897e-8ffb2f29b3a0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ae167a2-a749-47a2-b335-48f42080c8ca}, !- Water Inlet Node Name
  {f9529663-ebcf-4fd7-a1e1-b3f099c1bd01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc7f1c99-8f45-4d24-8e5f-409945e77ac3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {37dc1152-9653-414f-a330-a833ed565506}, !- Inlet Port
  {8ae167a2-a749-47a2-b335-48f42080c8ca}; !- Outlet Port

OS:Connection,
  {37dc1152-9653-414f-a330-a833ed565506}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  18,                                     !- Outlet Port
  {dc7f1c99-8f45-4d24-8e5f-409945e77ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee3e728-e5f8-49b2-814a-f77672a092af}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f9529663-ebcf-4fd7-a1e1-b3f099c1bd01}, !- Inlet Port
  {ff85adbb-ed33-4d1b-ba8e-18a5e4919d85}; !- Outlet Port

OS:Connection,
  {8ae167a2-a749-47a2-b335-48f42080c8ca}, !- Handle
  {dc7f1c99-8f45-4d24-8e5f-409945e77ac3}, !- Source Object
  3,                                      !- Outlet Port
  {6567cf2e-988b-490e-897e-8ffb2f29b3a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9529663-ebcf-4fd7-a1e1-b3f099c1bd01}, !- Handle
  {6567cf2e-988b-490e-897e-8ffb2f29b3a0}, !- Source Object
  6,                                      !- Outlet Port
  {0ee3e728-e5f8-49b2-814a-f77672a092af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff85adbb-ed33-4d1b-ba8e-18a5e4919d85}, !- Handle
  {0ee3e728-e5f8-49b2-814a-f77672a092af}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db246cc0-50ff-4ab1-8a10-36e601691584}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6567cf2e-988b-490e-897e-8ffb2f29b3a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a203f1a-18eb-4068-8145-94e4d552c644}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {cfe0a173-9761-4e49-b013-c8686094d9c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.935251665772929,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6567cf2e-988b-490e-897e-8ffb2f29b3a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d83f6ec-f5b7-42c1-9fa0-ada865e11e7d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9e37377-b69a-4db5-9e0d-ffc4ac4d0ead}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6d83f6ec-f5b7-42c1-9fa0-ada865e11e7d}, !- Inlet Port
  {44123e25-3475-428b-b0ca-633a06a10ce3}; !- Outlet Port

OS:Node,
  {458d13a9-aa3c-4d18-87e1-4f1dbfdf2438}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {7c0305f2-c769-468f-86f1-c18a220c2cb3}, !- Inlet Port
  {3fb4cec4-f7d2-4a55-8368-ac190e7c279f}; !- Outlet Port

OS:Connection,
  {44123e25-3475-428b-b0ca-633a06a10ce3}, !- Handle
  {b9e37377-b69a-4db5-9e0d-ffc4ac4d0ead}, !- Source Object
  3,                                      !- Outlet Port
  {67a7548e-2d77-4a62-9a55-bbdb008690ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0305f2-c769-468f-86f1-c18a220c2cb3}, !- Handle
  {7382c874-4bd9-4ca7-88d6-e043fc38c3c6}, !- Source Object
  2,                                      !- Outlet Port
  {458d13a9-aa3c-4d18-87e1-4f1dbfdf2438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb4cec4-f7d2-4a55-8368-ac190e7c279f}, !- Handle
  {458d13a9-aa3c-4d18-87e1-4f1dbfdf2438}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1c3e90cf-f413-407a-982d-e12a860762ce}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c3339a5e-644b-4e14-bb8e-10bbaa59b85b}, !- Inlet Port
  {cfe0a173-9761-4e49-b013-c8686094d9c2}; !- Outlet Port

OS:Connection,
  {c3339a5e-644b-4e14-bb8e-10bbaa59b85b}, !- Handle
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Source Object
  4,                                      !- Outlet Port
  {1c3e90cf-f413-407a-982d-e12a860762ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe0a173-9761-4e49-b013-c8686094d9c2}, !- Handle
  {1c3e90cf-f413-407a-982d-e12a860762ce}, !- Source Object
  3,                                      !- Outlet Port
  {2a203f1a-18eb-4068-8145-94e4d552c644}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d83f6ec-f5b7-42c1-9fa0-ada865e11e7d}, !- Handle
  {2a203f1a-18eb-4068-8145-94e4d552c644}, !- Source Object
  12,                                     !- Outlet Port
  {b9e37377-b69a-4db5-9e0d-ffc4ac4d0ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {777a84ec-965e-4196-b44d-0b1dfff350f0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {557bf18e-220a-416f-a7f8-466e82807143}, !- Water Inlet Node Name
  {cd991570-d13e-411c-ac28-9553351fa3a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63a8fc40-bbd7-404b-9f81-523db1b0743d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {90eb125a-640d-49a9-bcf6-d73f2322d4c9}, !- Inlet Port
  {557bf18e-220a-416f-a7f8-466e82807143}; !- Outlet Port

OS:Connection,
  {90eb125a-640d-49a9-bcf6-d73f2322d4c9}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  19,                                     !- Outlet Port
  {63a8fc40-bbd7-404b-9f81-523db1b0743d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7a0d92-141d-40ea-ad53-9318d9427ef5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {cd991570-d13e-411c-ac28-9553351fa3a0}, !- Inlet Port
  {98d657c1-3ec9-4379-9a44-5708762d5a8b}; !- Outlet Port

OS:Connection,
  {557bf18e-220a-416f-a7f8-466e82807143}, !- Handle
  {63a8fc40-bbd7-404b-9f81-523db1b0743d}, !- Source Object
  3,                                      !- Outlet Port
  {777a84ec-965e-4196-b44d-0b1dfff350f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd991570-d13e-411c-ac28-9553351fa3a0}, !- Handle
  {777a84ec-965e-4196-b44d-0b1dfff350f0}, !- Source Object
  6,                                      !- Outlet Port
  {9e7a0d92-141d-40ea-ad53-9318d9427ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d657c1-3ec9-4379-9a44-5708762d5a8b}, !- Handle
  {9e7a0d92-141d-40ea-ad53-9318d9427ef5}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48148af3-0059-48c5-b9f1-2da38f27cbfa}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {777a84ec-965e-4196-b44d-0b1dfff350f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79c7f83a-c1d9-45fd-b4bc-bff541b94111}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {9f41e72b-5fb2-464c-8043-3389237d2e20}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.935251665772929,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {777a84ec-965e-4196-b44d-0b1dfff350f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b6527b0-1094-4e8f-aad4-befa15026265}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d4b6a37-beed-45db-8f59-f70f7c9a0215}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5b6527b0-1094-4e8f-aad4-befa15026265}, !- Inlet Port
  {52318e8f-3f22-4c2d-bcc8-360e57ba59f5}; !- Outlet Port

OS:Node,
  {b5d27696-9439-4f78-aaa6-c96baeb41187}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fb4728d7-223d-4bcb-90cf-bfb870669d70}, !- Inlet Port
  {3af29962-a43f-447b-94e1-a5eea6545a24}; !- Outlet Port

OS:Connection,
  {52318e8f-3f22-4c2d-bcc8-360e57ba59f5}, !- Handle
  {3d4b6a37-beed-45db-8f59-f70f7c9a0215}, !- Source Object
  3,                                      !- Outlet Port
  {a8323350-b080-4c3d-a1fb-53fd10f14479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4728d7-223d-4bcb-90cf-bfb870669d70}, !- Handle
  {5cf319e5-e71f-49a8-926b-e3587267ee93}, !- Source Object
  2,                                      !- Outlet Port
  {b5d27696-9439-4f78-aaa6-c96baeb41187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af29962-a43f-447b-94e1-a5eea6545a24}, !- Handle
  {b5d27696-9439-4f78-aaa6-c96baeb41187}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2ac6bbe-2ee6-4e81-aa2d-ae863b3cdfe2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4b479af8-9c53-4a1d-a6cb-8f744acd7c4a}, !- Inlet Port
  {9f41e72b-5fb2-464c-8043-3389237d2e20}; !- Outlet Port

OS:Connection,
  {4b479af8-9c53-4a1d-a6cb-8f744acd7c4a}, !- Handle
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Source Object
  5,                                      !- Outlet Port
  {b2ac6bbe-2ee6-4e81-aa2d-ae863b3cdfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f41e72b-5fb2-464c-8043-3389237d2e20}, !- Handle
  {b2ac6bbe-2ee6-4e81-aa2d-ae863b3cdfe2}, !- Source Object
  3,                                      !- Outlet Port
  {79c7f83a-c1d9-45fd-b4bc-bff541b94111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b6527b0-1094-4e8f-aad4-befa15026265}, !- Handle
  {79c7f83a-c1d9-45fd-b4bc-bff541b94111}, !- Source Object
  12,                                     !- Outlet Port
  {3d4b6a37-beed-45db-8f59-f70f7c9a0215}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec8451df-0ec0-4d36-a1a6-cf80ab49a4d3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fd191ba-5e42-437c-be15-28fc5a3bcf0a}, !- Water Inlet Node Name
  {0a3cecf6-01c6-46fc-ab5b-aff1502c60dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c58e3aa6-5933-4e11-b14d-dba7abde3589}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {886cd8bc-3b47-4e9e-bb85-7bed5b032080}, !- Inlet Port
  {7fd191ba-5e42-437c-be15-28fc5a3bcf0a}; !- Outlet Port

OS:Connection,
  {886cd8bc-3b47-4e9e-bb85-7bed5b032080}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  20,                                     !- Outlet Port
  {c58e3aa6-5933-4e11-b14d-dba7abde3589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6684c57-4504-40e3-a155-d91d1a7418f9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0a3cecf6-01c6-46fc-ab5b-aff1502c60dd}, !- Inlet Port
  {e78ff439-9211-49c3-bd55-66c50695bd96}; !- Outlet Port

OS:Connection,
  {7fd191ba-5e42-437c-be15-28fc5a3bcf0a}, !- Handle
  {c58e3aa6-5933-4e11-b14d-dba7abde3589}, !- Source Object
  3,                                      !- Outlet Port
  {ec8451df-0ec0-4d36-a1a6-cf80ab49a4d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a3cecf6-01c6-46fc-ab5b-aff1502c60dd}, !- Handle
  {ec8451df-0ec0-4d36-a1a6-cf80ab49a4d3}, !- Source Object
  6,                                      !- Outlet Port
  {d6684c57-4504-40e3-a155-d91d1a7418f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78ff439-9211-49c3-bd55-66c50695bd96}, !- Handle
  {d6684c57-4504-40e3-a155-d91d1a7418f9}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a922922f-732a-4309-9adb-9b2a2031907b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ec8451df-0ec0-4d36-a1a6-cf80ab49a4d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea2f8ddf-b1b7-4742-9c86-389c205897c0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {934de6ef-3e42-41b4-bad9-89a4e77d0c7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.935251665772929,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec8451df-0ec0-4d36-a1a6-cf80ab49a4d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8167bd27-9a73-4799-81d3-3bca39098a64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ffdca87-1396-4356-9fac-30f040d218f9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8167bd27-9a73-4799-81d3-3bca39098a64}, !- Inlet Port
  {dd4268fa-e2aa-43a7-9994-b921e9f8e1aa}; !- Outlet Port

OS:Node,
  {8947d5b5-a138-421b-a5ff-f77941f3b473}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {04f320a1-6788-4f11-b217-50b14b320a06}, !- Inlet Port
  {ff08650d-ef52-45ff-bf3e-1b78bd5b1b76}; !- Outlet Port

OS:Connection,
  {dd4268fa-e2aa-43a7-9994-b921e9f8e1aa}, !- Handle
  {4ffdca87-1396-4356-9fac-30f040d218f9}, !- Source Object
  3,                                      !- Outlet Port
  {dc696d4d-dfb6-4b3a-aa5e-11bb100c7d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f320a1-6788-4f11-b217-50b14b320a06}, !- Handle
  {48ab4851-e58f-48d1-9235-ead156f0f429}, !- Source Object
  2,                                      !- Outlet Port
  {8947d5b5-a138-421b-a5ff-f77941f3b473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff08650d-ef52-45ff-bf3e-1b78bd5b1b76}, !- Handle
  {8947d5b5-a138-421b-a5ff-f77941f3b473}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c7e9328-007d-4ccf-978f-9efa02008ff0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9d91a0a1-7c5d-4bef-8625-415020c3028b}, !- Inlet Port
  {934de6ef-3e42-41b4-bad9-89a4e77d0c7b}; !- Outlet Port

OS:Connection,
  {9d91a0a1-7c5d-4bef-8625-415020c3028b}, !- Handle
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Source Object
  6,                                      !- Outlet Port
  {2c7e9328-007d-4ccf-978f-9efa02008ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934de6ef-3e42-41b4-bad9-89a4e77d0c7b}, !- Handle
  {2c7e9328-007d-4ccf-978f-9efa02008ff0}, !- Source Object
  3,                                      !- Outlet Port
  {ea2f8ddf-b1b7-4742-9c86-389c205897c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8167bd27-9a73-4799-81d3-3bca39098a64}, !- Handle
  {ea2f8ddf-b1b7-4742-9c86-389c205897c0}, !- Source Object
  12,                                     !- Outlet Port
  {4ffdca87-1396-4356-9fac-30f040d218f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1746309-d74e-4503-b01a-25a992055486}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf360bb1-6327-4716-84d5-cc7ccc1d795a}, !- Water Inlet Node Name
  {d432e116-d3a9-4f8f-a96f-d9dad615dd6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28a39d21-096b-447e-b2ff-4ea693340702}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3093abb3-29e9-4a3c-98ba-bd22b68fe987}, !- Inlet Port
  {bf360bb1-6327-4716-84d5-cc7ccc1d795a}; !- Outlet Port

OS:Connection,
  {3093abb3-29e9-4a3c-98ba-bd22b68fe987}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  21,                                     !- Outlet Port
  {28a39d21-096b-447e-b2ff-4ea693340702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bbe2ba8-48a0-4abb-926f-c63e1f5b4b34}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d432e116-d3a9-4f8f-a96f-d9dad615dd6c}, !- Inlet Port
  {7ce48815-a29d-4294-9f81-849abf6d24fe}; !- Outlet Port

OS:Connection,
  {bf360bb1-6327-4716-84d5-cc7ccc1d795a}, !- Handle
  {28a39d21-096b-447e-b2ff-4ea693340702}, !- Source Object
  3,                                      !- Outlet Port
  {f1746309-d74e-4503-b01a-25a992055486}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d432e116-d3a9-4f8f-a96f-d9dad615dd6c}, !- Handle
  {f1746309-d74e-4503-b01a-25a992055486}, !- Source Object
  6,                                      !- Outlet Port
  {6bbe2ba8-48a0-4abb-926f-c63e1f5b4b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce48815-a29d-4294-9f81-849abf6d24fe}, !- Handle
  {6bbe2ba8-48a0-4abb-926f-c63e1f5b4b34}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d11f8834-0054-4f93-b817-a952b35704ea}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {f1746309-d74e-4503-b01a-25a992055486}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a493cdee-b89b-4721-bc21-cc90103f5f88}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {64ed66f2-d5c8-4e6f-a71c-ed4851c3a90b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.935251665772929,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1746309-d74e-4503-b01a-25a992055486}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13847c32-7062-4f9f-a41f-3815a9f97ac2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e69f2f8f-3745-4150-bce1-a62ae442fd4b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {13847c32-7062-4f9f-a41f-3815a9f97ac2}, !- Inlet Port
  {dadcf403-ccb0-4b07-808d-0da791daa9b9}; !- Outlet Port

OS:Node,
  {7434d88c-af30-46b9-abc5-4a329a45a040}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e7e09fd5-b4d2-41e7-9a29-7b175e9869fe}, !- Inlet Port
  {0f24ae54-4148-48e8-af45-563cd0a74b10}; !- Outlet Port

OS:Connection,
  {dadcf403-ccb0-4b07-808d-0da791daa9b9}, !- Handle
  {e69f2f8f-3745-4150-bce1-a62ae442fd4b}, !- Source Object
  3,                                      !- Outlet Port
  {273a3d7e-426a-4925-a318-74107a9791a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e09fd5-b4d2-41e7-9a29-7b175e9869fe}, !- Handle
  {7b68f707-c428-4a68-b64e-10d80592b59d}, !- Source Object
  2,                                      !- Outlet Port
  {7434d88c-af30-46b9-abc5-4a329a45a040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f24ae54-4148-48e8-af45-563cd0a74b10}, !- Handle
  {7434d88c-af30-46b9-abc5-4a329a45a040}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b1206-3117-4079-87b5-b020e3142115}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {73f7f8f3-150a-4a75-ab6f-32c7b6bd1e80}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {316551b4-f9e2-4ca2-a014-8533bcea1567}, !- Inlet Port
  {64ed66f2-d5c8-4e6f-a71c-ed4851c3a90b}; !- Outlet Port

OS:Connection,
  {316551b4-f9e2-4ca2-a014-8533bcea1567}, !- Handle
  {2a236241-81c4-43e8-a1e2-a6b025a97d50}, !- Source Object
  7,                                      !- Outlet Port
  {73f7f8f3-150a-4a75-ab6f-32c7b6bd1e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ed66f2-d5c8-4e6f-a71c-ed4851c3a90b}, !- Handle
  {73f7f8f3-150a-4a75-ab6f-32c7b6bd1e80}, !- Source Object
  3,                                      !- Outlet Port
  {a493cdee-b89b-4721-bc21-cc90103f5f88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13847c32-7062-4f9f-a41f-3815a9f97ac2}, !- Handle
  {a493cdee-b89b-4721-bc21-cc90103f5f88}, !- Source Object
  12,                                     !- Outlet Port
  {e69f2f8f-3745-4150-bce1-a62ae442fd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {14e03d73-3ad6-4680-b67d-648931e01091}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {054bb081-7e92-4864-807a-92ebe9a77b7a}, !- Supply Side Inlet Node Name
  {91bf37c5-bb12-4576-acc9-76c0eb8c23b3}, !- Demand Side Outlet Node Name
  {2912a3bd-b992-4e27-8e6b-64997eeb2c71}, !- Demand Side Inlet Node A
  {184bbe1f-774d-4c76-b33a-0c33fc7eaff1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Demand Mixer Name
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe1797b1-91c4-41ac-8516-a1eef2fd73b0}, !- Handle
  PVAV_OTHER Supply Inlet Node,           !- Name
  {054bb081-7e92-4864-807a-92ebe9a77b7a}, !- Inlet Port
  {5711b745-5ec9-477b-9342-1f917437c433}; !- Outlet Port

OS:Node,
  {02578586-5e00-4770-85ad-909a39d8af11}, !- Handle
  PVAV_OTHER Supply Outlet Node,          !- Name
  {8fa1778d-4b18-4d64-a805-378ac03a893f}, !- Inlet Port
  {184bbe1f-774d-4c76-b33a-0c33fc7eaff1}; !- Outlet Port

OS:Connection,
  {054bb081-7e92-4864-807a-92ebe9a77b7a}, !- Handle
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- Source Object
  9,                                      !- Outlet Port
  {fe1797b1-91c4-41ac-8516-a1eef2fd73b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184bbe1f-774d-4c76-b33a-0c33fc7eaff1}, !- Handle
  {02578586-5e00-4770-85ad-909a39d8af11}, !- Source Object
  3,                                      !- Outlet Port
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a831371d-1aa7-48a5-8e0c-69b7f6eea2a2}, !- Handle
  PVAV_OTHER Demand Inlet Node,           !- Name
  {2912a3bd-b992-4e27-8e6b-64997eeb2c71}, !- Inlet Port
  {7d668375-5f97-434a-bf3d-916f08c5f3c2}; !- Outlet Port

OS:Node,
  {22cb62b7-1553-45b9-85e8-de9391dfefc9}, !- Handle
  PVAV_OTHER Demand Outlet Node,          !- Name
  {5a976997-c4e3-43a6-881e-4bf75df6dead}, !- Inlet Port
  {91bf37c5-bb12-4576-acc9-76c0eb8c23b3}; !- Outlet Port

OS:Node,
  {2da1d906-8143-456e-bc13-7345b70d210f}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e504b6d5-1300-4c63-907c-12f79abf5100}, !- Inlet Port
  {af825ab1-6e2a-46c0-8b73-c67dc7bb4a19}; !- Outlet Port

OS:Connection,
  {2912a3bd-b992-4e27-8e6b-64997eeb2c71}, !- Handle
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- Source Object
  11,                                     !- Outlet Port
  {a831371d-1aa7-48a5-8e0c-69b7f6eea2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bf37c5-bb12-4576-acc9-76c0eb8c23b3}, !- Handle
  {22cb62b7-1553-45b9-85e8-de9391dfefc9}, !- Source Object
  3,                                      !- Outlet Port
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7d668375-5f97-434a-bf3d-916f08c5f3c2}, !- Inlet Node Name
  {6fca704e-d26f-4cc8-9325-2f7a8c96d399}, !- Outlet Node Name 1
  {22632cc1-7650-46a4-beaa-2e9c5ea3629b}, !- Outlet Node Name 2
  {6d4369e4-0b64-4606-8139-d106052bff3d}, !- Outlet Node Name 3
  {d1a93af9-94b1-4a8b-99ba-ceea7f1c6fc5}, !- Outlet Node Name 4
  {36853d08-734f-4883-9bcb-1c2fff3fcb46}, !- Outlet Node Name 5
  {792533fa-a976-4344-bd6e-89c093a501c9}, !- Outlet Node Name 6
  {d44ce159-c500-4ce1-a126-f6c6cefddb5d}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {5a976997-c4e3-43a6-881e-4bf75df6dead}, !- Outlet Node Name
  {4cf9db1b-db71-4cbd-9e28-22c5ad45e8ed}, !- Inlet Node Name 1
  {bdbeead4-df73-4b56-8ed0-285b9e7a8aad}, !- Inlet Node Name 2
  {d727038d-79dd-4e01-817e-5062a00c03a5}, !- Inlet Node Name 3
  {1b210bb6-fe02-42b0-80bc-abedf78a8a91}, !- Inlet Node Name 4
  {3e103f78-d09d-4b0d-b36d-025cd33c8644}, !- Inlet Node Name 5
  {417fa2c7-1e9e-400f-9fc3-406c609e0820}, !- Inlet Node Name 6
  {a48851fd-d700-49d2-b443-509b3502c622}; !- Inlet Node Name 7

OS:Connection,
  {7d668375-5f97-434a-bf3d-916f08c5f3c2}, !- Handle
  {a831371d-1aa7-48a5-8e0c-69b7f6eea2a2}, !- Source Object
  3,                                      !- Outlet Port
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a976997-c4e3-43a6-881e-4bf75df6dead}, !- Handle
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Source Object
  2,                                      !- Outlet Port
  {22cb62b7-1553-45b9-85e8-de9391dfefc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb81d766-e5c6-439b-8108-b4f67636cb3a}, !- Handle
  {dc071508-f25c-4959-bb48-9d04b3ff98ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.188337,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {14e03d73-3ad6-4680-b67d-648931e01091}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b82c372f-44ef-4b0a-bc53-e31137be96b2}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {1e358b5c-7475-4187-8133-4141f66471ae}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3b8c4426-4b24-4c06-97e4-534ff048fe95}, !- Air Inlet Node Name
  {8fa1778d-4b18-4d64-a805-378ac03a893f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8fa1778d-4b18-4d64-a805-378ac03a893f}, !- Handle
  {1e358b5c-7475-4187-8133-4141f66471ae}, !- Source Object
  17,                                     !- Outlet Port
  {02578586-5e00-4770-85ad-909a39d8af11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {529ec287-0cdd-4532-9124-4fdc49f35126}, !- Water Inlet Node Name
  {dbbc0e39-567c-40b9-9eaf-ea216ca5428c}, !- Water Outlet Node Name
  {b72a1199-4745-46af-b7d3-fd9de20308f9}, !- Air Inlet Node Name
  {7026d734-f4f2-4ecd-80aa-4a1ed24bc575}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8f1f8cc-e4a8-46a7-bc81-906a95b81160}, !- Handle
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {64353f0c-09d1-436b-adce-5f513f3aeae2}, !- Inlet Port
  {529ec287-0cdd-4532-9124-4fdc49f35126}; !- Outlet Port

OS:Connection,
  {64353f0c-09d1-436b-adce-5f513f3aeae2}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  22,                                     !- Outlet Port
  {a8f1f8cc-e4a8-46a7-bc81-906a95b81160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ce8b2fb-4ade-4248-ac39-2b9f35726df0}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {dbbc0e39-567c-40b9-9eaf-ea216ca5428c}, !- Inlet Port
  {25f924e5-4bbf-41fa-a03f-ce751196639d}; !- Outlet Port

OS:Connection,
  {529ec287-0cdd-4532-9124-4fdc49f35126}, !- Handle
  {a8f1f8cc-e4a8-46a7-bc81-906a95b81160}, !- Source Object
  3,                                      !- Outlet Port
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbbc0e39-567c-40b9-9eaf-ea216ca5428c}, !- Handle
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Source Object
  6,                                      !- Outlet Port
  {7ce8b2fb-4ade-4248-ac39-2b9f35726df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f924e5-4bbf-41fa-a03f-ce751196639d}, !- Handle
  {7ce8b2fb-4ade-4248-ac39-2b9f35726df0}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d4ce4f6-30fb-4927-97b5-aaac4bd96fb2}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {82071749-5827-468e-bcad-5e8338e55265}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {7026d734-f4f2-4ecd-80aa-4a1ed24bc575}, !- Inlet Port
  {3b8c4426-4b24-4c06-97e4-534ff048fe95}; !- Outlet Port

OS:Connection,
  {7026d734-f4f2-4ecd-80aa-4a1ed24bc575}, !- Handle
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Source Object
  8,                                      !- Outlet Port
  {82071749-5827-468e-bcad-5e8338e55265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8c4426-4b24-4c06-97e4-534ff048fe95}, !- Handle
  {82071749-5827-468e-bcad-5e8338e55265}, !- Source Object
  3,                                      !- Outlet Port
  {1e358b5c-7475-4187-8133-4141f66471ae}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {c5c96ee4-c806-4ef9-9b03-9be4e5340aee}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 380kBtu/hr 9.8EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {8f5e0582-f1d2-4b3e-8c50-ce6632a87e3e}, !- Air Inlet Node Name
  {aa900260-7841-425b-bf4e-388a1b5a20e9}, !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f302bd0c-bd3a-4e8e-b632-0001234eb31f}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node, !- Name
  {aa900260-7841-425b-bf4e-388a1b5a20e9}, !- Inlet Port
  {b72a1199-4745-46af-b7d3-fd9de20308f9}; !- Outlet Port

OS:Connection,
  {aa900260-7841-425b-bf4e-388a1b5a20e9}, !- Handle
  {c5c96ee4-c806-4ef9-9b03-9be4e5340aee}, !- Source Object
  11,                                     !- Outlet Port
  {f302bd0c-bd3a-4e8e-b632-0001234eb31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72a1199-4745-46af-b7d3-fd9de20308f9}, !- Handle
  {f302bd0c-bd3a-4e8e-b632-0001234eb31f}, !- Source Object
  3,                                      !- Outlet Port
  {b04feeca-3bf8-4621-8d8f-d2e9a1977e21}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3f3c4ff8-9d41-4ed1-97db-fe71ef73fdfb}, !- Handle
  PVAV_OTHER OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7354170c-765c-4586-baf5-2461d64046bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7354170c-765c-4586-baf5-2461d64046bc}, !- Handle
  PVAV_OTHER Mechanical Ventilation Controller, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9ada3812-cd3b-43be-8184-6a04db65e62d}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {3f3c4ff8-9d41-4ed1-97db-fe71ef73fdfb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7bd6ba66-eeb6-41ec-992c-fda09ab2f8c1}, !- Mixed Air Node Name
  {d66da437-0062-40e9-9a22-d30dd252825e}, !- Outdoor Air Stream Node Name
  {dcd7e60e-79e4-49be-82e5-8bfa63cf0fdd}, !- Relief Air Stream Node Name
  {5711b745-5ec9-477b-9342-1f917437c433}; !- Return Air Stream Node Name

OS:Node,
  {4ba2b59e-7894-44a4-9f65-156b9988cb3a}, !- Handle
  PVAV_OTHER Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {5c65a4f5-fd32-424b-9e1a-fb28e1890a63}; !- Outlet Port

OS:Node,
  {c8de94cb-319a-484f-85b8-0552c7845035}, !- Handle
  PVAV_OTHER Relief Air Node,             !- Name
  {8988aac7-2d0f-41c3-9aeb-b6ffd1f49c24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f9bba14b-6929-4507-b56d-eb91899ff0b7}, !- Handle
  PVAV_OTHER Mixed Air Node,              !- Name
  {7bd6ba66-eeb6-41ec-992c-fda09ab2f8c1}, !- Inlet Port
  {8f5e0582-f1d2-4b3e-8c50-ce6632a87e3e}; !- Outlet Port

OS:Connection,
  {5711b745-5ec9-477b-9342-1f917437c433}, !- Handle
  {fe1797b1-91c4-41ac-8516-a1eef2fd73b0}, !- Source Object
  3,                                      !- Outlet Port
  {9ada3812-cd3b-43be-8184-6a04db65e62d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7bd6ba66-eeb6-41ec-992c-fda09ab2f8c1}, !- Handle
  {9ada3812-cd3b-43be-8184-6a04db65e62d}, !- Source Object
  5,                                      !- Outlet Port
  {f9bba14b-6929-4507-b56d-eb91899ff0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5e0582-f1d2-4b3e-8c50-ce6632a87e3e}, !- Handle
  {f9bba14b-6929-4507-b56d-eb91899ff0b7}, !- Source Object
  3,                                      !- Outlet Port
  {c5c96ee4-c806-4ef9-9b03-9be4e5340aee}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b82c372f-44ef-4b0a-bc53-e31137be96b2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5bd84b3b-f689-4236-ac48-d05dbc09dca3}, !- Control Zone or Zone List Name
  {aac83ae6-ff8b-4154-a2df-910c78e0c955}, !- Cooling Control Zone or Zone List Name
  {d5eea43b-8783-45dc-aaf6-2c1e0fbe8483}, !- Heating Control Zone or Zone List Name
  {5ab43b78-631e-4900-99ac-58536c48ebf6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5bd84b3b-f689-4236-ac48-d05dbc09dca3}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {aac83ae6-ff8b-4154-a2df-910c78e0c955}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5eea43b-8783-45dc-aaf6-2c1e0fbe8483}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ab43b78-631e-4900-99ac-58536c48ebf6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a56f6c7b-4d5b-4ed9-94d1-de2c80d0dd71}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fca79c7-7f2e-4720-8881-0fd59a6ba6bc}, !- Water Inlet Node Name
  {613e5e57-807a-406c-8fb8-5e63fb628f82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fccfe6d-694f-41e1-9078-16e22ef95e6e}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {4e857131-d2de-4dd4-b418-4b701e79ae06}, !- Inlet Port
  {3fca79c7-7f2e-4720-8881-0fd59a6ba6bc}; !- Outlet Port

OS:Connection,
  {4e857131-d2de-4dd4-b418-4b701e79ae06}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  23,                                     !- Outlet Port
  {2fccfe6d-694f-41e1-9078-16e22ef95e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {591a7381-1923-4d90-a11b-5e6b23210cb4}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {613e5e57-807a-406c-8fb8-5e63fb628f82}, !- Inlet Port
  {5074e303-d010-4d4a-bd83-eabc63ddf417}; !- Outlet Port

OS:Connection,
  {3fca79c7-7f2e-4720-8881-0fd59a6ba6bc}, !- Handle
  {2fccfe6d-694f-41e1-9078-16e22ef95e6e}, !- Source Object
  3,                                      !- Outlet Port
  {a56f6c7b-4d5b-4ed9-94d1-de2c80d0dd71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {613e5e57-807a-406c-8fb8-5e63fb628f82}, !- Handle
  {a56f6c7b-4d5b-4ed9-94d1-de2c80d0dd71}, !- Source Object
  6,                                      !- Outlet Port
  {591a7381-1923-4d90-a11b-5e6b23210cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5074e303-d010-4d4a-bd83-eabc63ddf417}, !- Handle
  {591a7381-1923-4d90-a11b-5e6b23210cb4}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9123e29a-d516-4cec-87d0-32f94224e0d3}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a56f6c7b-4d5b-4ed9-94d1-de2c80d0dd71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8c750cf-f7dc-4143-8db0-2faefad8cb5e}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {674d6526-55ad-423d-bf3b-c9e45621b904}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a56f6c7b-4d5b-4ed9-94d1-de2c80d0dd71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e504b6d5-1300-4c63-907c-12f79abf5100}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf31f9a1-53f9-4b09-a11a-80572fb06b71}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {42718b90-5967-45f7-8315-286e3c14f0a1}, !- Inlet Port
  {4cf9db1b-db71-4cbd-9e28-22c5ad45e8ed}; !- Outlet Port

OS:Connection,
  {af825ab1-6e2a-46c0-8b73-c67dc7bb4a19}, !- Handle
  {2da1d906-8143-456e-bc13-7345b70d210f}, !- Source Object
  3,                                      !- Outlet Port
  {0d8252cd-7566-4fd1-8b89-f37fd869bca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42718b90-5967-45f7-8315-286e3c14f0a1}, !- Handle
  {7c05633e-33c1-42eb-a00b-14dea6f076dc}, !- Source Object
  2,                                      !- Outlet Port
  {cf31f9a1-53f9-4b09-a11a-80572fb06b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf9db1b-db71-4cbd-9e28-22c5ad45e8ed}, !- Handle
  {cf31f9a1-53f9-4b09-a11a-80572fb06b71}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1035d625-d589-448a-b567-fa8efbcb661f}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6fca704e-d26f-4cc8-9325-2f7a8c96d399}, !- Inlet Port
  {674d6526-55ad-423d-bf3b-c9e45621b904}; !- Outlet Port

OS:Connection,
  {6fca704e-d26f-4cc8-9325-2f7a8c96d399}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  3,                                      !- Outlet Port
  {1035d625-d589-448a-b567-fa8efbcb661f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674d6526-55ad-423d-bf3b-c9e45621b904}, !- Handle
  {1035d625-d589-448a-b567-fa8efbcb661f}, !- Source Object
  3,                                      !- Outlet Port
  {b8c750cf-f7dc-4143-8db0-2faefad8cb5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e504b6d5-1300-4c63-907c-12f79abf5100}, !- Handle
  {b8c750cf-f7dc-4143-8db0-2faefad8cb5e}, !- Source Object
  12,                                     !- Outlet Port
  {2da1d906-8143-456e-bc13-7345b70d210f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dee9fcbf-0676-4bd0-9fcd-903d1e6c1403}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0dbb336-52e4-4587-bb70-bb42aa507548}, !- Water Inlet Node Name
  {10deebaf-2d07-4ddf-aa97-b31204638154}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c48bb0fc-2d36-491f-8bbc-dd7736cc85ad}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e58deb19-0151-4fba-9450-c4324cbceb11}, !- Inlet Port
  {e0dbb336-52e4-4587-bb70-bb42aa507548}; !- Outlet Port

OS:Connection,
  {e58deb19-0151-4fba-9450-c4324cbceb11}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  24,                                     !- Outlet Port
  {c48bb0fc-2d36-491f-8bbc-dd7736cc85ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8415f55-2d63-4319-9e77-8ecb5b230478}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {10deebaf-2d07-4ddf-aa97-b31204638154}, !- Inlet Port
  {b7e46308-00fd-4e72-8c2d-f159491c6ecd}; !- Outlet Port

OS:Connection,
  {e0dbb336-52e4-4587-bb70-bb42aa507548}, !- Handle
  {c48bb0fc-2d36-491f-8bbc-dd7736cc85ad}, !- Source Object
  3,                                      !- Outlet Port
  {dee9fcbf-0676-4bd0-9fcd-903d1e6c1403}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10deebaf-2d07-4ddf-aa97-b31204638154}, !- Handle
  {dee9fcbf-0676-4bd0-9fcd-903d1e6c1403}, !- Source Object
  6,                                      !- Outlet Port
  {f8415f55-2d63-4319-9e77-8ecb5b230478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e46308-00fd-4e72-8c2d-f159491c6ecd}, !- Handle
  {f8415f55-2d63-4319-9e77-8ecb5b230478}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8760f97-4133-4bb7-9d35-d61beedc2c26}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {dee9fcbf-0676-4bd0-9fcd-903d1e6c1403}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0a91689-4cd4-4917-b3cb-cc9d60f6dfcb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {dc2e82fe-1218-4dbd-b4e4-3e48b8fafcee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dee9fcbf-0676-4bd0-9fcd-903d1e6c1403}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2acb0a33-f960-48fc-8b4a-9e7af380178a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0e1dd97-077e-44a1-b034-b3177fcc39fc}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {2acb0a33-f960-48fc-8b4a-9e7af380178a}, !- Inlet Port
  {7e36e8f6-e7dd-4b73-9242-54d7c9e37bb0}; !- Outlet Port

OS:Node,
  {dad9778d-5672-4f22-ab3d-24a852ac9fbd}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f199b257-1bf0-4b50-84fa-ac95c654b020}, !- Inlet Port
  {bdbeead4-df73-4b56-8ed0-285b9e7a8aad}; !- Outlet Port

OS:Connection,
  {7e36e8f6-e7dd-4b73-9242-54d7c9e37bb0}, !- Handle
  {e0e1dd97-077e-44a1-b034-b3177fcc39fc}, !- Source Object
  3,                                      !- Outlet Port
  {de8ae2d0-d0ba-4b15-b6aa-b6796dff8045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f199b257-1bf0-4b50-84fa-ac95c654b020}, !- Handle
  {dca321f1-19ac-4fe3-8b1f-ec0cd965cea2}, !- Source Object
  2,                                      !- Outlet Port
  {dad9778d-5672-4f22-ab3d-24a852ac9fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbeead4-df73-4b56-8ed0-285b9e7a8aad}, !- Handle
  {dad9778d-5672-4f22-ab3d-24a852ac9fbd}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e8c000d5-fe8a-4c04-8c94-58c435204a8f}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {22632cc1-7650-46a4-beaa-2e9c5ea3629b}, !- Inlet Port
  {dc2e82fe-1218-4dbd-b4e4-3e48b8fafcee}; !- Outlet Port

OS:Connection,
  {22632cc1-7650-46a4-beaa-2e9c5ea3629b}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  4,                                      !- Outlet Port
  {e8c000d5-fe8a-4c04-8c94-58c435204a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2e82fe-1218-4dbd-b4e4-3e48b8fafcee}, !- Handle
  {e8c000d5-fe8a-4c04-8c94-58c435204a8f}, !- Source Object
  3,                                      !- Outlet Port
  {f0a91689-4cd4-4917-b3cb-cc9d60f6dfcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2acb0a33-f960-48fc-8b4a-9e7af380178a}, !- Handle
  {f0a91689-4cd4-4917-b3cb-cc9d60f6dfcb}, !- Source Object
  12,                                     !- Outlet Port
  {e0e1dd97-077e-44a1-b034-b3177fcc39fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1e46a22-074b-4f0e-87b4-aed6262c226a}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ccef7bdb-1fd0-4ab2-9729-fc245596b050}, !- Water Inlet Node Name
  {2b7b9792-9b7d-40fd-a4f3-bff2b2765012}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4545c3e-b890-417b-a0a3-e9eea36b9d19}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {873a8159-e81f-4c26-b3a9-77ff60455db8}, !- Inlet Port
  {ccef7bdb-1fd0-4ab2-9729-fc245596b050}; !- Outlet Port

OS:Connection,
  {873a8159-e81f-4c26-b3a9-77ff60455db8}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  25,                                     !- Outlet Port
  {e4545c3e-b890-417b-a0a3-e9eea36b9d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db7fe4b6-5a23-4a5f-b0b4-3a563c993eb9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2b7b9792-9b7d-40fd-a4f3-bff2b2765012}, !- Inlet Port
  {67307f22-95c0-4dc7-b368-bf2ad0e62acf}; !- Outlet Port

OS:Connection,
  {ccef7bdb-1fd0-4ab2-9729-fc245596b050}, !- Handle
  {e4545c3e-b890-417b-a0a3-e9eea36b9d19}, !- Source Object
  3,                                      !- Outlet Port
  {a1e46a22-074b-4f0e-87b4-aed6262c226a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b7b9792-9b7d-40fd-a4f3-bff2b2765012}, !- Handle
  {a1e46a22-074b-4f0e-87b4-aed6262c226a}, !- Source Object
  6,                                      !- Outlet Port
  {db7fe4b6-5a23-4a5f-b0b4-3a563c993eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67307f22-95c0-4dc7-b368-bf2ad0e62acf}, !- Handle
  {db7fe4b6-5a23-4a5f-b0b4-3a563c993eb9}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4845f6df-b3ce-43ba-9265-78621c8e5498}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a1e46a22-074b-4f0e-87b4-aed6262c226a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e08456a4-1782-4187-bd42-0463c7a90696}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {d0723b67-ef9e-48e3-bf5a-244ab9d56e4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1e46a22-074b-4f0e-87b4-aed6262c226a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad81eac2-3245-400a-8059-844ffb4ee266}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b3d47d2-4dbd-4eb7-bf82-5635d4d9b97f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ad81eac2-3245-400a-8059-844ffb4ee266}, !- Inlet Port
  {df513ec3-b757-4419-95fa-91c65d4bf7a0}; !- Outlet Port

OS:Node,
  {6a62934e-6ef7-4058-9287-0b76725d1898}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {22b3dfa1-c1a5-4b49-a37b-a4811cefb2ca}, !- Inlet Port
  {d727038d-79dd-4e01-817e-5062a00c03a5}; !- Outlet Port

OS:Connection,
  {df513ec3-b757-4419-95fa-91c65d4bf7a0}, !- Handle
  {5b3d47d2-4dbd-4eb7-bf82-5635d4d9b97f}, !- Source Object
  3,                                      !- Outlet Port
  {79b1f02b-6e55-440d-9920-dd1b8a48d435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b3dfa1-c1a5-4b49-a37b-a4811cefb2ca}, !- Handle
  {e2518fe3-1337-4167-b0ae-9e4ba7c2175f}, !- Source Object
  2,                                      !- Outlet Port
  {6a62934e-6ef7-4058-9287-0b76725d1898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d727038d-79dd-4e01-817e-5062a00c03a5}, !- Handle
  {6a62934e-6ef7-4058-9287-0b76725d1898}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ca8ed48-b1cb-4ece-9d1e-a0bb4bb9d867}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6d4369e4-0b64-4606-8139-d106052bff3d}, !- Inlet Port
  {d0723b67-ef9e-48e3-bf5a-244ab9d56e4e}; !- Outlet Port

OS:Connection,
  {6d4369e4-0b64-4606-8139-d106052bff3d}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  5,                                      !- Outlet Port
  {8ca8ed48-b1cb-4ece-9d1e-a0bb4bb9d867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0723b67-ef9e-48e3-bf5a-244ab9d56e4e}, !- Handle
  {8ca8ed48-b1cb-4ece-9d1e-a0bb4bb9d867}, !- Source Object
  3,                                      !- Outlet Port
  {e08456a4-1782-4187-bd42-0463c7a90696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad81eac2-3245-400a-8059-844ffb4ee266}, !- Handle
  {e08456a4-1782-4187-bd42-0463c7a90696}, !- Source Object
  12,                                     !- Outlet Port
  {5b3d47d2-4dbd-4eb7-bf82-5635d4d9b97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {793f8b79-3579-4703-bb8c-fa801bc8a4ab}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9fb518aa-177b-45c9-a0dc-fc5819312c3a}, !- Water Inlet Node Name
  {bce503ee-dd77-4311-a564-0e63936ad555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc3c23e6-c26b-47d0-b94b-d07d3f30e39c}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fd97b3ae-c648-4453-bf50-33caf009d407}, !- Inlet Port
  {9fb518aa-177b-45c9-a0dc-fc5819312c3a}; !- Outlet Port

OS:Connection,
  {fd97b3ae-c648-4453-bf50-33caf009d407}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  26,                                     !- Outlet Port
  {dc3c23e6-c26b-47d0-b94b-d07d3f30e39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1ec0650-9401-4a58-8bb0-dad98ee7d61c}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bce503ee-dd77-4311-a564-0e63936ad555}, !- Inlet Port
  {e7c470d2-ffd5-4434-9777-7e6f52710c79}; !- Outlet Port

OS:Connection,
  {9fb518aa-177b-45c9-a0dc-fc5819312c3a}, !- Handle
  {dc3c23e6-c26b-47d0-b94b-d07d3f30e39c}, !- Source Object
  3,                                      !- Outlet Port
  {793f8b79-3579-4703-bb8c-fa801bc8a4ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bce503ee-dd77-4311-a564-0e63936ad555}, !- Handle
  {793f8b79-3579-4703-bb8c-fa801bc8a4ab}, !- Source Object
  6,                                      !- Outlet Port
  {e1ec0650-9401-4a58-8bb0-dad98ee7d61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c470d2-ffd5-4434-9777-7e6f52710c79}, !- Handle
  {e1ec0650-9401-4a58-8bb0-dad98ee7d61c}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e76552c0-efc1-427b-bcef-0ae0a643b28a}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {793f8b79-3579-4703-bb8c-fa801bc8a4ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0375013f-4dc8-409b-8384-c021ecd00e88}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {46cb6ff3-51eb-45b6-b928-94986be3b5d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {793f8b79-3579-4703-bb8c-fa801bc8a4ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8bd8b5ff-b76f-4e5b-837f-840a88f88829}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7aadf917-5383-40a1-b98a-f65b8c920559}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8bd8b5ff-b76f-4e5b-837f-840a88f88829}, !- Inlet Port
  {4b723114-980a-4217-9148-044d93979762}; !- Outlet Port

OS:Node,
  {d47d4974-65d5-4a2f-81ab-f33abc8a4058}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {ef976a54-f63e-4f58-8c4e-c59c7490ba9a}, !- Inlet Port
  {1b210bb6-fe02-42b0-80bc-abedf78a8a91}; !- Outlet Port

OS:Connection,
  {4b723114-980a-4217-9148-044d93979762}, !- Handle
  {7aadf917-5383-40a1-b98a-f65b8c920559}, !- Source Object
  3,                                      !- Outlet Port
  {f105c300-d889-4aa8-b480-14d268a94db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef976a54-f63e-4f58-8c4e-c59c7490ba9a}, !- Handle
  {e56883dc-de51-4999-b50a-10af1e0ba888}, !- Source Object
  2,                                      !- Outlet Port
  {d47d4974-65d5-4a2f-81ab-f33abc8a4058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b210bb6-fe02-42b0-80bc-abedf78a8a91}, !- Handle
  {d47d4974-65d5-4a2f-81ab-f33abc8a4058}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36b4ac4d-61a5-47ee-872f-5b2409e7e966}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d1a93af9-94b1-4a8b-99ba-ceea7f1c6fc5}, !- Inlet Port
  {46cb6ff3-51eb-45b6-b928-94986be3b5d0}; !- Outlet Port

OS:Connection,
  {d1a93af9-94b1-4a8b-99ba-ceea7f1c6fc5}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  6,                                      !- Outlet Port
  {36b4ac4d-61a5-47ee-872f-5b2409e7e966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cb6ff3-51eb-45b6-b928-94986be3b5d0}, !- Handle
  {36b4ac4d-61a5-47ee-872f-5b2409e7e966}, !- Source Object
  3,                                      !- Outlet Port
  {0375013f-4dc8-409b-8384-c021ecd00e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bd8b5ff-b76f-4e5b-837f-840a88f88829}, !- Handle
  {0375013f-4dc8-409b-8384-c021ecd00e88}, !- Source Object
  12,                                     !- Outlet Port
  {7aadf917-5383-40a1-b98a-f65b8c920559}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0671050-3e2e-42a8-9cec-c3beba18c805}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61192719-357d-4819-aaab-1ba8a2e178b5}, !- Water Inlet Node Name
  {f88756f6-dc9a-4b10-8e21-2f1501b5ae6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6058de37-5d6e-4c8f-8293-6dbe6253e11f}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {daf9b934-3228-486f-b0a1-50873bf2db5c}, !- Inlet Port
  {61192719-357d-4819-aaab-1ba8a2e178b5}; !- Outlet Port

OS:Connection,
  {daf9b934-3228-486f-b0a1-50873bf2db5c}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  27,                                     !- Outlet Port
  {6058de37-5d6e-4c8f-8293-6dbe6253e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e1a11bf-2674-476a-9074-a221b97da204}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f88756f6-dc9a-4b10-8e21-2f1501b5ae6c}, !- Inlet Port
  {7c7d6b61-9281-4090-a1b0-2c5b98258542}; !- Outlet Port

OS:Connection,
  {61192719-357d-4819-aaab-1ba8a2e178b5}, !- Handle
  {6058de37-5d6e-4c8f-8293-6dbe6253e11f}, !- Source Object
  3,                                      !- Outlet Port
  {a0671050-3e2e-42a8-9cec-c3beba18c805}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f88756f6-dc9a-4b10-8e21-2f1501b5ae6c}, !- Handle
  {a0671050-3e2e-42a8-9cec-c3beba18c805}, !- Source Object
  6,                                      !- Outlet Port
  {4e1a11bf-2674-476a-9074-a221b97da204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7d6b61-9281-4090-a1b0-2c5b98258542}, !- Handle
  {4e1a11bf-2674-476a-9074-a221b97da204}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1494b7e1-ec6c-4cbc-80e0-c9d3e8222278}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a0671050-3e2e-42a8-9cec-c3beba18c805}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81c73915-b12c-4f0b-8911-3637e819bd3c}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {dc575d0b-6927-4d1c-8655-3e8b467bd6e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0671050-3e2e-42a8-9cec-c3beba18c805}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13f53cfb-7f7b-4408-b06c-e3c33c9be51e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73da7aa0-e911-4d09-90fc-5511cb9af8a6}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {13f53cfb-7f7b-4408-b06c-e3c33c9be51e}, !- Inlet Port
  {4e8717d8-7ab2-44ca-8a76-0ce3585e23da}; !- Outlet Port

OS:Node,
  {2c7add18-6782-45f2-85b0-125dcce442d8}, !- Handle
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {f94625fc-95ba-4025-aecc-569916df87c1}, !- Inlet Port
  {3e103f78-d09d-4b0d-b36d-025cd33c8644}; !- Outlet Port

OS:Connection,
  {4e8717d8-7ab2-44ca-8a76-0ce3585e23da}, !- Handle
  {73da7aa0-e911-4d09-90fc-5511cb9af8a6}, !- Source Object
  3,                                      !- Outlet Port
  {143d58a8-5bb4-47e1-b2e5-f8aba135c52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94625fc-95ba-4025-aecc-569916df87c1}, !- Handle
  {74662554-7dbc-4431-8e05-898912bfdcbe}, !- Source Object
  2,                                      !- Outlet Port
  {2c7add18-6782-45f2-85b0-125dcce442d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e103f78-d09d-4b0d-b36d-025cd33c8644}, !- Handle
  {2c7add18-6782-45f2-85b0-125dcce442d8}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c89d80f5-f8b7-4318-9b97-d06d84a344fa}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {36853d08-734f-4883-9bcb-1c2fff3fcb46}, !- Inlet Port
  {dc575d0b-6927-4d1c-8655-3e8b467bd6e7}; !- Outlet Port

OS:Connection,
  {36853d08-734f-4883-9bcb-1c2fff3fcb46}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  7,                                      !- Outlet Port
  {c89d80f5-f8b7-4318-9b97-d06d84a344fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc575d0b-6927-4d1c-8655-3e8b467bd6e7}, !- Handle
  {c89d80f5-f8b7-4318-9b97-d06d84a344fa}, !- Source Object
  3,                                      !- Outlet Port
  {81c73915-b12c-4f0b-8911-3637e819bd3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13f53cfb-7f7b-4408-b06c-e3c33c9be51e}, !- Handle
  {81c73915-b12c-4f0b-8911-3637e819bd3c}, !- Source Object
  12,                                     !- Outlet Port
  {73da7aa0-e911-4d09-90fc-5511cb9af8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7ea1827-9a43-4dba-a884-30f635633d61}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed47386d-d526-4e31-a55a-77c5da103aba}, !- Water Inlet Node Name
  {e3840c7b-7942-4e6f-b270-11d48c27545a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80956e21-404b-41b1-9202-4888941be80c}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {bfd1a998-564e-40af-83be-b731fb1306c7}, !- Inlet Port
  {ed47386d-d526-4e31-a55a-77c5da103aba}; !- Outlet Port

OS:Connection,
  {bfd1a998-564e-40af-83be-b731fb1306c7}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  28,                                     !- Outlet Port
  {80956e21-404b-41b1-9202-4888941be80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff68751-07c1-4aa8-b89d-de96a7fc3727}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e3840c7b-7942-4e6f-b270-11d48c27545a}, !- Inlet Port
  {157f7f5d-90e0-42a8-9b9d-7594ab482385}; !- Outlet Port

OS:Connection,
  {ed47386d-d526-4e31-a55a-77c5da103aba}, !- Handle
  {80956e21-404b-41b1-9202-4888941be80c}, !- Source Object
  3,                                      !- Outlet Port
  {a7ea1827-9a43-4dba-a884-30f635633d61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3840c7b-7942-4e6f-b270-11d48c27545a}, !- Handle
  {a7ea1827-9a43-4dba-a884-30f635633d61}, !- Source Object
  6,                                      !- Outlet Port
  {0ff68751-07c1-4aa8-b89d-de96a7fc3727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157f7f5d-90e0-42a8-9b9d-7594ab482385}, !- Handle
  {0ff68751-07c1-4aa8-b89d-de96a7fc3727}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5d72248-0b6d-43fb-ae28-0a9ac4587393}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a7ea1827-9a43-4dba-a884-30f635633d61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33394280-cb9b-4923-a304-2653ca41c5be}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {c9623e0e-9f3c-404a-a844-28e9cc2610de}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7ea1827-9a43-4dba-a884-30f635633d61}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ecc4e9e2-3aa2-4414-8762-cff4d322055e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7dda47cc-2d73-4228-be31-239ac588bded}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ecc4e9e2-3aa2-4414-8762-cff4d322055e}, !- Inlet Port
  {875216c6-4c62-430d-b154-3b9a347ad085}; !- Outlet Port

OS:Node,
  {7705119e-3a5e-4b0d-a8b3-d73fe6493d1f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {28a3d396-9e15-4b80-9c72-fed3479f7be2}, !- Inlet Port
  {417fa2c7-1e9e-400f-9fc3-406c609e0820}; !- Outlet Port

OS:Connection,
  {875216c6-4c62-430d-b154-3b9a347ad085}, !- Handle
  {7dda47cc-2d73-4228-be31-239ac588bded}, !- Source Object
  3,                                      !- Outlet Port
  {338ed3ff-f6f5-4d33-b7a1-03f3c4f5a6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a3d396-9e15-4b80-9c72-fed3479f7be2}, !- Handle
  {2aa81838-1433-48f6-bc73-d43242876acc}, !- Source Object
  2,                                      !- Outlet Port
  {7705119e-3a5e-4b0d-a8b3-d73fe6493d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417fa2c7-1e9e-400f-9fc3-406c609e0820}, !- Handle
  {7705119e-3a5e-4b0d-a8b3-d73fe6493d1f}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3c2e1119-d783-4392-961a-d6a98336ea36}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {792533fa-a976-4344-bd6e-89c093a501c9}, !- Inlet Port
  {c9623e0e-9f3c-404a-a844-28e9cc2610de}; !- Outlet Port

OS:Connection,
  {792533fa-a976-4344-bd6e-89c093a501c9}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  8,                                      !- Outlet Port
  {3c2e1119-d783-4392-961a-d6a98336ea36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9623e0e-9f3c-404a-a844-28e9cc2610de}, !- Handle
  {3c2e1119-d783-4392-961a-d6a98336ea36}, !- Source Object
  3,                                      !- Outlet Port
  {33394280-cb9b-4923-a304-2653ca41c5be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecc4e9e2-3aa2-4414-8762-cff4d322055e}, !- Handle
  {33394280-cb9b-4923-a304-2653ca41c5be}, !- Source Object
  12,                                     !- Outlet Port
  {7dda47cc-2d73-4228-be31-239ac588bded}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fceeb43-c932-45cb-bc55-d3d74bdfc817}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21af9e5e-a88b-4bf1-8ba2-d5fb769f54e0}, !- Water Inlet Node Name
  {0f53ce83-adde-4784-9479-ae0ff4416d5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9dc141bf-cf40-46ed-8b7e-1326688acb9b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {83720b1d-8fb9-4f6b-8800-980d7d860a00}, !- Inlet Port
  {21af9e5e-a88b-4bf1-8ba2-d5fb769f54e0}; !- Outlet Port

OS:Connection,
  {83720b1d-8fb9-4f6b-8800-980d7d860a00}, !- Handle
  {8b411750-d51b-4ea4-adb1-0a70c7ac0fa8}, !- Source Object
  29,                                     !- Outlet Port
  {9dc141bf-cf40-46ed-8b7e-1326688acb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb86e00b-7968-4cb3-b035-cebbb450fe4a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0f53ce83-adde-4784-9479-ae0ff4416d5c}, !- Inlet Port
  {82ec7b83-6916-4f54-9ebd-c2ef4f13bb4c}; !- Outlet Port

OS:Connection,
  {21af9e5e-a88b-4bf1-8ba2-d5fb769f54e0}, !- Handle
  {9dc141bf-cf40-46ed-8b7e-1326688acb9b}, !- Source Object
  3,                                      !- Outlet Port
  {5fceeb43-c932-45cb-bc55-d3d74bdfc817}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f53ce83-adde-4784-9479-ae0ff4416d5c}, !- Handle
  {5fceeb43-c932-45cb-bc55-d3d74bdfc817}, !- Source Object
  6,                                      !- Outlet Port
  {bb86e00b-7968-4cb3-b035-cebbb450fe4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ec7b83-6916-4f54-9ebd-c2ef4f13bb4c}, !- Handle
  {bb86e00b-7968-4cb3-b035-cebbb450fe4a}, !- Source Object
  3,                                      !- Outlet Port
  {64fae8c2-4de9-4e3e-8ce7-4facd338617e}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {513dc042-0d27-4393-aa1b-0c3a1eaf5654}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5fceeb43-c932-45cb-bc55-d3d74bdfc817}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f8c20c4a-7645-4561-8c6c-10c3f17c20cd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {8837c1c5-07db-44a9-95c3-656fa1235538}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.463087992161027,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fceeb43-c932-45cb-bc55-d3d74bdfc817}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ecebf657-4fa8-493c-b567-efe27171ba0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b3072ab-c52e-45a4-95a1-57416b6a111a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ecebf657-4fa8-493c-b567-efe27171ba0f}, !- Inlet Port
  {94374900-f3cc-426f-b82b-0f145cb4ecc9}; !- Outlet Port

OS:Node,
  {1c8feece-9bf6-4d6b-890f-d13077863bd9}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {8cb68d93-8743-4b42-9cda-7b655dc92ec4}, !- Inlet Port
  {a48851fd-d700-49d2-b443-509b3502c622}; !- Outlet Port

OS:Connection,
  {94374900-f3cc-426f-b82b-0f145cb4ecc9}, !- Handle
  {4b3072ab-c52e-45a4-95a1-57416b6a111a}, !- Source Object
  3,                                      !- Outlet Port
  {05b3735e-6f2c-40ac-8d55-daa28d6611ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb68d93-8743-4b42-9cda-7b655dc92ec4}, !- Handle
  {9875de10-51bb-4195-9872-45531c744498}, !- Source Object
  2,                                      !- Outlet Port
  {1c8feece-9bf6-4d6b-890f-d13077863bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48851fd-d700-49d2-b443-509b3502c622}, !- Handle
  {1c8feece-9bf6-4d6b-890f-d13077863bd9}, !- Source Object
  3,                                      !- Outlet Port
  {e7357f04-31d7-46bb-9fdf-dbacd463dcf0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6110294c-6ce8-4900-95a0-7925f11a3cc3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d44ce159-c500-4ce1-a126-f6c6cefddb5d}, !- Inlet Port
  {8837c1c5-07db-44a9-95c3-656fa1235538}; !- Outlet Port

OS:Connection,
  {d44ce159-c500-4ce1-a126-f6c6cefddb5d}, !- Handle
  {81e721a8-0d1e-4e94-bd7a-f8998433c94d}, !- Source Object
  9,                                      !- Outlet Port
  {6110294c-6ce8-4900-95a0-7925f11a3cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8837c1c5-07db-44a9-95c3-656fa1235538}, !- Handle
  {6110294c-6ce8-4900-95a0-7925f11a3cc3}, !- Source Object
  3,                                      !- Outlet Port
  {f8c20c4a-7645-4561-8c6c-10c3f17c20cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecebf657-4fa8-493c-b567-efe27171ba0f}, !- Handle
  {f8c20c4a-7645-4561-8c6c-10c3f17c20cd}, !- Source Object
  12,                                     !- Outlet Port
  {4b3072ab-c52e-45a4-95a1-57416b6a111a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {6cd5e35b-451e-43bf-bf11-c89d3841fae3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0639088-33f6-415e-923a-b0f8fbbea60c}, !- Supply Side Inlet Node Name
  {e0891f02-491b-46af-88dc-7f6f3287bd27}, !- Demand Side Outlet Node Name
  {6ee0bd31-c554-42a0-a69d-8e20140152e9}, !- Demand Side Inlet Node A
  {64643161-f531-4e8d-b89d-39962fd756d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c473a93-87ae-4b79-a20f-a08a67f6c5d5}, !- Demand Mixer Name
  {417781a7-04a3-4a09-8905-1df54a969773}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e1622e7-cbd1-4b64-8dfa-e27539f6e222}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Name
  {d0639088-33f6-415e-923a-b0f8fbbea60c}, !- Inlet Port
  {657b12fd-aac6-41d0-9aac-ff62ef5b51b7}; !- Outlet Port

OS:Node,
  {485539bd-45d0-4b03-8f7c-1ffea9dac707}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Name
  {eb9c3f51-7461-45d4-92b0-54ef7103f313}, !- Inlet Port
  {64643161-f531-4e8d-b89d-39962fd756d8}; !- Outlet Port

OS:Connection,
  {d0639088-33f6-415e-923a-b0f8fbbea60c}, !- Handle
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- Source Object
  9,                                      !- Outlet Port
  {1e1622e7-cbd1-4b64-8dfa-e27539f6e222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64643161-f531-4e8d-b89d-39962fd756d8}, !- Handle
  {485539bd-45d0-4b03-8f7c-1ffea9dac707}, !- Source Object
  3,                                      !- Outlet Port
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bae79787-1d59-454e-9e24-653a111b8487}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Name
  {6ee0bd31-c554-42a0-a69d-8e20140152e9}, !- Inlet Port
  {cdd49620-c374-4df0-be83-0c33e4cd83ea}; !- Outlet Port

OS:Node,
  {fdc67942-20de-4a07-865e-867e3f943746}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Name
  {d1933193-60bf-4b4a-9973-0ae1b029ef30}, !- Inlet Port
  {e0891f02-491b-46af-88dc-7f6f3287bd27}; !- Outlet Port

OS:Node,
  {85098cea-9834-481e-bb21-821ad471910a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Name
  {f0eb4334-d667-4207-94d9-c893431538dd}, !- Inlet Port
  {8d725c7c-66d0-4451-a0c4-15aa1ee35110}; !- Outlet Port

OS:Connection,
  {6ee0bd31-c554-42a0-a69d-8e20140152e9}, !- Handle
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- Source Object
  11,                                     !- Outlet Port
  {bae79787-1d59-454e-9e24-653a111b8487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0891f02-491b-46af-88dc-7f6f3287bd27}, !- Handle
  {fdc67942-20de-4a07-865e-867e3f943746}, !- Source Object
  3,                                      !- Outlet Port
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {417781a7-04a3-4a09-8905-1df54a969773}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {cdd49620-c374-4df0-be83-0c33e4cd83ea}, !- Inlet Node Name
  {5ae18a3b-4271-4707-a023-4eafb9144282}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c473a93-87ae-4b79-a20f-a08a67f6c5d5}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {d1933193-60bf-4b4a-9973-0ae1b029ef30}, !- Outlet Node Name
  {93ee6e07-f2e3-4f44-95ad-98e8482133fb}; !- Inlet Node Name 1

OS:Connection,
  {cdd49620-c374-4df0-be83-0c33e4cd83ea}, !- Handle
  {bae79787-1d59-454e-9e24-653a111b8487}, !- Source Object
  3,                                      !- Outlet Port
  {417781a7-04a3-4a09-8905-1df54a969773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1933193-60bf-4b4a-9973-0ae1b029ef30}, !- Handle
  {0c473a93-87ae-4b79-a20f-a08a67f6c5d5}, !- Source Object
  2,                                      !- Outlet Port
  {fdc67942-20de-4a07-865e-867e3f943746}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8921f81-ba5f-4b4b-8b6d-10d8779fcf6e}, !- Handle
  {74a5559a-f8a4-46e5-9196-f73ed18eb89d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6cd5e35b-451e-43bf-bf11-c89d3841fae3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {44c33cc7-d1e1-4277-9985-dcaf23d0c8cf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab58be1a-44ce-488b-a5e6-8f5afd9b20e4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Control Zone Name
  {485539bd-45d0-4b03-8f7c-1ffea9dac707}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {60398cd6-770b-48b7-a2ee-8d1af7e24df6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil 143kBtu/hr 0.8 Thermal Eff, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {6f0c0cbf-7d61-41b3-b6f9-541bc85ff370}, !- Handle
  Always Off Discrete,                    !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {8724a5da-9845-43de-8422-f0d6f97b2a24}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {6f0c0cbf-7d61-41b3-b6f9-541bc85ff370}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {96d8d3eb-dc28-4778-aaab-303bbae4874a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 78kBtu/hr 11EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {537fdf16-7cda-406b-8a24-d33aec190d9b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcd4f3f0-298e-4f91-a2c5-c92f8964cf86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57b8ac04-1146-47b5-b025-8df218709e9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcd4f3f0-298e-4f91-a2c5-c92f8964cf86}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57b8ac04-1146-47b5-b025-8df218709e9e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {96bac940-b371-4ce6-9bda-d03e73ac2f4e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC, !- Name
  Load,                                   !- Control Type
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule Name
  {6d250e02-9e75-4368-9314-c3443bc88de4}, !- Air Inlet Node Name
  {eb9c3f51-7461-45d4-92b0-54ef7103f313}, !- Air Outlet Node Name
  {537fdf16-7cda-406b-8a24-d33aec190d9b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Supply Air Fan Operating Mode Schedule Name
  {60398cd6-770b-48b7-a2ee-8d1af7e24df6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {96d8d3eb-dc28-4778-aaab-303bbae4874a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8724a5da-9845-43de-8422-f0d6f97b2a24}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb9c3f51-7461-45d4-92b0-54ef7103f313}, !- Handle
  {96bac940-b371-4ce6-9bda-d03e73ac2f4e}, !- Source Object
  7,                                      !- Outlet Port
  {485539bd-45d0-4b03-8f7c-1ffea9dac707}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e6caf187-c5ee-4f7a-b3f2-a54f52cce3fd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd62a6b0-09d7-4773-8904-92e39b1035b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dd62a6b0-09d7-4773-8904-92e39b1035b1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5e4b03d-1342-4e47-be36-848a84868e61}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {e6caf187-c5ee-4f7a-b3f2-a54f52cce3fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acb89ace-2da6-47bc-8e40-a4d932126b69}, !- Mixed Air Node Name
  {7fbb0ae0-384d-4d0a-bc37-7cb9096ad415}, !- Outdoor Air Stream Node Name
  {28c45ffd-94c5-4576-accc-ef5e1eaae1d7}, !- Relief Air Stream Node Name
  {657b12fd-aac6-41d0-9aac-ff62ef5b51b7}; !- Return Air Stream Node Name

OS:Node,
  {06e24130-b1f2-41f7-9372-fae3f62ee717}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7fbb0ae0-384d-4d0a-bc37-7cb9096ad415}; !- Outlet Port

OS:Connection,
  {7fbb0ae0-384d-4d0a-bc37-7cb9096ad415}, !- Handle
  {06e24130-b1f2-41f7-9372-fae3f62ee717}, !- Source Object
  3,                                      !- Outlet Port
  {a5e4b03d-1342-4e47-be36-848a84868e61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17ac40ba-1bc1-41f9-a996-667bb722677d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Name
  {28c45ffd-94c5-4576-accc-ef5e1eaae1d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c45ffd-94c5-4576-accc-ef5e1eaae1d7}, !- Handle
  {a5e4b03d-1342-4e47-be36-848a84868e61}, !- Source Object
  7,                                      !- Outlet Port
  {17ac40ba-1bc1-41f9-a996-667bb722677d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0db01acb-dda6-41cf-a958-9c0e3d3f6112}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Name
  {acb89ace-2da6-47bc-8e40-a4d932126b69}, !- Inlet Port
  {6d250e02-9e75-4368-9314-c3443bc88de4}; !- Outlet Port

OS:Connection,
  {657b12fd-aac6-41d0-9aac-ff62ef5b51b7}, !- Handle
  {1e1622e7-cbd1-4b64-8dfa-e27539f6e222}, !- Source Object
  3,                                      !- Outlet Port
  {a5e4b03d-1342-4e47-be36-848a84868e61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acb89ace-2da6-47bc-8e40-a4d932126b69}, !- Handle
  {a5e4b03d-1342-4e47-be36-848a84868e61}, !- Source Object
  5,                                      !- Outlet Port
  {0db01acb-dda6-41cf-a958-9c0e3d3f6112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d250e02-9e75-4368-9314-c3443bc88de4}, !- Handle
  {0db01acb-dda6-41cf-a958-9c0e3d3f6112}, !- Source Object
  3,                                      !- Outlet Port
  {96bac940-b371-4ce6-9bda-d03e73ac2f4e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44c33cc7-d1e1-4277-9985-dcaf23d0c8cf}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {31ee4b51-bfd6-4abd-a5e4-0d738622cd88}, !- Control Zone or Zone List Name
  {3729605c-f765-4194-a8e8-94f0b771029f}, !- Cooling Control Zone or Zone List Name
  {eff32149-ca61-4ff2-b4e3-5d50508370f2}, !- Heating Control Zone or Zone List Name
  {0492add7-9e7d-476c-9ef7-65286dea3369}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31ee4b51-bfd6-4abd-a5e4-0d738622cd88}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3729605c-f765-4194-a8e8-94f0b771029f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eff32149-ca61-4ff2-b4e3-5d50508370f2}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0492add7-9e7d-476c-9ef7-65286dea3369}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9c45013-d654-4ec1-9cb7-e1fea4e114e7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {9f4b57af-0e25-4f93-94dc-068992e0393e}, !- Air Inlet Node Name
  {f0eb4334-d667-4207-94d9-c893431538dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {838bc805-9881-4d64-b4b3-05c7924b18ea}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {11e2e219-f099-4206-aa26-8ebacbde6a8a}, !- Inlet Port
  {93ee6e07-f2e3-4f44-95ad-98e8482133fb}; !- Outlet Port

OS:Connection,
  {8d725c7c-66d0-4451-a0c4-15aa1ee35110}, !- Handle
  {85098cea-9834-481e-bb21-821ad471910a}, !- Source Object
  3,                                      !- Outlet Port
  {0b70336e-d569-4af2-96af-df9064394149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e2e219-f099-4206-aa26-8ebacbde6a8a}, !- Handle
  {c554de6f-35e7-4566-a8c1-a4844d1b57df}, !- Source Object
  2,                                      !- Outlet Port
  {838bc805-9881-4d64-b4b3-05c7924b18ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ee6e07-f2e3-4f44-95ad-98e8482133fb}, !- Handle
  {838bc805-9881-4d64-b4b3-05c7924b18ea}, !- Source Object
  3,                                      !- Outlet Port
  {0c473a93-87ae-4b79-a20f-a08a67f6c5d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {573930af-a107-4241-b879-419bf15444a7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node, !- Name
  {5ae18a3b-4271-4707-a023-4eafb9144282}, !- Inlet Port
  {9f4b57af-0e25-4f93-94dc-068992e0393e}; !- Outlet Port

OS:Connection,
  {5ae18a3b-4271-4707-a023-4eafb9144282}, !- Handle
  {417781a7-04a3-4a09-8905-1df54a969773}, !- Source Object
  3,                                      !- Outlet Port
  {573930af-a107-4241-b879-419bf15444a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4b57af-0e25-4f93-94dc-068992e0393e}, !- Handle
  {573930af-a107-4241-b879-419bf15444a7}, !- Source Object
  3,                                      !- Outlet Port
  {d9c45013-d654-4ec1-9cb7-e1fea4e114e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0eb4334-d667-4207-94d9-c893431538dd}, !- Handle
  {d9c45013-d654-4ec1-9cb7-e1fea4e114e7}, !- Source Object
  4,                                      !- Outlet Port
  {85098cea-9834-481e-bb21-821ad471910a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {711115a6-7888-488d-a1cc-94c29e70918c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5fb6af6-efcc-4d01-b08e-6841980ebab8}, !- Supply Side Inlet Node Name
  {1fa13a44-b184-4994-be4c-b0feb5e2d21f}, !- Demand Side Outlet Node Name
  {8a8c8baf-fdd6-4235-88cd-ca21cf1ad95f}, !- Demand Side Inlet Node A
  {c3ca8d13-dd2f-44cb-bdcf-72e116b968d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6892a21a-126f-4738-b178-610891e23e94}, !- Demand Mixer Name
  {965f5b2e-bc9e-4a47-a5b8-80c0a670a213}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0581ee32-b051-4659-bfa3-268e5cdf44f4}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Name
  {b5fb6af6-efcc-4d01-b08e-6841980ebab8}, !- Inlet Port
  {65889c09-84df-47a0-b525-388148e0b9b6}; !- Outlet Port

OS:Node,
  {693bb47f-5572-44de-b1eb-40248a767cf8}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Name
  {28aafb38-15e8-4913-b821-d03253d1626d}, !- Inlet Port
  {c3ca8d13-dd2f-44cb-bdcf-72e116b968d9}; !- Outlet Port

OS:Connection,
  {b5fb6af6-efcc-4d01-b08e-6841980ebab8}, !- Handle
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- Source Object
  9,                                      !- Outlet Port
  {0581ee32-b051-4659-bfa3-268e5cdf44f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ca8d13-dd2f-44cb-bdcf-72e116b968d9}, !- Handle
  {693bb47f-5572-44de-b1eb-40248a767cf8}, !- Source Object
  3,                                      !- Outlet Port
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a40026e7-673e-4c66-ad88-0e4f46c3d5ee}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Name
  {8a8c8baf-fdd6-4235-88cd-ca21cf1ad95f}, !- Inlet Port
  {3963b4d4-e403-4686-b12c-e86d6598badd}; !- Outlet Port

OS:Node,
  {d502129b-ffbb-42ef-884d-ef40f6ddfecc}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Name
  {e96416bf-3b7f-4d19-8ff7-489fb37e827e}, !- Inlet Port
  {1fa13a44-b184-4994-be4c-b0feb5e2d21f}; !- Outlet Port

OS:Node,
  {5dc0da86-1076-4cb8-bd91-21d3d0a52229}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Name
  {3df1301d-c51c-433a-90ef-69eeea427add}, !- Inlet Port
  {79dc73be-3b02-4b53-8a9e-7ea405cc98e2}; !- Outlet Port

OS:Connection,
  {8a8c8baf-fdd6-4235-88cd-ca21cf1ad95f}, !- Handle
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- Source Object
  11,                                     !- Outlet Port
  {a40026e7-673e-4c66-ad88-0e4f46c3d5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa13a44-b184-4994-be4c-b0feb5e2d21f}, !- Handle
  {d502129b-ffbb-42ef-884d-ef40f6ddfecc}, !- Source Object
  3,                                      !- Outlet Port
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {965f5b2e-bc9e-4a47-a5b8-80c0a670a213}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {3963b4d4-e403-4686-b12c-e86d6598badd}, !- Inlet Node Name
  {a50560c2-00e8-44c4-a5ce-05ed0e17816a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6892a21a-126f-4738-b178-610891e23e94}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e96416bf-3b7f-4d19-8ff7-489fb37e827e}, !- Outlet Node Name
  {15c04baa-0580-4cb1-bb11-24be98d54ab6}; !- Inlet Node Name 1

OS:Connection,
  {3963b4d4-e403-4686-b12c-e86d6598badd}, !- Handle
  {a40026e7-673e-4c66-ad88-0e4f46c3d5ee}, !- Source Object
  3,                                      !- Outlet Port
  {965f5b2e-bc9e-4a47-a5b8-80c0a670a213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96416bf-3b7f-4d19-8ff7-489fb37e827e}, !- Handle
  {6892a21a-126f-4738-b178-610891e23e94}, !- Source Object
  2,                                      !- Outlet Port
  {d502129b-ffbb-42ef-884d-ef40f6ddfecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {acdc2d6d-ad87-4be0-9eed-078ebe31cdee}, !- Handle
  {6d4f0430-a655-4ac3-815f-570084c0ff15}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {711115a6-7888-488d-a1cc-94c29e70918c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {c9d4adb0-f2ff-4d84-87ad-b452f3e85655}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7640e88b-4a77-46bc-a6b8-965eadec7dc3}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Control Zone Name
  {693bb47f-5572-44de-b1eb-40248a767cf8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4c388458-cba9-4c60-ac0a-5c9a0f3d3e9f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil 205kBtu/hr 0.8 Thermal Eff, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {10c2fa25-472d-4461-8936-7a844bd8bdcc}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {6f0c0cbf-7d61-41b3-b6f9-541bc85ff370}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {fa8b5d02-91b5-4260-bfae-127d88a6dd94}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 95kBtu/hr 11EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {21d10750-b9a2-44ec-854b-54b950fa0068}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac3a91ee-70d3-48a1-99ae-8853c53a2e1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c49c321a-a655-4d10-9de8-45a8cfedcac1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac3a91ee-70d3-48a1-99ae-8853c53a2e1d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c49c321a-a655-4d10-9de8-45a8cfedcac1}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5bc3e125-b947-4d65-8e10-33a2f84f3979}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC, !- Name
  Load,                                   !- Control Type
  {20dd27d2-9db3-403b-af5b-c3137ec2e6e1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule Name
  {f817664e-6dde-47e2-aec1-5d98acccb172}, !- Air Inlet Node Name
  {28aafb38-15e8-4913-b821-d03253d1626d}, !- Air Outlet Node Name
  {21d10750-b9a2-44ec-854b-54b950fa0068}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Supply Air Fan Operating Mode Schedule Name
  {4c388458-cba9-4c60-ac0a-5c9a0f3d3e9f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fa8b5d02-91b5-4260-bfae-127d88a6dd94}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {10c2fa25-472d-4461-8936-7a844bd8bdcc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {28aafb38-15e8-4913-b821-d03253d1626d}, !- Handle
  {5bc3e125-b947-4d65-8e10-33a2f84f3979}, !- Source Object
  7,                                      !- Outlet Port
  {693bb47f-5572-44de-b1eb-40248a767cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ba00bdbe-9863-4c6b-b786-27c276e98a72}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f1603b53-3824-471f-b7ba-6691da5a0bcb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {db64893d-df52-460c-9a49-e715460d1b2b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db64893d-df52-460c-9a49-e715460d1b2b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc0bbbf0-1e24-4541-98ef-ad612a5a453a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {ba00bdbe-9863-4c6b-b786-27c276e98a72}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8b24e3b-8b43-42ae-89e2-1f20fe3d8fa4}, !- Mixed Air Node Name
  {0c77ea3b-a10c-4c7b-b6fe-e4c98cd1b873}, !- Outdoor Air Stream Node Name
  {f1e17268-26ee-468c-aadf-7fef00d17d8c}, !- Relief Air Stream Node Name
  {65889c09-84df-47a0-b525-388148e0b9b6}; !- Return Air Stream Node Name

OS:Node,
  {6cfaa7e7-e289-4aae-ac8e-a284f64f800f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0c77ea3b-a10c-4c7b-b6fe-e4c98cd1b873}; !- Outlet Port

OS:Connection,
  {0c77ea3b-a10c-4c7b-b6fe-e4c98cd1b873}, !- Handle
  {6cfaa7e7-e289-4aae-ac8e-a284f64f800f}, !- Source Object
  3,                                      !- Outlet Port
  {fc0bbbf0-1e24-4541-98ef-ad612a5a453a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9caa9903-42e5-4c63-8bd0-7a990f36021c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Name
  {f1e17268-26ee-468c-aadf-7fef00d17d8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1e17268-26ee-468c-aadf-7fef00d17d8c}, !- Handle
  {fc0bbbf0-1e24-4541-98ef-ad612a5a453a}, !- Source Object
  7,                                      !- Outlet Port
  {9caa9903-42e5-4c63-8bd0-7a990f36021c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98cfe086-4f9b-402b-937a-b5c65ceeb68f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Name
  {f8b24e3b-8b43-42ae-89e2-1f20fe3d8fa4}, !- Inlet Port
  {f817664e-6dde-47e2-aec1-5d98acccb172}; !- Outlet Port

OS:Connection,
  {65889c09-84df-47a0-b525-388148e0b9b6}, !- Handle
  {0581ee32-b051-4659-bfa3-268e5cdf44f4}, !- Source Object
  3,                                      !- Outlet Port
  {fc0bbbf0-1e24-4541-98ef-ad612a5a453a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8b24e3b-8b43-42ae-89e2-1f20fe3d8fa4}, !- Handle
  {fc0bbbf0-1e24-4541-98ef-ad612a5a453a}, !- Source Object
  5,                                      !- Outlet Port
  {98cfe086-4f9b-402b-937a-b5c65ceeb68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f817664e-6dde-47e2-aec1-5d98acccb172}, !- Handle
  {98cfe086-4f9b-402b-937a-b5c65ceeb68f}, !- Source Object
  3,                                      !- Outlet Port
  {5bc3e125-b947-4d65-8e10-33a2f84f3979}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c9d4adb0-f2ff-4d84-87ad-b452f3e85655}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ff5d61b9-7b55-4db9-a0f9-7323d756ba20}, !- Control Zone or Zone List Name
  {99318cb1-7519-4b9d-bb6a-7b5ad93c7deb}, !- Cooling Control Zone or Zone List Name
  {95f7f4b9-4f10-4ee2-85be-bfc283f0f567}, !- Heating Control Zone or Zone List Name
  {403cbfd7-45b3-4f5c-a35e-9e2f95bb76ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff5d61b9-7b55-4db9-a0f9-7323d756ba20}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {99318cb1-7519-4b9d-bb6a-7b5ad93c7deb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95f7f4b9-4f10-4ee2-85be-bfc283f0f567}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {403cbfd7-45b3-4f5c-a35e-9e2f95bb76ff}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed54c67a-393a-4381-9546-0091bf1a1333}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {824640f5-508d-4c30-a3ae-62333f029017}, !- Air Inlet Node Name
  {3df1301d-c51c-433a-90ef-69eeea427add}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a4357bf-786f-4193-9398-0ead73b2ad95}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {d9794c5f-8dc2-4be3-91cd-dfff7c196139}, !- Inlet Port
  {15c04baa-0580-4cb1-bb11-24be98d54ab6}; !- Outlet Port

OS:Connection,
  {79dc73be-3b02-4b53-8a9e-7ea405cc98e2}, !- Handle
  {5dc0da86-1076-4cb8-bd91-21d3d0a52229}, !- Source Object
  3,                                      !- Outlet Port
  {fa11019c-d1c6-4dba-b468-476c7393254c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9794c5f-8dc2-4be3-91cd-dfff7c196139}, !- Handle
  {1c2b073c-f649-4ec1-9f85-0cdd5813fa17}, !- Source Object
  2,                                      !- Outlet Port
  {6a4357bf-786f-4193-9398-0ead73b2ad95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c04baa-0580-4cb1-bb11-24be98d54ab6}, !- Handle
  {6a4357bf-786f-4193-9398-0ead73b2ad95}, !- Source Object
  3,                                      !- Outlet Port
  {6892a21a-126f-4738-b178-610891e23e94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05522093-2027-491e-82ac-9310ee624173}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node, !- Name
  {a50560c2-00e8-44c4-a5ce-05ed0e17816a}, !- Inlet Port
  {824640f5-508d-4c30-a3ae-62333f029017}; !- Outlet Port

OS:Connection,
  {a50560c2-00e8-44c4-a5ce-05ed0e17816a}, !- Handle
  {965f5b2e-bc9e-4a47-a5b8-80c0a670a213}, !- Source Object
  3,                                      !- Outlet Port
  {05522093-2027-491e-82ac-9310ee624173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824640f5-508d-4c30-a3ae-62333f029017}, !- Handle
  {05522093-2027-491e-82ac-9310ee624173}, !- Source Object
  3,                                      !- Outlet Port
  {ed54c67a-393a-4381-9546-0091bf1a1333}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3df1301d-c51c-433a-90ef-69eeea427add}, !- Handle
  {ed54c67a-393a-4381-9546-0091bf1a1333}, !- Source Object
  4,                                      !- Outlet Port
  {5dc0da86-1076-4cb8-bd91-21d3d0a52229}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule
  {296a5ac1-e4f5-48a2-8cdb-04bac7889540}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c5102ef-8dc1-463e-b0e4-0e2194d242d3}, !- Supply Side Inlet Node Name
  {4b896633-12eb-4bc5-8bd8-2f91b2b41388}, !- Demand Side Outlet Node Name
  {b8c601fd-5473-472c-84b9-0e977bf80cce}, !- Demand Side Inlet Node A
  {fa58d714-d81d-479b-b0ce-e543a8f2adc7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {858e2717-1732-4fd1-998a-ae3dca9d7bd9}, !- Demand Mixer Name
  {28cca0bb-d85f-4a9c-9435-f96f767df680}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dec1d7aa-ffc4-4347-8596-411a901b5f1f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Name
  {9c5102ef-8dc1-463e-b0e4-0e2194d242d3}, !- Inlet Port
  {3f37b0dc-fa1c-478c-857e-561f2fa1c684}; !- Outlet Port

OS:Node,
  {45ce3e13-8cd0-4242-a768-8654b0f0a9c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Name
  {abd69535-902b-4b32-8e4f-0b7bb56b4bfa}, !- Inlet Port
  {fa58d714-d81d-479b-b0ce-e543a8f2adc7}; !- Outlet Port

OS:Connection,
  {9c5102ef-8dc1-463e-b0e4-0e2194d242d3}, !- Handle
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- Source Object
  9,                                      !- Outlet Port
  {dec1d7aa-ffc4-4347-8596-411a901b5f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa58d714-d81d-479b-b0ce-e543a8f2adc7}, !- Handle
  {45ce3e13-8cd0-4242-a768-8654b0f0a9c1}, !- Source Object
  3,                                      !- Outlet Port
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e2b76620-3aea-420f-9766-1332c6a46e28}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Name
  {b8c601fd-5473-472c-84b9-0e977bf80cce}, !- Inlet Port
  {796f40d3-49b9-4e1c-a847-a686124d5b5b}; !- Outlet Port

OS:Node,
  {2667c2d8-4e9d-4829-ba76-637c2e0b85da}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Name
  {fbc1fd08-db9f-48dc-a9bb-7638bd990dfb}, !- Inlet Port
  {4b896633-12eb-4bc5-8bd8-2f91b2b41388}; !- Outlet Port

OS:Node,
  {d07b1ad8-44ba-41a8-bce7-0d93539fd559}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Name
  {b6b0773b-0c81-4a00-9506-0720b5588c12}, !- Inlet Port
  {eb14d3ca-06fb-4328-8a62-009fd7a9c800}; !- Outlet Port

OS:Connection,
  {b8c601fd-5473-472c-84b9-0e977bf80cce}, !- Handle
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- Source Object
  11,                                     !- Outlet Port
  {e2b76620-3aea-420f-9766-1332c6a46e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b896633-12eb-4bc5-8bd8-2f91b2b41388}, !- Handle
  {2667c2d8-4e9d-4829-ba76-637c2e0b85da}, !- Source Object
  3,                                      !- Outlet Port
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {28cca0bb-d85f-4a9c-9435-f96f767df680}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {796f40d3-49b9-4e1c-a847-a686124d5b5b}, !- Inlet Node Name
  {8b5ac807-3a0f-42c7-bbf8-1976f0aefbf3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {858e2717-1732-4fd1-998a-ae3dca9d7bd9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {fbc1fd08-db9f-48dc-a9bb-7638bd990dfb}, !- Outlet Node Name
  {e0d3c3d8-a02e-408c-adf2-628d9a5aaaaa}; !- Inlet Node Name 1

OS:Connection,
  {796f40d3-49b9-4e1c-a847-a686124d5b5b}, !- Handle
  {e2b76620-3aea-420f-9766-1332c6a46e28}, !- Source Object
  3,                                      !- Outlet Port
  {28cca0bb-d85f-4a9c-9435-f96f767df680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc1fd08-db9f-48dc-a9bb-7638bd990dfb}, !- Handle
  {858e2717-1732-4fd1-998a-ae3dca9d7bd9}, !- Source Object
  2,                                      !- Outlet Port
  {2667c2d8-4e9d-4829-ba76-637c2e0b85da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1741856b-6c14-4270-8536-023c758294ec}, !- Handle
  {6a29490b-048f-4f34-a7a5-5d859a18cae9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {296a5ac1-e4f5-48a2-8cdb-04bac7889540}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6a5f58a5-ac37-4d79-804f-8339e3b4f991}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2156ba95-0df8-45d9-8915-d30fbea3b390}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Control Zone Name
  {45ce3e13-8cd0-4242-a768-8654b0f0a9c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {98d81401-916c-4198-915f-d9cf00216a4b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil 373kBtu/hr 0.8 Thermal Eff, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {23440c74-7eeb-451d-aac8-c7741c405a2d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {6f0c0cbf-7d61-41b3-b6f9-541bc85ff370}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {e216c6e5-9cf9-4d20-bea1-0b9bc2c9f6de}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 126kBtu/hr 11EER, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {913f1345-32cb-4af7-9393-3734cf2bd691}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {700f0942-a31f-472c-92d2-4e4fb918d3c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68ac88c0-75d5-40e4-9804-f1847d359fde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {700f0942-a31f-472c-92d2-4e4fb918d3c6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68ac88c0-75d5-40e4-9804-f1847d359fde}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3c152175-7feb-4406-9009-4cc4435e9799}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC, !- Name
  Load,                                   !- Control Type
  {fbebd10f-244f-44a3-9c1d-49c043ff158f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Availability Schedule Name
  {8278b48f-d10c-4840-8bda-a05290f0e591}, !- Air Inlet Node Name
  {abd69535-902b-4b32-8e4f-0b7bb56b4bfa}, !- Air Outlet Node Name
  {913f1345-32cb-4af7-9393-3734cf2bd691}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {31d434ac-1ad6-411e-b769-f7b5280a8204}, !- Supply Air Fan Operating Mode Schedule Name
  {98d81401-916c-4198-915f-d9cf00216a4b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e216c6e5-9cf9-4d20-bea1-0b9bc2c9f6de}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {23440c74-7eeb-451d-aac8-c7741c405a2d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {abd69535-902b-4b32-8e4f-0b7bb56b4bfa}, !- Handle
  {3c152175-7feb-4406-9009-4cc4435e9799}, !- Source Object
  7,                                      !- Outlet Port
  {45ce3e13-8cd0-4242-a768-8654b0f0a9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {54e4480d-35eb-4f50-b611-baf6aa5e6af0}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d91e9d05-a4b7-4aa1-acf0-1af87b2c83cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6f241aad-ea3b-462f-aa1f-692cc06f365c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7ded433a-86d0-45c9-a5c7-437378b7e38f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7ded433a-86d0-45c9-a5c7-437378b7e38f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {96298518-b2e1-4c37-895e-36a5bc6f8c98}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {54e4480d-35eb-4f50-b611-baf6aa5e6af0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0190900f-e27e-4d3d-b64a-9351ce9e2c11}, !- Mixed Air Node Name
  {2f76d16f-bf64-4914-8a6b-e6ac8d8dd04b}, !- Outdoor Air Stream Node Name
  {f9e04bf4-64cc-4607-935d-b7ac03c2da29}, !- Relief Air Stream Node Name
  {3f37b0dc-fa1c-478c-857e-561f2fa1c684}; !- Return Air Stream Node Name

OS:Node,
  {b6f2d682-22f4-40b7-93dd-14754f18142d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {17a8c20f-806e-4aef-ab53-5ed0bf4ce946}; !- Outlet Port

OS:Node,
  {d7cfa1c8-90d9-4293-88ca-44b616b49199}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Name
  {435b34f3-8a1b-4637-85b7-92fa5ae05c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fe34a204-5a9d-4b43-a257-98c51cda9f1b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Name
  {0190900f-e27e-4d3d-b64a-9351ce9e2c11}, !- Inlet Port
  {8278b48f-d10c-4840-8bda-a05290f0e591}; !- Outlet Port

OS:Connection,
  {3f37b0dc-fa1c-478c-857e-561f2fa1c684}, !- Handle
  {dec1d7aa-ffc4-4347-8596-411a901b5f1f}, !- Source Object
  3,                                      !- Outlet Port
  {96298518-b2e1-4c37-895e-36a5bc6f8c98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0190900f-e27e-4d3d-b64a-9351ce9e2c11}, !- Handle
  {96298518-b2e1-4c37-895e-36a5bc6f8c98}, !- Source Object
  5,                                      !- Outlet Port
  {fe34a204-5a9d-4b43-a257-98c51cda9f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8278b48f-d10c-4840-8bda-a05290f0e591}, !- Handle
  {fe34a204-5a9d-4b43-a257-98c51cda9f1b}, !- Source Object
  3,                                      !- Outlet Port
  {3c152175-7feb-4406-9009-4cc4435e9799}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a5f58a5-ac37-4d79-804f-8339e3b4f991}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a3b04c19-fde8-4e06-b62f-c1807715fdcd}, !- Control Zone or Zone List Name
  {c95ba118-b597-4f4d-9257-7c4a0740a3c8}, !- Cooling Control Zone or Zone List Name
  {a6cbc2d7-cde8-4a8a-aa74-38b3731d4d52}, !- Heating Control Zone or Zone List Name
  {72cf522d-fd83-422c-91ea-cb6b1502b6ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3b04c19-fde8-4e06-b62f-c1807715fdcd}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {c95ba118-b597-4f4d-9257-7c4a0740a3c8}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a6cbc2d7-cde8-4a8a-aa74-38b3731d4d52}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {72cf522d-fd83-422c-91ea-cb6b1502b6ac}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9ebc4a9-9e4f-4e71-988b-58eb55c657ef}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {bfcd04ec-8e45-4215-8b8d-b9aaebfce07f}, !- Air Inlet Node Name
  {b6b0773b-0c81-4a00-9506-0720b5588c12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f86b4774-7cf1-445e-a7ff-2e8864708306}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {da47e69d-292a-4827-9d4f-fbed1d42179a}, !- Inlet Port
  {e0d3c3d8-a02e-408c-adf2-628d9a5aaaaa}; !- Outlet Port

OS:Connection,
  {eb14d3ca-06fb-4328-8a62-009fd7a9c800}, !- Handle
  {d07b1ad8-44ba-41a8-bce7-0d93539fd559}, !- Source Object
  3,                                      !- Outlet Port
  {19f5ea84-5ea5-4fbc-9b11-affb180c4794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da47e69d-292a-4827-9d4f-fbed1d42179a}, !- Handle
  {ec1e6c0f-6cd7-4f2e-81fd-5d8c32b6a5c4}, !- Source Object
  2,                                      !- Outlet Port
  {f86b4774-7cf1-445e-a7ff-2e8864708306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d3c3d8-a02e-408c-adf2-628d9a5aaaaa}, !- Handle
  {f86b4774-7cf1-445e-a7ff-2e8864708306}, !- Source Object
  3,                                      !- Outlet Port
  {858e2717-1732-4fd1-998a-ae3dca9d7bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bb947e6-74fd-4340-abdf-c25beec70b16}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node, !- Name
  {8b5ac807-3a0f-42c7-bbf8-1976f0aefbf3}, !- Inlet Port
  {bfcd04ec-8e45-4215-8b8d-b9aaebfce07f}; !- Outlet Port

OS:Connection,
  {8b5ac807-3a0f-42c7-bbf8-1976f0aefbf3}, !- Handle
  {28cca0bb-d85f-4a9c-9435-f96f767df680}, !- Source Object
  3,                                      !- Outlet Port
  {5bb947e6-74fd-4340-abdf-c25beec70b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcd04ec-8e45-4215-8b8d-b9aaebfce07f}, !- Handle
  {5bb947e6-74fd-4340-abdf-c25beec70b16}, !- Source Object
  3,                                      !- Outlet Port
  {d9ebc4a9-9e4f-4e71-988b-58eb55c657ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6b0773b-0c81-4a00-9506-0720b5588c12}, !- Handle
  {d9ebc4a9-9e4f-4e71-988b-58eb55c657ef}, !- Source Object
  4,                                      !- Outlet Port
  {d07b1ad8-44ba-41a8-bce7-0d93539fd559}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  {bfa2535c-8f80-4ca1-82e1-a4c8918ff196}, !- Default Day Schedule Name
  {3fc9efb1-5f9b-431a-b3a6-fafd4ac79f37}, !- Summer Design Day Schedule Name
  {2e9409d9-a7ae-4663-a15c-4ef30bbc1e4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfa2535c-8f80-4ca1-82e1-a4c8918ff196}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de366953-3a3b-47f0-84d1-d460f32a10c2}, !- Handle
  Schedule Rule 83,                       !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5408f16b-e7fc-4e4b-a3e6-cd365b33ec30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5408f16b-e7fc-4e4b-a3e6-cd365b33ec30}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6812b4f8-58e2-4314-b3d8-bf1bca79d5e5}, !- Handle
  Schedule Rule 84,                       !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab920bd0-4eb3-4177-81aa-d159c5e7f3e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ab920bd0-4eb3-4177-81aa-d159c5e7f3e5}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90dc44ef-3c7f-4530-97af-5636a88162dd}, !- Handle
  Schedule Rule 85,                       !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e5a430ae-ef61-4c47-96fb-699b64d4a8a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5a430ae-ef61-4c47-96fb-699b64d4a8a6}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c686639-c866-46e0-b1e8-656b1dd29f67}, !- Handle
  Schedule Rule 86,                       !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f870f89-5704-46cd-be9a-fa3f4f54f0d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f870f89-5704-46cd-be9a-fa3f4f54f0d0}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81a97ad1-c26f-463d-b3ce-a72b18245783}, !- Handle
  Schedule Rule 87,                       !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bb7d13a-6bdc-4bca-ba3e-eb6c16f89c23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3bb7d13a-6bdc-4bca-ba3e-eb6c16f89c23}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e9409d9-a7ae-4663-a15c-4ef30bbc1e4e}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3fc9efb1-5f9b-431a-b3a6-fafd4ac79f37}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8351626f-42f0-4280-9889-6e993888c00b}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  {71d2b994-1b02-4829-89c5-f7a5b974ae99}, !- Default Day Schedule Name
  {1da82498-7e1e-476f-9f1f-904b2184e0a2}, !- Summer Design Day Schedule Name
  {644dcdb2-1afb-4c14-861f-1aaadf03a58a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71d2b994-1b02-4829-89c5-f7a5b974ae99}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {644dcdb2-1afb-4c14-861f-1aaadf03a58a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1da82498-7e1e-476f-9f1f-904b2184e0a2}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  {ea78ac2f-c57a-4892-8f87-ef1d83167235}, !- Default Day Schedule Name
  {3b73ec28-4301-4d29-b8fd-238258d0cd83}, !- Summer Design Day Schedule Name
  {f94de2ac-a4ab-4828-965c-ad2fea246007}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea78ac2f-c57a-4892-8f87-ef1d83167235}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31d71854-db05-4cf4-9009-bf981c0c809e}, !- Handle
  Schedule Rule 88,                       !- Name
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3d8a8052-eebf-407e-aea1-ee4ccea41a57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d8a8052-eebf-407e-aea1-ee4ccea41a57}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4dbbf36-daa1-4460-8a2b-a4c4da776dab}, !- Handle
  Schedule Rule 89,                       !- Name
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {182346da-11b5-430e-a959-6b30d299900f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {182346da-11b5-430e-a959-6b30d299900f}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39342fba-58a9-4b49-b4e1-e8b723bfb9ce}, !- Handle
  Schedule Rule 90,                       !- Name
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffa08461-9819-4343-b467-8ee0ee47edc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffa08461-9819-4343-b467-8ee0ee47edc4}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45acd1bb-1a8e-40df-b63f-4f9647f04afd}, !- Handle
  Schedule Rule 91,                       !- Name
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7d7e3d6-0e6a-4347-baa2-0bd443f2e098}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7d7e3d6-0e6a-4347-baa2-0bd443f2e098}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81c30b2d-b271-4e2a-a8c8-fc216543e63a}, !- Handle
  Schedule Rule 92,                       !- Name
  {05fa70f2-b086-48de-90d0-d364194ea813}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {328c40c2-43a6-4cd3-add6-2590fda31d71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {328c40c2-43a6-4cd3-add6-2590fda31d71}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f94de2ac-a4ab-4828-965c-ad2fea246007}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b73ec28-4301-4d29-b8fd-238258d0cd83}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {0ab22305-c5bb-482a-97d9-4eb6dc26a493}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {2507992e-cf28-4407-9e84-3ad803baef81}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {990a9773-bf22-4cbd-9b4f-8a9d578c5132}, !- Air Inlet Node Name
  {1297f349-ccac-420f-9176-93903af72683}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8351626f-42f0-4280-9889-6e993888c00b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {05fa70f2-b086-48de-90d0-d364194ea813}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d614e0b5-0af7-4d18-bab3-6bbfe1f0cb03}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {7cc91939-2d3a-489d-9ce7-c0caecb61521}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {94aa3f3b-3d5e-4be5-8655-dcf8fc17735c}, !- Inlet Port
  {990a9773-bf22-4cbd-9b4f-8a9d578c5132}; !- Outlet Port

OS:Connection,
  {94aa3f3b-3d5e-4be5-8655-dcf8fc17735c}, !- Handle
  {d0386a81-3ced-47eb-a41e-e459d332fd4c}, !- Source Object
  2,                                      !- Outlet Port
  {7cc91939-2d3a-489d-9ce7-c0caecb61521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990a9773-bf22-4cbd-9b4f-8a9d578c5132}, !- Handle
  {7cc91939-2d3a-489d-9ce7-c0caecb61521}, !- Source Object
  3,                                      !- Outlet Port
  {0ab22305-c5bb-482a-97d9-4eb6dc26a493}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c096e49-71a0-4146-ba60-f60f48a7bf03}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {1297f349-ccac-420f-9176-93903af72683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1297f349-ccac-420f-9176-93903af72683}, !- Handle
  {0ab22305-c5bb-482a-97d9-4eb6dc26a493}, !- Source Object
  7,                                      !- Outlet Port
  {4c096e49-71a0-4146-ba60-f60f48a7bf03}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {88c12d94-1b9b-42fe-829f-ab40c556e28e}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  {8f96459f-f56c-4c2e-b7d4-c44102c6f7d3}, !- Default Day Schedule Name
  {932e26d1-481a-4b09-b631-6d22544e88b7}, !- Summer Design Day Schedule Name
  {e48fd939-9aeb-4176-8e68-7bf12d822c2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f96459f-f56c-4c2e-b7d4-c44102c6f7d3}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e48fd939-9aeb-4176-8e68-7bf12d822c2d}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
